<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>work pause times for filter valves</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-bf01-source-locations">tr[id^="gme-bf01-"]{scroll-margin-top:65px}tr[id^="gme-bf01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-bf02-source-locations">tr[id^="gme-bf02-"]{scroll-margin-top:65px}tr[id^="gme-bf02-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>work pause times for filter valves</h1><p>filter · 검색 색인 순서 6 · 원본 내부 NID 추정 4</p><div class="source">백업 PLF 원본의 2728124 바이트 위치에서 복원한 XML. 검색 문서 1887의 객체 키 161022002a11000000000000와 연결했다. 이름 해석 13/13개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0201-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1887.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-bf01-part-500"><td>500</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-bf01-part-457"><td>457</td><td>Move</td><td></td><td>in = Coeff.DP_01_PAUSA_SOGLIA_1; out1 = Data.LAVA_PAUSA</td></tr><tr id="gme-bf01-part-462"><td>462</td><td>Move</td><td></td><td>in = Coeff.DP_01_LAVORO_SOGLIA_1; out1 = Data.LAVA_LAVORO</td></tr><tr id="gme-bf01-part-22"><td>22</td><td>Contact</td><td></td><td>operand = Abilita_lavaggio_BF01</td></tr><tr id="gme-bf01-part-507"><td>507</td><td>Contact</td><td></td><td>operand = Abilita_lavaggio_BF02</td></tr><tr id="gme-bf01-part-25"><td>25</td><td>O</td><td></td><td></td></tr><tr id="gme-bf01-part-502"><td>502</td><td>Contact</td><td>operand</td><td>operand = Tag_131</td></tr><tr id="gme-bf01-part-468"><td>468</td><td>SdCoil</td><td></td><td>value = Data.LAVA_PAUSA; operand = Tag_132</td></tr><tr id="gme-bf01-part-504"><td>504</td><td>Contact</td><td></td><td>operand = Tag_132</td></tr><tr id="gme-bf01-part-473"><td>473</td><td>SdCoil</td><td></td><td>value = Data.LAVA_LAVORO; operand = Tag_131</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>457</td><td>Move</td><td>Data.LAVA_PAUSA</td><td>ON</td><td>Move 입력 Coeff.DP_01_PAUSA_SOGLIA_1</td></tr><tr><td>462</td><td>Move</td><td>Data.LAVA_LAVORO</td><td>ON</td><td>Move 입력 Coeff.DP_01_LAVORO_SOGLIA_1</td></tr><tr><td>468</td><td>SdCoil</td><td>Tag_132</td><td>(((ON AND Abilita_lavaggio_BF01) OR (ON AND Abilita_lavaggio_BF02)) AND NOT [Tag_131])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 Data.LAVA_PAUSA</td></tr><tr><td>473</td><td>SdCoil</td><td>Tag_131</td><td>(ON AND Tag_132)</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 Data.LAVA_LAVORO</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-bf01-wire-506"><td>506</td><td>Powerrail {} ↔ Part 500.in</td></tr><tr id="gme-bf01-wire-486"><td>486</td><td>ORef 475 (ON) ↔ Part 500.operand</td></tr><tr id="gme-bf01-wire-501"><td>501</td><td>Part 500.out ↔ Part 457.en ↔ Part 462.en ↔ Part 22.in ↔ Part 507.in ↔ Part 504.in</td></tr><tr id="gme-bf01-wire-487"><td>487</td><td>ORef 476 (Coeff.DP_01_PAUSA_SOGLIA_1) ↔ Part 457.in</td></tr><tr id="gme-bf01-wire-488"><td>488</td><td>Part 457.out1 ↔ ORef 477 (Data.LAVA_PAUSA)</td></tr><tr id="gme-bf01-wire-489"><td>489</td><td>ORef 478 (Coeff.DP_01_LAVORO_SOGLIA_1) ↔ Part 462.in</td></tr><tr id="gme-bf01-wire-490"><td>490</td><td>Part 462.out1 ↔ ORef 479 (Data.LAVA_LAVORO)</td></tr><tr id="gme-bf01-wire-21"><td>21</td><td>ORef 23 (Abilita_lavaggio_BF01) ↔ Part 22.operand</td></tr><tr id="gme-bf01-wire-24"><td>24</td><td>Part 22.out ↔ Part 25.in1</td></tr><tr id="gme-bf01-wire-510"><td>510</td><td>ORef 508 (Abilita_lavaggio_BF02) ↔ Part 507.operand</td></tr><tr id="gme-bf01-wire-26"><td>26</td><td>Part 507.out ↔ Part 25.in2</td></tr><tr id="gme-bf01-wire-27"><td>27</td><td>Part 25.out ↔ Part 502.in</td></tr><tr id="gme-bf01-wire-492"><td>492</td><td>ORef 481 (Tag_131) ↔ Part 502.operand</td></tr><tr id="gme-bf01-wire-503"><td>503</td><td>Part 502.out ↔ Part 468.in</td></tr><tr id="gme-bf01-wire-491"><td>491</td><td>ORef 480 (Data.LAVA_PAUSA) ↔ Part 468.value</td></tr><tr id="gme-bf01-wire-494"><td>494</td><td>ORef 482 (Tag_132) ↔ Part 468.operand</td></tr><tr id="gme-bf01-wire-496"><td>496</td><td>ORef 484 (Tag_132) ↔ Part 504.operand</td></tr><tr id="gme-bf01-wire-505"><td>505</td><td>Part 504.out ↔ Part 473.in</td></tr><tr id="gme-bf01-wire-495"><td>495</td><td>ORef 483 (Data.LAVA_LAVORO) ↔ Part 473.value</td></tr><tr id="gme-bf01-wire-498"><td>498</td><td>ORef 485 (Tag_131) ↔ Part 473.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 13개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>475</td><td>52</td><td>ON</td><td>0594-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>476</td><td>10</td><td>Coeff.DP_01_PAUSA_SOGLIA_1</td><td>0596-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>477</td><td>11</td><td>Data.LAVA_PAUSA</td><td>0596-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>478</td><td>13</td><td>Coeff.DP_01_LAVORO_SOGLIA_1</td><td>0596-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>479</td><td>14</td><td>Data.LAVA_LAVORO</td><td>0596-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>23</td><td>63</td><td>Abilita_lavaggio_BF01</td><td>0598-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>508</td><td>65</td><td>Abilita_lavaggio_BF02</td><td>0598-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>481</td><td>60</td><td>Tag_131</td><td>0594-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>482</td><td>61</td><td>Tag_132</td><td>0594-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>480</td><td>11</td><td>Data.LAVA_PAUSA</td><td>0596-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>484</td><td>61</td><td>Tag_132</td><td>0594-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>485</td><td>60</td><td>Tag_131</td><td>0594-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>483</td><td>14</td><td>Data.LAVA_LAVORO</td><td>0596-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; move &quot;coeff&quot;.dp_01_pausa_soglia_1 move &quot;coeff&quot;.dp_01_lavoro_soglia_1 &quot;data&quot;.lava_lavoro #abilita_lavaggio_bf01 &quot;tag_131&quot; &quot;tag_132&quot; &quot;data&quot;.lava_pausa #abilita_lavaggio_bf02 &quot;tag_132&quot; &quot;tag_131&quot; &quot;data&quot;.lava_lavoro &quot;data&quot;.lava_pausa</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>