<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>next valve</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-bf01-source-locations">tr[id^="gme-bf01-"]{scroll-margin-top:65px}tr[id^="gme-bf01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-bf02-source-locations">tr[id^="gme-bf02-"]{scroll-margin-top:65px}tr[id^="gme-bf02-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>next valve</h1><p>filter · 검색 색인 순서 18 · 원본 내부 NID 추정 27</p><div class="source">백업 PLF 원본의 2755381 바이트 위치에서 복원한 XML. 검색 문서 1899의 객체 키 161022007154000000000000와 연결했다. 이름 해석 14/14개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0218-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1899.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-bf01-part-21"><td>21</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-bf01-part-22"><td>22</td><td>Contact</td><td></td><td>operand = Tag_132</td></tr><tr id="gme-bf01-part-23"><td>23</td><td>PBox</td><td></td><td>bit = PLS 50 3</td></tr><tr id="gme-bf01-part-24"><td>24</td><td>Add</td><td></td><td>in1 = 1; in2 = Data.Ev_filter_on; out = Data.Ev_filter_on</td></tr><tr id="gme-bf01-part-25"><td>25</td><td>Lt</td><td></td><td>in1 = Data.Ev_filter_on; in2 = Data.LAVA_START</td></tr><tr id="gme-bf01-part-26"><td>26</td><td>Move</td><td></td><td>in = Data.LAVA_START; out1 = Data.Ev_filter_on</td></tr><tr id="gme-bf01-part-27"><td>27</td><td>Gt</td><td></td><td>in1 = Data.Ev_filter_on; in2 = Data.LAVA_END</td></tr><tr id="gme-bf01-part-28"><td>28</td><td>Move</td><td></td><td>in = Data.LAVA_START; out1 = Data.Ev_filter_on</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>26</td><td>Move</td><td>Data.Ev_filter_on</td><td>(PBox UID 23.out (블록 동작 확인) AND [Data.Ev_filter_on &lt; Data.LAVA_START])</td><td>Move 입력 Data.LAVA_START</td></tr><tr><td>28</td><td>Move</td><td>Data.Ev_filter_on</td><td>(PBox UID 23.out (블록 동작 확인) AND [Data.Ev_filter_on &gt; Data.LAVA_END])</td><td>Move 입력 Data.LAVA_START</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-bf01-wire-43"><td>43</td><td>Powerrail {} ↔ Part 21.in</td></tr><tr id="gme-bf01-wire-44"><td>44</td><td>ORef 29 (ON) ↔ Part 21.operand</td></tr><tr id="gme-bf01-wire-67"><td>67</td><td>Part 21.out ↔ Part 22.in</td></tr><tr id="gme-bf01-wire-46"><td>46</td><td>ORef 30 (Tag_132) ↔ Part 22.operand</td></tr><tr id="gme-bf01-wire-45"><td>45</td><td>Part 22.out ↔ Part 23.in</td></tr><tr id="gme-bf01-wire-48"><td>48</td><td>ORef 31 (PLS 50 3) ↔ Part 23.bit</td></tr><tr id="gme-bf01-wire-49"><td>49</td><td>Part 23.out ↔ Part 24.en ↔ Part 25.pre ↔ Part 27.pre</td></tr><tr id="gme-bf01-wire-50"><td>50</td><td>ORef 32 (1) ↔ Part 24.in1</td></tr><tr id="gme-bf01-wire-51"><td>51</td><td>ORef 33 (Data.Ev_filter_on) ↔ Part 24.in2</td></tr><tr id="gme-bf01-wire-52"><td>52</td><td>Part 24.out ↔ ORef 34 (Data.Ev_filter_on)</td></tr><tr id="gme-bf01-wire-53"><td>53</td><td>ORef 35 (Data.Ev_filter_on) ↔ Part 25.in1</td></tr><tr id="gme-bf01-wire-54"><td>54</td><td>ORef 36 (Data.LAVA_START) ↔ Part 25.in2</td></tr><tr id="gme-bf01-wire-55"><td>55</td><td>Part 25.out ↔ Part 26.en</td></tr><tr id="gme-bf01-wire-56"><td>56</td><td>ORef 37 (Data.LAVA_START) ↔ Part 26.in</td></tr><tr id="gme-bf01-wire-57"><td>57</td><td>Part 26.out1 ↔ ORef 38 (Data.Ev_filter_on)</td></tr><tr id="gme-bf01-wire-58"><td>58</td><td>ORef 39 (Data.Ev_filter_on) ↔ Part 27.in1</td></tr><tr id="gme-bf01-wire-59"><td>59</td><td>ORef 40 (Data.LAVA_END) ↔ Part 27.in2</td></tr><tr id="gme-bf01-wire-60"><td>60</td><td>Part 27.out ↔ Part 28.en</td></tr><tr id="gme-bf01-wire-61"><td>61</td><td>ORef 41 (Data.LAVA_START) ↔ Part 28.in</td></tr><tr id="gme-bf01-wire-62"><td>62</td><td>Part 28.out1 ↔ ORef 42 (Data.Ev_filter_on)</td></tr></tbody></table></div><details><summary>식별자 해석 근거 14개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>29</td><td>52</td><td>ON</td><td>0594-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>30</td><td>61</td><td>Tag_132</td><td>0594-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>31</td><td>89</td><td>PLS 50 3</td><td>0594-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>32</td><td>70</td><td>1</td><td>0597-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>33</td><td>3</td><td>Data.Ev_filter_on</td><td>0596-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>34</td><td>3</td><td>Data.Ev_filter_on</td><td>0596-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>35</td><td>3</td><td>Data.Ev_filter_on</td><td>0596-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>36</td><td>76</td><td>Data.LAVA_START</td><td>0596-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>37</td><td>76</td><td>Data.LAVA_START</td><td>0596-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>38</td><td>3</td><td>Data.Ev_filter_on</td><td>0596-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>39</td><td>3</td><td>Data.Ev_filter_on</td><td>0596-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>40</td><td>78</td><td>Data.LAVA_END</td><td>0596-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>41</td><td>76</td><td>Data.LAVA_START</td><td>0596-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>42</td><td>3</td><td>Data.Ev_filter_on</td><td>0596-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;tag_132&quot; &quot;pls 50 3&quot; add 1 &quot;data&quot;.ev_filter_on &quot;data&quot;.ev_filter_on &quot;data&quot;.lava_start move &quot;data&quot;.lava_start &quot;data&quot;.ev_filter_on &quot;data&quot;.ev_filter_on &quot;data&quot;.lava_end move &quot;data&quot;.lava_start &quot;data&quot;.ev_filter_on &quot;data&quot;.ev_filter_on</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>