<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>pv-14 cold air filter fault</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-bf01-source-locations">tr[id^="gme-bf01-"]{scroll-margin-top:65px}tr[id^="gme-bf01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>pv-14 cold air filter fault</h1><p>filter · 검색 색인 순서 21 · 원본 내부 NID 추정 20</p><div class="source">백업 PLF 원본의 2751965 바이트 위치에서 복원한 XML. 검색 문서 1902의 객체 키 161022004a11000000000000와 연결했다. 이름 해석 12/12개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0215-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1902.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-bf01-part-2028"><td>2028</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-bf01-part-2030"><td>2030</td><td>Contact</td><td></td><td>operand = PV-14</td></tr><tr id="gme-bf01-part-2032"><td>2032</td><td>Contact</td><td>operand</td><td>operand = Inputs.PV-14 OPEN</td></tr><tr id="gme-bf01-part-2034"><td>2034</td><td>Contact</td><td>operand</td><td>operand = PV-14</td></tr><tr id="gme-bf01-part-2036"><td>2036</td><td>Contact</td><td>operand</td><td>operand = Inputs.PV-14 CLOSE</td></tr><tr id="gme-bf01-part-1979"><td>1979</td><td>O</td><td></td><td></td></tr><tr id="gme-bf01-part-1986"><td>1986</td><td>SdCoil</td><td></td><td>value = S5T#20S; operand = Tag_134</td></tr><tr id="gme-bf01-part-2038"><td>2038</td><td>Contact</td><td></td><td>operand = Tag_134</td></tr><tr id="gme-bf01-part-1991"><td>1991</td><td>SCoil</td><td></td><td>operand = Allarm.Fault_PV14</td></tr><tr id="gme-bf01-part-2040"><td>2040</td><td>Contact</td><td></td><td>operand = Flag.RESET_ALLARM</td></tr><tr id="gme-bf01-part-2042"><td>2042</td><td>Contact</td><td></td><td>operand = Allarm.Fault_PV14</td></tr><tr id="gme-bf01-part-1996"><td>1996</td><td>RCoil</td><td></td><td>operand = Allarm.Fault_PV14</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>1986</td><td>SdCoil</td><td>Tag_134</td><td>(((ON AND PV-14) AND NOT [Inputs.PV-14 OPEN]) OR ((ON AND NOT [PV-14]) AND NOT [Inputs.PV-14 CLOSE]))</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#20S</td></tr><tr><td>1991</td><td>SCoil</td><td>Allarm.Fault_PV14</td><td>((((ON AND PV-14) AND NOT [Inputs.PV-14 OPEN]) OR ((ON AND NOT [PV-14]) AND NOT [Inputs.PV-14 CLOSE])) AND Tag_134)</td><td>조건 성립 시 Set</td></tr><tr><td>1996</td><td>RCoil</td><td>Allarm.Fault_PV14</td><td>((ON AND Flag.RESET_ALLARM) AND Allarm.Fault_PV14)</td><td>조건 성립 시 Reset</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-bf01-wire-2044"><td>2044</td><td>Powerrail {} ↔ Part 2028.in</td></tr><tr id="gme-bf01-wire-2009"><td>2009</td><td>ORef 1997 (ON) ↔ Part 2028.operand</td></tr><tr id="gme-bf01-wire-2029"><td>2029</td><td>Part 2028.out ↔ Part 2030.in ↔ Part 2034.in ↔ Part 2040.in</td></tr><tr id="gme-bf01-wire-2010"><td>2010</td><td>ORef 1998 (PV-14) ↔ Part 2030.operand</td></tr><tr id="gme-bf01-wire-2031"><td>2031</td><td>Part 2030.out ↔ Part 2032.in</td></tr><tr id="gme-bf01-wire-2011"><td>2011</td><td>ORef 1999 (Inputs.PV-14 OPEN) ↔ Part 2032.operand</td></tr><tr id="gme-bf01-wire-2033"><td>2033</td><td>Part 2032.out ↔ Part 1979.in1</td></tr><tr id="gme-bf01-wire-2013"><td>2013</td><td>ORef 2000 (PV-14) ↔ Part 2034.operand</td></tr><tr id="gme-bf01-wire-21"><td>21</td><td>Part 2034.out ↔ Part 2036.in</td></tr><tr id="gme-bf01-wire-23"><td>23</td><td>ORef 24 (Inputs.PV-14 CLOSE) ↔ Part 2036.operand</td></tr><tr id="gme-bf01-wire-22"><td>22</td><td>Part 2036.out ↔ Part 1979.in2</td></tr><tr id="gme-bf01-wire-2016"><td>2016</td><td>Part 1979.out ↔ Part 1986.in ↔ Part 2038.in</td></tr><tr id="gme-bf01-wire-2017"><td>2017</td><td>ORef 2002 (S5T#20S) ↔ Part 1986.value</td></tr><tr id="gme-bf01-wire-2018"><td>2018</td><td>ORef 2003 (Tag_134) ↔ Part 1986.operand</td></tr><tr id="gme-bf01-wire-2019"><td>2019</td><td>ORef 2004 (Tag_134) ↔ Part 2038.operand</td></tr><tr id="gme-bf01-wire-2039"><td>2039</td><td>Part 2038.out ↔ Part 1991.in</td></tr><tr id="gme-bf01-wire-2021"><td>2021</td><td>ORef 2005 (Allarm.Fault_PV14) ↔ Part 1991.operand</td></tr><tr id="gme-bf01-wire-2023"><td>2023</td><td>ORef 2006 (Flag.RESET_ALLARM) ↔ Part 2040.operand</td></tr><tr id="gme-bf01-wire-2041"><td>2041</td><td>Part 2040.out ↔ Part 2042.in</td></tr><tr id="gme-bf01-wire-2024"><td>2024</td><td>ORef 2007 (Allarm.Fault_PV14) ↔ Part 2042.operand</td></tr><tr id="gme-bf01-wire-2043"><td>2043</td><td>Part 2042.out ↔ Part 1996.in</td></tr><tr id="gme-bf01-wire-2026"><td>2026</td><td>ORef 2008 (Allarm.Fault_PV14) ↔ Part 1996.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 12개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>1997</td><td>52</td><td>ON</td><td>0594-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1998</td><td>268</td><td>PV-14</td><td>0594-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>1999</td><td>313</td><td>Inputs.PV-14 OPEN</td><td>0596-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>2000</td><td>268</td><td>PV-14</td><td>0594-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>24</td><td>315</td><td>Inputs.PV-14 CLOSE</td><td>0596-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>2003</td><td>273</td><td>Tag_134</td><td>0594-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>2002</td><td>317</td><td>S5T#20S</td><td>0597-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>2004</td><td>273</td><td>Tag_134</td><td>0594-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>2005</td><td>275</td><td>Allarm.Fault_PV14</td><td>0596-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>2006</td><td>276</td><td>Flag.RESET_ALLARM</td><td>0596-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>2007</td><td>275</td><td>Allarm.Fault_PV14</td><td>0596-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>2008</td><td>275</td><td>Allarm.Fault_PV14</td><td>0596-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;pv-14&quot; &quot;inputs&quot;.&quot;pv-14 open&quot; &quot;tag_134&quot; s5t#20s &quot;pv-14&quot; &quot;inputs&quot;.&quot;pv-14 close&quot; &quot;flag&quot;.reset_allarm &quot;allarm&quot;.fault_pv14 &quot;allarm&quot;.fault_pv14 &quot;tag_134&quot; &quot;allarm&quot;.fault_pv14</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>