<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>valve air false pv-14</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-bf01-source-locations">tr[id^="gme-bf01-"]{scroll-margin-top:65px}tr[id^="gme-bf01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>valve air false pv-14</h1><p>filter · 검색 색인 순서 22 · 원본 내부 NID 추정 21</p><div class="source">백업 PLF 원본의 2753212 바이트 위치에서 복원한 XML. 검색 문서 1903의 객체 키 161022004c11000000000000와 연결했다. 이름 해석 9/9개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0216-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1903.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-bf01-part-2035"><td>2035</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-bf01-part-2037"><td>2037</td><td>Contact</td><td></td><td>operand = Allarm.Fault_PV14</td></tr><tr id="gme-bf01-part-2004"><td>2004</td><td>RCoil</td><td></td><td>operand = Flag.M_PV14</td></tr><tr id="gme-bf01-part-2041"><td>2041</td><td>Contact</td><td></td><td>operand = Flag.M_PV14</td></tr><tr id="gme-bf01-part-2043"><td>2043</td><td>Contact</td><td></td><td>operand = Open false air</td></tr><tr id="gme-bf01-part-2045"><td>2045</td><td>Contact</td><td></td><td>operand = Allarm.MAX_TC09</td></tr><tr id="gme-bf01-part-2047"><td>2047</td><td>Contact</td><td></td><td>operand = Allarm.MAX_MAX_TC09</td></tr><tr id="gme-bf01-part-22"><td>22</td><td>Contact</td><td></td><td>operand = Allarm.Emergency_module_fault</td></tr><tr id="gme-bf01-part-2007"><td>2007</td><td>O</td><td></td><td></td></tr><tr id="gme-bf01-part-2012"><td>2012</td><td>Coil</td><td></td><td>operand = PV-14</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>2004</td><td>RCoil</td><td>Flag.M_PV14</td><td>(ON AND Allarm.Fault_PV14)</td><td>조건 성립 시 Reset</td></tr><tr><td>2012</td><td>Coil</td><td>PV-14</td><td>((ON AND Flag.M_PV14) OR (ON AND Open false air) OR (ON AND Allarm.MAX_TC09) OR (ON AND Allarm.MAX_MAX_TC09) OR (ON AND Allarm.Emergency_module_fault))</td><td>조건에 따른 Coil 기록</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-bf01-wire-2049"><td>2049</td><td>Powerrail {} ↔ Part 2035.in</td></tr><tr id="gme-bf01-wire-2022"><td>2022</td><td>ORef 2013 (ON) ↔ Part 2035.operand</td></tr><tr id="gme-bf01-wire-2036"><td>2036</td><td>Part 2035.out ↔ Part 2037.in ↔ Part 2041.in ↔ Part 2043.in ↔ Part 2045.in ↔ Part 2047.in ↔ Part 22.in</td></tr><tr id="gme-bf01-wire-2023"><td>2023</td><td>ORef 2014 (Allarm.Fault_PV14) ↔ Part 2037.operand</td></tr><tr id="gme-bf01-wire-25"><td>25</td><td>Part 2037.out ↔ Part 2004.in</td></tr><tr id="gme-bf01-wire-2026"><td>2026</td><td>ORef 2016 (Flag.M_PV14) ↔ Part 2004.operand</td></tr><tr id="gme-bf01-wire-2027"><td>2027</td><td>ORef 2017 (Flag.M_PV14) ↔ Part 2041.operand</td></tr><tr id="gme-bf01-wire-2042"><td>2042</td><td>Part 2041.out ↔ Part 2007.in1</td></tr><tr id="gme-bf01-wire-2028"><td>2028</td><td>ORef 2018 (Open false air) ↔ Part 2043.operand</td></tr><tr id="gme-bf01-wire-2044"><td>2044</td><td>Part 2043.out ↔ Part 2007.in2</td></tr><tr id="gme-bf01-wire-2029"><td>2029</td><td>ORef 2019 (Allarm.MAX_TC09) ↔ Part 2045.operand</td></tr><tr id="gme-bf01-wire-2046"><td>2046</td><td>Part 2045.out ↔ Part 2007.in3</td></tr><tr id="gme-bf01-wire-2030"><td>2030</td><td>ORef 2020 (Allarm.MAX_MAX_TC09) ↔ Part 2047.operand</td></tr><tr id="gme-bf01-wire-2048"><td>2048</td><td>Part 2047.out ↔ Part 2007.in4</td></tr><tr id="gme-bf01-wire-21"><td>21</td><td>ORef 23 (Allarm.Emergency_module_fault) ↔ Part 22.operand</td></tr><tr id="gme-bf01-wire-24"><td>24</td><td>Part 22.out ↔ Part 2007.in5</td></tr><tr id="gme-bf01-wire-2031"><td>2031</td><td>Part 2007.out ↔ Part 2012.in</td></tr><tr id="gme-bf01-wire-2033"><td>2033</td><td>ORef 2021 (PV-14) ↔ Part 2012.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 9개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>2013</td><td>52</td><td>ON</td><td>0594-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>2014</td><td>275</td><td>Allarm.Fault_PV14</td><td>0596-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>2016</td><td>277</td><td>Flag.M_PV14</td><td>0596-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>2017</td><td>277</td><td>Flag.M_PV14</td><td>0596-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>2018</td><td>278</td><td>Open false air</td><td>0594-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>2019</td><td>279</td><td>Allarm.MAX_TC09</td><td>0596-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>2020</td><td>280</td><td>Allarm.MAX_MAX_TC09</td><td>0596-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>23</td><td>312</td><td>Allarm.Emergency_module_fault</td><td>0596-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>2021</td><td>268</td><td>PV-14</td><td>0594-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;allarm&quot;.fault_pv14 &quot;flag&quot;.m_pv14 &quot;flag&quot;.m_pv14 &quot;pv-14&quot; &quot;open false air&quot; &quot;allarm&quot;.max_tc09 &quot;allarm&quot;.max_max_tc09 &quot;allarm&quot;.emergency_module_fault</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>