<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>pv-01</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-pv01-source-locations">tr[id^="gme-pv01-"]{scroll-margin-top:65px}tr[id^="gme-pv01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>pv-01</h1><p>r1 scraps gate 2 · 검색 색인 순서 1 · 원본 내부 NID 추정 1</p><div class="source">백업 PLF 원본의 2825244 바이트 위치에서 복원한 XML. 검색 문서 1911의 객체 키 16102200d911000000000000와 연결했다. 이름 해석 18/18개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0276-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1911.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-pv01-part-186"><td>186</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-pv01-part-188"><td>188</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-pv01-part-192"><td>192</td><td>Contact</td><td></td><td>operand = UNDER TESTING</td></tr><tr id="gme-pv01-part-104"><td>104</td><td>O</td><td></td><td></td></tr><tr id="gme-pv01-part-194"><td>194</td><td>Contact</td><td></td><td>operand = Flag.Enable_R1_GATE</td></tr><tr id="gme-pv01-part-196"><td>196</td><td>Contact</td><td>operand</td><td>operand = Allarm.PV_01_GATE_A_NOT_OPEN</td></tr><tr id="gme-pv01-part-198"><td>198</td><td>Contact</td><td>operand</td><td>operand = Allarm.PV_01_GATE_B_NOT_OPEN</td></tr><tr id="gme-pv01-part-200"><td>200</td><td>Contact</td><td>operand</td><td>operand = Flag.Enable_R1_GATE</td></tr><tr id="gme-pv01-part-202"><td>202</td><td>Contact</td><td></td><td>operand = Flag.PV_01_GATE_A_MEM_OPEN</td></tr><tr id="gme-pv01-part-204"><td>204</td><td>Contact</td><td></td><td>operand = Flag.PV_01_GATE_B_MEM_OPEN</td></tr><tr id="gme-pv01-part-109"><td>109</td><td>O</td><td></td><td></td></tr><tr id="gme-pv01-part-115"><td>115</td><td>Coil</td><td></td><td>operand = R1 Gate ON</td></tr><tr id="gme-pv01-part-117"><td>117</td><td>Coil</td><td></td><td>operand = Flag.R1_GATE_LOOP_ON</td></tr><tr id="gme-pv01-part-206"><td>206</td><td>Contact</td><td>operand</td><td>operand = R1 Gate ON</td></tr><tr id="gme-pv01-part-125"><td>125</td><td>Move</td><td></td><td>in = 0; out1 = WorkData.R1State</td></tr><tr id="gme-pv01-part-130"><td>130</td><td>RCoil</td><td></td><td>operand = Open EV A 01  PV-01</td></tr><tr id="gme-pv01-part-133"><td>133</td><td>RCoil</td><td></td><td>operand = Open EV B 01  PV-01</td></tr><tr id="gme-pv01-part-136"><td>136</td><td>RCoil</td><td></td><td>operand = Close EV A 01  PV-01</td></tr><tr id="gme-pv01-part-139"><td>139</td><td>RCoil</td><td></td><td>operand = Close EV B 01  PV-01</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>115</td><td>Coil</td><td>R1 Gate ON</td><td>(((((ON OR (ON AND UNDER TESTING)) AND Flag.Enable_R1_GATE) AND NOT [Allarm.PV_01_GATE_A_NOT_OPEN]) AND NOT [Allarm.PV_01_GATE_B_NOT_OPEN]) OR ((((ON OR (ON AND UNDER TESTING)) AND NOT [Flag.Enable_R1_GATE]) AND Flag.PV_01_GATE_A_MEM_OPEN) AND Flag.PV_01_GATE_B_MEM_OPEN))</td><td>조건에 따른 Coil 기록</td></tr><tr><td>117</td><td>Coil</td><td>Flag.R1_GATE_LOOP_ON</td><td>(((((ON OR (ON AND UNDER TESTING)) AND Flag.Enable_R1_GATE) AND NOT [Allarm.PV_01_GATE_A_NOT_OPEN]) AND NOT [Allarm.PV_01_GATE_B_NOT_OPEN]) OR ((((ON OR (ON AND UNDER TESTING)) AND NOT [Flag.Enable_R1_GATE]) AND Flag.PV_01_GATE_A_MEM_OPEN) AND Flag.PV_01_GATE_B_MEM_OPEN))</td><td>조건에 따른 Coil 기록</td></tr><tr><td>125</td><td>Move</td><td>WorkData.R1State</td><td>(ON AND NOT [R1 Gate ON])</td><td>Move 입력 0</td></tr><tr><td>130</td><td>RCoil</td><td>Open EV A 01  PV-01</td><td>(ON AND NOT [R1 Gate ON])</td><td>조건 성립 시 Reset</td></tr><tr><td>133</td><td>RCoil</td><td>Open EV B 01  PV-01</td><td>(ON AND NOT [R1 Gate ON])</td><td>조건 성립 시 Reset</td></tr><tr><td>136</td><td>RCoil</td><td>Close EV A 01  PV-01</td><td>(ON AND NOT [R1 Gate ON])</td><td>조건 성립 시 Reset</td></tr><tr><td>139</td><td>RCoil</td><td>Close EV B 01  PV-01</td><td>(ON AND NOT [R1 Gate ON])</td><td>조건 성립 시 Reset</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr><td>208</td><td>Powerrail {} ↔ Part 186.in</td></tr><tr id="gme-pv01-wire-159"><td>159</td><td>ORef 140 (ON) ↔ Part 186.operand</td></tr><tr><td>187</td><td>Part 186.out ↔ Part 188.in ↔ Part 192.in ↔ Part 206.in</td></tr><tr id="gme-pv01-wire-160"><td>160</td><td>ORef 141 (ON) ↔ Part 188.operand</td></tr><tr><td>26</td><td>Part 188.out ↔ Part 104.in1</td></tr><tr id="gme-pv01-wire-163"><td>163</td><td>ORef 143 (UNDER TESTING) ↔ Part 192.operand</td></tr><tr><td>193</td><td>Part 192.out ↔ Part 104.in2</td></tr><tr id="gme-pv01-wire-164"><td>164</td><td>Part 104.out ↔ Part 194.in ↔ Part 200.in</td></tr><tr id="gme-pv01-wire-165"><td>165</td><td>ORef 144 (Flag.Enable_R1_GATE) ↔ Part 194.operand</td></tr><tr><td>195</td><td>Part 194.out ↔ Part 196.in</td></tr><tr id="gme-pv01-wire-166"><td>166</td><td>ORef 145 (Allarm.PV_01_GATE_A_NOT_OPEN) ↔ Part 196.operand</td></tr><tr><td>197</td><td>Part 196.out ↔ Part 198.in</td></tr><tr id="gme-pv01-wire-167"><td>167</td><td>ORef 146 (Allarm.PV_01_GATE_B_NOT_OPEN) ↔ Part 198.operand</td></tr><tr><td>199</td><td>Part 198.out ↔ Part 109.in1</td></tr><tr id="gme-pv01-wire-169"><td>169</td><td>ORef 147 (Flag.Enable_R1_GATE) ↔ Part 200.operand</td></tr><tr><td>201</td><td>Part 200.out ↔ Part 202.in</td></tr><tr id="gme-pv01-wire-170"><td>170</td><td>ORef 148 (Flag.PV_01_GATE_A_MEM_OPEN) ↔ Part 202.operand</td></tr><tr><td>203</td><td>Part 202.out ↔ Part 204.in</td></tr><tr id="gme-pv01-wire-171"><td>171</td><td>ORef 149 (Flag.PV_01_GATE_B_MEM_OPEN) ↔ Part 204.operand</td></tr><tr><td>205</td><td>Part 204.out ↔ Part 109.in2</td></tr><tr id="gme-pv01-wire-173"><td>173</td><td>Part 109.out ↔ Part 115.in ↔ Part 117.in</td></tr><tr id="gme-pv01-wire-174"><td>174</td><td>ORef 150 (R1 Gate ON) ↔ Part 115.operand</td></tr><tr id="gme-pv01-wire-175"><td>175</td><td>ORef 151 (Flag.R1_GATE_LOOP_ON) ↔ Part 117.operand</td></tr><tr id="gme-pv01-wire-177"><td>177</td><td>ORef 152 (R1 Gate ON) ↔ Part 206.operand</td></tr><tr id="gme-pv01-wire-207"><td>207</td><td>Part 206.out ↔ Part 125.en ↔ Part 130.in ↔ Part 133.in ↔ Part 136.in ↔ Part 139.in</td></tr><tr id="gme-pv01-wire-178"><td>178</td><td>ORef 153 (0) ↔ Part 125.in</td></tr><tr id="gme-pv01-wire-179"><td>179</td><td>Part 125.out1 ↔ ORef 154 (WorkData.R1State)</td></tr><tr id="gme-pv01-wire-180"><td>180</td><td>ORef 155 (Open EV A 01  PV-01) ↔ Part 130.operand</td></tr><tr id="gme-pv01-wire-181"><td>181</td><td>ORef 156 (Open EV B 01  PV-01) ↔ Part 133.operand</td></tr><tr id="gme-pv01-wire-182"><td>182</td><td>ORef 157 (Close EV A 01  PV-01) ↔ Part 136.operand</td></tr><tr id="gme-pv01-wire-183"><td>183</td><td>ORef 158 (Close EV B 01  PV-01) ↔ Part 139.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 18개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>140</td><td>1</td><td>ON</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>141</td><td>1</td><td>ON</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>143</td><td>4</td><td>UNDER TESTING</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>144</td><td>6</td><td>Flag.Enable_R1_GATE</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>145</td><td>8</td><td>Allarm.PV_01_GATE_A_NOT_OPEN</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>146</td><td>9</td><td>Allarm.PV_01_GATE_B_NOT_OPEN</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>147</td><td>6</td><td>Flag.Enable_R1_GATE</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>148</td><td>10</td><td>Flag.PV_01_GATE_A_MEM_OPEN</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>149</td><td>11</td><td>Flag.PV_01_GATE_B_MEM_OPEN</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>150</td><td>12</td><td>R1 Gate ON</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>151</td><td>13</td><td>Flag.R1_GATE_LOOP_ON</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>152</td><td>12</td><td>R1 Gate ON</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>153</td><td>16</td><td>0</td><td>0610-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>154</td><td>18</td><td>WorkData.R1State</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>155</td><td>20</td><td>Open EV A 01  PV-01</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>156</td><td>21</td><td>Open EV B 01  PV-01</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>157</td><td>22</td><td>Close EV A 01  PV-01</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>158</td><td>23</td><td>Close EV B 01  PV-01</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;on&quot; &quot;flag&quot;.enable_r1_gate &quot;allarm&quot;.pv_01_gate_a_not_open &quot;allarm&quot;.pv_01_gate_b_not_open &quot;r1 gate on&quot; &quot;under testing&quot; &quot;r1 gate on&quot; move 0 &quot;open ev a 01 pv-01&quot; &quot;open ev b 01 pv-01&quot; &quot;close ev a 01 pv-01&quot; &quot;close ev b 01 pv-01&quot; &quot;workdata&quot;.r1state &quot;flag&quot;.enable_r1_gate &quot;flag&quot;.pv_01_gate_a_mem_open &quot;flag&quot;.pv_01_gate_b_mem_open &quot;flag&quot;.r1_gate_loop_on</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>