<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>r1 gate loop pv-01</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-pv01-source-locations">tr[id^="gme-pv01-"]{scroll-margin-top:65px}tr[id^="gme-pv01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>r1 gate loop pv-01</h1><p>r1 scraps gate 2 · 검색 색인 순서 3 · 원본 내부 NID 추정 2</p><div class="source">백업 PLF 원본의 2826604 바이트 위치에서 복원한 XML. 검색 문서 1913의 객체 키 16102200db11000000000000와 연결했다. 이름 해석 49/49개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0277-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1913.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-pv01-part-555"><td>555</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-pv01-part-557"><td>557</td><td>Contact</td><td></td><td>operand = Flag.Enable_R1_GATE</td></tr><tr id="gme-pv01-part-559"><td>559</td><td>Contact</td><td></td><td>operand = R1 Gate ON</td></tr><tr id="gme-pv01-part-328"><td>328</td><td>Eq</td><td></td><td>in1 = WorkData.R1State; in2 = 0</td></tr><tr id="gme-pv01-part-334"><td>334</td><td>SCoil</td><td></td><td>operand = Close EV A 01  PV-01</td></tr><tr id="gme-pv01-part-337"><td>337</td><td>RCoil</td><td></td><td>operand = Open EV A 01  PV-01</td></tr><tr id="gme-pv01-part-340"><td>340</td><td>SdCoil</td><td></td><td>value = S5T#1S; operand = Tag_163</td></tr><tr id="gme-pv01-part-561"><td>561</td><td>Contact</td><td></td><td>operand = Tag_163</td></tr><tr id="gme-pv01-part-345"><td>345</td><td>Move</td><td></td><td>in = 1; out1 = WorkData.R1State</td></tr><tr id="gme-pv01-part-350"><td>350</td><td>Eq</td><td></td><td>in1 = WorkData.R1State; in2 = 1</td></tr><tr id="gme-pv01-part-356"><td>356</td><td>SCoil</td><td></td><td>operand = Open EV B 01  PV-01</td></tr><tr id="gme-pv01-part-359"><td>359</td><td>RCoil</td><td></td><td>operand = Close EV B 01  PV-01</td></tr><tr id="gme-pv01-part-563"><td>563</td><td>Contact</td><td></td><td>operand = Flag.PV_01_GATE_B_MEM_OPEN</td></tr><tr id="gme-pv01-part-363"><td>363</td><td>Move</td><td></td><td>in = 2; out1 = WorkData.R1State</td></tr><tr id="gme-pv01-part-368"><td>368</td><td>Eq</td><td></td><td>in1 = WorkData.R1State; in2 = 2</td></tr><tr id="gme-pv01-part-374"><td>374</td><td>SdCoil</td><td></td><td>value = Data.SET_EVR1B_Open_time; operand = Tag_164</td></tr><tr id="gme-pv01-part-565"><td>565</td><td>Contact</td><td></td><td>operand = Tag_164</td></tr><tr id="gme-pv01-part-379"><td>379</td><td>Move</td><td></td><td>in = 3; out1 = WorkData.R1State</td></tr><tr id="gme-pv01-part-384"><td>384</td><td>Eq</td><td></td><td>in1 = WorkData.R1State; in2 = 3</td></tr><tr id="gme-pv01-part-390"><td>390</td><td>SCoil</td><td></td><td>operand = Close EV B 01  PV-01</td></tr><tr id="gme-pv01-part-393"><td>393</td><td>RCoil</td><td></td><td>operand = Open EV B 01  PV-01</td></tr><tr id="gme-pv01-part-396"><td>396</td><td>SdCoil</td><td></td><td>value = S5T#1S; operand = Tag_165</td></tr><tr id="gme-pv01-part-567"><td>567</td><td>Contact</td><td></td><td>operand = Tag_165</td></tr><tr id="gme-pv01-part-401"><td>401</td><td>Move</td><td></td><td>in = 4; out1 = WorkData.R1State</td></tr><tr id="gme-pv01-part-406"><td>406</td><td>Eq</td><td></td><td>in1 = WorkData.R1State; in2 = 4</td></tr><tr id="gme-pv01-part-412"><td>412</td><td>SCoil</td><td></td><td>operand = Open EV A 01  PV-01</td></tr><tr id="gme-pv01-part-415"><td>415</td><td>RCoil</td><td></td><td>operand = Close EV A 01  PV-01</td></tr><tr id="gme-pv01-part-569"><td>569</td><td>Contact</td><td></td><td>operand = Flag.PV_01_GATE_A_MEM_OPEN</td></tr><tr id="gme-pv01-part-419"><td>419</td><td>Move</td><td></td><td>in = 5; out1 = WorkData.R1State</td></tr><tr id="gme-pv01-part-424"><td>424</td><td>Eq</td><td></td><td>in1 = WorkData.R1State; in2 = 5</td></tr><tr id="gme-pv01-part-430"><td>430</td><td>SdCoil</td><td></td><td>value = Data.SET_EVR1A_Open_time; operand = Tag_166</td></tr><tr id="gme-pv01-part-571"><td>571</td><td>Contact</td><td></td><td>operand = Tag_166</td></tr><tr id="gme-pv01-part-435"><td>435</td><td>Move</td><td></td><td>in = 0; out1 = WorkData.R1State</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>334</td><td>SCoil</td><td>Close EV A 01  PV-01</td><td>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 0])</td><td>조건 성립 시 Set</td></tr><tr><td>337</td><td>RCoil</td><td>Open EV A 01  PV-01</td><td>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 0])</td><td>조건 성립 시 Reset</td></tr><tr><td>340</td><td>SdCoil</td><td>Tag_163</td><td>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 0])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1S</td></tr><tr><td>345</td><td>Move</td><td>WorkData.R1State</td><td>((((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 0]) AND Tag_163)</td><td>Move 입력 1</td></tr><tr><td>356</td><td>SCoil</td><td>Open EV B 01  PV-01</td><td>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 1])</td><td>조건 성립 시 Set</td></tr><tr><td>359</td><td>RCoil</td><td>Close EV B 01  PV-01</td><td>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 1])</td><td>조건 성립 시 Reset</td></tr><tr><td>363</td><td>Move</td><td>WorkData.R1State</td><td>((((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 1]) AND Flag.PV_01_GATE_B_MEM_OPEN)</td><td>Move 입력 2</td></tr><tr><td>374</td><td>SdCoil</td><td>Tag_164</td><td>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 2])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 Data.SET_EVR1B_Open_time</td></tr><tr><td>379</td><td>Move</td><td>WorkData.R1State</td><td>((((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 2]) AND Tag_164)</td><td>Move 입력 3</td></tr><tr><td>390</td><td>SCoil</td><td>Close EV B 01  PV-01</td><td>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 3])</td><td>조건 성립 시 Set</td></tr><tr><td>393</td><td>RCoil</td><td>Open EV B 01  PV-01</td><td>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 3])</td><td>조건 성립 시 Reset</td></tr><tr><td>396</td><td>SdCoil</td><td>Tag_165</td><td>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 3])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1S</td></tr><tr><td>401</td><td>Move</td><td>WorkData.R1State</td><td>((((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 3]) AND Tag_165)</td><td>Move 입력 4</td></tr><tr><td>412</td><td>SCoil</td><td>Open EV A 01  PV-01</td><td>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 4])</td><td>조건 성립 시 Set</td></tr><tr><td>415</td><td>RCoil</td><td>Close EV A 01  PV-01</td><td>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 4])</td><td>조건 성립 시 Reset</td></tr><tr><td>419</td><td>Move</td><td>WorkData.R1State</td><td>((((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 4]) AND Flag.PV_01_GATE_A_MEM_OPEN)</td><td>Move 입력 5</td></tr><tr><td>430</td><td>SdCoil</td><td>Tag_166</td><td>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 5])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 Data.SET_EVR1A_Open_time</td></tr><tr><td>435</td><td>Move</td><td>WorkData.R1State</td><td>((((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 5]) AND Tag_166)</td><td>Move 입력 0</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr><td>573</td><td>Powerrail {} ↔ Part 555.in</td></tr><tr id="gme-pv01-wire-487"><td>487</td><td>ORef 438 (ON) ↔ Part 555.operand</td></tr><tr><td>556</td><td>Part 555.out ↔ Part 557.in</td></tr><tr id="gme-pv01-wire-488"><td>488</td><td>ORef 439 (Flag.Enable_R1_GATE) ↔ Part 557.operand</td></tr><tr><td>558</td><td>Part 557.out ↔ Part 559.in</td></tr><tr id="gme-pv01-wire-489"><td>489</td><td>ORef 440 (R1 Gate ON) ↔ Part 559.operand</td></tr><tr id="gme-pv01-wire-560"><td>560</td><td>Part 559.out ↔ Part 328.pre ↔ Part 350.pre ↔ Part 368.pre ↔ Part 384.pre ↔ Part 406.pre ↔ Part 424.pre</td></tr><tr><td>490</td><td>ORef 441 (WorkData.R1State) ↔ Part 328.in1</td></tr><tr><td>491</td><td>ORef 442 (0) ↔ Part 328.in2</td></tr><tr id="gme-pv01-wire-492"><td>492</td><td>Part 328.out ↔ Part 334.in ↔ Part 337.in ↔ Part 340.in ↔ Part 561.in</td></tr><tr id="gme-pv01-wire-493"><td>493</td><td>ORef 443 (Close EV A 01  PV-01) ↔ Part 334.operand</td></tr><tr id="gme-pv01-wire-494"><td>494</td><td>ORef 444 (Open EV A 01  PV-01) ↔ Part 337.operand</td></tr><tr id="gme-pv01-wire-495"><td>495</td><td>ORef 445 (S5T#1S) ↔ Part 340.value</td></tr><tr id="gme-pv01-wire-496"><td>496</td><td>ORef 446 (Tag_163) ↔ Part 340.operand</td></tr><tr id="gme-pv01-wire-497"><td>497</td><td>ORef 447 (Tag_163) ↔ Part 561.operand</td></tr><tr id="gme-pv01-wire-562"><td>562</td><td>Part 561.out ↔ Part 345.en</td></tr><tr><td>499</td><td>ORef 448 (1) ↔ Part 345.in</td></tr><tr><td>500</td><td>Part 345.out1 ↔ ORef 449 (WorkData.R1State)</td></tr><tr><td>502</td><td>ORef 450 (WorkData.R1State) ↔ Part 350.in1</td></tr><tr><td>503</td><td>ORef 451 (1) ↔ Part 350.in2</td></tr><tr id="gme-pv01-wire-504"><td>504</td><td>Part 350.out ↔ Part 356.in ↔ Part 359.in ↔ Part 563.in</td></tr><tr id="gme-pv01-wire-505"><td>505</td><td>ORef 452 (Open EV B 01  PV-01) ↔ Part 356.operand</td></tr><tr id="gme-pv01-wire-506"><td>506</td><td>ORef 453 (Close EV B 01  PV-01) ↔ Part 359.operand</td></tr><tr id="gme-pv01-wire-507"><td>507</td><td>ORef 454 (Flag.PV_01_GATE_B_MEM_OPEN) ↔ Part 563.operand</td></tr><tr id="gme-pv01-wire-564"><td>564</td><td>Part 563.out ↔ Part 363.en</td></tr><tr><td>509</td><td>ORef 455 (2) ↔ Part 363.in</td></tr><tr><td>510</td><td>Part 363.out1 ↔ ORef 456 (WorkData.R1State)</td></tr><tr><td>512</td><td>ORef 457 (WorkData.R1State) ↔ Part 368.in1</td></tr><tr><td>513</td><td>ORef 458 (2) ↔ Part 368.in2</td></tr><tr id="gme-pv01-wire-514"><td>514</td><td>Part 368.out ↔ Part 374.in ↔ Part 565.in</td></tr><tr id="gme-pv01-wire-515"><td>515</td><td>ORef 459 (Data.SET_EVR1B_Open_time) ↔ Part 374.value</td></tr><tr id="gme-pv01-wire-516"><td>516</td><td>ORef 460 (Tag_164) ↔ Part 374.operand</td></tr><tr id="gme-pv01-wire-517"><td>517</td><td>ORef 461 (Tag_164) ↔ Part 565.operand</td></tr><tr id="gme-pv01-wire-566"><td>566</td><td>Part 565.out ↔ Part 379.en</td></tr><tr><td>519</td><td>ORef 462 (3) ↔ Part 379.in</td></tr><tr><td>520</td><td>Part 379.out1 ↔ ORef 463 (WorkData.R1State)</td></tr><tr><td>522</td><td>ORef 464 (WorkData.R1State) ↔ Part 384.in1</td></tr><tr><td>523</td><td>ORef 465 (3) ↔ Part 384.in2</td></tr><tr id="gme-pv01-wire-524"><td>524</td><td>Part 384.out ↔ Part 390.in ↔ Part 393.in ↔ Part 396.in ↔ Part 567.in</td></tr><tr id="gme-pv01-wire-525"><td>525</td><td>ORef 466 (Close EV B 01  PV-01) ↔ Part 390.operand</td></tr><tr id="gme-pv01-wire-526"><td>526</td><td>ORef 467 (Open EV B 01  PV-01) ↔ Part 393.operand</td></tr><tr id="gme-pv01-wire-527"><td>527</td><td>ORef 468 (S5T#1S) ↔ Part 396.value</td></tr><tr id="gme-pv01-wire-528"><td>528</td><td>ORef 469 (Tag_165) ↔ Part 396.operand</td></tr><tr id="gme-pv01-wire-529"><td>529</td><td>ORef 470 (Tag_165) ↔ Part 567.operand</td></tr><tr id="gme-pv01-wire-568"><td>568</td><td>Part 567.out ↔ Part 401.en</td></tr><tr><td>531</td><td>ORef 471 (4) ↔ Part 401.in</td></tr><tr><td>532</td><td>Part 401.out1 ↔ ORef 472 (WorkData.R1State)</td></tr><tr><td>534</td><td>ORef 473 (WorkData.R1State) ↔ Part 406.in1</td></tr><tr><td>535</td><td>ORef 474 (4) ↔ Part 406.in2</td></tr><tr id="gme-pv01-wire-536"><td>536</td><td>Part 406.out ↔ Part 412.in ↔ Part 415.in ↔ Part 569.in</td></tr><tr id="gme-pv01-wire-537"><td>537</td><td>ORef 475 (Open EV A 01  PV-01) ↔ Part 412.operand</td></tr><tr id="gme-pv01-wire-538"><td>538</td><td>ORef 476 (Close EV A 01  PV-01) ↔ Part 415.operand</td></tr><tr id="gme-pv01-wire-539"><td>539</td><td>ORef 477 (Flag.PV_01_GATE_A_MEM_OPEN) ↔ Part 569.operand</td></tr><tr id="gme-pv01-wire-570"><td>570</td><td>Part 569.out ↔ Part 419.en</td></tr><tr><td>541</td><td>ORef 478 (5) ↔ Part 419.in</td></tr><tr><td>542</td><td>Part 419.out1 ↔ ORef 479 (WorkData.R1State)</td></tr><tr><td>544</td><td>ORef 480 (WorkData.R1State) ↔ Part 424.in1</td></tr><tr><td>545</td><td>ORef 481 (5) ↔ Part 424.in2</td></tr><tr id="gme-pv01-wire-546"><td>546</td><td>Part 424.out ↔ Part 430.in ↔ Part 571.in</td></tr><tr id="gme-pv01-wire-547"><td>547</td><td>ORef 482 (Data.SET_EVR1A_Open_time) ↔ Part 430.value</td></tr><tr id="gme-pv01-wire-548"><td>548</td><td>ORef 483 (Tag_166) ↔ Part 430.operand</td></tr><tr id="gme-pv01-wire-549"><td>549</td><td>ORef 484 (Tag_166) ↔ Part 571.operand</td></tr><tr id="gme-pv01-wire-572"><td>572</td><td>Part 571.out ↔ Part 435.en</td></tr><tr><td>551</td><td>ORef 485 (0) ↔ Part 435.in</td></tr><tr><td>552</td><td>Part 435.out1 ↔ ORef 486 (WorkData.R1State)</td></tr></tbody></table></div><details><summary>식별자 해석 근거 49개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>438</td><td>1</td><td>ON</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>439</td><td>6</td><td>Flag.Enable_R1_GATE</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>440</td><td>12</td><td>R1 Gate ON</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>441</td><td>18</td><td>WorkData.R1State</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>442</td><td>16</td><td>0</td><td>0610-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>443</td><td>22</td><td>Close EV A 01  PV-01</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>444</td><td>20</td><td>Open EV A 01  PV-01</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>446</td><td>25</td><td>Tag_163</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>445</td><td>24</td><td>S5T#1S</td><td>0610-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>447</td><td>25</td><td>Tag_163</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>448</td><td>27</td><td>1</td><td>0610-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>449</td><td>18</td><td>WorkData.R1State</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>450</td><td>18</td><td>WorkData.R1State</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>451</td><td>27</td><td>1</td><td>0610-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>452</td><td>21</td><td>Open EV B 01  PV-01</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>453</td><td>23</td><td>Close EV B 01  PV-01</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>454</td><td>11</td><td>Flag.PV_01_GATE_B_MEM_OPEN</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>455</td><td>29</td><td>2</td><td>0610-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>456</td><td>18</td><td>WorkData.R1State</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>457</td><td>18</td><td>WorkData.R1State</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>458</td><td>29</td><td>2</td><td>0610-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>460</td><td>32</td><td>Tag_164</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>459</td><td>31</td><td>Data.SET_EVR1B_Open_time</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>461</td><td>32</td><td>Tag_164</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>462</td><td>34</td><td>3</td><td>0610-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>463</td><td>18</td><td>WorkData.R1State</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>464</td><td>18</td><td>WorkData.R1State</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>465</td><td>34</td><td>3</td><td>0610-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>466</td><td>23</td><td>Close EV B 01  PV-01</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>467</td><td>21</td><td>Open EV B 01  PV-01</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>469</td><td>35</td><td>Tag_165</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>468</td><td>24</td><td>S5T#1S</td><td>0610-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>470</td><td>35</td><td>Tag_165</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>471</td><td>37</td><td>4</td><td>0610-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>472</td><td>18</td><td>WorkData.R1State</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>473</td><td>18</td><td>WorkData.R1State</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>474</td><td>37</td><td>4</td><td>0610-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>475</td><td>20</td><td>Open EV A 01  PV-01</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>476</td><td>22</td><td>Close EV A 01  PV-01</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>477</td><td>10</td><td>Flag.PV_01_GATE_A_MEM_OPEN</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>478</td><td>39</td><td>5</td><td>0610-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>479</td><td>18</td><td>WorkData.R1State</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>480</td><td>18</td><td>WorkData.R1State</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>481</td><td>39</td><td>5</td><td>0610-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>483</td><td>41</td><td>Tag_166</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>482</td><td>40</td><td>Data.SET_EVR1A_Open_time</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>484</td><td>41</td><td>Tag_166</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>485</td><td>16</td><td>0</td><td>0610-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>486</td><td>18</td><td>WorkData.R1State</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;flag&quot;.enable_r1_gate &quot;r1 gate on&quot; &quot;workdata&quot;.r1state 0 &quot;close ev a 01 pv-01&quot; &quot;workdata&quot;.r1state 1 &quot;open ev b 01 pv-01&quot; &quot;close ev b 01 pv-01&quot; &quot;flag&quot;.pv_01_gate_b_mem_open move 2 &quot;workdata&quot;.r1state &quot;workdata&quot;.r1state 2 &quot;tag_164&quot; &quot;data&quot;.set_evr1b_open_time &quot;tag_164&quot; move 3 &quot;workdata&quot;.r1state &quot;workdata&quot;.r1state 3 &quot;close ev b 01 pv-01&quot; &quot;open ev b 01 pv-01&quot; &quot;tag_165&quot; s5t#1s &quot;tag_165&quot; move 4 &quot;workdata&quot;.r1state &quot;workdata&quot;.r1state 4 &quot;open ev a 01 pv-01&quot; &quot;close ev a 01 pv-01&quot; &quot;flag&quot;.pv_01_gate_a_mem_open move 5 &quot;workdata&quot;.r1state &quot;workdata&quot;.r1state 5 &quot;tag_166&quot; &quot;data&quot;.set_evr1a_open_time &quot;tag_166&quot; move 0 &quot;workdata&quot;.r1state &quot;open ev a 01 pv-01&quot; &quot;tag_163&quot; s5t#1s &quot;tag_163&quot; move 1 &quot;workdata&quot;.r1state</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>