<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>pv-02 rotary drum discharge valve</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-mc04-source-locations">tr[id^="gme-mc04-"]{scroll-margin-top:65px}tr[id^="gme-mc04-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>pv-02 rotary drum discharge valve</h1><p>r1 scraps gate 2 · 검색 색인 순서 6 · 원본 내부 NID 추정 5</p><div class="source">백업 PLF 원본의 2831195 바이트 위치에서 복원한 XML. 검색 문서 1916의 객체 키 16102200e111000000000000와 연결했다. 이름 해석 19/19개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0280-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1916.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-mc04-part-524"><td>524</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-mc04-part-526"><td>526</td><td>Contact</td><td></td><td>operand = MC04_Fbk</td></tr><tr id="gme-mc04-part-22"><td>22</td><td>Contact</td><td></td><td>operand = Inputs.MC04 run</td></tr><tr id="gme-mc04-part-29"><td>29</td><td>Contact</td><td></td><td>operand = Allarm.Maintenance_ON</td></tr><tr id="gme-mc04-part-443"><td>443</td><td>O</td><td></td><td></td></tr><tr><td>530</td><td>Contact</td><td></td><td>operand = Flag.Enable_R2_GATE</td></tr><tr><td>532</td><td>Contact</td><td>operand</td><td>operand = Allarm.PV_02_GATE_A_NOT_OPEN</td></tr><tr><td>534</td><td>Contact</td><td>operand</td><td>operand = Allarm.PV_02_GATE_B_NOT_OPEN</td></tr><tr><td>536</td><td>Contact</td><td>operand</td><td>operand = Flag.Enable_R2_GATE</td></tr><tr><td>538</td><td>Contact</td><td></td><td>operand = Flag.PV_02_GATE_A_MEM_OPEN</td></tr><tr><td>540</td><td>Contact</td><td></td><td>operand = Flag.PV_02_GATE_B_MEM_OPEN</td></tr><tr><td>450</td><td>O</td><td></td><td></td></tr><tr><td>456</td><td>Coil</td><td></td><td>operand = PV-02 Gate ON</td></tr><tr><td>458</td><td>Coil</td><td></td><td>operand = Flag.R2_GATE_LOOP_ON</td></tr><tr><td>542</td><td>Contact</td><td>operand</td><td>operand = PV-02 Gate ON</td></tr><tr><td>466</td><td>Move</td><td></td><td>in = 0; out1 = WorkData.W7</td></tr><tr><td>471</td><td>RCoil</td><td></td><td>operand = Open EV A 01  PV-02</td></tr><tr><td>474</td><td>RCoil</td><td></td><td>operand = Open EV B 01  PV-02</td></tr><tr><td>477</td><td>RCoil</td><td></td><td>operand = Close EV A 01  PV-02</td></tr><tr><td>480</td><td>RCoil</td><td></td><td>operand = Close EV B 01  PV-02</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>456</td><td>Coil</td><td>PV-02 Gate ON</td><td>((((((ON AND MC04_Fbk) OR (ON AND Inputs.MC04 run) OR (ON AND Allarm.Maintenance_ON)) AND Flag.Enable_R2_GATE) AND NOT [Allarm.PV_02_GATE_A_NOT_OPEN]) AND NOT [Allarm.PV_02_GATE_B_NOT_OPEN]) OR (((((ON AND MC04_Fbk) OR (ON AND Inputs.MC04 run) OR (ON AND Allarm.Maintenance_ON)) AND NOT [Flag.Enable_R2_GATE]) AND Flag.PV_02_GATE_A_MEM_OPEN) AND Flag.PV_02_GATE_B_MEM_OPEN))</td><td>조건에 따른 Coil 기록</td></tr><tr><td>458</td><td>Coil</td><td>Flag.R2_GATE_LOOP_ON</td><td>((((((ON AND MC04_Fbk) OR (ON AND Inputs.MC04 run) OR (ON AND Allarm.Maintenance_ON)) AND Flag.Enable_R2_GATE) AND NOT [Allarm.PV_02_GATE_A_NOT_OPEN]) AND NOT [Allarm.PV_02_GATE_B_NOT_OPEN]) OR (((((ON AND MC04_Fbk) OR (ON AND Inputs.MC04 run) OR (ON AND Allarm.Maintenance_ON)) AND NOT [Flag.Enable_R2_GATE]) AND Flag.PV_02_GATE_A_MEM_OPEN) AND Flag.PV_02_GATE_B_MEM_OPEN))</td><td>조건에 따른 Coil 기록</td></tr><tr><td>466</td><td>Move</td><td>WorkData.W7</td><td>(ON AND NOT [PV-02 Gate ON])</td><td>Move 입력 0</td></tr><tr><td>471</td><td>RCoil</td><td>Open EV A 01  PV-02</td><td>(ON AND NOT [PV-02 Gate ON])</td><td>조건 성립 시 Reset</td></tr><tr><td>474</td><td>RCoil</td><td>Open EV B 01  PV-02</td><td>(ON AND NOT [PV-02 Gate ON])</td><td>조건 성립 시 Reset</td></tr><tr><td>477</td><td>RCoil</td><td>Close EV A 01  PV-02</td><td>(ON AND NOT [PV-02 Gate ON])</td><td>조건 성립 시 Reset</td></tr><tr><td>480</td><td>RCoil</td><td>Close EV B 01  PV-02</td><td>(ON AND NOT [PV-02 Gate ON])</td><td>조건 성립 시 Reset</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr><td>544</td><td>Powerrail {} ↔ Part 524.in</td></tr><tr><td>499</td><td>ORef 481 (ON) ↔ Part 524.operand</td></tr><tr id="gme-mc04-wire-525"><td>525</td><td>Part 524.out ↔ Part 526.in ↔ Part 22.in ↔ Part 29.in ↔ Part 542.in</td></tr><tr><td>500</td><td>ORef 482 (MC04_Fbk) ↔ Part 526.operand</td></tr><tr id="gme-mc04-wire-527"><td>527</td><td>Part 526.out ↔ Part 443.in1</td></tr><tr id="gme-mc04-wire-21"><td>21</td><td>ORef 23 (Inputs.MC04 run) ↔ Part 22.operand</td></tr><tr id="gme-mc04-wire-24"><td>24</td><td>Part 22.out ↔ Part 443.in2</td></tr><tr><td>28</td><td>ORef 30 (Allarm.Maintenance_ON) ↔ Part 29.operand</td></tr><tr id="gme-mc04-wire-31"><td>31</td><td>Part 29.out ↔ Part 443.in3</td></tr><tr><td>502</td><td>Part 443.out ↔ Part 530.in ↔ Part 536.in</td></tr><tr><td>503</td><td>ORef 484 (Flag.Enable_R2_GATE) ↔ Part 530.operand</td></tr><tr><td>531</td><td>Part 530.out ↔ Part 532.in</td></tr><tr><td>504</td><td>ORef 485 (Allarm.PV_02_GATE_A_NOT_OPEN) ↔ Part 532.operand</td></tr><tr><td>533</td><td>Part 532.out ↔ Part 534.in</td></tr><tr><td>505</td><td>ORef 486 (Allarm.PV_02_GATE_B_NOT_OPEN) ↔ Part 534.operand</td></tr><tr><td>535</td><td>Part 534.out ↔ Part 450.in1</td></tr><tr><td>507</td><td>ORef 487 (Flag.Enable_R2_GATE) ↔ Part 536.operand</td></tr><tr><td>537</td><td>Part 536.out ↔ Part 538.in</td></tr><tr><td>508</td><td>ORef 488 (Flag.PV_02_GATE_A_MEM_OPEN) ↔ Part 538.operand</td></tr><tr><td>539</td><td>Part 538.out ↔ Part 540.in</td></tr><tr><td>509</td><td>ORef 489 (Flag.PV_02_GATE_B_MEM_OPEN) ↔ Part 540.operand</td></tr><tr><td>541</td><td>Part 540.out ↔ Part 450.in2</td></tr><tr><td>511</td><td>Part 450.out ↔ Part 456.in ↔ Part 458.in</td></tr><tr><td>512</td><td>ORef 490 (PV-02 Gate ON) ↔ Part 456.operand</td></tr><tr><td>513</td><td>ORef 491 (Flag.R2_GATE_LOOP_ON) ↔ Part 458.operand</td></tr><tr><td>515</td><td>ORef 492 (PV-02 Gate ON) ↔ Part 542.operand</td></tr><tr><td>543</td><td>Part 542.out ↔ Part 466.en ↔ Part 471.in ↔ Part 474.in ↔ Part 477.in ↔ Part 480.in</td></tr><tr><td>516</td><td>ORef 493 (0) ↔ Part 466.in</td></tr><tr><td>517</td><td>Part 466.out1 ↔ ORef 494 (WorkData.W7)</td></tr><tr><td>518</td><td>ORef 495 (Open EV A 01  PV-02) ↔ Part 471.operand</td></tr><tr><td>519</td><td>ORef 496 (Open EV B 01  PV-02) ↔ Part 474.operand</td></tr><tr><td>520</td><td>ORef 497 (Close EV A 01  PV-02) ↔ Part 477.operand</td></tr><tr><td>521</td><td>ORef 498 (Close EV B 01  PV-02) ↔ Part 480.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 19개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>481</td><td>1</td><td>ON</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>482</td><td>51</td><td>MC04_Fbk</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>23</td><td>87</td><td>Inputs.MC04 run</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>30</td><td>156</td><td>Allarm.Maintenance_ON</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>484</td><td>52</td><td>Flag.Enable_R2_GATE</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>485</td><td>53</td><td>Allarm.PV_02_GATE_A_NOT_OPEN</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>486</td><td>54</td><td>Allarm.PV_02_GATE_B_NOT_OPEN</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>487</td><td>52</td><td>Flag.Enable_R2_GATE</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>488</td><td>55</td><td>Flag.PV_02_GATE_A_MEM_OPEN</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>489</td><td>56</td><td>Flag.PV_02_GATE_B_MEM_OPEN</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>490</td><td>57</td><td>PV-02 Gate ON</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>491</td><td>58</td><td>Flag.R2_GATE_LOOP_ON</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>492</td><td>57</td><td>PV-02 Gate ON</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>493</td><td>16</td><td>0</td><td>0610-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>494</td><td>60</td><td>WorkData.W7</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>495</td><td>61</td><td>Open EV A 01  PV-02</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>496</td><td>62</td><td>Open EV B 01  PV-02</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>497</td><td>63</td><td>Close EV A 01  PV-02</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>498</td><td>64</td><td>Close EV B 01  PV-02</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;mc04_fbk&quot; &quot;flag&quot;.enable_r2_gate &quot;allarm&quot;.pv_02_gate_a_not_open &quot;allarm&quot;.pv_02_gate_b_not_open &quot;pv-02 gate on&quot; &quot;inputs&quot;.&quot;mc04 run&quot; &quot;allarm&quot;.maintenance_on &quot;pv-02 gate on&quot; move 0 &quot;open ev a 01 pv-02&quot; &quot;open ev b 01 pv-02&quot; &quot;close ev a 01 pv-02&quot; &quot;close ev b 01 pv-02&quot; &quot;workdata&quot;.w7 &quot;flag&quot;.enable_r2_gate &quot;flag&quot;.pv_02_gate_a_mem_open &quot;flag&quot;.pv_02_gate_b_mem_open &quot;flag&quot;.r2_gate_loop_on</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>