<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>r1 gate loop pv-02</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-pv02-source-locations">tr[id^="gme-pv02-"]{scroll-margin-top:65px}tr[id^="gme-pv02-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>r1 gate loop pv-02</h1><p>r1 scraps gate 2 · 검색 색인 순서 8 · 원본 내부 NID 추정 6</p><div class="source">백업 PLF 원본의 2832770 바이트 위치에서 복원한 XML. 검색 문서 1918의 객체 키 16102200e311000000000000와 연결했다. 이름 해석 49/49개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0281-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1918.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-pv02-part-898"><td>898</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-pv02-part-900"><td>900</td><td>Contact</td><td></td><td>operand = Flag.Enable_R2_GATE</td></tr><tr id="gme-pv02-part-902"><td>902</td><td>Contact</td><td></td><td>operand = PV-02 Gate ON</td></tr><tr id="gme-pv02-part-671"><td>671</td><td>Eq</td><td></td><td>in1 = WorkData.W7; in2 = 0</td></tr><tr id="gme-pv02-part-677"><td>677</td><td>SCoil</td><td></td><td>operand = Close EV A 01  PV-02</td></tr><tr id="gme-pv02-part-680"><td>680</td><td>RCoil</td><td></td><td>operand = Open EV A 01  PV-02</td></tr><tr id="gme-pv02-part-683"><td>683</td><td>SdCoil</td><td></td><td>value = S5T#300MS; operand = Tag_167</td></tr><tr id="gme-pv02-part-904"><td>904</td><td>Contact</td><td></td><td>operand = Tag_167</td></tr><tr id="gme-pv02-part-688"><td>688</td><td>Move</td><td></td><td>in = 1; out1 = WorkData.W7</td></tr><tr id="gme-pv02-part-693"><td>693</td><td>Eq</td><td></td><td>in1 = WorkData.W7; in2 = 1</td></tr><tr id="gme-pv02-part-699"><td>699</td><td>SCoil</td><td></td><td>operand = Open EV B 01  PV-02</td></tr><tr id="gme-pv02-part-702"><td>702</td><td>RCoil</td><td></td><td>operand = Close EV B 01  PV-02</td></tr><tr id="gme-pv02-part-906"><td>906</td><td>Contact</td><td></td><td>operand = Flag.PV_02_GATE_B_MEM_OPEN</td></tr><tr id="gme-pv02-part-706"><td>706</td><td>Move</td><td></td><td>in = 2; out1 = WorkData.W7</td></tr><tr id="gme-pv02-part-711"><td>711</td><td>Eq</td><td></td><td>in1 = WorkData.W7; in2 = 2</td></tr><tr id="gme-pv02-part-717"><td>717</td><td>SdCoil</td><td></td><td>value = Data.SET_PV02B_Open_time; operand = Tag_168</td></tr><tr id="gme-pv02-part-908"><td>908</td><td>Contact</td><td></td><td>operand = Tag_168</td></tr><tr id="gme-pv02-part-722"><td>722</td><td>Move</td><td></td><td>in = 3; out1 = WorkData.W7</td></tr><tr id="gme-pv02-part-727"><td>727</td><td>Eq</td><td></td><td>in1 = WorkData.W7; in2 = 3</td></tr><tr id="gme-pv02-part-733"><td>733</td><td>SCoil</td><td></td><td>operand = Close EV B 01  PV-02</td></tr><tr id="gme-pv02-part-736"><td>736</td><td>RCoil</td><td></td><td>operand = Open EV B 01  PV-02</td></tr><tr id="gme-pv02-part-739"><td>739</td><td>SdCoil</td><td></td><td>value = S5T#800MS; operand = Tag_169</td></tr><tr id="gme-pv02-part-910"><td>910</td><td>Contact</td><td></td><td>operand = Tag_169</td></tr><tr id="gme-pv02-part-744"><td>744</td><td>Move</td><td></td><td>in = 4; out1 = WorkData.W7</td></tr><tr id="gme-pv02-part-749"><td>749</td><td>Eq</td><td></td><td>in1 = WorkData.W7; in2 = 4</td></tr><tr id="gme-pv02-part-755"><td>755</td><td>SCoil</td><td></td><td>operand = Open EV A 01  PV-02</td></tr><tr id="gme-pv02-part-758"><td>758</td><td>RCoil</td><td></td><td>operand = Close EV A 01  PV-02</td></tr><tr id="gme-pv02-part-912"><td>912</td><td>Contact</td><td></td><td>operand = Flag.PV_02_GATE_A_MEM_OPEN</td></tr><tr id="gme-pv02-part-762"><td>762</td><td>Move</td><td></td><td>in = 5; out1 = WorkData.W7</td></tr><tr id="gme-pv02-part-767"><td>767</td><td>Eq</td><td></td><td>in1 = WorkData.W7; in2 = 5</td></tr><tr id="gme-pv02-part-773"><td>773</td><td>SdCoil</td><td></td><td>value = Data.SET_PV02A_Open_time; operand = Tag_170</td></tr><tr id="gme-pv02-part-914"><td>914</td><td>Contact</td><td></td><td>operand = Tag_170</td></tr><tr id="gme-pv02-part-778"><td>778</td><td>Move</td><td></td><td>in = 0; out1 = WorkData.W7</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>677</td><td>SCoil</td><td>Close EV A 01  PV-02</td><td>(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 0])</td><td>조건 성립 시 Set</td></tr><tr><td>680</td><td>RCoil</td><td>Open EV A 01  PV-02</td><td>(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 0])</td><td>조건 성립 시 Reset</td></tr><tr><td>683</td><td>SdCoil</td><td>Tag_167</td><td>(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 0])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#300MS</td></tr><tr><td>688</td><td>Move</td><td>WorkData.W7</td><td>((((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 0]) AND Tag_167)</td><td>Move 입력 1</td></tr><tr><td>699</td><td>SCoil</td><td>Open EV B 01  PV-02</td><td>(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 1])</td><td>조건 성립 시 Set</td></tr><tr><td>702</td><td>RCoil</td><td>Close EV B 01  PV-02</td><td>(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 1])</td><td>조건 성립 시 Reset</td></tr><tr><td>706</td><td>Move</td><td>WorkData.W7</td><td>((((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 1]) AND Flag.PV_02_GATE_B_MEM_OPEN)</td><td>Move 입력 2</td></tr><tr><td>717</td><td>SdCoil</td><td>Tag_168</td><td>(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 2])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 Data.SET_PV02B_Open_time</td></tr><tr><td>722</td><td>Move</td><td>WorkData.W7</td><td>((((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 2]) AND Tag_168)</td><td>Move 입력 3</td></tr><tr><td>733</td><td>SCoil</td><td>Close EV B 01  PV-02</td><td>(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 3])</td><td>조건 성립 시 Set</td></tr><tr><td>736</td><td>RCoil</td><td>Open EV B 01  PV-02</td><td>(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 3])</td><td>조건 성립 시 Reset</td></tr><tr><td>739</td><td>SdCoil</td><td>Tag_169</td><td>(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 3])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#800MS</td></tr><tr><td>744</td><td>Move</td><td>WorkData.W7</td><td>((((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 3]) AND Tag_169)</td><td>Move 입력 4</td></tr><tr><td>755</td><td>SCoil</td><td>Open EV A 01  PV-02</td><td>(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 4])</td><td>조건 성립 시 Set</td></tr><tr><td>758</td><td>RCoil</td><td>Close EV A 01  PV-02</td><td>(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 4])</td><td>조건 성립 시 Reset</td></tr><tr><td>762</td><td>Move</td><td>WorkData.W7</td><td>((((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 4]) AND Flag.PV_02_GATE_A_MEM_OPEN)</td><td>Move 입력 5</td></tr><tr><td>773</td><td>SdCoil</td><td>Tag_170</td><td>(((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 5])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 Data.SET_PV02A_Open_time</td></tr><tr><td>778</td><td>Move</td><td>WorkData.W7</td><td>((((ON AND Flag.Enable_R2_GATE) AND PV-02 Gate ON) AND [WorkData.W7 = 5]) AND Tag_170)</td><td>Move 입력 0</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-pv02-wire-916"><td>916</td><td>Powerrail {} ↔ Part 898.in</td></tr><tr id="gme-pv02-wire-830"><td>830</td><td>ORef 781 (ON) ↔ Part 898.operand</td></tr><tr id="gme-pv02-wire-899"><td>899</td><td>Part 898.out ↔ Part 900.in</td></tr><tr id="gme-pv02-wire-831"><td>831</td><td>ORef 782 (Flag.Enable_R2_GATE) ↔ Part 900.operand</td></tr><tr id="gme-pv02-wire-901"><td>901</td><td>Part 900.out ↔ Part 902.in</td></tr><tr id="gme-pv02-wire-832"><td>832</td><td>ORef 783 (PV-02 Gate ON) ↔ Part 902.operand</td></tr><tr id="gme-pv02-wire-903"><td>903</td><td>Part 902.out ↔ Part 671.pre ↔ Part 693.pre ↔ Part 711.pre ↔ Part 727.pre ↔ Part 749.pre ↔ Part 767.pre</td></tr><tr id="gme-pv02-wire-833"><td>833</td><td>ORef 784 (WorkData.W7) ↔ Part 671.in1</td></tr><tr id="gme-pv02-wire-834"><td>834</td><td>ORef 785 (0) ↔ Part 671.in2</td></tr><tr id="gme-pv02-wire-835"><td>835</td><td>Part 671.out ↔ Part 677.in ↔ Part 680.in ↔ Part 683.in ↔ Part 904.in</td></tr><tr id="gme-pv02-wire-836"><td>836</td><td>ORef 786 (Close EV A 01  PV-02) ↔ Part 677.operand</td></tr><tr id="gme-pv02-wire-837"><td>837</td><td>ORef 787 (Open EV A 01  PV-02) ↔ Part 680.operand</td></tr><tr id="gme-pv02-wire-838"><td>838</td><td>ORef 788 (S5T#300MS) ↔ Part 683.value</td></tr><tr id="gme-pv02-wire-839"><td>839</td><td>ORef 789 (Tag_167) ↔ Part 683.operand</td></tr><tr id="gme-pv02-wire-840"><td>840</td><td>ORef 790 (Tag_167) ↔ Part 904.operand</td></tr><tr id="gme-pv02-wire-905"><td>905</td><td>Part 904.out ↔ Part 688.en</td></tr><tr id="gme-pv02-wire-842"><td>842</td><td>ORef 791 (1) ↔ Part 688.in</td></tr><tr id="gme-pv02-wire-843"><td>843</td><td>Part 688.out1 ↔ ORef 792 (WorkData.W7)</td></tr><tr id="gme-pv02-wire-845"><td>845</td><td>ORef 793 (WorkData.W7) ↔ Part 693.in1</td></tr><tr id="gme-pv02-wire-846"><td>846</td><td>ORef 794 (1) ↔ Part 693.in2</td></tr><tr id="gme-pv02-wire-847"><td>847</td><td>Part 693.out ↔ Part 699.in ↔ Part 702.in ↔ Part 906.in</td></tr><tr id="gme-pv02-wire-848"><td>848</td><td>ORef 795 (Open EV B 01  PV-02) ↔ Part 699.operand</td></tr><tr id="gme-pv02-wire-849"><td>849</td><td>ORef 796 (Close EV B 01  PV-02) ↔ Part 702.operand</td></tr><tr id="gme-pv02-wire-850"><td>850</td><td>ORef 797 (Flag.PV_02_GATE_B_MEM_OPEN) ↔ Part 906.operand</td></tr><tr id="gme-pv02-wire-907"><td>907</td><td>Part 906.out ↔ Part 706.en</td></tr><tr id="gme-pv02-wire-852"><td>852</td><td>ORef 798 (2) ↔ Part 706.in</td></tr><tr id="gme-pv02-wire-853"><td>853</td><td>Part 706.out1 ↔ ORef 799 (WorkData.W7)</td></tr><tr id="gme-pv02-wire-855"><td>855</td><td>ORef 800 (WorkData.W7) ↔ Part 711.in1</td></tr><tr id="gme-pv02-wire-856"><td>856</td><td>ORef 801 (2) ↔ Part 711.in2</td></tr><tr id="gme-pv02-wire-857"><td>857</td><td>Part 711.out ↔ Part 717.in ↔ Part 908.in</td></tr><tr id="gme-pv02-wire-858"><td>858</td><td>ORef 802 (Data.SET_PV02B_Open_time) ↔ Part 717.value</td></tr><tr id="gme-pv02-wire-859"><td>859</td><td>ORef 803 (Tag_168) ↔ Part 717.operand</td></tr><tr id="gme-pv02-wire-860"><td>860</td><td>ORef 804 (Tag_168) ↔ Part 908.operand</td></tr><tr id="gme-pv02-wire-909"><td>909</td><td>Part 908.out ↔ Part 722.en</td></tr><tr id="gme-pv02-wire-862"><td>862</td><td>ORef 805 (3) ↔ Part 722.in</td></tr><tr id="gme-pv02-wire-863"><td>863</td><td>Part 722.out1 ↔ ORef 806 (WorkData.W7)</td></tr><tr id="gme-pv02-wire-865"><td>865</td><td>ORef 807 (WorkData.W7) ↔ Part 727.in1</td></tr><tr id="gme-pv02-wire-866"><td>866</td><td>ORef 808 (3) ↔ Part 727.in2</td></tr><tr id="gme-pv02-wire-867"><td>867</td><td>Part 727.out ↔ Part 733.in ↔ Part 736.in ↔ Part 739.in ↔ Part 910.in</td></tr><tr id="gme-pv02-wire-868"><td>868</td><td>ORef 809 (Close EV B 01  PV-02) ↔ Part 733.operand</td></tr><tr id="gme-pv02-wire-869"><td>869</td><td>ORef 810 (Open EV B 01  PV-02) ↔ Part 736.operand</td></tr><tr id="gme-pv02-wire-870"><td>870</td><td>ORef 811 (S5T#800MS) ↔ Part 739.value</td></tr><tr id="gme-pv02-wire-871"><td>871</td><td>ORef 812 (Tag_169) ↔ Part 739.operand</td></tr><tr id="gme-pv02-wire-872"><td>872</td><td>ORef 813 (Tag_169) ↔ Part 910.operand</td></tr><tr id="gme-pv02-wire-911"><td>911</td><td>Part 910.out ↔ Part 744.en</td></tr><tr id="gme-pv02-wire-874"><td>874</td><td>ORef 814 (4) ↔ Part 744.in</td></tr><tr id="gme-pv02-wire-875"><td>875</td><td>Part 744.out1 ↔ ORef 815 (WorkData.W7)</td></tr><tr id="gme-pv02-wire-877"><td>877</td><td>ORef 816 (WorkData.W7) ↔ Part 749.in1</td></tr><tr id="gme-pv02-wire-878"><td>878</td><td>ORef 817 (4) ↔ Part 749.in2</td></tr><tr id="gme-pv02-wire-879"><td>879</td><td>Part 749.out ↔ Part 755.in ↔ Part 758.in ↔ Part 912.in</td></tr><tr id="gme-pv02-wire-880"><td>880</td><td>ORef 818 (Open EV A 01  PV-02) ↔ Part 755.operand</td></tr><tr id="gme-pv02-wire-881"><td>881</td><td>ORef 819 (Close EV A 01  PV-02) ↔ Part 758.operand</td></tr><tr id="gme-pv02-wire-882"><td>882</td><td>ORef 820 (Flag.PV_02_GATE_A_MEM_OPEN) ↔ Part 912.operand</td></tr><tr id="gme-pv02-wire-913"><td>913</td><td>Part 912.out ↔ Part 762.en</td></tr><tr id="gme-pv02-wire-884"><td>884</td><td>ORef 821 (5) ↔ Part 762.in</td></tr><tr id="gme-pv02-wire-885"><td>885</td><td>Part 762.out1 ↔ ORef 822 (WorkData.W7)</td></tr><tr id="gme-pv02-wire-887"><td>887</td><td>ORef 823 (WorkData.W7) ↔ Part 767.in1</td></tr><tr id="gme-pv02-wire-888"><td>888</td><td>ORef 824 (5) ↔ Part 767.in2</td></tr><tr id="gme-pv02-wire-889"><td>889</td><td>Part 767.out ↔ Part 773.in ↔ Part 914.in</td></tr><tr id="gme-pv02-wire-890"><td>890</td><td>ORef 825 (Data.SET_PV02A_Open_time) ↔ Part 773.value</td></tr><tr id="gme-pv02-wire-891"><td>891</td><td>ORef 826 (Tag_170) ↔ Part 773.operand</td></tr><tr id="gme-pv02-wire-892"><td>892</td><td>ORef 827 (Tag_170) ↔ Part 914.operand</td></tr><tr id="gme-pv02-wire-915"><td>915</td><td>Part 914.out ↔ Part 778.en</td></tr><tr id="gme-pv02-wire-894"><td>894</td><td>ORef 828 (0) ↔ Part 778.in</td></tr><tr id="gme-pv02-wire-895"><td>895</td><td>Part 778.out1 ↔ ORef 829 (WorkData.W7)</td></tr></tbody></table></div><details><summary>식별자 해석 근거 49개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>781</td><td>1</td><td>ON</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>782</td><td>52</td><td>Flag.Enable_R2_GATE</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>783</td><td>57</td><td>PV-02 Gate ON</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>784</td><td>60</td><td>WorkData.W7</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>785</td><td>16</td><td>0</td><td>0610-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>786</td><td>63</td><td>Close EV A 01  PV-02</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>787</td><td>61</td><td>Open EV A 01  PV-02</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>789</td><td>66</td><td>Tag_167</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>788</td><td>65</td><td>S5T#300MS</td><td>0610-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>790</td><td>66</td><td>Tag_167</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>791</td><td>27</td><td>1</td><td>0610-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>792</td><td>60</td><td>WorkData.W7</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>793</td><td>60</td><td>WorkData.W7</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>794</td><td>27</td><td>1</td><td>0610-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>795</td><td>62</td><td>Open EV B 01  PV-02</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>796</td><td>64</td><td>Close EV B 01  PV-02</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>797</td><td>56</td><td>Flag.PV_02_GATE_B_MEM_OPEN</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>798</td><td>29</td><td>2</td><td>0610-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>799</td><td>60</td><td>WorkData.W7</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>800</td><td>60</td><td>WorkData.W7</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>801</td><td>29</td><td>2</td><td>0610-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>803</td><td>70</td><td>Tag_168</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>802</td><td>113</td><td>Data.SET_PV02B_Open_time</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>804</td><td>70</td><td>Tag_168</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>805</td><td>34</td><td>3</td><td>0610-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>806</td><td>60</td><td>WorkData.W7</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>807</td><td>60</td><td>WorkData.W7</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>808</td><td>34</td><td>3</td><td>0610-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>809</td><td>64</td><td>Close EV B 01  PV-02</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>810</td><td>62</td><td>Open EV B 01  PV-02</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>812</td><td>73</td><td>Tag_169</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>811</td><td>72</td><td>S5T#800MS</td><td>0610-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>813</td><td>73</td><td>Tag_169</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>814</td><td>37</td><td>4</td><td>0610-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>815</td><td>60</td><td>WorkData.W7</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>816</td><td>60</td><td>WorkData.W7</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>817</td><td>37</td><td>4</td><td>0610-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>818</td><td>61</td><td>Open EV A 01  PV-02</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>819</td><td>63</td><td>Close EV A 01  PV-02</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>820</td><td>55</td><td>Flag.PV_02_GATE_A_MEM_OPEN</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>821</td><td>39</td><td>5</td><td>0610-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>822</td><td>60</td><td>WorkData.W7</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>823</td><td>60</td><td>WorkData.W7</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>824</td><td>39</td><td>5</td><td>0610-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>826</td><td>77</td><td>Tag_170</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>825</td><td>76</td><td>Data.SET_PV02A_Open_time</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>827</td><td>77</td><td>Tag_170</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>828</td><td>16</td><td>0</td><td>0610-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>829</td><td>60</td><td>WorkData.W7</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;flag&quot;.enable_r2_gate &quot;pv-02 gate on&quot; &quot;workdata&quot;.w7 0 &quot;close ev a 01 pv-02&quot; &quot;workdata&quot;.w7 1 &quot;open ev b 01 pv-02&quot; &quot;close ev b 01 pv-02&quot; &quot;flag&quot;.pv_02_gate_b_mem_open move 2 &quot;workdata&quot;.w7 &quot;workdata&quot;.w7 2 &quot;tag_168&quot; &quot;data&quot;.set_pv02b_open_time &quot;tag_168&quot; move 3 &quot;workdata&quot;.w7 &quot;workdata&quot;.w7 3 &quot;close ev b 01 pv-02&quot; &quot;open ev b 01 pv-02&quot; &quot;tag_169&quot; s5t#800ms &quot;tag_169&quot; move 4 &quot;workdata&quot;.w7 &quot;workdata&quot;.w7 4 &quot;open ev a 01 pv-02&quot; &quot;close ev a 01 pv-02&quot; &quot;flag&quot;.pv_02_gate_a_mem_open move 5 &quot;workdata&quot;.w7 &quot;workdata&quot;.w7 5 &quot;tag_170&quot; &quot;data&quot;.set_pv02a_open_time &quot;tag_170&quot; move 0 &quot;workdata&quot;.w7 &quot;open ev a 01 pv-02&quot; &quot;tag_167&quot; s5t#300ms &quot;tag_167&quot; move 1 &quot;workdata&quot;.w7</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>