<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>pv02</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-pv02-source-locations">tr[id^="gme-pv02-"]{scroll-margin-top:65px}tr[id^="gme-pv02-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>pv02</h1><p>r1 scraps gate 2 · 검색 색인 순서 13 · 원본 내부 NID 추정 13</p><div class="source">백업 PLF 원본의 2841872 바이트 위치에서 복원한 XML. 검색 문서 1923의 객체 키 16102200c83d000000000000와 연결했다. 이름 해석 13/13개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0288-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1923.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-pv02-part-21"><td>21</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-pv02-part-22"><td>22</td><td>Contact</td><td></td><td>operand = PV-02 GATE A EV</td></tr><tr id="gme-pv02-part-23"><td>23</td><td>Contact</td><td></td><td>operand = EV04_Open</td></tr><tr id="gme-pv02-part-24"><td>24</td><td>Contact</td><td></td><td>operand = Inputs.PV-02 EV A OPEN</td></tr><tr id="gme-pv02-part-25"><td>25</td><td>O</td><td></td><td></td></tr><tr id="gme-pv02-part-26"><td>26</td><td>SCoil</td><td></td><td>operand = Flag.PV_02_GATE_A_MEM_OPEN</td></tr><tr id="gme-pv02-part-27"><td>27</td><td>Contact</td><td>operand</td><td>operand = PV-02 GATE A EV</td></tr><tr id="gme-pv02-part-28"><td>28</td><td>RCoil</td><td></td><td>operand = Flag.PV_02_GATE_A_MEM_OPEN</td></tr><tr id="gme-pv02-part-29"><td>29</td><td>Contact</td><td>operand</td><td>operand = PV-02 GATE A EV</td></tr><tr id="gme-pv02-part-30"><td>30</td><td>Contact</td><td></td><td>operand = EV04_Close</td></tr><tr id="gme-pv02-part-31"><td>31</td><td>Contact</td><td></td><td>operand = Inputs.PV-02 EV A CLOSE</td></tr><tr id="gme-pv02-part-32"><td>32</td><td>O</td><td></td><td></td></tr><tr id="gme-pv02-part-33"><td>33</td><td>SCoil</td><td></td><td>operand = Flag.PV_02_GATE_A_MEM_CLOSE</td></tr><tr id="gme-pv02-part-34"><td>34</td><td>Contact</td><td></td><td>operand = PV-02 GATE A EV</td></tr><tr id="gme-pv02-part-35"><td>35</td><td>RCoil</td><td></td><td>operand = Flag.PV_02_GATE_A_MEM_CLOSE</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>26</td><td>SCoil</td><td>Flag.PV_02_GATE_A_MEM_OPEN</td><td>(((ON AND PV-02 GATE A EV) AND EV04_Open) OR ((ON AND PV-02 GATE A EV) AND Inputs.PV-02 EV A OPEN))</td><td>조건 성립 시 Set</td></tr><tr><td>28</td><td>RCoil</td><td>Flag.PV_02_GATE_A_MEM_OPEN</td><td>(ON AND NOT [PV-02 GATE A EV])</td><td>조건 성립 시 Reset</td></tr><tr><td>33</td><td>SCoil</td><td>Flag.PV_02_GATE_A_MEM_CLOSE</td><td>(((ON AND NOT [PV-02 GATE A EV]) AND EV04_Close) OR ((ON AND NOT [PV-02 GATE A EV]) AND Inputs.PV-02 EV A CLOSE))</td><td>조건 성립 시 Set</td></tr><tr><td>35</td><td>RCoil</td><td>Flag.PV_02_GATE_A_MEM_CLOSE</td><td>(ON AND PV-02 GATE A EV)</td><td>조건 성립 시 Reset</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-pv02-wire-49"><td>49</td><td>Powerrail {} ↔ Part 21.in</td></tr><tr id="gme-pv02-wire-50"><td>50</td><td>ORef 36 (ON) ↔ Part 21.operand</td></tr><tr id="gme-pv02-wire-51"><td>51</td><td>Part 21.out ↔ Part 22.in ↔ Part 27.in ↔ Part 29.in ↔ Part 34.in</td></tr><tr id="gme-pv02-wire-52"><td>52</td><td>ORef 37 (PV-02 GATE A EV) ↔ Part 22.operand</td></tr><tr id="gme-pv02-wire-53"><td>53</td><td>Part 22.out ↔ Part 23.in ↔ Part 24.in</td></tr><tr id="gme-pv02-wire-54"><td>54</td><td>ORef 38 (EV04_Open) ↔ Part 23.operand</td></tr><tr id="gme-pv02-wire-55"><td>55</td><td>Part 23.out ↔ Part 25.in1</td></tr><tr id="gme-pv02-wire-56"><td>56</td><td>ORef 39 (Inputs.PV-02 EV A OPEN) ↔ Part 24.operand</td></tr><tr id="gme-pv02-wire-57"><td>57</td><td>Part 24.out ↔ Part 25.in2</td></tr><tr id="gme-pv02-wire-58"><td>58</td><td>Part 25.out ↔ Part 26.in</td></tr><tr id="gme-pv02-wire-59"><td>59</td><td>ORef 40 (Flag.PV_02_GATE_A_MEM_OPEN) ↔ Part 26.operand</td></tr><tr id="gme-pv02-wire-60"><td>60</td><td>ORef 41 (PV-02 GATE A EV) ↔ Part 27.operand</td></tr><tr id="gme-pv02-wire-61"><td>61</td><td>Part 27.out ↔ Part 28.in</td></tr><tr id="gme-pv02-wire-62"><td>62</td><td>ORef 42 (Flag.PV_02_GATE_A_MEM_OPEN) ↔ Part 28.operand</td></tr><tr id="gme-pv02-wire-63"><td>63</td><td>ORef 43 (PV-02 GATE A EV) ↔ Part 29.operand</td></tr><tr id="gme-pv02-wire-64"><td>64</td><td>Part 29.out ↔ Part 30.in ↔ Part 31.in</td></tr><tr id="gme-pv02-wire-65"><td>65</td><td>ORef 44 (EV04_Close) ↔ Part 30.operand</td></tr><tr id="gme-pv02-wire-66"><td>66</td><td>Part 30.out ↔ Part 32.in1</td></tr><tr id="gme-pv02-wire-67"><td>67</td><td>ORef 45 (Inputs.PV-02 EV A CLOSE) ↔ Part 31.operand</td></tr><tr id="gme-pv02-wire-68"><td>68</td><td>Part 31.out ↔ Part 32.in2</td></tr><tr id="gme-pv02-wire-69"><td>69</td><td>Part 32.out ↔ Part 33.in</td></tr><tr id="gme-pv02-wire-70"><td>70</td><td>ORef 46 (Flag.PV_02_GATE_A_MEM_CLOSE) ↔ Part 33.operand</td></tr><tr id="gme-pv02-wire-71"><td>71</td><td>ORef 47 (PV-02 GATE A EV) ↔ Part 34.operand</td></tr><tr id="gme-pv02-wire-72"><td>72</td><td>Part 34.out ↔ Part 35.in</td></tr><tr id="gme-pv02-wire-73"><td>73</td><td>ORef 48 (Flag.PV_02_GATE_A_MEM_CLOSE) ↔ Part 35.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 13개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>36</td><td>1</td><td>ON</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>37</td><td>85</td><td>PV-02 GATE A EV</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>38</td><td>135</td><td>EV04_Open</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>39</td><td>136</td><td>Inputs.PV-02 EV A OPEN</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>40</td><td>55</td><td>Flag.PV_02_GATE_A_MEM_OPEN</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>41</td><td>85</td><td>PV-02 GATE A EV</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>42</td><td>55</td><td>Flag.PV_02_GATE_A_MEM_OPEN</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>43</td><td>85</td><td>PV-02 GATE A EV</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>44</td><td>137</td><td>EV04_Close</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>45</td><td>138</td><td>Inputs.PV-02 EV A CLOSE</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>46</td><td>139</td><td>Flag.PV_02_GATE_A_MEM_CLOSE</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>47</td><td>85</td><td>PV-02 GATE A EV</td><td>0607-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>48</td><td>139</td><td>Flag.PV_02_GATE_A_MEM_CLOSE</td><td>0609-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;pv-02 gate a ev&quot; &quot;ev04_open&quot; &quot;flag&quot;.pv_02_gate_a_mem_open &quot;pv-02 gate a ev&quot; &quot;flag&quot;.pv_02_gate_a_mem_open &quot;pv-02 gate a ev&quot; &quot;ev04_close&quot; &quot;flag&quot;.pv_02_gate_a_mem_close &quot;inputs&quot;.&quot;pv-02 ev a close&quot; &quot;pv-02 gate a ev&quot; &quot;flag&quot;.pv_02_gate_a_mem_close &quot;inputs&quot;.&quot;pv-02 ev a open&quot;</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>