<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>bwf01</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-rd01-source-locations">tr[id^="gme-rd01-"]{scroll-margin-top:65px}tr[id^="gme-rd01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>bwf01</h1><p>motors 1 · 검색 색인 순서 3 · 원본 내부 NID 추정 3</p><div class="source">백업 PLF 원본의 2778651 바이트 위치에서 복원한 XML. 검색 문서 1932의 객체 키 161022008011000000000000와 연결했다. 이름 해석 11/11개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0239-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1932.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-rd01-part-145"><td>145</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-rd01-part-147"><td>147</td><td>Contact</td><td></td><td>operand = Allarm.BWF01_FAULT</td></tr><tr id="gme-rd01-part-149"><td>149</td><td>Contact</td><td></td><td>operand = Allarm.BWF01_Fault_Control</td></tr><tr id="gme-rd01-part-100"><td>100</td><td>Eq</td><td></td><td>in1 = Data.SET_PERC_BWF01; in2 = 0</td></tr><tr id="gme-rd01-part-22"><td>22</td><td>Contact</td><td>operand</td><td>operand = Inputs.BWF01 OK</td></tr><tr id="gme-rd01-part-26"><td>26</td><td>Contact</td><td>operand</td><td>operand = Inputs.BC01 run</td></tr><tr id="gme-rd01-part-155"><td>155</td><td>Contact</td><td></td><td>operand = Disable_Load_RD01</td></tr><tr id="gme-rd01-part-97"><td>97</td><td>O</td><td></td><td></td></tr><tr id="gme-rd01-part-109"><td>109</td><td>RCoil</td><td></td><td>operand = Flag.M_BWF01</td></tr><tr id="gme-rd01-part-159"><td>159</td><td>Contact</td><td></td><td>operand = Flag.M_BWF01</td></tr><tr id="gme-rd01-part-113"><td>113</td><td>Coil</td><td></td><td>operand = Consent Start BWF01</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>109</td><td>RCoil</td><td>Flag.M_BWF01</td><td>((ON AND Allarm.BWF01_FAULT) OR (ON AND Allarm.BWF01_Fault_Control) OR (ON AND [Data.SET_PERC_BWF01 = 0]) OR (ON AND NOT [Inputs.BWF01 OK]) OR (ON AND NOT [Inputs.BC01 run]) OR (ON AND Disable_Load_RD01))</td><td>조건 성립 시 Reset</td></tr><tr><td>113</td><td>Coil</td><td>Consent Start BWF01</td><td>(ON AND Flag.M_BWF01)</td><td>조건에 따른 Coil 기록</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-rd01-wire-161"><td>161</td><td>Powerrail {} ↔ Part 145.in</td></tr><tr id="gme-rd01-wire-126"><td>126</td><td>ORef 114 (ON) ↔ Part 145.operand</td></tr><tr id="gme-rd01-wire-146"><td>146</td><td>Part 145.out ↔ Part 147.in ↔ Part 149.in ↔ Part 100.pre ↔ Part 22.in ↔ Part 26.in ↔ Part 155.in ↔ Part 159.in</td></tr><tr id="gme-rd01-wire-127"><td>127</td><td>ORef 115 (Allarm.BWF01_FAULT) ↔ Part 147.operand</td></tr><tr id="gme-rd01-wire-148"><td>148</td><td>Part 147.out ↔ Part 97.in1</td></tr><tr id="gme-rd01-wire-128"><td>128</td><td>ORef 116 (Allarm.BWF01_Fault_Control) ↔ Part 149.operand</td></tr><tr id="gme-rd01-wire-150"><td>150</td><td>Part 149.out ↔ Part 97.in2</td></tr><tr id="gme-rd01-wire-129"><td>129</td><td>ORef 117 (Data.SET_PERC_BWF01) ↔ Part 100.in1</td></tr><tr id="gme-rd01-wire-130"><td>130</td><td>ORef 118 (0) ↔ Part 100.in2</td></tr><tr id="gme-rd01-wire-131"><td>131</td><td>Part 100.out ↔ Part 97.in3</td></tr><tr id="gme-rd01-wire-21"><td>21</td><td>ORef 23 (Inputs.BWF01 OK) ↔ Part 22.operand</td></tr><tr id="gme-rd01-wire-30"><td>30</td><td>Part 22.out ↔ Part 97.in4</td></tr><tr id="gme-rd01-wire-25"><td>25</td><td>ORef 27 (Inputs.BC01 run) ↔ Part 26.operand</td></tr><tr id="gme-rd01-wire-28"><td>28</td><td>Part 26.out ↔ Part 97.in5</td></tr><tr id="gme-rd01-wire-134"><td>134</td><td>ORef 121 (Disable_Load_RD01) ↔ Part 155.operand</td></tr><tr id="gme-rd01-wire-156"><td>156</td><td>Part 155.out ↔ Part 97.in6</td></tr><tr id="gme-rd01-wire-138"><td>138</td><td>Part 97.out ↔ Part 109.in</td></tr><tr id="gme-rd01-wire-140"><td>140</td><td>ORef 123 (Flag.M_BWF01) ↔ Part 109.operand</td></tr><tr id="gme-rd01-wire-141"><td>141</td><td>ORef 124 (Flag.M_BWF01) ↔ Part 159.operand</td></tr><tr id="gme-rd01-wire-160"><td>160</td><td>Part 159.out ↔ Part 113.in</td></tr><tr id="gme-rd01-wire-143"><td>143</td><td>ORef 125 (Consent Start BWF01) ↔ Part 113.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 11개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>114</td><td>1</td><td>ON</td><td>0602-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>115</td><td>18</td><td>Allarm.BWF01_FAULT</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>116</td><td>19</td><td>Allarm.BWF01_Fault_Control</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>117</td><td>21</td><td>Data.SET_PERC_BWF01</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>118</td><td>22</td><td>0</td><td>0606-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>23</td><td>230</td><td>Inputs.BWF01 OK</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>27</td><td>231</td><td>Inputs.BC01 run</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>121</td><td>16</td><td>Disable_Load_RD01</td><td>0605-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>123</td><td>25</td><td>Flag.M_BWF01</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>124</td><td>25</td><td>Flag.M_BWF01</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>125</td><td>26</td><td>Consent Start BWF01</td><td>0602-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;allarm&quot;.bwf01_fault &quot;flag&quot;.m_bwf01 &quot;allarm&quot;.bwf01_fault_control &quot;data&quot;.set_perc_bwf01 0 &quot;inputs&quot;.&quot;bwf01 ok&quot; &quot;inputs&quot;.&quot;bc01 run&quot; #disable_load_rd01 &quot;flag&quot;.m_bwf01 &quot;consent start bwf01&quot;</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>