<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>bwf02</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-rd01-source-locations">tr[id^="gme-rd01-"]{scroll-margin-top:65px}tr[id^="gme-rd01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-bwf02-source-locations">tr[id^="gme-bwf02-"]{scroll-margin-top:65px}tr[id^="gme-bwf02-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>bwf02</h1><p>motors 1 · 검색 색인 순서 4 · 원본 내부 NID 추정 4</p><div class="source">백업 PLF 원본의 2779902 바이트 위치에서 복원한 XML. 검색 문서 1933의 객체 키 161022008211000000000000와 연결했다. 이름 해석 11/11개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0240-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1933.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-rd01-part-183"><td>183</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-rd01-part-185"><td>185</td><td>Contact</td><td></td><td>operand = Allarm.BWF02_FAULT</td></tr><tr id="gme-rd01-part-187"><td>187</td><td>Contact</td><td></td><td>operand = Allarm.BWF02_Fault_Control</td></tr><tr id="gme-rd01-part-138"><td>138</td><td>Eq</td><td></td><td>in1 = Data.SET_PERC_BWF02; in2 = 0</td></tr><tr id="gme-rd01-part-22"><td>22</td><td>Contact</td><td>operand</td><td>operand = Inputs.BWF02 OK</td></tr><tr id="gme-rd01-part-26"><td>26</td><td>Contact</td><td>operand</td><td>operand = Inputs.BC01 run</td></tr><tr id="gme-rd01-part-193"><td>193</td><td>Contact</td><td></td><td>operand = Disable_Load_RD01</td></tr><tr id="gme-rd01-part-135"><td>135</td><td>O</td><td></td><td></td></tr><tr id="gme-rd01-part-147"><td>147</td><td>RCoil</td><td></td><td>operand = Flag.M_BWF02</td></tr><tr id="gme-rd01-part-197"><td>197</td><td>Contact</td><td></td><td>operand = Flag.M_BWF02</td></tr><tr id="gme-rd01-part-151"><td>151</td><td>Coil</td><td></td><td>operand = Consent Start BWF02</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>147</td><td>RCoil</td><td>Flag.M_BWF02</td><td>((ON AND Allarm.BWF02_FAULT) OR (ON AND Allarm.BWF02_Fault_Control) OR (ON AND [Data.SET_PERC_BWF02 = 0]) OR (ON AND NOT [Inputs.BWF02 OK]) OR (ON AND NOT [Inputs.BC01 run]) OR (ON AND Disable_Load_RD01))</td><td>조건 성립 시 Reset</td></tr><tr><td>151</td><td>Coil</td><td>Consent Start BWF02</td><td>(ON AND Flag.M_BWF02)</td><td>조건에 따른 Coil 기록</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-rd01-wire-199"><td>199</td><td>Powerrail {} ↔ Part 183.in</td></tr><tr id="gme-rd01-wire-164"><td>164</td><td>ORef 152 (ON) ↔ Part 183.operand</td></tr><tr id="gme-rd01-wire-184"><td>184</td><td>Part 183.out ↔ Part 185.in ↔ Part 187.in ↔ Part 138.pre ↔ Part 22.in ↔ Part 26.in ↔ Part 193.in ↔ Part 197.in</td></tr><tr id="gme-rd01-wire-165"><td>165</td><td>ORef 153 (Allarm.BWF02_FAULT) ↔ Part 185.operand</td></tr><tr id="gme-rd01-wire-186"><td>186</td><td>Part 185.out ↔ Part 135.in1</td></tr><tr id="gme-rd01-wire-166"><td>166</td><td>ORef 154 (Allarm.BWF02_Fault_Control) ↔ Part 187.operand</td></tr><tr id="gme-rd01-wire-188"><td>188</td><td>Part 187.out ↔ Part 135.in2</td></tr><tr id="gme-rd01-wire-167"><td>167</td><td>ORef 155 (Data.SET_PERC_BWF02) ↔ Part 138.in1</td></tr><tr id="gme-rd01-wire-168"><td>168</td><td>ORef 156 (0) ↔ Part 138.in2</td></tr><tr id="gme-rd01-wire-169"><td>169</td><td>Part 138.out ↔ Part 135.in3</td></tr><tr id="gme-rd01-wire-21"><td>21</td><td>ORef 23 (Inputs.BWF02 OK) ↔ Part 22.operand</td></tr><tr id="gme-rd01-wire-30"><td>30</td><td>Part 22.out ↔ Part 135.in4</td></tr><tr id="gme-rd01-wire-25"><td>25</td><td>ORef 27 (Inputs.BC01 run) ↔ Part 26.operand</td></tr><tr id="gme-rd01-wire-28"><td>28</td><td>Part 26.out ↔ Part 135.in5</td></tr><tr id="gme-rd01-wire-172"><td>172</td><td>ORef 159 (Disable_Load_RD01) ↔ Part 193.operand</td></tr><tr id="gme-rd01-wire-194"><td>194</td><td>Part 193.out ↔ Part 135.in6</td></tr><tr id="gme-rd01-wire-176"><td>176</td><td>Part 135.out ↔ Part 147.in</td></tr><tr id="gme-rd01-wire-178"><td>178</td><td>ORef 161 (Flag.M_BWF02) ↔ Part 147.operand</td></tr><tr id="gme-rd01-wire-179"><td>179</td><td>ORef 162 (Flag.M_BWF02) ↔ Part 197.operand</td></tr><tr id="gme-rd01-wire-198"><td>198</td><td>Part 197.out ↔ Part 151.in</td></tr><tr id="gme-rd01-wire-181"><td>181</td><td>ORef 163 (Consent Start BWF02) ↔ Part 151.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 11개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>152</td><td>1</td><td>ON</td><td>0602-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>153</td><td>27</td><td>Allarm.BWF02_FAULT</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>154</td><td>28</td><td>Allarm.BWF02_Fault_Control</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>155</td><td>29</td><td>Data.SET_PERC_BWF02</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>156</td><td>22</td><td>0</td><td>0606-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>23</td><td>232</td><td>Inputs.BWF02 OK</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>27</td><td>231</td><td>Inputs.BC01 run</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>159</td><td>16</td><td>Disable_Load_RD01</td><td>0605-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>161</td><td>31</td><td>Flag.M_BWF02</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>162</td><td>31</td><td>Flag.M_BWF02</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>163</td><td>32</td><td>Consent Start BWF02</td><td>0602-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;allarm&quot;.bwf02_fault &quot;flag&quot;.m_bwf02 &quot;allarm&quot;.bwf02_fault_control &quot;data&quot;.set_perc_bwf02 0 &quot;inputs&quot;.&quot;bwf02 ok&quot; &quot;inputs&quot;.&quot;bc01 run&quot; #disable_load_rd01 &quot;flag&quot;.m_bwf02 &quot;consent start bwf02&quot;</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>