<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>rd01</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-pv02-source-locations">tr[id^="gme-pv02-"]{scroll-margin-top:65px}tr[id^="gme-pv02-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-rd01-source-locations">tr[id^="gme-rd01-"]{scroll-margin-top:65px}tr[id^="gme-rd01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>rd01</h1><p>motors 1 · 검색 색인 순서 7 · 원본 내부 NID 추정 7</p><div class="source">백업 PLF 원본의 2783788 바이트 위치에서 복원한 XML. 검색 문서 1936의 객체 키 161022008811000000000000와 연결했다. 이름 해석 12/12개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0243-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1936.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-pv02-part-270"><td>270</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-pv02-part-272"><td>272</td><td>Contact</td><td></td><td>operand = Allarm.RD_01_FAULT</td></tr><tr id="gme-pv02-part-22"><td>22</td><td>Contact</td><td></td><td>operand = Allarm.RD01_INV</td></tr><tr id="gme-pv02-part-227"><td>227</td><td>Eq</td><td></td><td>in1 = Data.SET_PERC_FR01; in2 = 0</td></tr><tr id="gme-pv02-part-26"><td>26</td><td>Contact</td><td>operand</td><td>operand = Inputs.fan RD01 run</td></tr><tr id="gme-pv02-part-278"><td>278</td><td>Contact</td><td>operand</td><td>operand = Flag.R2_GATE_LOOP_ON</td></tr><tr id="gme-pv02-part-280"><td>280</td><td>Contact</td><td>operand</td><td>operand = Flag.STANDBY_ON</td></tr><tr id="gme-pv02-part-35"><td>35</td><td>Contact</td><td>operand</td><td>operand = UNDER TESTING</td></tr><tr id="gme-pv02-part-28"><td>28</td><td>O</td><td></td><td></td></tr><tr id="gme-pv02-part-236"><td>236</td><td>RCoil</td><td></td><td>operand = Flag.M_RD_01</td></tr><tr id="gme-pv02-part-282"><td>282</td><td>Contact</td><td></td><td>operand = Flag.M_RD_01</td></tr><tr id="gme-pv02-part-240"><td>240</td><td>Coil</td><td></td><td>operand = Start RD01</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>236</td><td>RCoil</td><td>Flag.M_RD_01</td><td>((ON AND Allarm.RD_01_FAULT) OR (ON AND Allarm.RD01_INV) OR (ON AND [Data.SET_PERC_FR01 = 0]) OR (ON AND NOT [Inputs.fan RD01 run]) OR (((ON AND NOT [Flag.R2_GATE_LOOP_ON]) AND NOT [Flag.STANDBY_ON]) AND NOT [UNDER TESTING]))</td><td>조건 성립 시 Reset</td></tr><tr><td>240</td><td>Coil</td><td>Start RD01</td><td>(ON AND Flag.M_RD_01)</td><td>조건에 따른 Coil 기록</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-pv02-wire-284"><td>284</td><td>Powerrail {} ↔ Part 270.in</td></tr><tr id="gme-pv02-wire-252"><td>252</td><td>ORef 241 (ON) ↔ Part 270.operand</td></tr><tr id="gme-pv02-wire-271"><td>271</td><td>Part 270.out ↔ Part 272.in ↔ Part 22.in ↔ Part 227.pre ↔ Part 26.in ↔ Part 278.in ↔ Part 282.in</td></tr><tr id="gme-pv02-wire-253"><td>253</td><td>ORef 242 (Allarm.RD_01_FAULT) ↔ Part 272.operand</td></tr><tr id="gme-pv02-wire-24"><td>24</td><td>Part 272.out ↔ Part 28.in1</td></tr><tr id="gme-pv02-wire-21"><td>21</td><td>ORef 23 (Allarm.RD01_INV) ↔ Part 22.operand</td></tr><tr id="gme-pv02-wire-29"><td>29</td><td>Part 22.out ↔ Part 28.in2</td></tr><tr id="gme-pv02-wire-254"><td>254</td><td>ORef 243 (Data.SET_PERC_FR01) ↔ Part 227.in1</td></tr><tr id="gme-pv02-wire-255"><td>255</td><td>ORef 244 (0) ↔ Part 227.in2</td></tr><tr id="gme-pv02-wire-31"><td>31</td><td>Part 227.out ↔ Part 28.in3</td></tr><tr id="gme-pv02-wire-25"><td>25</td><td>ORef 27 (Inputs.fan RD01 run) ↔ Part 26.operand</td></tr><tr id="gme-pv02-wire-32"><td>32</td><td>Part 26.out ↔ Part 28.in4</td></tr><tr id="gme-pv02-wire-260"><td>260</td><td>ORef 247 (Flag.R2_GATE_LOOP_ON) ↔ Part 278.operand</td></tr><tr id="gme-pv02-wire-279"><td>279</td><td>Part 278.out ↔ Part 280.in</td></tr><tr id="gme-pv02-wire-261"><td>261</td><td>ORef 248 (Flag.STANDBY_ON) ↔ Part 280.operand</td></tr><tr id="gme-pv02-wire-33"><td>33</td><td>Part 280.out ↔ Part 35.in</td></tr><tr id="gme-pv02-wire-34"><td>34</td><td>ORef 36 (UNDER TESTING) ↔ Part 35.operand</td></tr><tr id="gme-pv02-wire-37"><td>37</td><td>Part 35.out ↔ Part 28.in5</td></tr><tr id="gme-pv02-wire-30"><td>30</td><td>Part 28.out ↔ Part 236.in</td></tr><tr id="gme-pv02-wire-265"><td>265</td><td>ORef 249 (Flag.M_RD_01) ↔ Part 236.operand</td></tr><tr id="gme-pv02-wire-266"><td>266</td><td>ORef 250 (Flag.M_RD_01) ↔ Part 282.operand</td></tr><tr id="gme-pv02-wire-283"><td>283</td><td>Part 282.out ↔ Part 240.in</td></tr><tr id="gme-pv02-wire-268"><td>268</td><td>ORef 251 (Start RD01) ↔ Part 240.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 12개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>241</td><td>1</td><td>ON</td><td>0602-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>242</td><td>43</td><td>Allarm.RD_01_FAULT</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>23</td><td>203</td><td>Allarm.RD01_INV</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>243</td><td>44</td><td>Data.SET_PERC_FR01</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>244</td><td>22</td><td>0</td><td>0606-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>27</td><td>222</td><td>Inputs.fan RD01 run</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>247</td><td>46</td><td>Flag.R2_GATE_LOOP_ON</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>248</td><td>11</td><td>Flag.STANDBY_ON</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>36</td><td>4</td><td>UNDER TESTING</td><td>0602-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>249</td><td>47</td><td>Flag.M_RD_01</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>250</td><td>47</td><td>Flag.M_RD_01</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>251</td><td>48</td><td>Start RD01</td><td>0602-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;allarm&quot;.rd_01_fault &quot;flag&quot;.m_rd_01 &quot;allarm&quot;.rd01_inv &quot;data&quot;.set_perc_fr01 0 &quot;inputs&quot;.&quot;fan rd01 run&quot; &quot;flag&quot;.r2_gate_loop_on &quot;flag&quot;.standby_on &quot;under testing&quot; &quot;flag&quot;.m_rd_01 &quot;start rd01&quot;</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>