<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>mc03 spare motor</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-mc04-source-locations">tr[id^="gme-mc04-"]{scroll-margin-top:65px}tr[id^="gme-mc04-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>mc03 spare motor</h1><p>motors 1 · 검색 색인 순서 11 · 원본 내부 NID 추정 10</p><div class="source">백업 PLF 원본의 2787141 바이트 위치에서 복원한 XML. 검색 문서 1940의 객체 키 161022008e11000000000000와 연결했다. 이름 해석 9/9개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0246-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1940.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr><td>343</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr><td>345</td><td>Contact</td><td></td><td>operand = Allarm.MC_03_FAULT</td></tr><tr><td>347</td><td>Contact</td><td>operand</td><td>operand = Inputs.MC04 run</td></tr><tr><td>349</td><td>Contact</td><td>operand</td><td>operand = Flag.STANDBY_ON</td></tr><tr><td>351</td><td>Contact</td><td></td><td>operand = Allarm.MC_03_TORQUE</td></tr><tr><td>353</td><td>Contact</td><td>operand</td><td>operand = UNDER TESTING</td></tr><tr><td>306</td><td>O</td><td></td><td></td></tr><tr><td>314</td><td>RCoil</td><td></td><td>operand = Flag.M_MC_03</td></tr><tr><td>355</td><td>Contact</td><td></td><td>operand = Flag.M_MC_03</td></tr><tr><td>318</td><td>Coil</td><td></td><td>operand = Start Spare Motor</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>314</td><td>RCoil</td><td>Flag.M_MC_03</td><td>((ON AND Allarm.MC_03_FAULT) OR ((ON AND NOT [Inputs.MC04 run]) AND NOT [Flag.STANDBY_ON]) OR ((ON AND Allarm.MC_03_TORQUE) AND NOT [UNDER TESTING]))</td><td>조건 성립 시 Reset</td></tr><tr><td>318</td><td>Coil</td><td>Start Spare Motor</td><td>(ON AND Flag.M_MC_03)</td><td>조건에 따른 Coil 기록</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr><td>357</td><td>Powerrail {} ↔ Part 343.in</td></tr><tr><td>328</td><td>ORef 319 (ON) ↔ Part 343.operand</td></tr><tr><td>344</td><td>Part 343.out ↔ Part 345.in ↔ Part 347.in ↔ Part 351.in ↔ Part 355.in</td></tr><tr><td>329</td><td>ORef 320 (Allarm.MC_03_FAULT) ↔ Part 345.operand</td></tr><tr><td>346</td><td>Part 345.out ↔ Part 306.in1</td></tr><tr id="gme-mc04-wire-330"><td>330</td><td>ORef 321 (Inputs.MC04 run) ↔ Part 347.operand</td></tr><tr><td>348</td><td>Part 347.out ↔ Part 349.in</td></tr><tr><td>331</td><td>ORef 322 (Flag.STANDBY_ON) ↔ Part 349.operand</td></tr><tr><td>350</td><td>Part 349.out ↔ Part 306.in2</td></tr><tr><td>333</td><td>ORef 323 (Allarm.MC_03_TORQUE) ↔ Part 351.operand</td></tr><tr><td>352</td><td>Part 351.out ↔ Part 353.in</td></tr><tr><td>334</td><td>ORef 324 (UNDER TESTING) ↔ Part 353.operand</td></tr><tr><td>354</td><td>Part 353.out ↔ Part 306.in3</td></tr><tr><td>336</td><td>Part 306.out ↔ Part 314.in</td></tr><tr><td>338</td><td>ORef 325 (Flag.M_MC_03) ↔ Part 314.operand</td></tr><tr><td>339</td><td>ORef 326 (Flag.M_MC_03) ↔ Part 355.operand</td></tr><tr><td>356</td><td>Part 355.out ↔ Part 318.in</td></tr><tr><td>341</td><td>ORef 327 (Start Spare Motor) ↔ Part 318.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 9개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>319</td><td>1</td><td>ON</td><td>0602-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>320</td><td>57</td><td>Allarm.MC_03_FAULT</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>321</td><td>259</td><td>Inputs.MC04 run</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>322</td><td>11</td><td>Flag.STANDBY_ON</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>323</td><td>59</td><td>Allarm.MC_03_TORQUE</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>324</td><td>4</td><td>UNDER TESTING</td><td>0602-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>325</td><td>60</td><td>Flag.M_MC_03</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>326</td><td>60</td><td>Flag.M_MC_03</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>327</td><td>61</td><td>Start Spare Motor</td><td>0602-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;allarm&quot;.mc_03_fault &quot;flag&quot;.m_mc_03 &quot;inputs&quot;.&quot;mc04 run&quot; &quot;flag&quot;.standby_on &quot;allarm&quot;.mc_03_torque &quot;under testing&quot; &quot;flag&quot;.m_mc_03 &quot;start spare motor&quot;</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>