<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>preallarm fn01</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-fn01-source-locations">tr[id^="gme-fn01-"]{scroll-margin-top:65px}tr[id^="gme-fn01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-vr01-source-locations">tr[id^="gme-vr01-"]{scroll-margin-top:65px}tr[id^="gme-vr01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-vr02-source-locations">tr[id^="gme-vr02-"]{scroll-margin-top:65px}tr[id^="gme-vr02-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-tc05-source-locations">tr[id^="gme-tc05-"]{scroll-margin-top:65px}tr[id^="gme-tc05-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-tc04-source-locations">tr[id^="gme-tc04-"]{scroll-margin-top:65px}tr[id^="gme-tc04-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-zt01-source-locations">tr[id^="gme-zt01-"]{scroll-margin-top:65px}tr[id^="gme-zt01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-fn01-fan-source-locations">tr[id^="gme-fn01-fan-"]{scroll-margin-top:65px}tr[id^="gme-fn01-fan-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>preallarm fn01</h1><p>motors 1 · 검색 색인 순서 21 · 원본 내부 NID 추정 21</p><div class="source">백업 PLF 원본의 2796606 바이트 위치에서 복원한 XML. 검색 문서 1950의 객체 키 16102200a411000000000000와 연결했다. 이름 해석 12/12개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0252-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1950.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-vr01-part-691"><td>691</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-vr01-part-693"><td>693</td><td>Contact</td><td></td><td>operand = Allarm.MAX_TC04_TEMP</td></tr><tr id="gme-vr01-part-695"><td>695</td><td>Contact</td><td></td><td>operand = Allarm.MAX_TC05_TEMP</td></tr><tr id="gme-vr01-part-697"><td>697</td><td>Contact</td><td></td><td>operand = Allarm.ZT01_FN01_Vibration</td></tr><tr id="gme-vr01-part-699"><td>699</td><td>Contact</td><td></td><td>operand = Inputs.FN01 Run</td></tr><tr id="gme-vr01-part-701"><td>701</td><td>Contact</td><td>operand</td><td>operand = Inputs.VR-01 RUN</td></tr><tr id="gme-vr01-part-703"><td>703</td><td>Contact</td><td>operand</td><td>operand = Inputs.VR02 Run</td></tr><tr id="gme-vr01-part-707"><td>707</td><td>O</td><td></td><td></td></tr><tr id="gme-fn01-part-653"><td>653</td><td>Coil</td><td></td><td>operand = Allarm.Prealarms_FN01</td></tr><tr id="gme-fn01-part-656"><td>656</td><td>SdCoil</td><td></td><td>value = S5T#1H_30M; operand = Tag_122</td></tr><tr id="gme-vr01-part-705"><td>705</td><td>Contact</td><td></td><td>operand = Tag_122</td></tr><tr id="gme-fn01-part-661"><td>661</td><td>Coil</td><td></td><td>operand = Stop_Fan_FN01</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>653</td><td>Coil</td><td>Allarm.Prealarms_FN01</td><td>((ON AND Allarm.MAX_TC04_TEMP) OR (ON AND Allarm.MAX_TC05_TEMP) OR (ON AND Allarm.ZT01_FN01_Vibration) OR ((ON AND Inputs.FN01 Run) AND NOT [Inputs.VR-01 RUN]) OR ((ON AND Inputs.FN01 Run) AND NOT [Inputs.VR02 Run]))</td><td>조건에 따른 Coil 기록</td></tr><tr><td>656</td><td>SdCoil</td><td>Tag_122</td><td>((ON AND Allarm.MAX_TC04_TEMP) OR (ON AND Allarm.MAX_TC05_TEMP) OR (ON AND Allarm.ZT01_FN01_Vibration) OR ((ON AND Inputs.FN01 Run) AND NOT [Inputs.VR-01 RUN]) OR ((ON AND Inputs.FN01 Run) AND NOT [Inputs.VR02 Run]))</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1H_30M</td></tr><tr><td>661</td><td>Coil</td><td>Stop_Fan_FN01</td><td>(((ON AND Allarm.MAX_TC04_TEMP) OR (ON AND Allarm.MAX_TC05_TEMP) OR (ON AND Allarm.ZT01_FN01_Vibration) OR ((ON AND Inputs.FN01 Run) AND NOT [Inputs.VR-01 RUN]) OR ((ON AND Inputs.FN01 Run) AND NOT [Inputs.VR02 Run])) AND Tag_122)</td><td>조건에 따른 Coil 기록</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-vr01-wire-708"><td>708</td><td>Powerrail {} ↔ Part 691.in</td></tr><tr id="gme-vr01-wire-674"><td>674</td><td>ORef 662 (ON) ↔ Part 691.operand</td></tr><tr id="gme-vr01-wire-692"><td>692</td><td>Part 691.out ↔ Part 693.in ↔ Part 695.in ↔ Part 697.in ↔ Part 699.in</td></tr><tr id="gme-vr01-wire-675"><td>675</td><td>ORef 663 (Allarm.MAX_TC04_TEMP) ↔ Part 693.operand</td></tr><tr id="gme-vr01-wire-694"><td>694</td><td>Part 693.out ↔ Part 707.in1</td></tr><tr id="gme-vr01-wire-676"><td>676</td><td>ORef 664 (Allarm.MAX_TC05_TEMP) ↔ Part 695.operand</td></tr><tr id="gme-vr01-wire-25"><td>25</td><td>Part 695.out ↔ Part 707.in2</td></tr><tr id="gme-vr01-wire-677"><td>677</td><td>ORef 665 (Allarm.ZT01_FN01_Vibration) ↔ Part 697.operand</td></tr><tr id="gme-vr01-wire-698"><td>698</td><td>Part 697.out ↔ Part 707.in3</td></tr><tr id="gme-fn01-wire-678"><td>678</td><td>ORef 666 (Inputs.FN01 Run) ↔ Part 699.operand</td></tr><tr id="gme-vr01-wire-700"><td>700</td><td>Part 699.out ↔ Part 701.in ↔ Part 703.in</td></tr><tr id="gme-vr01-wire-679"><td>679</td><td>ORef 667 (Inputs.VR-01 RUN) ↔ Part 701.operand</td></tr><tr id="gme-vr01-wire-702"><td>702</td><td>Part 701.out ↔ Part 707.in4</td></tr><tr id="gme-vr01-wire-680"><td>680</td><td>ORef 668 (Inputs.VR02 Run) ↔ Part 703.operand</td></tr><tr id="gme-vr01-wire-704"><td>704</td><td>Part 703.out ↔ Part 707.in5</td></tr><tr id="gme-vr01-wire-683"><td>683</td><td>Part 707.out ↔ Part 653.in ↔ Part 656.in ↔ Part 705.in</td></tr><tr id="gme-vr01-wire-684"><td>684</td><td>ORef 669 (Allarm.Prealarms_FN01) ↔ Part 653.operand</td></tr><tr id="gme-vr01-wire-685"><td>685</td><td>ORef 670 (S5T#1H_30M) ↔ Part 656.value</td></tr><tr id="gme-vr01-wire-686"><td>686</td><td>ORef 671 (Tag_122) ↔ Part 656.operand</td></tr><tr id="gme-vr01-wire-687"><td>687</td><td>ORef 672 (Tag_122) ↔ Part 705.operand</td></tr><tr id="gme-vr01-wire-27"><td>27</td><td>Part 705.out ↔ Part 661.in</td></tr><tr id="gme-fn01-wire-689"><td>689</td><td>ORef 673 (Stop_Fan_FN01) ↔ Part 661.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 12개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>662</td><td>1</td><td>ON</td><td>0602-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>663</td><td>105</td><td>Allarm.MAX_TC04_TEMP</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>664</td><td>106</td><td>Allarm.MAX_TC05_TEMP</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>665</td><td>107</td><td>Allarm.ZT01_FN01_Vibration</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>666</td><td>250</td><td>Inputs.FN01 Run</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>667</td><td>251</td><td>Inputs.VR-01 RUN</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>668</td><td>252</td><td>Inputs.VR02 Run</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>669</td><td>111</td><td>Allarm.Prealarms_FN01</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>671</td><td>113</td><td>Tag_122</td><td>0602-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>670</td><td>112</td><td>S5T#1H_30M</td><td>0606-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>672</td><td>113</td><td>Tag_122</td><td>0602-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>673</td><td>114</td><td>Stop_Fan_FN01</td><td>0605-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;allarm&quot;.max_tc04_temp &quot;allarm&quot;.prealarms_fn01 &quot;allarm&quot;.max_tc05_temp &quot;allarm&quot;.zt01_fn01_vibration &quot;inputs&quot;.&quot;fn01 run&quot; &quot;inputs&quot;.&quot;vr-01 run&quot; &quot;inputs&quot;.&quot;vr02 run&quot; &quot;tag_122&quot; s5t#1h_30m &quot;tag_122&quot; #stop_fan_fn01</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>