<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>fn01</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-fn01-source-locations">tr[id^="gme-fn01-"]{scroll-margin-top:65px}tr[id^="gme-fn01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-vr02-source-locations">tr[id^="gme-vr02-"]{scroll-margin-top:65px}tr[id^="gme-vr02-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-tc04-source-locations">tr[id^="gme-tc04-"]{scroll-margin-top:65px}tr[id^="gme-tc04-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-zt01-source-locations">tr[id^="gme-zt01-"]{scroll-margin-top:65px}tr[id^="gme-zt01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>fn01</h1><p>motors 1 · 검색 색인 순서 22 · 원본 내부 NID 추정 22</p><div class="source">백업 PLF 원본의 2797818 바이트 위치에서 복원한 XML. 검색 문서 1951의 객체 키 16102200a611000000000000와 연결했다. 이름 해석 11/11개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0253-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1951.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-vr02-part-716"><td>716</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-vr02-part-718"><td>718</td><td>Contact</td><td></td><td>operand = Allarm.FN_01_FAULT</td></tr><tr id="gme-vr02-part-22"><td>22</td><td>Contact</td><td></td><td>operand = Allarm.FN01_INV</td></tr><tr id="gme-vr02-part-678"><td>678</td><td>Eq</td><td></td><td>in1 = Data.SET_PERC_VT01; in2 = 0</td></tr><tr id="gme-vr02-part-720"><td>720</td><td>Contact</td><td></td><td>operand = Stop_Fan_FN01</td></tr><tr id="gme-vr02-part-722"><td>722</td><td>Contact</td><td></td><td>operand = Allarm.HYDROGEN_BOX_FAULT</td></tr><tr id="gme-vr02-part-724"><td>724</td><td>Contact</td><td>operand</td><td>operand = UNDER TESTING</td></tr><tr id="gme-vr02-part-676"><td>676</td><td>O</td><td></td><td></td></tr><tr id="gme-fn01-part-685"><td>685</td><td>RCoil</td><td></td><td>operand = Flag.M_FN_01</td></tr><tr id="gme-vr02-part-726"><td>726</td><td>Contact</td><td></td><td>operand = Flag.M_FN_01</td></tr><tr id="gme-fn01-part-689"><td>689</td><td>Coil</td><td></td><td>operand = Start FN01</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>685</td><td>RCoil</td><td>Flag.M_FN_01</td><td>((ON AND Allarm.FN_01_FAULT) OR (ON AND Allarm.FN01_INV) OR (ON AND [Data.SET_PERC_VT01 = 0]) OR (ON AND Stop_Fan_FN01) OR ((ON AND Allarm.HYDROGEN_BOX_FAULT) AND NOT [UNDER TESTING]))</td><td>조건 성립 시 Reset</td></tr><tr><td>689</td><td>Coil</td><td>Start FN01</td><td>(ON AND Flag.M_FN_01)</td><td>조건에 따른 Coil 기록</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-vr02-wire-728"><td>728</td><td>Powerrail {} ↔ Part 716.in</td></tr><tr id="gme-vr02-wire-700"><td>700</td><td>ORef 690 (ON) ↔ Part 716.operand</td></tr><tr id="gme-vr02-wire-717"><td>717</td><td>Part 716.out ↔ Part 718.in ↔ Part 22.in ↔ Part 678.pre ↔ Part 720.in ↔ Part 722.in ↔ Part 726.in</td></tr><tr id="gme-vr02-wire-701"><td>701</td><td>ORef 691 (Allarm.FN_01_FAULT) ↔ Part 718.operand</td></tr><tr id="gme-vr02-wire-719"><td>719</td><td>Part 718.out ↔ Part 676.in1</td></tr><tr id="gme-vr02-wire-21"><td>21</td><td>ORef 23 (Allarm.FN01_INV) ↔ Part 22.operand</td></tr><tr id="gme-vr02-wire-24"><td>24</td><td>Part 22.out ↔ Part 676.in2</td></tr><tr id="gme-fn01-wire-702"><td>702</td><td>ORef 692 (Data.SET_PERC_VT01) ↔ Part 678.in1</td></tr><tr id="gme-vr02-wire-703"><td>703</td><td>ORef 693 (0) ↔ Part 678.in2</td></tr><tr id="gme-vr02-wire-704"><td>704</td><td>Part 678.out ↔ Part 676.in3</td></tr><tr id="gme-fn01-wire-705"><td>705</td><td>ORef 694 (Stop_Fan_FN01) ↔ Part 720.operand</td></tr><tr id="gme-vr02-wire-721"><td>721</td><td>Part 720.out ↔ Part 676.in4</td></tr><tr id="gme-vr02-wire-706"><td>706</td><td>ORef 695 (Allarm.HYDROGEN_BOX_FAULT) ↔ Part 722.operand</td></tr><tr id="gme-vr02-wire-723"><td>723</td><td>Part 722.out ↔ Part 724.in</td></tr><tr id="gme-vr02-wire-707"><td>707</td><td>ORef 696 (UNDER TESTING) ↔ Part 724.operand</td></tr><tr id="gme-vr02-wire-725"><td>725</td><td>Part 724.out ↔ Part 676.in5</td></tr><tr id="gme-vr02-wire-709"><td>709</td><td>Part 676.out ↔ Part 685.in</td></tr><tr id="gme-fn01-wire-711"><td>711</td><td>ORef 697 (Flag.M_FN_01) ↔ Part 685.operand</td></tr><tr id="gme-fn01-wire-712"><td>712</td><td>ORef 698 (Flag.M_FN_01) ↔ Part 726.operand</td></tr><tr id="gme-vr02-wire-727"><td>727</td><td>Part 726.out ↔ Part 689.in</td></tr><tr id="gme-vr02-wire-714"><td>714</td><td>ORef 699 (Start FN01) ↔ Part 689.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 11개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>690</td><td>1</td><td>ON</td><td>0602-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>691</td><td>115</td><td>Allarm.FN_01_FAULT</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>23</td><td>211</td><td>Allarm.FN01_INV</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>692</td><td>116</td><td>Data.SET_PERC_VT01</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>693</td><td>22</td><td>0</td><td>0606-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>694</td><td>114</td><td>Stop_Fan_FN01</td><td>0605-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>695</td><td>13</td><td>Allarm.HYDROGEN_BOX_FAULT</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>696</td><td>4</td><td>UNDER TESTING</td><td>0602-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>697</td><td>117</td><td>Flag.M_FN_01</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>698</td><td>117</td><td>Flag.M_FN_01</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>699</td><td>118</td><td>Start FN01</td><td>0602-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;allarm&quot;.fn_01_fault &quot;flag&quot;.m_fn_01 &quot;allarm&quot;.fn01_inv &quot;data&quot;.set_perc_vt01 0 #stop_fan_fn01 &quot;allarm&quot;.hydrogen_box_fault &quot;under testing&quot; &quot;flag&quot;.m_fn_01 &quot;start fn01&quot;</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>