<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>ch01</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-ch01-source-locations">tr[id^="gme-ch01-"]{scroll-margin-top:65px}tr[id^="gme-ch01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>ch01</h1><p>motors 1 · 검색 색인 순서 24 · 원본 내부 NID 추정 24</p><div class="source">백업 PLF 원본의 2799983 바이트 위치에서 복원한 XML. 검색 문서 1953의 객체 키 16102200aa11000000000000와 연결했다. 이름 해석 10/10개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0255-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1953.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-ch01-part-767"><td>767</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-ch01-part-23"><td>23</td><td>Contact</td><td></td><td>operand = ServiceBit</td></tr><tr id="gme-ch01-part-769"><td>769</td><td>Contact</td><td></td><td>operand = Allarm.CH_01_FAULT</td></tr><tr id="gme-ch01-part-729"><td>729</td><td>RCoil</td><td></td><td>operand = Flag.M_CH_01</td></tr><tr id="gme-ch01-part-771"><td>771</td><td>Contact</td><td></td><td>operand = Flag.M_CH_01</td></tr><tr id="gme-ch01-part-736"><td>736</td><td>Coil</td><td></td><td>operand = Start CH01</td></tr><tr id="gme-ch01-part-739"><td>739</td><td>SdCoil</td><td></td><td>value = S5T#10S; operand = Tag_123</td></tr><tr id="gme-ch01-part-773"><td>773</td><td>Contact</td><td></td><td>operand = Tag_123</td></tr><tr id="gme-ch01-part-744"><td>744</td><td>Coil</td><td></td><td>operand = Enable start chiller</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>729</td><td>RCoil</td><td>Flag.M_CH_01</td><td>((ON AND ServiceBit) AND Allarm.CH_01_FAULT)</td><td>조건 성립 시 Reset</td></tr><tr><td>736</td><td>Coil</td><td>Start CH01</td><td>((ON AND ServiceBit) AND Flag.M_CH_01)</td><td>조건에 따른 Coil 기록</td></tr><tr><td>739</td><td>SdCoil</td><td>Tag_123</td><td>((ON AND ServiceBit) AND Flag.M_CH_01)</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#10S</td></tr><tr><td>744</td><td>Coil</td><td>Enable start chiller</td><td>(((ON AND ServiceBit) AND Flag.M_CH_01) AND Tag_123)</td><td>조건에 따른 Coil 기록</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-ch01-wire-775"><td>775</td><td>Powerrail {} ↔ Part 767.in</td></tr><tr id="gme-ch01-wire-754"><td>754</td><td>ORef 745 (ON) ↔ Part 767.operand</td></tr><tr id="gme-ch01-wire-21"><td>21</td><td>Part 767.out ↔ Part 23.in</td></tr><tr id="gme-ch01-wire-22"><td>22</td><td>ORef 24 (ServiceBit) ↔ Part 23.operand</td></tr><tr id="gme-ch01-wire-768"><td>768</td><td>Part 23.out ↔ Part 769.in ↔ Part 771.in</td></tr><tr id="gme-ch01-wire-755"><td>755</td><td>ORef 746 (Allarm.CH_01_FAULT) ↔ Part 769.operand</td></tr><tr id="gme-ch01-wire-770"><td>770</td><td>Part 769.out ↔ Part 729.in</td></tr><tr id="gme-ch01-wire-757"><td>757</td><td>ORef 747 (Flag.M_CH_01) ↔ Part 729.operand</td></tr><tr id="gme-ch01-wire-758"><td>758</td><td>ORef 748 (Flag.M_CH_01) ↔ Part 771.operand</td></tr><tr id="gme-ch01-wire-772"><td>772</td><td>Part 771.out ↔ Part 736.in ↔ Part 739.in ↔ Part 773.in</td></tr><tr id="gme-ch01-wire-759"><td>759</td><td>ORef 749 (Start CH01) ↔ Part 736.operand</td></tr><tr id="gme-ch01-wire-760"><td>760</td><td>ORef 750 (S5T#10S) ↔ Part 739.value</td></tr><tr id="gme-ch01-wire-761"><td>761</td><td>ORef 751 (Tag_123) ↔ Part 739.operand</td></tr><tr id="gme-ch01-wire-762"><td>762</td><td>ORef 752 (Tag_123) ↔ Part 773.operand</td></tr><tr id="gme-ch01-wire-774"><td>774</td><td>Part 773.out ↔ Part 744.in</td></tr><tr id="gme-ch01-wire-764"><td>764</td><td>ORef 753 (Enable start chiller) ↔ Part 744.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 10개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>745</td><td>1</td><td>ON</td><td>0602-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>24</td><td>264</td><td>ServiceBit</td><td>0602-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>746</td><td>122</td><td>Allarm.CH_01_FAULT</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>747</td><td>123</td><td>Flag.M_CH_01</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>748</td><td>123</td><td>Flag.M_CH_01</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>749</td><td>124</td><td>Start CH01</td><td>0602-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>751</td><td>126</td><td>Tag_123</td><td>0602-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>750</td><td>125</td><td>S5T#10S</td><td>0606-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>752</td><td>126</td><td>Tag_123</td><td>0602-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>753</td><td>127</td><td>Enable start chiller</td><td>0602-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;servicebit&quot; &quot;allarm&quot;.ch_01_fault &quot;flag&quot;.m_ch_01 &quot;flag&quot;.m_ch_01 &quot;start ch01&quot; &quot;tag_123&quot; s5t#10s &quot;tag_123&quot; &quot;enable start chiller&quot;</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>