<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>sc01</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-sc01-source-locations">tr[id^="gme-sc01-"]{scroll-margin-top:65px}tr[id^="gme-sc01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-vr03-source-locations">tr[id^="gme-vr03-"]{scroll-margin-top:65px}tr[id^="gme-vr03-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>sc01</h1><p>motors 1 · 검색 색인 순서 27 · 원본 내부 NID 추정 27</p><div class="source">백업 PLF 원본의 2803212 바이트 위치에서 복원한 XML. 검색 문서 1956의 객체 키 16102200b011000000000000와 연결했다. 이름 해석 7/7개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0258-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1956.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-sc01-part-819"><td>819</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-sc01-part-821"><td>821</td><td>Contact</td><td></td><td>operand = Allarm.SC_01_FAULT</td></tr><tr id="gme-sc01-part-22"><td>22</td><td>Contact</td><td>operand</td><td>operand = Inputs.VR03 Run</td></tr><tr id="gme-sc01-part-825"><td>825</td><td>Contact</td><td>operand</td><td>operand = UNDER TESTING</td></tr><tr id="gme-sc01-part-790"><td>790</td><td>O</td><td></td><td></td></tr><tr id="gme-sc01-part-795"><td>795</td><td>RCoil</td><td></td><td>operand = Flag.M_SC_01</td></tr><tr id="gme-sc01-part-827"><td>827</td><td>Contact</td><td></td><td>operand = Flag.M_SC_01</td></tr><tr id="gme-sc01-part-799"><td>799</td><td>Coil</td><td></td><td>operand = Start SC01</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>795</td><td>RCoil</td><td>Flag.M_SC_01</td><td>((ON AND Allarm.SC_01_FAULT) OR ((ON AND NOT [Inputs.VR03 Run]) AND NOT [UNDER TESTING]))</td><td>조건 성립 시 Reset</td></tr><tr><td>799</td><td>Coil</td><td>Start SC01</td><td>(ON AND Flag.M_SC_01)</td><td>조건에 따른 Coil 기록</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-sc01-wire-829"><td>829</td><td>Powerrail {} ↔ Part 819.in</td></tr><tr id="gme-sc01-wire-807"><td>807</td><td>ORef 800 (ON) ↔ Part 819.operand</td></tr><tr id="gme-sc01-wire-820"><td>820</td><td>Part 819.out ↔ Part 821.in ↔ Part 22.in ↔ Part 827.in</td></tr><tr id="gme-sc01-wire-808"><td>808</td><td>ORef 801 (Allarm.SC_01_FAULT) ↔ Part 821.operand</td></tr><tr id="gme-sc01-wire-822"><td>822</td><td>Part 821.out ↔ Part 790.in1</td></tr><tr id="gme-sc01-wire-21"><td>21</td><td>ORef 23 (Inputs.VR03 Run) ↔ Part 22.operand</td></tr><tr id="gme-sc01-wire-24"><td>24</td><td>Part 22.out ↔ Part 825.in</td></tr><tr id="gme-sc01-wire-810"><td>810</td><td>ORef 803 (UNDER TESTING) ↔ Part 825.operand</td></tr><tr id="gme-sc01-wire-826"><td>826</td><td>Part 825.out ↔ Part 790.in2</td></tr><tr id="gme-sc01-wire-812"><td>812</td><td>Part 790.out ↔ Part 795.in</td></tr><tr id="gme-sc01-wire-814"><td>814</td><td>ORef 804 (Flag.M_SC_01) ↔ Part 795.operand</td></tr><tr id="gme-sc01-wire-815"><td>815</td><td>ORef 805 (Flag.M_SC_01) ↔ Part 827.operand</td></tr><tr id="gme-sc01-wire-828"><td>828</td><td>Part 827.out ↔ Part 799.in</td></tr><tr id="gme-sc01-wire-817"><td>817</td><td>ORef 806 (Start SC01) ↔ Part 799.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 7개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>800</td><td>1</td><td>ON</td><td>0602-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>801</td><td>134</td><td>Allarm.SC_01_FAULT</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>23</td><td>219</td><td>Inputs.VR03 Run</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>803</td><td>4</td><td>UNDER TESTING</td><td>0602-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>804</td><td>136</td><td>Flag.M_SC_01</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>805</td><td>136</td><td>Flag.M_SC_01</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>806</td><td>137</td><td>Start SC01</td><td>0602-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;allarm&quot;.sc_01_fault &quot;flag&quot;.m_sc_01 &quot;inputs&quot;.&quot;vr03 run&quot; &quot;under testing&quot; &quot;flag&quot;.m_sc_01 &quot;start sc01&quot;</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>