<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>sc10</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-vr04-source-locations">tr[id^="gme-vr04-"]{scroll-margin-top:65px}tr[id^="gme-vr04-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-sc10-source-locations">tr[id^="gme-sc10-"]{scroll-margin-top:65px}tr[id^="gme-sc10-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>sc10</h1><p>motors 1 · 검색 색인 순서 33 · 원본 내부 NID 추정 32</p><div class="source">백업 PLF 원본의 2808528 바이트 위치에서 복원한 XML. 검색 문서 1962의 객체 키 16102200ba11000000000000와 연결했다. 이름 해석 7/7개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0262-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1962.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-vr04-part-940"><td>940</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-vr04-part-942"><td>942</td><td>Contact</td><td></td><td>operand = Allarm.SC_10_FAULT</td></tr><tr id="gme-vr04-part-22"><td>22</td><td>Contact</td><td>operand</td><td>operand = Inputs.VR04 Run</td></tr><tr id="gme-vr04-part-946"><td>946</td><td>Contact</td><td>operand</td><td>operand = UNDER TESTING</td></tr><tr id="gme-vr04-part-911"><td>911</td><td>O</td><td></td><td></td></tr><tr id="gme-vr04-part-916"><td>916</td><td>RCoil</td><td></td><td>operand = Flag.M_SC_10</td></tr><tr id="gme-vr04-part-948"><td>948</td><td>Contact</td><td></td><td>operand = Flag.M_SC_10</td></tr><tr id="gme-vr04-part-920"><td>920</td><td>Coil</td><td></td><td>operand = Start SC10</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>916</td><td>RCoil</td><td>Flag.M_SC_10</td><td>((ON AND Allarm.SC_10_FAULT) OR ((ON AND NOT [Inputs.VR04 Run]) AND NOT [UNDER TESTING]))</td><td>조건 성립 시 Reset</td></tr><tr><td>920</td><td>Coil</td><td>Start SC10</td><td>(ON AND Flag.M_SC_10)</td><td>조건에 따른 Coil 기록</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-vr04-wire-950"><td>950</td><td>Powerrail {} ↔ Part 940.in</td></tr><tr id="gme-vr04-wire-928"><td>928</td><td>ORef 921 (ON) ↔ Part 940.operand</td></tr><tr id="gme-vr04-wire-941"><td>941</td><td>Part 940.out ↔ Part 942.in ↔ Part 22.in ↔ Part 948.in</td></tr><tr id="gme-vr04-wire-929"><td>929</td><td>ORef 922 (Allarm.SC_10_FAULT) ↔ Part 942.operand</td></tr><tr id="gme-vr04-wire-943"><td>943</td><td>Part 942.out ↔ Part 911.in1</td></tr><tr id="gme-vr04-wire-21"><td>21</td><td>ORef 23 (Inputs.VR04 Run) ↔ Part 22.operand</td></tr><tr id="gme-vr04-wire-24"><td>24</td><td>Part 22.out ↔ Part 946.in</td></tr><tr id="gme-vr04-wire-931"><td>931</td><td>ORef 924 (UNDER TESTING) ↔ Part 946.operand</td></tr><tr id="gme-vr04-wire-947"><td>947</td><td>Part 946.out ↔ Part 911.in2</td></tr><tr id="gme-vr04-wire-933"><td>933</td><td>Part 911.out ↔ Part 916.in</td></tr><tr id="gme-vr04-wire-935"><td>935</td><td>ORef 925 (Flag.M_SC_10) ↔ Part 916.operand</td></tr><tr id="gme-vr04-wire-936"><td>936</td><td>ORef 926 (Flag.M_SC_10) ↔ Part 948.operand</td></tr><tr id="gme-vr04-wire-949"><td>949</td><td>Part 948.out ↔ Part 920.in</td></tr><tr id="gme-vr04-wire-938"><td>938</td><td>ORef 927 (Start SC10) ↔ Part 920.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 7개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>921</td><td>1</td><td>ON</td><td>0602-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>922</td><td>156</td><td>Allarm.SC_10_FAULT</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>23</td><td>220</td><td>Inputs.VR04 Run</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>924</td><td>4</td><td>UNDER TESTING</td><td>0602-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>925</td><td>158</td><td>Flag.M_SC_10</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>926</td><td>158</td><td>Flag.M_SC_10</td><td>0604-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>927</td><td>159</td><td>Start SC10</td><td>0602-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;allarm&quot;.sc_10_fault &quot;flag&quot;.m_sc_10 &quot;inputs&quot;.&quot;vr04 run&quot; &quot;under testing&quot; &quot;flag&quot;.m_sc_10 &quot;start sc10&quot;</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>