<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>low tc03 temperature</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-he01-source-locations">tr[id^="gme-he01-"]{scroll-margin-top:65px}tr[id^="gme-he01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>low tc03 temperature</h1><p>allarms 3 · 검색 색인 순서 2 · 원본 내부 NID 추정 2</p><div class="source">백업 PLF 원본의 3164619 바이트 위치에서 복원한 XML. 검색 문서 1980의 객체 키 16102200726b000000000000와 연결했다. 이름 해석 51/51개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0528-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1980.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-he01-part-543"><td>543</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-he01-part-545"><td>545</td><td>Contact</td><td></td><td>operand = Inputs.BWF 01 RUN</td></tr><tr id="gme-he01-part-547"><td>547</td><td>Contact</td><td></td><td>operand = Inputs.BWF 02 RUN</td></tr><tr id="gme-he01-part-333"><td>333</td><td>O</td><td></td><td></td></tr><tr id="gme-he01-part-336"><td>336</td><td>Lt</td><td></td><td>in1 = Data.Temp_TC03; in2 = Data.TC03_MIN_ALL</td></tr><tr id="gme-he01-part-342"><td>342</td><td>SdCoil</td><td></td><td>value = S5T#3S; operand = Tag_101</td></tr><tr id="gme-he01-part-549"><td>549</td><td>Contact</td><td></td><td>operand = Tag_101</td></tr><tr id="gme-he01-part-347"><td>347</td><td>SCoil</td><td></td><td>operand = Allarm.LOW_TC03_TEMP</td></tr><tr id="gme-he01-part-21"><td>21</td><td>Lt</td><td></td><td>in1 = Data.TC03_MIN_ALL; in2 = 200</td></tr><tr id="gme-he01-part-27"><td>27</td><td>Move</td><td></td><td>in = 200; out1 = Data.TC03_MIN_ALL</td></tr><tr id="gme-he01-part-551"><td>551</td><td>Contact</td><td></td><td>operand = Allarm.LOW_TC03_TEMP</td></tr><tr id="gme-he01-part-352"><td>352</td><td>Add</td><td></td><td>in1 = Data.TC03_MIN_ALL; in2 = 5; out = app00</td></tr><tr id="gme-he01-part-356"><td>356</td><td>Gt</td><td></td><td>in1 = Data.Temp_TC03; in2 = app00</td></tr><tr id="gme-he01-part-360"><td>360</td><td>RCoil</td><td></td><td>operand = Allarm.LOW_TC03_TEMP</td></tr><tr id="gme-he01-part-362"><td>362</td><td>SCoil</td><td></td><td>operand = Flag.STOP_HORN</td></tr><tr id="gme-he01-part-366"><td>366</td><td>Gt</td><td></td><td>in1 = Data.Temp_TC03; in2 = Data.TC03_MAX_ALL</td></tr><tr id="gme-he01-part-372"><td>372</td><td>SdCoil</td><td></td><td>value = S5T#3S; operand = Tag_102</td></tr><tr id="gme-he01-part-553"><td>553</td><td>Contact</td><td></td><td>operand = Tag_102</td></tr><tr id="gme-he01-part-377"><td>377</td><td>SCoil</td><td></td><td>operand = Allarm.MAX_TC03_TEMP</td></tr><tr id="gme-he01-part-555"><td>555</td><td>Contact</td><td></td><td>operand = Allarm.MAX_TC03_TEMP</td></tr><tr id="gme-he01-part-382"><td>382</td><td>Sub</td><td></td><td>in1 = Data.TC03_MAX_ALL; in2 = 5; out = app00</td></tr><tr id="gme-he01-part-386"><td>386</td><td>Lt</td><td></td><td>in1 = Data.Temp_TC03; in2 = app00</td></tr><tr id="gme-he01-part-390"><td>390</td><td>RCoil</td><td></td><td>operand = Allarm.MAX_TC03_TEMP</td></tr><tr id="gme-he01-part-392"><td>392</td><td>SCoil</td><td></td><td>operand = Flag.STOP_HORN</td></tr><tr id="gme-he01-part-396"><td>396</td><td>Add</td><td></td><td>in1 = Data.TC03_MAX_ALL; in2 = 50; out = max_max_tc3</td></tr><tr id="gme-he01-part-403"><td>403</td><td>Gt</td><td></td><td>in1 = Data.Temp_TC03; in2 = max_max_tc3</td></tr><tr id="gme-he01-part-406"><td>406</td><td>Gt</td><td></td><td>in1 = Data.Temp_TC03; in2 = 750</td></tr><tr id="gme-he01-part-409"><td>409</td><td>Lt</td><td></td><td>in1 = Data.Temp_TC03; in2 = -60</td></tr><tr id="gme-he01-part-402"><td>402</td><td>O</td><td></td><td></td></tr><tr id="gme-he01-part-415"><td>415</td><td>SdCoil</td><td></td><td>value = S5T#3S; operand = Tag_103</td></tr><tr id="gme-he01-part-557"><td>557</td><td>Contact</td><td></td><td>operand = Tag_103</td></tr><tr id="gme-he01-part-420"><td>420</td><td>SCoil</td><td></td><td>operand = Allarm.MAX_MAX_TC03_TEMP</td></tr><tr id="gme-he01-part-559"><td>559</td><td>Contact</td><td></td><td>operand = Flag.RESET_ALLARM</td></tr><tr id="gme-he01-part-561"><td>561</td><td>Contact</td><td></td><td>operand = Allarm.MAX_MAX_TC03_TEMP</td></tr><tr id="gme-he01-part-425"><td>425</td><td>RCoil</td><td></td><td>operand = Allarm.MAX_MAX_TC03_TEMP</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>342</td><td>SdCoil</td><td>Tag_101</td><td>(((ON AND Inputs.BWF 01 RUN) OR (ON AND Inputs.BWF 02 RUN)) AND [Data.Temp_TC03 &lt; Data.TC03_MIN_ALL])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#3S</td></tr><tr><td>347</td><td>SCoil</td><td>Allarm.LOW_TC03_TEMP</td><td>((((ON AND Inputs.BWF 01 RUN) OR (ON AND Inputs.BWF 02 RUN)) AND [Data.Temp_TC03 &lt; Data.TC03_MIN_ALL]) AND Tag_101)</td><td>조건 성립 시 Set</td></tr><tr><td>27</td><td>Move</td><td>Data.TC03_MIN_ALL</td><td>(ON AND [Data.TC03_MIN_ALL &lt; 200])</td><td>Move 입력 200</td></tr><tr><td>360</td><td>RCoil</td><td>Allarm.LOW_TC03_TEMP</td><td>(Add UID 352.eno (블록 동작 확인) AND [Data.Temp_TC03 &gt; app00])</td><td>조건 성립 시 Reset</td></tr><tr><td>362</td><td>SCoil</td><td>Flag.STOP_HORN</td><td>(Add UID 352.eno (블록 동작 확인) AND [Data.Temp_TC03 &gt; app00])</td><td>조건 성립 시 Set</td></tr><tr><td>372</td><td>SdCoil</td><td>Tag_102</td><td>(ON AND [Data.Temp_TC03 &gt; Data.TC03_MAX_ALL])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#3S</td></tr><tr><td>377</td><td>SCoil</td><td>Allarm.MAX_TC03_TEMP</td><td>((ON AND [Data.Temp_TC03 &gt; Data.TC03_MAX_ALL]) AND Tag_102)</td><td>조건 성립 시 Set</td></tr><tr><td>390</td><td>RCoil</td><td>Allarm.MAX_TC03_TEMP</td><td>(Sub UID 382.eno (블록 동작 확인) AND [Data.Temp_TC03 &lt; app00])</td><td>조건 성립 시 Reset</td></tr><tr><td>392</td><td>SCoil</td><td>Flag.STOP_HORN</td><td>(Sub UID 382.eno (블록 동작 확인) AND [Data.Temp_TC03 &lt; app00])</td><td>조건 성립 시 Set</td></tr><tr><td>415</td><td>SdCoil</td><td>Tag_103</td><td>((ON AND [Data.Temp_TC03 &gt; max_max_tc3]) OR (ON AND [Data.Temp_TC03 &gt; 750]) OR (ON AND [Data.Temp_TC03 &lt; -60]))</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#3S</td></tr><tr><td>420</td><td>SCoil</td><td>Allarm.MAX_MAX_TC03_TEMP</td><td>(((ON AND [Data.Temp_TC03 &gt; max_max_tc3]) OR (ON AND [Data.Temp_TC03 &gt; 750]) OR (ON AND [Data.Temp_TC03 &lt; -60])) AND Tag_103)</td><td>조건 성립 시 Set</td></tr><tr><td>425</td><td>RCoil</td><td>Allarm.MAX_MAX_TC03_TEMP</td><td>((ON AND Flag.RESET_ALLARM) AND Allarm.MAX_MAX_TC03_TEMP)</td><td>조건 성립 시 Reset</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-he01-wire-563"><td>563</td><td>Powerrail {} ↔ Part 543.in</td></tr><tr id="gme-he01-wire-473"><td>473</td><td>ORef 426 (ON) ↔ Part 543.operand</td></tr><tr id="gme-he01-wire-544"><td>544</td><td>Part 543.out ↔ Part 545.in ↔ Part 547.in ↔ Part 21.pre ↔ Part 551.in ↔ Part 366.pre ↔ Part 555.in ↔ Part 396.en ↔ Part 403.pre ↔ Part 406.pre ↔ Part 409.pre ↔ Part 559.in</td></tr><tr id="gme-he01-wire-474"><td>474</td><td>ORef 427 (Inputs.BWF 01 RUN) ↔ Part 545.operand</td></tr><tr id="gme-he01-wire-546"><td>546</td><td>Part 545.out ↔ Part 333.in1</td></tr><tr id="gme-he01-wire-475"><td>475</td><td>ORef 428 (Inputs.BWF 02 RUN) ↔ Part 547.operand</td></tr><tr id="gme-he01-wire-548"><td>548</td><td>Part 547.out ↔ Part 333.in2</td></tr><tr id="gme-he01-wire-476"><td>476</td><td>Part 333.out ↔ Part 336.pre</td></tr><tr id="gme-he01-wire-477"><td>477</td><td>ORef 429 (Data.Temp_TC03) ↔ Part 336.in1</td></tr><tr id="gme-he01-wire-478"><td>478</td><td>ORef 430 (Data.TC03_MIN_ALL) ↔ Part 336.in2</td></tr><tr id="gme-he01-wire-479"><td>479</td><td>Part 336.out ↔ Part 342.in ↔ Part 549.in</td></tr><tr id="gme-he01-wire-480"><td>480</td><td>ORef 431 (S5T#3S) ↔ Part 342.value</td></tr><tr id="gme-he01-wire-481"><td>481</td><td>ORef 432 (Tag_101) ↔ Part 342.operand</td></tr><tr id="gme-he01-wire-482"><td>482</td><td>ORef 433 (Tag_101) ↔ Part 549.operand</td></tr><tr id="gme-he01-wire-550"><td>550</td><td>Part 549.out ↔ Part 347.in</td></tr><tr id="gme-he01-wire-484"><td>484</td><td>ORef 434 (Allarm.LOW_TC03_TEMP) ↔ Part 347.operand</td></tr><tr id="gme-he01-wire-22"><td>22</td><td>ORef 24 (Data.TC03_MIN_ALL) ↔ Part 21.in1</td></tr><tr id="gme-he01-wire-23"><td>23</td><td>ORef 25 (200) ↔ Part 21.in2</td></tr><tr id="gme-he01-wire-28"><td>28</td><td>Part 21.out ↔ Part 27.en</td></tr><tr id="gme-he01-wire-29"><td>29</td><td>ORef 31 (200) ↔ Part 27.in</td></tr><tr id="gme-he01-wire-30"><td>30</td><td>Part 27.out1 ↔ ORef 32 (Data.TC03_MIN_ALL)</td></tr><tr id="gme-he01-wire-486"><td>486</td><td>ORef 435 (Allarm.LOW_TC03_TEMP) ↔ Part 551.operand</td></tr><tr id="gme-he01-wire-552"><td>552</td><td>Part 551.out ↔ Part 352.en</td></tr><tr id="gme-he01-wire-488"><td>488</td><td>ORef 436 (Data.TC03_MIN_ALL) ↔ Part 352.in1</td></tr><tr id="gme-he01-wire-489"><td>489</td><td>ORef 437 (5) ↔ Part 352.in2</td></tr><tr id="gme-he01-wire-491"><td>491</td><td>Part 352.eno ↔ Part 356.pre</td></tr><tr id="gme-he01-wire-490"><td>490</td><td>Part 352.out ↔ ORef 438 (app00)</td></tr><tr id="gme-he01-wire-492"><td>492</td><td>ORef 439 (Data.Temp_TC03) ↔ Part 356.in1</td></tr><tr id="gme-he01-wire-493"><td>493</td><td>ORef 440 (app00) ↔ Part 356.in2</td></tr><tr id="gme-he01-wire-494"><td>494</td><td>Part 356.out ↔ Part 360.in ↔ Part 362.in</td></tr><tr id="gme-he01-wire-495"><td>495</td><td>ORef 441 (Allarm.LOW_TC03_TEMP) ↔ Part 360.operand</td></tr><tr id="gme-he01-wire-496"><td>496</td><td>ORef 442 (Flag.STOP_HORN) ↔ Part 362.operand</td></tr><tr id="gme-he01-wire-498"><td>498</td><td>ORef 443 (Data.Temp_TC03) ↔ Part 366.in1</td></tr><tr id="gme-he01-wire-499"><td>499</td><td>ORef 444 (Data.TC03_MAX_ALL) ↔ Part 366.in2</td></tr><tr id="gme-he01-wire-500"><td>500</td><td>Part 366.out ↔ Part 372.in ↔ Part 553.in</td></tr><tr id="gme-he01-wire-501"><td>501</td><td>ORef 445 (S5T#3S) ↔ Part 372.value</td></tr><tr id="gme-he01-wire-502"><td>502</td><td>ORef 446 (Tag_102) ↔ Part 372.operand</td></tr><tr id="gme-he01-wire-503"><td>503</td><td>ORef 447 (Tag_102) ↔ Part 553.operand</td></tr><tr id="gme-he01-wire-554"><td>554</td><td>Part 553.out ↔ Part 377.in</td></tr><tr id="gme-he01-wire-505"><td>505</td><td>ORef 448 (Allarm.MAX_TC03_TEMP) ↔ Part 377.operand</td></tr><tr id="gme-he01-wire-507"><td>507</td><td>ORef 449 (Allarm.MAX_TC03_TEMP) ↔ Part 555.operand</td></tr><tr id="gme-he01-wire-556"><td>556</td><td>Part 555.out ↔ Part 382.en</td></tr><tr id="gme-he01-wire-509"><td>509</td><td>ORef 450 (Data.TC03_MAX_ALL) ↔ Part 382.in1</td></tr><tr id="gme-he01-wire-510"><td>510</td><td>ORef 451 (5) ↔ Part 382.in2</td></tr><tr id="gme-he01-wire-512"><td>512</td><td>Part 382.eno ↔ Part 386.pre</td></tr><tr id="gme-he01-wire-511"><td>511</td><td>Part 382.out ↔ ORef 452 (app00)</td></tr><tr id="gme-he01-wire-513"><td>513</td><td>ORef 453 (Data.Temp_TC03) ↔ Part 386.in1</td></tr><tr id="gme-he01-wire-514"><td>514</td><td>ORef 454 (app00) ↔ Part 386.in2</td></tr><tr id="gme-he01-wire-515"><td>515</td><td>Part 386.out ↔ Part 390.in ↔ Part 392.in</td></tr><tr id="gme-he01-wire-516"><td>516</td><td>ORef 455 (Allarm.MAX_TC03_TEMP) ↔ Part 390.operand</td></tr><tr id="gme-he01-wire-517"><td>517</td><td>ORef 456 (Flag.STOP_HORN) ↔ Part 392.operand</td></tr><tr id="gme-he01-wire-519"><td>519</td><td>ORef 457 (Data.TC03_MAX_ALL) ↔ Part 396.in1</td></tr><tr id="gme-he01-wire-520"><td>520</td><td>ORef 458 (50) ↔ Part 396.in2</td></tr><tr id="gme-he01-wire-521"><td>521</td><td>Part 396.out ↔ ORef 459 (max_max_tc3)</td></tr><tr id="gme-he01-wire-522"><td>522</td><td>ORef 460 (Data.Temp_TC03) ↔ Part 403.in1</td></tr><tr id="gme-he01-wire-523"><td>523</td><td>ORef 461 (max_max_tc3) ↔ Part 403.in2</td></tr><tr id="gme-he01-wire-524"><td>524</td><td>Part 403.out ↔ Part 402.in1</td></tr><tr id="gme-he01-wire-525"><td>525</td><td>ORef 462 (Data.Temp_TC03) ↔ Part 406.in1</td></tr><tr id="gme-he01-wire-526"><td>526</td><td>ORef 463 (750) ↔ Part 406.in2</td></tr><tr id="gme-he01-wire-527"><td>527</td><td>Part 406.out ↔ Part 402.in2</td></tr><tr id="gme-he01-wire-528"><td>528</td><td>ORef 464 (Data.Temp_TC03) ↔ Part 409.in1</td></tr><tr id="gme-he01-wire-529"><td>529</td><td>ORef 465 (-60) ↔ Part 409.in2</td></tr><tr id="gme-he01-wire-530"><td>530</td><td>Part 409.out ↔ Part 402.in3</td></tr><tr id="gme-he01-wire-531"><td>531</td><td>Part 402.out ↔ Part 415.in ↔ Part 557.in</td></tr><tr id="gme-he01-wire-532"><td>532</td><td>ORef 466 (S5T#3S) ↔ Part 415.value</td></tr><tr id="gme-he01-wire-533"><td>533</td><td>ORef 467 (Tag_103) ↔ Part 415.operand</td></tr><tr id="gme-he01-wire-534"><td>534</td><td>ORef 468 (Tag_103) ↔ Part 557.operand</td></tr><tr id="gme-he01-wire-558"><td>558</td><td>Part 557.out ↔ Part 420.in</td></tr><tr id="gme-he01-wire-536"><td>536</td><td>ORef 469 (Allarm.MAX_MAX_TC03_TEMP) ↔ Part 420.operand</td></tr><tr id="gme-he01-wire-538"><td>538</td><td>ORef 470 (Flag.RESET_ALLARM) ↔ Part 559.operand</td></tr><tr id="gme-he01-wire-560"><td>560</td><td>Part 559.out ↔ Part 561.in</td></tr><tr id="gme-he01-wire-539"><td>539</td><td>ORef 471 (Allarm.MAX_MAX_TC03_TEMP) ↔ Part 561.operand</td></tr><tr id="gme-he01-wire-562"><td>562</td><td>Part 561.out ↔ Part 425.in</td></tr><tr id="gme-he01-wire-541"><td>541</td><td>ORef 472 (Allarm.MAX_MAX_TC03_TEMP) ↔ Part 425.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 51개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>426</td><td>1</td><td>ON</td><td>0686-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>427</td><td>136</td><td>Inputs.BWF 01 RUN</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>428</td><td>137</td><td>Inputs.BWF 02 RUN</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>429</td><td>27</td><td>Data.Temp_TC03</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>430</td><td>28</td><td>Data.TC03_MIN_ALL</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>432</td><td>30</td><td>Tag_101</td><td>0686-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>431</td><td>29</td><td>S5T#3S</td><td>0683-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>433</td><td>30</td><td>Tag_101</td><td>0686-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>434</td><td>31</td><td>Allarm.LOW_TC03_TEMP</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>24</td><td>28</td><td>Data.TC03_MIN_ALL</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>25</td><td>54</td><td>200</td><td>0683-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>31</td><td>54</td><td>200</td><td>0683-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>32</td><td>28</td><td>Data.TC03_MIN_ALL</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>435</td><td>31</td><td>Allarm.LOW_TC03_TEMP</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>436</td><td>28</td><td>Data.TC03_MIN_ALL</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>437</td><td>13</td><td>5</td><td>0683-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>438</td><td>14</td><td>app00</td><td>0685-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>439</td><td>27</td><td>Data.Temp_TC03</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>440</td><td>14</td><td>app00</td><td>0685-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>441</td><td>31</td><td>Allarm.LOW_TC03_TEMP</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>442</td><td>16</td><td>Flag.STOP_HORN</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>443</td><td>27</td><td>Data.Temp_TC03</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>444</td><td>33</td><td>Data.TC03_MAX_ALL</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>446</td><td>34</td><td>Tag_102</td><td>0686-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>445</td><td>29</td><td>S5T#3S</td><td>0683-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>447</td><td>34</td><td>Tag_102</td><td>0686-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>448</td><td>35</td><td>Allarm.MAX_TC03_TEMP</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>449</td><td>35</td><td>Allarm.MAX_TC03_TEMP</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>450</td><td>33</td><td>Data.TC03_MAX_ALL</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>451</td><td>13</td><td>5</td><td>0683-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>452</td><td>14</td><td>app00</td><td>0685-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>453</td><td>27</td><td>Data.Temp_TC03</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>454</td><td>14</td><td>app00</td><td>0685-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>455</td><td>35</td><td>Allarm.MAX_TC03_TEMP</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>456</td><td>16</td><td>Flag.STOP_HORN</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>457</td><td>33</td><td>Data.TC03_MAX_ALL</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>458</td><td>38</td><td>50</td><td>0683-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>459</td><td>39</td><td>max_max_tc3</td><td>0685-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>460</td><td>27</td><td>Data.Temp_TC03</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>461</td><td>39</td><td>max_max_tc3</td><td>0685-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>462</td><td>27</td><td>Data.Temp_TC03</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>463</td><td>40</td><td>750</td><td>0683-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>464</td><td>27</td><td>Data.Temp_TC03</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>465</td><td>21</td><td>-60</td><td>0683-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>467</td><td>41</td><td>Tag_103</td><td>0686-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>466</td><td>29</td><td>S5T#3S</td><td>0683-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>468</td><td>41</td><td>Tag_103</td><td>0686-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>469</td><td>42</td><td>Allarm.MAX_MAX_TC03_TEMP</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>470</td><td>24</td><td>Flag.RESET_ALLARM</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>471</td><td>42</td><td>Allarm.MAX_MAX_TC03_TEMP</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>472</td><td>42</td><td>Allarm.MAX_MAX_TC03_TEMP</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;inputs&quot;.&quot;bwf 01 run&quot; &quot;data&quot;.temp_tc03 &quot;data&quot;.tc03_min_all &quot;tag_101&quot; s5t#3s &quot;inputs&quot;.&quot;bwf 02 run&quot; &quot;data&quot;.tc03_min_all 200 move 200 &quot;data&quot;.tc03_min_all &quot;allarm&quot;.low_tc03_temp add &quot;data&quot;.tc03_min_all 5 &quot;data&quot;.temp_tc03 #app00 &quot;allarm&quot;.low_tc03_temp #app00 &quot;flag&quot;.stop_horn &quot;data&quot;.temp_tc03 &quot;data&quot;.tc03_max_all &quot;tag_102&quot; s5t#3s &quot;tag_102&quot; &quot;allarm&quot;.max_tc03_temp &quot;allarm&quot;.max_tc03_temp sub &quot;data&quot;.tc03_max_all 5 &quot;data&quot;.temp_tc03 #app00 &quot;allarm&quot;.max_tc03_temp #app00 &quot;flag&quot;.stop_horn add &quot;data&quot;.tc03_max_all 50 #max_max_tc3 &quot;data&quot;.temp_tc03 #max_max_tc3 &quot;tag_103&quot; s5t#3s &quot;tag_103&quot; &quot;allarm&quot;.max_max_tc03_temp &quot;data&quot;.temp_tc03 750 &quot;data&quot;.temp_tc03 -60 &quot;flag&quot;.reset_allarm &quot;allarm&quot;.max_max_tc03_temp &quot;allarm&quot;.max_max_tc03_temp &quot;tag_101&quot; &quot;allarm&quot;.low_tc03_temp</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>