<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>max tc04 temperature</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-tc05-source-locations">tr[id^="gme-tc05-"]{scroll-margin-top:65px}tr[id^="gme-tc05-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-tc04-source-locations">tr[id^="gme-tc04-"]{scroll-margin-top:65px}tr[id^="gme-tc04-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>max tc04 temperature</h1><p>allarms 3 · 검색 색인 순서 3 · 원본 내부 NID 추정 3</p><div class="source">백업 PLF 원본의 3166897 바이트 위치에서 복원한 XML. 검색 문서 1981의 객체 키 16102200736b000000000000와 연결했다. 이름 해석 27/27개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0529-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1981.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-tc05-part-557"><td>557</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-tc05-part-438"><td>438</td><td>Gt</td><td></td><td>in1 = Data.Temp_TC04; in2 = Data.TC04_TC05_MAX_ALL</td></tr><tr id="gme-tc05-part-441"><td>441</td><td>Gt</td><td></td><td>in1 = Data.Temp_TC04; in2 = 120</td></tr><tr id="gme-tc05-part-444"><td>444</td><td>Lt</td><td></td><td>in1 = Data.Temp_TC04; in2 = -60</td></tr><tr id="gme-tc05-part-437"><td>437</td><td>O</td><td></td><td></td></tr><tr id="gme-tc05-part-450"><td>450</td><td>SdCoil</td><td></td><td>value = S5T#1M; operand = Tag_104</td></tr><tr id="gme-tc05-part-559"><td>559</td><td>Contact</td><td></td><td>operand = Tag_104</td></tr><tr id="gme-tc05-part-455"><td>455</td><td>SCoil</td><td></td><td>operand = Allarm.MAX_TC04_TEMP</td></tr><tr id="gme-tc05-part-459"><td>459</td><td>Gt</td><td></td><td>in1 = Data.Temp_TC05; in2 = Data.TC04_TC05_MAX_ALL</td></tr><tr id="gme-tc05-part-462"><td>462</td><td>Gt</td><td></td><td>in1 = Data.Temp_TC05; in2 = 120</td></tr><tr id="gme-tc05-part-465"><td>465</td><td>Lt</td><td></td><td>in1 = Data.Temp_TC05; in2 = -60</td></tr><tr id="gme-tc05-part-458"><td>458</td><td>O</td><td></td><td></td></tr><tr id="gme-tc05-part-471"><td>471</td><td>SdCoil</td><td></td><td>value = S5T#1M; operand = Tag_105</td></tr><tr id="gme-tc05-part-561"><td>561</td><td>Contact</td><td></td><td>operand = Tag_105</td></tr><tr id="gme-tc05-part-22"><td>22</td><td>Contact</td><td></td><td>operand = ServiceBit</td></tr><tr id="gme-tc05-part-476"><td>476</td><td>SCoil</td><td></td><td>operand = Allarm.MAX_TC05_TEMP</td></tr><tr id="gme-tc05-part-563"><td>563</td><td>Contact</td><td></td><td>operand = Flag.RESET_ALLARM</td></tr><tr id="gme-tc05-part-565"><td>565</td><td>Contact</td><td></td><td>operand = Allarm.MAX_TC04_TEMP</td></tr><tr id="gme-tc05-part-484"><td>484</td><td>RCoil</td><td></td><td>operand = Allarm.MAX_TC04_TEMP</td></tr><tr id="gme-tc05-part-567"><td>567</td><td>Contact</td><td></td><td>operand = Allarm.MAX_TC05_TEMP</td></tr><tr id="gme-tc05-part-488"><td>488</td><td>RCoil</td><td></td><td>operand = Allarm.MAX_TC05_TEMP</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>450</td><td>SdCoil</td><td>Tag_104</td><td>((ON AND [Data.Temp_TC04 &gt; Data.TC04_TC05_MAX_ALL]) OR (ON AND [Data.Temp_TC04 &gt; 120]) OR (ON AND [Data.Temp_TC04 &lt; -60]))</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1M</td></tr><tr><td>455</td><td>SCoil</td><td>Allarm.MAX_TC04_TEMP</td><td>(((ON AND [Data.Temp_TC04 &gt; Data.TC04_TC05_MAX_ALL]) OR (ON AND [Data.Temp_TC04 &gt; 120]) OR (ON AND [Data.Temp_TC04 &lt; -60])) AND Tag_104)</td><td>조건 성립 시 Set</td></tr><tr><td>471</td><td>SdCoil</td><td>Tag_105</td><td>((ON AND [Data.Temp_TC05 &gt; Data.TC04_TC05_MAX_ALL]) OR (ON AND [Data.Temp_TC05 &gt; 120]) OR (ON AND [Data.Temp_TC05 &lt; -60]))</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1M</td></tr><tr><td>476</td><td>SCoil</td><td>Allarm.MAX_TC05_TEMP</td><td>((((ON AND [Data.Temp_TC05 &gt; Data.TC04_TC05_MAX_ALL]) OR (ON AND [Data.Temp_TC05 &gt; 120]) OR (ON AND [Data.Temp_TC05 &lt; -60])) AND Tag_105) AND ServiceBit)</td><td>조건 성립 시 Set</td></tr><tr><td>484</td><td>RCoil</td><td>Allarm.MAX_TC04_TEMP</td><td>((ON AND Flag.RESET_ALLARM) AND Allarm.MAX_TC04_TEMP)</td><td>조건 성립 시 Reset</td></tr><tr><td>488</td><td>RCoil</td><td>Allarm.MAX_TC05_TEMP</td><td>((ON AND Flag.RESET_ALLARM) AND Allarm.MAX_TC05_TEMP)</td><td>조건 성립 시 Reset</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-tc05-wire-569"><td>569</td><td>Powerrail {} ↔ Part 557.in</td></tr><tr id="gme-tc05-wire-515"><td>515</td><td>ORef 489 (ON) ↔ Part 557.operand</td></tr><tr id="gme-tc05-wire-558"><td>558</td><td>Part 557.out ↔ Part 438.pre ↔ Part 441.pre ↔ Part 444.pre ↔ Part 459.pre ↔ Part 462.pre ↔ Part 465.pre ↔ Part 563.in</td></tr><tr id="gme-tc05-wire-516"><td>516</td><td>ORef 490 (Data.Temp_TC04) ↔ Part 438.in1</td></tr><tr id="gme-tc05-wire-517"><td>517</td><td>ORef 491 (Data.TC04_TC05_MAX_ALL) ↔ Part 438.in2</td></tr><tr id="gme-tc05-wire-518"><td>518</td><td>Part 438.out ↔ Part 437.in1</td></tr><tr id="gme-tc05-wire-519"><td>519</td><td>ORef 492 (Data.Temp_TC04) ↔ Part 441.in1</td></tr><tr id="gme-tc05-wire-520"><td>520</td><td>ORef 493 (120) ↔ Part 441.in2</td></tr><tr id="gme-tc05-wire-521"><td>521</td><td>Part 441.out ↔ Part 437.in2</td></tr><tr id="gme-tc05-wire-522"><td>522</td><td>ORef 494 (Data.Temp_TC04) ↔ Part 444.in1</td></tr><tr id="gme-tc05-wire-523"><td>523</td><td>ORef 495 (-60) ↔ Part 444.in2</td></tr><tr id="gme-tc05-wire-524"><td>524</td><td>Part 444.out ↔ Part 437.in3</td></tr><tr id="gme-tc05-wire-525"><td>525</td><td>Part 437.out ↔ Part 450.in ↔ Part 559.in</td></tr><tr id="gme-tc05-wire-526"><td>526</td><td>ORef 496 (S5T#1M) ↔ Part 450.value</td></tr><tr id="gme-tc05-wire-527"><td>527</td><td>ORef 497 (Tag_104) ↔ Part 450.operand</td></tr><tr id="gme-tc05-wire-528"><td>528</td><td>ORef 498 (Tag_104) ↔ Part 559.operand</td></tr><tr id="gme-tc05-wire-560"><td>560</td><td>Part 559.out ↔ Part 455.in</td></tr><tr id="gme-tc05-wire-530"><td>530</td><td>ORef 499 (Allarm.MAX_TC04_TEMP) ↔ Part 455.operand</td></tr><tr id="gme-tc05-wire-532"><td>532</td><td>ORef 500 (Data.Temp_TC05) ↔ Part 459.in1</td></tr><tr id="gme-tc05-wire-533"><td>533</td><td>ORef 501 (Data.TC04_TC05_MAX_ALL) ↔ Part 459.in2</td></tr><tr id="gme-tc05-wire-534"><td>534</td><td>Part 459.out ↔ Part 458.in1</td></tr><tr id="gme-tc05-wire-535"><td>535</td><td>ORef 502 (Data.Temp_TC05) ↔ Part 462.in1</td></tr><tr id="gme-tc05-wire-536"><td>536</td><td>ORef 503 (120) ↔ Part 462.in2</td></tr><tr id="gme-tc05-wire-537"><td>537</td><td>Part 462.out ↔ Part 458.in2</td></tr><tr id="gme-tc05-wire-538"><td>538</td><td>ORef 504 (Data.Temp_TC05) ↔ Part 465.in1</td></tr><tr id="gme-tc05-wire-539"><td>539</td><td>ORef 505 (-60) ↔ Part 465.in2</td></tr><tr id="gme-tc05-wire-540"><td>540</td><td>Part 465.out ↔ Part 458.in3</td></tr><tr id="gme-tc05-wire-541"><td>541</td><td>Part 458.out ↔ Part 471.in ↔ Part 561.in</td></tr><tr id="gme-tc05-wire-542"><td>542</td><td>ORef 506 (S5T#1M) ↔ Part 471.value</td></tr><tr id="gme-tc05-wire-543"><td>543</td><td>ORef 507 (Tag_105) ↔ Part 471.operand</td></tr><tr id="gme-tc05-wire-544"><td>544</td><td>ORef 508 (Tag_105) ↔ Part 561.operand</td></tr><tr id="gme-tc05-wire-25"><td>25</td><td>Part 561.out ↔ Part 22.in</td></tr><tr id="gme-tc05-wire-27"><td>27</td><td>ORef 28 (ServiceBit) ↔ Part 22.operand</td></tr><tr id="gme-tc05-wire-26"><td>26</td><td>Part 22.out ↔ Part 476.in</td></tr><tr id="gme-tc05-wire-546"><td>546</td><td>ORef 509 (Allarm.MAX_TC05_TEMP) ↔ Part 476.operand</td></tr><tr id="gme-tc05-wire-548"><td>548</td><td>ORef 510 (Flag.RESET_ALLARM) ↔ Part 563.operand</td></tr><tr id="gme-tc05-wire-564"><td>564</td><td>Part 563.out ↔ Part 565.in ↔ Part 567.in</td></tr><tr id="gme-tc05-wire-549"><td>549</td><td>ORef 511 (Allarm.MAX_TC04_TEMP) ↔ Part 565.operand</td></tr><tr id="gme-tc05-wire-566"><td>566</td><td>Part 565.out ↔ Part 484.in</td></tr><tr id="gme-tc05-wire-551"><td>551</td><td>ORef 512 (Allarm.MAX_TC04_TEMP) ↔ Part 484.operand</td></tr><tr id="gme-tc05-wire-552"><td>552</td><td>ORef 513 (Allarm.MAX_TC05_TEMP) ↔ Part 567.operand</td></tr><tr id="gme-tc05-wire-568"><td>568</td><td>Part 567.out ↔ Part 488.in</td></tr><tr id="gme-tc05-wire-554"><td>554</td><td>ORef 514 (Allarm.MAX_TC05_TEMP) ↔ Part 488.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 27개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>489</td><td>1</td><td>ON</td><td>0686-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>490</td><td>43</td><td>Data.Temp_TC04</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>491</td><td>44</td><td>Data.TC04_TC05_MAX_ALL</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>492</td><td>43</td><td>Data.Temp_TC04</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>493</td><td>45</td><td>120</td><td>0683-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>494</td><td>43</td><td>Data.Temp_TC04</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>495</td><td>21</td><td>-60</td><td>0683-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>497</td><td>47</td><td>Tag_104</td><td>0686-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>496</td><td>46</td><td>S5T#1M</td><td>0683-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>498</td><td>47</td><td>Tag_104</td><td>0686-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>499</td><td>48</td><td>Allarm.MAX_TC04_TEMP</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>500</td><td>49</td><td>Data.Temp_TC05</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>501</td><td>44</td><td>Data.TC04_TC05_MAX_ALL</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>502</td><td>49</td><td>Data.Temp_TC05</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>503</td><td>45</td><td>120</td><td>0683-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>504</td><td>49</td><td>Data.Temp_TC05</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>505</td><td>21</td><td>-60</td><td>0683-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>507</td><td>50</td><td>Tag_105</td><td>0686-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>506</td><td>46</td><td>S5T#1M</td><td>0683-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>508</td><td>50</td><td>Tag_105</td><td>0686-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>28</td><td>161</td><td>ServiceBit</td><td>0686-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>509</td><td>51</td><td>Allarm.MAX_TC05_TEMP</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>510</td><td>24</td><td>Flag.RESET_ALLARM</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>511</td><td>48</td><td>Allarm.MAX_TC04_TEMP</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>512</td><td>48</td><td>Allarm.MAX_TC04_TEMP</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>513</td><td>51</td><td>Allarm.MAX_TC05_TEMP</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>514</td><td>51</td><td>Allarm.MAX_TC05_TEMP</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;data&quot;.temp_tc04 &quot;data&quot;.tc04_tc05_max_all &quot;tag_104&quot; s5t#1m &quot;data&quot;.temp_tc04 120 &quot;data&quot;.temp_tc04 -60 &quot;data&quot;.temp_tc05 &quot;data&quot;.tc04_tc05_max_all &quot;tag_105&quot; s5t#1m &quot;tag_105&quot; &quot;servicebit&quot; &quot;allarm&quot;.max_tc05_temp &quot;data&quot;.temp_tc05 120 &quot;data&quot;.temp_tc05 -60 &quot;flag&quot;.reset_allarm &quot;allarm&quot;.max_tc04_temp &quot;allarm&quot;.max_tc04_temp &quot;allarm&quot;.max_tc05_temp &quot;allarm&quot;.max_tc05_temp &quot;tag_104&quot; &quot;allarm&quot;.max_tc04_temp</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>