<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>oxigen analyzer out of range</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-ab01-source-locations">tr[id^="gme-ab01-"]{scroll-margin-top:65px}tr[id^="gme-ab01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>oxigen analyzer out of range</h1><p>allarms 3 · 검색 색인 순서 4 · 원본 내부 NID 추정 4</p><div class="source">백업 PLF 원본의 3168394 바이트 위치에서 복원한 XML. 검색 문서 1982의 객체 키 16102200746b000000000000와 연결했다. 이름 해석 14/14개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0530-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1982.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-ab01-part-539"><td>539</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-ab01-part-484"><td>484</td><td>Le</td><td></td><td>in1 = Data.Oxigen_RO01; in2 = 0</td></tr><tr id="gme-ab01-part-487"><td>487</td><td>Ge</td><td></td><td>in1 = Data.Oxigen_RO01; in2 = 200</td></tr><tr id="gme-ab01-part-483"><td>483</td><td>O</td><td></td><td></td></tr><tr id="gme-ab01-part-22"><td>22</td><td>Contact</td><td></td><td>operand = ServiceBit</td></tr><tr id="gme-ab01-part-490"><td>490</td><td>SCoil</td><td></td><td>operand = Allarm.Oxigen_Fault</td></tr><tr id="gme-ab01-part-541"><td>541</td><td>Contact</td><td></td><td>operand = Allarm.Oxigen_Fault</td></tr><tr id="gme-ab01-part-494"><td>494</td><td>Ge</td><td></td><td>in1 = Data.Oxigen_RO01; in2 = 5</td></tr><tr id="gme-ab01-part-497"><td>497</td><td>Le</td><td></td><td>in1 = Data.Oxigen_RO01; in2 = 195</td></tr><tr id="gme-ab01-part-501"><td>501</td><td>RCoil</td><td></td><td>operand = Allarm.Oxigen_Fault</td></tr><tr id="gme-ab01-part-503"><td>503</td><td>SCoil</td><td></td><td>operand = Flag.STOP_HORN</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>490</td><td>SCoil</td><td>Allarm.Oxigen_Fault</td><td>(((ON AND [Data.Oxigen_RO01 &lt;= 0]) OR (ON AND [Data.Oxigen_RO01 &gt;= 200])) AND ServiceBit)</td><td>조건 성립 시 Set</td></tr><tr><td>501</td><td>RCoil</td><td>Allarm.Oxigen_Fault</td><td>(((ON AND Allarm.Oxigen_Fault) AND [Data.Oxigen_RO01 &gt;= 5]) AND [Data.Oxigen_RO01 &lt;= 195])</td><td>조건 성립 시 Reset</td></tr><tr><td>503</td><td>SCoil</td><td>Flag.STOP_HORN</td><td>(((ON AND Allarm.Oxigen_Fault) AND [Data.Oxigen_RO01 &gt;= 5]) AND [Data.Oxigen_RO01 &lt;= 195])</td><td>조건 성립 시 Set</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-ab01-wire-543"><td>543</td><td>Powerrail {} ↔ Part 539.in</td></tr><tr id="gme-ab01-wire-518"><td>518</td><td>ORef 505 (ON) ↔ Part 539.operand</td></tr><tr id="gme-ab01-wire-540"><td>540</td><td>Part 539.out ↔ Part 484.pre ↔ Part 487.pre ↔ Part 541.in</td></tr><tr id="gme-ab01-wire-519"><td>519</td><td>ORef 506 (Data.Oxigen_RO01) ↔ Part 484.in1</td></tr><tr id="gme-ab01-wire-520"><td>520</td><td>ORef 507 (0) ↔ Part 484.in2</td></tr><tr id="gme-ab01-wire-521"><td>521</td><td>Part 484.out ↔ Part 483.in1</td></tr><tr id="gme-ab01-wire-522"><td>522</td><td>ORef 508 (Data.Oxigen_RO01) ↔ Part 487.in1</td></tr><tr id="gme-ab01-wire-523"><td>523</td><td>ORef 509 (200) ↔ Part 487.in2</td></tr><tr id="gme-ab01-wire-524"><td>524</td><td>Part 487.out ↔ Part 483.in2</td></tr><tr id="gme-ab01-wire-525"><td>525</td><td>Part 483.out ↔ Part 22.in</td></tr><tr id="gme-ab01-wire-21"><td>21</td><td>ORef 23 (ServiceBit) ↔ Part 22.operand</td></tr><tr id="gme-ab01-wire-24"><td>24</td><td>Part 22.out ↔ Part 490.in</td></tr><tr id="gme-ab01-wire-527"><td>527</td><td>ORef 510 (Allarm.Oxigen_Fault) ↔ Part 490.operand</td></tr><tr id="gme-ab01-wire-528"><td>528</td><td>ORef 511 (Allarm.Oxigen_Fault) ↔ Part 541.operand</td></tr><tr id="gme-ab01-wire-542"><td>542</td><td>Part 541.out ↔ Part 494.pre</td></tr><tr id="gme-ab01-wire-529"><td>529</td><td>ORef 512 (Data.Oxigen_RO01) ↔ Part 494.in1</td></tr><tr id="gme-ab01-wire-530"><td>530</td><td>ORef 513 (5) ↔ Part 494.in2</td></tr><tr id="gme-ab01-wire-531"><td>531</td><td>Part 494.out ↔ Part 497.pre</td></tr><tr id="gme-ab01-wire-532"><td>532</td><td>ORef 514 (Data.Oxigen_RO01) ↔ Part 497.in1</td></tr><tr id="gme-ab01-wire-533"><td>533</td><td>ORef 515 (195) ↔ Part 497.in2</td></tr><tr id="gme-ab01-wire-534"><td>534</td><td>Part 497.out ↔ Part 501.in ↔ Part 503.in</td></tr><tr id="gme-ab01-wire-535"><td>535</td><td>ORef 516 (Allarm.Oxigen_Fault) ↔ Part 501.operand</td></tr><tr id="gme-ab01-wire-536"><td>536</td><td>ORef 517 (Flag.STOP_HORN) ↔ Part 503.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 14개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>505</td><td>1</td><td>ON</td><td>0686-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>506</td><td>52</td><td>Data.Oxigen_RO01</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>507</td><td>53</td><td>0</td><td>0683-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>508</td><td>52</td><td>Data.Oxigen_RO01</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>509</td><td>54</td><td>200</td><td>0683-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>23</td><td>161</td><td>ServiceBit</td><td>0686-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>510</td><td>55</td><td>Allarm.Oxigen_Fault</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>511</td><td>55</td><td>Allarm.Oxigen_Fault</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>512</td><td>52</td><td>Data.Oxigen_RO01</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>513</td><td>13</td><td>5</td><td>0683-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>514</td><td>52</td><td>Data.Oxigen_RO01</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>515</td><td>56</td><td>195</td><td>0683-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>516</td><td>55</td><td>Allarm.Oxigen_Fault</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>517</td><td>16</td><td>Flag.STOP_HORN</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;data&quot;.oxigen_ro01 0 &quot;servicebit&quot; &quot;allarm&quot;.oxigen_fault &quot;data&quot;.oxigen_ro01 200 &quot;allarm&quot;.oxigen_fault &quot;data&quot;.oxigen_ro01 5 &quot;data&quot;.oxigen_ro01 195 &quot;allarm&quot;.oxigen_fault &quot;flag&quot;.stop_horn</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>