<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>ro01 oxigen low limit</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-ab01-source-locations">tr[id^="gme-ab01-"]{scroll-margin-top:65px}tr[id^="gme-ab01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>ro01 oxigen low limit</h1><p>allarms 3 · 검색 색인 순서 6 · 원본 내부 NID 추정 6</p><div class="source">백업 PLF 원본의 3170627 바이트 위치에서 복원한 XML. 검색 문서 1984의 객체 키 16102200766b000000000000와 연결했다. 이름 해석 16/16개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0532-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1984.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-ab01-part-658"><td>658</td><td>Contact</td><td></td><td>operand = OFF</td></tr><tr id="gme-ab01-part-590"><td>590</td><td>Gt</td><td></td><td>in1 = Manage_TC1_2.PID_Ref_Temp; in2 = 650.0</td></tr><tr id="gme-ab01-part-593"><td>593</td><td>Le</td><td></td><td>in1 = Data.Oxigen_RO01; in2 = 5</td></tr><tr id="gme-ab01-part-599"><td>599</td><td>SdCoil</td><td></td><td>value = S5T#1M; operand = Tag_106</td></tr><tr id="gme-ab01-part-660"><td>660</td><td>Contact</td><td></td><td>operand = Tag_106</td></tr><tr id="gme-ab01-part-604"><td>604</td><td>SCoil</td><td></td><td>operand = Allarm.Oxigen_LOW</td></tr><tr id="gme-ab01-part-662"><td>662</td><td>Contact</td><td></td><td>operand = Flag.RESET_ALLARM</td></tr><tr id="gme-ab01-part-664"><td>664</td><td>Contact</td><td></td><td>operand = Allarm.Oxigen_LOW</td></tr><tr id="gme-ab01-part-610"><td>610</td><td>Ge</td><td></td><td>in1 = Data.Oxigen_RO01; in2 = 20</td></tr><tr id="gme-ab01-part-613"><td>613</td><td>Le</td><td></td><td>in1 = Manage_TC1_2.PID_Ref_Temp; in2 = 650.0</td></tr><tr id="gme-ab01-part-609"><td>609</td><td>O</td><td></td><td></td></tr><tr id="gme-ab01-part-616"><td>616</td><td>RCoil</td><td></td><td>operand = Allarm.Oxigen_LOW</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>599</td><td>SdCoil</td><td>Tag_106</td><td>((OFF AND [Manage_TC1_2.PID_Ref_Temp &gt; 650.0]) AND [Data.Oxigen_RO01 &lt;= 5])</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1M</td></tr><tr><td>604</td><td>SCoil</td><td>Allarm.Oxigen_LOW</td><td>(((OFF AND [Manage_TC1_2.PID_Ref_Temp &gt; 650.0]) AND [Data.Oxigen_RO01 &lt;= 5]) AND Tag_106)</td><td>조건 성립 시 Set</td></tr><tr><td>616</td><td>RCoil</td><td>Allarm.Oxigen_LOW</td><td>((((OFF AND Flag.RESET_ALLARM) AND Allarm.Oxigen_LOW) AND [Data.Oxigen_RO01 &gt;= 20]) OR (((OFF AND Flag.RESET_ALLARM) AND Allarm.Oxigen_LOW) AND [Manage_TC1_2.PID_Ref_Temp &lt;= 650.0]))</td><td>조건 성립 시 Reset</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-ab01-wire-666"><td>666</td><td>Powerrail {} ↔ Part 658.in</td></tr><tr id="gme-ab01-wire-633"><td>633</td><td>ORef 617 (OFF) ↔ Part 658.operand</td></tr><tr id="gme-ab01-wire-659"><td>659</td><td>Part 658.out ↔ Part 590.pre ↔ Part 662.in</td></tr><tr id="gme-ab01-wire-634"><td>634</td><td>ORef 618 (Manage_TC1_2.PID_Ref_Temp) ↔ Part 590.in1</td></tr><tr id="gme-ab01-wire-635"><td>635</td><td>ORef 619 (650.0) ↔ Part 590.in2</td></tr><tr id="gme-ab01-wire-636"><td>636</td><td>Part 590.out ↔ Part 593.pre</td></tr><tr id="gme-ab01-wire-637"><td>637</td><td>ORef 620 (Data.Oxigen_RO01) ↔ Part 593.in1</td></tr><tr id="gme-ab01-wire-638"><td>638</td><td>ORef 621 (5) ↔ Part 593.in2</td></tr><tr id="gme-ab01-wire-639"><td>639</td><td>Part 593.out ↔ Part 599.in ↔ Part 660.in</td></tr><tr id="gme-ab01-wire-640"><td>640</td><td>ORef 622 (S5T#1M) ↔ Part 599.value</td></tr><tr id="gme-ab01-wire-641"><td>641</td><td>ORef 623 (Tag_106) ↔ Part 599.operand</td></tr><tr id="gme-ab01-wire-642"><td>642</td><td>ORef 624 (Tag_106) ↔ Part 660.operand</td></tr><tr id="gme-ab01-wire-661"><td>661</td><td>Part 660.out ↔ Part 604.in</td></tr><tr id="gme-ab01-wire-644"><td>644</td><td>ORef 625 (Allarm.Oxigen_LOW) ↔ Part 604.operand</td></tr><tr id="gme-ab01-wire-646"><td>646</td><td>ORef 626 (Flag.RESET_ALLARM) ↔ Part 662.operand</td></tr><tr id="gme-ab01-wire-663"><td>663</td><td>Part 662.out ↔ Part 664.in</td></tr><tr id="gme-ab01-wire-647"><td>647</td><td>ORef 627 (Allarm.Oxigen_LOW) ↔ Part 664.operand</td></tr><tr id="gme-ab01-wire-665"><td>665</td><td>Part 664.out ↔ Part 610.pre ↔ Part 613.pre</td></tr><tr id="gme-ab01-wire-648"><td>648</td><td>ORef 628 (Data.Oxigen_RO01) ↔ Part 610.in1</td></tr><tr id="gme-ab01-wire-649"><td>649</td><td>ORef 629 (20) ↔ Part 610.in2</td></tr><tr id="gme-ab01-wire-650"><td>650</td><td>Part 610.out ↔ Part 609.in1</td></tr><tr id="gme-ab01-wire-651"><td>651</td><td>ORef 630 (Manage_TC1_2.PID_Ref_Temp) ↔ Part 613.in1</td></tr><tr id="gme-ab01-wire-652"><td>652</td><td>ORef 631 (650.0) ↔ Part 613.in2</td></tr><tr id="gme-ab01-wire-653"><td>653</td><td>Part 613.out ↔ Part 609.in2</td></tr><tr id="gme-ab01-wire-654"><td>654</td><td>Part 609.out ↔ Part 616.in</td></tr><tr id="gme-ab01-wire-656"><td>656</td><td>ORef 632 (Allarm.Oxigen_LOW) ↔ Part 616.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 16개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>617</td><td>176</td><td>OFF</td><td>0686-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>618</td><td>169</td><td>Manage_TC1_2.PID_Ref_Temp</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>619</td><td>173</td><td>650.0</td><td>0683-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>620</td><td>52</td><td>Data.Oxigen_RO01</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>621</td><td>13</td><td>5</td><td>0683-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>623</td><td>63</td><td>Tag_106</td><td>0686-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>622</td><td>46</td><td>S5T#1M</td><td>0683-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>624</td><td>63</td><td>Tag_106</td><td>0686-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>625</td><td>64</td><td>Allarm.Oxigen_LOW</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>626</td><td>24</td><td>Flag.RESET_ALLARM</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>627</td><td>64</td><td>Allarm.Oxigen_LOW</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>628</td><td>52</td><td>Data.Oxigen_RO01</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>629</td><td>18</td><td>20</td><td>0683-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>630</td><td>169</td><td>Manage_TC1_2.PID_Ref_Temp</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>631</td><td>173</td><td>650.0</td><td>0683-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>632</td><td>64</td><td>Allarm.Oxigen_LOW</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;off&quot; &quot;manage_tc1_2&quot;.pid_ref_temp 650.0 &quot;data&quot;.oxigen_ro01 5 &quot;tag_106&quot; s5t#1m &quot;flag&quot;.reset_allarm &quot;allarm&quot;.oxigen_low &quot;data&quot;.oxigen_ro01 20 &quot;allarm&quot;.oxigen_low &quot;manage_tc1_2&quot;.pid_ref_temp 650.0 &quot;tag_106&quot; &quot;allarm&quot;.oxigen_low</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>