<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>pc-01 low depressure</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-fn04-source-locations">tr[id^="gme-fn04-"]{scroll-margin-top:65px}tr[id^="gme-fn04-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-fn01-source-locations">tr[id^="gme-fn01-"]{scroll-margin-top:65px}tr[id^="gme-fn01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style><style id="gme-pc01-source-locations">tr[id^="gme-pc01-"]{scroll-margin-top:65px}tr[id^="gme-pc01-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>pc-01 low depressure</h1><p>allarms 3 · 검색 색인 순서 9 · 원본 내부 NID 추정 9</p><div class="source">백업 PLF 원본의 3174355 바이트 위치에서 복원한 XML. 검색 문서 1987의 객체 키 16102200796b000000000000와 연결했다. 이름 해석 16/16개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0535-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-1987.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-pc01-part-856"><td>856</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-pc01-part-23"><td>23</td><td>Contact</td><td></td><td>operand = Inputs.FN01 Run</td></tr><tr id="gme-pc01-part-27"><td>27</td><td>Contact</td><td></td><td>operand = Inputs.FN04 Run</td></tr><tr id="gme-pc01-part-797"><td>797</td><td>Gt</td><td></td><td>in1 = Data.PC_01; in2 = -10</td></tr><tr id="gme-pc01-part-800"><td>800</td><td>Gt</td><td></td><td>in1 = Data.PC_01; in2 = Data.Min_Pressure_PC_01</td></tr><tr id="gme-pc01-part-803"><td>803</td><td>Lt</td><td></td><td>in1 = Data.PC_01; in2 = -800</td></tr><tr id="gme-pc01-part-796"><td>796</td><td>O</td><td></td><td></td></tr><tr id="gme-pc01-part-809"><td>809</td><td>SdCoil</td><td></td><td>value = S5T#30S; operand = Tag_109</td></tr><tr id="gme-pc01-part-858"><td>858</td><td>Contact</td><td></td><td>operand = Tag_109</td></tr><tr id="gme-pc01-part-814"><td>814</td><td>SCoil</td><td></td><td>operand = Allarm.Low_Aspiration</td></tr><tr id="gme-pc01-part-860"><td>860</td><td>Contact</td><td></td><td>operand = Flag.RESET_ALLARM</td></tr><tr id="gme-pc01-part-862"><td>862</td><td>Contact</td><td></td><td>operand = Allarm.Low_Aspiration</td></tr><tr id="gme-pc01-part-819"><td>819</td><td>RCoil</td><td></td><td>operand = Allarm.Low_Aspiration</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody><tr><td>809</td><td>SdCoil</td><td>Tag_109</td><td>((((ON AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND [Data.PC_01 &gt; -10]) OR (((ON AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND [Data.PC_01 &gt; Data.Min_Pressure_PC_01]) OR (((ON AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND [Data.PC_01 &lt; -800]))</td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#30S</td></tr><tr><td>814</td><td>SCoil</td><td>Allarm.Low_Aspiration</td><td>(((((ON AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND [Data.PC_01 &gt; -10]) OR (((ON AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND [Data.PC_01 &gt; Data.Min_Pressure_PC_01]) OR (((ON AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND [Data.PC_01 &lt; -800])) AND Tag_109)</td><td>조건 성립 시 Set</td></tr><tr><td>819</td><td>RCoil</td><td>Allarm.Low_Aspiration</td><td>((((ON AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND Flag.RESET_ALLARM) AND Allarm.Low_Aspiration)</td><td>조건 성립 시 Reset</td></tr></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-pc01-wire-864"><td>864</td><td>Powerrail {} ↔ Part 856.in</td></tr><tr id="gme-pc01-wire-834"><td>834</td><td>ORef 820 (ON) ↔ Part 856.operand</td></tr><tr id="gme-pc01-wire-21"><td>21</td><td>Part 856.out ↔ Part 23.in</td></tr><tr id="gme-fn01-wire-22"><td>22</td><td>ORef 24 (Inputs.FN01 Run) ↔ Part 23.operand</td></tr><tr id="gme-pc01-wire-25"><td>25</td><td>Part 23.out ↔ Part 27.in</td></tr><tr id="gme-fn04-wire-26"><td>26</td><td>ORef 28 (Inputs.FN04 Run) ↔ Part 27.operand</td></tr><tr id="gme-pc01-wire-857"><td>857</td><td>Part 27.out ↔ Part 797.pre ↔ Part 800.pre ↔ Part 803.pre ↔ Part 860.in</td></tr><tr id="gme-pc01-wire-835"><td>835</td><td>ORef 821 (Data.PC_01) ↔ Part 797.in1</td></tr><tr id="gme-pc01-wire-836"><td>836</td><td>ORef 822 (-10) ↔ Part 797.in2</td></tr><tr id="gme-pc01-wire-837"><td>837</td><td>Part 797.out ↔ Part 796.in1</td></tr><tr id="gme-pc01-wire-838"><td>838</td><td>ORef 823 (Data.PC_01) ↔ Part 800.in1</td></tr><tr id="gme-pc01-wire-839"><td>839</td><td>ORef 824 (Data.Min_Pressure_PC_01) ↔ Part 800.in2</td></tr><tr id="gme-pc01-wire-840"><td>840</td><td>Part 800.out ↔ Part 796.in2</td></tr><tr id="gme-pc01-wire-841"><td>841</td><td>ORef 825 (Data.PC_01) ↔ Part 803.in1</td></tr><tr id="gme-pc01-wire-842"><td>842</td><td>ORef 826 (-800) ↔ Part 803.in2</td></tr><tr id="gme-pc01-wire-843"><td>843</td><td>Part 803.out ↔ Part 796.in3</td></tr><tr id="gme-pc01-wire-844"><td>844</td><td>Part 796.out ↔ Part 809.in ↔ Part 858.in</td></tr><tr id="gme-pc01-wire-845"><td>845</td><td>ORef 827 (S5T#30S) ↔ Part 809.value</td></tr><tr id="gme-pc01-wire-846"><td>846</td><td>ORef 828 (Tag_109) ↔ Part 809.operand</td></tr><tr id="gme-pc01-wire-847"><td>847</td><td>ORef 829 (Tag_109) ↔ Part 858.operand</td></tr><tr id="gme-pc01-wire-859"><td>859</td><td>Part 858.out ↔ Part 814.in</td></tr><tr id="gme-pc01-wire-849"><td>849</td><td>ORef 830 (Allarm.Low_Aspiration) ↔ Part 814.operand</td></tr><tr id="gme-pc01-wire-851"><td>851</td><td>ORef 831 (Flag.RESET_ALLARM) ↔ Part 860.operand</td></tr><tr id="gme-pc01-wire-861"><td>861</td><td>Part 860.out ↔ Part 862.in</td></tr><tr id="gme-pc01-wire-852"><td>852</td><td>ORef 832 (Allarm.Low_Aspiration) ↔ Part 862.operand</td></tr><tr id="gme-pc01-wire-863"><td>863</td><td>Part 862.out ↔ Part 819.in</td></tr><tr id="gme-pc01-wire-854"><td>854</td><td>ORef 833 (Allarm.Low_Aspiration) ↔ Part 819.operand</td></tr></tbody></table></div><details><summary>식별자 해석 근거 16개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>820</td><td>1</td><td>ON</td><td>0686-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>24</td><td>162</td><td>Inputs.FN01 Run</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>28</td><td>163</td><td>Inputs.FN04 Run</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>821</td><td>82</td><td>Data.PC_01</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>822</td><td>142</td><td>-10</td><td>0683-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>823</td><td>82</td><td>Data.PC_01</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>824</td><td>84</td><td>Data.Min_Pressure_PC_01</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>825</td><td>82</td><td>Data.PC_01</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>826</td><td>85</td><td>-800</td><td>0683-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>828</td><td>87</td><td>Tag_109</td><td>0686-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>827</td><td>86</td><td>S5T#30S</td><td>0683-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>829</td><td>87</td><td>Tag_109</td><td>0686-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>830</td><td>88</td><td>Allarm.Low_Aspiration</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>831</td><td>24</td><td>Flag.RESET_ALLARM</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>832</td><td>88</td><td>Allarm.Low_Aspiration</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>833</td><td>88</td><td>Allarm.Low_Aspiration</td><td>0684-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; &quot;inputs&quot;.&quot;fn01 run&quot; &quot;inputs&quot;.&quot;fn04 run&quot; &quot;data&quot;.pc_01 -10 &quot;tag_109&quot; s5t#30s &quot;data&quot;.pc_01 &quot;data&quot;.min_pressure_pc_01 &quot;data&quot;.pc_01 -800 &quot;flag&quot;.reset_allarm &quot;allarm&quot;.low_aspiration &quot;allarm&quot;.low_aspiration &quot;tag_109&quot; &quot;allarm&quot;.low_aspiration</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>