<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>controll ro01 moduling mv05 - pid</title><link rel="stylesheet" href="../assets/manual.css"><style id="gme-mv05-source-locations">tr[id^="gme-mv05-"]{scroll-margin-top:65px}tr[id^="gme-mv05-"]:target td{background:#e0f2e9!important;outline:1px solid #167769}</style></head><body><header><a href="../index.html">GME 전체 설비 매뉴얼</a><a href="../index.html#purpose">프로젝트 목적·작업 순서</a><span>v0.2 · 2026-10-07 · 자료 검토본</span></header><div class="layout"><main><h1>controll ro01 moduling mv05 - pid</h1><p>cyc_int5 ogni 100ms · 검색 색인 순서 2 · 원본 내부 NID 추정 2</p><div class="source">백업 PLF 원본의 3096758 바이트 위치에서 복원한 XML. 검색 문서 5의 객체 키 16102200d36a000000000000와 연결했다. 이름 해석 18/27개. 남은 RefId는 상수 또는 미해석 참조다.</div><p><a href="../sources/decoded-original/0475-FlgNet.xml">원본 연결 XML</a> · <a href="../registers/lad-parts.csv">전체 부품표</a> · <a href="../registers/lad-wires.csv">전체 연결표</a></p><h2>연결 구조 다시 그리기</h2><p class="muted">원본 Part/PCon/Wire를 이용한 연결도다. TIA 화면의 래더 배치 또는 실행 결과를 재현한 그림은 아니다. 핀 연결은 아래 표와 원본 XML을 기준으로 읽는다. 노드 위에 마우스를 두면 피연산자 이름을 볼 수 있다.</p><div class="diagram"><img src="network-5.svg" alt="원본 연결 구조"></div><h2>접점·코일·블록과 피연산자</h2><div class="table-wrap"><table><thead><tr><th>Part UID</th><th>Gate</th><th>Negated 핀</th><th>연결 피연산자</th></tr></thead><tbody><tr id="gme-mv05-part-188"><td>188</td><td>Contact</td><td></td><td>operand = ON</td></tr><tr id="gme-mv05-part-190"><td>190</td><td>Contact</td><td>operand</td><td>operand = Flag.MV05_Auto</td></tr><tr id="gme-mv05-part-192"><td>192</td><td>Contact</td><td></td><td>operand = Allarm.Oxigen_Fault</td></tr><tr id="gme-mv05-part-194"><td>194</td><td>Contact</td><td>operand</td><td>operand = UNDER TESTING</td></tr><tr id="gme-mv05-part-98"><td>98</td><td>O</td><td></td><td></td></tr><tr id="gme-mv05-part-196"><td>196</td><td>Contact</td><td>operand</td><td>operand = Inputs.MV05 open</td></tr><tr id="gme-mv05-part-198"><td>198</td><td>Contact</td><td>operand</td><td>operand = Inputs.MV05 Close</td></tr><tr><td>109</td><td>LRef</td><td></td><td>호출 참조: RefId 113; LMNS_ON = RefId (RefId 없음) / ORef UID 158; LMNUP = RefId (RefId 없음) / ORef UID 160; LMNDN = RefId (RefId 없음) / ORef UID 162; PVPER_ON = RefId (RefId 없음) / ORef UID 164; CYCLE = T#100MS; SP_INT = Real_SPO2; PV_IN = Real_O2; PV_PER = RefId (RefId 없음) / ORef UID 169; GAIN = 2.0; TI = T#1M; DEADB_W = 1.0; PV_FAC = RefId (RefId 없음) / ORef UID 174; PV_OFF = RefId (RefId 없음) / ORef UID 176; PULSE_TM = T#200MS; BREAK_TM = T#3S; MTR_TM = T#5S; DISV = 1.0; QLMNUP = PID UP MV05; QLMNDN = PID DOWN MV05; PV = RefId (RefId 없음) / ORef UID 184; ER = RefId (RefId 없음) / ORef UID 186</td></tr></tbody></table></div><h2>접점 경로를 펼친 조건식</h2><p class="muted">Contact·O/A·비교기의 원본 연결을 읽기 쉽게 펼친 보조 해석이다. POWER는 전원 레일 시작을 뜻한다. 호출 블록·에지·타이머의 내부 동작과 다중 쓰기 순서는 이 표로 실행 검증하지 않았다. 미해석 핀과 RefId는 원문 연결표에서 확인한다.</p><div class="table-wrap"><table><thead><tr><th>UID</th><th>동작</th><th>대상</th><th>원본 접점 경로</th><th>내용</th></tr></thead><tbody></tbody></table></div><h2>원본 배선 연결</h2><div class="table-wrap"><table><thead><tr><th>Wire UID</th><th>동일 Wire 연결 끝점</th></tr></thead><tbody><tr id="gme-mv05-wire-200"><td>200</td><td>Powerrail {} ↔ Part 188.in ↔ Part 190.in ↔ Part 192.in ↔ Part 196.in ↔ Part 198.in</td></tr><tr id="gme-mv05-wire-150"><td>150</td><td>ORef 131 (ON) ↔ Part 188.operand</td></tr><tr id="gme-mv05-wire-189"><td>189</td><td>Part 188.out ↔ Part 109.en</td></tr><tr id="gme-mv05-wire-151"><td>151</td><td>ORef 132 (Flag.MV05_Auto) ↔ Part 190.operand</td></tr><tr id="gme-mv05-wire-191"><td>191</td><td>Part 190.out ↔ Part 98.in1</td></tr><tr id="gme-mv05-wire-152"><td>152</td><td>ORef 133 (Allarm.Oxigen_Fault) ↔ Part 192.operand</td></tr><tr id="gme-mv05-wire-193"><td>193</td><td>Part 192.out ↔ Part 194.in</td></tr><tr id="gme-mv05-wire-153"><td>153</td><td>ORef 134 (UNDER TESTING) ↔ Part 194.operand</td></tr><tr id="gme-mv05-wire-195"><td>195</td><td>Part 194.out ↔ Part 98.in2</td></tr><tr id="gme-mv05-wire-155"><td>155</td><td>Part 98.out ↔ Part 109.COM_RST</td></tr><tr id="gme-mv05-wire-156"><td>156</td><td>ORef 135 (Inputs.MV05 open) ↔ Part 196.operand</td></tr><tr id="gme-mv05-wire-197"><td>197</td><td>Part 196.out ↔ Part 109.LMNR_HS</td></tr><tr id="gme-mv05-wire-157"><td>157</td><td>ORef 136 (Inputs.MV05 Close) ↔ Part 198.operand</td></tr><tr id="gme-mv05-wire-199"><td>199</td><td>Part 198.out ↔ Part 109.LMNR_LS</td></tr><tr id="gme-mv05-wire-159"><td>159</td><td>ORef 158 (RefId (RefId 없음)) ↔ Part 109.LMNS_ON</td></tr><tr id="gme-mv05-wire-161"><td>161</td><td>ORef 160 (RefId (RefId 없음)) ↔ Part 109.LMNUP</td></tr><tr id="gme-mv05-wire-163"><td>163</td><td>ORef 162 (RefId (RefId 없음)) ↔ Part 109.LMNDN</td></tr><tr id="gme-mv05-wire-165"><td>165</td><td>ORef 164 (RefId (RefId 없음)) ↔ Part 109.PVPER_ON</td></tr><tr id="gme-mv05-wire-166"><td>166</td><td>ORef 137 (T#100MS) ↔ Part 109.CYCLE</td></tr><tr id="gme-mv05-wire-167"><td>167</td><td>ORef 138 (Real_SPO2) ↔ Part 109.SP_INT</td></tr><tr id="gme-mv05-wire-168"><td>168</td><td>ORef 139 (Real_O2) ↔ Part 109.PV_IN</td></tr><tr id="gme-mv05-wire-170"><td>170</td><td>ORef 169 (RefId (RefId 없음)) ↔ Part 109.PV_PER</td></tr><tr id="gme-mv05-wire-171"><td>171</td><td>ORef 140 (2.0) ↔ Part 109.GAIN</td></tr><tr id="gme-mv05-wire-172"><td>172</td><td>ORef 141 (T#1M) ↔ Part 109.TI</td></tr><tr id="gme-mv05-wire-173"><td>173</td><td>ORef 142 (1.0) ↔ Part 109.DEADB_W</td></tr><tr id="gme-mv05-wire-175"><td>175</td><td>ORef 174 (RefId (RefId 없음)) ↔ Part 109.PV_FAC</td></tr><tr id="gme-mv05-wire-177"><td>177</td><td>ORef 176 (RefId (RefId 없음)) ↔ Part 109.PV_OFF</td></tr><tr id="gme-mv05-wire-178"><td>178</td><td>ORef 143 (T#200MS) ↔ Part 109.PULSE_TM</td></tr><tr id="gme-mv05-wire-179"><td>179</td><td>ORef 144 (T#3S) ↔ Part 109.BREAK_TM</td></tr><tr id="gme-mv05-wire-180"><td>180</td><td>ORef 145 (T#5S) ↔ Part 109.MTR_TM</td></tr><tr id="gme-mv05-wire-181"><td>181</td><td>ORef 146 (1.0) ↔ Part 109.DISV</td></tr><tr id="gme-mv05-wire-182"><td>182</td><td>Part 109.QLMNUP ↔ ORef 147 (PID UP MV05)</td></tr><tr id="gme-mv05-wire-183"><td>183</td><td>Part 109.QLMNDN ↔ ORef 148 (PID DOWN MV05)</td></tr><tr id="gme-mv05-wire-185"><td>185</td><td>Part 109.PV ↔ ORef 184 (RefId (RefId 없음))</td></tr><tr id="gme-mv05-wire-187"><td>187</td><td>Part 109.ER ↔ ORef 186 (RefId (RefId 없음))</td></tr></tbody></table></div><details><summary>식별자 해석 근거 27개</summary><div class="table-wrap"><table><thead><tr><th>ORef UID</th><th>RefId</th><th>이름</th><th>IdentXmlPart 파일</th><th>해석 방법</th></tr></thead><tbody><tr><td>131</td><td>17</td><td>ON</td><td>0670-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>132</td><td>7</td><td>Flag.MV05_Auto</td><td>0668-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>133</td><td>9</td><td>Allarm.Oxigen_Fault</td><td>0668-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>134</td><td>10</td><td>UNDER TESTING</td><td>0670-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>135</td><td>119</td><td>Inputs.MV05 open</td><td>0668-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>136</td><td>120</td><td>Inputs.MV05 Close</td><td>0668-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>158</td><td>(RefId 없음)</td><td><span class="badge">미해석 RefId</span></td><td>식별 선언 원본 참조</td><td>미해석</td></tr><tr><td>160</td><td>(RefId 없음)</td><td><span class="badge">미해석 RefId</span></td><td>식별 선언 원본 참조</td><td>미해석</td></tr><tr><td>162</td><td>(RefId 없음)</td><td><span class="badge">미해석 RefId</span></td><td>식별 선언 원본 참조</td><td>미해석</td></tr><tr><td>164</td><td>(RefId 없음)</td><td><span class="badge">미해석 RefId</span></td><td>식별 선언 원본 참조</td><td>미해석</td></tr><tr><td>137</td><td>21</td><td>T#100MS</td><td>0667-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>138</td><td>3</td><td>Real_SPO2</td><td>0669-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>139</td><td>5</td><td>Real_O2</td><td>0669-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>169</td><td>(RefId 없음)</td><td><span class="badge">미해석 RefId</span></td><td>식별 선언 원본 참조</td><td>미해석</td></tr><tr><td>140</td><td>22</td><td>2.0</td><td>0667-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>141</td><td>23</td><td>T#1M</td><td>0667-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>142</td><td>24</td><td>1.0</td><td>0667-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>174</td><td>(RefId 없음)</td><td><span class="badge">미해석 RefId</span></td><td>식별 선언 원본 참조</td><td>미해석</td></tr><tr><td>176</td><td>(RefId 없음)</td><td><span class="badge">미해석 RefId</span></td><td>식별 선언 원본 참조</td><td>미해석</td></tr><tr><td>143</td><td>25</td><td>T#200MS</td><td>0667-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>144</td><td>26</td><td>T#3S</td><td>0667-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>145</td><td>27</td><td>T#5S</td><td>0667-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>146</td><td>24</td><td>1.0</td><td>0667-IdentXmlPart.xml</td><td>literal candidate: UID/RID/NID + nearby named declarations + search-text agreement</td></tr><tr><td>147</td><td>28</td><td>PID UP MV05</td><td>0670-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>148</td><td>29</td><td>PID DOWN MV05</td><td>0670-IdentXmlPart.xml</td><td>UID/RID + search-text + NID agreement</td></tr><tr><td>184</td><td>(RefId 없음)</td><td><span class="badge">미해석 RefId</span></td><td>식별 선언 원본 참조</td><td>미해석</td></tr><tr><td>186</td><td>(RefId 없음)</td><td><span class="badge">미해석 RefId</span></td><td>식별 선언 원본 참조</td><td>미해석</td></tr></tbody></table></div></details><h2>검색 코드 보조 자료</h2><p>참조 명칭을 찾기 위한 자료이며 실행 순서나 AND/OR 관계는 위 연결표로 확인한다.</p><pre>&quot;on&quot; cont_s &quot;pid_mv05&quot; t#100ms #real_spo2 #real_o2 2.0 t#1m 1.0 t#200ms t#3s t#5s 1.0 &quot;flag&quot;.mv05_auto &quot;allarm&quot;.oxigen_fault &quot;under testing&quot; &quot;inputs&quot;.&quot;mv05 open&quot; &quot;inputs&quot;.&quot;mv05 close&quot; &quot;pid up mv05&quot; &quot;pid down mv05&quot;</pre></main></div><footer>원본 백업과 도면에 근거한 오프라인 검토본 · 현장 현재값 및 TIA 실행 결과와 구분</footer></body></html>