<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>BC01 진단·수리 작업지</title><link rel="stylesheet" href="../assets/all-in-one.css"></head><body><main style="max-width:1240px;margin:auto;padding:24px"><p class="eyebrow">근거 기반 진단 작업지 · 2026-10-07</p><h1>BC01 · 드럼 투입 컨베이어</h1><p>원료를 PV01 투입 게이트까지 이송한다.</p><div class="notice">원본 백업·도면의 자료를 연결한 검토본입니다. 현재 운전 상태, 단자 측정 결과, 실제 정상 극성, 전체 PLC 실행은 확인 전입니다. 현장 작업은 설비의 승인된 정지·전원 격리 절차에 따라 수행합니다.</div><nav class="inline-actions"><a href="../devices/BC01.html">기존 설비 매뉴얼</a><a href="../control-specs/BC01.html">전체 제어 명세</a><a href="../sources/Electrical_Rev2.pdf#page=19">FG 18 / PDF 19</a><a href="../sources/Electrical_Rev2.pdf#page=20">FG 19 / PDF 20</a></nav><div class="inline-actions"><a href="../circuit-guides/BC01.html">도면 시각 확인 · 단자·릴레이·신호 경로</a></div><div class="inline-actions"><a href="../construction-guides/BC01.html">추가 시공도면 · 케이블·접속함·배관 경로</a></div><div class="inline-actions"><a href="../alarm-guides/BC01.html">알람 발생·리셋·재기동 · 원본 접점 비교</a></div><div class="inline-actions"><a href="../hmi-transfer.html#tags">HMI 전체 태그·설정·표시 전달 확인</a><a href="../recipe-settings.html#repair">레시피·설정값·초기화의 공통 진단</a></div><h2>1. 증상 기록과 조사 범위</h2><ol><li>설비 ID·실물 명판·제어반·도면 위치를 기록하고 본체와 모터를 구분합니다.</li><li>발생 시각, 자동·수동 모드, 운전 요청, 출력 명령, 실제 응답, 최초 알람과 후속 알람을 순서대로 기록합니다.</li><li>PLC 백업 버전과 현장 CPU의 프로그램 일치 여부를 확인합니다. 과거 주석 주소를 현재 주소 대신 사용하지 않습니다.</li><li>공유 네트워크와 상위 허가의 영향을 함께 확인하고 원본 매뉴얼·도면·래더의 위치를 기록합니다.</li></ol><h2>2. 입력·출력의 구간별 확인</h2><div class="table-wrap"><table><thead><tr><th>구분</th><th>백업 주소·심볼</th><th>원문 설명</th><th>확인할 구간</th></tr></thead><tbody><tr><td>입력</td><td><code>%I0.1 · bc01_all_inv</code></td><td>alarm motor bc-01</td><td>센서·접점 → 단자·배선 → PLC 입력 → 내부 DB 전달</td></tr><tr><td>입력</td><td><code>%I0.0 · bc01_fbk</code></td><td>feedback motor bc-01</td><td>센서·접점 → 단자·배선 → PLC 입력 → 내부 DB 전달</td></tr><tr><td>입력</td><td><code>%I6.2 · bc01_tripwire</code></td><td>limit switch ss-01</td><td>센서·접점 → 단자·배선 → PLC 입력 → 내부 DB 전달</td></tr><tr><td>입력</td><td><code>%I6.3 · bc01_prox</code></td><td>limit switch ssl-01</td><td>센서·접점 → 단자·배선 → PLC 입력 → 내부 DB 전달</td></tr><tr><td>출력</td><td><code>%Q0.0 · start bc01</code></td><td>a 48.1 bc-01 motorcommand</td><td>요청·인터록 → PLC 출력 → 구동·전용 제어기 → 실제 장치 응답</td></tr></tbody></table></div><p>측정값·정상 기준·판정·사진·측정 위치를 기록합니다. 도면에서 직접 확인하지 않은 단자 번호, 장치 정격과 알람 임계값은 임의로 채우지 않습니다.</p><p><a href="../signal-guides/BC01.html">PLC 신호 전달·반전·복수 쓰기 분석</a></p><p><a href="../common-control.html">공통 운전 허가·자동 요청·알람·리셋 매뉴얼</a></p><p><a href="../repair-guides/P01.html">수리 판단·공통 영향 통합 작업지</a></p><h2>3. 원본에서 확인한 핵심 동작</h2><p>운전 요청 Flag와 세 허가 경로를 확인한 뒤, 피드백·인버터 이상을 2초 감시합니다. 트립와이어 알람은 별도 네트워크에서 래치됩니다.</p><div class="table-wrap"><table><thead><tr><th>증상</th><th>확인 순서</th><th>원본 로직·확인 범위</th><th>추가 확인</th></tr></thead><tbody><tr><td>기동을 눌러도 Start가 0</td><td>Flag.M_BC_01, ON과 R1_GATE_LOOP_ON·MemoCMD_BC01_Startup·Maintenance_ON을 순서대로 확인합니다. 세 허가 경로는 OR이며, 고장 경로는 요청 Flag를 리셋합니다.</td><td>1935의 Start BC01 코일과 Flag.M_BC_01 리셋 조건을 함께 기록합니다. 보존한 과거 부분 시험에서는 세 허가0일 때 기동 억제를 관찰했습니다. 이번 작업은 해당 원본 조건을 정적으로 대조합니다.</td><td>실제 자동·수동 요청을 누가 쓰는지 HMI Inputs와 자동 시퀀스의 복수 쓰기 위치를 확인합니다.</td></tr><tr><td>Start는 1인데 운전 피드백이 없음</td><td>백업 기준 Q0.0(Start), I0.0(피드백), I0.1(인버터 이상)을 대조합니다. 출력 명령·인버터 운전 상태·보조접점·PLC 입력을 구간별로 확인합니다.</td><td>1785의 Tag_51은 S5T#2S입니다. 감시 만료 후 BC_01_FAULT가 래치되면 1935에서 요청 Flag가 해제되고 Start가 0이 되는 경로를 추적합니다.</td><td>단자 번호·인버터 파라미터·현장 입력의 정상 극성은 FG18·19와 현장 상태를 대조해 기록합니다.</td></tr><tr><td>트립와이어 알람이 리셋되지 않음</td><td>I6.2 백업 심볼 bc01_tripwire와 Inputs.BC01 trip wire를 추적합니다. 현장 안전 스위치의 원인과 복귀 상태를 확인합니다.</td><td>1786은 RESET_ALLARM AND NOT trip wire AND 기존 FC 래치 조건에서 FC를 리셋합니다. 신호가 남아 있으면 리셋되지 않는 조건을 원본 접점·실제 입력 기록과 대조합니다.</td><td>I6.3의 bc01_prox는 다른 입력입니다. 트립와이어와 대신 연결하지 않습니다. UNDER TESTING 상태의 실제 용도는 별도 확인합니다.</td></tr><tr><td>원인을 제거했는데 다시 운전하지 않음</td><td>원인 입력 해제와 기존 래치 해제를 구분합니다. 리셋 후 요청 Flag와 세 허가 경로를 다시 확인합니다.</td><td>원본1935의 고장 경로는 요청 Flag를 리셋합니다. 원인 해제·알람 리셋·새 운전 요청의 역할을 따로 확인하며, 다른 블록의 자동 재요청은 전체 호출에서 대조합니다.</td><td>전원 재시작·유지 메모리·다른 블록의 자동 재요청은 현재 CPU와 TIA에서 확인 전입니다. 실제 잔존 요청을 기록합니다.</td></tr></tbody></table></div><h2>4. 읽기·쓰기 조건과 타이머 근거</h2><div class="table-wrap"><table><thead><tr><th>블록·근거</th><th>명령·대상</th><th>조건</th><th>값·시간</th><th>정적 해석 범위</th></tr></thead><tbody><tr><td>motors 1 · <a href="../networks/network-1935.html">원본 1935</a></td><td>RCoil<br><code>Flag.M_BC_01</code></td><td><code>((ON AND Allarm.BC_01_FAULT) OR (ON AND Allarm.BC01_INV) OR ((ON AND Allarm.BC_01_FC) AND NOT (UNDER TESTING)))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>motors 1 · <a href="../networks/network-1935.html">원본 1935</a></td><td>Coil<br><code>Start BC01</code></td><td><code>(((ON AND Flag.M_BC_01) AND Flag.R1_GATE_LOOP_ON) OR ((ON AND Flag.M_BC_01) AND MemoCMD_BC01_Startup) OR ((ON AND Flag.M_BC_01) AND Flag.Maintenance_ON))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>allarms 1 · <a href="../networks/network-1785.html">원본 1785</a></td><td>SdCoil<br><code>Tag_51</code></td><td><code>(((ON AND Start BC01) AND NOT (Inputs.BC01 run)) OR ((ON AND Start BC01) AND Inputs.BC01_All_inv))</code></td><td>S5T#2S</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>allarms 1 · <a href="../networks/network-1785.html">원본 1785</a></td><td>SCoil<br><code>Allarm.BC_01_FAULT</code></td><td><code>(((ON AND Start BC01) AND Tag_51) AND NOT (Inputs.BC01 run))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>allarms 1 · <a href="../networks/network-1785.html">원본 1785</a></td><td>SCoil<br><code>Allarm.BC01_INV</code></td><td><code>(((ON AND Start BC01) AND Tag_51) AND Inputs.BC01_All_inv)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>allarms 1 · <a href="../networks/network-1785.html">원본 1785</a></td><td>RCoil<br><code>Allarm.BC_01_FAULT</code></td><td><code>((ON AND Flag.RESET_ALLARM) AND Allarm.BC_01_FAULT)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>allarms 1 · <a href="../networks/network-1785.html">원본 1785</a></td><td>RCoil<br><code>Allarm.BC01_INV</code></td><td><code>((ON AND Flag.RESET_ALLARM) AND Allarm.BC01_INV)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>allarms 1 · <a href="../networks/network-1786.html">원본 1786</a></td><td>SCoil<br><code>Allarm.BC_01_FC</code></td><td><code>(ON AND Inputs.BC01 trip wire)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>allarms 1 · <a href="../networks/network-1786.html">원본 1786</a></td><td>RCoil<br><code>Allarm.BC_01_FC</code></td><td><code>(((ON AND Flag.RESET_ALLARM) AND NOT (Inputs.BC01 trip wire)) AND Allarm.BC_01_FC)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr></tbody></table></div><h2>5. 복구와 재기동 확인</h2><ol><li>원인 입력과 실제 장치 이상이 복구됐는지 별도로 확인합니다.</li><li>래치 해제 조건을 원본에서 확인하고 Reset 펄스·유지 상태를 구분해 기록합니다.</li><li>운전 요청 Flag, 단계 기억, 타이머·재시도 상태가 남는지 확인합니다.</li><li>정지 상태에서 허가를 확인한 뒤 승인된 새 기동 절차로 응답·출력·알람을 관찰합니다.</li><li>정상·고장·복구·전원 재시작을 분리해 결과를 남깁니다. 보존한 과거 가상 시험 결과와 실제 수리 완료를 구분합니다. 추가 가상 시험은 중지 상태입니다.</li></ol><h2>6. 개선 검토와 남은 확인</h2><ul><li>TIA 호출 조건·주기·중복 쓰기 순서와 전원 재시작 동작 확인</li><li>현재 PLC 프로그램·현장 설치·단자·정상 극성 및 실제 설정값 대조</li><li>시험 기대 결과 확정과 실행 증거 수집</li><li>상태 전환 순서 또는 단일 동작·수동 장치 여부 미확정</li><li>정적 조건에 미해석 참조·호출·타이머 출력 등이 있음</li></ul><p>개선 후보는 문제 조건·원본 위치·변경 전후 기대 동작·회귀 시험·현장 확인 기준으로 기록합니다. 타이머 축소, 인터록 삭제, 신호 강제와 자동 재기동은 근거와 승인된 운전 정책을 확인한 뒤 판단합니다.</p><h3>관련 자료 불일치</h3><div class="table-wrap"><table><thead><tr><th>ID·항목</th><th>자료 내용</th><th>다음 확인</th></tr></thead><tbody><tr><td>BASELINE · 백업 파일명과 내부 프로젝트 날짜</td><td>GME_20250506.zap18 내부 GME_20250605.ap18; 2026-10-01은 보관 일자</td><td>온라인 PLC 및 현재 엔지니어링 프로젝트와 비교</td></tr><tr><td>POWER · 설치 전력·도면 세대</td><td>2013 P&amp;ID 355kW / 2024~2025 전기 463kW</td><td>설치·개조 내역과 명판 기준 확정</td></tr><tr><td>VOLTAGE · 주전원 표기</td><td>전기 표지 440Vac / 일부 인덱스 제목 400V</td><td>현장 공급 및 실제 회로/명판 확인</td></tr><tr><td>ADDRESS · 현재 주소와 과거 주석</td><td>심볼 Address와 설명에 남은 옛 E/A 주소가 다름</td><td>Address 및 실제 모듈/배선으로 대조</td></tr><tr><td>SOURCE-XML · 복원 해석과 TIA 결과</td><td>426 LAD 원본 XML 복원; 상수/일부 참조 이름 미해석</td><td>TIA에서 프로젝트 복원·블록 비교·컴파일·오프라인 실행 검증</td></tr></tbody></table></div><h2>7. 결과 기록 양식</h2><div class="table-wrap"><table><thead><tr><th>항목</th><th>기록 내용</th></tr></thead><tbody><tr><td>발생 조건</td><td>시각 / 모드 / 단계 / 최초 증상</td></tr><tr><td>입출력 확인</td><td>명령 / 출력 / 피드백 / 이상 입력 / 정상 기준</td></tr><tr><td>근거</td><td>FG·PDF 페이지 / 블록 / 네트워크 / Part·주소</td></tr><tr><td>원인과 조치</td><td>관찰 사실 / 원인 후보 / 수행한 조치</td></tr><tr><td>복구 시험</td><td>원인 해제 / Reset / 재요청 / 연동 영향</td></tr><tr><td>확인 상태</td><td>원본 해석 / 과거 가상 시험 기록 / TIA 실행 / 현장 측정의 구분</td></tr></tbody></table></div></main></body></html>