<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>BF02 진단·수리 작업지</title><link rel="stylesheet" href="../assets/all-in-one.css"></head><body><main style="max-width:1240px;margin:auto;padding:24px"><p class="eyebrow">근거 기반 진단 작업지 · 2026-10-07</p><h1>BF02 · 백 필터</h1><p>DP 차압 감시, 분진 스크루·로터리 밸브, 펄스 세정 밸브가 연결되는 집진 장치.</p><div class="notice">원본 백업·도면의 자료를 연결한 검토본입니다. 현재 운전 상태, 단자 측정 결과, 실제 정상 극성, 전체 PLC 실행은 확인 전입니다. 현장 작업은 설비의 승인된 정지·전원 격리 절차에 따라 수행합니다.</div><nav class="inline-actions"><a href="../devices/BF02.html">기존 설비 매뉴얼</a><a href="../control-specs/BF02.html">전체 제어 명세</a><a href="../sources/Electrical_Rev2.pdf#page=184">FG 181 / PDF 184</a><a href="../sources/Electrical_Rev2.pdf#page=185">FG 182 / PDF 185</a><a href="../sources/Electrical_Rev2.pdf#page=186">FG 183 / PDF 186</a><a href="../sources/Electrical_Rev2.pdf#page=187">FG 184 / PDF 187</a><a href="../sources/Electrical_Rev2.pdf#page=188">FG 185 / PDF 188</a><a href="../sources/Electrical_Rev2.pdf#page=189">FG 186 / PDF 189</a><a href="../sources/Electrical_Rev2.pdf#page=190">FG 187 / PDF 190</a><a href="../sources/Electrical_Rev2.pdf#page=191">FG 188 / PDF 191</a><a href="../sources/Electrical_Rev2.pdf#page=192">FG 189 / PDF 192</a><a href="../sources/Electrical_Rev2.pdf#page=193">FG 190 / PDF 193</a><a href="../sources/Electrical_Rev2.pdf#page=194">FG 191 / PDF 194</a><a href="../sources/Electrical_Rev2.pdf#page=195">FG 192 / PDF 195</a><a href="../sources/Electrical_Rev2.pdf#page=196">FG 193 / PDF 196</a><a href="../sources/Electrical_Rev2.pdf#page=197">FG 194 / PDF 197</a><a href="../sources/Electrical_Rev2.pdf#page=198">FG 195 / PDF 198</a><a href="../sources/Electrical_Rev2.pdf#page=199">FG 196 / PDF 199</a><a href="../sources/Electrical_Rev2.pdf#page=200">FG 197 / PDF 200</a><a href="../sources/Electrical_Rev2.pdf#page=201">FG 198 / PDF 201</a><a href="../sources/Electrical_Rev2.pdf#page=202">FG 199 / PDF 202</a><a href="../sources/Electrical_Rev2.pdf#page=203">FG 200 / PDF 203</a><a href="../sources/Electrical_Rev2.pdf#page=204">FG 201 / PDF 204</a><a href="../sources/Electrical_Rev2.pdf#page=205">FG 202 / PDF 205</a><a href="../sources/Electrical_Rev2.pdf#page=206">FG 203 / PDF 206</a><a href="../sources/Electrical_Rev2.pdf#page=207">FG 204 / PDF 207</a></nav><div class="inline-actions"><a href="../hmi-transfer.html#tags">HMI 전체 태그·설정·표시 전달 확인</a><a href="../recipe-settings.html#repair">레시피·설정값·초기화의 공통 진단</a></div><h2>1. 증상 기록과 조사 범위</h2><ol><li>설비 ID·실물 명판·제어반·도면 위치를 기록하고 본체와 모터를 구분합니다.</li><li>발생 시각, 자동·수동 모드, 운전 요청, 출력 명령, 실제 응답, 최초 알람과 후속 알람을 순서대로 기록합니다.</li><li>PLC 백업 버전과 현장 CPU의 프로그램 일치 여부를 확인합니다. 과거 주석 주소를 현재 주소 대신 사용하지 않습니다.</li><li>공유 네트워크와 상위 허가의 영향을 함께 확인하고 원본 매뉴얼·도면·래더의 위치를 기록합니다.</li></ol><h2>2. 입력·출력의 구간별 확인</h2><div class="table-wrap"><table><thead><tr><th>구분</th><th>백업 주소·심볼</th><th>원문 설명</th><th>확인할 구간</th></tr></thead><tbody><tr><td>입력</td><td><code>%IW400 · pr_br02</code></td><td>differential pressure switchbags filter bf-02(4-20ma)</td><td>센서·접점 → 단자·배선 → PLC 입력 → 내부 DB 전달</td></tr><tr><td>출력</td><td><code>%Q12.1 · ev-12</code></td><td>a0.1 filter 2 valve bf01first sector</td><td>요청·인터록 → PLC 출력 → 구동·전용 제어기 → 실제 장치 응답</td></tr><tr><td>출력</td><td><code>%Q13.1 · ev-20</code></td><td>a1.1 filter 2 valve bf01second sector</td><td>요청·인터록 → PLC 출력 → 구동·전용 제어기 → 실제 장치 응답</td></tr><tr><td>출력</td><td><code>%Q14.1 · ev-28</code></td><td>a2.1 filter 2 valve bf01third sector</td><td>요청·인터록 → PLC 출력 → 구동·전용 제어기 → 실제 장치 응답</td></tr><tr><td>출력</td><td><code>%Q15.1 · ev-36</code></td><td>a3.1 filter 2 valve bf01fourth sector</td><td>요청·인터록 → PLC 출력 → 구동·전용 제어기 → 실제 장치 응답</td></tr><tr><td>출력</td><td><code>%Q16.1 · ev-44</code></td><td>a4.1 filter 2 valve bf01fifth sector</td><td>요청·인터록 → PLC 출력 → 구동·전용 제어기 → 실제 장치 응답</td></tr><tr><td>출력</td><td><code>%Q19.1 · ev-60</code></td><td>a9.1 filter 2 valve bf02second sector</td><td>요청·인터록 → PLC 출력 → 구동·전용 제어기 → 실제 장치 응답</td></tr><tr><td>출력</td><td><code>%Q20.1 · ev-68</code></td><td>a10.1 filter 2 valve bf02third sector</td><td>요청·인터록 → PLC 출력 → 구동·전용 제어기 → 실제 장치 응답</td></tr><tr><td>출력</td><td><code>%Q21.1 · ev-76</code></td><td>a11.1 filter 2 valve bf02fourth sector</td><td>요청·인터록 → PLC 출력 → 구동·전용 제어기 → 실제 장치 응답</td></tr><tr><td>출력</td><td><code>%Q22.1 · ev-84</code></td><td>a12.1 filter 2 valve bf02fifth sector</td><td>요청·인터록 → PLC 출력 → 구동·전용 제어기 → 실제 장치 응답</td></tr><tr><td>출력</td><td><code>%Q18.1 · ev-52</code></td><td>a8.1 filter 2 valve bf02first sector</td><td>요청·인터록 → PLC 출력 → 구동·전용 제어기 → 실제 장치 응답</td></tr></tbody></table></div><p>측정값·정상 기준·판정·사진·측정 위치를 기록합니다. 도면에서 직접 확인하지 않은 단자 번호, 장치 정격과 알람 임계값은 임의로 채우지 않습니다.</p><p><a href="../common-control.html">공통 운전 허가·자동 요청·알람·리셋 매뉴얼</a></p><h2>3. 증상에서 로직으로 추적</h2><ol><li>요청이 없으면 HMI 명령·모드·초기화와 요청 Flag의 다른 쓰기 위치를 확인합니다.</li><li>요청은 있는데 출력이 없으면 아래 코일·값 전달 조건과 공유 허가를 한 항목씩 비교합니다.</li><li>출력이 있는데 응답이 없으면 장치 전원·운전 허가·릴레이·구동기·센서 전달 구간을 도면과 대조합니다.</li><li>운전 중 정지하면 최초 고장 입력, 타이머 완료, 단계 전환과 요청 Flag 리셋을 시각순으로 비교합니다.</li></ol><div class="notice">아래는 관련·공유 네트워크의 조건입니다. 전용 로직이라고 단정하지 않으며 대상 신호를 대조합니다. 상세 증상별 원인 확정은 추가 분석 중입니다.</div><h2>4. 읽기·쓰기 조건과 타이머 근거</h2><div class="table-wrap"><table><thead><tr><th>블록·근거</th><th>명령·대상</th><th>조건</th><th>값·시간</th><th>정적 해석 범위</th></tr></thead><tbody><tr><td>filter · <a href="../networks/network-1886.html">원본 1886</a></td><td>Coil<br><code>Abilita_lavaggio_BF01</code></td><td><code>((((ON AND Inputs.FEEDBACKMOTOR SC-10) AND Inputs.VR04 Run) AND (Data.DP_01 &lt;= Coeff.DP_01_SOGLIA_1)) OR (((ON AND Inputs.FEEDBACKMOTOR SC-10) AND Inputs.VR04 Run) AND Forza_Lavaggio))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>filter · <a href="../networks/network-1886.html">원본 1886</a></td><td>Coil<br><code>BF01_RUN</code></td><td><code>((((ON AND Inputs.FEEDBACKMOTOR SC-10) AND Inputs.VR04 Run) AND (Data.DP_01 &lt;= Coeff.DP_01_SOGLIA_1)) OR (((ON AND Inputs.FEEDBACKMOTOR SC-10) AND Inputs.VR04 Run) AND Forza_Lavaggio))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>filter · <a href="../networks/network-1886.html">원본 1886</a></td><td>Coil<br><code>Abilita_lavaggio_BF02</code></td><td><code>((((ON AND Inputs.FEEDBACKMOTOR SC-11) AND Inputs.VR05 Run) AND (Data.DP_02 &lt;= Coeff.DP_01_SOGLIA_1)) OR (((ON AND Inputs.FEEDBACKMOTOR SC-11) AND Inputs.VR05 Run) AND Forza_Lavaggio))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>filter · <a href="../networks/network-1886.html">원본 1886</a></td><td>Coil<br><code>BF02_RUN</code></td><td><code>((((ON AND Inputs.FEEDBACKMOTOR SC-11) AND Inputs.VR05 Run) AND (Data.DP_02 &lt;= Coeff.DP_01_SOGLIA_1)) OR (((ON AND Inputs.FEEDBACKMOTOR SC-11) AND Inputs.VR05 Run) AND Forza_Lavaggio))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>filter · <a href="../networks/network-1887.html">원본 1887</a></td><td>Move<br><code>Data.LAVA_PAUSA</code></td><td><code>ON</code></td><td>Coeff.DP_01_PAUSA_SOGLIA_1</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>filter · <a href="../networks/network-1887.html">원본 1887</a></td><td>Move<br><code>Data.LAVA_LAVORO</code></td><td><code>ON</code></td><td>Coeff.DP_01_LAVORO_SOGLIA_1</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>filter · <a href="../networks/network-1887.html">원본 1887</a></td><td>SdCoil<br><code>Tag_132</code></td><td><code>(((ON AND Abilita_lavaggio_BF01) OR (ON AND Abilita_lavaggio_BF02)) AND NOT (Tag_131))</code></td><td>Data.LAVA_PAUSA</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>filter · <a href="../networks/network-1887.html">원본 1887</a></td><td>SdCoil<br><code>Tag_131</code></td><td><code>(ON AND Tag_132)</code></td><td>Data.LAVA_LAVORO</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>filter · <a href="../networks/network-1891.html">원본 1891</a></td><td>Coil<br><code>EV-11</code></td><td><code>(((ON AND Tag_132) AND (Data.Ev_filter_on = 11)) AND Abilita_lavaggio_BF01)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>filter · <a href="../networks/network-1891.html">원본 1891</a></td><td>Coil<br><code>EV-51</code></td><td><code>(((ON AND Tag_132) AND (Data.Ev_filter_on = 12)) AND Abilita_lavaggio_BF02)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>filter · <a href="../networks/network-1891.html">원본 1891</a></td><td>Coil<br><code>EV-12</code></td><td><code>(((ON AND Tag_132) AND (Data.Ev_filter_on = 13)) AND Abilita_lavaggio_BF01)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>filter · <a href="../networks/network-1891.html">원본 1891</a></td><td>Coil<br><code>EV-52</code></td><td><code>(((ON AND Tag_132) AND (Data.Ev_filter_on = 14)) AND Abilita_lavaggio_BF02)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>filter · <a href="../networks/network-1891.html">원본 1891</a></td><td>Coil<br><code>EV-13</code></td><td><code>(((ON AND Tag_132) AND (Data.Ev_filter_on = 15)) AND Abilita_lavaggio_BF01)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>filter · <a href="../networks/network-1891.html">원본 1891</a></td><td>Coil<br><code>EV-53</code></td><td><code>(((ON AND Tag_132) AND (Data.Ev_filter_on = 16)) AND Abilita_lavaggio_BF02)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>filter · <a href="../networks/network-1891.html">원본 1891</a></td><td>Coil<br><code>EV-14</code></td><td><code>(((ON AND Tag_132) AND (Data.Ev_filter_on = 17)) AND Abilita_lavaggio_BF01)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>filter · <a href="../networks/network-1891.html">원본 1891</a></td><td>Coil<br><code>EV-54</code></td><td><code>(((ON AND Tag_132) AND (Data.Ev_filter_on = 18)) AND Abilita_lavaggio_BF02)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>filter · <a href="../networks/network-1891.html">원본 1891</a></td><td>Coil<br><code>EV-15</code></td><td><code>(((ON AND Tag_132) AND (Data.Ev_filter_on = 19)) AND Abilita_lavaggio_BF01)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>filter · <a href="../networks/network-1891.html">원본 1891</a></td><td>Coil<br><code>EV-55</code></td><td><code>(((ON AND Tag_132) AND (Data.Ev_filter_on = 20)) AND Abilita_lavaggio_BF02)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>filter · <a href="../networks/network-1892.html">원본 1892</a></td><td>Coil<br><code>EV-16</code></td><td><code>(((ON AND Tag_132) AND (Data.Ev_filter_on = 21)) AND Abilita_lavaggio_BF01)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>filter · <a href="../networks/network-1892.html">원본 1892</a></td><td>Coil<br><code>EV-56</code></td><td><code>(((ON AND Tag_132) AND (Data.Ev_filter_on = 22)) AND Abilita_lavaggio_BF02)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>filter · <a href="../networks/network-1892.html">원본 1892</a></td><td>Coil<br><code>EV-17</code></td><td><code>(((ON AND Tag_132) AND (Data.Ev_filter_on = 23)) AND Abilita_lavaggio_BF01)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>filter · <a href="../networks/network-1892.html">원본 1892</a></td><td>Coil<br><code>EV-57</code></td><td><code>(((ON AND Tag_132) AND (Data.Ev_filter_on = 24)) AND Abilita_lavaggio_BF02)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>filter · <a href="../networks/network-1892.html">원본 1892</a></td><td>Coil<br><code>EV-18</code></td><td><code>(((ON AND Tag_132) AND (Data.Ev_filter_on = 25)) AND Abilita_lavaggio_BF01)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>filter · <a href="../networks/network-1892.html">원본 1892</a></td><td>Coil<br><code>EV-58</code></td><td><code>(((ON AND Tag_132) AND (Data.Ev_filter_on = 26)) AND Abilita_lavaggio_BF02)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>filter · <a href="../networks/network-1892.html">원본 1892</a></td><td>Coil<br><code>EV-19</code></td><td><code>(((ON AND Tag_132) AND (Data.Ev_filter_on = 27)) AND Abilita_lavaggio_BF01)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>filter · <a href="../networks/network-1892.html">원본 1892</a></td><td>Coil<br><code>EV-59</code></td><td><code>(((ON AND Tag_132) AND (Data.Ev_filter_on = 28)) AND Abilita_lavaggio_BF02)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>filter · <a href="../networks/network-1892.html">원본 1892</a></td><td>Coil<br><code>EV-20</code></td><td><code>(((ON AND Tag_132) AND (Data.Ev_filter_on = 29)) AND Abilita_lavaggio_BF01)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>filter · <a href="../networks/network-1892.html">원본 1892</a></td><td>Coil<br><code>EV-60</code></td><td><code>(((ON AND Tag_132) AND (Data.Ev_filter_on = 30)) AND Abilita_lavaggio_BF02)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr></tbody></table></div><h3>단계·상태에 연결된 원본 정적 경로</h3><p>아래 경로는 단계 전환과 관련된 원본 참조입니다. 실행 순서를 확정한 표는 아니며 공유 경로가 포함됩니다.</p><div class="table-wrap"><table><thead><tr><th>근거·Part</th><th>대상·명령</th><th>원본 조건</th><th>내용</th></tr></thead><tbody><tr><td><a href="../networks/network-1891.html">원본 1891</a> / 891</td><td>EV-11<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 11]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1891.html">원본 1891</a> / 898</td><td>EV-51<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 12]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1891.html">원본 1891</a> / 905</td><td>EV-12<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 13]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1891.html">원본 1891</a> / 912</td><td>EV-52<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 14]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1891.html">원본 1891</a> / 919</td><td>EV-13<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 15]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1891.html">원본 1891</a> / 926</td><td>EV-53<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 16]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1891.html">원본 1891</a> / 933</td><td>EV-14<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 17]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1891.html">원본 1891</a> / 940</td><td>EV-54<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 18]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1891.html">원본 1891</a> / 947</td><td>EV-15<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 19]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1891.html">원본 1891</a> / 954</td><td>EV-55<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 20]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1892.html">원본 1892</a> / 1027</td><td>EV-16<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 21]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1892.html">원본 1892</a> / 1034</td><td>EV-56<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 22]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1892.html">원본 1892</a> / 1041</td><td>EV-17<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 23]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1892.html">원본 1892</a> / 1048</td><td>EV-57<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 24]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1892.html">원본 1892</a> / 1055</td><td>EV-18<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 25]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1892.html">원본 1892</a> / 1062</td><td>EV-58<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 26]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1892.html">원본 1892</a> / 1069</td><td>EV-19<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 27]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1892.html">원본 1892</a> / 1076</td><td>EV-59<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 28]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1892.html">원본 1892</a> / 1083</td><td>EV-20<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 29]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1892.html">원본 1892</a> / 1090</td><td>EV-60<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 30]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1894.html">원본 1894</a> / 1299</td><td>EV-26<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 41]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1894.html">원본 1894</a> / 1306</td><td>EV-66<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 42]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1894.html">원본 1894</a> / 1313</td><td>EV-27<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 43]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1894.html">원본 1894</a> / 1320</td><td>EV-67<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 44]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1894.html">원본 1894</a> / 1327</td><td>EV-28<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 45]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1894.html">원본 1894</a> / 1334</td><td>EV-68<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 46]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1894.html">원본 1894</a> / 1341</td><td>EV-29<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 47]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1894.html">원본 1894</a> / 1348</td><td>EV-69<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 48]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1894.html">원본 1894</a> / 1355</td><td>EV-30<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 49]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1894.html">원본 1894</a> / 1362</td><td>EV-70<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 50]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1896.html">원본 1896</a> / 1571</td><td>EV-36<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 61]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1896.html">원본 1896</a> / 1578</td><td>EV-76<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 62]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1896.html">원본 1896</a> / 1585</td><td>EV-37<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 63]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1896.html">원본 1896</a> / 1592</td><td>EV-77<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 64]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1896.html">원본 1896</a> / 1599</td><td>EV-38<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 65]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1896.html">원본 1896</a> / 1606</td><td>EV-78<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 66]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1896.html">원본 1896</a> / 1613</td><td>EV-39<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 67]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1896.html">원본 1896</a> / 1620</td><td>EV-79<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 68]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1896.html">원본 1896</a> / 1627</td><td>EV-40<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 69]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1896.html">원본 1896</a> / 1634</td><td>EV-80<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 70]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1897.html">원본 1897</a> / 1707</td><td>EV-41<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 71]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1897.html">원본 1897</a> / 1714</td><td>EV-81<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 72]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1897.html">원본 1897</a> / 1721</td><td>EV-42<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 73]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1897.html">원본 1897</a> / 1728</td><td>EV-82<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 74]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1897.html">원본 1897</a> / 1735</td><td>EV-43<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 75]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1897.html">원본 1897</a> / 1742</td><td>EV-83<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 76]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1897.html">원본 1897</a> / 1749</td><td>EV-44<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 77]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1897.html">원본 1897</a> / 1756</td><td>EV-84<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 78]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1897.html">원본 1897</a> / 1763</td><td>EV-45<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 79]) AND Abilita_lavaggio_BF01)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1897.html">원본 1897</a> / 1770</td><td>EV-85<br>Coil</td><td><code>(((ON AND Tag_132) AND [Data.Ev_filter_on = 80]) AND Abilita_lavaggio_BF02)</code></td><td>조건에 따른 Coil 기록</td></tr></tbody></table></div><h2>5. 복구와 재기동 확인</h2><ol><li>원인 입력과 실제 장치 이상이 복구됐는지 별도로 확인합니다.</li><li>래치 해제 조건을 원본에서 확인하고 Reset 펄스·유지 상태를 구분해 기록합니다.</li><li>운전 요청 Flag, 단계 기억, 타이머·재시도 상태가 남는지 확인합니다.</li><li>정지 상태에서 허가를 확인한 뒤 승인된 새 기동 절차로 응답·출력·알람을 관찰합니다.</li><li>정상·고장·복구·전원 재시작을 분리해 결과를 남깁니다. 보존한 과거 가상 시험 결과와 실제 수리 완료를 구분합니다. 추가 가상 시험은 중지 상태입니다.</li></ol><h2>6. 개선 검토와 남은 확인</h2><ul><li>TIA 호출 조건·주기·중복 쓰기 순서와 전원 재시작 동작 확인</li><li>현재 PLC 프로그램·현장 설치·단자·정상 극성 및 실제 설정값 대조</li><li>시험 기대 결과 확정과 실행 증거 수집</li><li>자동·수동 모드 전환 및 우선순위 미확정</li><li>전용 타이머 또는 무지연 동작 여부 미확정</li><li>정적 조건에 미해석 참조·호출·타이머 출력 등이 있음</li></ul><p>개선 후보는 문제 조건·원본 위치·변경 전후 기대 동작·회귀 시험·현장 확인 기준으로 기록합니다. 타이머 축소, 인터록 삭제, 신호 강제와 자동 재기동은 근거와 승인된 운전 정책을 확인한 뒤 판단합니다.</p><h3>관련 자료 불일치</h3><div class="table-wrap"><table><thead><tr><th>ID·항목</th><th>자료 내용</th><th>다음 확인</th></tr></thead><tbody><tr><td>BASELINE · 백업 파일명과 내부 프로젝트 날짜</td><td>GME_20250506.zap18 내부 GME_20250605.ap18; 2026-10-01은 보관 일자</td><td>온라인 PLC 및 현재 엔지니어링 프로젝트와 비교</td></tr><tr><td>POWER · 설치 전력·도면 세대</td><td>2013 P&amp;ID 355kW / 2024~2025 전기 463kW</td><td>설치·개조 내역과 명판 기준 확정</td></tr><tr><td>VOLTAGE · 주전원 표기</td><td>전기 표지 440Vac / 일부 인덱스 제목 400V</td><td>현장 공급 및 실제 회로/명판 확인</td></tr><tr><td>ADDRESS · 현재 주소와 과거 주석</td><td>심볼 Address와 설명에 남은 옛 E/A 주소가 다름</td><td>Address 및 실제 모듈/배선으로 대조</td></tr><tr><td>BF02-DP · 차압 계수 이름</td><td>DP02와 DP01 임계값 참조 혼재</td><td>공용 설정 의도와 실제 적용 확인</td></tr><tr><td>SOURCE-XML · 복원 해석과 TIA 결과</td><td>426 LAD 원본 XML 복원; 상수/일부 참조 이름 미해석</td><td>TIA에서 프로젝트 복원·블록 비교·컴파일·오프라인 실행 검증</td></tr></tbody></table></div><h2>7. 결과 기록 양식</h2><div class="table-wrap"><table><thead><tr><th>항목</th><th>기록 내용</th></tr></thead><tbody><tr><td>발생 조건</td><td>시각 / 모드 / 단계 / 최초 증상</td></tr><tr><td>입출력 확인</td><td>명령 / 출력 / 피드백 / 이상 입력 / 정상 기준</td></tr><tr><td>근거</td><td>FG·PDF 페이지 / 블록 / 네트워크 / Part·주소</td></tr><tr><td>원인과 조치</td><td>관찰 사실 / 원인 후보 / 수행한 조치</td></tr><tr><td>복구 시험</td><td>원인 해제 / Reset / 재요청 / 연동 영향</td></tr><tr><td>확인 상태</td><td>원본 해석 / 과거 가상 시험 기록 / TIA 실행 / 현장 측정의 구분</td></tr></tbody></table></div></main></body></html>