<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>BR01 진단·수리 작업지</title><link rel="stylesheet" href="../assets/all-in-one.css"></head><body><main style="max-width:1240px;margin:auto;padding:24px"><p class="eyebrow">근거 기반 진단 작업지 · 2026-10-07</p><h1>BR01 · 가스 버너</h1><p>연소 상태·락아웃·가스/공기 조건·변조 값을 외부 버너 시스템과 교환한다.</p><div class="notice">원본 백업·도면의 자료를 연결한 검토본입니다. 현재 운전 상태, 단자 측정 결과, 실제 정상 극성, 전체 PLC 실행은 확인 전입니다. 현장 작업은 설비의 승인된 정지·전원 격리 절차에 따라 수행합니다.</div><nav class="inline-actions"><a href="../devices/BR01.html">기존 설비 매뉴얼</a><a href="../control-specs/BR01.html">전체 제어 명세</a><a href="../sources/Electrical_Rev2.pdf#page=98">FG 97 / PDF 98</a><a href="../sources/Electrical_Rev2.pdf#page=99">FG 98 / PDF 99</a><a href="../sources/Electrical_Rev2.pdf#page=100">FG 99 / PDF 100</a><a href="../sources/Electrical_Rev2.pdf#page=101">FG 100 / PDF 101</a></nav><div class="inline-actions"><a href="../circuit-guides/BR01.html">도면 시각 확인 · 단자·릴레이·신호 경로</a></div><div class="inline-actions"><a href="../construction-guides/BR01.html">추가 시공도면 · 케이블·접속함·배관 경로</a></div><div class="inline-actions"><a href="../hmi-transfer.html#tags">HMI 전체 태그·설정·표시 전달 확인</a><a href="../recipe-settings.html#repair">레시피·설정값·초기화의 공통 진단</a></div><div class="inline-actions"><a href="../regulation-manual.html#loop-BR01">BR01 조절 루프 수리·구조 근거</a><a href="../regulation-manual.html#loop-STECHIO">STECHIO 조절 루프 수리·구조 근거</a></div><div class="inline-actions"><a href="../sensor-measurement.html">온도·압력·산소 입력·환산·수리 근거</a></div><div class="inline-actions"><a href="../measurement-trace.html">가스·공기 환산·출력 추적</a></div><div class="inline-actions"><a href="../process-stop-alarms.html">관련 공정 알람·버너 정지 원인 근거</a></div><div class="inline-actions"><a href="../burner-interface.html">BR01 외부 연동·정지·복구 및 MV03 요청 근거</a></div><h2>1. 증상 기록과 조사 범위</h2><ol><li>설비 ID·실물 명판·제어반·도면 위치를 기록하고 본체와 모터를 구분합니다.</li><li>발생 시각, 자동·수동 모드, 운전 요청, 출력 명령, 실제 응답, 최초 알람과 후속 알람을 순서대로 기록합니다.</li><li>PLC 백업 버전과 현장 CPU의 프로그램 일치 여부를 확인합니다. 과거 주석 주소를 현재 주소 대신 사용하지 않습니다.</li><li>공유 네트워크와 상위 허가의 영향을 함께 확인하고 원본 매뉴얼·도면·래더의 위치를 기록합니다.</li></ol><h2>2. 입력·출력의 구간별 확인</h2><div class="table-wrap"><table><thead><tr><th>구분</th><th>백업 주소·심볼</th><th>원문 설명</th><th>확인할 구간</th></tr></thead><tbody><tr><td>입력</td><td><code>%I17.0 · burner on</code></td><td>e 44.7 burner on</td><td>센서·접점 → 단자·배선 → PLC 입력 → 내부 DB 전달</td></tr><tr><td>입력</td><td><code>%I17.1 · brurner lock out</code></td><td>e 44.6 burner lockout</td><td>센서·접점 → 단자·배선 → PLC 입력 → 내부 DB 전달</td></tr><tr><td>입력</td><td><code>%I17.2 · burner on and ok</code></td><td>e 44.1 burner inmodulation</td><td>센서·접점 → 단자·배선 → PLC 입력 → 내부 DB 전달</td></tr><tr><td>입력</td><td><code>%IW366 · br01_flowmeter_air</code></td><td>air outlet br-01</td><td>센서·접점 → 단자·배선 → PLC 입력 → 내부 DB 전달</td></tr><tr><td>입력</td><td><code>%IW364 · br01_flowmeter_gas</code></td><td>gas outlet br-01</td><td>센서·접점 → 단자·배선 → PLC 입력 → 내부 DB 전달</td></tr><tr><td>입력</td><td><code>%IW362 · br01_air</code></td><td>air servo-motor br-01</td><td>센서·접점 → 단자·배선 → PLC 입력 → 내부 DB 전달</td></tr><tr><td>입력</td><td><code>%IW360 · br01_gas</code></td><td>gas servo-motor br-01</td><td>센서·접점 → 단자·배선 → PLC 입력 → 내부 DB 전달</td></tr><tr><td>출력</td><td><code>%Q6.7 · rst allarm burner</code></td><td>a 56.2 reset alarmburner</td><td>요청·인터록 → PLC 출력 → 구동·전용 제어기 → 실제 장치 응답</td></tr><tr><td>출력</td><td><code>%Q6.5 · rem. start/stop burner</code></td><td>a 56.1 remote start/stopburner</td><td>요청·인터록 → PLC 출력 → 구동·전용 제어기 → 실제 장치 응답</td></tr><tr><td>출력</td><td><code>%QW308 · br01_gas_sp</code></td><td>flame modulation gas floating motor br-01(4-20ma)</td><td>요청·인터록 → PLC 출력 → 구동·전용 제어기 → 실제 장치 응답</td></tr><tr><td>출력</td><td><code>%QW310 · br01_air_sp</code></td><td>flame modulation air floating motor br-01(4-20ma)</td><td>요청·인터록 → PLC 출력 → 구동·전용 제어기 → 실제 장치 응답</td></tr></tbody></table></div><p>측정값·정상 기준·판정·사진·측정 위치를 기록합니다. 도면에서 직접 확인하지 않은 단자 번호, 장치 정격과 알람 임계값은 임의로 채우지 않습니다.</p><p><a href="../signal-guides/BR01.html">PLC 신호 전달·반전·복수 쓰기 분석</a></p><p><a href="../common-control.html">공통 운전 허가·자동 요청·알람·리셋 매뉴얼</a></p><p><a href="../repair-guides/P11.html">수리 판단·공통 영향 통합 작업지</a></p><h2>3. 원본에서 확인한 핵심 동작</h2><p>일반 PLC의 버너 운전 요청과 전용 연소 제어기의 안전 시퀀스 경계를 구분합니다. 가스·공기·세정·MV03의 연동을 추적합니다.</p><div class="table-wrap"><table><thead><tr><th>증상</th><th>확인 순서</th><th>원본 로직·확인 범위</th><th>추가 확인</th></tr></thead><tbody><tr><td>버너 시작 허가가 형성되지 않음</td><td>Flag.Start_Burner, Lock Burner, Inputs.FN03 Run, Enable start burner(1)와 Enable start burner를 나눠 기록합니다.</td><td>1866은 시작 Flag AND NOT Lock Burner AND FN03 Run을 허가 경로에 사용합니다. 최종 원격 Start/Stop은 추가 허가와 AND입니다.</td><td>I17.0 Burner On, I17.1 Lock out, I17.2 On and OK를 구분합니다. 전용 버너 도면·제어기 매뉴얼은 추가 확인 대상입니다.</td></tr><tr><td>세정·댐퍼 단계에서 기동이 멈춤</td><td>WorkData.BR01_State, MV03 열림·닫힘, 세정 요청·기동 닫힘 요청과 타이머를 단계별로 기록합니다.</td><td>1868의 상태 1·4·7·11 동작과 1857의 가스 시험 경로를 확인합니다. 원본 Add 등 값 전달 명령과 상태 전환은 정적 조건만으로 실행 확정하지 않습니다.</td><td>화염·가스밸브의 안전 시간과 정상 절차를 일반 PLC의 단계명만으로 만들어내지 않습니다. 제작사 자료와 전용 회로를 확인합니다.</td></tr></tbody></table></div><h2>4. 읽기·쓰기 조건과 타이머 근거</h2><div class="table-wrap"><table><thead><tr><th>블록·근거</th><th>명령·대상</th><th>조건</th><th>값·시간</th><th>정적 해석 범위</th></tr></thead><tbody><tr><td>burner control · <a href="../networks/network-1854.html">원본 1854</a></td><td>SCoil<br><code>Allarm.BURNER_LDU_FAULT</code></td><td><code>((ON AND Brurner Lock Out) AND NOT (APP M10.2))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>burner control · <a href="../networks/network-1854.html">원본 1854</a></td><td>SCoil<br><code>m491</code></td><td><code>((ON AND Flag.RESET_ALLARM) AND Allarm.BURNER_LDU_FAULT)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>burner control · <a href="../networks/network-1854.html">원본 1854</a></td><td>SCoil<br><code>APP M10.2</code></td><td><code>((ON AND Flag.RESET_ALLARM) AND Allarm.BURNER_LDU_FAULT)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>burner control · <a href="../networks/network-1854.html">원본 1854</a></td><td>SdCoil<br><code>Tag_135</code></td><td><code>(ON AND APP M10.2)</code></td><td>S5T#6S</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>burner control · <a href="../networks/network-1854.html">원본 1854</a></td><td>RCoil<br><code>APP M10.2</code></td><td><code>((ON AND APP M10.2) AND Tag_135)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>burner control · <a href="../networks/network-1854.html">원본 1854</a></td><td>SdCoil<br><code>Tag_136</code></td><td><code>(ON AND m491)</code></td><td>S5T#2S</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>burner control · <a href="../networks/network-1854.html">원본 1854</a></td><td>Coil<br><code>Rst allarm Burner</code></td><td><code>(ON AND m491)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>burner control · <a href="../networks/network-1854.html">원본 1854</a></td><td>RCoil<br><code>Allarm.BURNER_LDU_FAULT</code></td><td><code>((ON AND m491) AND Tag_136)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>burner control · <a href="../networks/network-1854.html">원본 1854</a></td><td>SdCoil<br><code>Tag_137</code></td><td><code>((ON AND m491) AND Tag_136)</code></td><td>S5T#2S</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>burner control · <a href="../networks/network-1854.html">원본 1854</a></td><td>RCoil<br><code>m491</code></td><td><code>(((ON AND m491) AND Tag_136) AND Tag_137)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>burner control · <a href="../networks/network-1857.html">원본 1857</a></td><td>Coil<br><code>Flag.Burner_ready</code></td><td><code>(((((((((ON AND NOT (Allarm.MAX_MAX_TC09)) AND NOT (Allarm.BURNER_START_FAULT)) AND NOT (Allarm.BURNER_LDU_FAULT)) AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND Inputs.RD01 run) AND Inputs.FEEDBACKMOTOR FN-06) OR (((((((ON AND NOT (Allarm.MAX_MAX_TC09)) AND NOT (Allarm.BURNER_START_FAULT)) AND NOT (Allarm.BURNER_LDU_FAULT)) AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND Inputs.RD01 run) AND Inputs.Burner On)) AND Inputs.FN02 Run)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>burner control · <a href="../networks/network-1861.html">원본 1861</a></td><td>Coil<br><code>Programmed stop burner</code></td><td><code>(OFF AND (WorkData.W5 &gt;= 1440))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>burner control · <a href="../networks/network-1861.html">원본 1861</a></td><td>Coil<br><code>Allarm.BURNER_TIME_LIMIT_22H</code></td><td><code>(OFF AND (WorkData.W5 &gt;= 1320))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>burner control · <a href="../networks/network-1865.html">원본 1865</a></td><td>SCoil<br><code>Lock Burner</code></td><td><code>(((((ON AND OFF) AND Allarm.MAX_TC01_TEMP) OR ((ON AND OFF) AND Allarm.MAX_TC03_TEMP) OR (ON AND Programmed stop burner)) AND (Data.GAS_BR_01 &lt;= 30)) OR (((((ON AND OFF) AND Allarm.MAX_TC01_TEMP) OR ((ON AND OFF) AND Allarm.MAX_TC03_TEMP) OR (ON AND Programmed stop burner)) AND Inputs.FC GAS Chiuso) AND Inputs.FC Aria chiusa))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>burner control · <a href="../networks/network-1865.html">원본 1865</a></td><td>RCoil<br><code>Lock Burner</code></td><td><code>((((ON AND NOT (Allarm.MAX_TC01_TEMP)) AND NOT (Allarm.MAX_TC03_TEMP)) OR (ON)) AND NOT (Programmed stop burner))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>burner control · <a href="../networks/network-1866.html">원본 1866</a></td><td>SCoil<br><code>Flag.M_FN_03</code></td><td><code>(((Flag.Start_Burner AND NOT (Lock Burner)) AND NOT (Flag.M_FN_03)) AND OFF)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>burner control · <a href="../networks/network-1866.html">원본 1866</a></td><td>Coil<br><code>Enable start burner(1)</code></td><td><code>((Flag.Start_Burner AND NOT (Lock Burner)) AND Inputs.FN03 Run)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>burner control · <a href="../networks/network-1866.html">원본 1866</a></td><td>Coil<br><code>Rem. Start/Stop Burner</code></td><td><code>(((Flag.Start_Burner AND NOT (Lock Burner)) AND Inputs.FN03 Run) AND Enable start burner)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>burner control · <a href="../networks/network-1868.html">원본 1868</a></td><td>Move<br><code>WorkData.BR01_State</code></td><td><code>(ON AND NOT (Enable start burner(1)))</code></td><td>0</td><td>정적 해석 제약: 지원 전 명령 Add / 지원 전 명령: Add / Part 1208</td></tr><tr><td>burner control · <a href="../networks/network-1868.html">원본 1868</a></td><td>RCoil<br><code>Open MV03 for washing</code></td><td><code>(ON AND NOT (Enable start burner(1)))</code></td><td></td><td>정적 해석 제약: 지원 전 명령 Add / 지원 전 명령: Add / Part 1208</td></tr><tr><td>burner control · <a href="../networks/network-1868.html">원본 1868</a></td><td>SCoil<br><code>Close MV03 for Burner Startup</code></td><td><code>(((ON AND NOT (Enable start burner(1))) AND NOT (Inputs.MV03 Close)) AND Inputs.MV03 Close)</code></td><td></td><td>정적 해석 제약: 지원 전 명령 Add / 지원 전 명령: Add / Part 1208</td></tr><tr><td>burner control · <a href="../networks/network-1868.html">원본 1868</a></td><td>RCoil<br><code>Enable start burner</code></td><td><code>(ON AND NOT (Enable start burner(1)))</code></td><td></td><td>정적 해석 제약: 지원 전 명령 Add / 지원 전 명령: Add / Part 1208</td></tr><tr><td>burner control · <a href="../networks/network-1868.html">원본 1868</a></td><td>Move<br><code>WorkData.BR01_State</code></td><td><code>(((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 0)) AND (Manage_TC1_2.PID_Ref_Temp &gt;= 500.0))</code></td><td>7</td><td>정적 해석 제약: 지원 전 명령 Add / 지원 전 명령: Add / Part 1208</td></tr><tr><td>burner control · <a href="../networks/network-1868.html">원본 1868</a></td><td>Move<br><code>WorkData.BR01_State</code></td><td><code>(((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 0)) AND (Manage_TC1_2.PID_Ref_Temp &lt; 500.0))</code></td><td>1</td><td>정적 해석 제약: 지원 전 명령 Add / 지원 전 명령: Add / Part 1208</td></tr><tr><td>burner control · <a href="../networks/network-1868.html">원본 1868</a></td><td>Move<br><code>WorkData.BR01_CleanTime</code></td><td><code>((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 0))</code></td><td>0</td><td>정적 해석 제약: 지원 전 명령 Add / 지원 전 명령: Add / Part 1208</td></tr><tr><td>burner control · <a href="../networks/network-1868.html">원본 1868</a></td><td>Move<br><code>Data.Burner_Panel_SetPoint</code></td><td><code>(((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 1)) AND OFF)</code></td><td>Data.Max_PRC_BR1</td><td>정적 해석 제약: 지원 전 명령 Add / 지원 전 명령: Add / Part 1208</td></tr><tr><td>burner control · <a href="../networks/network-1868.html">원본 1868</a></td><td>SCoil<br><code>Open MV03 for washing</code></td><td><code>((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 1))</code></td><td></td><td>정적 해석 제약: 지원 전 명령 Add / 지원 전 명령: Add / Part 1208</td></tr><tr><td>burner control · <a href="../networks/network-1868.html">원본 1868</a></td><td>Move<br><code>WorkData.BR01_State</code></td><td><code>((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 1))</code></td><td>2</td><td>정적 해석 제약: 지원 전 명령 Add / 지원 전 명령: Add / Part 1208</td></tr><tr><td>burner control · <a href="../networks/network-1868.html">원본 1868</a></td><td>Move<br><code>WorkData.BR01_State</code></td><td><code>(((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 2)) AND NOT (Inputs.MV03 open))</code></td><td>3</td><td>정적 해석 제약: 지원 전 명령 Add / 지원 전 명령: Add / Part 1208</td></tr><tr><td>burner control · <a href="../networks/network-1868.html">원본 1868</a></td><td>SdCoil<br><code>Tag_143</code></td><td><code>((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 3))</code></td><td>S5T#4M</td><td>정적 해석 제약: 지원 전 명령 Add / 지원 전 명령: Add / Part 1208</td></tr><tr><td>burner control · <a href="../networks/network-1868.html">원본 1868</a></td><td>Add<br><code>WorkData.BR01_CleanTime</code></td><td><code>[미확인: 지원 전 명령 Add]</code></td><td></td><td>정적 해석 제약: 지원 전 명령 Add / 지원 전 명령: Add / Part 1208</td></tr><tr><td>burner control · <a href="../networks/network-1868.html">원본 1868</a></td><td>SdCoil<br><code>Tag_142</code></td><td><code>((((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 3)) AND ON) AND NOT (Tag_142))</code></td><td>S5T#1S</td><td>정적 해석 제약: 지원 전 명령 Add / 지원 전 명령: Add / Part 1208</td></tr><tr><td>burner control · <a href="../networks/network-1868.html">원본 1868</a></td><td>Move<br><code>WorkData.BR01_State</code></td><td><code>(((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 3)) AND Tag_143)</code></td><td>4</td><td>정적 해석 제약: 지원 전 명령 Add / 지원 전 명령: Add / Part 1208</td></tr><tr><td>burner control · <a href="../networks/network-1868.html">원본 1868</a></td><td>Move<br><code>Data.Burner_Panel_SetPoint</code></td><td><code>(((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 4)) AND OFF)</code></td><td>0</td><td>정적 해석 제약: 지원 전 명령 Add / 지원 전 명령: Add / Part 1208</td></tr><tr><td>burner control · <a href="../networks/network-1868.html">원본 1868</a></td><td>RCoil<br><code>Open MV03 for washing</code></td><td><code>((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 4))</code></td><td></td><td>정적 해석 제약: 지원 전 명령 Add / 지원 전 명령: Add / Part 1208</td></tr><tr><td>burner control · <a href="../networks/network-1868.html">원본 1868</a></td><td>Move<br><code>WorkData.BR01_State</code></td><td><code>((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 4))</code></td><td>5</td><td>정적 해석 제약: 지원 전 명령 Add / 지원 전 명령: Add / Part 1208</td></tr><tr><td>burner control · <a href="../networks/network-1868.html">원본 1868</a></td><td>Move<br><code>WorkData.BR01_State</code></td><td><code>((((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 5)) AND Inputs.MV03 Close) OR (((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 5)) AND ON))</code></td><td>6</td><td>정적 해석 제약: 지원 전 명령 Add / 지원 전 명령: Add / Part 1208</td></tr><tr><td>burner control · <a href="../networks/network-1868.html">원본 1868</a></td><td>SdCoil<br><code>Tag_144</code></td><td><code>((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 6))</code></td><td>S5T#1S</td><td>정적 해석 제약: 지원 전 명령 Add / 지원 전 명령: Add / Part 1208</td></tr><tr><td>burner control · <a href="../networks/network-1868.html">원본 1868</a></td><td>Move<br><code>WorkData.BR01_State</code></td><td><code>(((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 6)) AND Tag_144)</code></td><td>7</td><td>정적 해석 제약: 지원 전 명령 Add / 지원 전 명령: Add / Part 1208</td></tr><tr><td>burner control · <a href="../networks/network-1868.html">원본 1868</a></td><td>Move<br><code>WorkData.BR01_State</code></td><td><code>(((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 77)) AND (Data.Oxigen_RO01 &gt;= 60))</code></td><td>7</td><td>정적 해석 제약: 지원 전 명령 Add / 지원 전 명령: Add / Part 1208</td></tr><tr><td>burner control · <a href="../networks/network-1868.html">원본 1868</a></td><td>Move<br><code>WorkData.BR01_State</code></td><td><code>(((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 77)) AND (Data.Oxigen_RO01 &lt; 60))</code></td><td>0</td><td>정적 해석 제약: 지원 전 명령 Add / 지원 전 명령: Add / Part 1208</td></tr><tr><td>burner control · <a href="../networks/network-1868.html">원본 1868</a></td><td>SCoil<br><code>Enable start burner</code></td><td><code>((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 7))</code></td><td></td><td>정적 해석 제약: 지원 전 명령 Add / 지원 전 명령: Add / Part 1208</td></tr><tr><td>burner control · <a href="../networks/network-1868.html">원본 1868</a></td><td>RCoil<br><code>Open MV03 for washing</code></td><td><code>((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 7))</code></td><td></td><td>정적 해석 제약: 지원 전 명령 Add / 지원 전 명령: Add / Part 1208</td></tr><tr><td>burner control · <a href="../networks/network-1868.html">원본 1868</a></td><td>SCoil<br><code>Close MV03 for Burner Startup</code></td><td><code>((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 7))</code></td><td></td><td>정적 해석 제약: 지원 전 명령 Add / 지원 전 명령: Add / Part 1208</td></tr><tr><td>burner control · <a href="../networks/network-1868.html">원본 1868</a></td><td>Move<br><code>WorkData.BR01_State</code></td><td><code>((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 7))</code></td><td>8</td><td>정적 해석 제약: 지원 전 명령 Add / 지원 전 명령: Add / Part 1208</td></tr><tr><td>burner control · <a href="../networks/network-1868.html">원본 1868</a></td><td>Move<br><code>WorkData.BR01_State</code></td><td><code>(((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 8)) AND Inputs.Burner On)</code></td><td>9</td><td>정적 해석 제약: 지원 전 명령 Add / 지원 전 명령: Add / Part 1208</td></tr><tr><td>burner control · <a href="../networks/network-1868.html">원본 1868</a></td><td>SdCoil<br><code>Tag_145</code></td><td><code>((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 9))</code></td><td>S5T#30S</td><td>정적 해석 제약: 지원 전 명령 Add / 지원 전 명령: Add / Part 1208</td></tr><tr><td>burner control · <a href="../networks/network-1868.html">원본 1868</a></td><td>Move<br><code>WorkData.BR01_State</code></td><td><code>(((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 9)) AND Tag_145)</code></td><td>10</td><td>정적 해석 제약: 지원 전 명령 Add / 지원 전 명령: Add / Part 1208</td></tr><tr><td>burner control · <a href="../networks/network-1868.html">원본 1868</a></td><td>Move<br><code>WorkData.BR01_State</code></td><td><code>((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 10))</code></td><td>11</td><td>정적 해석 제약: 지원 전 명령 Add / 지원 전 명령: Add / Part 1208</td></tr><tr><td>burner control · <a href="../networks/network-1868.html">원본 1868</a></td><td>Coil<br><code>Start Burner</code></td><td><code>(((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 11)) AND Inputs.Burner On)</code></td><td></td><td>정적 해석 제약: 지원 전 명령 Add / 지원 전 명령: Add / Part 1208</td></tr><tr><td>burner control · <a href="../networks/network-1868.html">원본 1868</a></td><td>Move<br><code>WorkData.BR01_State</code></td><td><code>(((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 11)) AND NOT (Inputs.Burner On))</code></td><td>0</td><td>정적 해석 제약: 지원 전 명령 Add / 지원 전 명령: Add / Part 1208</td></tr><tr><td>burner control · <a href="../networks/network-1868.html">원본 1868</a></td><td>Move<br><code>WorkData.BR01_CleanTime</code></td><td><code>((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 11))</code></td><td>0</td><td>정적 해석 제약: 지원 전 명령 Add / 지원 전 명령: Add / Part 1208</td></tr></tbody></table></div><h3>단계·상태에 연결된 원본 정적 경로</h3><p>아래 경로는 단계 전환과 관련된 원본 참조입니다. 실행 순서를 확정한 표는 아니며 공유 경로가 포함됩니다.</p><div class="table-wrap"><table><thead><tr><th>근거·Part</th><th>대상·명령</th><th>원본 조건</th><th>내용</th></tr></thead><tbody><tr><td><a href="../networks/network-1868.html">원본 1868</a> / 1146</td><td>WorkData.BR01_State<br>Move</td><td><code>(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 0]) AND [Manage_TC1_2.PID_Ref_Temp &gt;= 500.0])</code></td><td>Move 입력 7</td></tr><tr><td><a href="../networks/network-1868.html">원본 1868</a> / 1154</td><td>WorkData.BR01_State<br>Move</td><td><code>(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 0]) AND [Manage_TC1_2.PID_Ref_Temp &lt; 500.0])</code></td><td>Move 입력 1</td></tr><tr><td><a href="../networks/network-1868.html">원본 1868</a> / 1159</td><td>WorkData.BR01_CleanTime<br>Move</td><td><code>((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 0])</code></td><td>Move 입력 0</td></tr><tr><td><a href="../networks/network-1868.html">원본 1868</a> / 1171</td><td>Data.Burner_Panel_SetPoint<br>Move</td><td><code>(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 1]) AND OFF)</code></td><td>Move 입력 Data.Max_PRC_BR1</td></tr><tr><td><a href="../networks/network-1868.html">원본 1868</a> / 1176</td><td>Open MV03 for washing<br>SCoil</td><td><code>((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 1])</code></td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1868.html">원본 1868</a> / 1179</td><td>WorkData.BR01_State<br>Move</td><td><code>((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 1])</code></td><td>Move 입력 2</td></tr><tr><td><a href="../networks/network-1868.html">원본 1868</a> / 1188</td><td>WorkData.BR01_State<br>Move</td><td><code>(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 2]) AND NOT [Inputs.MV03 open])</code></td><td>Move 입력 3</td></tr><tr><td><a href="../networks/network-1868.html">원본 1868</a> / 1199</td><td>Tag_143<br>SdCoil</td><td><code>((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 3])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#4M</td></tr><tr><td><a href="../networks/network-1868.html">원본 1868</a> / 1215</td><td>Tag_142<br>SdCoil</td><td><code>((((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 3]) AND ON) AND NOT [Tag_142])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1S</td></tr><tr><td><a href="../networks/network-1868.html">원본 1868</a> / 1220</td><td>WorkData.BR01_State<br>Move</td><td><code>(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 3]) AND Tag_143)</code></td><td>Move 입력 4</td></tr><tr><td><a href="../networks/network-1868.html">원본 1868</a> / 1232</td><td>Data.Burner_Panel_SetPoint<br>Move</td><td><code>(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 4]) AND OFF)</code></td><td>Move 입력 0</td></tr><tr><td><a href="../networks/network-1868.html">원본 1868</a> / 1237</td><td>Open MV03 for washing<br>RCoil</td><td><code>((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 4])</code></td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1868.html">원본 1868</a> / 1240</td><td>WorkData.BR01_State<br>Move</td><td><code>((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 4])</code></td><td>Move 입력 5</td></tr><tr><td><a href="../networks/network-1868.html">원본 1868</a> / 1251</td><td>WorkData.BR01_State<br>Move</td><td><code>((((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 5]) AND Inputs.MV03 Close) OR (((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 5]) AND ON))</code></td><td>Move 입력 6</td></tr><tr><td><a href="../networks/network-1868.html">원본 1868</a> / 1262</td><td>Tag_144<br>SdCoil</td><td><code>((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 6])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1S</td></tr><tr><td><a href="../networks/network-1868.html">원본 1868</a> / 1267</td><td>WorkData.BR01_State<br>Move</td><td><code>(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 6]) AND Tag_144)</code></td><td>Move 입력 7</td></tr><tr><td><a href="../networks/network-1868.html">원본 1868</a> / 1281</td><td>WorkData.BR01_State<br>Move</td><td><code>(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 77]) AND [Data.Oxigen_RO01 &gt;= 60])</code></td><td>Move 입력 7</td></tr><tr><td><a href="../networks/network-1868.html">원본 1868</a> / 1289</td><td>WorkData.BR01_State<br>Move</td><td><code>(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 77]) AND [Data.Oxigen_RO01 &lt; 60])</code></td><td>Move 입력 0</td></tr><tr><td><a href="../networks/network-1868.html">원본 1868</a> / 1300</td><td>Enable start burner<br>SCoil</td><td><code>((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 7])</code></td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1868.html">원본 1868</a> / 1303</td><td>Open MV03 for washing<br>RCoil</td><td><code>((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 7])</code></td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1868.html">원본 1868</a> / 1306</td><td>Close MV03 for Burner Startup<br>SCoil</td><td><code>((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 7])</code></td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1868.html">원본 1868</a> / 1309</td><td>WorkData.BR01_State<br>Move</td><td><code>((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 7])</code></td><td>Move 입력 8</td></tr><tr><td><a href="../networks/network-1868.html">원본 1868</a> / 1318</td><td>WorkData.BR01_State<br>Move</td><td><code>(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 8]) AND Inputs.Burner On)</code></td><td>Move 입력 9</td></tr><tr><td><a href="../networks/network-1868.html">원본 1868</a> / 1329</td><td>Tag_145<br>SdCoil</td><td><code>((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 9])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#30S</td></tr><tr><td><a href="../networks/network-1868.html">원본 1868</a> / 1334</td><td>WorkData.BR01_State<br>Move</td><td><code>(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 9]) AND Tag_145)</code></td><td>Move 입력 10</td></tr><tr><td><a href="../networks/network-1868.html">원본 1868</a> / 1342</td><td>WorkData.BR01_State<br>Move</td><td><code>((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 10])</code></td><td>Move 입력 11</td></tr><tr><td><a href="../networks/network-1868.html">원본 1868</a> / 1354</td><td>Start Burner<br>Coil</td><td><code>(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 11]) AND Inputs.Burner On)</code></td><td>조건에 따른 Coil 기록</td></tr><tr><td><a href="../networks/network-1868.html">원본 1868</a> / 1358</td><td>WorkData.BR01_State<br>Move</td><td><code>(((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 11]) AND NOT [Inputs.Burner On])</code></td><td>Move 입력 0</td></tr><tr><td><a href="../networks/network-1868.html">원본 1868</a> / 1363</td><td>WorkData.BR01_CleanTime<br>Move</td><td><code>((ON AND Enable start burner(1)) AND [WorkData.BR01_State = 11])</code></td><td>Move 입력 0</td></tr></tbody></table></div><h2>5. 복구와 재기동 확인</h2><ol><li>원인 입력과 실제 장치 이상이 복구됐는지 별도로 확인합니다.</li><li>래치 해제 조건을 원본에서 확인하고 Reset 펄스·유지 상태를 구분해 기록합니다.</li><li>운전 요청 Flag, 단계 기억, 타이머·재시도 상태가 남는지 확인합니다.</li><li>정지 상태에서 허가를 확인한 뒤 승인된 새 기동 절차로 응답·출력·알람을 관찰합니다.</li><li>정상·고장·복구·전원 재시작을 분리해 결과를 남깁니다. 보존한 과거 가상 시험 결과와 실제 수리 완료를 구분합니다. 추가 가상 시험은 중지 상태입니다.</li></ol><h2>6. 개선 검토와 남은 확인</h2><ul><li>TIA 호출 조건·주기·중복 쓰기 순서와 전원 재시작 동작 확인</li><li>현재 PLC 프로그램·현장 설치·단자·정상 극성 및 실제 설정값 대조</li><li>시험 기대 결과 확정과 실행 증거 수집</li><li>정적 조건에 미해석 참조·호출·타이머 출력 등이 있음</li></ul><p>개선 후보는 문제 조건·원본 위치·변경 전후 기대 동작·회귀 시험·현장 확인 기준으로 기록합니다. 타이머 축소, 인터록 삭제, 신호 강제와 자동 재기동은 근거와 승인된 운전 정책을 확인한 뒤 판단합니다.</p><h3>관련 자료 불일치</h3><div class="table-wrap"><table><thead><tr><th>ID·항목</th><th>자료 내용</th><th>다음 확인</th></tr></thead><tbody><tr><td>BASELINE · 백업 파일명과 내부 프로젝트 날짜</td><td>GME_20250506.zap18 내부 GME_20250605.ap18; 2026-10-01은 보관 일자</td><td>온라인 PLC 및 현재 엔지니어링 프로젝트와 비교</td></tr><tr><td>POWER · 설치 전력·도면 세대</td><td>2013 P&amp;ID 355kW / 2024~2025 전기 463kW</td><td>설치·개조 내역과 명판 기준 확정</td></tr><tr><td>VOLTAGE · 주전원 표기</td><td>전기 표지 440Vac / 일부 인덱스 제목 400V</td><td>현장 공급 및 실제 회로/명판 확인</td></tr><tr><td>ADDRESS · 현재 주소와 과거 주석</td><td>심볼 Address와 설명에 남은 옛 E/A 주소가 다름</td><td>Address 및 실제 모듈/배선으로 대조</td></tr><tr><td>BR01 · 버너 상세 도면 경계</td><td>P&amp;ID에서 버너 별도 DWG 참조</td><td>제조사 버너 도면/안전 제어 순서 확보</td></tr><tr><td>SOURCE-XML · 복원 해석과 TIA 결과</td><td>426 LAD 원본 XML 복원; 상수/일부 참조 이름 미해석</td><td>TIA에서 프로젝트 복원·블록 비교·컴파일·오프라인 실행 검증</td></tr></tbody></table></div><h2>7. 결과 기록 양식</h2><div class="table-wrap"><table><thead><tr><th>항목</th><th>기록 내용</th></tr></thead><tbody><tr><td>발생 조건</td><td>시각 / 모드 / 단계 / 최초 증상</td></tr><tr><td>입출력 확인</td><td>명령 / 출력 / 피드백 / 이상 입력 / 정상 기준</td></tr><tr><td>근거</td><td>FG·PDF 페이지 / 블록 / 네트워크 / Part·주소</td></tr><tr><td>원인과 조치</td><td>관찰 사실 / 원인 후보 / 수행한 조치</td></tr><tr><td>복구 시험</td><td>원인 해제 / Reset / 재요청 / 연동 영향</td></tr><tr><td>확인 상태</td><td>원본 해석 / 과거 가상 시험 기록 / TIA 실행 / 현장 측정의 구분</td></tr></tbody></table></div></main></body></html>