<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>BWF02 진단·수리 작업지</title><link rel="stylesheet" href="../assets/all-in-one.css"></head><body><main style="max-width:1240px;margin:auto;padding:24px"><p class="eyebrow">근거 기반 진단 작업지 · 2026-10-07</p><h1>BWF02 · 고객 설비 계량 피더</h1><p>외부 피더의 준비·운전·고장·레벨·유량과 원격 운전 허가를 교환한다.</p><div class="notice">원본 백업·도면의 자료를 연결한 검토본입니다. 현재 운전 상태, 단자 측정 결과, 실제 정상 극성, 전체 PLC 실행은 확인 전입니다. 현장 작업은 설비의 승인된 정지·전원 격리 절차에 따라 수행합니다.</div><nav class="inline-actions"><a href="../devices/BWF02.html">기존 설비 매뉴얼</a><a href="../control-specs/BWF02.html">전체 제어 명세</a><a href="../sources/Electrical_Rev2.pdf#page=86">FG 85 / PDF 86</a><a href="../sources/Electrical_Rev2.pdf#page=87">FG 86 / PDF 87</a><a href="../sources/Electrical_Rev2.pdf#page=88">FG 87 / PDF 88</a><a href="../sources/Electrical_Rev2.pdf#page=89">FG 88 / PDF 89</a><a href="../sources/Electrical_Rev2.pdf#page=90">FG 89 / PDF 90</a><a href="../sources/Electrical_Rev2.pdf#page=91">FG 90 / PDF 91</a><a href="../sources/Electrical_Rev2.pdf#page=92">FG 91 / PDF 92</a><a href="../sources/Electrical_Rev2.pdf#page=93">FG 92 / PDF 93</a><a href="../sources/Electrical_Rev2.pdf#page=94">FG 93 / PDF 94</a><a href="../sources/Electrical_Rev2.pdf#page=95">FG 94 / PDF 95</a><a href="../sources/Electrical_Rev2.pdf#page=96">FG 95 / PDF 96</a></nav><div class="inline-actions"><a href="../hmi-transfer.html#tags">HMI 전체 태그·설정·표시 전달 확인</a><a href="../recipe-settings.html#repair">레시피·설정값·초기화의 공통 진단</a></div><h2>1. 증상 기록과 조사 범위</h2><ol><li>설비 ID·실물 명판·제어반·도면 위치를 기록하고 본체와 모터를 구분합니다.</li><li>발생 시각, 자동·수동 모드, 운전 요청, 출력 명령, 실제 응답, 최초 알람과 후속 알람을 순서대로 기록합니다.</li><li>PLC 백업 버전과 현장 CPU의 프로그램 일치 여부를 확인합니다. 과거 주석 주소를 현재 주소 대신 사용하지 않습니다.</li><li>공유 네트워크와 상위 허가의 영향을 함께 확인하고 원본 매뉴얼·도면·래더의 위치를 기록합니다.</li></ol><h2>2. 입력·출력의 구간별 확인</h2><div class="table-wrap"><table><thead><tr><th>구분</th><th>백업 주소·심볼</th><th>원문 설명</th><th>확인할 구간</th></tr></thead><tbody><tr><td>입력</td><td><code>%I14.5 · bwf2_inverter_high_speed</code></td><td>e 17.1 bwf2_inverter_high_speed</td><td>센서·접점 → 단자·배선 → PLC 입력 → 내부 DB 전달</td></tr><tr><td>입력</td><td><code>%I11.6 · bwf02 ok</code></td><td>e 64.5 bwf 02 manu status</td><td>센서·접점 → 단자·배선 → PLC 입력 → 내부 DB 전달</td></tr><tr><td>입력</td><td><code>%I12.0 · bwf02 fault</code></td><td>e 64.7 bwf 02 fault</td><td>센서·접점 → 단자·배선 → PLC 입력 → 내부 DB 전달</td></tr><tr><td>입력</td><td><code>%I12.1 · min lev bwf02</code></td><td>e 65.0 bwf 02minimum level</td><td>센서·접점 → 단자·배선 → PLC 입력 → 내부 DB 전달</td></tr><tr><td>입력</td><td><code>%I12.2 · max lev bwf02</code></td><td>e 65.1 bwf 02maximum level</td><td>센서·접점 → 단자·배선 → PLC 입력 → 내부 DB 전달</td></tr><tr><td>입력</td><td><code>%I20.2 · bwf02 pulse</code></td><td>old address</td><td>센서·접점 → 단자·배선 → PLC 입력 → 내부 DB 전달</td></tr><tr><td>입력</td><td><code>%IW270 · bwf02_level</code></td><td>level bwf 02 (client machine)</td><td>센서·접점 → 단자·배선 → PLC 입력 → 내부 DB 전달</td></tr><tr><td>입력</td><td><code>%I11.7 · bwf 02 run</code></td><td>e 64.6 bwf 02 run</td><td>센서·접점 → 단자·배선 → PLC 입력 → 내부 DB 전달</td></tr><tr><td>입력</td><td><code>%IW266 · bwf02_flowrate</code></td><td>flow rate bwf 02 (client machine)</td><td>센서·접점 → 단자·배선 → PLC 입력 → 내부 DB 전달</td></tr><tr><td>출력</td><td><code>%QW300 · bwf02_sp_flowrate</code></td><td>flow rate speed set bwf 02(client machine)(4-20ma)</td><td>요청·인터록 → PLC 출력 → 구동·전용 제어기 → 실제 장치 응답</td></tr><tr><td>출력</td><td><code>%Q6.3 · consent start bwf02</code></td><td>a 68.3 bwf 02 remotestart</td><td>요청·인터록 → PLC 출력 → 구동·전용 제어기 → 실제 장치 응답</td></tr></tbody></table></div><p>측정값·정상 기준·판정·사진·측정 위치를 기록합니다. 도면에서 직접 확인하지 않은 단자 번호, 장치 정격과 알람 임계값은 임의로 채우지 않습니다.</p><p><a href="../common-control.html">공통 운전 허가·자동 요청·알람·리셋 매뉴얼</a></p><h2>3. 증상에서 로직으로 추적</h2><ol><li>요청이 없으면 HMI 명령·모드·초기화와 요청 Flag의 다른 쓰기 위치를 확인합니다.</li><li>요청은 있는데 출력이 없으면 아래 코일·값 전달 조건과 공유 허가를 한 항목씩 비교합니다.</li><li>출력이 있는데 응답이 없으면 장치 전원·운전 허가·릴레이·구동기·센서 전달 구간을 도면과 대조합니다.</li><li>운전 중 정지하면 최초 고장 입력, 타이머 완료, 단계 전환과 요청 Flag 리셋을 시각순으로 비교합니다.</li></ol><div class="notice">아래는 관련·공유 네트워크의 조건입니다. 전용 로직이라고 단정하지 않으며 대상 신호를 대조합니다. 상세 증상별 원인 확정은 추가 분석 중입니다.</div><h2>4. 읽기·쓰기 조건과 타이머 근거</h2><div class="table-wrap"><table><thead><tr><th>블록·근거</th><th>명령·대상</th><th>조건</th><th>값·시간</th><th>정적 해석 범위</th></tr></thead><tbody><tr><td>motor/alarm client · <a href="../networks/network-425.html">원본 425</a></td><td>SCoil<br><code>Allarm.motor_client_18_fault</code></td><td><code>(ON AND HOPPER CONVEYOR 2FAULT)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>motor/alarm client · <a href="../networks/network-425.html">원본 425</a></td><td>RCoil<br><code>Allarm.motor_client_18_fault</code></td><td><code>((ON AND NOT (HOPPER CONVEYOR 2FAULT)) AND Flag.RESET_ALLARM)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>analog output conversion · <a href="../networks/network-1682.html">원본 1682</a></td><td>Move<br><code>Data.SET_PERC_BWF02</code></td><td><code>(ON AND (Data.SET_PERC_BWF02 &lt; 0))</code></td><td>0</td><td>정적 해석 제약: 지원 전 명령 Mul / 지원 전 명령: Mul / Part 280</td></tr><tr><td>analog output conversion · <a href="../networks/network-1682.html">원본 1682</a></td><td>Move<br><code>Data.SET_PERC_BWF02</code></td><td><code>(ON AND (Data.SET_PERC_BWF02 &gt; 100))</code></td><td>100</td><td>정적 해석 제약: 지원 전 명령 Mul / 지원 전 명령: Mul / Part 280</td></tr><tr><td>analog output conversion · <a href="../networks/network-1682.html">원본 1682</a></td><td>Mul<br><code>BWF02_SP_FlowRate</code></td><td><code>[미확인: 지원 전 명령 Mul]</code></td><td></td><td>정적 해석 제약: 지원 전 명령 Mul / 지원 전 명령: Mul / Part 280</td></tr><tr><td>analog output conversion · <a href="../networks/network-1683.html">원본 1683</a></td><td>Move<br><code>App00</code></td><td><code>ON</code></td><td>Data.SET_PERC_BWF02</td><td>정적 해석 제약: 지원 전 명령 Div / 지원 전 명령 Div 381.eno / 지원 전 명령 Mul / 지원 전 명령: Div / Part 381 / 지원 전 명령: Mul / Part 373 / 지원 전 명령: Mul / Part 377</td></tr><tr><td>analog output conversion · <a href="../networks/network-1683.html">원본 1683</a></td><td>Move<br><code>App01</code></td><td><code>ON</code></td><td>Data2.Set_TH</td><td>정적 해석 제약: 지원 전 명령 Div / 지원 전 명령 Div 381.eno / 지원 전 명령 Mul / 지원 전 명령: Div / Part 381 / 지원 전 명령: Mul / Part 373 / 지원 전 명령: Mul / Part 377</td></tr><tr><td>analog output conversion · <a href="../networks/network-1683.html">원본 1683</a></td><td>Move<br><code>App03</code></td><td><code>ON</code></td><td>Data2.Set_MAX_TH2</td><td>정적 해석 제약: 지원 전 명령 Div / 지원 전 명령 Div 381.eno / 지원 전 명령 Mul / 지원 전 명령: Div / Part 381 / 지원 전 명령: Mul / Part 373 / 지원 전 명령: Mul / Part 377</td></tr><tr><td>analog output conversion · <a href="../networks/network-1683.html">원본 1683</a></td><td>Mul<br><code>App00</code></td><td><code>[미확인: 지원 전 명령 Mul]</code></td><td></td><td>정적 해석 제약: 지원 전 명령 Div / 지원 전 명령 Div 381.eno / 지원 전 명령 Mul / 지원 전 명령: Div / Part 381 / 지원 전 명령: Mul / Part 373 / 지원 전 명령: Mul / Part 377</td></tr><tr><td>analog output conversion · <a href="../networks/network-1683.html">원본 1683</a></td><td>Mul<br><code>App01</code></td><td><code>[미확인: 지원 전 명령 Mul]</code></td><td></td><td>정적 해석 제약: 지원 전 명령 Div / 지원 전 명령 Div 381.eno / 지원 전 명령 Mul / 지원 전 명령: Div / Part 381 / 지원 전 명령: Mul / Part 373 / 지원 전 명령: Mul / Part 377</td></tr><tr><td>analog output conversion · <a href="../networks/network-1683.html">원본 1683</a></td><td>Div<br><code>App03</code></td><td><code>[미확인: 지원 전 명령 Div]</code></td><td></td><td>정적 해석 제약: 지원 전 명령 Div / 지원 전 명령 Div 381.eno / 지원 전 명령 Mul / 지원 전 명령: Div / Part 381 / 지원 전 명령: Mul / Part 373 / 지원 전 명령: Mul / Part 377</td></tr><tr><td>analog output conversion · <a href="../networks/network-1683.html">원본 1683</a></td><td>Move<br><code>BWF02_SP_FlowRate</code></td><td><code>[미확인: 지원 전 명령 Div 381.eno]</code></td><td>App03</td><td>정적 해석 제약: 지원 전 명령 Div / 지원 전 명령 Div 381.eno / 지원 전 명령 Mul / 지원 전 명령: Div / Part 381 / 지원 전 명령: Mul / Part 373 / 지원 전 명령: Mul / Part 377</td></tr><tr><td>analog input conversion · <a href="../networks/network-1736.html">원본 1736</a></td><td>Mul<br><code>temp4</code></td><td><code>[미확인: 지원 전 명령 Mul]</code></td><td></td><td>정적 해석 제약: 블록 호출 본문 실행 미지원: Signal linearization / 지원 전 명령 Div / 지원 전 명령 Mul / 지원 전 명령: Div / Part 277 / 지원 전 명령: Mul / Part 273</td></tr><tr><td>analog input conversion · <a href="../networks/network-1736.html">원본 1736</a></td><td>Div<br><code>Data.CLIENT_2</code></td><td><code>[미확인: 지원 전 명령 Div]</code></td><td></td><td>정적 해석 제약: 블록 호출 본문 실행 미지원: Signal linearization / 지원 전 명령 Div / 지원 전 명령 Mul / 지원 전 명령: Div / Part 277 / 지원 전 명령: Mul / Part 273</td></tr><tr><td>analog input conversion · <a href="../networks/network-1736.html">원본 1736</a></td><td>Move<br><code>Data.CLIENT_2</code></td><td><code>((ON AND OFF) AND NOT (BWF 02 RUN))</code></td><td>0</td><td>정적 해석 제약: 블록 호출 본문 실행 미지원: Signal linearization / 지원 전 명령 Div / 지원 전 명령 Mul / 지원 전 명령: Div / Part 277 / 지원 전 명령: Mul / Part 273</td></tr><tr><td>allarms 1 · <a href="../networks/network-1783.html">원본 1783</a></td><td>SdCoil<br><code>Tag_50</code></td><td><code>((ON AND Consent Start BWF02) AND NOT (Inputs.BWF 02 RUN))</code></td><td>S5T#10S</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>allarms 1 · <a href="../networks/network-1783.html">원본 1783</a></td><td>SCoil<br><code>Allarm.BWF02_FAULT</code></td><td><code>((((ON AND Consent Start BWF02) AND Tag_50) AND NOT (Inputs.BWF 02 RUN)) OR ((ON AND Consent Start BWF02) AND Inputs.BWF02 FAULT))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>allarms 1 · <a href="../networks/network-1783.html">원본 1783</a></td><td>RCoil<br><code>Allarm.BWF02_FAULT</code></td><td><code>(((ON AND Flag.RESET_ALLARM) AND Allarm.BWF02_FAULT) AND NOT (Inputs.BWF02 FAULT))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>allarms 1 · <a href="../networks/network-1784.html">원본 1784</a></td><td>SCoil<br><code>Allarm.BWF02_min_LEVEL</code></td><td><code>((ON AND Consent Start BWF02) AND Inputs.min LEV BWF02)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>allarms 1 · <a href="../networks/network-1784.html">원본 1784</a></td><td>SCoil<br><code>Allarm.BWF02_MAX_LEVEL</code></td><td><code>(ON AND Inputs.MAX LEV BWF02)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>allarms 1 · <a href="../networks/network-1784.html">원본 1784</a></td><td>RCoil<br><code>Allarm.BWF02_min_LEVEL</code></td><td><code>((ON AND Flag.RESET_ALLARM) AND NOT (Inputs.min LEV BWF02))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>allarms 1 · <a href="../networks/network-1784.html">원본 1784</a></td><td>RCoil<br><code>Allarm.BWF02_MAX_LEVEL</code></td><td><code>((ON AND Flag.RESET_ALLARM) AND NOT (Inputs.MAX LEV BWF02))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>allarms 1 · <a href="../networks/network-1820.html">원본 1820</a></td><td>SdCoil<br><code>Tag_90</code></td><td><code>(OFF AND NOT (Inputs.BWF1_INVERTER_HIGH_SPEED))</code></td><td>S5T#30S</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>allarms 1 · <a href="../networks/network-1820.html">원본 1820</a></td><td>SCoil<br><code>Allarm.BWF01_Fault_Control</code></td><td><code>((OFF AND NOT (Inputs.BWF1_INVERTER_HIGH_SPEED)) AND Tag_90)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>allarms 1 · <a href="../networks/network-1820.html">원본 1820</a></td><td>SdCoil<br><code>Tag_91</code></td><td><code>(OFF AND NOT (Inputs.BWF2_INVERTER_HIGH_SPEED))</code></td><td>S5T#30S</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>allarms 1 · <a href="../networks/network-1820.html">원본 1820</a></td><td>SCoil<br><code>Allarm.BWF02_Fault_Control</code></td><td><code>((OFF AND NOT (Inputs.BWF2_INVERTER_HIGH_SPEED)) AND Tag_91)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>allarms 1 · <a href="../networks/network-1820.html">원본 1820</a></td><td>RCoil<br><code>Allarm.BWF01_Fault_Control</code></td><td><code>(((OFF AND Flag.RESET_ALLARM) AND Allarm.BWF01_Fault_Control) AND Inputs.BWF1_INVERTER_HIGH_SPEED)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>allarms 1 · <a href="../networks/network-1820.html">원본 1820</a></td><td>RCoil<br><code>Allarm.BWF02_Fault_Control</code></td><td><code>(((OFF AND Flag.RESET_ALLARM) AND Allarm.BWF02_Fault_Control) AND Inputs.BWF2_INVERTER_HIGH_SPEED)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>motors 1 · <a href="../networks/network-1933.html">원본 1933</a></td><td>RCoil<br><code>Flag.M_BWF02</code></td><td><code>((ON AND Allarm.BWF02_FAULT) OR (ON AND Allarm.BWF02_Fault_Control) OR (ON AND (Data.SET_PERC_BWF02 = 0)) OR (ON AND NOT (Inputs.BWF02 OK)) OR (ON AND NOT (Inputs.BC01 run)) OR (ON AND Disable_Load_RD01))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>motors 1 · <a href="../networks/network-1933.html">원본 1933</a></td><td>Coil<br><code>Consent Start BWF02</code></td><td><code>(ON AND Flag.M_BWF02)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr></tbody></table></div><h2>5. 복구와 재기동 확인</h2><ol><li>원인 입력과 실제 장치 이상이 복구됐는지 별도로 확인합니다.</li><li>래치 해제 조건을 원본에서 확인하고 Reset 펄스·유지 상태를 구분해 기록합니다.</li><li>운전 요청 Flag, 단계 기억, 타이머·재시도 상태가 남는지 확인합니다.</li><li>정지 상태에서 허가를 확인한 뒤 승인된 새 기동 절차로 응답·출력·알람을 관찰합니다.</li><li>정상·고장·복구·전원 재시작을 분리해 결과를 남깁니다. 보존한 과거 가상 시험 결과와 실제 수리 완료를 구분합니다. 추가 가상 시험은 중지 상태입니다.</li></ol><h2>6. 개선 검토와 남은 확인</h2><ul><li>TIA 호출 조건·주기·중복 쓰기 순서와 전원 재시작 동작 확인</li><li>현재 PLC 프로그램·현장 설치·단자·정상 극성 및 실제 설정값 대조</li><li>시험 기대 결과 확정과 실행 증거 수집</li><li>자동·수동 모드 전환 및 우선순위 미확정</li><li>상태 전환 순서 또는 단일 동작·수동 장치 여부 미확정</li><li>정적 조건에 미해석 참조·호출·타이머 출력 등이 있음</li></ul><p>개선 후보는 문제 조건·원본 위치·변경 전후 기대 동작·회귀 시험·현장 확인 기준으로 기록합니다. 타이머 축소, 인터록 삭제, 신호 강제와 자동 재기동은 근거와 승인된 운전 정책을 확인한 뒤 판단합니다.</p><h3>관련 자료 불일치</h3><div class="table-wrap"><table><thead><tr><th>ID·항목</th><th>자료 내용</th><th>다음 확인</th></tr></thead><tbody><tr><td>BASELINE · 백업 파일명과 내부 프로젝트 날짜</td><td>GME_20250506.zap18 내부 GME_20250605.ap18; 2026-10-01은 보관 일자</td><td>온라인 PLC 및 현재 엔지니어링 프로젝트와 비교</td></tr><tr><td>POWER · 설치 전력·도면 세대</td><td>2013 P&amp;ID 355kW / 2024~2025 전기 463kW</td><td>설치·개조 내역과 명판 기준 확정</td></tr><tr><td>VOLTAGE · 주전원 표기</td><td>전기 표지 440Vac / 일부 인덱스 제목 400V</td><td>현장 공급 및 실제 회로/명판 확인</td></tr><tr><td>ADDRESS · 현재 주소와 과거 주석</td><td>심볼 Address와 설명에 남은 옛 E/A 주소가 다름</td><td>Address 및 실제 모듈/배선으로 대조</td></tr><tr><td>SOURCE-XML · 복원 해석과 TIA 결과</td><td>426 LAD 원본 XML 복원; 상수/일부 참조 이름 미해석</td><td>TIA에서 프로젝트 복원·블록 비교·컴파일·오프라인 실행 검증</td></tr></tbody></table></div><h2>7. 결과 기록 양식</h2><div class="table-wrap"><table><thead><tr><th>항목</th><th>기록 내용</th></tr></thead><tbody><tr><td>발생 조건</td><td>시각 / 모드 / 단계 / 최초 증상</td></tr><tr><td>입출력 확인</td><td>명령 / 출력 / 피드백 / 이상 입력 / 정상 기준</td></tr><tr><td>근거</td><td>FG·PDF 페이지 / 블록 / 네트워크 / Part·주소</td></tr><tr><td>원인과 조치</td><td>관찰 사실 / 원인 후보 / 수행한 조치</td></tr><tr><td>복구 시험</td><td>원인 해제 / Reset / 재요청 / 연동 영향</td></tr><tr><td>확인 상태</td><td>원본 해석 / 과거 가상 시험 기록 / TIA 실행 / 현장 측정의 구분</td></tr></tbody></table></div></main></body></html>