<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>FN03 진단·수리 작업지</title><link rel="stylesheet" href="../assets/all-in-one.css"></head><body><main style="max-width:1240px;margin:auto;padding:24px"><p class="eyebrow">근거 기반 진단 작업지 · 2026-10-07</p><h1>FN03 · 연소 공기 블로어</h1><p>BR01 측 연소 공기 공급 경로.</p><div class="notice">원본 백업·도면의 자료를 연결한 검토본입니다. 현재 운전 상태, 단자 측정 결과, 실제 정상 극성, 전체 PLC 실행은 확인 전입니다. 현장 작업은 설비의 승인된 정지·전원 격리 절차에 따라 수행합니다.</div><nav class="inline-actions"><a href="../devices/FN03.html">기존 설비 매뉴얼</a><a href="../control-specs/FN03.html">전체 제어 명세</a><a href="../sources/Electrical_Rev2.pdf#page=52">FG 51 / PDF 52</a></nav><div class="inline-actions"><a href="../circuit-guides/FN03.html">도면 시각 확인 · 단자·릴레이·신호 경로</a></div><div class="inline-actions"><a href="../construction-guides/FN03.html">추가 시공도면 · 케이블·접속함·배관 경로</a></div><div class="inline-actions"><a href="../alarm-guides/FN03.html">알람 발생·리셋·재기동 · 원본 접점 비교</a></div><div class="inline-actions"><a href="../hmi-transfer.html#tags">HMI 전체 태그·설정·표시 전달 확인</a><a href="../recipe-settings.html#repair">레시피·설정값·초기화의 공통 진단</a></div><h2>1. 증상 기록과 조사 범위</h2><ol><li>설비 ID·실물 명판·제어반·도면 위치를 기록하고 본체와 모터를 구분합니다.</li><li>발생 시각, 자동·수동 모드, 운전 요청, 출력 명령, 실제 응답, 최초 알람과 후속 알람을 순서대로 기록합니다.</li><li>PLC 백업 버전과 현장 CPU의 프로그램 일치 여부를 확인합니다. 과거 주석 주소를 현재 주소 대신 사용하지 않습니다.</li><li>공유 네트워크와 상위 허가의 영향을 함께 확인하고 원본 매뉴얼·도면·래더의 위치를 기록합니다.</li></ol><h2>2. 입력·출력의 구간별 확인</h2><div class="table-wrap"><table><thead><tr><th>구분</th><th>백업 주소·심볼</th><th>원문 설명</th><th>확인할 구간</th></tr></thead><tbody><tr><td>입력</td><td><code>%I4.1 · fn03_fbk</code></td><td>feedback motor fn-03</td><td>센서·접점 → 단자·배선 → PLC 입력 → 내부 DB 전달</td></tr><tr><td>입력</td><td><code>%I4.2 · fn03_all_softstarter</code></td><td>alarm motor fn-03</td><td>센서·접점 → 단자·배선 → PLC 입력 → 내부 DB 전달</td></tr><tr><td>출력</td><td><code>%Q3.2 · start fn03</code></td><td>a 56.0 fn-03 motorcommand</td><td>요청·인터록 → PLC 출력 → 구동·전용 제어기 → 실제 장치 응답</td></tr></tbody></table></div><p>측정값·정상 기준·판정·사진·측정 위치를 기록합니다. 도면에서 직접 확인하지 않은 단자 번호, 장치 정격과 알람 임계값은 임의로 채우지 않습니다.</p><p><a href="../signal-guides/FN03.html">PLC 신호 전달·반전·복수 쓰기 분석</a></p><p><a href="../common-control.html">공통 운전 허가·자동 요청·알람·리셋 매뉴얼</a></p><p><a href="../repair-guides/P17.html">수리 판단·공통 영향 통합 작업지</a></p><h2>3. 원본에서 확인한 핵심 동작</h2><p>FN03은 연소 공기와 버너 허가에 연결됩니다. FG51의 물리 피드백은 소프트스타터TOR이며 RUN 접점과 구분합니다. 35초 타이머의 중복 구동과 펄스 접점은 실행 해석이 필요한 항목입니다.</p><div class="table-wrap"><table><thead><tr><th>증상</th><th>확인 순서</th><th>원본 로직·확인 범위</th><th>추가 확인</th></tr></thead><tbody><tr><td>운전 피드백 고장 감시가 예상과 다름</td><td>FG51의 I4.1은 소프트스타터TOR 단자5에 연결됩니다. RUN 단자4와 같은 시점으로 가정하지 않습니다. 내부FN03 Run, Memo_M25_Running, Tag_66과 Part854·908의 SD 조건을 각각 기록합니다.</td><td>1801에는 같은 Tag_66(RefId 95)을 대상으로 한 SD 코일 두 곳과35초 설정이 있습니다. PContact도 포함됩니다.</td><td>소프트스타터의 실제 TOR/RUN 기능·램프와 입력 전달을 확인하고 TIA에서 펄스·같은 타이머의 쓰기 순서를 대조합니다.</td></tr><tr><td>버너 시작과 팬 기동의 연결이 맞지 않음</td><td>Flag.M_FN_03과 Flag.Start_Burner·Lock Burner·OFF, Inputs.FN03 Run을 함께 추적합니다.</td><td>1866의 FN03 요청 Set 경로에는 OFF가 있으며 버너 허가는 FN03 Run을 사용합니다.</td><td>팬과 버너의 독립 운전 정책, 소프트스타터 이상 I4.2의 내부 전달을 확인합니다. 버너 허가를 임의로 강제하지 않습니다.</td></tr></tbody></table></div><h2>4. 읽기·쓰기 조건과 타이머 근거</h2><div class="table-wrap"><table><thead><tr><th>블록·근거</th><th>명령·대상</th><th>조건</th><th>값·시간</th><th>정적 해석 범위</th></tr></thead><tbody><tr><td>motors 1 · <a href="../networks/network-1954.html">원본 1954</a></td><td>RCoil<br><code>Flag.M_FN_03</code></td><td><code>((ON AND Allarm.FN_03_FAULT) OR (ON AND Allarm.FN03_INV))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>motors 1 · <a href="../networks/network-1954.html">원본 1954</a></td><td>Coil<br><code>Start FN03</code></td><td><code>(ON AND Flag.M_FN_03)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>allarms 1 · <a href="../networks/network-1801.html">원본 1801</a></td><td>SCoil<br><code>Memo_M25_Running</code></td><td><code>[미확인: 지원 전 명령 PContact 905.out]</code></td><td></td><td>정적 해석 제약: 지원 전 명령 PContact 905.out / 지원 전 명령: PContact / Part 905</td></tr><tr><td>allarms 1 · <a href="../networks/network-1801.html">원본 1801</a></td><td>RCoil<br><code>Memo_M25_Running</code></td><td><code>(NOT (Start FN03) OR NOT (Inputs.FN03 Run))</code></td><td></td><td>정적 해석 제약: 지원 전 명령 PContact 905.out / 지원 전 명령: PContact / Part 905</td></tr><tr><td>allarms 1 · <a href="../networks/network-1801.html">원본 1801</a></td><td>SdCoil<br><code>Tag_66</code></td><td><code>(((ON AND Start FN03) AND NOT (Inputs.FN03 Run)) AND NOT (Memo_M25_Running))</code></td><td>S5T#35S</td><td>정적 해석 제약: 지원 전 명령 PContact 905.out / 지원 전 명령: PContact / Part 905</td></tr><tr><td>allarms 1 · <a href="../networks/network-1801.html">원본 1801</a></td><td>SdCoil<br><code>Tag_66</code></td><td><code>(((ON AND Start FN03) AND NOT (Inputs.FN03 Run)) AND Memo_M25_Running)</code></td><td>S5T#35S</td><td>정적 해석 제약: 지원 전 명령 PContact 905.out / 지원 전 명령: PContact / Part 905</td></tr><tr><td>allarms 1 · <a href="../networks/network-1801.html">원본 1801</a></td><td>SCoil<br><code>Allarm.FN03_INV</code></td><td><code>((ON AND Start FN03) AND NOT (Inputs.FN03_All_SoftStarter))</code></td><td></td><td>정적 해석 제약: 지원 전 명령 PContact 905.out / 지원 전 명령: PContact / Part 905</td></tr><tr><td>allarms 1 · <a href="../networks/network-1801.html">원본 1801</a></td><td>SCoil<br><code>Allarm.FN_03_FAULT</code></td><td><code>(((ON AND Start FN03) AND Tag_66) AND NOT (Inputs.FN03 Run))</code></td><td></td><td>정적 해석 제약: 지원 전 명령 PContact 905.out / 지원 전 명령: PContact / Part 905</td></tr><tr><td>allarms 1 · <a href="../networks/network-1801.html">원본 1801</a></td><td>RCoil<br><code>Allarm.FN_03_FAULT</code></td><td><code>((ON AND Flag.RESET_ALLARM) AND Allarm.FN_03_FAULT)</code></td><td></td><td>정적 해석 제약: 지원 전 명령 PContact 905.out / 지원 전 명령: PContact / Part 905</td></tr><tr><td>allarms 1 · <a href="../networks/network-1801.html">원본 1801</a></td><td>RCoil<br><code>Allarm.FN03_INV</code></td><td><code>((ON AND Flag.RESET_ALLARM) AND Allarm.FN03_INV)</code></td><td></td><td>정적 해석 제약: 지원 전 명령 PContact 905.out / 지원 전 명령: PContact / Part 905</td></tr><tr><td>burner control · <a href="../networks/network-1866.html">원본 1866</a></td><td>SCoil<br><code>Flag.M_FN_03</code></td><td><code>(((Flag.Start_Burner AND NOT (Lock Burner)) AND NOT (Flag.M_FN_03)) AND OFF)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>burner control · <a href="../networks/network-1866.html">원본 1866</a></td><td>Coil<br><code>Enable start burner(1)</code></td><td><code>((Flag.Start_Burner AND NOT (Lock Burner)) AND Inputs.FN03 Run)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>burner control · <a href="../networks/network-1866.html">원본 1866</a></td><td>Coil<br><code>Rem. Start/Stop Burner</code></td><td><code>(((Flag.Start_Burner AND NOT (Lock Burner)) AND Inputs.FN03 Run) AND Enable start burner)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr></tbody></table></div><h2>5. 복구와 재기동 확인</h2><ol><li>원인 입력과 실제 장치 이상이 복구됐는지 별도로 확인합니다.</li><li>래치 해제 조건을 원본에서 확인하고 Reset 펄스·유지 상태를 구분해 기록합니다.</li><li>운전 요청 Flag, 단계 기억, 타이머·재시도 상태가 남는지 확인합니다.</li><li>정지 상태에서 허가를 확인한 뒤 승인된 새 기동 절차로 응답·출력·알람을 관찰합니다.</li><li>정상·고장·복구·전원 재시작을 분리해 결과를 남깁니다. 보존한 과거 가상 시험 결과와 실제 수리 완료를 구분합니다. 추가 가상 시험은 중지 상태입니다.</li></ol><h2>6. 개선 검토와 남은 확인</h2><ul><li>TIA 호출 조건·주기·중복 쓰기 순서와 전원 재시작 동작 확인</li><li>현재 PLC 프로그램·현장 설치·단자·정상 극성 및 실제 설정값 대조</li><li>시험 기대 결과 확정과 실행 증거 수집</li><li>상태 전환 순서 또는 단일 동작·수동 장치 여부 미확정</li><li>정적 조건에 미해석 참조·호출·타이머 출력 등이 있음</li></ul><p>개선 후보는 문제 조건·원본 위치·변경 전후 기대 동작·회귀 시험·현장 확인 기준으로 기록합니다. 타이머 축소, 인터록 삭제, 신호 강제와 자동 재기동은 근거와 승인된 운전 정책을 확인한 뒤 판단합니다.</p><h3>관련 자료 불일치</h3><div class="table-wrap"><table><thead><tr><th>ID·항목</th><th>자료 내용</th><th>다음 확인</th></tr></thead><tbody><tr><td>BASELINE · 백업 파일명과 내부 프로젝트 날짜</td><td>GME_20250506.zap18 내부 GME_20250605.ap18; 2026-10-01은 보관 일자</td><td>온라인 PLC 및 현재 엔지니어링 프로젝트와 비교</td></tr><tr><td>POWER · 설치 전력·도면 세대</td><td>2013 P&amp;ID 355kW / 2024~2025 전기 463kW</td><td>설치·개조 내역과 명판 기준 확정</td></tr><tr><td>VOLTAGE · 주전원 표기</td><td>전기 표지 440Vac / 일부 인덱스 제목 400V</td><td>현장 공급 및 실제 회로/명판 확인</td></tr><tr><td>ADDRESS · 현재 주소와 과거 주석</td><td>심볼 Address와 설명에 남은 옛 E/A 주소가 다름</td><td>Address 및 실제 모듈/배선으로 대조</td></tr><tr><td>BR01 · 버너 상세 도면 경계</td><td>P&amp;ID에서 버너 별도 DWG 참조</td><td>제조사 버너 도면/안전 제어 순서 확보</td></tr><tr><td>SOURCE-XML · 복원 해석과 TIA 결과</td><td>426 LAD 원본 XML 복원; 상수/일부 참조 이름 미해석</td><td>TIA에서 프로젝트 복원·블록 비교·컴파일·오프라인 실행 검증</td></tr></tbody></table></div><h2>7. 결과 기록 양식</h2><div class="table-wrap"><table><thead><tr><th>항목</th><th>기록 내용</th></tr></thead><tbody><tr><td>발생 조건</td><td>시각 / 모드 / 단계 / 최초 증상</td></tr><tr><td>입출력 확인</td><td>명령 / 출력 / 피드백 / 이상 입력 / 정상 기준</td></tr><tr><td>근거</td><td>FG·PDF 페이지 / 블록 / 네트워크 / Part·주소</td></tr><tr><td>원인과 조치</td><td>관찰 사실 / 원인 후보 / 수행한 조치</td></tr><tr><td>복구 시험</td><td>원인 해제 / Reset / 재요청 / 연동 영향</td></tr><tr><td>확인 상태</td><td>원본 해석 / 과거 가상 시험 기록 / TIA 실행 / 현장 측정의 구분</td></tr></tbody></table></div></main></body></html>