<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>FN04 진단·수리 작업지</title><link rel="stylesheet" href="../assets/all-in-one.css"></head><body><main style="max-width:1240px;margin:auto;padding:24px"><p class="eyebrow">근거 기반 진단 작업지 · 2026-10-07</p><h1>FN04 · 집진 배기팬</h1><p>CY·BF 집진 경로의 흡인 및 압력 제어와 연결된다.</p><div class="notice">원본 백업·도면의 자료를 연결한 검토본입니다. 현재 운전 상태, 단자 측정 결과, 실제 정상 극성, 전체 PLC 실행은 확인 전입니다. 현장 작업은 설비의 승인된 정지·전원 격리 절차에 따라 수행합니다.</div><nav class="inline-actions"><a href="../devices/FN04.html">기존 설비 매뉴얼</a><a href="../control-specs/FN04.html">전체 제어 명세</a><a href="../sources/Electrical_Rev2.pdf#page=60">FG 59 / PDF 60</a><a href="../sources/Electrical_Rev2.pdf#page=61">FG 60 / PDF 61</a></nav><div class="inline-actions"><a href="../circuit-guides/FN04.html">도면 시각 확인 · 단자·릴레이·신호 경로</a></div><div class="inline-actions"><a href="../construction-guides/FN04.html">추가 시공도면 · 케이블·접속함·배관 경로</a></div><div class="inline-actions"><a href="../alarm-guides/FN04.html">알람 발생·리셋·재기동 · 원본 접점 비교</a></div><div class="inline-actions"><a href="../hmi-transfer.html#tags">HMI 전체 태그·설정·표시 전달 확인</a><a href="../recipe-settings.html#repair">레시피·설정값·초기화의 공통 진단</a></div><div class="inline-actions"><a href="../regulation-manual.html#loop-FN04">FN04 조절 루프 수리·구조 근거</a></div><h2>1. 증상 기록과 조사 범위</h2><ol><li>설비 ID·실물 명판·제어반·도면 위치를 기록하고 본체와 모터를 구분합니다.</li><li>발생 시각, 자동·수동 모드, 운전 요청, 출력 명령, 실제 응답, 최초 알람과 후속 알람을 순서대로 기록합니다.</li><li>PLC 백업 버전과 현장 CPU의 프로그램 일치 여부를 확인합니다. 과거 주석 주소를 현재 주소 대신 사용하지 않습니다.</li><li>공유 네트워크와 상위 허가의 영향을 함께 확인하고 원본 매뉴얼·도면·래더의 위치를 기록합니다.</li></ol><h2>2. 입력·출력의 구간별 확인</h2><div class="table-wrap"><table><thead><tr><th>구분</th><th>백업 주소·심볼</th><th>원문 설명</th><th>확인할 구간</th></tr></thead><tbody><tr><td>입력</td><td><code>%I28.3 · fn04_all_inv</code></td><td></td><td>센서·접점 → 단자·배선 → PLC 입력 → 내부 DB 전달</td></tr><tr><td>입력</td><td><code>%I28.2 · fn04_fbk</code></td><td></td><td>센서·접점 → 단자·배선 → PLC 입력 → 내부 DB 전달</td></tr><tr><td>입력</td><td><code>%IW394 · fn04_current</code></td><td>main aspirator absorption current fn-04(4-20ma)</td><td>센서·접점 → 단자·배선 → PLC 입력 → 내부 DB 전달</td></tr><tr><td>출력</td><td><code>%Q4.2 · spare_0</code></td><td>a 52.4 fn-04/fn-04a motorcommand</td><td>요청·인터록 → PLC 출력 → 구동·전용 제어기 → 실제 장치 응답</td></tr><tr><td>출력</td><td><code>%Q17.1 · start fn04</code></td><td>fn-04/fn-04a motor</td><td>요청·인터록 → PLC 출력 → 구동·전용 제어기 → 실제 장치 응답</td></tr><tr><td>출력</td><td><code>%QW336 · fn04_sp</code></td><td>aspiration fan fn-04 speed</td><td>요청·인터록 → PLC 출력 → 구동·전용 제어기 → 실제 장치 응답</td></tr></tbody></table></div><p>측정값·정상 기준·판정·사진·측정 위치를 기록합니다. 도면에서 직접 확인하지 않은 단자 번호, 장치 정격과 알람 임계값은 임의로 채우지 않습니다.</p><p><a href="../signal-guides/FN04.html">PLC 신호 전달·반전·복수 쓰기 분석</a></p><p><a href="../common-control.html">공통 운전 허가·자동 요청·알람·리셋 매뉴얼</a></p><p><a href="../repair-guides/P02.html">수리 판단·공통 영향 통합 작업지</a></p><h2>3. 원본에서 확인한 핵심 동작</h2><p>운전 요청 외에 풍량 설정, 90분 지연 정지, TC09 상상한 알람이 요청 Flag 해제 조건입니다. 피드백·인버터 감시는 17초이며 관련 설비 응답 감시는 별도입니다.</p><div class="table-wrap"><table><thead><tr><th>증상</th><th>확인 순서</th><th>원본 로직·확인 범위</th><th>추가 확인</th></tr></thead><tbody><tr><td>기동 요청이 곧바로 사라짐</td><td>Flag.M_FN_04와 ON을 확인한 뒤 FN_04_FAULT·FN04_INV·SET_PERC_FN04=0·Stop_Fan_FN04·MAX_MAX_TC09 조건을 분리해 기록합니다.</td><td>1965에서 해당 조건은 OR로 요청 Flag를 리셋합니다. 보존한 과거 부분 시험은 설정0을 직접 주입했습니다. 이번 작업에서 가상 시험을 다시 실행하지 않습니다. 원본1689는 ON일 때 설정을 5~100으로 제한하므로 전체 실행에서 설정0이 언제 도달하는지는 호출·쓰기 순서 확인이 필요합니다.</td><td>온도 설정값·인버터 운전 제한·풍량 설정의 실제 유효 범위는 현재 PLC 값과 제작사 자료를 확인합니다.</td></tr><tr><td>인버터 명령과 실제 운전이 맞지 않음</td><td>백업은 Q17.1을 start fn04, Q4.2를 spare_0으로 정의합니다. I28.2 피드백·I28.3 인버터 이상·QW336 속도·IW394 전류를 별도로 추적합니다.</td><td>1809의 Tag_74 설정은 S5T#17S입니다. 피드백 없음 또는 인버터 이상이 지속될 때 각 래치와 1965의 요청 해제를 대조합니다.</td><td>과거 Q4.2 설명과 현재 Q17.1 주소가 다릅니다. FG59·60의 실제 출력·배선과 대조 전 어느 주소를 현장 명령으로 단정하지 않습니다.</td></tr><tr><td>약 90분 뒤 팬이 정지함</td><td>FN04 피드백이 1인 동안 SC-01·VR03·SC-10·VR04·SC-11·VR05 중 0인 피드백을 찾습니다. 어느 신호가 언제 떨어졌는지 이력을 기록합니다.</td><td>1964는 해당 부족 조건에서 Prealarms_FN04와 SD Tag_126(S5T#1H_30M)을 구동합니다. 부족 조건 AND 타이머 상태가 Stop_Fan_FN04를 만들고 1965에서 요청을 해제합니다.</td><td>실제 정상 극성·스페어 장치 상태·설비 생략 운전 정책을 확인합니다. 90분을 17초 기동 감시와 혼동하지 않습니다.</td></tr><tr><td>고장 리셋 후 반복해서 알람이 뜸</td><td>리셋 시점의 피드백·인버터 상태와 설정값, 새 기동 요청의 시점을 함께 기록합니다. 입력 원인이 남아 있는지 먼저 확인합니다.</td><td>원본 1809의 래치 리셋 경로와 재설정 경로를 각각 확인합니다. 입력 원인 해제·래치 리셋·새 요청 시점의 원본 조건과 승인된 현장 기록을 각각 대조합니다.</td><td>원인이 남은 상태에서 리셋을 유지하는 경우의 재기동 정책은 개선 검토 대상으로 남깁니다. 전체 호출·전원 재시작은 별도 확인 전입니다. 과거 부분 시험을 전체 실행의 합격으로 처리하지 않습니다.</td></tr></tbody></table></div><h2>4. 읽기·쓰기 조건과 타이머 근거</h2><div class="table-wrap"><table><thead><tr><th>블록·근거</th><th>명령·대상</th><th>조건</th><th>값·시간</th><th>정적 해석 범위</th></tr></thead><tbody><tr><td>motors 1 · <a href="../networks/network-1965.html">원본 1965</a></td><td>RCoil<br><code>Flag.M_FN_04</code></td><td><code>((ON AND Allarm.FN_04_FAULT) OR (ON AND Allarm.FN04_INV) OR (ON AND (Data.SET_PERC_FN04 = 0)) OR (ON AND Stop_Fan_FN04) OR (ON AND Allarm.MAX_MAX_TC09))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>motors 1 · <a href="../networks/network-1965.html">원본 1965</a></td><td>Coil<br><code>Start FN04</code></td><td><code>(ON AND Flag.M_FN_04)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>allarms 1 · <a href="../networks/network-1809.html">원본 1809</a></td><td>SdCoil<br><code>Tag_74</code></td><td><code>(((ON AND Start FN04) AND NOT (Inputs.FN04 Run)) OR ((ON AND Start FN04) AND Inputs.FN04_All_inv))</code></td><td>S5T#17S</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>allarms 1 · <a href="../networks/network-1809.html">원본 1809</a></td><td>SCoil<br><code>Allarm.FN_04_FAULT</code></td><td><code>(((ON AND Start FN04) AND Tag_74) AND NOT (Inputs.FN04 Run))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>allarms 1 · <a href="../networks/network-1809.html">원본 1809</a></td><td>SCoil<br><code>Allarm.FN04_INV</code></td><td><code>(((ON AND Start FN04) AND Tag_74) AND Inputs.FN04_All_inv)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>allarms 1 · <a href="../networks/network-1809.html">원본 1809</a></td><td>RCoil<br><code>Allarm.FN_04_FAULT</code></td><td><code>((ON AND Flag.RESET_ALLARM) AND Allarm.FN_04_FAULT)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>allarms 1 · <a href="../networks/network-1809.html">원본 1809</a></td><td>RCoil<br><code>Allarm.FN04_INV</code></td><td><code>((ON AND Flag.RESET_ALLARM) AND Allarm.FN04_INV)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>motors 1 · <a href="../networks/network-1964.html">원본 1964</a></td><td>Coil<br><code>Allarm.Prealarms_FN04</code></td><td><code>(((ON AND Inputs.FN04 Run) AND NOT (Inputs.FEEDBACKMOTOR SC-01)) OR ((ON AND Inputs.FN04 Run) AND NOT (Inputs.VR03 Run)) OR ((ON AND Inputs.FN04 Run) AND NOT (Inputs.FEEDBACKMOTOR SC-10)) OR ((ON AND Inputs.FN04 Run) AND NOT (Inputs.VR04 Run)) OR ((ON AND Inputs.FN04 Run) AND NOT (Inputs.FEEDBACKMOTOR SC-11)) OR ((ON AND Inputs.FN04 Run) AND NOT (Inputs.VR05 Run)))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>motors 1 · <a href="../networks/network-1964.html">원본 1964</a></td><td>SdCoil<br><code>Tag_126</code></td><td><code>(((ON AND Inputs.FN04 Run) AND NOT (Inputs.FEEDBACKMOTOR SC-01)) OR ((ON AND Inputs.FN04 Run) AND NOT (Inputs.VR03 Run)) OR ((ON AND Inputs.FN04 Run) AND NOT (Inputs.FEEDBACKMOTOR SC-10)) OR ((ON AND Inputs.FN04 Run) AND NOT (Inputs.VR04 Run)) OR ((ON AND Inputs.FN04 Run) AND NOT (Inputs.FEEDBACKMOTOR SC-11)) OR ((ON AND Inputs.FN04 Run) AND NOT (Inputs.VR05 Run)))</code></td><td>S5T#1H_30M</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>motors 1 · <a href="../networks/network-1964.html">원본 1964</a></td><td>Coil<br><code>Stop_Fan_FN04</code></td><td><code>((((ON AND Inputs.FN04 Run) AND NOT (Inputs.FEEDBACKMOTOR SC-01)) OR ((ON AND Inputs.FN04 Run) AND NOT (Inputs.VR03 Run)) OR ((ON AND Inputs.FN04 Run) AND NOT (Inputs.FEEDBACKMOTOR SC-10)) OR ((ON AND Inputs.FN04 Run) AND NOT (Inputs.VR04 Run)) OR ((ON AND Inputs.FN04 Run) AND NOT (Inputs.FEEDBACKMOTOR SC-11)) OR ((ON AND Inputs.FN04 Run) AND NOT (Inputs.VR05 Run))) AND Tag_126)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr></tbody></table></div><h2>5. 복구와 재기동 확인</h2><ol><li>원인 입력과 실제 장치 이상이 복구됐는지 별도로 확인합니다.</li><li>래치 해제 조건을 원본에서 확인하고 Reset 펄스·유지 상태를 구분해 기록합니다.</li><li>운전 요청 Flag, 단계 기억, 타이머·재시도 상태가 남는지 확인합니다.</li><li>정지 상태에서 허가를 확인한 뒤 승인된 새 기동 절차로 응답·출력·알람을 관찰합니다.</li><li>정상·고장·복구·전원 재시작을 분리해 결과를 남깁니다. 보존한 과거 가상 시험 결과와 실제 수리 완료를 구분합니다. 추가 가상 시험은 중지 상태입니다.</li></ol><h2>6. 개선 검토와 남은 확인</h2><ul><li>TIA 호출 조건·주기·중복 쓰기 순서와 전원 재시작 동작 확인</li><li>현재 PLC 프로그램·현장 설치·단자·정상 극성 및 실제 설정값 대조</li><li>시험 기대 결과 확정과 실행 증거 수집</li><li>상태 전환 순서 또는 단일 동작·수동 장치 여부 미확정</li><li>정적 조건에 미해석 참조·호출·타이머 출력 등이 있음</li></ul><p>개선 후보는 문제 조건·원본 위치·변경 전후 기대 동작·회귀 시험·현장 확인 기준으로 기록합니다. 타이머 축소, 인터록 삭제, 신호 강제와 자동 재기동은 근거와 승인된 운전 정책을 확인한 뒤 판단합니다.</p><h3>관련 자료 불일치</h3><div class="table-wrap"><table><thead><tr><th>ID·항목</th><th>자료 내용</th><th>다음 확인</th></tr></thead><tbody><tr><td>BASELINE · 백업 파일명과 내부 프로젝트 날짜</td><td>GME_20250506.zap18 내부 GME_20250605.ap18; 2026-10-01은 보관 일자</td><td>온라인 PLC 및 현재 엔지니어링 프로젝트와 비교</td></tr><tr><td>POWER · 설치 전력·도면 세대</td><td>2013 P&amp;ID 355kW / 2024~2025 전기 463kW</td><td>설치·개조 내역과 명판 기준 확정</td></tr><tr><td>VOLTAGE · 주전원 표기</td><td>전기 표지 440Vac / 일부 인덱스 제목 400V</td><td>현장 공급 및 실제 회로/명판 확인</td></tr><tr><td>ADDRESS · 현재 주소와 과거 주석</td><td>심볼 Address와 설명에 남은 옛 E/A 주소가 다름</td><td>Address 및 실제 모듈/배선으로 대조</td></tr><tr><td>FN04 · 실구동 출력 및 제목</td><td>Q17.1 start fn04 / Q4.2 옛 FN04 주석; 변환 제목 FN02</td><td>사용처와 전기도면 기준 현재 채널 확인</td></tr><tr><td>SOURCE-XML · 복원 해석과 TIA 결과</td><td>426 LAD 원본 XML 복원; 상수/일부 참조 이름 미해석</td><td>TIA에서 프로젝트 복원·블록 비교·컴파일·오프라인 실행 검증</td></tr></tbody></table></div><h2>7. 결과 기록 양식</h2><div class="table-wrap"><table><thead><tr><th>항목</th><th>기록 내용</th></tr></thead><tbody><tr><td>발생 조건</td><td>시각 / 모드 / 단계 / 최초 증상</td></tr><tr><td>입출력 확인</td><td>명령 / 출력 / 피드백 / 이상 입력 / 정상 기준</td></tr><tr><td>근거</td><td>FG·PDF 페이지 / 블록 / 네트워크 / Part·주소</td></tr><tr><td>원인과 조치</td><td>관찰 사실 / 원인 후보 / 수행한 조치</td></tr><tr><td>복구 시험</td><td>원인 해제 / Reset / 재요청 / 연동 영향</td></tr><tr><td>확인 상태</td><td>원본 해석 / 과거 가상 시험 기록 / TIA 실행 / 현장 측정의 구분</td></tr></tbody></table></div></main></body></html>