<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>MV06 진단·수리 작업지</title><link rel="stylesheet" href="../assets/all-in-one.css"></head><body><main style="max-width:1240px;margin:auto;padding:24px"><p class="eyebrow">근거 기반 진단 작업지 · 2026-10-07</p><h1>MV06 · 모터 구동 밸브</h1><p>PSH02 관련 오버플로 경로 제어.</p><div class="notice">원본 백업·도면의 자료를 연결한 검토본입니다. 현재 운전 상태, 단자 측정 결과, 실제 정상 극성, 전체 PLC 실행은 확인 전입니다. 현장 작업은 설비의 승인된 정지·전원 격리 절차에 따라 수행합니다.</div><nav class="inline-actions"><a href="../devices/MV06.html">기존 설비 매뉴얼</a><a href="../control-specs/MV06.html">전체 제어 명세</a><a href="../sources/Electrical_Rev2.pdf#page=31">FG 30 / PDF 31</a><a href="../sources/Electrical_Rev2.pdf#page=32">FG 31 / PDF 32</a><a href="../sources/Electrical_Rev2.pdf#page=33">FG 32 / PDF 33</a><a href="../sources/Electrical_Rev2.pdf#page=34">FG 33 / PDF 34</a></nav><div class="inline-actions"><a href="../circuit-guides/MV06.html">도면 시각 확인 · 단자·릴레이·신호 경로</a></div><div class="inline-actions"><a href="../construction-guides/MV06.html">추가 시공도면 · 케이블·접속함·배관 경로</a></div><div class="inline-actions"><a href="../alarm-guides/MV06.html">알람 발생·리셋·재기동 · 원본 접점 비교</a></div><div class="inline-actions"><a href="../encoder-position.html#position-MV06">엔코더·위치·교정 수리 근거</a></div><div class="inline-actions"><a href="../hmi-transfer.html#tags">HMI 전체 태그·설정·표시 전달 확인</a><a href="../recipe-settings.html#repair">레시피·설정값·초기화의 공통 진단</a></div><div class="inline-actions"><a href="../regulation-manual.html#loop-MV06">MV06 조절 루프 수리·구조 근거</a></div><h2>1. 증상 기록과 조사 범위</h2><ol><li>설비 ID·실물 명판·제어반·도면 위치를 기록하고 본체와 모터를 구분합니다.</li><li>발생 시각, 자동·수동 모드, 운전 요청, 출력 명령, 실제 응답, 최초 알람과 후속 알람을 순서대로 기록합니다.</li><li>PLC 백업 버전과 현장 CPU의 프로그램 일치 여부를 확인합니다. 과거 주석 주소를 현재 주소 대신 사용하지 않습니다.</li><li>공유 네트워크와 상위 허가의 영향을 함께 확인하고 원본 매뉴얼·도면·래더의 위치를 기록합니다.</li></ol><h2>2. 입력·출력의 구간별 확인</h2><div class="table-wrap"><table><thead><tr><th>구분</th><th>백업 주소·심볼</th><th>원문 설명</th><th>확인할 구간</th></tr></thead><tbody><tr><td>입력</td><td><code>%I1.4 · mv02_05_06_power_ok</code></td><td>feedback inverter supply motors mv-02/mv-05/mv-06</td><td>센서·접점 → 단자·배선 → PLC 입력 → 내부 DB 전달</td></tr><tr><td>입력</td><td><code>%I1.6 · mv06_fbk_opening</code></td><td>feedback opening motor mv-06</td><td>센서·접점 → 단자·배선 → PLC 입력 → 내부 DB 전달</td></tr><tr><td>입력</td><td><code>%I1.7 · mv06_fbk_closing</code></td><td>feedback closing motor mv-06</td><td>센서·접점 → 단자·배선 → PLC 입력 → 내부 DB 전달</td></tr><tr><td>입력</td><td><code>%I6.7 · mv06_open</code></td><td>limit switch ls.40</td><td>센서·접점 → 단자·배선 → PLC 입력 → 내부 DB 전달</td></tr><tr><td>입력</td><td><code>%I1.5 · mv02_05_06_inv_all</code></td><td>alarm inverter supply motors mv-02/mv-05/mv-06</td><td>센서·접점 → 단자·배선 → PLC 입력 → 내부 DB 전달</td></tr><tr><td>입력</td><td><code>%I7.0 · mv06_close</code></td><td>limit switch ls-41</td><td>센서·접점 → 단자·배선 → PLC 입력 → 내부 DB 전달</td></tr><tr><td>출력</td><td><code>%Q1.1 · open mv06</code></td><td>a 60.6 mv-06 openingmotor command</td><td>요청·인터록 → PLC 출력 → 구동·전용 제어기 → 실제 장치 응답</td></tr><tr><td>출력</td><td><code>%Q1.2 · close mv06</code></td><td>a 60.7 mv-06 closingmotor command</td><td>요청·인터록 → PLC 출력 → 구동·전용 제어기 → 실제 장치 응답</td></tr></tbody></table></div><p>측정값·정상 기준·판정·사진·측정 위치를 기록합니다. 도면에서 직접 확인하지 않은 단자 번호, 장치 정격과 알람 임계값은 임의로 채우지 않습니다.</p><p><a href="../signal-guides/MV06.html">PLC 신호 전달·반전·복수 쓰기 분석</a></p><p><a href="../common-control.html">공통 운전 허가·자동 요청·알람·리셋 매뉴얼</a></p><p><a href="../repair-guides/P21.html">수리 판단·공통 영향 통합 작업지</a></p><h2>3. 원본에서 확인한 핵심 동작</h2><p>MV06의 PSH02 제어, ON 반전 접점과 실물 리미트 명칭 불일치를 함께 확인합니다.</p><div class="table-wrap"><table><thead><tr><th>증상</th><th>확인 순서</th><th>원본 로직·확인 범위</th><th>추가 확인</th></tr></thead><tbody><tr><td>수동·자동 요청에도 출력이 없음</td><td>1711의 첫 접점 NOT ON, MV_06_FAULT, 모드·요청·반대 출력·해당 리미트를 순서대로 확인합니다.</td><td>1709는 PSH02_SETPOINT!=0, Tag_150, 오차 &gt;=5 또는 &lt;=-5를 사용합니다. 1711은 NOT ON으로 시작하는 경로입니다.</td><td>원본 ON 반전 조건을 자동 수정하지 않습니다. 활성 네트워크·다른 MV06 쓰기·운전 정책을 TIA에서 확인합니다.</td></tr><tr><td>리미트 또는 위치 고장이 맞지 않음</td><td>I6.7 열림·I7.0 닫힘, I1.6·I1.7 운전 응답, 공통 전원·인버터 신호를 나눠 기록합니다.</td><td>1714는 WorkData.W19&gt;2200 또는 W20&lt;-2200에서 MV_06_FAULT를 Set합니다.</td><td>LS34·35와 LS40·41 도면·백업 차이를 해소하기 전 단자·센서명을 확정하지 않습니다.</td></tr></tbody></table></div><h2>4. 읽기·쓰기 조건과 타이머 근거</h2><div class="table-wrap"><table><thead><tr><th>블록·근거</th><th>명령·대상</th><th>조건</th><th>값·시간</th><th>정적 해석 범위</th></tr></thead><tbody><tr><td>valve control loop · <a href="../networks/network-1709.html">원본 1709</a></td><td>Sub<br><code>ErrPSH02</code></td><td><code>[미확인: 지원 전 명령 Sub]</code></td><td></td><td>정적 해석 제약: 지원 전 명령 Sub / 지원 전 명령: Sub / Part 598</td></tr><tr><td>valve control loop · <a href="../networks/network-1709.html">원본 1709</a></td><td>SdCoil<br><code>Tag_150</code></td><td><code>((ON AND (Data.PSH02_SETPOINT &lt;&gt; 0)) AND NOT (Tag_149))</code></td><td>S5T#300MS</td><td>정적 해석 제약: 지원 전 명령 Sub / 지원 전 명령: Sub / Part 598</td></tr><tr><td>valve control loop · <a href="../networks/network-1709.html">원본 1709</a></td><td>SdCoil<br><code>Tag_149</code></td><td><code>((ON AND (Data.PSH02_SETPOINT &lt;&gt; 0)) AND Tag_150)</code></td><td>S5T#4S</td><td>정적 해석 제약: 지원 전 명령 Sub / 지원 전 명령: Sub / Part 598</td></tr><tr><td>valve control loop · <a href="../networks/network-1709.html">원본 1709</a></td><td>Coil<br><code>MV06 PID DOWN</code></td><td><code>(((ON AND (Data.PSH02_SETPOINT &lt;&gt; 0)) AND NOT (Tag_150)) AND (ErrPSH02 &gt;= 5))</code></td><td></td><td>정적 해석 제약: 지원 전 명령 Sub / 지원 전 명령: Sub / Part 598</td></tr><tr><td>valve control loop · <a href="../networks/network-1709.html">원본 1709</a></td><td>Coil<br><code>MV06 PID UP</code></td><td><code>(((ON AND (Data.PSH02_SETPOINT &lt;&gt; 0)) AND NOT (Tag_150)) AND (ErrPSH02 &lt;= -5))</code></td><td></td><td>정적 해석 제약: 지원 전 명령 Sub / 지원 전 명령: Sub / Part 598</td></tr><tr><td>valve control loop · <a href="../networks/network-1711.html">원본 1711</a></td><td>RCoil<br><code>Flag.MV06_Open</code></td><td><code>(((NOT (ON)) AND Inputs.MV06_Open) OR ((NOT (ON)) AND Flag.MV06_Close) OR ((NOT (ON)) AND Flag.MV06_Auto))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>valve control loop · <a href="../networks/network-1711.html">원본 1711</a></td><td>RCoil<br><code>Flag.MV06_Close</code></td><td><code>(((NOT (ON)) AND Inputs.MV06 Close) OR ((NOT (ON)) AND Flag.MV06_Open) OR ((NOT (ON)) AND Flag.MV06_Auto))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>valve control loop · <a href="../networks/network-1711.html">원본 1711</a></td><td>Coil<br><code>Open MV06</code></td><td><code>((((((NOT (ON) AND NOT (Allarm.MV_06_FAULT)) AND Flag.MV06_Auto) AND MV06 PID UP) OR (((NOT (ON) AND NOT (Allarm.MV_06_FAULT)) AND Flag.MV06_Auto) AND Shot to open) OR (((NOT (ON) AND NOT (Allarm.MV_06_FAULT)) AND Flag.MV06_Open) AND MV WORK PULSE) OR (((NOT (ON) AND NOT (Allarm.MV_06_FAULT)) AND Flag.MV06_Open) AND ON)) AND NOT (Close MV06)) AND NOT (Inputs.MV06_Open))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>valve control loop · <a href="../networks/network-1711.html">원본 1711</a></td><td>Coil<br><code>Close MV06</code></td><td><code>((((((NOT (ON) AND NOT (Allarm.MV_06_FAULT)) AND Flag.MV06_Auto) AND MV06 PID DOWN) OR (((NOT (ON) AND NOT (Allarm.MV_06_FAULT)) AND Flag.MV06_Auto) AND Shot to close) OR (((NOT (ON) AND NOT (Allarm.MV_06_FAULT)) AND Flag.MV06_Close) AND MV WORK PULSE) OR (((NOT (ON) AND NOT (Allarm.MV_06_FAULT)) AND Flag.MV06_Close) AND ON)) AND NOT (Open MV06)) AND NOT (Inputs.MV06 Close))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>valve control loop · <a href="../networks/network-1714.html">원본 1714</a></td><td>SCoil<br><code>Allarm.MV01_FAULT</code></td><td><code>((ON) AND (WorkData.W33 &gt; 2000))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>valve control loop · <a href="../networks/network-1714.html">원본 1714</a></td><td>Move<br><code>WorkData.W33</code></td><td><code>((ON) AND (WorkData.W33 &gt; 2000))</code></td><td>0</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>valve control loop · <a href="../networks/network-1714.html">원본 1714</a></td><td>SCoil<br><code>Allarm.MV01_FAULT</code></td><td><code>((ON) AND (WorkData.W34 &lt; -2000))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>valve control loop · <a href="../networks/network-1714.html">원본 1714</a></td><td>Move<br><code>WorkData.W34</code></td><td><code>((ON) AND (WorkData.W34 &lt; -2000))</code></td><td>0</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>valve control loop · <a href="../networks/network-1714.html">원본 1714</a></td><td>SCoil<br><code>Allarm.MV02_FAULT</code></td><td><code>((ON) AND (WorkData.W35 &gt; 1000))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>valve control loop · <a href="../networks/network-1714.html">원본 1714</a></td><td>Move<br><code>WorkData.W35</code></td><td><code>((ON) AND (WorkData.W35 &gt; 1000))</code></td><td>0</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>valve control loop · <a href="../networks/network-1714.html">원본 1714</a></td><td>SCoil<br><code>Allarm.MV02_FAULT</code></td><td><code>((ON) AND (WorkData.W36 &lt; -1000))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>valve control loop · <a href="../networks/network-1714.html">원본 1714</a></td><td>Move<br><code>WorkData.W36</code></td><td><code>((ON) AND (WorkData.W36 &lt; -1000))</code></td><td>0</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>valve control loop · <a href="../networks/network-1714.html">원본 1714</a></td><td>SCoil<br><code>Allarm.MV03_FAULT</code></td><td><code>((ON) AND (WorkData.W29 &gt; 3400))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>valve control loop · <a href="../networks/network-1714.html">원본 1714</a></td><td>Move<br><code>WorkData.W29</code></td><td><code>((ON) AND (WorkData.W29 &gt; 3400))</code></td><td>0</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>valve control loop · <a href="../networks/network-1714.html">원본 1714</a></td><td>SCoil<br><code>Allarm.MV03_FAULT</code></td><td><code>((ON) AND (WorkData.W30 &lt; -3400))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>valve control loop · <a href="../networks/network-1714.html">원본 1714</a></td><td>Move<br><code>WorkData.W30</code></td><td><code>((ON) AND (WorkData.W30 &lt; -3400))</code></td><td>0</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>valve control loop · <a href="../networks/network-1714.html">원본 1714</a></td><td>SCoil<br><code>Allarm.MV04_FAULT</code></td><td><code>((ON) AND (WorkData.W37 &gt; 700))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>valve control loop · <a href="../networks/network-1714.html">원본 1714</a></td><td>Move<br><code>WorkData.W37</code></td><td><code>((ON) AND (WorkData.W37 &gt; 700))</code></td><td>0</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>valve control loop · <a href="../networks/network-1714.html">원본 1714</a></td><td>SCoil<br><code>Allarm.MV04_FAULT</code></td><td><code>((ON) AND (WorkData.W38 &lt; -700))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>valve control loop · <a href="../networks/network-1714.html">원본 1714</a></td><td>Move<br><code>WorkData.W38</code></td><td><code>((ON) AND (WorkData.W38 &lt; -700))</code></td><td>0</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>valve control loop · <a href="../networks/network-1714.html">원본 1714</a></td><td>SCoil<br><code>Allarm.MV_05_FAULT</code></td><td><code>((ON) AND (WorkData.W31 &gt; 700))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>valve control loop · <a href="../networks/network-1714.html">원본 1714</a></td><td>Move<br><code>WorkData.W31</code></td><td><code>((ON) AND (WorkData.W31 &gt; 700))</code></td><td>0</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>valve control loop · <a href="../networks/network-1714.html">원본 1714</a></td><td>SCoil<br><code>Allarm.MV_05_FAULT</code></td><td><code>((ON) AND (WorkData.W32 &lt; -700))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>valve control loop · <a href="../networks/network-1714.html">원본 1714</a></td><td>Move<br><code>WorkData.W32</code></td><td><code>((ON) AND (WorkData.W32 &lt; -700))</code></td><td>0</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>valve control loop · <a href="../networks/network-1714.html">원본 1714</a></td><td>SCoil<br><code>Allarm.MV_06_FAULT</code></td><td><code>((ON) AND (WorkData.W19 &gt; 2200))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>valve control loop · <a href="../networks/network-1714.html">원본 1714</a></td><td>Move<br><code>WorkData.W19</code></td><td><code>((ON) AND (WorkData.W19 &gt; 2200))</code></td><td>0</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>valve control loop · <a href="../networks/network-1714.html">원본 1714</a></td><td>SCoil<br><code>Allarm.MV_06_FAULT</code></td><td><code>((ON) AND (WorkData.W20 &lt; -2200))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>valve control loop · <a href="../networks/network-1714.html">원본 1714</a></td><td>Move<br><code>WorkData.W20</code></td><td><code>((ON) AND (WorkData.W20 &lt; -2200))</code></td><td>0</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>analog input conversion · <a href="../networks/network-1766.html">원본 1766</a></td><td>Coil<br><code>fill_unit1.CONTROL_SIGNALS.SW_GATE4</code></td><td><code>(EM_OK AND NOT (MV06_Close))</code></td><td></td><td>정적 해석 제약: 블록 호출 본문 실행 미지원: Signal linearization / 지원 전 명령 Add / 지원 전 명령 Div / 지원 전 명령 Div 1450.eno / 지원 전 명령: Add / Part 1446 / 지원 전 명령: Div / Part 1450</td></tr><tr><td>analog input conversion · <a href="../networks/network-1766.html">원본 1766</a></td><td>Add<br><code>CNT_Act_4</code></td><td><code>[미확인: 지원 전 명령 Add]</code></td><td></td><td>정적 해석 제약: 블록 호출 본문 실행 미지원: Signal linearization / 지원 전 명령 Add / 지원 전 명령 Div / 지원 전 명령 Div 1450.eno / 지원 전 명령: Add / Part 1446 / 지원 전 명령: Div / Part 1450</td></tr><tr><td>analog input conversion · <a href="../networks/network-1766.html">원본 1766</a></td><td>Div<br><code>CNTV4_100</code></td><td><code>[미확인: 지원 전 명령 Div]</code></td><td></td><td>정적 해석 제약: 블록 호출 본문 실행 미지원: Signal linearization / 지원 전 명령 Add / 지원 전 명령 Div / 지원 전 명령 Div 1450.eno / 지원 전 명령: Add / Part 1446 / 지원 전 명령: Div / Part 1450</td></tr><tr><td>analog input conversion · <a href="../networks/network-1766.html">원본 1766</a></td><td>Move<br><code>Memory encoder.Encoder_CH04_10</code></td><td><code>[미확인: 지원 전 명령 Div 1450.eno]</code></td><td>CNTV4_100</td><td>정적 해석 제약: 블록 호출 본문 실행 미지원: Signal linearization / 지원 전 명령 Add / 지원 전 명령 Div / 지원 전 명령 Div 1450.eno / 지원 전 명령: Add / Part 1446 / 지원 전 명령: Div / Part 1450</td></tr><tr><td>analog input conversion · <a href="../networks/network-1766.html">원본 1766</a></td><td>Move<br><code>Memory encoder.Encoder_CH04_10</code></td><td><code>(EM_OK AND NOT (fill_unit1.CONTROL_SIGNALS.SW_GATE4))</code></td><td>0</td><td>정적 해석 제약: 블록 호출 본문 실행 미지원: Signal linearization / 지원 전 명령 Add / 지원 전 명령 Div / 지원 전 명령 Div 1450.eno / 지원 전 명령: Add / Part 1446 / 지원 전 명령: Div / Part 1450</td></tr><tr><td>analog input conversion · <a href="../networks/network-1766.html">원본 1766</a></td><td>Move<br><code>Memory encoder.Encoder_CH04</code></td><td><code>(EM_OK AND NOT (fill_unit1.CONTROL_SIGNALS.SW_GATE4))</code></td><td>INT#0</td><td>정적 해석 제약: 블록 호출 본문 실행 미지원: Signal linearization / 지원 전 명령 Add / 지원 전 명령 Div / 지원 전 명령 Div 1450.eno / 지원 전 명령: Add / Part 1446 / 지원 전 명령: Div / Part 1450</td></tr></tbody></table></div><h2>5. 복구와 재기동 확인</h2><ol><li>원인 입력과 실제 장치 이상이 복구됐는지 별도로 확인합니다.</li><li>래치 해제 조건을 원본에서 확인하고 Reset 펄스·유지 상태를 구분해 기록합니다.</li><li>운전 요청 Flag, 단계 기억, 타이머·재시도 상태가 남는지 확인합니다.</li><li>정지 상태에서 허가를 확인한 뒤 승인된 새 기동 절차로 응답·출력·알람을 관찰합니다.</li><li>정상·고장·복구·전원 재시작을 분리해 결과를 남깁니다. 보존한 과거 가상 시험 결과와 실제 수리 완료를 구분합니다. 추가 가상 시험은 중지 상태입니다.</li></ol><h2>6. 개선 검토와 남은 확인</h2><ul><li>TIA 호출 조건·주기·중복 쓰기 순서와 전원 재시작 동작 확인</li><li>현재 PLC 프로그램·현장 설치·단자·정상 극성 및 실제 설정값 대조</li><li>시험 기대 결과 확정과 실행 증거 수집</li><li>상태 전환 순서 또는 단일 동작·수동 장치 여부 미확정</li><li>정적 조건에 미해석 참조·호출·타이머 출력 등이 있음</li></ul><p>개선 후보는 문제 조건·원본 위치·변경 전후 기대 동작·회귀 시험·현장 확인 기준으로 기록합니다. 타이머 축소, 인터록 삭제, 신호 강제와 자동 재기동은 근거와 승인된 운전 정책을 확인한 뒤 판단합니다.</p><h3>관련 자료 불일치</h3><div class="table-wrap"><table><thead><tr><th>ID·항목</th><th>자료 내용</th><th>다음 확인</th></tr></thead><tbody><tr><td>BASELINE · 백업 파일명과 내부 프로젝트 날짜</td><td>GME_20250506.zap18 내부 GME_20250605.ap18; 2026-10-01은 보관 일자</td><td>온라인 PLC 및 현재 엔지니어링 프로젝트와 비교</td></tr><tr><td>POWER · 설치 전력·도면 세대</td><td>2013 P&amp;ID 355kW / 2024~2025 전기 463kW</td><td>설치·개조 내역과 명판 기준 확정</td></tr><tr><td>VOLTAGE · 주전원 표기</td><td>전기 표지 440Vac / 일부 인덱스 제목 400V</td><td>현장 공급 및 실제 회로/명판 확인</td></tr><tr><td>ADDRESS · 현재 주소와 과거 주석</td><td>심볼 Address와 설명에 남은 옛 E/A 주소가 다름</td><td>Address 및 실제 모듈/배선으로 대조</td></tr><tr><td>MV06-LS · 리미트 번호 변경</td><td>P&amp;ID LS34/35 / 백업 LS40/41</td><td>변경 이력과 실제 센서/단자 확인</td></tr><tr><td>SOURCE-XML · 복원 해석과 TIA 결과</td><td>426 LAD 원본 XML 복원; 상수/일부 참조 이름 미해석</td><td>TIA에서 프로젝트 복원·블록 비교·컴파일·오프라인 실행 검증</td></tr><tr><td>PID-TM · 과거 위치 계측과 현재 엔코더</td><td>P&amp;ID ZT02~06 / TM·엔코더 카운트 사용</td><td>실제 위치 계측 방식/보정 절차 확인</td></tr></tbody></table></div><h2>7. 결과 기록 양식</h2><div class="table-wrap"><table><thead><tr><th>항목</th><th>기록 내용</th></tr></thead><tbody><tr><td>발생 조건</td><td>시각 / 모드 / 단계 / 최초 증상</td></tr><tr><td>입출력 확인</td><td>명령 / 출력 / 피드백 / 이상 입력 / 정상 기준</td></tr><tr><td>근거</td><td>FG·PDF 페이지 / 블록 / 네트워크 / Part·주소</td></tr><tr><td>원인과 조치</td><td>관찰 사실 / 원인 후보 / 수행한 조치</td></tr><tr><td>복구 시험</td><td>원인 해제 / Reset / 재요청 / 연동 영향</td></tr><tr><td>확인 상태</td><td>원본 해석 / 과거 가상 시험 기록 / TIA 실행 / 현장 측정의 구분</td></tr></tbody></table></div></main></body></html>