<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>PV01 진단·수리 작업지</title><link rel="stylesheet" href="../assets/all-in-one.css"></head><body><main style="max-width:1240px;margin:auto;padding:24px"><p class="eyebrow">근거 기반 진단 작업지 · 2026-10-07</p><h1>PV01 · 공압 게이트/분기 밸브</h1><p>드럼 투입 A/B 게이트. EV01/02, CL01~04 및 위치 센서와 연결된다.</p><div class="notice">원본 백업·도면의 자료를 연결한 검토본입니다. 현재 운전 상태, 단자 측정 결과, 실제 정상 극성, 전체 PLC 실행은 확인 전입니다. 현장 작업은 설비의 승인된 정지·전원 격리 절차에 따라 수행합니다.</div><nav class="inline-actions"><a href="../devices/PV01.html">기존 설비 매뉴얼</a><a href="../control-specs/PV01.html">전체 제어 명세</a><a href="../sources/Electrical_Rev2.pdf#page=70">FG 69 / PDF 70</a><a href="../sources/Electrical_Rev2.pdf#page=71">FG 70 / PDF 71</a></nav><div class="inline-actions"><a href="../circuit-guides/PV01.html">도면 시각 확인 · 단자·릴레이·신호 경로</a></div><div class="inline-actions"><a href="../construction-guides/PV01.html">추가 시공도면 · 케이블·접속함·배관 경로</a></div><div class="inline-actions"><a href="../alarm-guides/PV01.html">알람 발생·리셋·재기동 · 원본 접점 비교</a></div><div class="inline-actions"><a href="../hmi-transfer.html#tags">HMI 전체 태그·설정·표시 전달 확인</a><a href="../recipe-settings.html#repair">레시피·설정값·초기화의 공통 진단</a></div><h2>1. 증상 기록과 조사 범위</h2><ol><li>설비 ID·실물 명판·제어반·도면 위치를 기록하고 본체와 모터를 구분합니다.</li><li>발생 시각, 자동·수동 모드, 운전 요청, 출력 명령, 실제 응답, 최초 알람과 후속 알람을 순서대로 기록합니다.</li><li>PLC 백업 버전과 현장 CPU의 프로그램 일치 여부를 확인합니다. 과거 주석 주소를 현재 주소 대신 사용하지 않습니다.</li><li>공유 네트워크와 상위 허가의 영향을 함께 확인하고 원본 매뉴얼·도면·래더의 위치를 기록합니다.</li></ol><h2>2. 입력·출력의 구간별 확인</h2><div class="table-wrap"><table><thead><tr><th>구분</th><th>백업 주소·심볼</th><th>원문 설명</th><th>확인할 구간</th></tr></thead><tbody><tr><td>입력</td><td><code>%I8.6 · ev01_open</code></td><td>limit switch ls-01 gate &quot;a&quot; open</td><td>센서·접점 → 단자·배선 → PLC 입력 → 내부 DB 전달</td></tr><tr><td>입력</td><td><code>%I8.7 · ev01_close</code></td><td>limit switch ls-02 gate &quot;a&quot; closed</td><td>센서·접점 → 단자·배선 → PLC 입력 → 내부 DB 전달</td></tr><tr><td>입력</td><td><code>%I9.0 · ev02_open</code></td><td>limit switch ls-05 gate &quot;b&quot; open</td><td>센서·접점 → 단자·배선 → PLC 입력 → 내부 DB 전달</td></tr><tr><td>입력</td><td><code>%I9.1 · ev02_close</code></td><td>limit switch ls-06 gate &quot;b&quot; closed</td><td>센서·접점 → 단자·배선 → PLC 입력 → 내부 DB 전달</td></tr><tr><td>입력</td><td><code>%I9.2 · ev01_sel_open</code></td><td>opening gate &quot;a&quot;local selector</td><td>센서·접점 → 단자·배선 → PLC 입력 → 내부 DB 전달</td></tr><tr><td>입력</td><td><code>%I9.3 · ev02_sel_open</code></td><td>opening gate &quot;b&quot;local selector</td><td>센서·접점 → 단자·배선 → PLC 입력 → 내부 DB 전달</td></tr><tr><td>출력</td><td><code>%Q5.3 · pv-01 gate b ev</code></td><td>a 48.4 ev-02 valvecommand</td><td>요청·인터록 → PLC 출력 → 구동·전용 제어기 → 실제 장치 응답</td></tr><tr><td>출력</td><td><code>%Q5.2 · pv-01 gate a</code></td><td>a 57.0 ev-01 valvecommand</td><td>요청·인터록 → PLC 출력 → 구동·전용 제어기 → 실제 장치 응답</td></tr></tbody></table></div><p>측정값·정상 기준·판정·사진·측정 위치를 기록합니다. 도면에서 직접 확인하지 않은 단자 번호, 장치 정격과 알람 임계값은 임의로 채우지 않습니다.</p><p><a href="../signal-guides/PV01.html">PLC 신호 전달·반전·복수 쓰기 분석</a></p><p><a href="../common-control.html">공통 운전 허가·자동 요청·알람·리셋 매뉴얼</a></p><p><a href="../repair-guides/P05.html">수리 판단·공통 영향 통합 작업지</a></p><h2>3. 원본에서 확인한 핵심 동작</h2><p>두 게이트의 명령, 열림·닫힘 기억, 선택 스위치와 원료 투입 단계가 분리되어 있습니다.</p><div class="table-wrap"><table><thead><tr><th>증상</th><th>확인 순서</th><th>원본 로직·확인 범위</th><th>추가 확인</th></tr></thead><tbody><tr><td>자동 게이트 순서가 진행되지 않음</td><td>Flag.Enable_R1_GATE, R1 Gate ON과 WorkData.R1State를 확인하고 명령 Set·Reset을 단계별로 기록합니다.</td><td>1913에서 상태 0은 A 닫기, 1은 B 열기, 3은 B 닫기, 4는 A 열기 요청 경로입니다. 상태 전환은 같은 네트워크의 값 전달 조건을 함께 확인합니다.</td><td>명령 상태만으로 실제 게이트 위치를 판단하지 않습니다. 단계 번호 2 등의 전환 조건은 전체 원본 명세를 대조합니다.</td></tr><tr><td>열림·닫힘 알람이 발생함</td><td>A·B 명령과 각 MEM_OPEN·MEM_CLOSE, 직접 EV 응답과 내부 Inputs 응답을 분리합니다.</td><td>1921·1922의 기억 조건과 1815·1816의 지연·래치 조건을 대조합니다. 1815의 A 감시는 4초입니다.</td><td>I8.7(닫힘)과 LS02·SPARE 도면 불일치를 확인합니다. 센서 위치·접점 극성·단자 번호를 임의로 확정하지 않습니다.</td></tr></tbody></table></div><h2>4. 읽기·쓰기 조건과 타이머 근거</h2><div class="table-wrap"><table><thead><tr><th>블록·근거</th><th>명령·대상</th><th>조건</th><th>값·시간</th><th>정적 해석 범위</th></tr></thead><tbody><tr><td>r1 scraps gate 2 · <a href="../networks/network-1911.html">원본 1911</a></td><td>Coil<br><code>R1 Gate ON</code></td><td><code>((((((ON) OR (ON AND UNDER TESTING)) AND Flag.Enable_R1_GATE) AND NOT (Allarm.PV_01_GATE_A_NOT_OPEN)) AND NOT (Allarm.PV_01_GATE_B_NOT_OPEN)) OR (((((ON) OR (ON AND UNDER TESTING)) AND NOT (Flag.Enable_R1_GATE)) AND Flag.PV_01_GATE_A_MEM_OPEN) AND Flag.PV_01_GATE_B_MEM_OPEN))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>r1 scraps gate 2 · <a href="../networks/network-1911.html">원본 1911</a></td><td>Coil<br><code>Flag.R1_GATE_LOOP_ON</code></td><td><code>((((((ON) OR (ON AND UNDER TESTING)) AND Flag.Enable_R1_GATE) AND NOT (Allarm.PV_01_GATE_A_NOT_OPEN)) AND NOT (Allarm.PV_01_GATE_B_NOT_OPEN)) OR (((((ON) OR (ON AND UNDER TESTING)) AND NOT (Flag.Enable_R1_GATE)) AND Flag.PV_01_GATE_A_MEM_OPEN) AND Flag.PV_01_GATE_B_MEM_OPEN))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>r1 scraps gate 2 · <a href="../networks/network-1911.html">원본 1911</a></td><td>Move<br><code>WorkData.R1State</code></td><td><code>(ON AND NOT (R1 Gate ON))</code></td><td>0</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>r1 scraps gate 2 · <a href="../networks/network-1911.html">원본 1911</a></td><td>RCoil<br><code>Open EV A 01  PV-01</code></td><td><code>(ON AND NOT (R1 Gate ON))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>r1 scraps gate 2 · <a href="../networks/network-1911.html">원본 1911</a></td><td>RCoil<br><code>Open EV B 01  PV-01</code></td><td><code>(ON AND NOT (R1 Gate ON))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>r1 scraps gate 2 · <a href="../networks/network-1911.html">원본 1911</a></td><td>RCoil<br><code>Close EV A 01  PV-01</code></td><td><code>(ON AND NOT (R1 Gate ON))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>r1 scraps gate 2 · <a href="../networks/network-1911.html">원본 1911</a></td><td>RCoil<br><code>Close EV B 01  PV-01</code></td><td><code>(ON AND NOT (R1 Gate ON))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>r1 scraps gate 2 · <a href="../networks/network-1913.html">원본 1913</a></td><td>SCoil<br><code>Close EV A 01  PV-01</code></td><td><code>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND (WorkData.R1State = 0))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>r1 scraps gate 2 · <a href="../networks/network-1913.html">원본 1913</a></td><td>RCoil<br><code>Open EV A 01  PV-01</code></td><td><code>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND (WorkData.R1State = 0))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>r1 scraps gate 2 · <a href="../networks/network-1913.html">원본 1913</a></td><td>SdCoil<br><code>Tag_163</code></td><td><code>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND (WorkData.R1State = 0))</code></td><td>S5T#1S</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>r1 scraps gate 2 · <a href="../networks/network-1913.html">원본 1913</a></td><td>Move<br><code>WorkData.R1State</code></td><td><code>((((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND (WorkData.R1State = 0)) AND Tag_163)</code></td><td>1</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>r1 scraps gate 2 · <a href="../networks/network-1913.html">원본 1913</a></td><td>SCoil<br><code>Open EV B 01  PV-01</code></td><td><code>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND (WorkData.R1State = 1))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>r1 scraps gate 2 · <a href="../networks/network-1913.html">원본 1913</a></td><td>RCoil<br><code>Close EV B 01  PV-01</code></td><td><code>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND (WorkData.R1State = 1))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>r1 scraps gate 2 · <a href="../networks/network-1913.html">원본 1913</a></td><td>Move<br><code>WorkData.R1State</code></td><td><code>((((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND (WorkData.R1State = 1)) AND Flag.PV_01_GATE_B_MEM_OPEN)</code></td><td>2</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>r1 scraps gate 2 · <a href="../networks/network-1913.html">원본 1913</a></td><td>SdCoil<br><code>Tag_164</code></td><td><code>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND (WorkData.R1State = 2))</code></td><td>Data.SET_EVR1B_Open_time</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>r1 scraps gate 2 · <a href="../networks/network-1913.html">원본 1913</a></td><td>Move<br><code>WorkData.R1State</code></td><td><code>((((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND (WorkData.R1State = 2)) AND Tag_164)</code></td><td>3</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>r1 scraps gate 2 · <a href="../networks/network-1913.html">원본 1913</a></td><td>SCoil<br><code>Close EV B 01  PV-01</code></td><td><code>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND (WorkData.R1State = 3))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>r1 scraps gate 2 · <a href="../networks/network-1913.html">원본 1913</a></td><td>RCoil<br><code>Open EV B 01  PV-01</code></td><td><code>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND (WorkData.R1State = 3))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>r1 scraps gate 2 · <a href="../networks/network-1913.html">원본 1913</a></td><td>SdCoil<br><code>Tag_165</code></td><td><code>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND (WorkData.R1State = 3))</code></td><td>S5T#1S</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>r1 scraps gate 2 · <a href="../networks/network-1913.html">원본 1913</a></td><td>Move<br><code>WorkData.R1State</code></td><td><code>((((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND (WorkData.R1State = 3)) AND Tag_165)</code></td><td>4</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>r1 scraps gate 2 · <a href="../networks/network-1913.html">원본 1913</a></td><td>SCoil<br><code>Open EV A 01  PV-01</code></td><td><code>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND (WorkData.R1State = 4))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>r1 scraps gate 2 · <a href="../networks/network-1913.html">원본 1913</a></td><td>RCoil<br><code>Close EV A 01  PV-01</code></td><td><code>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND (WorkData.R1State = 4))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>r1 scraps gate 2 · <a href="../networks/network-1913.html">원본 1913</a></td><td>Move<br><code>WorkData.R1State</code></td><td><code>((((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND (WorkData.R1State = 4)) AND Flag.PV_01_GATE_A_MEM_OPEN)</code></td><td>5</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>r1 scraps gate 2 · <a href="../networks/network-1913.html">원본 1913</a></td><td>SdCoil<br><code>Tag_166</code></td><td><code>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND (WorkData.R1State = 5))</code></td><td>Data.SET_EVR1A_Open_time</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>r1 scraps gate 2 · <a href="../networks/network-1913.html">원본 1913</a></td><td>Move<br><code>WorkData.R1State</code></td><td><code>((((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND (WorkData.R1State = 5)) AND Tag_166)</code></td><td>0</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>r1 scraps gate 2 · <a href="../networks/network-1914.html">원본 1914</a></td><td>Coil<br><code>Open EV A 00 PV-01</code></td><td><code>(ON AND EV01_Sel_Open)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>r1 scraps gate 2 · <a href="../networks/network-1914.html">원본 1914</a></td><td>Coil<br><code>Open EV B 00  PV-01</code></td><td><code>(ON AND EV02_Sel_Open)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>r1 scraps gate 2 · <a href="../networks/network-1915.html">원본 1915</a></td><td>Coil<br><code>PV-01 GATE B EV</code></td><td><code>((ON AND Open EV B 00  PV-01) OR (ON AND Open EV B 01  PV-01) OR (ON AND maintenance PV01) OR (ON AND OFF))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>r1 scraps gate 2 · <a href="../networks/network-1915.html">원본 1915</a></td><td>Coil<br><code>PV-01 Gate a</code></td><td><code>((ON AND Open EV A 00 PV-01) OR (ON AND Open EV A 01  PV-01) OR (ON AND maintenance PV01))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>r1 scraps gate 2 · <a href="../networks/network-1921.html">원본 1921</a></td><td>SCoil<br><code>Flag.PV_01_GATE_A_MEM_OPEN</code></td><td><code>(((ON AND PV-01 Gate a) AND EV01_Open) OR ((ON AND PV-01 Gate a) AND Inputs.FC GATE A OPEN))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>r1 scraps gate 2 · <a href="../networks/network-1921.html">원본 1921</a></td><td>RCoil<br><code>Flag.PV_01_GATE_A_MEM_OPEN</code></td><td><code>(ON AND NOT (PV-01 Gate a))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>r1 scraps gate 2 · <a href="../networks/network-1921.html">원본 1921</a></td><td>SCoil<br><code>Flag.PV_01_GATE_A_MEM_CLOSE</code></td><td><code>(((ON AND NOT (PV-01 Gate a)) AND EV01_Close) OR ((ON AND NOT (PV-01 Gate a)) AND Inputs.LIMIT SWITCH LS-02GATE A CLOSEDVALVE PV-01))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>r1 scraps gate 2 · <a href="../networks/network-1921.html">원본 1921</a></td><td>RCoil<br><code>Flag.PV_01_GATE_A_MEM_CLOSE</code></td><td><code>(ON AND PV-01 Gate a)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>r1 scraps gate 2 · <a href="../networks/network-1922.html">원본 1922</a></td><td>SCoil<br><code>Flag.PV_01_GATE_B_MEM_OPEN</code></td><td><code>(((ON AND PV-01 GATE B EV) AND EV02_Open) OR (((ON AND PV-01 GATE B EV) AND false) AND EV02_Close) OR ((ON AND PV-01 GATE B EV) AND Inputs.PV-01 GATE B OPEN))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>r1 scraps gate 2 · <a href="../networks/network-1922.html">원본 1922</a></td><td>RCoil<br><code>Flag.PV_01_GATE_B_MEM_OPEN</code></td><td><code>(ON AND NOT (PV-01 GATE B EV))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>r1 scraps gate 2 · <a href="../networks/network-1922.html">원본 1922</a></td><td>SCoil<br><code>Flag.PV_01_GATE_B_MEM_CLOSE</code></td><td><code>(((ON AND NOT (PV-01 GATE B EV)) AND EV02_Close) OR ((ON AND NOT (PV-01 GATE B EV)) AND Inputs.LIMIT SWITCH LS-06GATE B CLOSEDVALVE PV-01))</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>r1 scraps gate 2 · <a href="../networks/network-1922.html">원본 1922</a></td><td>RCoil<br><code>Flag.PV_01_GATE_B_MEM_CLOSE</code></td><td><code>(ON AND PV-01 GATE B EV)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>allarms 1 · <a href="../networks/network-1815.html">원본 1815</a></td><td>SdCoil<br><code>Tag_80</code></td><td><code>((ON AND PV-01 Gate a) AND NOT (Flag.PV_01_GATE_A_MEM_OPEN))</code></td><td>S5T#4S</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>allarms 1 · <a href="../networks/network-1815.html">원본 1815</a></td><td>SCoil<br><code>Allarm.PV_01_GATE_A_NOT_OPEN</code></td><td><code>((ON AND PV-01 Gate a) AND Tag_80)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>allarms 1 · <a href="../networks/network-1815.html">원본 1815</a></td><td>RCoil<br><code>Allarm.PV_01_GATE_A_NOT_OPEN</code></td><td><code>((ON AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_A_NOT_OPEN)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>allarms 1 · <a href="../networks/network-1815.html">원본 1815</a></td><td>SdCoil<br><code>Tag_81</code></td><td><code>((ON AND NOT (PV-01 Gate a)) AND NOT (Flag.PV_01_GATE_A_MEM_CLOSE))</code></td><td>S5T#4S</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>allarms 1 · <a href="../networks/network-1815.html">원본 1815</a></td><td>SCoil<br><code>Allarm.PV_01_GATE_A_NOT_CLOSE</code></td><td><code>((ON AND NOT (PV-01 Gate a)) AND Tag_81)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>allarms 1 · <a href="../networks/network-1815.html">원본 1815</a></td><td>RCoil<br><code>Allarm.PV_01_GATE_A_NOT_CLOSE</code></td><td><code>((ON AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_A_NOT_CLOSE)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>allarms 1 · <a href="../networks/network-1816.html">원본 1816</a></td><td>SdCoil<br><code>Tag_82</code></td><td><code>((ON AND PV-01 GATE B EV) AND NOT (Flag.PV_01_GATE_B_MEM_OPEN))</code></td><td>S5T#7S</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>allarms 1 · <a href="../networks/network-1816.html">원본 1816</a></td><td>SCoil<br><code>Allarm.PV_01_GATE_B_NOT_OPEN</code></td><td><code>((ON AND PV-01 GATE B EV) AND Tag_82)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>allarms 1 · <a href="../networks/network-1816.html">원본 1816</a></td><td>RCoil<br><code>Allarm.PV_01_GATE_B_NOT_OPEN</code></td><td><code>((ON AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_B_NOT_OPEN)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>allarms 1 · <a href="../networks/network-1816.html">원본 1816</a></td><td>SdCoil<br><code>Tag_83</code></td><td><code>((ON AND NOT (PV-01 GATE B EV)) AND NOT (Flag.PV_01_GATE_B_MEM_CLOSE))</code></td><td>S5T#7S</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>allarms 1 · <a href="../networks/network-1816.html">원본 1816</a></td><td>SCoil<br><code>Allarm.PV_01_GATE_B_NOT_CLOSE</code></td><td><code>((ON AND NOT (PV-01 GATE B EV)) AND Tag_83)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>allarms 1 · <a href="../networks/network-1816.html">원본 1816</a></td><td>RCoil<br><code>Allarm.PV_01_GATE_B_NOT_CLOSE</code></td><td><code>((ON AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_B_NOT_CLOSE)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr></tbody></table></div><h3>단계·상태에 연결된 원본 정적 경로</h3><p>아래 경로는 단계 전환과 관련된 원본 참조입니다. 실행 순서를 확정한 표는 아니며 공유 경로가 포함됩니다.</p><div class="table-wrap"><table><thead><tr><th>근거·Part</th><th>대상·명령</th><th>원본 조건</th><th>내용</th></tr></thead><tbody><tr><td><a href="../networks/network-1913.html">원본 1913</a> / 334</td><td>Close EV A 01  PV-01<br>SCoil</td><td><code>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 0])</code></td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1913.html">원본 1913</a> / 337</td><td>Open EV A 01  PV-01<br>RCoil</td><td><code>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 0])</code></td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1913.html">원본 1913</a> / 340</td><td>Tag_163<br>SdCoil</td><td><code>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 0])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1S</td></tr><tr><td><a href="../networks/network-1913.html">원본 1913</a> / 345</td><td>WorkData.R1State<br>Move</td><td><code>((((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 0]) AND Tag_163)</code></td><td>Move 입력 1</td></tr><tr><td><a href="../networks/network-1913.html">원본 1913</a> / 356</td><td>Open EV B 01  PV-01<br>SCoil</td><td><code>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 1])</code></td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1913.html">원본 1913</a> / 359</td><td>Close EV B 01  PV-01<br>RCoil</td><td><code>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 1])</code></td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1913.html">원본 1913</a> / 363</td><td>WorkData.R1State<br>Move</td><td><code>((((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 1]) AND Flag.PV_01_GATE_B_MEM_OPEN)</code></td><td>Move 입력 2</td></tr><tr><td><a href="../networks/network-1913.html">원본 1913</a> / 374</td><td>Tag_164<br>SdCoil</td><td><code>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 2])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 Data.SET_EVR1B_Open_time</td></tr><tr><td><a href="../networks/network-1913.html">원본 1913</a> / 379</td><td>WorkData.R1State<br>Move</td><td><code>((((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 2]) AND Tag_164)</code></td><td>Move 입력 3</td></tr><tr><td><a href="../networks/network-1913.html">원본 1913</a> / 390</td><td>Close EV B 01  PV-01<br>SCoil</td><td><code>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 3])</code></td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1913.html">원본 1913</a> / 393</td><td>Open EV B 01  PV-01<br>RCoil</td><td><code>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 3])</code></td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1913.html">원본 1913</a> / 396</td><td>Tag_165<br>SdCoil</td><td><code>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 3])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#1S</td></tr><tr><td><a href="../networks/network-1913.html">원본 1913</a> / 401</td><td>WorkData.R1State<br>Move</td><td><code>((((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 3]) AND Tag_165)</code></td><td>Move 입력 4</td></tr><tr><td><a href="../networks/network-1913.html">원본 1913</a> / 412</td><td>Open EV A 01  PV-01<br>SCoil</td><td><code>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 4])</code></td><td>조건 성립 시 Set</td></tr><tr><td><a href="../networks/network-1913.html">원본 1913</a> / 415</td><td>Close EV A 01  PV-01<br>RCoil</td><td><code>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 4])</code></td><td>조건 성립 시 Reset</td></tr><tr><td><a href="../networks/network-1913.html">원본 1913</a> / 419</td><td>WorkData.R1State<br>Move</td><td><code>((((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 4]) AND Flag.PV_01_GATE_A_MEM_OPEN)</code></td><td>Move 입력 5</td></tr><tr><td><a href="../networks/network-1913.html">원본 1913</a> / 430</td><td>Tag_166<br>SdCoil</td><td><code>(((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 5])</code></td><td>시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 Data.SET_EVR1A_Open_time</td></tr><tr><td><a href="../networks/network-1913.html">원본 1913</a> / 435</td><td>WorkData.R1State<br>Move</td><td><code>((((ON AND Flag.Enable_R1_GATE) AND R1 Gate ON) AND [WorkData.R1State = 5]) AND Tag_166)</code></td><td>Move 입력 0</td></tr></tbody></table></div><h2>5. 복구와 재기동 확인</h2><ol><li>원인 입력과 실제 장치 이상이 복구됐는지 별도로 확인합니다.</li><li>래치 해제 조건을 원본에서 확인하고 Reset 펄스·유지 상태를 구분해 기록합니다.</li><li>운전 요청 Flag, 단계 기억, 타이머·재시도 상태가 남는지 확인합니다.</li><li>정지 상태에서 허가를 확인한 뒤 승인된 새 기동 절차로 응답·출력·알람을 관찰합니다.</li><li>정상·고장·복구·전원 재시작을 분리해 결과를 남깁니다. 보존한 과거 가상 시험 결과와 실제 수리 완료를 구분합니다. 추가 가상 시험은 중지 상태입니다.</li></ol><h2>6. 개선 검토와 남은 확인</h2><ul><li>TIA 호출 조건·주기·중복 쓰기 순서와 전원 재시작 동작 확인</li><li>현재 PLC 프로그램·현장 설치·단자·정상 극성 및 실제 설정값 대조</li><li>시험 기대 결과 확정과 실행 증거 수집</li><li>정적 조건에 미해석 참조·호출·타이머 출력 등이 있음</li></ul><p>개선 후보는 문제 조건·원본 위치·변경 전후 기대 동작·회귀 시험·현장 확인 기준으로 기록합니다. 타이머 축소, 인터록 삭제, 신호 강제와 자동 재기동은 근거와 승인된 운전 정책을 확인한 뒤 판단합니다.</p><h3>관련 자료 불일치</h3><div class="table-wrap"><table><thead><tr><th>ID·항목</th><th>자료 내용</th><th>다음 확인</th></tr></thead><tbody><tr><td>BASELINE · 백업 파일명과 내부 프로젝트 날짜</td><td>GME_20250506.zap18 내부 GME_20250605.ap18; 2026-10-01은 보관 일자</td><td>온라인 PLC 및 현재 엔지니어링 프로젝트와 비교</td></tr><tr><td>POWER · 설치 전력·도면 세대</td><td>2013 P&amp;ID 355kW / 2024~2025 전기 463kW</td><td>설치·개조 내역과 명판 기준 확정</td></tr><tr><td>VOLTAGE · 주전원 표기</td><td>전기 표지 440Vac / 일부 인덱스 제목 400V</td><td>현장 공급 및 실제 회로/명판 확인</td></tr><tr><td>PV01-LS02 · 닫힘 센서 예비 표기</td><td>FG70에 LS02, PLC I8.7, FG124 SPARE 표기</td><td>단자와 현재 입력 채널 실제 사용 확인</td></tr><tr><td>ADDRESS · 현재 주소와 과거 주석</td><td>심볼 Address와 설명에 남은 옛 E/A 주소가 다름</td><td>Address 및 실제 모듈/배선으로 대조</td></tr><tr><td>SOURCE-XML · 복원 해석과 TIA 결과</td><td>426 LAD 원본 XML 복원; 상수/일부 참조 이름 미해석</td><td>TIA에서 프로젝트 복원·블록 비교·컴파일·오프라인 실행 검증</td></tr></tbody></table></div><h2>7. 결과 기록 양식</h2><div class="table-wrap"><table><thead><tr><th>항목</th><th>기록 내용</th></tr></thead><tbody><tr><td>발생 조건</td><td>시각 / 모드 / 단계 / 최초 증상</td></tr><tr><td>입출력 확인</td><td>명령 / 출력 / 피드백 / 이상 입력 / 정상 기준</td></tr><tr><td>근거</td><td>FG·PDF 페이지 / 블록 / 네트워크 / Part·주소</td></tr><tr><td>원인과 조치</td><td>관찰 사실 / 원인 후보 / 수행한 조치</td></tr><tr><td>복구 시험</td><td>원인 해제 / Reset / 재요청 / 연동 영향</td></tr><tr><td>확인 상태</td><td>원본 해석 / 과거 가상 시험 기록 / TIA 실행 / 현장 측정의 구분</td></tr></tbody></table></div></main></body></html>