<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>SYS-AUTO 진단·수리 작업지</title><link rel="stylesheet" href="../assets/all-in-one.css"></head><body><main style="max-width:1240px;margin:auto;padding:24px"><p class="eyebrow">근거 기반 진단 작업지 · 2026-10-07</p><h1>SYS-AUTO · 자동 기동·정지·유지보수</h1><p>운전 허가·기동 단계·대기·유지보수 모드의 호출 및 출력 관계를 관리한다.</p><div class="notice">원본 백업·도면의 자료를 연결한 검토본입니다. 현재 운전 상태, 단자 측정 결과, 실제 정상 극성, 전체 PLC 실행은 확인 전입니다. 현장 작업은 설비의 승인된 정지·전원 격리 절차에 따라 수행합니다.</div><nav class="inline-actions"><a href="../devices/SYS-AUTO.html">기존 설비 매뉴얼</a><a href="../control-specs/SYS-AUTO.html">전체 제어 명세</a></nav><div class="inline-actions"><a href="../hmi-transfer.html#tags">HMI 전체 태그·설정·표시 전달 확인</a><a href="../recipe-settings.html#repair">레시피·설정값·초기화의 공통 진단</a></div><h2>1. 증상 기록과 조사 범위</h2><ol><li>설비 ID·실물 명판·제어반·도면 위치를 기록하고 본체와 모터를 구분합니다.</li><li>발생 시각, 자동·수동 모드, 운전 요청, 출력 명령, 실제 응답, 최초 알람과 후속 알람을 순서대로 기록합니다.</li><li>PLC 백업 버전과 현장 CPU의 프로그램 일치 여부를 확인합니다. 과거 주석 주소를 현재 주소 대신 사용하지 않습니다.</li><li>공유 네트워크와 상위 허가의 영향을 함께 확인하고 원본 매뉴얼·도면·래더의 위치를 기록합니다.</li></ol><h2>2. 입력·출력의 구간별 확인</h2><div class="table-wrap"><table><thead><tr><th>구분</th><th>백업 주소·심볼</th><th>원문 설명</th><th>확인할 구간</th></tr></thead><tbody></tbody></table></div><p>측정값·정상 기준·판정·사진·측정 위치를 기록합니다. 도면에서 직접 확인하지 않은 단자 번호, 장치 정격과 알람 임계값은 임의로 채우지 않습니다.</p><p><a href="../common-control.html">공통 운전 허가·자동 요청·알람·리셋 매뉴얼</a></p><h2>3. 증상에서 로직으로 추적</h2><ol><li>요청이 없으면 HMI 명령·모드·초기화와 요청 Flag의 다른 쓰기 위치를 확인합니다.</li><li>요청은 있는데 출력이 없으면 아래 코일·값 전달 조건과 공유 허가를 한 항목씩 비교합니다.</li><li>출력이 있는데 응답이 없으면 장치 전원·운전 허가·릴레이·구동기·센서 전달 구간을 도면과 대조합니다.</li><li>운전 중 정지하면 최초 고장 입력, 타이머 완료, 단계 전환과 요청 Flag 리셋을 시각순으로 비교합니다.</li></ol><div class="notice">아래는 관련·공유 네트워크의 조건입니다. 전용 로직이라고 단정하지 않으며 대상 신호를 대조합니다. 상세 증상별 원인 확정은 추가 분석 중입니다.</div><h2>4. 읽기·쓰기 조건과 타이머 근거</h2><div class="table-wrap"><table><thead><tr><th>블록·근거</th><th>명령·대상</th><th>조건</th><th>값·시간</th><th>정적 해석 범위</th></tr></thead><tbody><tr><td>startup only · <a href="../networks/network-404.html">원본 404</a></td><td>SCoil<br><code>Flag.MV01_Auto</code></td><td><code>ON</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>startup only · <a href="../networks/network-404.html">원본 404</a></td><td>SCoil<br><code>Flag.MV02_Auto</code></td><td><code>(ON)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>startup only · <a href="../networks/network-404.html">원본 404</a></td><td>SCoil<br><code>Flag.MV03_Auto</code></td><td><code>ON</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>startup only · <a href="../networks/network-404.html">원본 404</a></td><td>SCoil<br><code>Flag.MV04_Auto</code></td><td><code>(ON)</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>startup only · <a href="../networks/network-404.html">원본 404</a></td><td>SCoil<br><code>Flag.MV05_Auto</code></td><td><code>ON</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>startup only · <a href="../networks/network-404.html">원본 404</a></td><td>SCoil<br><code>Flag.MV06_Auto</code></td><td><code>ON</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>startup only · <a href="../networks/network-404.html">원본 404</a></td><td>SCoil<br><code>Flag.FN_04_AUTO</code></td><td><code>ON</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>startup only · <a href="../networks/network-405.html">원본 405</a></td><td>SCoil<br><code>Flag.PV_02_GATE_A_MEM_CLOSE</code></td><td><code>ON</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>startup only · <a href="../networks/network-405.html">원본 405</a></td><td>SCoil<br><code>Flag.PV_02_GATE_B_MEM_CLOSE</code></td><td><code>ON</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>startup only · <a href="../networks/network-405.html">원본 405</a></td><td>SCoil<br><code>Flag.PV_01_GATE_A_MEM_CLOSE</code></td><td><code>ON</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>startup only · <a href="../networks/network-405.html">원본 405</a></td><td>SCoil<br><code>Flag.PV_01_GATE_B_MEM_CLOSE</code></td><td><code>ON</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>startup only · <a href="../networks/network-405.html">원본 405</a></td><td>SCoil<br><code>Flag.PV_03_GATE_MEM_CLOSE</code></td><td><code>ON</code></td><td></td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>main · <a href="../networks/network-1614.html">원본 1614</a></td><td>Move<br><code>Word_inputs.word1</code></td><td><code>1</code></td><td>Tag_171</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>main · <a href="../networks/network-1614.html">원본 1614</a></td><td>Move<br><code>Word_inputs.word2</code></td><td><code>1</code></td><td>Tag_172</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>main · <a href="../networks/network-1614.html">원본 1614</a></td><td>Move<br><code>Word_inputs.word3</code></td><td><code>1</code></td><td>Tag_173</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>main · <a href="../networks/network-1614.html">원본 1614</a></td><td>Move<br><code>Word_inputs.word4</code></td><td><code>1</code></td><td>Tag_174</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>main · <a href="../networks/network-1615.html">원본 1615</a></td><td>Move<br><code>Word_inputs.word5</code></td><td><code>1</code></td><td>Tag_175</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>main · <a href="../networks/network-1615.html">원본 1615</a></td><td>Move<br><code>Word_inputs.word6</code></td><td><code>1</code></td><td>Tag_176</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr><tr><td>main · <a href="../networks/network-1615.html">원본 1615</a></td><td>Move<br><code>Word_inputs.word7</code></td><td><code>1</code></td><td>Tag_177</td><td>지원 명령으로 정적 해석 / TIA 검증 전</td></tr></tbody></table></div><h2>5. 복구와 재기동 확인</h2><ol><li>원인 입력과 실제 장치 이상이 복구됐는지 별도로 확인합니다.</li><li>래치 해제 조건을 원본에서 확인하고 Reset 펄스·유지 상태를 구분해 기록합니다.</li><li>운전 요청 Flag, 단계 기억, 타이머·재시도 상태가 남는지 확인합니다.</li><li>정지 상태에서 허가를 확인한 뒤 승인된 새 기동 절차로 응답·출력·알람을 관찰합니다.</li><li>정상·고장·복구·전원 재시작을 분리해 결과를 남깁니다. 보존한 과거 가상 시험 결과와 실제 수리 완료를 구분합니다. 추가 가상 시험은 중지 상태입니다.</li></ol><h2>6. 개선 검토와 남은 확인</h2><ul><li>TIA 호출 조건·주기·중복 쓰기 순서와 전원 재시작 동작 확인</li><li>현재 PLC 프로그램·현장 설치·단자·정상 극성 및 실제 설정값 대조</li><li>시험 기대 결과 확정과 실행 증거 수집</li><li>자동·수동 모드 전환 및 우선순위 미확정</li><li>전용 타이머 또는 무지연 동작 여부 미확정</li><li>상태 전환 순서 또는 단일 동작·수동 장치 여부 미확정</li></ul><p>개선 후보는 문제 조건·원본 위치·변경 전후 기대 동작·회귀 시험·현장 확인 기준으로 기록합니다. 타이머 축소, 인터록 삭제, 신호 강제와 자동 재기동은 근거와 승인된 운전 정책을 확인한 뒤 판단합니다.</p><h3>관련 자료 불일치</h3><div class="table-wrap"><table><thead><tr><th>ID·항목</th><th>자료 내용</th><th>다음 확인</th></tr></thead><tbody><tr><td>BASELINE · 백업 파일명과 내부 프로젝트 날짜</td><td>GME_20250506.zap18 내부 GME_20250605.ap18; 2026-10-01은 보관 일자</td><td>온라인 PLC 및 현재 엔지니어링 프로젝트와 비교</td></tr><tr><td>POWER · 설치 전력·도면 세대</td><td>2013 P&amp;ID 355kW / 2024~2025 전기 463kW</td><td>설치·개조 내역과 명판 기준 확정</td></tr><tr><td>VOLTAGE · 주전원 표기</td><td>전기 표지 440Vac / 일부 인덱스 제목 400V</td><td>현장 공급 및 실제 회로/명판 확인</td></tr><tr><td>ADDRESS · 현재 주소와 과거 주석</td><td>심볼 Address와 설명에 남은 옛 E/A 주소가 다름</td><td>Address 및 실제 모듈/배선으로 대조</td></tr><tr><td>SOURCE-XML · 복원 해석과 TIA 결과</td><td>426 LAD 원본 XML 복원; 상수/일부 참조 이름 미해석</td><td>TIA에서 프로젝트 복원·블록 비교·컴파일·오프라인 실행 검증</td></tr></tbody></table></div><h2>7. 결과 기록 양식</h2><div class="table-wrap"><table><thead><tr><th>항목</th><th>기록 내용</th></tr></thead><tbody><tr><td>발생 조건</td><td>시각 / 모드 / 단계 / 최초 증상</td></tr><tr><td>입출력 확인</td><td>명령 / 출력 / 피드백 / 이상 입력 / 정상 기준</td></tr><tr><td>근거</td><td>FG·PDF 페이지 / 블록 / 네트워크 / Part·주소</td></tr><tr><td>원인과 조치</td><td>관찰 사실 / 원인 후보 / 수행한 조치</td></tr><tr><td>복구 시험</td><td>원인 해제 / Reset / 재요청 / 연동 영향</td></tr><tr><td>확인 상태</td><td>원본 해석 / 과거 가상 시험 기록 / TIA 실행 / 현장 측정의 구분</td></tr></tbody></table></div></main></body></html>