<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>공정 계측·전용반 알람과 BR01 정지 원인</title><link rel="stylesheet" href="assets/all-in-one.css"><style>main{max-width:1320px;margin:auto;padding:24px}td{vertical-align:top}code{white-space:normal;overflow-wrap:anywhere}details{margin:16px 0}summary{cursor:pointer}</style></head><body><main><h1>공정 계측·전용반 알람과 BR01 정지 원인</h1><div class="notice">원본 백업·OEM 도면의 정적 근거입니다. 현재값·계수·물리 단위·모듈 설정·CPU/TIA·현장 복구는 확인 전입니다. 원본 수치는 권장 보호값이나 실제 검출 시간으로 사용하지 않습니다. PLC 변경0건, 시뮬레이터 작성·행동 시험 중지.</div><nav class="inline-actions"><a href="sensor-measurement.html">온도·압력·산소 계측 수리</a><a href="measurement-trace.html">가스·공기 환산 근거</a><a href="process-stop-alarms.html">공정 알람·버너 정지 원인</a><a href="burner-interface.html">BR01 외부 연동·리셋</a><a href="circuit-guides/BR01.html">버너 외부 회로</a><a href="index.html#view=repair-record&amp;equipment=P11&amp;scope=priority">BR01 수리 기록</a></nav><p>1858 버너 운전 요청 해제에서 읽는15개 알람 중 공정 계측·전용반 관련11개 이름을 추적합니다. 이 목록은 버너의 모든 안전 보호 기능이나 설비별 알람 소유 관계를 확정하는 목록이 아닙니다.</p><h2 id="stop">1. 버너 요청 해제의 원본 조건</h2><div class="table-wrap"><table><thead><tr><th>명령·대상</th><th>전체 정적 조건</th><th>근거</th></tr></thead><tbody><tr><td>RCoil / Flag.Start_Burner</td><td><code>(((ON) AND NOT (Flag.Burner_ready)) OR ((ON) AND Allarm.MAX_MAX_TC09) OR ((ON) AND Allarm.BURNER_START_FAULT) OR ((ON) AND Allarm.BURNER_LDU_FAULT) OR ((((ON) AND Allarm.FN_03_FAULT) OR ((ON) AND Allarm.SERVOMOTOR_MIN_POS_ALL) OR ((ON) AND Allarm.MAX_TC04_TEMP) OR ((ON) AND Allarm.MAX_TC05_TEMP) OR ((ON) AND Allarm.MAX_MAX_TC03_TEMP) OR ((ON) AND Allarm.MAX_MAX_TC01_TEMP) OR ((ON) AND Allarm.RO01_Signal_Fault) OR ((ON) AND Allarm.TC01_TC02_COMP_FAULT) OR ((ON) AND Allarm.Low_Aspiration) OR ((ON) AND Allarm.PSL_AIR_LOW) OR ((ON) AND Allarm.HYDROGEN_BOX_FAULT) OR ((ON) AND Allarm.EmergencyStopTC1_2)) AND ON))</code></td><td><a href="networks/network-1858.html">원본 1858 / Part 232</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>읽은 알람 이름</th><th>원본 근거 범위</th></tr></thead><tbody><tr><td>Allarm.MAX_MAX_TC09</td><td><a href="#alarm-1">아래 발생·리셋 근거</a></td></tr><tr><td>Allarm.BURNER_START_FAULT</td><td><a href="burner-interface.html#reset">기존 상세 근거</a></td></tr><tr><td>Allarm.BURNER_LDU_FAULT</td><td><a href="burner-interface.html#reset">기존 상세 근거</a></td></tr><tr><td>Allarm.FN_03_FAULT</td><td><a href="alarm-guides/FN03.html">기존 상세 근거</a></td></tr><tr><td>Allarm.SERVOMOTOR_MIN_POS_ALL</td><td><a href="burner-interface.html#reset">기존 상세 근거</a></td></tr><tr><td>Allarm.MAX_TC04_TEMP</td><td><a href="#alarm-3">아래 발생·리셋 근거</a></td></tr><tr><td>Allarm.MAX_TC05_TEMP</td><td><a href="#alarm-4">아래 발생·리셋 근거</a></td></tr><tr><td>Allarm.MAX_MAX_TC03_TEMP</td><td><a href="#alarm-5">아래 발생·리셋 근거</a></td></tr><tr><td>Allarm.MAX_MAX_TC01_TEMP</td><td><a href="#alarm-2">아래 발생·리셋 근거</a></td></tr><tr><td>Allarm.RO01_Signal_Fault</td><td><a href="#alarm-6">아래 발생·리셋 근거</a></td></tr><tr><td>Allarm.TC01_TC02_COMP_FAULT</td><td><a href="#alarm-7">아래 발생·리셋 근거</a></td></tr><tr><td>Allarm.Low_Aspiration</td><td><a href="#alarm-8">아래 발생·리셋 근거</a></td></tr><tr><td>Allarm.PSL_AIR_LOW</td><td><a href="#alarm-9">아래 발생·리셋 근거</a></td></tr><tr><td>Allarm.HYDROGEN_BOX_FAULT</td><td><a href="#alarm-10">아래 발생·리셋 근거</a></td></tr><tr><td>Allarm.EmergencyStopTC1_2</td><td><a href="#alarm-11">아래 발생·리셋 근거</a></td></tr></tbody></table></div><h2 id="alarms">2. 발생·리셋·시간·값 전달 비교</h2><p>선택한 고장 이름만 연결합니다. 공유 원본 네트워크의 다른 알람·예경보·경적·부속 요청은 아래 선택 알람의 전용 조건으로 배정하지 않습니다. 정적 조건에 남은 미해석 ENO/Add/Sub는 원본 값 핀과 함께 확인합니다.</p><h3 id="alarm-1">Allarm.MAX_MAX_TC09</h3><div class="table-wrap"><table><thead><tr><th>명령·대상</th><th>전체 정적 조건</th><th>전달값</th><th>근거</th></tr></thead><tbody><tr><td>SCoil / Allarm.MAX_MAX_TC09</td><td><code>(((ON) AND (Data.TC_09 &gt; Data.TC09_MAX_MAX)) OR ((ON) AND (Data.TC_09 &gt; 200)) OR ((ON) AND (Data.TC_09 &lt; -60)))</code></td><td></td><td><a href="networks/network-1991.html">원본 1991 / Part 1095</a></td></tr><tr><td>RCoil / Allarm.MAX_MAX_TC09</td><td><code>(((ON) AND Flag.RESET_ALLARM) AND Allarm.MAX_MAX_TC09)</code></td><td></td><td><a href="networks/network-1991.html">원본 1991 / Part 1100</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>SD·시간</th><th>전체 정적 조건</th><th>선언 근거</th></tr></thead><tbody></tbody></table></div><details><summary>Set/Reset 앞 접점·값 핀·전체 쓰기</summary><div class="table-wrap"><table><thead><tr><th>명령·근거</th><th>연결 접점·반전</th><th>전체 값 핀</th></tr></thead><tbody><tr><td><a href="networks/network-1991.html">원본 1991 / Part 1095</a></td><td>Contact ON / Negated []</td><td><div class="table-wrap"><table><thead><tr><th>피연산자</th><th>식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 1175 / Wire 1130 / ORef 1101 / RID 1</td></tr><tr><td>Gt/in1 / Data.TC_09</td><td>Part 1086 / Wire 1158 / ORef 1120 / RID 103</td></tr><tr><td>Gt/in2 / Data.TC09_MAX_MAX</td><td>Part 1086 / Wire 1159 / ORef 1121 / RID 112</td></tr><tr><td>Gt/in1 / Data.TC_09</td><td>Part 1089 / Wire 1161 / ORef 1122 / RID 103</td></tr><tr><td>Gt/in2 / 200</td><td>Part 1089 / Wire 1162 / ORef 1123 / RID 54</td></tr><tr><td>Lt/in1 / Data.TC_09</td><td>Part 1092 / Wire 1164 / ORef 1124 / RID 103</td></tr><tr><td>Lt/in2 / -60</td><td>Part 1092 / Wire 1165 / ORef 1125 / RID 21</td></tr><tr><td>SCoil/operand / Allarm.MAX_MAX_TC09</td><td>Part 1095 / Wire 1169 / ORef 1126 / RID 113</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1991.html">원본 1991 / Part 1100</a></td><td>Contact ON / Negated []<br>Contact Flag.RESET_ALLARM / Negated []<br>Contact Allarm.MAX_MAX_TC09 / Negated []</td><td><div class="table-wrap"><table><thead><tr><th>피연산자</th><th>식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 1175 / Wire 1130 / ORef 1101 / RID 1</td></tr><tr><td>Contact/operand / Flag.RESET_ALLARM</td><td>Part 1179 / Wire 1170 / ORef 1127 / RID 24</td></tr><tr><td>Contact/operand / Allarm.MAX_MAX_TC09</td><td>Part 1181 / Wire 1171 / ORef 1128 / RID 113</td></tr><tr><td>RCoil/operand / Allarm.MAX_MAX_TC09</td><td>Part 1100 / Wire 1173 / ORef 1129 / RID 113</td></tr></tbody></table></div></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>방향·원본</th><th>명령·핀</th></tr></thead><tbody><tr><td>write<br><a href="networks/network-1991.html">원본 1991 / Part 1095</a></td><td>SCoil/operand / Wire 1169 / ORef 1126</td></tr><tr><td>write<br><a href="networks/network-1991.html">원본 1991 / Part 1100</a></td><td>RCoil/operand / Wire 1173 / ORef 1129</td></tr></tbody></table></div></details><h3 id="alarm-2">Allarm.MAX_MAX_TC01_TEMP</h3><div class="table-wrap"><table><thead><tr><th>명령·대상</th><th>전체 정적 조건</th><th>전달값</th><th>근거</th></tr></thead><tbody><tr><td>SCoil / Allarm.MAX_MAX_TC01_TEMP</td><td><code>((((ON) AND (Manage_TC1_2.PID_Ref_Temp &gt; max_max_tc1)) OR ((ON) AND (Manage_TC1_2.PID_Ref_Temp &gt; 1250.0)) OR ((ON) AND (Manage_TC1_2.PID_Ref_Temp &lt; -60.0))) AND Tag_100)</code></td><td></td><td><a href="networks/network-1979.html">원본 1979 / Part 203</a></td></tr><tr><td>RCoil / Allarm.MAX_MAX_TC01_TEMP</td><td><code>(((ON) AND Flag.RESET_ALLARM) AND Allarm.MAX_MAX_TC01_TEMP)</code></td><td></td><td><a href="networks/network-1979.html">원본 1979 / Part 208</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>SD·시간</th><th>전체 정적 조건</th><th>선언 근거</th></tr></thead><tbody><tr><td>Tag_100 / S5T#6S<br><a href="networks/network-1979.html">원본 1979 / Part 198</a></td><td><code>(((ON) AND (Manage_TC1_2.PID_Ref_Temp &gt; max_max_tc1)) OR ((ON) AND (Manage_TC1_2.PID_Ref_Temp &gt; 1250.0)) OR ((ON) AND (Manage_TC1_2.PID_Ref_Temp &lt; -60.0)))</code></td><td><a href="sources/decoded-original/0683-IdentXmlPart.xml">UID 233 / RID 8 / NID 1</a></td></tr></tbody></table></div><h4>비교값의 관련 연산·원본 핀</h4><div class="table-wrap"><table><thead><tr><th>연산</th><th>값/ENO 연결</th></tr></thead><tbody><tr><td>Add / max_max_tc1<br><a href="networks/network-1979.html">원본 1979 / Part 179</a></td><td><div class="table-wrap"><table><thead><tr><th>핀·피연산자</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 286 / Wire 240 / ORef 209 / RID 1</td></tr><tr><td>Add/in1 / Data.TC01_MAX_ALL</td><td>Part 179 / Wire 262 / ORef 224 / RID 5</td></tr><tr><td>Add/in2 / 20</td><td>Part 179 / Wire 263 / ORef 225 / RID 18</td></tr><tr><td>Add/out / max_max_tc1</td><td>Part 179 / Wire 264 / ORef 226 / RID 19</td></tr></tbody></table></div></td></tr></tbody></table></div><details><summary>Set/Reset 앞 접점·값 핀·전체 쓰기</summary><div class="table-wrap"><table><thead><tr><th>명령·근거</th><th>연결 접점·반전</th><th>전체 값 핀</th></tr></thead><tbody><tr><td><a href="networks/network-1979.html">원본 1979 / Part 203</a></td><td>Contact ON / Negated []<br>Contact Tag_100 / Negated []</td><td><div class="table-wrap"><table><thead><tr><th>피연산자</th><th>식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 286 / Wire 240 / ORef 209 / RID 1</td></tr><tr><td>Gt/in1 / Manage_TC1_2.PID_Ref_Temp</td><td>Part 186 / Wire 265 / ORef 227 / RID 169</td></tr><tr><td>Gt/in2 / max_max_tc1</td><td>Part 186 / Wire 266 / ORef 228 / RID 19</td></tr><tr><td>Gt/in1 / Manage_TC1_2.PID_Ref_Temp</td><td>Part 189 / Wire 268 / ORef 229 / RID 169</td></tr><tr><td>Gt/in2 / 1250.0</td><td>Part 189 / Wire 269 / ORef 230 / RID 171</td></tr><tr><td>Lt/in1 / Manage_TC1_2.PID_Ref_Temp</td><td>Part 192 / Wire 271 / ORef 231 / RID 169</td></tr><tr><td>Lt/in2 / -60.0</td><td>Part 192 / Wire 272 / ORef 232 / RID 172</td></tr><tr><td>Contact/operand / Tag_100</td><td>Part 292 / Wire 277 / ORef 235 / RID 22</td></tr><tr><td>SCoil/operand / Allarm.MAX_MAX_TC01_TEMP</td><td>Part 203 / Wire 279 / ORef 236 / RID 23</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1979.html">원본 1979 / Part 208</a></td><td>Contact ON / Negated []<br>Contact Flag.RESET_ALLARM / Negated []<br>Contact Allarm.MAX_MAX_TC01_TEMP / Negated []</td><td><div class="table-wrap"><table><thead><tr><th>피연산자</th><th>식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 286 / Wire 240 / ORef 209 / RID 1</td></tr><tr><td>Contact/operand / Flag.RESET_ALLARM</td><td>Part 294 / Wire 281 / ORef 237 / RID 24</td></tr><tr><td>Contact/operand / Allarm.MAX_MAX_TC01_TEMP</td><td>Part 296 / Wire 282 / ORef 238 / RID 23</td></tr><tr><td>RCoil/operand / Allarm.MAX_MAX_TC01_TEMP</td><td>Part 208 / Wire 284 / ORef 239 / RID 23</td></tr></tbody></table></div></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>방향·원본</th><th>명령·핀</th></tr></thead><tbody><tr><td>write<br><a href="networks/network-1979.html">원본 1979 / Part 203</a></td><td>SCoil/operand / Wire 279 / ORef 236</td></tr><tr><td>write<br><a href="networks/network-1979.html">원본 1979 / Part 208</a></td><td>RCoil/operand / Wire 284 / ORef 239</td></tr></tbody></table></div></details><h3 id="alarm-3">Allarm.MAX_TC04_TEMP</h3><div class="table-wrap"><table><thead><tr><th>명령·대상</th><th>전체 정적 조건</th><th>전달값</th><th>근거</th></tr></thead><tbody><tr><td>SCoil / Allarm.MAX_TC04_TEMP</td><td><code>((((ON) AND (Data.Temp_TC04 &gt; Data.TC04_TC05_MAX_ALL)) OR ((ON) AND (Data.Temp_TC04 &gt; 120)) OR ((ON) AND (Data.Temp_TC04 &lt; -60))) AND Tag_104)</code></td><td></td><td><a href="networks/network-1981.html">원본 1981 / Part 455</a></td></tr><tr><td>RCoil / Allarm.MAX_TC04_TEMP</td><td><code>(((ON) AND Flag.RESET_ALLARM) AND Allarm.MAX_TC04_TEMP)</code></td><td></td><td><a href="networks/network-1981.html">원본 1981 / Part 484</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>SD·시간</th><th>전체 정적 조건</th><th>선언 근거</th></tr></thead><tbody><tr><td>Tag_104 / S5T#1M<br><a href="networks/network-1981.html">원본 1981 / Part 450</a></td><td><code>(((ON) AND (Data.Temp_TC04 &gt; Data.TC04_TC05_MAX_ALL)) OR ((ON) AND (Data.Temp_TC04 &gt; 120)) OR ((ON) AND (Data.Temp_TC04 &lt; -60)))</code></td><td><a href="sources/decoded-original/0683-IdentXmlPart.xml">UID 496 / RID 46 / NID 3</a></td></tr></tbody></table></div><details><summary>Set/Reset 앞 접점·값 핀·전체 쓰기</summary><div class="table-wrap"><table><thead><tr><th>명령·근거</th><th>연결 접점·반전</th><th>전체 값 핀</th></tr></thead><tbody><tr><td><a href="networks/network-1981.html">원본 1981 / Part 455</a></td><td>Contact ON / Negated []<br>Contact Tag_104 / Negated []</td><td><div class="table-wrap"><table><thead><tr><th>피연산자</th><th>식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 557 / Wire 515 / ORef 489 / RID 1</td></tr><tr><td>Gt/in1 / Data.Temp_TC04</td><td>Part 438 / Wire 516 / ORef 490 / RID 43</td></tr><tr><td>Gt/in2 / Data.TC04_TC05_MAX_ALL</td><td>Part 438 / Wire 517 / ORef 491 / RID 44</td></tr><tr><td>Gt/in1 / Data.Temp_TC04</td><td>Part 441 / Wire 519 / ORef 492 / RID 43</td></tr><tr><td>Gt/in2 / 120</td><td>Part 441 / Wire 520 / ORef 493 / RID 45</td></tr><tr><td>Lt/in1 / Data.Temp_TC04</td><td>Part 444 / Wire 522 / ORef 494 / RID 43</td></tr><tr><td>Lt/in2 / -60</td><td>Part 444 / Wire 523 / ORef 495 / RID 21</td></tr><tr><td>Contact/operand / Tag_104</td><td>Part 559 / Wire 528 / ORef 498 / RID 47</td></tr><tr><td>SCoil/operand / Allarm.MAX_TC04_TEMP</td><td>Part 455 / Wire 530 / ORef 499 / RID 48</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1981.html">원본 1981 / Part 484</a></td><td>Contact ON / Negated []<br>Contact Flag.RESET_ALLARM / Negated []<br>Contact Allarm.MAX_TC04_TEMP / Negated []</td><td><div class="table-wrap"><table><thead><tr><th>피연산자</th><th>식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 557 / Wire 515 / ORef 489 / RID 1</td></tr><tr><td>Contact/operand / Flag.RESET_ALLARM</td><td>Part 563 / Wire 548 / ORef 510 / RID 24</td></tr><tr><td>Contact/operand / Allarm.MAX_TC04_TEMP</td><td>Part 565 / Wire 549 / ORef 511 / RID 48</td></tr><tr><td>RCoil/operand / Allarm.MAX_TC04_TEMP</td><td>Part 484 / Wire 551 / ORef 512 / RID 48</td></tr></tbody></table></div></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>방향·원본</th><th>명령·핀</th></tr></thead><tbody><tr><td>write<br><a href="networks/network-1981.html">원본 1981 / Part 455</a></td><td>SCoil/operand / Wire 530 / ORef 499</td></tr><tr><td>write<br><a href="networks/network-1981.html">원본 1981 / Part 484</a></td><td>RCoil/operand / Wire 551 / ORef 512</td></tr></tbody></table></div></details><h3 id="alarm-4">Allarm.MAX_TC05_TEMP</h3><div class="table-wrap"><table><thead><tr><th>명령·대상</th><th>전체 정적 조건</th><th>전달값</th><th>근거</th></tr></thead><tbody><tr><td>SCoil / Allarm.MAX_TC05_TEMP</td><td><code>(((((ON) AND (Data.Temp_TC05 &gt; Data.TC04_TC05_MAX_ALL)) OR ((ON) AND (Data.Temp_TC05 &gt; 120)) OR ((ON) AND (Data.Temp_TC05 &lt; -60))) AND Tag_105) AND ServiceBit)</code></td><td></td><td><a href="networks/network-1981.html">원본 1981 / Part 476</a></td></tr><tr><td>RCoil / Allarm.MAX_TC05_TEMP</td><td><code>(((ON) AND Flag.RESET_ALLARM) AND Allarm.MAX_TC05_TEMP)</code></td><td></td><td><a href="networks/network-1981.html">원본 1981 / Part 488</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>SD·시간</th><th>전체 정적 조건</th><th>선언 근거</th></tr></thead><tbody><tr><td>Tag_105 / S5T#1M<br><a href="networks/network-1981.html">원본 1981 / Part 471</a></td><td><code>(((ON) AND (Data.Temp_TC05 &gt; Data.TC04_TC05_MAX_ALL)) OR ((ON) AND (Data.Temp_TC05 &gt; 120)) OR ((ON) AND (Data.Temp_TC05 &lt; -60)))</code></td><td><a href="sources/decoded-original/0683-IdentXmlPart.xml">UID 506 / RID 46 / NID 3</a></td></tr></tbody></table></div><details><summary>Set/Reset 앞 접점·값 핀·전체 쓰기</summary><div class="table-wrap"><table><thead><tr><th>명령·근거</th><th>연결 접점·반전</th><th>전체 값 핀</th></tr></thead><tbody><tr><td><a href="networks/network-1981.html">원본 1981 / Part 476</a></td><td>Contact ON / Negated []<br>Contact Tag_105 / Negated []<br>Contact ServiceBit / Negated []</td><td><div class="table-wrap"><table><thead><tr><th>피연산자</th><th>식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 557 / Wire 515 / ORef 489 / RID 1</td></tr><tr><td>Gt/in1 / Data.Temp_TC05</td><td>Part 459 / Wire 532 / ORef 500 / RID 49</td></tr><tr><td>Gt/in2 / Data.TC04_TC05_MAX_ALL</td><td>Part 459 / Wire 533 / ORef 501 / RID 44</td></tr><tr><td>Gt/in1 / Data.Temp_TC05</td><td>Part 462 / Wire 535 / ORef 502 / RID 49</td></tr><tr><td>Gt/in2 / 120</td><td>Part 462 / Wire 536 / ORef 503 / RID 45</td></tr><tr><td>Lt/in1 / Data.Temp_TC05</td><td>Part 465 / Wire 538 / ORef 504 / RID 49</td></tr><tr><td>Lt/in2 / -60</td><td>Part 465 / Wire 539 / ORef 505 / RID 21</td></tr><tr><td>Contact/operand / Tag_105</td><td>Part 561 / Wire 544 / ORef 508 / RID 50</td></tr><tr><td>Contact/operand / ServiceBit</td><td>Part 22 / Wire 27 / ORef 28 / RID 161</td></tr><tr><td>SCoil/operand / Allarm.MAX_TC05_TEMP</td><td>Part 476 / Wire 546 / ORef 509 / RID 51</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1981.html">원본 1981 / Part 488</a></td><td>Contact ON / Negated []<br>Contact Flag.RESET_ALLARM / Negated []<br>Contact Allarm.MAX_TC05_TEMP / Negated []</td><td><div class="table-wrap"><table><thead><tr><th>피연산자</th><th>식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 557 / Wire 515 / ORef 489 / RID 1</td></tr><tr><td>Contact/operand / Flag.RESET_ALLARM</td><td>Part 563 / Wire 548 / ORef 510 / RID 24</td></tr><tr><td>Contact/operand / Allarm.MAX_TC05_TEMP</td><td>Part 567 / Wire 552 / ORef 513 / RID 51</td></tr><tr><td>RCoil/operand / Allarm.MAX_TC05_TEMP</td><td>Part 488 / Wire 554 / ORef 514 / RID 51</td></tr></tbody></table></div></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>방향·원본</th><th>명령·핀</th></tr></thead><tbody><tr><td>write<br><a href="networks/network-1981.html">원본 1981 / Part 476</a></td><td>SCoil/operand / Wire 546 / ORef 509</td></tr><tr><td>write<br><a href="networks/network-1981.html">원본 1981 / Part 488</a></td><td>RCoil/operand / Wire 554 / ORef 514</td></tr></tbody></table></div></details><h3 id="alarm-5">Allarm.MAX_MAX_TC03_TEMP</h3><div class="table-wrap"><table><thead><tr><th>명령·대상</th><th>전체 정적 조건</th><th>전달값</th><th>근거</th></tr></thead><tbody><tr><td>SCoil / Allarm.MAX_MAX_TC03_TEMP</td><td><code>((((ON) AND (Data.Temp_TC03 &gt; max_max_tc3)) OR ((ON) AND (Data.Temp_TC03 &gt; 750)) OR ((ON) AND (Data.Temp_TC03 &lt; -60))) AND Tag_103)</code></td><td></td><td><a href="networks/network-1980.html">원본 1980 / Part 420</a></td></tr><tr><td>RCoil / Allarm.MAX_MAX_TC03_TEMP</td><td><code>(((ON) AND Flag.RESET_ALLARM) AND Allarm.MAX_MAX_TC03_TEMP)</code></td><td></td><td><a href="networks/network-1980.html">원본 1980 / Part 425</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>SD·시간</th><th>전체 정적 조건</th><th>선언 근거</th></tr></thead><tbody><tr><td>Tag_103 / S5T#3S<br><a href="networks/network-1980.html">원본 1980 / Part 415</a></td><td><code>(((ON) AND (Data.Temp_TC03 &gt; max_max_tc3)) OR ((ON) AND (Data.Temp_TC03 &gt; 750)) OR ((ON) AND (Data.Temp_TC03 &lt; -60)))</code></td><td><a href="sources/decoded-original/0683-IdentXmlPart.xml">UID 466 / RID 29 / NID 2</a></td></tr></tbody></table></div><h4>비교값의 관련 연산·원본 핀</h4><div class="table-wrap"><table><thead><tr><th>연산</th><th>값/ENO 연결</th></tr></thead><tbody><tr><td>Add / max_max_tc3<br><a href="networks/network-1980.html">원본 1980 / Part 396</a></td><td><div class="table-wrap"><table><thead><tr><th>핀·피연산자</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 543 / Wire 473 / ORef 426 / RID 1</td></tr><tr><td>Add/in1 / Data.TC03_MAX_ALL</td><td>Part 396 / Wire 519 / ORef 457 / RID 33</td></tr><tr><td>Add/in2 / 50</td><td>Part 396 / Wire 520 / ORef 458 / RID 38</td></tr><tr><td>Add/out / max_max_tc3</td><td>Part 396 / Wire 521 / ORef 459 / RID 39</td></tr></tbody></table></div></td></tr></tbody></table></div><details><summary>Set/Reset 앞 접점·값 핀·전체 쓰기</summary><div class="table-wrap"><table><thead><tr><th>명령·근거</th><th>연결 접점·반전</th><th>전체 값 핀</th></tr></thead><tbody><tr><td><a href="networks/network-1980.html">원본 1980 / Part 420</a></td><td>Contact ON / Negated []<br>Contact Tag_103 / Negated []</td><td><div class="table-wrap"><table><thead><tr><th>피연산자</th><th>식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 543 / Wire 473 / ORef 426 / RID 1</td></tr><tr><td>Gt/in1 / Data.Temp_TC03</td><td>Part 403 / Wire 522 / ORef 460 / RID 27</td></tr><tr><td>Gt/in2 / max_max_tc3</td><td>Part 403 / Wire 523 / ORef 461 / RID 39</td></tr><tr><td>Gt/in1 / Data.Temp_TC03</td><td>Part 406 / Wire 525 / ORef 462 / RID 27</td></tr><tr><td>Gt/in2 / 750</td><td>Part 406 / Wire 526 / ORef 463 / RID 40</td></tr><tr><td>Lt/in1 / Data.Temp_TC03</td><td>Part 409 / Wire 528 / ORef 464 / RID 27</td></tr><tr><td>Lt/in2 / -60</td><td>Part 409 / Wire 529 / ORef 465 / RID 21</td></tr><tr><td>Contact/operand / Tag_103</td><td>Part 557 / Wire 534 / ORef 468 / RID 41</td></tr><tr><td>SCoil/operand / Allarm.MAX_MAX_TC03_TEMP</td><td>Part 420 / Wire 536 / ORef 469 / RID 42</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1980.html">원본 1980 / Part 425</a></td><td>Contact ON / Negated []<br>Contact Flag.RESET_ALLARM / Negated []<br>Contact Allarm.MAX_MAX_TC03_TEMP / Negated []</td><td><div class="table-wrap"><table><thead><tr><th>피연산자</th><th>식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 543 / Wire 473 / ORef 426 / RID 1</td></tr><tr><td>Contact/operand / Flag.RESET_ALLARM</td><td>Part 559 / Wire 538 / ORef 470 / RID 24</td></tr><tr><td>Contact/operand / Allarm.MAX_MAX_TC03_TEMP</td><td>Part 561 / Wire 539 / ORef 471 / RID 42</td></tr><tr><td>RCoil/operand / Allarm.MAX_MAX_TC03_TEMP</td><td>Part 425 / Wire 541 / ORef 472 / RID 42</td></tr></tbody></table></div></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>방향·원본</th><th>명령·핀</th></tr></thead><tbody><tr><td>write<br><a href="networks/network-1980.html">원본 1980 / Part 420</a></td><td>SCoil/operand / Wire 536 / ORef 469</td></tr><tr><td>write<br><a href="networks/network-1980.html">원본 1980 / Part 425</a></td><td>RCoil/operand / Wire 541 / ORef 472</td></tr></tbody></table></div></details><h3 id="alarm-6">Allarm.RO01_Signal_Fault</h3><div class="table-wrap"><table><thead><tr><th>명령·대상</th><th>전체 정적 조건</th><th>전달값</th><th>근거</th></tr></thead><tbody><tr><td>SCoil / Allarm.RO01_Signal_Fault</td><td><code>((((((ON) AND NOT (RO01-RO02control disable)) AND (Manage_TC1_2.PID_Ref_Temp &gt; 650.0)) AND (app01 &lt; -20)) OR ((((ON) AND NOT (RO01-RO02control disable)) AND (Manage_TC1_2.PID_Ref_Temp &gt; 650.0)) AND (app01 &gt; 20))) AND Tag_107)</code></td><td></td><td><a href="networks/network-1985.html">원본 1985 / Part 690</a></td></tr><tr><td>RCoil / Allarm.RO01_Signal_Fault</td><td><code>(((ON) AND Flag.RESET_ALLARM) AND Allarm.RO01_Signal_Fault)</code></td><td></td><td><a href="networks/network-1985.html">원본 1985 / Part 695</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>SD·시간</th><th>전체 정적 조건</th><th>선언 근거</th></tr></thead><tbody><tr><td>Tag_107 / S5T#1M<br><a href="networks/network-1985.html">원본 1985 / Part 685</a></td><td><code>(((((ON) AND NOT (RO01-RO02control disable)) AND (Manage_TC1_2.PID_Ref_Temp &gt; 650.0)) AND (app01 &lt; -20)) OR ((((ON) AND NOT (RO01-RO02control disable)) AND (Manage_TC1_2.PID_Ref_Temp &gt; 650.0)) AND (app01 &gt; 20)))</code></td><td><a href="sources/decoded-original/0683-IdentXmlPart.xml">UID 707 / RID 46 / NID 7</a></td></tr></tbody></table></div><h4>비교값의 관련 연산·원본 핀</h4><div class="table-wrap"><table><thead><tr><th>연산</th><th>값/ENO 연결</th></tr></thead><tbody><tr><td>Sub / app01<br><a href="networks/network-1985.html">원본 1985 / Part 669</a></td><td><div class="table-wrap"><table><thead><tr><th>핀·피연산자</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 741 / Wire 714 / ORef 696 / RID 1</td></tr><tr><td>Contact/operand / RO01-RO02control disable</td><td>Part 743 / Wire 715 / ORef 697 / RID 65</td></tr><tr><td>Gt/in1 / Manage_TC1_2.PID_Ref_Temp</td><td>Part 663 / Wire 716 / ORef 698 / RID 169</td></tr><tr><td>Gt/in2 / 650.0</td><td>Part 663 / Wire 717 / ORef 699 / RID 173</td></tr><tr><td>Sub/in1 / Data.Oxigen_RO01</td><td>Part 669 / Wire 719 / ORef 700 / RID 52</td></tr><tr><td>Sub/in2 / Data.Oxigen_RO02</td><td>Part 669 / Wire 720 / ORef 701 / RID 67</td></tr><tr><td>Sub/out / app01</td><td>Part 669 / Wire 721 / ORef 702 / RID 68</td></tr></tbody></table></div></td></tr></tbody></table></div><details><summary>Set/Reset 앞 접점·값 핀·전체 쓰기</summary><div class="table-wrap"><table><thead><tr><th>명령·근거</th><th>연결 접점·반전</th><th>전체 값 핀</th></tr></thead><tbody><tr><td><a href="networks/network-1985.html">원본 1985 / Part 690</a></td><td>Contact ON / Negated []<br>Contact RO01-RO02control disable / Negated [&#x27;operand&#x27;]<br>Contact Tag_107 / Negated []</td><td><div class="table-wrap"><table><thead><tr><th>피연산자</th><th>식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 741 / Wire 714 / ORef 696 / RID 1</td></tr><tr><td>Contact/operand / RO01-RO02control disable</td><td>Part 743 / Wire 715 / ORef 697 / RID 65</td></tr><tr><td>Gt/in1 / Manage_TC1_2.PID_Ref_Temp</td><td>Part 663 / Wire 716 / ORef 698 / RID 169</td></tr><tr><td>Gt/in2 / 650.0</td><td>Part 663 / Wire 717 / ORef 699 / RID 173</td></tr><tr><td>Lt/in1 / app01</td><td>Part 676 / Wire 722 / ORef 703 / RID 68</td></tr><tr><td>Lt/in2 / -20</td><td>Part 676 / Wire 723 / ORef 704 / RID 69</td></tr><tr><td>Gt/in1 / app01</td><td>Part 679 / Wire 725 / ORef 705 / RID 68</td></tr><tr><td>Gt/in2 / 20</td><td>Part 679 / Wire 726 / ORef 706 / RID 18</td></tr><tr><td>Contact/operand / Tag_107</td><td>Part 745 / Wire 731 / ORef 709 / RID 71</td></tr><tr><td>SCoil/operand / Allarm.RO01_Signal_Fault</td><td>Part 690 / Wire 733 / ORef 710 / RID 72</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1985.html">원본 1985 / Part 695</a></td><td>Contact ON / Negated []<br>Contact Flag.RESET_ALLARM / Negated []<br>Contact Allarm.RO01_Signal_Fault / Negated []</td><td><div class="table-wrap"><table><thead><tr><th>피연산자</th><th>식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 741 / Wire 714 / ORef 696 / RID 1</td></tr><tr><td>Contact/operand / Flag.RESET_ALLARM</td><td>Part 747 / Wire 736 / ORef 711 / RID 24</td></tr><tr><td>Contact/operand / Allarm.RO01_Signal_Fault</td><td>Part 749 / Wire 737 / ORef 712 / RID 72</td></tr><tr><td>RCoil/operand / Allarm.RO01_Signal_Fault</td><td>Part 695 / Wire 739 / ORef 713 / RID 72</td></tr></tbody></table></div></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>방향·원본</th><th>명령·핀</th></tr></thead><tbody><tr><td>write<br><a href="networks/network-1985.html">원본 1985 / Part 690</a></td><td>SCoil/operand / Wire 733 / ORef 710</td></tr><tr><td>write<br><a href="networks/network-1985.html">원본 1985 / Part 695</a></td><td>RCoil/operand / Wire 739 / ORef 713</td></tr></tbody></table></div></details><h3 id="alarm-7">Allarm.TC01_TC02_COMP_FAULT</h3><div class="table-wrap"><table><thead><tr><th>명령·대상</th><th>전체 정적 조건</th><th>전달값</th><th>근거</th></tr></thead><tbody><tr><td>SCoil / Allarm.TC01_TC02_COMP_FAULT</td><td><code>(((((((ON) AND NOT (TC01-TC02control disable)) AND (Data.Temp_TC01 &gt; 400)) OR (((ON) AND NOT (TC01-TC02control disable)) AND (Data.Temp_TC02 &gt; 400))) AND (app02 &lt; -100)) OR (((((ON) AND NOT (TC01-TC02control disable)) AND (Data.Temp_TC01 &gt; 400)) OR (((ON) AND NOT (TC01-TC02control disable)) AND (Data.Temp_TC02 &gt; 400))) AND (app02 &gt; 100))) AND Tag_108)</code></td><td></td><td><a href="networks/network-1986.html">원본 1986 / Part 775</a></td></tr><tr><td>RCoil / Allarm.TC01_TC02_COMP_FAULT</td><td><code>(((ON) AND Flag.RESET_ALLARM) AND Allarm.TC01_TC02_COMP_FAULT)</code></td><td></td><td><a href="networks/network-1986.html">원본 1986 / Part 780</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>SD·시간</th><th>전체 정적 조건</th><th>선언 근거</th></tr></thead><tbody><tr><td>Tag_108 / S5T#1M<br><a href="networks/network-1986.html">원본 1986 / Part 770</a></td><td><code>((((((ON) AND NOT (TC01-TC02control disable)) AND (Data.Temp_TC01 &gt; 400)) OR (((ON) AND NOT (TC01-TC02control disable)) AND (Data.Temp_TC02 &gt; 400))) AND (app02 &lt; -100)) OR (((((ON) AND NOT (TC01-TC02control disable)) AND (Data.Temp_TC01 &gt; 400)) OR (((ON) AND NOT (TC01-TC02control disable)) AND (Data.Temp_TC02 &gt; 400))) AND (app02 &gt; 100)))</code></td><td><a href="sources/decoded-original/0683-IdentXmlPart.xml">UID 794 / RID 46 / NID 8</a></td></tr></tbody></table></div><h4>비교값의 관련 연산·원본 핀</h4><div class="table-wrap"><table><thead><tr><th>연산</th><th>값/ENO 연결</th></tr></thead><tbody><tr><td>Sub / app02<br><a href="networks/network-1986.html">원본 1986 / Part 754</a></td><td><div class="table-wrap"><table><thead><tr><th>핀·피연산자</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 832 / Wire 801 / ORef 781 / RID 1</td></tr><tr><td>Contact/operand / TC01-TC02control disable</td><td>Part 834 / Wire 802 / ORef 782 / RID 73</td></tr><tr><td>Gt/in1 / Data.Temp_TC01</td><td>Part 745 / Wire 803 / ORef 783 / RID 4</td></tr><tr><td>Gt/in2 / 400</td><td>Part 745 / Wire 804 / ORef 784 / RID 74</td></tr><tr><td>Gt/in1 / Data.Temp_TC02</td><td>Part 748 / Wire 806 / ORef 785 / RID 75</td></tr><tr><td>Gt/in2 / 400</td><td>Part 748 / Wire 807 / ORef 786 / RID 74</td></tr><tr><td>Sub/in1 / Data.Temp_TC01</td><td>Part 754 / Wire 810 / ORef 787 / RID 4</td></tr><tr><td>Sub/in2 / Data.Temp_TC02</td><td>Part 754 / Wire 811 / ORef 788 / RID 75</td></tr><tr><td>Sub/out / app02</td><td>Part 754 / Wire 812 / ORef 789 / RID 77</td></tr></tbody></table></div></td></tr></tbody></table></div><details><summary>Set/Reset 앞 접점·값 핀·전체 쓰기</summary><div class="table-wrap"><table><thead><tr><th>명령·근거</th><th>연결 접점·반전</th><th>전체 값 핀</th></tr></thead><tbody><tr><td><a href="networks/network-1986.html">원본 1986 / Part 775</a></td><td>Contact ON / Negated []<br>Contact TC01-TC02control disable / Negated [&#x27;operand&#x27;]<br>Contact Tag_108 / Negated []</td><td><div class="table-wrap"><table><thead><tr><th>피연산자</th><th>식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 832 / Wire 801 / ORef 781 / RID 1</td></tr><tr><td>Contact/operand / TC01-TC02control disable</td><td>Part 834 / Wire 802 / ORef 782 / RID 73</td></tr><tr><td>Gt/in1 / Data.Temp_TC01</td><td>Part 745 / Wire 803 / ORef 783 / RID 4</td></tr><tr><td>Gt/in2 / 400</td><td>Part 745 / Wire 804 / ORef 784 / RID 74</td></tr><tr><td>Gt/in1 / Data.Temp_TC02</td><td>Part 748 / Wire 806 / ORef 785 / RID 75</td></tr><tr><td>Gt/in2 / 400</td><td>Part 748 / Wire 807 / ORef 786 / RID 74</td></tr><tr><td>Lt/in1 / app02</td><td>Part 761 / Wire 813 / ORef 790 / RID 77</td></tr><tr><td>Lt/in2 / -100</td><td>Part 761 / Wire 814 / ORef 791 / RID 140</td></tr><tr><td>Gt/in1 / app02</td><td>Part 764 / Wire 816 / ORef 792 / RID 77</td></tr><tr><td>Gt/in2 / 100</td><td>Part 764 / Wire 817 / ORef 793 / RID 125</td></tr><tr><td>Contact/operand / Tag_108</td><td>Part 836 / Wire 822 / ORef 796 / RID 80</td></tr><tr><td>SCoil/operand / Allarm.TC01_TC02_COMP_FAULT</td><td>Part 775 / Wire 824 / ORef 797 / RID 81</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1986.html">원본 1986 / Part 780</a></td><td>Contact ON / Negated []<br>Contact Flag.RESET_ALLARM / Negated []<br>Contact Allarm.TC01_TC02_COMP_FAULT / Negated []</td><td><div class="table-wrap"><table><thead><tr><th>피연산자</th><th>식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 832 / Wire 801 / ORef 781 / RID 1</td></tr><tr><td>Contact/operand / Flag.RESET_ALLARM</td><td>Part 838 / Wire 827 / ORef 798 / RID 24</td></tr><tr><td>Contact/operand / Allarm.TC01_TC02_COMP_FAULT</td><td>Part 840 / Wire 828 / ORef 799 / RID 81</td></tr><tr><td>RCoil/operand / Allarm.TC01_TC02_COMP_FAULT</td><td>Part 780 / Wire 830 / ORef 800 / RID 81</td></tr></tbody></table></div></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>방향·원본</th><th>명령·핀</th></tr></thead><tbody><tr><td>write<br><a href="networks/network-1986.html">원본 1986 / Part 775</a></td><td>SCoil/operand / Wire 824 / ORef 797</td></tr><tr><td>write<br><a href="networks/network-1986.html">원본 1986 / Part 780</a></td><td>RCoil/operand / Wire 830 / ORef 800</td></tr></tbody></table></div></details><h3 id="alarm-8">Allarm.Low_Aspiration</h3><div class="table-wrap"><table><thead><tr><th>명령·대상</th><th>전체 정적 조건</th><th>전달값</th><th>근거</th></tr></thead><tbody><tr><td>SCoil / Allarm.Low_Aspiration</td><td><code>((((((ON) AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND (Data.PC_01 &gt; -10)) OR ((((ON) AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND (Data.PC_01 &gt; Data.Min_Pressure_PC_01)) OR ((((ON) AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND (Data.PC_01 &lt; -800))) AND Tag_109)</code></td><td></td><td><a href="networks/network-1987.html">원본 1987 / Part 814</a></td></tr><tr><td>RCoil / Allarm.Low_Aspiration</td><td><code>(((((ON) AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND Flag.RESET_ALLARM) AND Allarm.Low_Aspiration)</code></td><td></td><td><a href="networks/network-1987.html">원본 1987 / Part 819</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>SD·시간</th><th>전체 정적 조건</th><th>선언 근거</th></tr></thead><tbody><tr><td>Tag_109 / S5T#30S<br><a href="networks/network-1987.html">원본 1987 / Part 809</a></td><td><code>(((((ON) AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND (Data.PC_01 &gt; -10)) OR ((((ON) AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND (Data.PC_01 &gt; Data.Min_Pressure_PC_01)) OR ((((ON) AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND (Data.PC_01 &lt; -800)))</code></td><td><a href="sources/decoded-original/0683-IdentXmlPart.xml">UID 827 / RID 86 / NID 9</a></td></tr></tbody></table></div><details><summary>Set/Reset 앞 접점·값 핀·전체 쓰기</summary><div class="table-wrap"><table><thead><tr><th>명령·근거</th><th>연결 접점·반전</th><th>전체 값 핀</th></tr></thead><tbody><tr><td><a href="networks/network-1987.html">원본 1987 / Part 814</a></td><td>Contact ON / Negated []<br>Contact Inputs.FN01 Run / Negated []<br>Contact Inputs.FN04 Run / Negated []<br>Contact Tag_109 / Negated []</td><td><div class="table-wrap"><table><thead><tr><th>피연산자</th><th>식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 856 / Wire 834 / ORef 820 / RID 1</td></tr><tr><td>Contact/operand / Inputs.FN01 Run</td><td>Part 23 / Wire 22 / ORef 24 / RID 162</td></tr><tr><td>Contact/operand / Inputs.FN04 Run</td><td>Part 27 / Wire 26 / ORef 28 / RID 163</td></tr><tr><td>Gt/in1 / Data.PC_01</td><td>Part 797 / Wire 835 / ORef 821 / RID 82</td></tr><tr><td>Gt/in2 / -10</td><td>Part 797 / Wire 836 / ORef 822 / RID 142</td></tr><tr><td>Gt/in1 / Data.PC_01</td><td>Part 800 / Wire 838 / ORef 823 / RID 82</td></tr><tr><td>Gt/in2 / Data.Min_Pressure_PC_01</td><td>Part 800 / Wire 839 / ORef 824 / RID 84</td></tr><tr><td>Lt/in1 / Data.PC_01</td><td>Part 803 / Wire 841 / ORef 825 / RID 82</td></tr><tr><td>Lt/in2 / -800</td><td>Part 803 / Wire 842 / ORef 826 / RID 85</td></tr><tr><td>Contact/operand / Tag_109</td><td>Part 858 / Wire 847 / ORef 829 / RID 87</td></tr><tr><td>SCoil/operand / Allarm.Low_Aspiration</td><td>Part 814 / Wire 849 / ORef 830 / RID 88</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1987.html">원본 1987 / Part 819</a></td><td>Contact ON / Negated []<br>Contact Inputs.FN01 Run / Negated []<br>Contact Inputs.FN04 Run / Negated []<br>Contact Flag.RESET_ALLARM / Negated []<br>Contact Allarm.Low_Aspiration / Negated []</td><td><div class="table-wrap"><table><thead><tr><th>피연산자</th><th>식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 856 / Wire 834 / ORef 820 / RID 1</td></tr><tr><td>Contact/operand / Inputs.FN01 Run</td><td>Part 23 / Wire 22 / ORef 24 / RID 162</td></tr><tr><td>Contact/operand / Inputs.FN04 Run</td><td>Part 27 / Wire 26 / ORef 28 / RID 163</td></tr><tr><td>Contact/operand / Flag.RESET_ALLARM</td><td>Part 860 / Wire 851 / ORef 831 / RID 24</td></tr><tr><td>Contact/operand / Allarm.Low_Aspiration</td><td>Part 862 / Wire 852 / ORef 832 / RID 88</td></tr><tr><td>RCoil/operand / Allarm.Low_Aspiration</td><td>Part 819 / Wire 854 / ORef 833 / RID 88</td></tr></tbody></table></div></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>방향·원본</th><th>명령·핀</th></tr></thead><tbody><tr><td>write<br><a href="networks/network-1987.html">원본 1987 / Part 814</a></td><td>SCoil/operand / Wire 849 / ORef 830</td></tr><tr><td>write<br><a href="networks/network-1987.html">원본 1987 / Part 819</a></td><td>RCoil/operand / Wire 854 / ORef 833</td></tr></tbody></table></div></details><h3 id="alarm-9">Allarm.PSL_AIR_LOW</h3><div class="table-wrap"><table><thead><tr><th>명령·대상</th><th>전체 정적 조건</th><th>전달값</th><th>근거</th></tr></thead><tbody><tr><td>SCoil / Allarm.PSL_AIR_LOW</td><td><code>((ON) AND NOT (Inputs.Low Pressure Air))</code></td><td></td><td><a href="networks/network-1227.html">원본 1227 / Part 262</a></td></tr><tr><td>RCoil / Allarm.PSL_AIR_LOW</td><td><code>((((ON) AND Flag.RESET_ALLARM) AND Allarm.PSL_AIR_LOW) AND Inputs.Low Pressure Air)</code></td><td></td><td><a href="networks/network-1227.html">원본 1227 / Part 268</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>SD·시간</th><th>전체 정적 조건</th><th>선언 근거</th></tr></thead><tbody></tbody></table></div><details><summary>Set/Reset 앞 접점·값 핀·전체 쓰기</summary><div class="table-wrap"><table><thead><tr><th>명령·근거</th><th>연결 접점·반전</th><th>전체 값 핀</th></tr></thead><tbody><tr><td><a href="networks/network-1227.html">원본 1227 / Part 262</a></td><td>Contact ON / Negated []<br>Contact Inputs.Low Pressure Air / Negated [&#x27;operand&#x27;]</td><td><div class="table-wrap"><table><thead><tr><th>피연산자</th><th>식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 286 / Wire 276 / ORef 269 / RID 1</td></tr><tr><td>Contact/operand / Inputs.Low Pressure Air</td><td>Part 288 / Wire 277 / ORef 270 / RID 71</td></tr><tr><td>SCoil/operand / Allarm.PSL_AIR_LOW</td><td>Part 262 / Wire 279 / ORef 271 / RID 40</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1227.html">원본 1227 / Part 268</a></td><td>Contact ON / Negated []<br>Contact Flag.RESET_ALLARM / Negated []<br>Contact Allarm.PSL_AIR_LOW / Negated []<br>Contact Inputs.Low Pressure Air / Negated []</td><td><div class="table-wrap"><table><thead><tr><th>피연산자</th><th>식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 286 / Wire 276 / ORef 269 / RID 1</td></tr><tr><td>Contact/operand / Flag.RESET_ALLARM</td><td>Part 290 / Wire 280 / ORef 272 / RID 38</td></tr><tr><td>Contact/operand / Allarm.PSL_AIR_LOW</td><td>Part 292 / Wire 281 / ORef 273 / RID 40</td></tr><tr><td>Contact/operand / Inputs.Low Pressure Air</td><td>Part 294 / Wire 282 / ORef 274 / RID 71</td></tr><tr><td>RCoil/operand / Allarm.PSL_AIR_LOW</td><td>Part 268 / Wire 284 / ORef 275 / RID 40</td></tr></tbody></table></div></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>방향·원본</th><th>명령·핀</th></tr></thead><tbody><tr><td>write<br><a href="networks/network-1227.html">원본 1227 / Part 262</a></td><td>SCoil/operand / Wire 279 / ORef 271</td></tr><tr><td>write<br><a href="networks/network-1227.html">원본 1227 / Part 268</a></td><td>RCoil/operand / Wire 284 / ORef 275</td></tr></tbody></table></div></details><h3 id="alarm-10">Allarm.HYDROGEN_BOX_FAULT</h3><div class="table-wrap"><table><thead><tr><th>명령·대상</th><th>전체 정적 조건</th><th>전달값</th><th>근거</th></tr></thead><tbody><tr><td>SCoil / Allarm.HYDROGEN_BOX_FAULT</td><td><code>(((ON) AND NOT (Inputs.NITROGEN TANK READY)) AND ServiceBit)</code></td><td></td><td><a href="networks/network-1990.html">원본 1990 / Part 929</a></td></tr><tr><td>RCoil / Allarm.HYDROGEN_BOX_FAULT</td><td><code>(((((ON) AND Flag.RESET_ALLARM) AND Allarm.HYDROGEN_BOX_FAULT) AND Inputs.NITROGEN TANK READY) OR ((((ON) AND Flag.RESET_ALLARM) AND Allarm.HYDROGEN_BOX_FAULT) AND NOT (ServiceBit)))</code></td><td></td><td><a href="networks/network-1990.html">원본 1990 / Part 935</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>SD·시간</th><th>전체 정적 조건</th><th>선언 근거</th></tr></thead><tbody></tbody></table></div><details><summary>Set/Reset 앞 접점·값 핀·전체 쓰기</summary><div class="table-wrap"><table><thead><tr><th>명령·근거</th><th>연결 접점·반전</th><th>전체 값 핀</th></tr></thead><tbody><tr><td><a href="networks/network-1990.html">원본 1990 / Part 929</a></td><td>Contact ON / Negated []<br>Contact Inputs.NITROGEN TANK READY / Negated [&#x27;operand&#x27;]<br>Contact ServiceBit / Negated []</td><td><div class="table-wrap"><table><thead><tr><th>피연산자</th><th>식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 953 / Wire 943 / ORef 936 / RID 1</td></tr><tr><td>Contact/operand / Inputs.NITROGEN TANK READY</td><td>Part 955 / Wire 944 / ORef 937 / RID 138</td></tr><tr><td>Contact/operand / ServiceBit</td><td>Part 27 / Wire 26 / ORef 28 / RID 161</td></tr><tr><td>SCoil/operand / Allarm.HYDROGEN_BOX_FAULT</td><td>Part 929 / Wire 946 / ORef 938 / RID 102</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1990.html">원본 1990 / Part 935</a></td><td>Contact ON / Negated []<br>Contact Flag.RESET_ALLARM / Negated []<br>Contact Allarm.HYDROGEN_BOX_FAULT / Negated []<br>Contact Inputs.NITROGEN TANK READY / Negated []<br>Contact ServiceBit / Negated [&#x27;operand&#x27;]</td><td><div class="table-wrap"><table><thead><tr><th>피연산자</th><th>식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 953 / Wire 943 / ORef 936 / RID 1</td></tr><tr><td>Contact/operand / Flag.RESET_ALLARM</td><td>Part 957 / Wire 947 / ORef 939 / RID 24</td></tr><tr><td>Contact/operand / Allarm.HYDROGEN_BOX_FAULT</td><td>Part 959 / Wire 948 / ORef 940 / RID 102</td></tr><tr><td>Contact/operand / Inputs.NITROGEN TANK READY</td><td>Part 961 / Wire 949 / ORef 941 / RID 138</td></tr><tr><td>Contact/operand / ServiceBit</td><td>Part 964 / Wire 35 / ORef 36 / RID 161</td></tr><tr><td>RCoil/operand / Allarm.HYDROGEN_BOX_FAULT</td><td>Part 935 / Wire 951 / ORef 942 / RID 102</td></tr></tbody></table></div></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>방향·원본</th><th>명령·핀</th></tr></thead><tbody><tr><td>write<br><a href="networks/network-1990.html">원본 1990 / Part 929</a></td><td>SCoil/operand / Wire 946 / ORef 938</td></tr><tr><td>write<br><a href="networks/network-1990.html">원본 1990 / Part 935</a></td><td>RCoil/operand / Wire 951 / ORef 942</td></tr></tbody></table></div></details><h3 id="alarm-11">Allarm.EmergencyStopTC1_2</h3><p>1858 읽기를 확인했고 복원된 LAD 핀 색인의 정확한 Global 쓰기는 확인하지 못했습니다. 별도 백업 SCL1719 색인 문자에는 해당 알람 대입이 표시됩니다. 현재 SCL/TIA·센서 선택·초기 Enable·호출 순서를 확인하며 문자 자료를 현재 실행 확정으로 처리하지 않습니다.</p><a href="regulation-manual.html#text-1719">TC01/TC02 선택·EmergencyStop의 별도 SCL 문자 근거</a><div class="table-wrap"><table><thead><tr><th>명령·대상</th><th>전체 정적 조건</th><th>전달값</th><th>근거</th></tr></thead><tbody></tbody></table></div><div class="table-wrap"><table><thead><tr><th>SD·시간</th><th>전체 정적 조건</th><th>선언 근거</th></tr></thead><tbody></tbody></table></div><details><summary>Set/Reset 앞 접점·값 핀·전체 쓰기</summary><div class="table-wrap"><table><thead><tr><th>명령·근거</th><th>연결 접점·반전</th><th>전체 값 핀</th></tr></thead><tbody></tbody></table></div><div class="table-wrap"><table><thead><tr><th>방향·원본</th><th>명령·핀</th></tr></thead><tbody></tbody></table></div></details><h2 id="repair">3. 수리 관찰·복구 확인 순서</h2><ol><li>최초 알람과 센서/전용반 상태·모드·운전 응답·현재 버전을 같은 시각 기준으로 기록합니다.</li><li>원시 입력·환산값·상태 접점·기억·비교 설정과 실제 물리 상태를 구분합니다. 현재 단위·극성·계수 근거를 확인합니다.</li><li>Set 앞 조건과 시간의 원본 선언, 연산의 ENO·다른 쓰기·현재 호출을 대조합니다. 제목이나 숫자를 현재 보호값으로 확정하지 않습니다.</li><li>Reset 접점·원인 해소·래치 변화·새 기동 허가·출력·실제 응답을 각각 기록합니다. Low_Aspiration·PSL·전용반의 서로 다른 리셋 구성을 비교합니다.</li><li>미확인 쓰기·제작사 기능·자료 차이는 후속 확인으로 남깁니다. 기록 저장은 수리 완료·불일치 해소 판정을 바꾸지 않습니다.</li></ol><h2 id="checks">4. 추가 확인과 경계</h2><div class="table-wrap"><table><thead><tr><th>항목·상태</th><th>관찰·필요한 확인</th><th>원본</th></tr></thead><tbody><tr><td>PM-04 / EmergencyStopTC1_2 LAD 쓰기 미확정·별도 SCL 문자 근거<br>발생·해제 쓰기 자료 추가 확인 대기</td><td>1858에서 Allarm.EmergencyStopTC1_2를 읽지만 복원된 LAD 핀 색인의 정확한 Global 쓰기는 확인하지 못했습니다. 별도 백업 색인 SCL1719에는 Manage_TC1_2.EmergencyStop의 해당 알람 대입이 표시됩니다. 조절 루프 작업지에서 원문을 함께 보고 현재 SCL/TIA와 센서 선택·초기 Enable·호출 순서를 확인합니다. 문자 근거를 LAD 쓰기 핀이나 현재 발생 조건 확정으로 바꾸지 않습니다.</td><td><a href="networks/network-1858.html">원본 1858</a></td></tr><tr><td>PM-05 / HYDROGEN 이름과 NITROGEN 입력<br>현재 정상 극성·명칭·기능 확인 대기</td><td>1990의 HYDROGEN_BOX_FAULT는 Inputs.NITROGEN TANK READY와 ServiceBit를 읽습니다. 원본 이름을 보존하고 실물 가스 종류·신호 극성·전용반 기능을 추가 확인합니다. GSS나 미확정 설비에 이 태그를 배정하지 않습니다.</td><td><a href="networks/network-1990.html">원본 1990</a></td></tr><tr><td>PM-06 / 정지 래치와 리셋 접점의 차이<br>현재 허가·리셋·센서값 확인 대기</td><td>TC04/05·TC01/03 MAX_MAX·TC09·RO/TC비교의 리셋과 PC01·PSL·전용반 리셋은 원본 접점 구성이 다릅니다. Low_Aspiration 리셋은 FN01/FN04 운전 응답도 읽고, PSL은 압력 입력의 정상 접점을 읽습니다. 래치 해제·원인 해소·기동 허가는 각각 확인합니다.</td><td><a href="networks/network-1227.html">원본 1227</a>, <a href="networks/network-1979.html">원본 1979</a>, <a href="networks/network-1980.html">원본 1980</a>, <a href="networks/network-1981.html">원본 1981</a>, <a href="networks/network-1985.html">원본 1985</a>, <a href="networks/network-1986.html">원본 1986</a>, <a href="networks/network-1987.html">원본 1987</a>, <a href="networks/network-1990.html">원본 1990</a>, <a href="networks/network-1991.html">원본 1991</a></td></tr></tbody></table></div><p>기존 불일치18건·현장 확인 대장1,060건·설계 시험577건의 상태를 변경하지 않습니다. 현재 정지 원인·복구 결과·전용 연소 제어기의 내부 보호는 확인 전입니다.</p><p><a href="registers/process-measurement.json">전체 정적 근거 JSON</a></p></main></body></html>