<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>레시피·설정값·초기화 확인</title><link rel="stylesheet" href="assets/all-in-one.css"><style>main{max-width:1320px;margin:auto;padding:24px}td{vertical-align:top;overflow-wrap:anywhere}h2{scroll-margin-top:20px}details{margin:12px 0}summary{cursor:pointer;font-weight:600}pre{white-space:pre-wrap;overflow-wrap:anywhere}.inline-actions{flex-wrap:wrap}</style></head><body><main><h1>레시피·설정값·초기화 확인 매뉴얼</h1><p>편집 버퍼 → 저장본 → 운전 적용 → 다른 쓰기 → 출력/응답을 따로 추적합니다.</p><div class="notice info">백업 SCL/STL 색인과 원본 LAD를 구분합니다. 줄바꿈·주석이 평탄화된 색인은 실행 가능한 SCL 소스가 아니며 현재 TIA 컴파일을 증명하지 않습니다. DB26 태그와 recipesdb 멤버의 절대 주소·현재 화면 이벤트는 확인 전입니다. PLC 변경·실제수리 완료0건 · 시뮬레이터 작성/수정/행동 시험 중지.</div><nav class="inline-actions"><a href="#repair">증상별 진단</a><a href="#recipe">레시피 분기</a><a href="#fields">운전 설정8개</a><a href="#writers">다른 쓰기</a><a href="#startup">전원 복귀</a><a href="#hmi">HMI 설정</a><a href="#native">원본 배선</a><a href="#profiles">우선23개 작업지</a><a href="hmi-transfer.html">HMI 전체 확인</a></nav><h2 id="repair">증상별 확인 순서</h2><div class="table-wrap"><table><thead><tr><th>증상</th><th>확인 순서</th><th>범위/한계</th></tr></thead><tbody><tr><td>저장했는데 운전값이 그대로임</td><td>save_recipe/버퍼/저장본 대조 → load_recipe/vis_loadrecipe/버퍼 동일 여부 → Data8개 값과 active_recipe 시각을 따로 기록합니다.</td><td>저장과 운전 적용은 별도 분기입니다. 저장 버튼이 자동 불러오기도 요청하는지는 화면 프로젝트 확인이 필요합니다.</td></tr><tr><td>입력한 운전값이 되돌아감</td><td>HMI 실제 쓰기 멤버 → 레시피 불러오기 시각 → 자동 기동 단계 → FN01 온도 단계 → 클램프/건조 램프 → 현재 OB 호출을 대조합니다.</td><td>동일 Global 멤버의 LAD 쓰기와 SCL 색인 쓰기를 모두 봅니다. 표의 순서는 실제 OB 간 우선순위가 아닙니다.</td></tr><tr><td>편집 중 레시피 번호 변경</td><td>hmi_index/oldhmi_idx/modify_recipe와 recipes[0]/선택 저장본을 같은 시각에 기록합니다.</td><td>번호 변경 분기가 버퍼를 덮어쓰는 후보입니다. 실제 변경 가능 여부와 미저장 경고는 현재 HMI에서 확인합니다.</td></tr><tr><td>불러오기가 반응하지 않음</td><td>버퍼와 선택 저장본 전체 구조 동일 여부, vis_loadrecipe, load_recipe, 선택번호 범위와 버튼 이벤트를 확인합니다.</td><td>자료형·문자열/구조 비교 가능 여부와 실제 DB배치/쓰기 품질은 현재 TIA/HMI에서 확인합니다.</td></tr><tr><td>저장·취소·불러오기 요청이 남음</td><td>한 요청씩 화면 이벤트·요청/소비·표시 상태·버퍼/저장본/Data변화를 기록합니다. 동시에 들어온 요청은 현재 소스 순서를 대조합니다.</td><td>선택번호 변경 분기에서 세 요청비트를 일괄 해제하는 구문은 이 색인에 없습니다. 요청 펄스/래치 정책은 화면 프로젝트 확인 전입니다.</td></tr><tr><td>레시피 번호가 범위 밖이거나 CPU 진단 발생</td><td>현재 배열 선언의 실제 범위, 동적 참조 전 가드, 현재 컴파일·CPU 진단·HMI입력 제한을 확인합니다.</td><td>범위 보호 분기 전 #differing 배열 참조와 별도 load조건을 검토합니다. 실제 설비에서 잘못된 번호를 주입하지 않습니다.</td></tr><tr><td>전원 복귀 후 자동·닫힘 상태가 달라짐</td><td>startup only 호출/현재 초기화·Retain·DB시작값 → 운전 플래그 → 실제 응답·리미트와 재기동 허가를 분리 기록합니다.</td><td>메모리 닫힘 플래그 Set은 밸브가 물리적으로 닫혔다는 근거가 아닙니다. DB2/DB3초기화 대상은 색인 표기와 원본 미해석 핀을 구분합니다.</td></tr><tr><td>활성 레시피 번호와 운전 설정값이 다름</td><td>active_recipe/선택번호/불러오기 시각과 현재 Data8개 값의 다른 쓰기를 비교합니다.</td><td>active_recipe만 표시하면 운전값이 저장본과 계속 같다는 결론을 내릴 수 없습니다.</td></tr></tbody></table></div><h2 id="recipe">레시피 편집·저장·취소·불러오기 분기</h2><p>색인 읽기: recipes[0]은 편집/전달 버퍼, recipes[hmi_index]는 선택 저장본입니다. 저장은 버퍼→저장본, 취소는 저장본→버퍼, 불러오기는 버퍼→Data8개 설정입니다. 실제 배열 선언·자료형·Retain은 확인 전입니다.</p><div class="table-wrap"><table><thead><tr><th>원본 위치</th><th>구문</th><th>대조 해석</th></tr></thead><tbody><tr><td><span id="claim-index_range">1…100 번호 검사</span> · 문자 [0, 75]</td><td><code>#in_range := (&quot;recipesdb&quot;.hmi_index &gt;= 1 and &quot;recipesdb&quot;.hmi_index &lt;= 100);</code></td><td>조건값은 원본 색인의 검사 범위입니다. 배열 선언의 실제 상·하한을 증명하지 않습니다.</td></tr><tr><td><span id="claim-early_array">범위 분기 전 배열 참조</span> · 문자 [76, 159]</td><td><code>#differing := &quot;recipesdb&quot;.recipes[0] &lt;&gt; &quot;recipesdb&quot;.recipes[&quot;recipesdb&quot;.hmi_index];</code></td><td>범위 보정 분기 앞에 동적 배열 참조가 있습니다. 해당 임시변수는 이후 색인 텍스트에 다시 나오지 않습니다. 현재 컴파일·최적화·예외 처리는 확인 전입니다.</td></tr><tr><td><span id="claim-selection">선택 번호 변경</span> · 문자 [223, 294]</td><td><code>if (&quot;recipesdb&quot;.hmi_index &lt;&gt; &quot;recipesdb&quot;.oldhmi_idx) and #in_range then</code></td><td>이어지는 구문은 저장본을 recipes[0]에 복사하고 modify_recipe/vis_saveundo를0, vis_modify/vis_loadrecipe를1로 씁니다. 편집 중 번호가 실제로 변경 가능한지는 HMI 이벤트 확인이 필요합니다.</td></tr><tr><td><span id="claim-range_correction">범위 밖 번호 보정</span> · 문자 [583, 643]</td><td><code>elsif not #in_range then &quot;recipesdb&quot;.hmi_index := 1; end_if;</code></td><td>번호를1로 보정합니다. #in_range는 이 구문 뒤 다시 계산되지 않습니다. 같은 호출 안의 버퍼 복사·불러오기 결과는 현재 원본에서 확인해야 합니다.</td></tr><tr><td><span id="claim-edited">편집 상태</span> · 문자 [1122, 1230]</td><td><code>if (&quot;recipesdb&quot;.recipes[0] &lt;&gt; &quot;recipesdb&quot;.recipes[&quot;recipesdb&quot;.hmi_index]) and &quot;recipesdb&quot;.modify_recipe then</code></td><td>버퍼와 저장본이 다르고 modify_recipe가 참인 분기에서 saveundo 표시1, modify/loadrecipe 표시0을 씁니다. 표시 변수만으로 화면 접근 제어가 보장되지는 않습니다.</td></tr><tr><td><span id="claim-save">저장</span> · 문자 [1404, 1464]</td><td><code>if &quot;recipesdb&quot;.vis_saveundo and &quot;recipesdb&quot;.save_recipe then</code></td><td>recipes[0]을 선택 저장본에 복사합니다. 운전 Data 설정8개에 쓰는 경로는 뒤의 불러오기 분기입니다. save_recipe/modify_recipe는 이 분기에서0으로 씁니다.</td></tr><tr><td><span id="claim-undo">취소</span> · 문자 [1779, 1845]</td><td><code>if &quot;recipesdb&quot;.vis_saveundo and &quot;recipesdb&quot;.undo_modification then</code></td><td>선택 저장본을 버퍼에 복사하고 undo_modification/modify_recipe를0으로 씁니다. 저장 if 다음에 별도의 if로 나열되며 앞선 저장은 vis_saveundo를0으로 변경합니다.</td></tr><tr><td><span id="claim-load">운전값 적용</span> · 문자 [2101, 2237]</td><td><code>if (&quot;recipesdb&quot;.recipes[0] = &quot;recipesdb&quot;.recipes[&quot;recipesdb&quot;.hmi_index]) and &quot;recipesdb&quot;.vis_loadrecipe and &quot;recipesdb&quot;.load_recipe then</code></td><td>운전 Data 설정8개를 대입하고 active_recipe에hmi_index, load_recipe에0을 씁니다. 이 조건에는 #in_range가 직접 적혀 있지 않습니다. active_recipe 번호는 이후 다른 쓰기에 의한 설정 변경까지 증명하지 않습니다.</td></tr><tr><td><span id="claim-last_index">선택 번호 기억</span> · 문자 [2783, 2831]</td><td><code>&quot;recipesdb&quot;.oldhmi_idx := &quot;recipesdb&quot;.hmi_index;</code></td><td>마지막 구문에 선택 번호를 기록합니다. 저장 유지·전원 재기동 후 복원 근거는 아닙니다.</td></tr></tbody></table></div><details id="index-364"><summary>364 · recipes handler · 백업 SCL 색인 전체</summary><p>아래 원문은 주석과 줄바꿈이 평탄화된 색인 텍스트입니다. 재구성 코드로 실행하지 않습니다. SHA256 748103b381c8a669a16a2e506ccb81f426c5e93a472d9cf54a0939cd2fa3139f</p><pre>#in_range := (&quot;recipesdb&quot;.hmi_index &gt;= 1 and &quot;recipesdb&quot;.hmi_index &lt;= 100); #differing := &quot;recipesdb&quot;.recipes[0] &lt;&gt; &quot;recipesdb&quot;.recipes[&quot;recipesdb&quot;.hmi_index]; //if hmi editor idx changes, copy from archvie onto hmi buffer if (&quot;recipesdb&quot;.hmi_index &lt;&gt; &quot;recipesdb&quot;.oldhmi_idx) and #in_range then &quot;recipesdb&quot;.recipes[0] := &quot;recipesdb&quot;.recipes[&quot;recipesdb&quot;.hmi_index]; &quot;recipesdb&quot;.modify_recipe := 0; &quot;recipesdb&quot;.vis_saveundo := 0; &quot;recipesdb&quot;.vis_modify := 1; &quot;recipesdb&quot;.vis_loadrecipe := 1; //or if old changed but is not in range, force the first allowed recipe in the editor buffer elsif not #in_range then &quot;recipesdb&quot;.hmi_index := 1; end_if; //changing the hmi idx will force a copy of a new selected recipe on the hmi buffer, no edits are done in the archive. //if hmi editor idx has not changed and is in range, check for modifications between the hmi buffer and the archive copy if #in_range and &quot;recipesdb&quot;.hmi_index = &quot;recipesdb&quot;.oldhmi_idx then //if a modification occured, remove modify button, the operator must save or undo the recipe before proceeding with modifications on other recipes //or load any recipes if (&quot;recipesdb&quot;.recipes[0] &lt;&gt; &quot;recipesdb&quot;.recipes[&quot;recipesdb&quot;.hmi_index]) and &quot;recipesdb&quot;.modify_recipe then &quot;recipesdb&quot;.vis_saveundo := 1; &quot;recipesdb&quot;.vis_modify := 0; &quot;recipesdb&quot;.vis_loadrecipe := 0; //if is possible to save and save btn is pressed, copy editor recipe in archive if &quot;recipesdb&quot;.vis_saveundo and &quot;recipesdb&quot;.save_recipe then &quot;recipesdb&quot;.recipes[&quot;recipesdb&quot;.hmi_index] := &quot;recipesdb&quot;.recipes[0]; &quot;recipesdb&quot;.vis_saveundo := 0; &quot;recipesdb&quot;.vis_modify := 1; &quot;recipesdb&quot;.modify_recipe:= 0; &quot;recipesdb&quot;.save_recipe := 0; &quot;recipesdb&quot;.vis_loadrecipe := 1; end_if; //if is possible to undo modification, copy from archive to the editor the recipe if &quot;recipesdb&quot;.vis_saveundo and &quot;recipesdb&quot;.undo_modification then &quot;recipesdb&quot;.recipes[0] := &quot;recipesdb&quot;.recipes[&quot;recipesdb&quot;.hmi_index]; &quot;recipesdb&quot;.vis_saveundo := 0; &quot;recipesdb&quot;.vis_modify := 1; &quot;recipesdb&quot;.modify_recipe := 0; &quot;recipesdb&quot;.undo_modification := 0; &quot;recipesdb&quot;.vis_loadrecipe := 1; end_if; end_if; end_if; if (&quot;recipesdb&quot;.recipes[0] = &quot;recipesdb&quot;.recipes[&quot;recipesdb&quot;.hmi_index]) and &quot;recipesdb&quot;.vis_loadrecipe and &quot;recipesdb&quot;.load_recipe then &quot;data&quot;.set_perc_bwf01 := &quot;recipesdb&quot;.recipes[0].bwf01; &quot;data&quot;.set_perc_bwf02 := &quot;recipesdb&quot;.recipes[0].bwf02; &quot;data&quot;.set_perc_fr01 := &quot;recipesdb&quot;.recipes[0].rd01; &quot;data&quot;.set_perc_vt01 := &quot;recipesdb&quot;.recipes[0].fn01; &quot;data&quot;.psh01_setpoint := &quot;recipesdb&quot;.recipes[0].psh01; &quot;data&quot;.psh02_setpoint := &quot;recipesdb&quot;.recipes[0].psh02; &quot;data&quot;.tc03_setpoint := &quot;recipesdb&quot;.recipes[0].tc03; &quot;data&quot;.tc01_setpoint := &quot;recipesdb&quot;.recipes[0].tc01; &quot;recipesdb&quot;.active_recipe:=&quot;recipesdb&quot;.hmi_index; &quot;recipesdb&quot;.load_recipe := 0; end_if; //save last scan hmi idx &quot;recipesdb&quot;.oldhmi_idx := &quot;recipesdb&quot;.hmi_index;</pre></details><h2 id="fields">불러오기에서 쓰는 운전 설정8개</h2><p>태그 이름은 화면 편집 항목의 참고입니다. HMI DB26 절대 주소와 recipesdb/운전Data 멤버를 이름만으로 같은 주소로 합치지 않습니다.</p><div class="table-wrap"><table><thead><tr><th>레시피 필드</th><th>SCL 색인의 대상</th><th>기존 편집 태그</th><th>LAD 쓰기·읽기</th></tr></thead><tbody><tr><td><span id="field-bwf01">bwf01</span></td><td>Data.SET_PERC_BWF01<br><code>&quot;data&quot;.set_perc_bwf01 := &quot;recipesdb&quot;.recipes[0].bwf01;</code></td><td><a href="hmi-transfer.html#tag-00417">Editor_BWF01</a> DB26,INT8</td><td><a href="networks/network-1679.html">원본 1679</a> · <a href="networks/network-1680.html">원본 1680</a> · <a href="networks/network-1681.html">원본 1681</a> · <a href="networks/network-1735.html">원본 1735</a> · <a href="networks/network-1849.html">원본 1849</a> · <a href="networks/network-1932.html">원본 1932</a> · <a href="networks/network-1993.html">원본 1993</a></td></tr><tr><td><span id="field-bwf02">bwf02</span></td><td>Data.SET_PERC_BWF02<br><code>&quot;data&quot;.set_perc_bwf02 := &quot;recipesdb&quot;.recipes[0].bwf02;</code></td><td><a href="hmi-transfer.html#tag-00416">Editor_BWF02</a> DB26,INT10</td><td><a href="networks/network-1679.html">원본 1679</a> · <a href="networks/network-1682.html">원본 1682</a> · <a href="networks/network-1683.html">원본 1683</a> · <a href="networks/network-1736.html">원본 1736</a> · <a href="networks/network-1849.html">원본 1849</a> · <a href="networks/network-1933.html">원본 1933</a> · <a href="networks/network-1993.html">원본 1993</a></td></tr><tr><td><span id="field-rd01">rd01</span></td><td>Data.SET_PERC_FR01<br><code>&quot;data&quot;.set_perc_fr01 := &quot;recipesdb&quot;.recipes[0].rd01;</code></td><td><a href="hmi-transfer.html#tag-00415">Editor_RD01</a> DB26,INT12</td><td><a href="networks/network-1684.html">원본 1684</a> · <a href="networks/network-1843.html">원본 1843</a> · <a href="networks/network-1844.html">원본 1844</a> · <a href="networks/network-1936.html">원본 1936</a></td></tr><tr><td><span id="field-fn01">fn01</span></td><td>Data.SET_PERC_VT01<br><code>&quot;data&quot;.set_perc_vt01 := &quot;recipesdb&quot;.recipes[0].fn01;</code></td><td><a href="hmi-transfer.html#tag-00414">Editor_FN01</a> DB26,INT14</td><td><a href="networks/network-1685.html">원본 1685</a> · <a href="networks/network-1843.html">원본 1843</a> · <a href="networks/network-1844.html">원본 1844</a> · <a href="networks/network-1845.html">원본 1845</a> · <a href="networks/network-1951.html">원본 1951</a></td></tr><tr><td><span id="field-psh01">psh01</span></td><td>Data.PSH01_SETPOINT<br><code>&quot;data&quot;.psh01_setpoint := &quot;recipesdb&quot;.recipes[0].psh01;</code></td><td><a href="hmi-transfer.html#tag-00411">Editor_PSH01</a> DB26,INT16</td><td>LAD색인 참조 없음 · SCL/현재소스 확인</td></tr><tr><td><span id="field-psh02">psh02</span></td><td>Data.PSH02_SETPOINT<br><code>&quot;data&quot;.psh02_setpoint := &quot;recipesdb&quot;.recipes[0].psh02;</code></td><td><a href="hmi-transfer.html#tag-00410">Editor_PSH02</a> DB26,INT18</td><td><a href="networks/network-1709.html">원본 1709</a> · <a href="networks/network-1710.html">원본 1710</a></td></tr><tr><td><span id="field-tc03">tc03</span></td><td>Data.TC03_SETPOINT<br><code>&quot;data&quot;.tc03_setpoint := &quot;recipesdb&quot;.recipes[0].tc03;</code></td><td><a href="hmi-transfer.html#tag-00413">Editor_TC03</a> DB26,INT20</td><td><a href="networks/network-8.html">원본 8</a> · <a href="networks/network-1843.html">원본 1843</a> · <a href="networks/network-1844.html">원본 1844</a></td></tr><tr><td><span id="field-tc01">tc01</span></td><td>Data.TC01_SETPOINT<br><code>&quot;data&quot;.tc01_setpoint := &quot;recipesdb&quot;.recipes[0].tc01;</code></td><td><a href="hmi-transfer.html#tag-00412">Editor_TC01</a> DB26,INT22</td><td><a href="networks/network-1092.html">원본 1092</a> · <a href="networks/network-1843.html">원본 1843</a> · <a href="networks/network-1844.html">원본 1844</a> · <a href="networks/network-1862.html">원본 1862</a> · <a href="networks/network-1864.html">원본 1864</a> · <a href="networks/network-1875.html">원본 1875</a> · <a href="networks/network-1876.html">원본 1876</a> · <a href="networks/network-1877.html">원본 1877</a></td></tr></tbody></table></div><h2 id="writers">설정값의 다른 쓰기와 호출 경계</h2><p>레시피 SCL364의 대입은 LAD핀 색인에 들어 있지 않습니다. 아래는 정확한 Global 멤버의 LAD핀 목록이며 Local 동명이름은 별도로 보존합니다. 실행 순서·마지막 쓰기·현재 소유권을 확정하지 않습니다.</p><details id="writers-bwf01"><summary>Data.SET_PERC_BWF01 · LAD 12핀</summary><div class="table-wrap"><table><thead><tr><th>원본</th><th>핀</th><th>역할·블록</th></tr></thead><tbody><tr><td><a href="networks/network-1679.html">원본 1679</a></td><td>21.in1</td><td>read · analog output conversion</td></tr><tr><td><a href="networks/network-1679.html">원본 1679</a></td><td>107.out1</td><td>write · analog output conversion</td></tr><tr><td><a href="networks/network-1679.html">원본 1679</a></td><td>39.out</td><td>write · analog output conversion</td></tr><tr><td><a href="networks/network-1680.html">원본 1680</a></td><td>118.in1</td><td>read · analog output conversion</td></tr><tr><td><a href="networks/network-1680.html">원본 1680</a></td><td>121.out1</td><td>write · analog output conversion</td></tr><tr><td><a href="networks/network-1680.html">원본 1680</a></td><td>126.in1</td><td>read · analog output conversion</td></tr><tr><td><a href="networks/network-1680.html">원본 1680</a></td><td>129.out1</td><td>write · analog output conversion</td></tr><tr><td><a href="networks/network-1681.html">원본 1681</a></td><td>210.in</td><td>read · analog output conversion</td></tr><tr><td><a href="networks/network-1735.html">원본 1735</a></td><td>198.in1</td><td>read · analog input conversion</td></tr><tr><td><a href="networks/network-1849.html">원본 1849</a></td><td>22.in1</td><td>read · auto start motors</td></tr><tr><td><a href="networks/network-1932.html">원본 1932</a></td><td>100.in1</td><td>read · motors 1</td></tr><tr><td><a href="networks/network-1993.html">원본 1993</a></td><td>1174.in1</td><td>read · allarms 3</td></tr></tbody></table></div></details><details id="writers-bwf02"><summary>Data.SET_PERC_BWF02 · LAD 13핀</summary><div class="table-wrap"><table><thead><tr><th>원본</th><th>핀</th><th>역할·블록</th></tr></thead><tbody><tr><td><a href="networks/network-1679.html">원본 1679</a></td><td>204.in1</td><td>read · analog output conversion</td></tr><tr><td><a href="networks/network-1679.html">원본 1679</a></td><td>169.out1</td><td>write · analog output conversion</td></tr><tr><td><a href="networks/network-1679.html">원본 1679</a></td><td>172.out</td><td>write · analog output conversion</td></tr><tr><td><a href="networks/network-1682.html">원본 1682</a></td><td>263.in1</td><td>read · analog output conversion</td></tr><tr><td><a href="networks/network-1682.html">원본 1682</a></td><td>266.out1</td><td>write · analog output conversion</td></tr><tr><td><a href="networks/network-1682.html">원본 1682</a></td><td>271.in1</td><td>read · analog output conversion</td></tr><tr><td><a href="networks/network-1682.html">원본 1682</a></td><td>274.out1</td><td>write · analog output conversion</td></tr><tr><td><a href="networks/network-1682.html">원본 1682</a></td><td>280.in1</td><td>read · analog output conversion</td></tr><tr><td><a href="networks/network-1683.html">원본 1683</a></td><td>355.in</td><td>read · analog output conversion</td></tr><tr><td><a href="networks/network-1736.html">원본 1736</a></td><td>273.in1</td><td>read · analog input conversion</td></tr><tr><td><a href="networks/network-1849.html">원본 1849</a></td><td>30.in1</td><td>read · auto start motors</td></tr><tr><td><a href="networks/network-1933.html">원본 1933</a></td><td>138.in1</td><td>read · motors 1</td></tr><tr><td><a href="networks/network-1993.html">원본 1993</a></td><td>1174.in2</td><td>read · allarms 3</td></tr></tbody></table></div></details><details id="writers-rd01"><summary>Data.SET_PERC_FR01 · LAD 8핀</summary><div class="table-wrap"><table><thead><tr><th>원본</th><th>핀</th><th>역할·블록</th></tr></thead><tbody><tr><td><a href="networks/network-1684.html">원본 1684</a></td><td>406.in1</td><td>read · analog output conversion</td></tr><tr><td><a href="networks/network-1684.html">원본 1684</a></td><td>409.out1</td><td>write · analog output conversion</td></tr><tr><td><a href="networks/network-1684.html">원본 1684</a></td><td>414.in1</td><td>read · analog output conversion</td></tr><tr><td><a href="networks/network-1684.html">원본 1684</a></td><td>417.out1</td><td>write · analog output conversion</td></tr><tr><td><a href="networks/network-1684.html">원본 1684</a></td><td>422.in1</td><td>read · analog output conversion</td></tr><tr><td><a href="networks/network-1843.html">원본 1843</a></td><td>481.out1</td><td>write · auto start motors</td></tr><tr><td><a href="networks/network-1844.html">원본 1844</a></td><td>829.out1</td><td>write · auto start motors</td></tr><tr><td><a href="networks/network-1936.html">원본 1936</a></td><td>227.in1</td><td>read · motors 1</td></tr></tbody></table></div></details><details id="writers-fn01"><summary>Data.SET_PERC_VT01 · LAD 13핀</summary><div class="table-wrap"><table><thead><tr><th>원본</th><th>핀</th><th>역할·블록</th></tr></thead><tbody><tr><td><a href="networks/network-1685.html">원본 1685</a></td><td>457.in1</td><td>read · analog output conversion</td></tr><tr><td><a href="networks/network-1685.html">원본 1685</a></td><td>460.out1</td><td>write · analog output conversion</td></tr><tr><td><a href="networks/network-1685.html">원본 1685</a></td><td>465.in1</td><td>read · analog output conversion</td></tr><tr><td><a href="networks/network-1685.html">원본 1685</a></td><td>468.out1</td><td>write · analog output conversion</td></tr><tr><td><a href="networks/network-1685.html">원본 1685</a></td><td>473.in1</td><td>read · analog output conversion</td></tr><tr><td><a href="networks/network-1843.html">원본 1843</a></td><td>530.out1</td><td>write · auto start motors</td></tr><tr><td><a href="networks/network-1844.html">원본 1844</a></td><td>867.out1</td><td>write · auto start motors</td></tr><tr><td><a href="networks/network-1845.html">원본 1845</a></td><td>60.out1</td><td>write · auto start motors</td></tr><tr><td><a href="networks/network-1845.html">원본 1845</a></td><td>65.out1</td><td>write · auto start motors</td></tr><tr><td><a href="networks/network-1845.html">원본 1845</a></td><td>70.out1</td><td>write · auto start motors</td></tr><tr><td><a href="networks/network-1845.html">원본 1845</a></td><td>74.out1</td><td>write · auto start motors</td></tr><tr><td><a href="networks/network-1845.html">원본 1845</a></td><td>78.out1</td><td>write · auto start motors</td></tr><tr><td><a href="networks/network-1951.html">원본 1951</a></td><td>678.in1</td><td>read · motors 1</td></tr></tbody></table></div></details><details id="writers-psh01"><summary>Data.PSH01_SETPOINT · LAD 0핀</summary><div class="table-wrap"><table><thead><tr><th>원본</th><th>핀</th><th>역할·블록</th></tr></thead><tbody></tbody></table></div></details><details id="writers-psh02"><summary>Data.PSH02_SETPOINT · LAD 3핀</summary><div class="table-wrap"><table><thead><tr><th>원본</th><th>핀</th><th>역할·블록</th></tr></thead><tbody><tr><td><a href="networks/network-1709.html">원본 1709</a></td><td>592.in1</td><td>read · valve control loop</td></tr><tr><td><a href="networks/network-1709.html">원본 1709</a></td><td>598.in1</td><td>read · valve control loop</td></tr><tr><td><a href="networks/network-1710.html">원본 1710</a></td><td>693.in1</td><td>read · valve control loop</td></tr></tbody></table></div></details><details id="writers-tc03"><summary>Data.TC03_SETPOINT · LAD 4핀</summary><div class="table-wrap"><table><thead><tr><th>원본</th><th>핀</th><th>역할·블록</th></tr></thead><tbody><tr><td><a href="networks/network-1843.html">원본 1843</a></td><td>573.out1</td><td>write · auto start motors</td></tr><tr><td><a href="networks/network-1844.html">원본 1844</a></td><td>917.out1</td><td>write · auto start motors</td></tr><tr><td><a href="networks/network-8.html">원본 8</a></td><td>22.in1</td><td>read · cyc_int5 ogni 100ms</td></tr><tr><td><a href="networks/network-8.html">원본 8</a></td><td>32.out1</td><td>write · cyc_int5 ogni 100ms</td></tr></tbody></table></div></details><details id="writers-tc01"><summary>Data.TC01_SETPOINT · LAD 29핀</summary><div class="table-wrap"><table><thead><tr><th>원본</th><th>핀</th><th>역할·블록</th></tr></thead><tbody><tr><td><a href="networks/network-1092.html">원본 1092</a></td><td>39.in2</td><td>read · simulation · 기존 simulation 블록의 정적 참조</td></tr><tr><td><a href="networks/network-1092.html">원본 1092</a></td><td>43.in2</td><td>read · simulation · 기존 simulation 블록의 정적 참조</td></tr><tr><td><a href="networks/network-1843.html">원본 1843</a></td><td>568.out1</td><td>write · auto start motors</td></tr><tr><td><a href="networks/network-1844.html">원본 1844</a></td><td>912.out1</td><td>write · auto start motors</td></tr><tr><td><a href="networks/network-1862.html">원본 1862</a></td><td>409.in1</td><td>read · burner control</td></tr><tr><td><a href="networks/network-1862.html">원본 1862</a></td><td>415.in1</td><td>read · burner control</td></tr><tr><td><a href="networks/network-1864.html">원본 1864</a></td><td>517.in1</td><td>read · burner control</td></tr><tr><td><a href="networks/network-1864.html">원본 1864</a></td><td>523.in1</td><td>read · burner control</td></tr><tr><td><a href="networks/network-1875.html">원본 1875</a></td><td>1505.out1</td><td>write · burner control</td></tr><tr><td><a href="networks/network-1875.html">원본 1875</a></td><td>1513.out1</td><td>write · burner control</td></tr><tr><td><a href="networks/network-1875.html">원본 1875</a></td><td>1521.out1</td><td>write · burner control</td></tr><tr><td><a href="networks/network-1875.html">원본 1875</a></td><td>1529.out1</td><td>write · burner control</td></tr><tr><td><a href="networks/network-1875.html">원본 1875</a></td><td>1537.out1</td><td>write · burner control</td></tr><tr><td><a href="networks/network-1875.html">원본 1875</a></td><td>1545.out1</td><td>write · burner control</td></tr><tr><td><a href="networks/network-1875.html">원본 1875</a></td><td>1553.out1</td><td>write · burner control</td></tr><tr><td><a href="networks/network-1875.html">원본 1875</a></td><td>1561.out1</td><td>write · burner control</td></tr><tr><td><a href="networks/network-1875.html">원본 1875</a></td><td>1569.out1</td><td>write · burner control</td></tr><tr><td><a href="networks/network-1875.html">원본 1875</a></td><td>1577.out1</td><td>write · burner control</td></tr><tr><td><a href="networks/network-1875.html">원본 1875</a></td><td>1585.out1</td><td>write · burner control</td></tr><tr><td><a href="networks/network-1876.html">원본 1876</a></td><td>1577.out1</td><td>write · burner control</td></tr><tr><td><a href="networks/network-1876.html">원본 1876</a></td><td>1585.out1</td><td>write · burner control</td></tr><tr><td><a href="networks/network-1876.html">원본 1876</a></td><td>1593.out1</td><td>write · burner control</td></tr><tr><td><a href="networks/network-1876.html">원본 1876</a></td><td>1601.out1</td><td>write · burner control</td></tr><tr><td><a href="networks/network-1877.html">원본 1877</a></td><td>1683.out1</td><td>write · burner control</td></tr><tr><td><a href="networks/network-1877.html">원본 1877</a></td><td>1691.out1</td><td>write · burner control</td></tr><tr><td><a href="networks/network-1877.html">원본 1877</a></td><td>1699.out1</td><td>write · burner control</td></tr><tr><td><a href="networks/network-1877.html">원본 1877</a></td><td>1707.out1</td><td>write · burner control</td></tr><tr><td><a href="networks/network-1877.html">원본 1877</a></td><td>1715.out1</td><td>write · burner control</td></tr><tr><td><a href="networks/network-1877.html">원본 1877</a></td><td>1723.out1</td><td>write · burner control</td></tr></tbody></table></div></details><h3>되돌림을 설명할 수 있는 원본 경로</h3><div class="table-wrap"><table><thead><tr><th>근거</th><th>확인 내용</th></tr></thead><tbody><tr><td><a href="networks/network-1843.html">원본 1843</a> / <a href="networks/network-1844.html">원본 1844</a></td><td>자동 기동 단계에서 FR01=25, VT01=35, VT02=75/80 및 TC01=850/TC03=500 쓰기가 있습니다. 조건·OFF접점과 실제 단계 경과를 원본 배선에서 확인합니다.</td></tr><tr><td><a href="networks/network-1845.html">원본 1845</a></td><td>FN01 온도 구간별 설정과 T#10s 타이머 뒤 VT01 쓰기5개가 있습니다. 실제 호출 주기·현재 온도/설정·중첩 구간을 확인합니다.</td></tr><tr><td><a href="networks/network-1684.html">원본 1684</a> / <a href="networks/network-1685.html">원본 1685</a></td><td>FR01/VT01 <5→5, >100→100으로 멤버 자체를 쓰는 원본 경로가 있습니다. 입력 제한과 출력 배율은 구분합니다.</td></tr><tr><td><a href="networks/network-8.html">원본 8</a></td><td>TC03_SETPOINT <200 조건에서200을 쓰는 원본이 있습니다. 운전 허용 설정 승인은 별도입니다.</td></tr><tr><td><a href="networks/network-1679.html">원본 1679</a> / <a href="networks/network-1680.html">원본 1680</a> / <a href="networks/network-1682.html">원본 1682</a></td><td>BWF01/02의 설정과 생산량 연동 및 제한 쓰기를 원본으로 대조합니다.</td></tr><tr><td><a href="networks/network-1875.html">원본 1875</a> / <a href="networks/network-1876.html">원본 1876</a> / <a href="networks/network-1877.html">원본 1877</a></td><td>건조 단계의 TC01_SETPOINT 쓰기도 별도입니다. 현재 건조 모드·허가·시간 조건을 확인합니다.</td></tr><tr><td><a href="networks/network-1613.html">원본 1613</a> / <a href="networks/network-1723.html">원본 1723</a> / <a href="networks/network-1621.html">원본 1621</a></td><td>Recipes Handler, Auto start motors, Analog output conversion 호출의 원본 en/eno 배선을 보존합니다. 서로 다른 OB 호출 사이의 마지막 쓰기 순서는 이 목록으로 증명되지 않습니다.</td></tr></tbody></table></div><h2 id="startup">전원 복귀·기동 초기화</h2><p>startup only 블록은 색인 속성 Event class=startup입니다. 실제 CPU시작·Warm/Cold/Retain·DB초기값·호출 조건은 현재 TIA에서 확인합니다.</p><div class="table-wrap"><table><thead><tr><th>원본</th><th>색인에 기록된 내용</th><th>확인 경계</th></tr></thead><tbody><tr><td><a href="#index-401">401 · 특별 플래그</a></td><td>STL 색인: set s "on" clr s "off"</td><td>STL 상태·실제 값은 현재 소스로 확인. ON/OFF를 상수로 치환하지 않습니다.</td></tr><tr><td><a href="networks/network-402.html">원본 402</a></td><td>DB2.DBW0,2,4,6,8,10,12,14에 INT#0을 쓰는 LADFBD 색인</td><td>원본402 Move의 ORef는 이름 미해석입니다. 절대 주소를 원본 핀에 임의 배정하지 않습니다. DB2 전체/모든 운전값 초기화라고 확대하지 않습니다.</td></tr><tr><td><a href="networks/network-403.html">원본 403</a></td><td>DB3.DBW0,2,4,6,8,10,12,14,16에 INT#0을 쓰는 LADFBD 색인</td><td>원본403 Move ORef도 미해석입니다. 현장 알람 원인 해제·안전 복구 완료를 뜻하지 않습니다.</td></tr><tr><td><a href="networks/network-404.html">원본 404</a></td><td>MV01~06_Auto, FN_04_AUTO에 SCoil</td><td>자동 모드 플래그와 최종 출력·재기동 허가는 별도입니다. 각 ON접점/배선을 확인합니다.</td></tr><tr><td><a href="networks/network-405.html">원본 405</a></td><td>PV01 A/B, PV02 A/B, PV03 닫힘 메모리에 SCoil</td><td>닫힘 메모리 설정은 실물 닫힘·리미트 확인 근거가 아닙니다.</td></tr></tbody></table></div><details id="index-401"><summary>401 · startup only · 원본 색인 값</summary><pre>set s &quot;on&quot; clr s &quot;off&quot;</pre><pre>{
  &quot;Network title&quot;: &quot;special flag initialization&quot;,
  &quot;STL Code&quot;: &quot;set s \&quot;on\&quot; clr s \&quot;off\&quot;&quot;
}</pre></details><details id="index-402"><summary>402 · startup only · 원본 색인 값</summary><pre></pre><pre>{
  &quot;LADFBD Code&quot;: &quot;\&quot;on\&quot; move int#0 move int#0 move int#0 move int#0 move int#0 move int#0 move int#0 move int#0 %db2.dbw8 %db2.dbw10 %db2.dbw12 %db2.dbw14 %db2.dbw0 %db2.dbw2 %db2.dbw4 %db2.dbw6&quot;,
  &quot;Network title&quot;: &quot;reset all flag start motors&quot;
}</pre></details><details id="index-403"><summary>403 · startup only · 원본 색인 값</summary><pre></pre><pre>{
  &quot;LADFBD Code&quot;: &quot;\&quot;on\&quot; move int#0 move int#0 move int#0 move int#0 move int#0 move int#0 move int#0 move int#0 %db3.dbw8 %db3.dbw10 %db3.dbw12 %db3.dbw14 move int#0 %db3.dbw16 %db3.dbw0 %db3.dbw2 %db3.dbw4 %db3.dbw6&quot;,
  &quot;Network title&quot;: &quot;reset all flag allarms&quot;
}</pre></details><details id="index-404"><summary>404 · startup only · 원본 색인 값</summary><pre></pre><pre>{
  &quot;LADFBD Code&quot;: &quot;\&quot;on\&quot; \&quot;flag\&quot;.mv01_auto \&quot;on\&quot; \&quot;flag\&quot;.mv02_auto \&quot;flag\&quot;.mv03_auto \&quot;on\&quot; \&quot;flag\&quot;.mv04_auto \&quot;flag\&quot;.mv05_auto \&quot;flag\&quot;.mv06_auto \&quot;flag\&quot;.fn_04_auto&quot;,
  &quot;Network title&quot;: &quot;plants defaults&quot;
}</pre></details><details id="index-405"><summary>405 · startup only · 원본 색인 값</summary><pre></pre><pre>{
  &quot;LADFBD Code&quot;: &quot;\&quot;on\&quot; \&quot;flag\&quot;.pv_02_gate_a_mem_close \&quot;flag\&quot;.pv_02_gate_b_mem_close \&quot;flag\&quot;.pv_01_gate_a_mem_close \&quot;flag\&quot;.pv_01_gate_b_mem_close \&quot;flag\&quot;.pv_03_gate_mem_close&quot;,
  &quot;Network title&quot;: &quot;default&quot;
}</pre></details><h2 id="hmi">레시피 제어·활성번호·표시 태그</h2><p>Access Name은 접속 이름이며 버튼 이벤트·쓰기 권한·현재 DB 멤버 일치를 증명하지 않습니다.</p><div class="table-wrap"><table><thead><tr><th>태그</th><th>설정 주소</th><th>Access Name</th><th>근거</th></tr></thead><tbody><tr><td>Editor_Vis_SaveUndo</td><td>DB26,X4.0</td><td>PLC</td><td><a href="hmi-transfer.html#tag-00420">원본 CSV 태그</a></td></tr><tr><td>Editor_Vis_Modify</td><td>DB26,X4.1</td><td>PLC</td><td><a href="hmi-transfer.html#tag-0041F">원본 CSV 태그</a></td></tr><tr><td>Editor_Vis_LoadRecipe</td><td>DB26,X4.2</td><td>PLC</td><td><a href="hmi-transfer.html#tag-0041E">원본 CSV 태그</a></td></tr><tr><td>Editor_Load_Recipe</td><td>DB26,X4.3</td><td>PLC</td><td><a href="hmi-transfer.html#tag-0041D">원본 CSV 태그</a></td></tr><tr><td>Editor_Save_Recipe</td><td>DB26,X4.4</td><td>PLC</td><td><a href="hmi-transfer.html#tag-0041C">원본 CSV 태그</a></td></tr><tr><td>Editor_Modify_Recipe</td><td>DB26,X4.5</td><td>PLC</td><td><a href="hmi-transfer.html#tag-0041B">원본 CSV 태그</a></td></tr><tr><td>Editor_Undo_Modification</td><td>DB26,X4.6</td><td>PLC</td><td><a href="hmi-transfer.html#tag-0041A">원본 CSV 태그</a></td></tr><tr><td>HMI_Index</td><td>DB26,INT0</td><td>PLC</td><td><a href="hmi-transfer.html#tag-00419">원본 CSV 태그</a></td></tr><tr><td>Editor_Active_Recipe</td><td>DB26,INT6</td><td>PLC</td><td><a href="hmi-transfer.html#tag-00418">원본 CSV 태그</a></td></tr></tbody></table></div><h2 id="indexed">설정값을 읽는 STL/SCL 색인</h2><details id="index-1720"><summary>1720 · cyc_int2 ogni 1s · STL Code</summary><p>해시 d80adc2f263d8ff20128d4660ff0c1a9185fb4e1678645e9bb4073b19ab47b20 · 현재 컴파일 확인 전</p><pre>//converte il setpoint in reale l &quot;data&quot;.tc01_setpoint itd dtr t #spvalue //converte il processvalue in reale l &quot;manage_tc1_2&quot;.pid_ref_temp // itd // dtr t #procvalue //converte il manualvalue in reale l &quot;data&quot;.burner_panel_setpoint itd dtr t #manvalue //converte il maxvalue in reale l &quot;data&quot;.max_prc_br1 itd dtr t #maxvalue //nega il flag autoburner an &quot;flag autoburner&quot; = #manuale //richiamo fb41 pid_cont call cont_c , &quot;pid-burner&quot; com_rst :=false man_on :=#manuale pvper_on :=false p_sel :=true //utilizza parte p i_sel :=true //utilizza parte i int_hold :=false i_itl_on :=false d_sel :=true //utilizza parte d cycle :=t#1s //intervallo di campionamento sp_int :=#spvalue //valore voluto pv_in :=#procvalue //valore del processo pv_per := man :=#manvalue //uscita in manuale gain :=1.35 //coefficiente proporzionale p ti :=t#6m //tempo di integrazione i td :=t#5s //tempo del derivatore d tm_lag :=t#5s //tempo di ritardo del componente d deadb_w :=2.0 //banda morta lmn_hlm :=#maxvalue //valore superiore uscita lmn_llm :=5.0 //valore inferiore uscita pv_fac :=1.0 //fattore moltiplicativo procvalue pv_off :=0.0 //fattore offset procvalue lmn_fac :=1.0 //fattore moltiplicativo outvalue lmn_off :=0.0 //fattore offset outvalue i_itlval := disv := lmn :=#outvalue lmn_per := qlmn_hlm := qlmn_llm := lmn_p :=#testp lmn_i :=#testi lmn_d :=#testd pv := er := //converte risultato pid l #outvalue rnd t #i_outvalue</pre></details><details id="index-6"><summary>6 · cyc_int5 ogni 100ms · STL Code</summary><p>해시 8b71bfbdb0d8edad5d2b93a473fc7b4cf25954e19ba4d9dd5ecab05f199441d8 · 현재 컴파일 확인 전</p><pre>//converte set in reale l &quot;data&quot;.psh01_setpoint//prende il valore dal supervisore itd //lo converte in dint dtr //lo converte in real t #real_sppc01 //converte il valore in reale l &quot;data&quot;.press_pc01 //prende il valore dal supervisore itd //lo converte in dint dtr //lo converte in real t #real_pc01</pre></details><details id="index-9"><summary>9 · cyc_int5 ogni 100ms · STL Code</summary><p>해시 f4f304840ac08bfd58ad813d7447da4e86f2d60570b64e41a4801520c5b1f53c · 현재 컴파일 확인 전</p><pre>//converte set in reale l &quot;data&quot;.tc03_setpoint //prende il valore dal supervisore l -15 //meno 30°c +i itd //lo converte in dint dtr //lo converte in real t #real_sp_tc03xmv04 //converte il valore in reale l &quot;data&quot;.temp_tc03 //prende il valore dal supervisore itd //lo converte in dint dtr //lo converte in real t #real_tc03xmv04</pre></details><details id="index-10"><summary>10 · cyc_int5 ogni 100ms · STL Code</summary><p>해시 1a4207ef055886b256a63eba2526c173d326e0c5bab6f6b87b232e4138c14c24 · 현재 컴파일 확인 전</p><pre>//converte set in reale l &quot;data&quot;.tc03_setpoint //prende il valore dal supervisore l 0 //meno 0% +i itd //lo converte in dint dtr //lo converte in real t #real_sp_tc03xmv01 //converte il valore in reale l &quot;data&quot;.temp_tc03 //prende il valore dal supervisore // l &quot;data&quot;.temp_t6 //prende il valore dal supervisore itd //lo converte in dint dtr //lo converte in real t #real_tc03xmv01</pre></details><details id="index-14"><summary>14 · cyc_int5 ogni 100ms · STL Code</summary><p>해시 10ae1ace87a9d2f88067f3f7e20f4ebf69cbadf4d56bde27d893505cc89d8125 · 현재 컴파일 확인 전</p><pre>//converte set in reale l &quot;data&quot;.psh02_setpoint//prende il valore dal supervisore itd //lo converte in dint dtr //lo converte in real t #real_sppc02 //converte il valore in reale l &quot;data&quot;.psh_02 //prende il valore dal supervisore itd //lo converte in dint dtr //lo converte in real t #real_pc02</pre></details><h2 id="native">원본 LAD 핀·형식·반전·전체 배선</h2><details id="native-8"><summary>8 · cyc_int5 ogni 100ms · </summary><p><a href="networks/network-8.html">원본 8</a> · <a href="sources/decoded-original/0480-FlgNet.xml">원본 XML</a> · c14d2fee14b38b7c597edb46626676f0cf550b5831668884cb2fac341b559273</p><div class="table-wrap"><table><thead><tr><th>노드</th><th>반전·형식·선언</th><th>핀</th><th>연결</th><th>Wire</th></tr></thead><tbody><tr><td>22 · Lt</td><td>{&#x27;UId&#x27;: &#x27;22&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>Powerrail None.None</td><td><a href="#wire-8-21">21</a></td></tr><tr><td>22 · Lt</td><td>{&#x27;UId&#x27;: &#x27;22&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 29 · Data.TC03_SETPOINT</td><td><a href="#wire-8-27">27</a></td></tr><tr><td>22 · Lt</td><td>{&#x27;UId&#x27;: &#x27;22&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 30 · 200</td><td><a href="#wire-8-28">28</a></td></tr><tr><td>22 · Lt</td><td>{&#x27;UId&#x27;: &#x27;22&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 32.en</td><td><a href="#wire-8-33">33</a></td></tr><tr><td>32 · Move</td><td>{&#x27;UId&#x27;: &#x27;32&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 22.out</td><td><a href="#wire-8-33">33</a></td></tr><tr><td>32 · Move</td><td>{&#x27;UId&#x27;: &#x27;32&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 36 · 200</td><td><a href="#wire-8-34">34</a></td></tr><tr><td>32 · Move</td><td>{&#x27;UId&#x27;: &#x27;32&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 37 · Data.TC03_SETPOINT</td><td><a href="#wire-8-35">35</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>전체 연결</th></tr></thead><tbody><tr><td><span id="wire-8-21">21</span></td><td>Powerrail None.None / PCon 22.pre</td></tr><tr><td><span id="wire-8-27">27</span></td><td>OCon 29.None / PCon 22.in1</td></tr><tr><td><span id="wire-8-28">28</span></td><td>OCon 30.None / PCon 22.in2</td></tr><tr><td><span id="wire-8-33">33</span></td><td>PCon 22.out / PCon 32.en</td></tr><tr><td><span id="wire-8-34">34</span></td><td>OCon 36.None / PCon 32.in</td></tr><tr><td><span id="wire-8-35">35</span></td><td>PCon 32.out1 / OCon 37.None</td></tr></tbody></table></div></details><details id="native-402"><summary>402 · startup only · reset all flag start motors</summary><p><a href="networks/network-402.html">원본 402</a> · <a href="sources/decoded-original/0147-FlgNet.xml">원본 XML</a> · 386513b215a8cc433f414b1b08279e9760e0efe209070ea95f8e445f674f428c</p><div class="table-wrap"><table><thead><tr><th>노드</th><th>반전·형식·선언</th><th>핀</th><th>연결</th><th>Wire</th></tr></thead><tbody><tr><td>208 · Contact</td><td>{&#x27;UId&#x27;: &#x27;208&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 167 · ON</td><td><a href="#wire-402-184">184</a></td></tr><tr><td>208 · Contact</td><td>{&#x27;UId&#x27;: &#x27;208&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>out</td><td>PCon 138.en / PCon 155.en</td><td><a href="#wire-402-209">209</a></td></tr><tr><td>208 · Contact</td><td>{&#x27;UId&#x27;: &#x27;208&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>in</td><td>Powerrail None.None</td><td><a href="#wire-402-210">210</a></td></tr><tr><td>138 · Move</td><td>{&#x27;UId&#x27;: &#x27;138&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 168 · [미해석·RefId 없음]</td><td><a href="#wire-402-185">185</a></td></tr><tr><td>138 · Move</td><td>{&#x27;UId&#x27;: &#x27;138&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 169 · [미해석·RefId 없음]</td><td><a href="#wire-402-186">186</a></td></tr><tr><td>138 · Move</td><td>{&#x27;UId&#x27;: &#x27;138&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>eno</td><td>PCon 141.en</td><td><a href="#wire-402-187">187</a></td></tr><tr><td>138 · Move</td><td>{&#x27;UId&#x27;: &#x27;138&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 208.out / PCon 155.en</td><td><a href="#wire-402-209">209</a></td></tr><tr><td>141 · Move</td><td>{&#x27;UId&#x27;: &#x27;141&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 138.eno</td><td><a href="#wire-402-187">187</a></td></tr><tr><td>141 · Move</td><td>{&#x27;UId&#x27;: &#x27;141&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 170 · [미해석·RefId 없음]</td><td><a href="#wire-402-188">188</a></td></tr><tr><td>141 · Move</td><td>{&#x27;UId&#x27;: &#x27;141&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 171 · [미해석·RefId 없음]</td><td><a href="#wire-402-189">189</a></td></tr><tr><td>141 · Move</td><td>{&#x27;UId&#x27;: &#x27;141&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>eno</td><td>PCon 144.en</td><td><a href="#wire-402-190">190</a></td></tr><tr><td>144 · Move</td><td>{&#x27;UId&#x27;: &#x27;144&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 141.eno</td><td><a href="#wire-402-190">190</a></td></tr><tr><td>144 · Move</td><td>{&#x27;UId&#x27;: &#x27;144&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 172 · [미해석·RefId 없음]</td><td><a href="#wire-402-191">191</a></td></tr><tr><td>144 · Move</td><td>{&#x27;UId&#x27;: &#x27;144&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 173 · [미해석·RefId 없음]</td><td><a href="#wire-402-192">192</a></td></tr><tr><td>144 · Move</td><td>{&#x27;UId&#x27;: &#x27;144&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>eno</td><td>PCon 147.en</td><td><a href="#wire-402-193">193</a></td></tr><tr><td>147 · Move</td><td>{&#x27;UId&#x27;: &#x27;147&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 144.eno</td><td><a href="#wire-402-193">193</a></td></tr><tr><td>147 · Move</td><td>{&#x27;UId&#x27;: &#x27;147&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 174 · [미해석·RefId 없음]</td><td><a href="#wire-402-194">194</a></td></tr><tr><td>147 · Move</td><td>{&#x27;UId&#x27;: &#x27;147&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 175 · [미해석·RefId 없음]</td><td><a href="#wire-402-195">195</a></td></tr><tr><td>155 · Move</td><td>{&#x27;UId&#x27;: &#x27;155&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 176 · [미해석·RefId 없음]</td><td><a href="#wire-402-196">196</a></td></tr><tr><td>155 · Move</td><td>{&#x27;UId&#x27;: &#x27;155&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 177 · [미해석·RefId 없음]</td><td><a href="#wire-402-197">197</a></td></tr><tr><td>155 · Move</td><td>{&#x27;UId&#x27;: &#x27;155&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>eno</td><td>PCon 158.en</td><td><a href="#wire-402-198">198</a></td></tr><tr><td>155 · Move</td><td>{&#x27;UId&#x27;: &#x27;155&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 208.out / PCon 138.en</td><td><a href="#wire-402-209">209</a></td></tr><tr><td>158 · Move</td><td>{&#x27;UId&#x27;: &#x27;158&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 155.eno</td><td><a href="#wire-402-198">198</a></td></tr><tr><td>158 · Move</td><td>{&#x27;UId&#x27;: &#x27;158&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 178 · [미해석·RefId 없음]</td><td><a href="#wire-402-199">199</a></td></tr><tr><td>158 · Move</td><td>{&#x27;UId&#x27;: &#x27;158&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 179 · [미해석·RefId 없음]</td><td><a href="#wire-402-200">200</a></td></tr><tr><td>158 · Move</td><td>{&#x27;UId&#x27;: &#x27;158&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>eno</td><td>PCon 161.en</td><td><a href="#wire-402-201">201</a></td></tr><tr><td>161 · Move</td><td>{&#x27;UId&#x27;: &#x27;161&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 158.eno</td><td><a href="#wire-402-201">201</a></td></tr><tr><td>161 · Move</td><td>{&#x27;UId&#x27;: &#x27;161&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 180 · [미해석·RefId 없음]</td><td><a href="#wire-402-202">202</a></td></tr><tr><td>161 · Move</td><td>{&#x27;UId&#x27;: &#x27;161&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 181 · [미해석·RefId 없음]</td><td><a href="#wire-402-203">203</a></td></tr><tr><td>161 · Move</td><td>{&#x27;UId&#x27;: &#x27;161&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>eno</td><td>PCon 164.en</td><td><a href="#wire-402-204">204</a></td></tr><tr><td>164 · Move</td><td>{&#x27;UId&#x27;: &#x27;164&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 161.eno</td><td><a href="#wire-402-204">204</a></td></tr><tr><td>164 · Move</td><td>{&#x27;UId&#x27;: &#x27;164&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 182 · [미해석·RefId 없음]</td><td><a href="#wire-402-205">205</a></td></tr><tr><td>164 · Move</td><td>{&#x27;UId&#x27;: &#x27;164&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 183 · [미해석·RefId 없음]</td><td><a href="#wire-402-206">206</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>전체 연결</th></tr></thead><tbody><tr><td><span id="wire-402-184">184</span></td><td>OCon 167.None / PCon 208.operand</td></tr><tr><td><span id="wire-402-185">185</span></td><td>OCon 168.None / PCon 138.in</td></tr><tr><td><span id="wire-402-186">186</span></td><td>PCon 138.out1 / OCon 169.None</td></tr><tr><td><span id="wire-402-187">187</span></td><td>PCon 138.eno / PCon 141.en</td></tr><tr><td><span id="wire-402-188">188</span></td><td>OCon 170.None / PCon 141.in</td></tr><tr><td><span id="wire-402-189">189</span></td><td>PCon 141.out1 / OCon 171.None</td></tr><tr><td><span id="wire-402-190">190</span></td><td>PCon 141.eno / PCon 144.en</td></tr><tr><td><span id="wire-402-191">191</span></td><td>OCon 172.None / PCon 144.in</td></tr><tr><td><span id="wire-402-192">192</span></td><td>PCon 144.out1 / OCon 173.None</td></tr><tr><td><span id="wire-402-193">193</span></td><td>PCon 144.eno / PCon 147.en</td></tr><tr><td><span id="wire-402-194">194</span></td><td>OCon 174.None / PCon 147.in</td></tr><tr><td><span id="wire-402-195">195</span></td><td>PCon 147.out1 / OCon 175.None</td></tr><tr><td><span id="wire-402-196">196</span></td><td>OCon 176.None / PCon 155.in</td></tr><tr><td><span id="wire-402-197">197</span></td><td>PCon 155.out1 / OCon 177.None</td></tr><tr><td><span id="wire-402-198">198</span></td><td>PCon 155.eno / PCon 158.en</td></tr><tr><td><span id="wire-402-199">199</span></td><td>OCon 178.None / PCon 158.in</td></tr><tr><td><span id="wire-402-200">200</span></td><td>PCon 158.out1 / OCon 179.None</td></tr><tr><td><span id="wire-402-201">201</span></td><td>PCon 158.eno / PCon 161.en</td></tr><tr><td><span id="wire-402-202">202</span></td><td>OCon 180.None / PCon 161.in</td></tr><tr><td><span id="wire-402-203">203</span></td><td>PCon 161.out1 / OCon 181.None</td></tr><tr><td><span id="wire-402-204">204</span></td><td>PCon 161.eno / PCon 164.en</td></tr><tr><td><span id="wire-402-205">205</span></td><td>OCon 182.None / PCon 164.in</td></tr><tr><td><span id="wire-402-206">206</span></td><td>PCon 164.out1 / OCon 183.None</td></tr><tr><td><span id="wire-402-209">209</span></td><td>PCon 208.out / PCon 138.en / PCon 155.en</td></tr><tr><td><span id="wire-402-210">210</span></td><td>Powerrail None.None / PCon 208.in</td></tr></tbody></table></div></details><details id="native-403"><summary>403 · startup only · reset all flag allarms</summary><p><a href="networks/network-403.html">원본 403</a> · <a href="sources/decoded-original/0148-FlgNet.xml">원본 XML</a> · 1d80e1bbf1c82dcc4dd18628c35935bbd55a17b5be9c1ca7bfb249600d154313</p><div class="table-wrap"><table><thead><tr><th>노드</th><th>반전·형식·선언</th><th>핀</th><th>연결</th><th>Wire</th></tr></thead><tbody><tr><td>329 · Contact</td><td>{&#x27;UId&#x27;: &#x27;329&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>in</td><td>Powerrail None.None</td><td><a href="#wire-403-331">331</a></td></tr><tr><td>329 · Contact</td><td>{&#x27;UId&#x27;: &#x27;329&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 284 · ON</td><td><a href="#wire-403-303">303</a></td></tr><tr><td>329 · Contact</td><td>{&#x27;UId&#x27;: &#x27;329&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>out</td><td>PCon 250.en / PCon 267.en / PCon 281.en</td><td><a href="#wire-403-330">330</a></td></tr><tr><td>250 · Move</td><td>{&#x27;UId&#x27;: &#x27;250&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 329.out / PCon 267.en / PCon 281.en</td><td><a href="#wire-403-330">330</a></td></tr><tr><td>250 · Move</td><td>{&#x27;UId&#x27;: &#x27;250&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 285 · [미해석·RefId 없음]</td><td><a href="#wire-403-304">304</a></td></tr><tr><td>250 · Move</td><td>{&#x27;UId&#x27;: &#x27;250&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>eno</td><td>PCon 253.en</td><td><a href="#wire-403-306">306</a></td></tr><tr><td>250 · Move</td><td>{&#x27;UId&#x27;: &#x27;250&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 286 · [미해석·RefId 없음]</td><td><a href="#wire-403-305">305</a></td></tr><tr><td>253 · Move</td><td>{&#x27;UId&#x27;: &#x27;253&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 250.eno</td><td><a href="#wire-403-306">306</a></td></tr><tr><td>253 · Move</td><td>{&#x27;UId&#x27;: &#x27;253&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 287 · [미해석·RefId 없음]</td><td><a href="#wire-403-307">307</a></td></tr><tr><td>253 · Move</td><td>{&#x27;UId&#x27;: &#x27;253&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>eno</td><td>PCon 256.en</td><td><a href="#wire-403-309">309</a></td></tr><tr><td>253 · Move</td><td>{&#x27;UId&#x27;: &#x27;253&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 288 · [미해석·RefId 없음]</td><td><a href="#wire-403-308">308</a></td></tr><tr><td>256 · Move</td><td>{&#x27;UId&#x27;: &#x27;256&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 253.eno</td><td><a href="#wire-403-309">309</a></td></tr><tr><td>256 · Move</td><td>{&#x27;UId&#x27;: &#x27;256&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 289 · [미해석·RefId 없음]</td><td><a href="#wire-403-310">310</a></td></tr><tr><td>256 · Move</td><td>{&#x27;UId&#x27;: &#x27;256&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>eno</td><td>PCon 259.en</td><td><a href="#wire-403-312">312</a></td></tr><tr><td>256 · Move</td><td>{&#x27;UId&#x27;: &#x27;256&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 290 · [미해석·RefId 없음]</td><td><a href="#wire-403-311">311</a></td></tr><tr><td>259 · Move</td><td>{&#x27;UId&#x27;: &#x27;259&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 256.eno</td><td><a href="#wire-403-312">312</a></td></tr><tr><td>259 · Move</td><td>{&#x27;UId&#x27;: &#x27;259&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 291 · [미해석·RefId 없음]</td><td><a href="#wire-403-313">313</a></td></tr><tr><td>259 · Move</td><td>{&#x27;UId&#x27;: &#x27;259&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 292 · [미해석·RefId 없음]</td><td><a href="#wire-403-314">314</a></td></tr><tr><td>267 · Move</td><td>{&#x27;UId&#x27;: &#x27;267&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 329.out / PCon 250.en / PCon 281.en</td><td><a href="#wire-403-330">330</a></td></tr><tr><td>267 · Move</td><td>{&#x27;UId&#x27;: &#x27;267&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 293 · [미해석·RefId 없음]</td><td><a href="#wire-403-315">315</a></td></tr><tr><td>267 · Move</td><td>{&#x27;UId&#x27;: &#x27;267&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>eno</td><td>PCon 270.en</td><td><a href="#wire-403-317">317</a></td></tr><tr><td>267 · Move</td><td>{&#x27;UId&#x27;: &#x27;267&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 294 · [미해석·RefId 없음]</td><td><a href="#wire-403-316">316</a></td></tr><tr><td>270 · Move</td><td>{&#x27;UId&#x27;: &#x27;270&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 267.eno</td><td><a href="#wire-403-317">317</a></td></tr><tr><td>270 · Move</td><td>{&#x27;UId&#x27;: &#x27;270&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 295 · [미해석·RefId 없음]</td><td><a href="#wire-403-318">318</a></td></tr><tr><td>270 · Move</td><td>{&#x27;UId&#x27;: &#x27;270&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>eno</td><td>PCon 273.en</td><td><a href="#wire-403-320">320</a></td></tr><tr><td>270 · Move</td><td>{&#x27;UId&#x27;: &#x27;270&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 296 · [미해석·RefId 없음]</td><td><a href="#wire-403-319">319</a></td></tr><tr><td>273 · Move</td><td>{&#x27;UId&#x27;: &#x27;273&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 270.eno</td><td><a href="#wire-403-320">320</a></td></tr><tr><td>273 · Move</td><td>{&#x27;UId&#x27;: &#x27;273&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 297 · [미해석·RefId 없음]</td><td><a href="#wire-403-321">321</a></td></tr><tr><td>273 · Move</td><td>{&#x27;UId&#x27;: &#x27;273&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>eno</td><td>PCon 276.en</td><td><a href="#wire-403-323">323</a></td></tr><tr><td>273 · Move</td><td>{&#x27;UId&#x27;: &#x27;273&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 298 · [미해석·RefId 없음]</td><td><a href="#wire-403-322">322</a></td></tr><tr><td>276 · Move</td><td>{&#x27;UId&#x27;: &#x27;276&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 273.eno</td><td><a href="#wire-403-323">323</a></td></tr><tr><td>276 · Move</td><td>{&#x27;UId&#x27;: &#x27;276&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 299 · [미해석·RefId 없음]</td><td><a href="#wire-403-324">324</a></td></tr><tr><td>276 · Move</td><td>{&#x27;UId&#x27;: &#x27;276&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 300 · [미해석·RefId 없음]</td><td><a href="#wire-403-325">325</a></td></tr><tr><td>281 · Move</td><td>{&#x27;UId&#x27;: &#x27;281&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 329.out / PCon 250.en / PCon 267.en</td><td><a href="#wire-403-330">330</a></td></tr><tr><td>281 · Move</td><td>{&#x27;UId&#x27;: &#x27;281&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 301 · [미해석·RefId 없음]</td><td><a href="#wire-403-326">326</a></td></tr><tr><td>281 · Move</td><td>{&#x27;UId&#x27;: &#x27;281&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 302 · [미해석·RefId 없음]</td><td><a href="#wire-403-327">327</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>전체 연결</th></tr></thead><tbody><tr><td><span id="wire-403-331">331</span></td><td>Powerrail None.None / PCon 329.in</td></tr><tr><td><span id="wire-403-303">303</span></td><td>OCon 284.None / PCon 329.operand</td></tr><tr><td><span id="wire-403-330">330</span></td><td>PCon 329.out / PCon 250.en / PCon 267.en / PCon 281.en</td></tr><tr><td><span id="wire-403-304">304</span></td><td>OCon 285.None / PCon 250.in</td></tr><tr><td><span id="wire-403-306">306</span></td><td>PCon 250.eno / PCon 253.en</td></tr><tr><td><span id="wire-403-305">305</span></td><td>PCon 250.out1 / OCon 286.None</td></tr><tr><td><span id="wire-403-307">307</span></td><td>OCon 287.None / PCon 253.in</td></tr><tr><td><span id="wire-403-309">309</span></td><td>PCon 253.eno / PCon 256.en</td></tr><tr><td><span id="wire-403-308">308</span></td><td>PCon 253.out1 / OCon 288.None</td></tr><tr><td><span id="wire-403-310">310</span></td><td>OCon 289.None / PCon 256.in</td></tr><tr><td><span id="wire-403-312">312</span></td><td>PCon 256.eno / PCon 259.en</td></tr><tr><td><span id="wire-403-311">311</span></td><td>PCon 256.out1 / OCon 290.None</td></tr><tr><td><span id="wire-403-313">313</span></td><td>OCon 291.None / PCon 259.in</td></tr><tr><td><span id="wire-403-314">314</span></td><td>PCon 259.out1 / OCon 292.None</td></tr><tr><td><span id="wire-403-315">315</span></td><td>OCon 293.None / PCon 267.in</td></tr><tr><td><span id="wire-403-317">317</span></td><td>PCon 267.eno / PCon 270.en</td></tr><tr><td><span id="wire-403-316">316</span></td><td>PCon 267.out1 / OCon 294.None</td></tr><tr><td><span id="wire-403-318">318</span></td><td>OCon 295.None / PCon 270.in</td></tr><tr><td><span id="wire-403-320">320</span></td><td>PCon 270.eno / PCon 273.en</td></tr><tr><td><span id="wire-403-319">319</span></td><td>PCon 270.out1 / OCon 296.None</td></tr><tr><td><span id="wire-403-321">321</span></td><td>OCon 297.None / PCon 273.in</td></tr><tr><td><span id="wire-403-323">323</span></td><td>PCon 273.eno / PCon 276.en</td></tr><tr><td><span id="wire-403-322">322</span></td><td>PCon 273.out1 / OCon 298.None</td></tr><tr><td><span id="wire-403-324">324</span></td><td>OCon 299.None / PCon 276.in</td></tr><tr><td><span id="wire-403-325">325</span></td><td>PCon 276.out1 / OCon 300.None</td></tr><tr><td><span id="wire-403-326">326</span></td><td>OCon 301.None / PCon 281.in</td></tr><tr><td><span id="wire-403-327">327</span></td><td>PCon 281.out1 / OCon 302.None</td></tr></tbody></table></div></details><details id="native-404"><summary>404 · startup only · plants defaults</summary><p><a href="networks/network-404.html">원본 404</a> · <a href="sources/decoded-original/0149-FlgNet.xml">원본 XML</a> · bc2519cdad49a7268006b194e8e5e1160744ff221f04b83e710f31f57bc617f9</p><div class="table-wrap"><table><thead><tr><th>노드</th><th>반전·형식·선언</th><th>핀</th><th>연결</th><th>Wire</th></tr></thead><tbody><tr><td>337 · Contact</td><td>{&#x27;UId&#x27;: &#x27;337&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 314 · ON</td><td><a href="#wire-404-324">324</a></td></tr><tr><td>337 · Contact</td><td>{&#x27;UId&#x27;: &#x27;337&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>out</td><td>PCon 293.in / PCon 339.in / PCon 300.in / PCon 341.in / PCon 307.in / PCon 310.in / PCon 313.in</td><td><a href="#wire-404-338">338</a></td></tr><tr><td>337 · Contact</td><td>{&#x27;UId&#x27;: &#x27;337&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>in</td><td>Powerrail None.None</td><td><a href="#wire-404-343">343</a></td></tr><tr><td>293 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;293&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 315 · Flag.MV01_Auto</td><td><a href="#wire-404-325">325</a></td></tr><tr><td>293 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;293&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 337.out / PCon 339.in / PCon 300.in / PCon 341.in / PCon 307.in / PCon 310.in / PCon 313.in</td><td><a href="#wire-404-338">338</a></td></tr><tr><td>339 · Contact</td><td>{&#x27;UId&#x27;: &#x27;339&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 316 · ON</td><td><a href="#wire-404-326">326</a></td></tr><tr><td>339 · Contact</td><td>{&#x27;UId&#x27;: &#x27;339&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>in</td><td>PCon 337.out / PCon 293.in / PCon 300.in / PCon 341.in / PCon 307.in / PCon 310.in / PCon 313.in</td><td><a href="#wire-404-338">338</a></td></tr><tr><td>339 · Contact</td><td>{&#x27;UId&#x27;: &#x27;339&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>out</td><td>PCon 297.in</td><td><a href="#wire-404-340">340</a></td></tr><tr><td>297 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;297&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 317 · Flag.MV02_Auto</td><td><a href="#wire-404-328">328</a></td></tr><tr><td>297 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;297&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 339.out</td><td><a href="#wire-404-340">340</a></td></tr><tr><td>300 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;300&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 318 · Flag.MV03_Auto</td><td><a href="#wire-404-329">329</a></td></tr><tr><td>300 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;300&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 337.out / PCon 293.in / PCon 339.in / PCon 341.in / PCon 307.in / PCon 310.in / PCon 313.in</td><td><a href="#wire-404-338">338</a></td></tr><tr><td>341 · Contact</td><td>{&#x27;UId&#x27;: &#x27;341&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 319 · ON</td><td><a href="#wire-404-330">330</a></td></tr><tr><td>341 · Contact</td><td>{&#x27;UId&#x27;: &#x27;341&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>in</td><td>PCon 337.out / PCon 293.in / PCon 339.in / PCon 300.in / PCon 307.in / PCon 310.in / PCon 313.in</td><td><a href="#wire-404-338">338</a></td></tr><tr><td>341 · Contact</td><td>{&#x27;UId&#x27;: &#x27;341&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>out</td><td>PCon 304.in</td><td><a href="#wire-404-342">342</a></td></tr><tr><td>304 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;304&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 320 · Flag.MV04_Auto</td><td><a href="#wire-404-332">332</a></td></tr><tr><td>304 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;304&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 341.out</td><td><a href="#wire-404-342">342</a></td></tr><tr><td>307 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;307&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 321 · Flag.MV05_Auto</td><td><a href="#wire-404-333">333</a></td></tr><tr><td>307 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;307&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 337.out / PCon 293.in / PCon 339.in / PCon 300.in / PCon 341.in / PCon 310.in / PCon 313.in</td><td><a href="#wire-404-338">338</a></td></tr><tr><td>310 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;310&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 322 · Flag.MV06_Auto</td><td><a href="#wire-404-334">334</a></td></tr><tr><td>310 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;310&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 337.out / PCon 293.in / PCon 339.in / PCon 300.in / PCon 341.in / PCon 307.in / PCon 313.in</td><td><a href="#wire-404-338">338</a></td></tr><tr><td>313 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;313&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 323 · Flag.FN_04_AUTO</td><td><a href="#wire-404-335">335</a></td></tr><tr><td>313 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;313&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 337.out / PCon 293.in / PCon 339.in / PCon 300.in / PCon 341.in / PCon 307.in / PCon 310.in</td><td><a href="#wire-404-338">338</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>전체 연결</th></tr></thead><tbody><tr><td><span id="wire-404-324">324</span></td><td>OCon 314.None / PCon 337.operand</td></tr><tr><td><span id="wire-404-325">325</span></td><td>OCon 315.None / PCon 293.operand</td></tr><tr><td><span id="wire-404-326">326</span></td><td>OCon 316.None / PCon 339.operand</td></tr><tr><td><span id="wire-404-328">328</span></td><td>OCon 317.None / PCon 297.operand</td></tr><tr><td><span id="wire-404-329">329</span></td><td>OCon 318.None / PCon 300.operand</td></tr><tr><td><span id="wire-404-330">330</span></td><td>OCon 319.None / PCon 341.operand</td></tr><tr><td><span id="wire-404-332">332</span></td><td>OCon 320.None / PCon 304.operand</td></tr><tr><td><span id="wire-404-333">333</span></td><td>OCon 321.None / PCon 307.operand</td></tr><tr><td><span id="wire-404-334">334</span></td><td>OCon 322.None / PCon 310.operand</td></tr><tr><td><span id="wire-404-335">335</span></td><td>OCon 323.None / PCon 313.operand</td></tr><tr><td><span id="wire-404-338">338</span></td><td>PCon 337.out / PCon 293.in / PCon 339.in / PCon 300.in / PCon 341.in / PCon 307.in / PCon 310.in / PCon 313.in</td></tr><tr><td><span id="wire-404-340">340</span></td><td>PCon 339.out / PCon 297.in</td></tr><tr><td><span id="wire-404-342">342</span></td><td>PCon 341.out / PCon 304.in</td></tr><tr><td><span id="wire-404-343">343</span></td><td>Powerrail None.None / PCon 337.in</td></tr></tbody></table></div></details><details id="native-405"><summary>405 · startup only · default</summary><p><a href="networks/network-405.html">원본 405</a> · <a href="sources/decoded-original/0150-FlgNet.xml">원본 XML</a> · 829ca4aa3bd2bb6ee406f7f204add2987ec6159ef0fd6dd3dfc075592664a98e</p><div class="table-wrap"><table><thead><tr><th>노드</th><th>반전·형식·선언</th><th>핀</th><th>연결</th><th>Wire</th></tr></thead><tbody><tr><td>326 · Contact</td><td>{&#x27;UId&#x27;: &#x27;326&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 313 · ON</td><td><a href="#wire-405-319">319</a></td></tr><tr><td>326 · Contact</td><td>{&#x27;UId&#x27;: &#x27;326&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>out</td><td>PCon 303.in / PCon 305.in / PCon 307.in / PCon 309.in / PCon 311.in</td><td><a href="#wire-405-327">327</a></td></tr><tr><td>326 · Contact</td><td>{&#x27;UId&#x27;: &#x27;326&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>in</td><td>Powerrail None.None</td><td><a href="#wire-405-328">328</a></td></tr><tr><td>303 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;303&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 314 · Flag.PV_02_GATE_A_MEM_CLOSE</td><td><a href="#wire-405-320">320</a></td></tr><tr><td>303 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;303&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 326.out / PCon 305.in / PCon 307.in / PCon 309.in / PCon 311.in</td><td><a href="#wire-405-327">327</a></td></tr><tr><td>305 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;305&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 315 · Flag.PV_02_GATE_B_MEM_CLOSE</td><td><a href="#wire-405-321">321</a></td></tr><tr><td>305 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;305&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 326.out / PCon 303.in / PCon 307.in / PCon 309.in / PCon 311.in</td><td><a href="#wire-405-327">327</a></td></tr><tr><td>307 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;307&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 316 · Flag.PV_01_GATE_A_MEM_CLOSE</td><td><a href="#wire-405-322">322</a></td></tr><tr><td>307 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;307&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 326.out / PCon 303.in / PCon 305.in / PCon 309.in / PCon 311.in</td><td><a href="#wire-405-327">327</a></td></tr><tr><td>309 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;309&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 317 · Flag.PV_01_GATE_B_MEM_CLOSE</td><td><a href="#wire-405-323">323</a></td></tr><tr><td>309 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;309&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 326.out / PCon 303.in / PCon 305.in / PCon 307.in / PCon 311.in</td><td><a href="#wire-405-327">327</a></td></tr><tr><td>311 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;311&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 318 · Flag.PV_03_GATE_MEM_CLOSE</td><td><a href="#wire-405-324">324</a></td></tr><tr><td>311 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;311&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 326.out / PCon 303.in / PCon 305.in / PCon 307.in / PCon 309.in</td><td><a href="#wire-405-327">327</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>전체 연결</th></tr></thead><tbody><tr><td><span id="wire-405-319">319</span></td><td>OCon 313.None / PCon 326.operand</td></tr><tr><td><span id="wire-405-320">320</span></td><td>OCon 314.None / PCon 303.operand</td></tr><tr><td><span id="wire-405-321">321</span></td><td>OCon 315.None / PCon 305.operand</td></tr><tr><td><span id="wire-405-322">322</span></td><td>OCon 316.None / PCon 307.operand</td></tr><tr><td><span id="wire-405-323">323</span></td><td>OCon 317.None / PCon 309.operand</td></tr><tr><td><span id="wire-405-324">324</span></td><td>OCon 318.None / PCon 311.operand</td></tr><tr><td><span id="wire-405-327">327</span></td><td>PCon 326.out / PCon 303.in / PCon 305.in / PCon 307.in / PCon 309.in / PCon 311.in</td></tr><tr><td><span id="wire-405-328">328</span></td><td>Powerrail None.None / PCon 326.in</td></tr></tbody></table></div></details><details id="native-1613"><summary>1613 · main · </summary><p><a href="networks/network-1613.html">원본 1613</a> · <a href="sources/decoded-original/0030-FlgNet.xml">원본 XML</a> · 9252c9da764993de1edb8b2e44c46d6e9f9d4b6118e751a0dbeaa9ffd8ea721b</p><div class="table-wrap"><table><thead><tr><th>노드</th><th>반전·형식·선언</th><th>핀</th><th>연결</th><th>Wire</th></tr></thead><tbody><tr><td>21 · CRef</td><td>{&#x27;UId&#x27;: &#x27;21&#x27;, &#x27;RefId&#x27;: &#x27;121&#x27;} / [{&#x27;tag&#x27;: &#x27;CodeBlock&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;22&#x27;, &#x27;RefId&#x27;: &#x27;120&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / [{&#x27;kind&#x27;: &#x27;CodeBlock&#x27;, &#x27;uid&#x27;: &#x27;22&#x27;, &#x27;rid&#x27;: &#x27;120&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0688-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;19&#x27;, &#x27;uid&#x27;: &#x27;22&#x27;, &#x27;rid&#x27;: &#x27;120&#x27;, &#x27;name&#x27;: &#x27;Recipes Handler&#x27;, &#x27;kind&#x27;: &#x27;FCBlock&#x27;}]}]</td><td>en</td><td>Powerrail None.None</td><td><a href="#wire-1613-31">31</a></td></tr><tr><td>21 · CRef</td><td>{&#x27;UId&#x27;: &#x27;21&#x27;, &#x27;RefId&#x27;: &#x27;121&#x27;} / [{&#x27;tag&#x27;: &#x27;CodeBlock&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;22&#x27;, &#x27;RefId&#x27;: &#x27;120&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / [{&#x27;kind&#x27;: &#x27;CodeBlock&#x27;, &#x27;uid&#x27;: &#x27;22&#x27;, &#x27;rid&#x27;: &#x27;120&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0688-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;19&#x27;, &#x27;uid&#x27;: &#x27;22&#x27;, &#x27;rid&#x27;: &#x27;120&#x27;, &#x27;name&#x27;: &#x27;Recipes Handler&#x27;, &#x27;kind&#x27;: &#x27;FCBlock&#x27;}]}]</td><td>eno</td><td>PCon 23.en</td><td><a href="#wire-1613-32">32</a></td></tr><tr><td>23 · CRef</td><td>{&#x27;UId&#x27;: &#x27;23&#x27;, &#x27;RefId&#x27;: &#x27;125&#x27;} / [{&#x27;tag&#x27;: &#x27;CodeBlock&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;24&#x27;, &#x27;RefId&#x27;: &#x27;124&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / [{&#x27;kind&#x27;: &#x27;CodeBlock&#x27;, &#x27;uid&#x27;: &#x27;24&#x27;, &#x27;rid&#x27;: &#x27;124&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0688-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;19&#x27;, &#x27;uid&#x27;: &#x27;24&#x27;, &#x27;rid&#x27;: &#x27;124&#x27;, &#x27;name&#x27;: &#x27;HMI&#x27;, &#x27;kind&#x27;: &#x27;FCBlock&#x27;}]}]</td><td>en</td><td>PCon 21.eno</td><td><a href="#wire-1613-32">32</a></td></tr><tr><td>23 · CRef</td><td>{&#x27;UId&#x27;: &#x27;23&#x27;, &#x27;RefId&#x27;: &#x27;125&#x27;} / [{&#x27;tag&#x27;: &#x27;CodeBlock&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;24&#x27;, &#x27;RefId&#x27;: &#x27;124&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / [{&#x27;kind&#x27;: &#x27;CodeBlock&#x27;, &#x27;uid&#x27;: &#x27;24&#x27;, &#x27;rid&#x27;: &#x27;124&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0688-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;19&#x27;, &#x27;uid&#x27;: &#x27;24&#x27;, &#x27;rid&#x27;: &#x27;124&#x27;, &#x27;name&#x27;: &#x27;HMI&#x27;, &#x27;kind&#x27;: &#x27;FCBlock&#x27;}]}]</td><td>eno</td><td>PCon 25.en</td><td><a href="#wire-1613-33">33</a></td></tr><tr><td>25 · CRef</td><td>{&#x27;UId&#x27;: &#x27;25&#x27;, &#x27;RefId&#x27;: &#x27;129&#x27;} / [{&#x27;tag&#x27;: &#x27;CodeBlock&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;26&#x27;, &#x27;RefId&#x27;: &#x27;128&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / [{&#x27;kind&#x27;: &#x27;CodeBlock&#x27;, &#x27;uid&#x27;: &#x27;26&#x27;, &#x27;rid&#x27;: &#x27;128&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0688-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;19&#x27;, &#x27;uid&#x27;: &#x27;26&#x27;, &#x27;rid&#x27;: &#x27;128&#x27;, &#x27;name&#x27;: &#x27;HMI Output&#x27;, &#x27;kind&#x27;: &#x27;FCBlock&#x27;}]}]</td><td>en</td><td>PCon 23.eno</td><td><a href="#wire-1613-33">33</a></td></tr><tr><td>25 · CRef</td><td>{&#x27;UId&#x27;: &#x27;25&#x27;, &#x27;RefId&#x27;: &#x27;129&#x27;} / [{&#x27;tag&#x27;: &#x27;CodeBlock&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;26&#x27;, &#x27;RefId&#x27;: &#x27;128&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / [{&#x27;kind&#x27;: &#x27;CodeBlock&#x27;, &#x27;uid&#x27;: &#x27;26&#x27;, &#x27;rid&#x27;: &#x27;128&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0688-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;19&#x27;, &#x27;uid&#x27;: &#x27;26&#x27;, &#x27;rid&#x27;: &#x27;128&#x27;, &#x27;name&#x27;: &#x27;HMI Output&#x27;, &#x27;kind&#x27;: &#x27;FCBlock&#x27;}]}]</td><td>eno</td><td>PCon 37.in</td><td><a href="#wire-1613-42">42</a></td></tr><tr><td>37 · Contact</td><td>{&#x27;UId&#x27;: &#x27;37&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>PCon 25.eno</td><td><a href="#wire-1613-42">42</a></td></tr><tr><td>37 · Contact</td><td>{&#x27;UId&#x27;: &#x27;37&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</td><td>operand</td><td>ORef 45 · Simulation(1)</td><td><a href="#wire-1613-44">44</a></td></tr><tr><td>37 · Contact</td><td>{&#x27;UId&#x27;: &#x27;37&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 28.en</td><td><a href="#wire-1613-43">43</a></td></tr><tr><td>28 · CRef</td><td>{&#x27;UId&#x27;: &#x27;28&#x27;, &#x27;RefId&#x27;: &#x27;136&#x27;} / [{&#x27;tag&#x27;: &#x27;CodeBlock&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;29&#x27;, &#x27;RefId&#x27;: &#x27;135&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / [{&#x27;kind&#x27;: &#x27;CodeBlock&#x27;, &#x27;uid&#x27;: &#x27;29&#x27;, &#x27;rid&#x27;: &#x27;135&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0688-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;19&#x27;, &#x27;uid&#x27;: &#x27;29&#x27;, &#x27;rid&#x27;: &#x27;135&#x27;, &#x27;name&#x27;: &#x27;HMI Inputs&#x27;, &#x27;kind&#x27;: &#x27;FCBlock&#x27;}]}]</td><td>en</td><td>PCon 37.out</td><td><a href="#wire-1613-43">43</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>전체 연결</th></tr></thead><tbody><tr><td><span id="wire-1613-31">31</span></td><td>Powerrail None.None / PCon 21.en</td></tr><tr><td><span id="wire-1613-32">32</span></td><td>PCon 21.eno / PCon 23.en</td></tr><tr><td><span id="wire-1613-33">33</span></td><td>PCon 23.eno / PCon 25.en</td></tr><tr><td><span id="wire-1613-42">42</span></td><td>PCon 25.eno / PCon 37.in</td></tr><tr><td><span id="wire-1613-44">44</span></td><td>OCon 45.None / PCon 37.operand</td></tr><tr><td><span id="wire-1613-43">43</span></td><td>PCon 37.out / PCon 28.en</td></tr></tbody></table></div></details><details id="native-1621"><summary>1621 · main · motorized valve</summary><p><a href="networks/network-1621.html">원본 1621</a> · <a href="sources/decoded-original/0032-FlgNet.xml">원본 XML</a> · 070bb8efa33d03b18add5da81d3f670a47c12b288076b7bfee11ac87fe6fa7e4</p><div class="table-wrap"><table><thead><tr><th>노드</th><th>반전·형식·선언</th><th>핀</th><th>연결</th><th>Wire</th></tr></thead><tbody><tr><td>352 · Contact</td><td>{&#x27;UId&#x27;: &#x27;352&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>in</td><td>Powerrail None.None</td><td><a href="#wire-1621-354">354</a></td></tr><tr><td>352 · Contact</td><td>{&#x27;UId&#x27;: &#x27;352&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 345 · ON</td><td><a href="#wire-1621-350">350</a></td></tr><tr><td>352 · Contact</td><td>{&#x27;UId&#x27;: &#x27;352&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>out</td><td>PCon 341.en / PCon 344.en</td><td><a href="#wire-1621-353">353</a></td></tr><tr><td>341 · CRef</td><td>{&#x27;UId&#x27;: &#x27;341&#x27;, &#x27;RefId&#x27;: &#x27;86&#x27;} / [{&#x27;tag&#x27;: &#x27;CodeBlock&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;347&#x27;, &#x27;RefId&#x27;: &#x27;85&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / [{&#x27;kind&#x27;: &#x27;CodeBlock&#x27;, &#x27;uid&#x27;: &#x27;347&#x27;, &#x27;rid&#x27;: &#x27;85&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0688-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;8&#x27;, &#x27;uid&#x27;: &#x27;347&#x27;, &#x27;rid&#x27;: &#x27;85&#x27;, &#x27;name&#x27;: &#x27;Valve Control loop&#x27;, &#x27;kind&#x27;: &#x27;FCBlock&#x27;}]}]</td><td>en</td><td>PCon 352.out / PCon 344.en</td><td><a href="#wire-1621-353">353</a></td></tr><tr><td>344 · CRef</td><td>{&#x27;UId&#x27;: &#x27;344&#x27;, &#x27;RefId&#x27;: &#x27;89&#x27;} / [{&#x27;tag&#x27;: &#x27;CodeBlock&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;349&#x27;, &#x27;RefId&#x27;: &#x27;88&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / [{&#x27;kind&#x27;: &#x27;CodeBlock&#x27;, &#x27;uid&#x27;: &#x27;349&#x27;, &#x27;rid&#x27;: &#x27;88&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0688-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;8&#x27;, &#x27;uid&#x27;: &#x27;349&#x27;, &#x27;rid&#x27;: &#x27;88&#x27;, &#x27;name&#x27;: &#x27;Analog output conversion&#x27;, &#x27;kind&#x27;: &#x27;FCBlock&#x27;}]}]</td><td>en</td><td>PCon 352.out / PCon 341.en</td><td><a href="#wire-1621-353">353</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>전체 연결</th></tr></thead><tbody><tr><td><span id="wire-1621-354">354</span></td><td>Powerrail None.None / PCon 352.in</td></tr><tr><td><span id="wire-1621-350">350</span></td><td>OCon 345.None / PCon 352.operand</td></tr><tr><td><span id="wire-1621-353">353</span></td><td>PCon 352.out / PCon 341.en / PCon 344.en</td></tr></tbody></table></div></details><details id="native-1679"><summary>1679 · analog output conversion · plant limits</summary><p><a href="networks/network-1679.html">원본 1679</a> · <a href="sources/decoded-original/0460-FlgNet.xml">원본 XML</a> · 3e8655935bad9105b42565da363af4f405b0f5b0ff9876d068bd1098b5efae47</p><div class="table-wrap"><table><thead><tr><th>노드</th><th>반전·형식·선언</th><th>핀</th><th>연결</th><th>Wire</th></tr></thead><tbody><tr><td>102 · Contact</td><td>{&#x27;UId&#x27;: &#x27;102&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>in</td><td>Powerrail None.None / PCon 21.en / PCon 105.in / PCon 204.en / PCon 167.in</td><td><a href="#wire-1679-104">104</a></td></tr><tr><td>102 · Contact</td><td>{&#x27;UId&#x27;: &#x27;102&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 79 · ON</td><td><a href="#wire-1679-88">88</a></td></tr><tr><td>102 · Contact</td><td>{&#x27;UId&#x27;: &#x27;102&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>out</td><td>PCon 65.pre / PCon 73.pre</td><td><a href="#wire-1679-103">103</a></td></tr><tr><td>65 · Lt</td><td>{&#x27;UId&#x27;: &#x27;65&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 102.out / PCon 73.pre</td><td><a href="#wire-1679-103">103</a></td></tr><tr><td>65 · Lt</td><td>{&#x27;UId&#x27;: &#x27;65&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 80 · [미해석·RefId 없음]</td><td><a href="#wire-1679-89">89</a></td></tr><tr><td>65 · Lt</td><td>{&#x27;UId&#x27;: &#x27;65&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 81 · 0</td><td><a href="#wire-1679-90">90</a></td></tr><tr><td>65 · Lt</td><td>{&#x27;UId&#x27;: &#x27;65&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 68.en</td><td><a href="#wire-1679-91">91</a></td></tr><tr><td>68 · Move</td><td>{&#x27;UId&#x27;: &#x27;68&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 65.out</td><td><a href="#wire-1679-91">91</a></td></tr><tr><td>68 · Move</td><td>{&#x27;UId&#x27;: &#x27;68&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 82 · 0</td><td><a href="#wire-1679-93">93</a></td></tr><tr><td>68 · Move</td><td>{&#x27;UId&#x27;: &#x27;68&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 83 · Data2.Set_TH</td><td><a href="#wire-1679-94">94</a></td></tr><tr><td>73 · Gt</td><td>{&#x27;UId&#x27;: &#x27;73&#x27;, &#x27;Gate&#x27;: &#x27;Gt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 102.out / PCon 65.pre</td><td><a href="#wire-1679-103">103</a></td></tr><tr><td>73 · Gt</td><td>{&#x27;UId&#x27;: &#x27;73&#x27;, &#x27;Gate&#x27;: &#x27;Gt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 84 · Data2.Set_TH</td><td><a href="#wire-1679-95">95</a></td></tr><tr><td>73 · Gt</td><td>{&#x27;UId&#x27;: &#x27;73&#x27;, &#x27;Gate&#x27;: &#x27;Gt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 85 · Data2.Set_MAX_TH</td><td><a href="#wire-1679-96">96</a></td></tr><tr><td>73 · Gt</td><td>{&#x27;UId&#x27;: &#x27;73&#x27;, &#x27;Gate&#x27;: &#x27;Gt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 76.en</td><td><a href="#wire-1679-97">97</a></td></tr><tr><td>76 · Move</td><td>{&#x27;UId&#x27;: &#x27;76&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 73.out</td><td><a href="#wire-1679-97">97</a></td></tr><tr><td>76 · Move</td><td>{&#x27;UId&#x27;: &#x27;76&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 86 · Data2.Set_MAX_TH</td><td><a href="#wire-1679-99">99</a></td></tr><tr><td>76 · Move</td><td>{&#x27;UId&#x27;: &#x27;76&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 87 · Data2.Set_TH</td><td><a href="#wire-1679-100">100</a></td></tr><tr><td>21 · Div</td><td>{&#x27;UId&#x27;: &#x27;21&#x27;, &#x27;Gate&#x27;: &#x27;Div&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;AutomaticTyped&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>Powerrail None.None / PCon 102.in / PCon 105.in / PCon 204.en / PCon 167.in</td><td><a href="#wire-1679-104">104</a></td></tr><tr><td>21 · Div</td><td>{&#x27;UId&#x27;: &#x27;21&#x27;, &#x27;Gate&#x27;: &#x27;Div&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;AutomaticTyped&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 25 · Data.SET_PERC_BWF01</td><td><a href="#wire-1679-22">22</a></td></tr><tr><td>21 · Div</td><td>{&#x27;UId&#x27;: &#x27;21&#x27;, &#x27;Gate&#x27;: &#x27;Div&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;AutomaticTyped&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 26 · 100</td><td><a href="#wire-1679-23">23</a></td></tr><tr><td>21 · Div</td><td>{&#x27;UId&#x27;: &#x27;21&#x27;, &#x27;Gate&#x27;: &#x27;Div&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;AutomaticTyped&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</td><td>eno</td><td>PCon 29.en</td><td><a href="#wire-1679-30">30</a></td></tr><tr><td>21 · Div</td><td>{&#x27;UId&#x27;: &#x27;21&#x27;, &#x27;Gate&#x27;: &#x27;Div&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;AutomaticTyped&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>ORef 27 · Prod_h</td><td><a href="#wire-1679-24">24</a></td></tr><tr><td>29 · Mul</td><td>{&#x27;UId&#x27;: &#x27;29&#x27;, &#x27;Gate&#x27;: &#x27;Mul&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;AutomaticTyped&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 21.eno</td><td><a href="#wire-1679-30">30</a></td></tr><tr><td>29 · Mul</td><td>{&#x27;UId&#x27;: &#x27;29&#x27;, &#x27;Gate&#x27;: &#x27;Mul&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;AutomaticTyped&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 34 · Prod_h</td><td><a href="#wire-1679-31">31</a></td></tr><tr><td>29 · Mul</td><td>{&#x27;UId&#x27;: &#x27;29&#x27;, &#x27;Gate&#x27;: &#x27;Mul&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;AutomaticTyped&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 35 · Data2.Set_TH</td><td><a href="#wire-1679-32">32</a></td></tr><tr><td>29 · Mul</td><td>{&#x27;UId&#x27;: &#x27;29&#x27;, &#x27;Gate&#x27;: &#x27;Mul&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;AutomaticTyped&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>ORef 36 · Prod_h</td><td><a href="#wire-1679-33">33</a></td></tr><tr><td>105 · Contact</td><td>{&#x27;UId&#x27;: &#x27;105&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>in</td><td>Powerrail None.None / PCon 102.in / PCon 21.en / PCon 204.en / PCon 167.in</td><td><a href="#wire-1679-104">104</a></td></tr><tr><td>105 · Contact</td><td>{&#x27;UId&#x27;: &#x27;105&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 110 · ON</td><td><a href="#wire-1679-120">120</a></td></tr><tr><td>105 · Contact</td><td>{&#x27;UId&#x27;: &#x27;105&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>out</td><td>PCon 106.pre / PCon 108.pre</td><td><a href="#wire-1679-121">121</a></td></tr><tr><td>106 · Lt</td><td>{&#x27;UId&#x27;: &#x27;106&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 105.out / PCon 108.pre</td><td><a href="#wire-1679-121">121</a></td></tr><tr><td>106 · Lt</td><td>{&#x27;UId&#x27;: &#x27;106&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 111 · Prod_h</td><td><a href="#wire-1679-122">122</a></td></tr><tr><td>106 · Lt</td><td>{&#x27;UId&#x27;: &#x27;106&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 112 · 0.0</td><td><a href="#wire-1679-123">123</a></td></tr><tr><td>106 · Lt</td><td>{&#x27;UId&#x27;: &#x27;106&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 107.en</td><td><a href="#wire-1679-124">124</a></td></tr><tr><td>107 · Move</td><td>{&#x27;UId&#x27;: &#x27;107&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 106.out</td><td><a href="#wire-1679-124">124</a></td></tr><tr><td>107 · Move</td><td>{&#x27;UId&#x27;: &#x27;107&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 113 · 0</td><td><a href="#wire-1679-125">125</a></td></tr><tr><td>107 · Move</td><td>{&#x27;UId&#x27;: &#x27;107&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 114 · Data.SET_PERC_BWF01</td><td><a href="#wire-1679-126">126</a></td></tr><tr><td>108 · Gt</td><td>{&#x27;UId&#x27;: &#x27;108&#x27;, &#x27;Gate&#x27;: &#x27;Gt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 105.out / PCon 106.pre</td><td><a href="#wire-1679-121">121</a></td></tr><tr><td>108 · Gt</td><td>{&#x27;UId&#x27;: &#x27;108&#x27;, &#x27;Gate&#x27;: &#x27;Gt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 115 · Prod_h</td><td><a href="#wire-1679-127">127</a></td></tr><tr><td>108 · Gt</td><td>{&#x27;UId&#x27;: &#x27;108&#x27;, &#x27;Gate&#x27;: &#x27;Gt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 116 · Data2.Set_MAX_TH1</td><td><a href="#wire-1679-128">128</a></td></tr><tr><td>108 · Gt</td><td>{&#x27;UId&#x27;: &#x27;108&#x27;, &#x27;Gate&#x27;: &#x27;Gt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 159.en</td><td><a href="#wire-1679-37">37</a></td></tr><tr><td>159 · Mul</td><td>{&#x27;UId&#x27;: &#x27;159&#x27;, &#x27;Gate&#x27;: &#x27;Mul&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;AutomaticTyped&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 108.out</td><td><a href="#wire-1679-37">37</a></td></tr><tr><td>159 · Mul</td><td>{&#x27;UId&#x27;: &#x27;159&#x27;, &#x27;Gate&#x27;: &#x27;Mul&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;AutomaticTyped&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 160 · Data2.Set_MAX_TH1</td><td><a href="#wire-1679-164">164</a></td></tr><tr><td>159 · Mul</td><td>{&#x27;UId&#x27;: &#x27;159&#x27;, &#x27;Gate&#x27;: &#x27;Mul&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;AutomaticTyped&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 161 · 100.0</td><td><a href="#wire-1679-165">165</a></td></tr><tr><td>159 · Mul</td><td>{&#x27;UId&#x27;: &#x27;159&#x27;, &#x27;Gate&#x27;: &#x27;Mul&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;AutomaticTyped&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>eno</td><td>PCon 39.en</td><td><a href="#wire-1679-40">40</a></td></tr><tr><td>159 · Mul</td><td>{&#x27;UId&#x27;: &#x27;159&#x27;, &#x27;Gate&#x27;: &#x27;Mul&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;AutomaticTyped&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>ORef 162 · tmp</td><td><a href="#wire-1679-166">166</a></td></tr><tr><td>39 · Div</td><td>{&#x27;UId&#x27;: &#x27;39&#x27;, &#x27;Gate&#x27;: &#x27;Div&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;AutomaticTyped&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 159.eno</td><td><a href="#wire-1679-40">40</a></td></tr><tr><td>39 · Div</td><td>{&#x27;UId&#x27;: &#x27;39&#x27;, &#x27;Gate&#x27;: &#x27;Div&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;AutomaticTyped&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 44 · tmp</td><td><a href="#wire-1679-41">41</a></td></tr><tr><td>39 · Div</td><td>{&#x27;UId&#x27;: &#x27;39&#x27;, &#x27;Gate&#x27;: &#x27;Div&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;AutomaticTyped&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 45 · Data2.Set_MAX_TH</td><td><a href="#wire-1679-42">42</a></td></tr><tr><td>39 · Div</td><td>{&#x27;UId&#x27;: &#x27;39&#x27;, &#x27;Gate&#x27;: &#x27;Div&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;AutomaticTyped&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>ORef 46 · Data.SET_PERC_BWF01</td><td><a href="#wire-1679-43">43</a></td></tr><tr><td>204 · Div</td><td>{&#x27;UId&#x27;: &#x27;204&#x27;, &#x27;Gate&#x27;: &#x27;Div&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;AutomaticTyped&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>Powerrail None.None / PCon 102.in / PCon 21.en / PCon 105.in / PCon 167.in</td><td><a href="#wire-1679-104">104</a></td></tr><tr><td>204 · Div</td><td>{&#x27;UId&#x27;: &#x27;204&#x27;, &#x27;Gate&#x27;: &#x27;Div&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;AutomaticTyped&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 206 · Data.SET_PERC_BWF02</td><td><a href="#wire-1679-213">213</a></td></tr><tr><td>204 · Div</td><td>{&#x27;UId&#x27;: &#x27;204&#x27;, &#x27;Gate&#x27;: &#x27;Div&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;AutomaticTyped&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 207 · 100</td><td><a href="#wire-1679-214">214</a></td></tr><tr><td>204 · Div</td><td>{&#x27;UId&#x27;: &#x27;204&#x27;, &#x27;Gate&#x27;: &#x27;Div&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;AutomaticTyped&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</td><td>eno</td><td>PCon 205.en</td><td><a href="#wire-1679-215">215</a></td></tr><tr><td>204 · Div</td><td>{&#x27;UId&#x27;: &#x27;204&#x27;, &#x27;Gate&#x27;: &#x27;Div&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;AutomaticTyped&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>ORef 208 · Prod_h</td><td><a href="#wire-1679-216">216</a></td></tr><tr><td>205 · Mul</td><td>{&#x27;UId&#x27;: &#x27;205&#x27;, &#x27;Gate&#x27;: &#x27;Mul&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;AutomaticTyped&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 204.eno</td><td><a href="#wire-1679-215">215</a></td></tr><tr><td>205 · Mul</td><td>{&#x27;UId&#x27;: &#x27;205&#x27;, &#x27;Gate&#x27;: &#x27;Mul&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;AutomaticTyped&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 209 · Prod_h</td><td><a href="#wire-1679-217">217</a></td></tr><tr><td>205 · Mul</td><td>{&#x27;UId&#x27;: &#x27;205&#x27;, &#x27;Gate&#x27;: &#x27;Mul&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;AutomaticTyped&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 210 · Data2.Set_TH</td><td><a href="#wire-1679-218">218</a></td></tr><tr><td>205 · Mul</td><td>{&#x27;UId&#x27;: &#x27;205&#x27;, &#x27;Gate&#x27;: &#x27;Mul&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;AutomaticTyped&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>ORef 211 · Prod_h</td><td><a href="#wire-1679-219">219</a></td></tr><tr><td>167 · Contact</td><td>{&#x27;UId&#x27;: &#x27;167&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>in</td><td>Powerrail None.None / PCon 102.in / PCon 21.en / PCon 105.in / PCon 204.en</td><td><a href="#wire-1679-104">104</a></td></tr><tr><td>167 · Contact</td><td>{&#x27;UId&#x27;: &#x27;167&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 173 · ON</td><td><a href="#wire-1679-187">187</a></td></tr><tr><td>167 · Contact</td><td>{&#x27;UId&#x27;: &#x27;167&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>out</td><td>PCon 168.pre / PCon 170.pre</td><td><a href="#wire-1679-188">188</a></td></tr><tr><td>168 · Lt</td><td>{&#x27;UId&#x27;: &#x27;168&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 167.out / PCon 170.pre</td><td><a href="#wire-1679-188">188</a></td></tr><tr><td>168 · Lt</td><td>{&#x27;UId&#x27;: &#x27;168&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 174 · Prod_h</td><td><a href="#wire-1679-189">189</a></td></tr><tr><td>168 · Lt</td><td>{&#x27;UId&#x27;: &#x27;168&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 175 · 0.0</td><td><a href="#wire-1679-190">190</a></td></tr><tr><td>168 · Lt</td><td>{&#x27;UId&#x27;: &#x27;168&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 169.en</td><td><a href="#wire-1679-191">191</a></td></tr><tr><td>169 · Move</td><td>{&#x27;UId&#x27;: &#x27;169&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 168.out</td><td><a href="#wire-1679-191">191</a></td></tr><tr><td>169 · Move</td><td>{&#x27;UId&#x27;: &#x27;169&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 176 · 0</td><td><a href="#wire-1679-192">192</a></td></tr><tr><td>169 · Move</td><td>{&#x27;UId&#x27;: &#x27;169&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 177 · Data.SET_PERC_BWF02</td><td><a href="#wire-1679-193">193</a></td></tr><tr><td>170 · Gt</td><td>{&#x27;UId&#x27;: &#x27;170&#x27;, &#x27;Gate&#x27;: &#x27;Gt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 167.out / PCon 168.pre</td><td><a href="#wire-1679-188">188</a></td></tr><tr><td>170 · Gt</td><td>{&#x27;UId&#x27;: &#x27;170&#x27;, &#x27;Gate&#x27;: &#x27;Gt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 178 · Prod_h</td><td><a href="#wire-1679-194">194</a></td></tr><tr><td>170 · Gt</td><td>{&#x27;UId&#x27;: &#x27;170&#x27;, &#x27;Gate&#x27;: &#x27;Gt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 179 · Data2.Set_MAX_TH2</td><td><a href="#wire-1679-195">195</a></td></tr><tr><td>170 · Gt</td><td>{&#x27;UId&#x27;: &#x27;170&#x27;, &#x27;Gate&#x27;: &#x27;Gt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 171.en</td><td><a href="#wire-1679-196">196</a></td></tr><tr><td>171 · Mul</td><td>{&#x27;UId&#x27;: &#x27;171&#x27;, &#x27;Gate&#x27;: &#x27;Mul&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;AutomaticTyped&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 170.out</td><td><a href="#wire-1679-196">196</a></td></tr><tr><td>171 · Mul</td><td>{&#x27;UId&#x27;: &#x27;171&#x27;, &#x27;Gate&#x27;: &#x27;Mul&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;AutomaticTyped&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 180 · Data2.Set_MAX_TH2</td><td><a href="#wire-1679-197">197</a></td></tr><tr><td>171 · Mul</td><td>{&#x27;UId&#x27;: &#x27;171&#x27;, &#x27;Gate&#x27;: &#x27;Mul&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;AutomaticTyped&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 181 · 100.0</td><td><a href="#wire-1679-198">198</a></td></tr><tr><td>171 · Mul</td><td>{&#x27;UId&#x27;: &#x27;171&#x27;, &#x27;Gate&#x27;: &#x27;Mul&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;AutomaticTyped&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>eno</td><td>PCon 172.en</td><td><a href="#wire-1679-199">199</a></td></tr><tr><td>171 · Mul</td><td>{&#x27;UId&#x27;: &#x27;171&#x27;, &#x27;Gate&#x27;: &#x27;Mul&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;AutomaticTyped&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>ORef 182 · tmp</td><td><a href="#wire-1679-200">200</a></td></tr><tr><td>172 · Div</td><td>{&#x27;UId&#x27;: &#x27;172&#x27;, &#x27;Gate&#x27;: &#x27;Div&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;AutomaticTyped&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 171.eno</td><td><a href="#wire-1679-199">199</a></td></tr><tr><td>172 · Div</td><td>{&#x27;UId&#x27;: &#x27;172&#x27;, &#x27;Gate&#x27;: &#x27;Div&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;AutomaticTyped&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 183 · tmp</td><td><a href="#wire-1679-201">201</a></td></tr><tr><td>172 · Div</td><td>{&#x27;UId&#x27;: &#x27;172&#x27;, &#x27;Gate&#x27;: &#x27;Div&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;AutomaticTyped&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 184 · Data2.Set_MAX_TH</td><td><a href="#wire-1679-202">202</a></td></tr><tr><td>172 · Div</td><td>{&#x27;UId&#x27;: &#x27;172&#x27;, &#x27;Gate&#x27;: &#x27;Div&#x27;, &#x27;DisableENO&#x27;: &#x27;true&#x27;} / [{&#x27;tag&#x27;: &#x27;AutomaticTyped&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>ORef 185 · Data.SET_PERC_BWF02</td><td><a href="#wire-1679-203">203</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>전체 연결</th></tr></thead><tbody><tr><td><span id="wire-1679-104">104</span></td><td>Powerrail None.None / PCon 102.in / PCon 21.en / PCon 105.in / PCon 204.en / PCon 167.in</td></tr><tr><td><span id="wire-1679-88">88</span></td><td>OCon 79.None / PCon 102.operand</td></tr><tr><td><span id="wire-1679-103">103</span></td><td>PCon 102.out / PCon 65.pre / PCon 73.pre</td></tr><tr><td><span id="wire-1679-89">89</span></td><td>OCon 80.None / PCon 65.in1</td></tr><tr><td><span id="wire-1679-90">90</span></td><td>OCon 81.None / PCon 65.in2</td></tr><tr><td><span id="wire-1679-91">91</span></td><td>PCon 65.out / PCon 68.en</td></tr><tr><td><span id="wire-1679-93">93</span></td><td>OCon 82.None / PCon 68.in</td></tr><tr><td><span id="wire-1679-94">94</span></td><td>PCon 68.out1 / OCon 83.None</td></tr><tr><td><span id="wire-1679-95">95</span></td><td>OCon 84.None / PCon 73.in1</td></tr><tr><td><span id="wire-1679-96">96</span></td><td>OCon 85.None / PCon 73.in2</td></tr><tr><td><span id="wire-1679-97">97</span></td><td>PCon 73.out / PCon 76.en</td></tr><tr><td><span id="wire-1679-99">99</span></td><td>OCon 86.None / PCon 76.in</td></tr><tr><td><span id="wire-1679-100">100</span></td><td>PCon 76.out1 / OCon 87.None</td></tr><tr><td><span id="wire-1679-22">22</span></td><td>OCon 25.None / PCon 21.in1</td></tr><tr><td><span id="wire-1679-23">23</span></td><td>OCon 26.None / PCon 21.in2</td></tr><tr><td><span id="wire-1679-30">30</span></td><td>PCon 21.eno / PCon 29.en</td></tr><tr><td><span id="wire-1679-24">24</span></td><td>PCon 21.out / OCon 27.None</td></tr><tr><td><span id="wire-1679-31">31</span></td><td>OCon 34.None / PCon 29.in1</td></tr><tr><td><span id="wire-1679-32">32</span></td><td>OCon 35.None / PCon 29.in2</td></tr><tr><td><span id="wire-1679-33">33</span></td><td>PCon 29.out / OCon 36.None</td></tr><tr><td><span id="wire-1679-120">120</span></td><td>OCon 110.None / PCon 105.operand</td></tr><tr><td><span id="wire-1679-121">121</span></td><td>PCon 105.out / PCon 106.pre / PCon 108.pre</td></tr><tr><td><span id="wire-1679-122">122</span></td><td>OCon 111.None / PCon 106.in1</td></tr><tr><td><span id="wire-1679-123">123</span></td><td>OCon 112.None / PCon 106.in2</td></tr><tr><td><span id="wire-1679-124">124</span></td><td>PCon 106.out / PCon 107.en</td></tr><tr><td><span id="wire-1679-125">125</span></td><td>OCon 113.None / PCon 107.in</td></tr><tr><td><span id="wire-1679-126">126</span></td><td>PCon 107.out1 / OCon 114.None</td></tr><tr><td><span id="wire-1679-127">127</span></td><td>OCon 115.None / PCon 108.in1</td></tr><tr><td><span id="wire-1679-128">128</span></td><td>OCon 116.None / PCon 108.in2</td></tr><tr><td><span id="wire-1679-37">37</span></td><td>PCon 108.out / PCon 159.en</td></tr><tr><td><span id="wire-1679-164">164</span></td><td>OCon 160.None / PCon 159.in1</td></tr><tr><td><span id="wire-1679-165">165</span></td><td>OCon 161.None / PCon 159.in2</td></tr><tr><td><span id="wire-1679-40">40</span></td><td>PCon 159.eno / PCon 39.en</td></tr><tr><td><span id="wire-1679-166">166</span></td><td>PCon 159.out / OCon 162.None</td></tr><tr><td><span id="wire-1679-41">41</span></td><td>OCon 44.None / PCon 39.in1</td></tr><tr><td><span id="wire-1679-42">42</span></td><td>OCon 45.None / PCon 39.in2</td></tr><tr><td><span id="wire-1679-43">43</span></td><td>PCon 39.out / OCon 46.None</td></tr><tr><td><span id="wire-1679-213">213</span></td><td>OCon 206.None / PCon 204.in1</td></tr><tr><td><span id="wire-1679-214">214</span></td><td>OCon 207.None / PCon 204.in2</td></tr><tr><td><span id="wire-1679-215">215</span></td><td>PCon 204.eno / PCon 205.en</td></tr><tr><td><span id="wire-1679-216">216</span></td><td>PCon 204.out / OCon 208.None</td></tr><tr><td><span id="wire-1679-217">217</span></td><td>OCon 209.None / PCon 205.in1</td></tr><tr><td><span id="wire-1679-218">218</span></td><td>OCon 210.None / PCon 205.in2</td></tr><tr><td><span id="wire-1679-219">219</span></td><td>PCon 205.out / OCon 211.None</td></tr><tr><td><span id="wire-1679-187">187</span></td><td>OCon 173.None / PCon 167.operand</td></tr><tr><td><span id="wire-1679-188">188</span></td><td>PCon 167.out / PCon 168.pre / PCon 170.pre</td></tr><tr><td><span id="wire-1679-189">189</span></td><td>OCon 174.None / PCon 168.in1</td></tr><tr><td><span id="wire-1679-190">190</span></td><td>OCon 175.None / PCon 168.in2</td></tr><tr><td><span id="wire-1679-191">191</span></td><td>PCon 168.out / PCon 169.en</td></tr><tr><td><span id="wire-1679-192">192</span></td><td>OCon 176.None / PCon 169.in</td></tr><tr><td><span id="wire-1679-193">193</span></td><td>PCon 169.out1 / OCon 177.None</td></tr><tr><td><span id="wire-1679-194">194</span></td><td>OCon 178.None / PCon 170.in1</td></tr><tr><td><span id="wire-1679-195">195</span></td><td>OCon 179.None / PCon 170.in2</td></tr><tr><td><span id="wire-1679-196">196</span></td><td>PCon 170.out / PCon 171.en</td></tr><tr><td><span id="wire-1679-197">197</span></td><td>OCon 180.None / PCon 171.in1</td></tr><tr><td><span id="wire-1679-198">198</span></td><td>OCon 181.None / PCon 171.in2</td></tr><tr><td><span id="wire-1679-199">199</span></td><td>PCon 171.eno / PCon 172.en</td></tr><tr><td><span id="wire-1679-200">200</span></td><td>PCon 171.out / OCon 182.None</td></tr><tr><td><span id="wire-1679-201">201</span></td><td>OCon 183.None / PCon 172.in1</td></tr><tr><td><span id="wire-1679-202">202</span></td><td>OCon 184.None / PCon 172.in2</td></tr><tr><td><span id="wire-1679-203">203</span></td><td>PCon 172.out / OCon 185.None</td></tr></tbody></table></div></details><details id="native-1680"><summary>1680 · analog output conversion · bwf01 client feeder</summary><p><a href="networks/network-1680.html">원본 1680</a> · <a href="sources/decoded-original/0461-FlgNet.xml">원본 XML</a> · 50bdf21c978cb87d2b9048aaeb427dee393365d2dc0ec2661dc6e0c57f91b95c</p><div class="table-wrap"><table><thead><tr><th>노드</th><th>반전·형식·선언</th><th>핀</th><th>연결</th><th>Wire</th></tr></thead><tbody><tr><td>171 · Contact</td><td>{&#x27;UId&#x27;: &#x27;171&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>in</td><td>Powerrail None.None</td><td><a href="#wire-1680-175">175</a></td></tr><tr><td>171 · Contact</td><td>{&#x27;UId&#x27;: &#x27;171&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 139 · ON</td><td><a href="#wire-1680-152">152</a></td></tr><tr><td>171 · Contact</td><td>{&#x27;UId&#x27;: &#x27;171&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>out</td><td>PCon 118.pre / PCon 126.pre</td><td><a href="#wire-1680-172">172</a></td></tr><tr><td>118 · Lt</td><td>{&#x27;UId&#x27;: &#x27;118&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 171.out / PCon 126.pre</td><td><a href="#wire-1680-172">172</a></td></tr><tr><td>118 · Lt</td><td>{&#x27;UId&#x27;: &#x27;118&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 140 · Data.SET_PERC_BWF01</td><td><a href="#wire-1680-153">153</a></td></tr><tr><td>118 · Lt</td><td>{&#x27;UId&#x27;: &#x27;118&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 141 · 0</td><td><a href="#wire-1680-154">154</a></td></tr><tr><td>118 · Lt</td><td>{&#x27;UId&#x27;: &#x27;118&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 121.en</td><td><a href="#wire-1680-155">155</a></td></tr><tr><td>121 · Move</td><td>{&#x27;UId&#x27;: &#x27;121&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 118.out</td><td><a href="#wire-1680-155">155</a></td></tr><tr><td>121 · Move</td><td>{&#x27;UId&#x27;: &#x27;121&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 142 · 0</td><td><a href="#wire-1680-157">157</a></td></tr><tr><td>121 · Move</td><td>{&#x27;UId&#x27;: &#x27;121&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 143 · Data.SET_PERC_BWF01</td><td><a href="#wire-1680-158">158</a></td></tr><tr><td>126 · Gt</td><td>{&#x27;UId&#x27;: &#x27;126&#x27;, &#x27;Gate&#x27;: &#x27;Gt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 171.out / PCon 118.pre</td><td><a href="#wire-1680-172">172</a></td></tr><tr><td>126 · Gt</td><td>{&#x27;UId&#x27;: &#x27;126&#x27;, &#x27;Gate&#x27;: &#x27;Gt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 144 · Data.SET_PERC_BWF01</td><td><a href="#wire-1680-159">159</a></td></tr><tr><td>126 · Gt</td><td>{&#x27;UId&#x27;: &#x27;126&#x27;, &#x27;Gate&#x27;: &#x27;Gt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 145 · 100</td><td><a href="#wire-1680-160">160</a></td></tr><tr><td>126 · Gt</td><td>{&#x27;UId&#x27;: &#x27;126&#x27;, &#x27;Gate&#x27;: &#x27;Gt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 129.en</td><td><a href="#wire-1680-161">161</a></td></tr><tr><td>129 · Move</td><td>{&#x27;UId&#x27;: &#x27;129&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 126.out</td><td><a href="#wire-1680-161">161</a></td></tr><tr><td>129 · Move</td><td>{&#x27;UId&#x27;: &#x27;129&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 146 · 100</td><td><a href="#wire-1680-163">163</a></td></tr><tr><td>129 · Move</td><td>{&#x27;UId&#x27;: &#x27;129&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 147 · Data.SET_PERC_BWF01</td><td><a href="#wire-1680-164">164</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>전체 연결</th></tr></thead><tbody><tr><td><span id="wire-1680-175">175</span></td><td>Powerrail None.None / PCon 171.in</td></tr><tr><td><span id="wire-1680-152">152</span></td><td>OCon 139.None / PCon 171.operand</td></tr><tr><td><span id="wire-1680-172">172</span></td><td>PCon 171.out / PCon 118.pre / PCon 126.pre</td></tr><tr><td><span id="wire-1680-153">153</span></td><td>OCon 140.None / PCon 118.in1</td></tr><tr><td><span id="wire-1680-154">154</span></td><td>OCon 141.None / PCon 118.in2</td></tr><tr><td><span id="wire-1680-155">155</span></td><td>PCon 118.out / PCon 121.en</td></tr><tr><td><span id="wire-1680-157">157</span></td><td>OCon 142.None / PCon 121.in</td></tr><tr><td><span id="wire-1680-158">158</span></td><td>PCon 121.out1 / OCon 143.None</td></tr><tr><td><span id="wire-1680-159">159</span></td><td>OCon 144.None / PCon 126.in1</td></tr><tr><td><span id="wire-1680-160">160</span></td><td>OCon 145.None / PCon 126.in2</td></tr><tr><td><span id="wire-1680-161">161</span></td><td>PCon 126.out / PCon 129.en</td></tr><tr><td><span id="wire-1680-163">163</span></td><td>OCon 146.None / PCon 129.in</td></tr><tr><td><span id="wire-1680-164">164</span></td><td>PCon 129.out1 / OCon 147.None</td></tr></tbody></table></div></details><details id="native-1682"><summary>1682 · analog output conversion · bwf02 client feeder</summary><p><a href="networks/network-1682.html">원본 1682</a> · <a href="sources/decoded-original/0463-FlgNet.xml">원본 XML</a> · ed64a900253f8548cd9e9b41db84bdb323f87f61ff1a03da31e48523dba18b56</p><div class="table-wrap"><table><thead><tr><th>노드</th><th>반전·형식·선언</th><th>핀</th><th>연결</th><th>Wire</th></tr></thead><tbody><tr><td>316 · Contact</td><td>{&#x27;UId&#x27;: &#x27;316&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>in</td><td>Powerrail None.None</td><td><a href="#wire-1682-320">320</a></td></tr><tr><td>316 · Contact</td><td>{&#x27;UId&#x27;: &#x27;316&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 284 · ON</td><td><a href="#wire-1682-297">297</a></td></tr><tr><td>316 · Contact</td><td>{&#x27;UId&#x27;: &#x27;316&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>out</td><td>PCon 263.pre / PCon 271.pre / PCon 318.in</td><td><a href="#wire-1682-317">317</a></td></tr><tr><td>263 · Lt</td><td>{&#x27;UId&#x27;: &#x27;263&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 316.out / PCon 271.pre / PCon 318.in</td><td><a href="#wire-1682-317">317</a></td></tr><tr><td>263 · Lt</td><td>{&#x27;UId&#x27;: &#x27;263&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 285 · Data.SET_PERC_BWF02</td><td><a href="#wire-1682-298">298</a></td></tr><tr><td>263 · Lt</td><td>{&#x27;UId&#x27;: &#x27;263&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 286 · 0</td><td><a href="#wire-1682-299">299</a></td></tr><tr><td>263 · Lt</td><td>{&#x27;UId&#x27;: &#x27;263&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 266.en</td><td><a href="#wire-1682-300">300</a></td></tr><tr><td>266 · Move</td><td>{&#x27;UId&#x27;: &#x27;266&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 263.out</td><td><a href="#wire-1682-300">300</a></td></tr><tr><td>266 · Move</td><td>{&#x27;UId&#x27;: &#x27;266&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 287 · 0</td><td><a href="#wire-1682-302">302</a></td></tr><tr><td>266 · Move</td><td>{&#x27;UId&#x27;: &#x27;266&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 288 · Data.SET_PERC_BWF02</td><td><a href="#wire-1682-303">303</a></td></tr><tr><td>271 · Gt</td><td>{&#x27;UId&#x27;: &#x27;271&#x27;, &#x27;Gate&#x27;: &#x27;Gt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 316.out / PCon 263.pre / PCon 318.in</td><td><a href="#wire-1682-317">317</a></td></tr><tr><td>271 · Gt</td><td>{&#x27;UId&#x27;: &#x27;271&#x27;, &#x27;Gate&#x27;: &#x27;Gt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 289 · Data.SET_PERC_BWF02</td><td><a href="#wire-1682-304">304</a></td></tr><tr><td>271 · Gt</td><td>{&#x27;UId&#x27;: &#x27;271&#x27;, &#x27;Gate&#x27;: &#x27;Gt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 290 · 100</td><td><a href="#wire-1682-305">305</a></td></tr><tr><td>271 · Gt</td><td>{&#x27;UId&#x27;: &#x27;271&#x27;, &#x27;Gate&#x27;: &#x27;Gt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 274.en</td><td><a href="#wire-1682-306">306</a></td></tr><tr><td>274 · Move</td><td>{&#x27;UId&#x27;: &#x27;274&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 271.out</td><td><a href="#wire-1682-306">306</a></td></tr><tr><td>274 · Move</td><td>{&#x27;UId&#x27;: &#x27;274&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 291 · 100</td><td><a href="#wire-1682-308">308</a></td></tr><tr><td>274 · Move</td><td>{&#x27;UId&#x27;: &#x27;274&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 292 · Data.SET_PERC_BWF02</td><td><a href="#wire-1682-309">309</a></td></tr><tr><td>318 · Contact</td><td>{&#x27;UId&#x27;: &#x27;318&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>in</td><td>PCon 316.out / PCon 263.pre / PCon 271.pre</td><td><a href="#wire-1682-317">317</a></td></tr><tr><td>318 · Contact</td><td>{&#x27;UId&#x27;: &#x27;318&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 293 · OFF</td><td><a href="#wire-1682-310">310</a></td></tr><tr><td>318 · Contact</td><td>{&#x27;UId&#x27;: &#x27;318&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>out</td><td>PCon 280.en</td><td><a href="#wire-1682-319">319</a></td></tr><tr><td>280 · Mul</td><td>{&#x27;UId&#x27;: &#x27;280&#x27;, &#x27;Gate&#x27;: &#x27;Mul&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 318.out</td><td><a href="#wire-1682-319">319</a></td></tr><tr><td>280 · Mul</td><td>{&#x27;UId&#x27;: &#x27;280&#x27;, &#x27;Gate&#x27;: &#x27;Mul&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 294 · Data.SET_PERC_BWF02</td><td><a href="#wire-1682-312">312</a></td></tr><tr><td>280 · Mul</td><td>{&#x27;UId&#x27;: &#x27;280&#x27;, &#x27;Gate&#x27;: &#x27;Mul&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 295 · 272</td><td><a href="#wire-1682-313">313</a></td></tr><tr><td>280 · Mul</td><td>{&#x27;UId&#x27;: &#x27;280&#x27;, &#x27;Gate&#x27;: &#x27;Mul&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>ORef 296 · BWF02_SP_FlowRate</td><td><a href="#wire-1682-314">314</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>전체 연결</th></tr></thead><tbody><tr><td><span id="wire-1682-320">320</span></td><td>Powerrail None.None / PCon 316.in</td></tr><tr><td><span id="wire-1682-297">297</span></td><td>OCon 284.None / PCon 316.operand</td></tr><tr><td><span id="wire-1682-317">317</span></td><td>PCon 316.out / PCon 263.pre / PCon 271.pre / PCon 318.in</td></tr><tr><td><span id="wire-1682-298">298</span></td><td>OCon 285.None / PCon 263.in1</td></tr><tr><td><span id="wire-1682-299">299</span></td><td>OCon 286.None / PCon 263.in2</td></tr><tr><td><span id="wire-1682-300">300</span></td><td>PCon 263.out / PCon 266.en</td></tr><tr><td><span id="wire-1682-302">302</span></td><td>OCon 287.None / PCon 266.in</td></tr><tr><td><span id="wire-1682-303">303</span></td><td>PCon 266.out1 / OCon 288.None</td></tr><tr><td><span id="wire-1682-304">304</span></td><td>OCon 289.None / PCon 271.in1</td></tr><tr><td><span id="wire-1682-305">305</span></td><td>OCon 290.None / PCon 271.in2</td></tr><tr><td><span id="wire-1682-306">306</span></td><td>PCon 271.out / PCon 274.en</td></tr><tr><td><span id="wire-1682-308">308</span></td><td>OCon 291.None / PCon 274.in</td></tr><tr><td><span id="wire-1682-309">309</span></td><td>PCon 274.out1 / OCon 292.None</td></tr><tr><td><span id="wire-1682-310">310</span></td><td>OCon 293.None / PCon 318.operand</td></tr><tr><td><span id="wire-1682-319">319</span></td><td>PCon 318.out / PCon 280.en</td></tr><tr><td><span id="wire-1682-312">312</span></td><td>OCon 294.None / PCon 280.in1</td></tr><tr><td><span id="wire-1682-313">313</span></td><td>OCon 295.None / PCon 280.in2</td></tr><tr><td><span id="wire-1682-314">314</span></td><td>PCon 280.out / OCon 296.None</td></tr></tbody></table></div></details><details id="native-1684"><summary>1684 · analog output conversion · rd-01 cylinder</summary><p><a href="networks/network-1684.html">원본 1684</a> · <a href="sources/decoded-original/0465-FlgNet.xml">원본 XML</a> · 6f48f2b9fc031e4dcef47cff8c9b56e2fbe67fd1802aac999b95836dd9a7458a</p><div class="table-wrap"><table><thead><tr><th>노드</th><th>반전·형식·선언</th><th>핀</th><th>연결</th><th>Wire</th></tr></thead><tbody><tr><td>455 · Contact</td><td>{&#x27;UId&#x27;: &#x27;455&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>in</td><td>Powerrail None.None</td><td><a href="#wire-1684-457">457</a></td></tr><tr><td>455 · Contact</td><td>{&#x27;UId&#x27;: &#x27;455&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 426 · ON</td><td><a href="#wire-1684-438">438</a></td></tr><tr><td>455 · Contact</td><td>{&#x27;UId&#x27;: &#x27;455&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>out</td><td>PCon 406.pre / PCon 414.pre / PCon 422.en</td><td><a href="#wire-1684-456">456</a></td></tr><tr><td>406 · Lt</td><td>{&#x27;UId&#x27;: &#x27;406&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 455.out / PCon 414.pre / PCon 422.en</td><td><a href="#wire-1684-456">456</a></td></tr><tr><td>406 · Lt</td><td>{&#x27;UId&#x27;: &#x27;406&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 427 · Data.SET_PERC_FR01</td><td><a href="#wire-1684-439">439</a></td></tr><tr><td>406 · Lt</td><td>{&#x27;UId&#x27;: &#x27;406&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 428 · 5</td><td><a href="#wire-1684-440">440</a></td></tr><tr><td>406 · Lt</td><td>{&#x27;UId&#x27;: &#x27;406&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 409.en</td><td><a href="#wire-1684-441">441</a></td></tr><tr><td>409 · Move</td><td>{&#x27;UId&#x27;: &#x27;409&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 406.out</td><td><a href="#wire-1684-441">441</a></td></tr><tr><td>409 · Move</td><td>{&#x27;UId&#x27;: &#x27;409&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 429 · 5</td><td><a href="#wire-1684-443">443</a></td></tr><tr><td>409 · Move</td><td>{&#x27;UId&#x27;: &#x27;409&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 430 · Data.SET_PERC_FR01</td><td><a href="#wire-1684-444">444</a></td></tr><tr><td>414 · Gt</td><td>{&#x27;UId&#x27;: &#x27;414&#x27;, &#x27;Gate&#x27;: &#x27;Gt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 455.out / PCon 406.pre / PCon 422.en</td><td><a href="#wire-1684-456">456</a></td></tr><tr><td>414 · Gt</td><td>{&#x27;UId&#x27;: &#x27;414&#x27;, &#x27;Gate&#x27;: &#x27;Gt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 431 · Data.SET_PERC_FR01</td><td><a href="#wire-1684-445">445</a></td></tr><tr><td>414 · Gt</td><td>{&#x27;UId&#x27;: &#x27;414&#x27;, &#x27;Gate&#x27;: &#x27;Gt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 432 · 100</td><td><a href="#wire-1684-446">446</a></td></tr><tr><td>414 · Gt</td><td>{&#x27;UId&#x27;: &#x27;414&#x27;, &#x27;Gate&#x27;: &#x27;Gt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 417.en</td><td><a href="#wire-1684-447">447</a></td></tr><tr><td>417 · Move</td><td>{&#x27;UId&#x27;: &#x27;417&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 414.out</td><td><a href="#wire-1684-447">447</a></td></tr><tr><td>417 · Move</td><td>{&#x27;UId&#x27;: &#x27;417&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 433 · 100</td><td><a href="#wire-1684-449">449</a></td></tr><tr><td>417 · Move</td><td>{&#x27;UId&#x27;: &#x27;417&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 434 · Data.SET_PERC_FR01</td><td><a href="#wire-1684-450">450</a></td></tr><tr><td>422 · Mul</td><td>{&#x27;UId&#x27;: &#x27;422&#x27;, &#x27;Gate&#x27;: &#x27;Mul&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 455.out / PCon 406.pre / PCon 414.pre</td><td><a href="#wire-1684-456">456</a></td></tr><tr><td>422 · Mul</td><td>{&#x27;UId&#x27;: &#x27;422&#x27;, &#x27;Gate&#x27;: &#x27;Mul&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 435 · Data.SET_PERC_FR01</td><td><a href="#wire-1684-451">451</a></td></tr><tr><td>422 · Mul</td><td>{&#x27;UId&#x27;: &#x27;422&#x27;, &#x27;Gate&#x27;: &#x27;Mul&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 436 · 272</td><td><a href="#wire-1684-452">452</a></td></tr><tr><td>422 · Mul</td><td>{&#x27;UId&#x27;: &#x27;422&#x27;, &#x27;Gate&#x27;: &#x27;Mul&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>ORef 437 · RD01_SP_SPEED</td><td><a href="#wire-1684-453">453</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>전체 연결</th></tr></thead><tbody><tr><td><span id="wire-1684-457">457</span></td><td>Powerrail None.None / PCon 455.in</td></tr><tr><td><span id="wire-1684-438">438</span></td><td>OCon 426.None / PCon 455.operand</td></tr><tr><td><span id="wire-1684-456">456</span></td><td>PCon 455.out / PCon 406.pre / PCon 414.pre / PCon 422.en</td></tr><tr><td><span id="wire-1684-439">439</span></td><td>OCon 427.None / PCon 406.in1</td></tr><tr><td><span id="wire-1684-440">440</span></td><td>OCon 428.None / PCon 406.in2</td></tr><tr><td><span id="wire-1684-441">441</span></td><td>PCon 406.out / PCon 409.en</td></tr><tr><td><span id="wire-1684-443">443</span></td><td>OCon 429.None / PCon 409.in</td></tr><tr><td><span id="wire-1684-444">444</span></td><td>PCon 409.out1 / OCon 430.None</td></tr><tr><td><span id="wire-1684-445">445</span></td><td>OCon 431.None / PCon 414.in1</td></tr><tr><td><span id="wire-1684-446">446</span></td><td>OCon 432.None / PCon 414.in2</td></tr><tr><td><span id="wire-1684-447">447</span></td><td>PCon 414.out / PCon 417.en</td></tr><tr><td><span id="wire-1684-449">449</span></td><td>OCon 433.None / PCon 417.in</td></tr><tr><td><span id="wire-1684-450">450</span></td><td>PCon 417.out1 / OCon 434.None</td></tr><tr><td><span id="wire-1684-451">451</span></td><td>OCon 435.None / PCon 422.in1</td></tr><tr><td><span id="wire-1684-452">452</span></td><td>OCon 436.None / PCon 422.in2</td></tr><tr><td><span id="wire-1684-453">453</span></td><td>PCon 422.out / OCon 437.None</td></tr></tbody></table></div></details><details id="native-1685"><summary>1685 · analog output conversion · fn-01 ventilator</summary><p><a href="networks/network-1685.html">원본 1685</a> · <a href="sources/decoded-original/0466-FlgNet.xml">원본 XML</a> · 4e4461435e68831cab0be6171c58c8f25803a5f3da811001a73ae0bd3fe43e61</p><div class="table-wrap"><table><thead><tr><th>노드</th><th>반전·형식·선언</th><th>핀</th><th>연결</th><th>Wire</th></tr></thead><tbody><tr><td>506 · Contact</td><td>{&#x27;UId&#x27;: &#x27;506&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>in</td><td>Powerrail None.None</td><td><a href="#wire-1685-508">508</a></td></tr><tr><td>506 · Contact</td><td>{&#x27;UId&#x27;: &#x27;506&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 477 · ON</td><td><a href="#wire-1685-489">489</a></td></tr><tr><td>506 · Contact</td><td>{&#x27;UId&#x27;: &#x27;506&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>out</td><td>PCon 457.pre / PCon 465.pre / PCon 473.en</td><td><a href="#wire-1685-507">507</a></td></tr><tr><td>457 · Lt</td><td>{&#x27;UId&#x27;: &#x27;457&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 506.out / PCon 465.pre / PCon 473.en</td><td><a href="#wire-1685-507">507</a></td></tr><tr><td>457 · Lt</td><td>{&#x27;UId&#x27;: &#x27;457&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 478 · Data.SET_PERC_VT01</td><td><a href="#wire-1685-490">490</a></td></tr><tr><td>457 · Lt</td><td>{&#x27;UId&#x27;: &#x27;457&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 479 · 5</td><td><a href="#wire-1685-491">491</a></td></tr><tr><td>457 · Lt</td><td>{&#x27;UId&#x27;: &#x27;457&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 460.en</td><td><a href="#wire-1685-492">492</a></td></tr><tr><td>460 · Move</td><td>{&#x27;UId&#x27;: &#x27;460&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 457.out</td><td><a href="#wire-1685-492">492</a></td></tr><tr><td>460 · Move</td><td>{&#x27;UId&#x27;: &#x27;460&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 480 · 5</td><td><a href="#wire-1685-494">494</a></td></tr><tr><td>460 · Move</td><td>{&#x27;UId&#x27;: &#x27;460&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 481 · Data.SET_PERC_VT01</td><td><a href="#wire-1685-495">495</a></td></tr><tr><td>465 · Gt</td><td>{&#x27;UId&#x27;: &#x27;465&#x27;, &#x27;Gate&#x27;: &#x27;Gt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 506.out / PCon 457.pre / PCon 473.en</td><td><a href="#wire-1685-507">507</a></td></tr><tr><td>465 · Gt</td><td>{&#x27;UId&#x27;: &#x27;465&#x27;, &#x27;Gate&#x27;: &#x27;Gt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 482 · Data.SET_PERC_VT01</td><td><a href="#wire-1685-496">496</a></td></tr><tr><td>465 · Gt</td><td>{&#x27;UId&#x27;: &#x27;465&#x27;, &#x27;Gate&#x27;: &#x27;Gt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 483 · 100</td><td><a href="#wire-1685-497">497</a></td></tr><tr><td>465 · Gt</td><td>{&#x27;UId&#x27;: &#x27;465&#x27;, &#x27;Gate&#x27;: &#x27;Gt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 468.en</td><td><a href="#wire-1685-498">498</a></td></tr><tr><td>468 · Move</td><td>{&#x27;UId&#x27;: &#x27;468&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 465.out</td><td><a href="#wire-1685-498">498</a></td></tr><tr><td>468 · Move</td><td>{&#x27;UId&#x27;: &#x27;468&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 484 · 100</td><td><a href="#wire-1685-500">500</a></td></tr><tr><td>468 · Move</td><td>{&#x27;UId&#x27;: &#x27;468&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 485 · Data.SET_PERC_VT01</td><td><a href="#wire-1685-501">501</a></td></tr><tr><td>473 · Mul</td><td>{&#x27;UId&#x27;: &#x27;473&#x27;, &#x27;Gate&#x27;: &#x27;Mul&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 506.out / PCon 457.pre / PCon 465.pre</td><td><a href="#wire-1685-507">507</a></td></tr><tr><td>473 · Mul</td><td>{&#x27;UId&#x27;: &#x27;473&#x27;, &#x27;Gate&#x27;: &#x27;Mul&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 486 · Data.SET_PERC_VT01</td><td><a href="#wire-1685-502">502</a></td></tr><tr><td>473 · Mul</td><td>{&#x27;UId&#x27;: &#x27;473&#x27;, &#x27;Gate&#x27;: &#x27;Mul&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 487 · 272</td><td><a href="#wire-1685-503">503</a></td></tr><tr><td>473 · Mul</td><td>{&#x27;UId&#x27;: &#x27;473&#x27;, &#x27;Gate&#x27;: &#x27;Mul&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>ORef 488 · FN01_SP_SPEED</td><td><a href="#wire-1685-504">504</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>전체 연결</th></tr></thead><tbody><tr><td><span id="wire-1685-508">508</span></td><td>Powerrail None.None / PCon 506.in</td></tr><tr><td><span id="wire-1685-489">489</span></td><td>OCon 477.None / PCon 506.operand</td></tr><tr><td><span id="wire-1685-507">507</span></td><td>PCon 506.out / PCon 457.pre / PCon 465.pre / PCon 473.en</td></tr><tr><td><span id="wire-1685-490">490</span></td><td>OCon 478.None / PCon 457.in1</td></tr><tr><td><span id="wire-1685-491">491</span></td><td>OCon 479.None / PCon 457.in2</td></tr><tr><td><span id="wire-1685-492">492</span></td><td>PCon 457.out / PCon 460.en</td></tr><tr><td><span id="wire-1685-494">494</span></td><td>OCon 480.None / PCon 460.in</td></tr><tr><td><span id="wire-1685-495">495</span></td><td>PCon 460.out1 / OCon 481.None</td></tr><tr><td><span id="wire-1685-496">496</span></td><td>OCon 482.None / PCon 465.in1</td></tr><tr><td><span id="wire-1685-497">497</span></td><td>OCon 483.None / PCon 465.in2</td></tr><tr><td><span id="wire-1685-498">498</span></td><td>PCon 465.out / PCon 468.en</td></tr><tr><td><span id="wire-1685-500">500</span></td><td>OCon 484.None / PCon 468.in</td></tr><tr><td><span id="wire-1685-501">501</span></td><td>PCon 468.out1 / OCon 485.None</td></tr><tr><td><span id="wire-1685-502">502</span></td><td>OCon 486.None / PCon 473.in1</td></tr><tr><td><span id="wire-1685-503">503</span></td><td>OCon 487.None / PCon 473.in2</td></tr><tr><td><span id="wire-1685-504">504</span></td><td>PCon 473.out / OCon 488.None</td></tr></tbody></table></div></details><details id="native-1723"><summary>1723 · cyc_int2 ogni 1s · auto start/stop motors and presetting</summary><p><a href="networks/network-1723.html">원본 1723</a> · <a href="sources/decoded-original/0024-FlgNet.xml">원본 XML</a> · a463981da8db46dd7eeb44e592d38807704886d597e728bb652dba4c12cc8f67</p><div class="table-wrap"><table><thead><tr><th>노드</th><th>반전·형식·선언</th><th>핀</th><th>연결</th><th>Wire</th></tr></thead><tbody><tr><td>188 · Contact</td><td>{&#x27;UId&#x27;: &#x27;188&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 185 · ON</td><td><a href="#wire-1723-187">187</a></td></tr><tr><td>188 · Contact</td><td>{&#x27;UId&#x27;: &#x27;188&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>out</td><td>PCon 183.en</td><td><a href="#wire-1723-189">189</a></td></tr><tr><td>188 · Contact</td><td>{&#x27;UId&#x27;: &#x27;188&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>in</td><td>Powerrail None.None</td><td><a href="#wire-1723-190">190</a></td></tr><tr><td>183 · CRef</td><td>{&#x27;UId&#x27;: &#x27;183&#x27;, &#x27;RefId&#x27;: &#x27;40&#x27;} / [{&#x27;tag&#x27;: &#x27;CodeBlock&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;186&#x27;, &#x27;RefId&#x27;: &#x27;39&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / [{&#x27;kind&#x27;: &#x27;CodeBlock&#x27;, &#x27;uid&#x27;: &#x27;186&#x27;, &#x27;rid&#x27;: &#x27;39&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0067-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;4&#x27;, &#x27;uid&#x27;: &#x27;186&#x27;, &#x27;rid&#x27;: &#x27;39&#x27;, &#x27;name&#x27;: &#x27;Auto start motors&#x27;, &#x27;kind&#x27;: &#x27;FCBlock&#x27;}]}]</td><td>en</td><td>PCon 188.out</td><td><a href="#wire-1723-189">189</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>전체 연결</th></tr></thead><tbody><tr><td><span id="wire-1723-187">187</span></td><td>OCon 185.None / PCon 188.operand</td></tr><tr><td><span id="wire-1723-189">189</span></td><td>PCon 188.out / PCon 183.en</td></tr><tr><td><span id="wire-1723-190">190</span></td><td>Powerrail None.None / PCon 188.in</td></tr></tbody></table></div></details><details id="native-1841"><summary>1841 · auto start motors · increment seconds count</summary><p><a href="networks/network-1841.html">원본 1841</a> · <a href="sources/decoded-original/0162-FlgNet.xml">원본 XML</a> · 892eab96a4f5c87cfafd35f8a2e2a04982a93ca23c777312101882e408b11deb</p><div class="table-wrap"><table><thead><tr><th>노드</th><th>반전·형식·선언</th><th>핀</th><th>연결</th><th>Wire</th></tr></thead><tbody><tr><td>88 · Contact</td><td>{&#x27;UId&#x27;: &#x27;88&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>in</td><td>Powerrail None.None</td><td><a href="#wire-1841-94">94</a></td></tr><tr><td>88 · Contact</td><td>{&#x27;UId&#x27;: &#x27;88&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 69 · ON</td><td><a href="#wire-1841-77">77</a></td></tr><tr><td>88 · Contact</td><td>{&#x27;UId&#x27;: &#x27;88&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>out</td><td>PCon 90.in / PCon 92.in</td><td><a href="#wire-1841-89">89</a></td></tr><tr><td>90 · Contact</td><td>{&#x27;UId&#x27;: &#x27;90&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>in</td><td>PCon 88.out / PCon 92.in</td><td><a href="#wire-1841-89">89</a></td></tr><tr><td>90 · Contact</td><td>{&#x27;UId&#x27;: &#x27;90&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 70 · Flag.Auto_ON1</td><td><a href="#wire-1841-78">78</a></td></tr><tr><td>90 · Contact</td><td>{&#x27;UId&#x27;: &#x27;90&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>out</td><td>PCon 59.en</td><td><a href="#wire-1841-91">91</a></td></tr><tr><td>59 · Add</td><td>{&#x27;UId&#x27;: &#x27;59&#x27;, &#x27;Gate&#x27;: &#x27;Add&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 90.out</td><td><a href="#wire-1841-91">91</a></td></tr><tr><td>59 · Add</td><td>{&#x27;UId&#x27;: &#x27;59&#x27;, &#x27;Gate&#x27;: &#x27;Add&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 71 · Data.Tempo_presetting</td><td><a href="#wire-1841-80">80</a></td></tr><tr><td>59 · Add</td><td>{&#x27;UId&#x27;: &#x27;59&#x27;, &#x27;Gate&#x27;: &#x27;Add&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 72 · 1</td><td><a href="#wire-1841-81">81</a></td></tr><tr><td>59 · Add</td><td>{&#x27;UId&#x27;: &#x27;59&#x27;, &#x27;Gate&#x27;: &#x27;Add&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}, {&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>ORef 73 · Data.Tempo_presetting</td><td><a href="#wire-1841-82">82</a></td></tr><tr><td>92 · Contact</td><td>{&#x27;UId&#x27;: &#x27;92&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>PCon 88.out / PCon 90.in</td><td><a href="#wire-1841-89">89</a></td></tr><tr><td>92 · Contact</td><td>{&#x27;UId&#x27;: &#x27;92&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</td><td>operand</td><td>ORef 74 · [미해석·RefId 없음]</td><td><a href="#wire-1841-83">83</a></td></tr><tr><td>92 · Contact</td><td>{&#x27;UId&#x27;: &#x27;92&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 66.en</td><td><a href="#wire-1841-93">93</a></td></tr><tr><td>66 · Move</td><td>{&#x27;UId&#x27;: &#x27;66&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 92.out</td><td><a href="#wire-1841-93">93</a></td></tr><tr><td>66 · Move</td><td>{&#x27;UId&#x27;: &#x27;66&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 75 · 0</td><td><a href="#wire-1841-85">85</a></td></tr><tr><td>66 · Move</td><td>{&#x27;UId&#x27;: &#x27;66&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 76 · Data.Tempo_presetting</td><td><a href="#wire-1841-86">86</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>전체 연결</th></tr></thead><tbody><tr><td><span id="wire-1841-94">94</span></td><td>Powerrail None.None / PCon 88.in</td></tr><tr><td><span id="wire-1841-77">77</span></td><td>OCon 69.None / PCon 88.operand</td></tr><tr><td><span id="wire-1841-89">89</span></td><td>PCon 88.out / PCon 90.in / PCon 92.in</td></tr><tr><td><span id="wire-1841-78">78</span></td><td>OCon 70.None / PCon 90.operand</td></tr><tr><td><span id="wire-1841-91">91</span></td><td>PCon 90.out / PCon 59.en</td></tr><tr><td><span id="wire-1841-80">80</span></td><td>OCon 71.None / PCon 59.in1</td></tr><tr><td><span id="wire-1841-81">81</span></td><td>OCon 72.None / PCon 59.in2</td></tr><tr><td><span id="wire-1841-82">82</span></td><td>PCon 59.out / OCon 73.None</td></tr><tr><td><span id="wire-1841-83">83</span></td><td>OCon 74.None / PCon 92.operand</td></tr><tr><td><span id="wire-1841-93">93</span></td><td>PCon 92.out / PCon 66.en</td></tr><tr><td><span id="wire-1841-85">85</span></td><td>OCon 75.None / PCon 66.in</td></tr><tr><td><span id="wire-1841-86">86</span></td><td>PCon 66.out1 / OCon 76.None</td></tr></tbody></table></div></details><details id="native-1843"><summary>1843 · auto start motors · preheating</summary><p><a href="networks/network-1843.html">원본 1843</a> · <a href="sources/decoded-original/0164-FlgNet.xml">원본 XML</a> · 15884b2b362842279b626b669a484b1daa269f5ecd99112b8391bb0387382491</p><div class="table-wrap"><table><thead><tr><th>노드</th><th>반전·형식·선언</th><th>핀</th><th>연결</th><th>Wire</th></tr></thead><tbody><tr><td>785 · Contact</td><td>{&#x27;UId&#x27;: &#x27;785&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>in</td><td>Powerrail None.None</td><td><a href="#wire-1843-793">793</a></td></tr><tr><td>785 · Contact</td><td>{&#x27;UId&#x27;: &#x27;785&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 588 · ON</td><td><a href="#wire-1843-668">668</a></td></tr><tr><td>785 · Contact</td><td>{&#x27;UId&#x27;: &#x27;785&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>out</td><td>PCon 22.in</td><td><a href="#wire-1843-786">786</a></td></tr><tr><td>22 · Contact</td><td>{&#x27;UId&#x27;: &#x27;22&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>PCon 785.out</td><td><a href="#wire-1843-786">786</a></td></tr><tr><td>22 · Contact</td><td>{&#x27;UId&#x27;: &#x27;22&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</td><td>operand</td><td>ORef 23 · Allarm.Emergency_module_fault</td><td><a href="#wire-1843-21">21</a></td></tr><tr><td>22 · Contact</td><td>{&#x27;UId&#x27;: &#x27;22&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 400.pre</td><td><a href="#wire-1843-32">32</a></td></tr><tr><td>400 · Eq</td><td>{&#x27;UId&#x27;: &#x27;400&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 22.out</td><td><a href="#wire-1843-32">32</a></td></tr><tr><td>400 · Eq</td><td>{&#x27;UId&#x27;: &#x27;400&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 590 · Data.Tipo_preset</td><td><a href="#wire-1843-670">670</a></td></tr><tr><td>400 · Eq</td><td>{&#x27;UId&#x27;: &#x27;400&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 591 · 1</td><td><a href="#wire-1843-671">671</a></td></tr><tr><td>400 · Eq</td><td>{&#x27;UId&#x27;: &#x27;400&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 823.in / PCon 827.in / PCon 833.in</td><td><a href="#wire-1843-33">33</a></td></tr><tr><td>823 · Contact</td><td>{&#x27;UId&#x27;: &#x27;823&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>in</td><td>PCon 400.out / PCon 827.in / PCon 833.in</td><td><a href="#wire-1843-33">33</a></td></tr><tr><td>823 · Contact</td><td>{&#x27;UId&#x27;: &#x27;823&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 824 · Flag.Auto_ON1</td><td><a href="#wire-1843-826">826</a></td></tr><tr><td>823 · Contact</td><td>{&#x27;UId&#x27;: &#x27;823&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>out</td><td>PCon 406.pre / PCon 416.pre / PCon 428.pre / PCon 440.pre / PCon 446.pre / PCon 452.pre / PCon 466.pre / PCon 472.pre / PCon 486.pre / PCon 503.pre / PCon 509.pre / PCon 521.pre / PCon 535.pre / PCon 542.pre / PCon 548.pre / PCon 558.pre / PCon 584.pre</td><td><a href="#wire-1843-672">672</a></td></tr><tr><td>406 · Eq</td><td>{&#x27;UId&#x27;: &#x27;406&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 823.out / PCon 416.pre / PCon 428.pre / PCon 440.pre / PCon 446.pre / PCon 452.pre / PCon 466.pre / PCon 472.pre / PCon 486.pre / PCon 503.pre / PCon 509.pre / PCon 521.pre / PCon 535.pre / PCon 542.pre / PCon 548.pre / PCon 558.pre / PCon 584.pre</td><td><a href="#wire-1843-672">672</a></td></tr><tr><td>406 · Eq</td><td>{&#x27;UId&#x27;: &#x27;406&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 592 · Data.Tempo_presetting</td><td><a href="#wire-1843-673">673</a></td></tr><tr><td>406 · Eq</td><td>{&#x27;UId&#x27;: &#x27;406&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 593 · 1</td><td><a href="#wire-1843-674">674</a></td></tr><tr><td>406 · Eq</td><td>{&#x27;UId&#x27;: &#x27;406&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 410.in / PCon 412.in</td><td><a href="#wire-1843-675">675</a></td></tr><tr><td>410 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;410&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 406.out / PCon 412.in</td><td><a href="#wire-1843-675">675</a></td></tr><tr><td>410 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;410&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 594 · Flag.RESET_ALLARM</td><td><a href="#wire-1843-676">676</a></td></tr><tr><td>412 · RCoil</td><td>{&#x27;UId&#x27;: &#x27;412&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 406.out / PCon 410.in</td><td><a href="#wire-1843-675">675</a></td></tr><tr><td>412 · RCoil</td><td>{&#x27;UId&#x27;: &#x27;412&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 595 · Flag.Maintenance_ON</td><td><a href="#wire-1843-677">677</a></td></tr><tr><td>416 · Eq</td><td>{&#x27;UId&#x27;: &#x27;416&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 823.out / PCon 406.pre / PCon 428.pre / PCon 440.pre / PCon 446.pre / PCon 452.pre / PCon 466.pre / PCon 472.pre / PCon 486.pre / PCon 503.pre / PCon 509.pre / PCon 521.pre / PCon 535.pre / PCon 542.pre / PCon 548.pre / PCon 558.pre / PCon 584.pre</td><td><a href="#wire-1843-672">672</a></td></tr><tr><td>416 · Eq</td><td>{&#x27;UId&#x27;: &#x27;416&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 596 · Data.Tempo_presetting</td><td><a href="#wire-1843-679">679</a></td></tr><tr><td>416 · Eq</td><td>{&#x27;UId&#x27;: &#x27;416&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 597 · 3</td><td><a href="#wire-1843-680">680</a></td></tr><tr><td>416 · Eq</td><td>{&#x27;UId&#x27;: &#x27;416&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 420.in / PCon 422.in / PCon 424.in</td><td><a href="#wire-1843-681">681</a></td></tr><tr><td>420 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;420&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 416.out / PCon 422.in / PCon 424.in</td><td><a href="#wire-1843-681">681</a></td></tr><tr><td>420 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;420&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 598 · Flag.M_VR_03</td><td><a href="#wire-1843-682">682</a></td></tr><tr><td>422 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;422&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 416.out / PCon 420.in / PCon 424.in</td><td><a href="#wire-1843-681">681</a></td></tr><tr><td>422 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;422&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 599 · Flag.M_VR_04</td><td><a href="#wire-1843-683">683</a></td></tr><tr><td>424 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;424&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 416.out / PCon 420.in / PCon 422.in</td><td><a href="#wire-1843-681">681</a></td></tr><tr><td>424 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;424&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 600 · Flag.M_VR_05</td><td><a href="#wire-1843-684">684</a></td></tr><tr><td>428 · Eq</td><td>{&#x27;UId&#x27;: &#x27;428&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 823.out / PCon 406.pre / PCon 416.pre / PCon 440.pre / PCon 446.pre / PCon 452.pre / PCon 466.pre / PCon 472.pre / PCon 486.pre / PCon 503.pre / PCon 509.pre / PCon 521.pre / PCon 535.pre / PCon 542.pre / PCon 548.pre / PCon 558.pre / PCon 584.pre</td><td><a href="#wire-1843-672">672</a></td></tr><tr><td>428 · Eq</td><td>{&#x27;UId&#x27;: &#x27;428&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 601 · Data.Tempo_presetting</td><td><a href="#wire-1843-686">686</a></td></tr><tr><td>428 · Eq</td><td>{&#x27;UId&#x27;: &#x27;428&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 602 · 5</td><td><a href="#wire-1843-687">687</a></td></tr><tr><td>428 · Eq</td><td>{&#x27;UId&#x27;: &#x27;428&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 432.in / PCon 434.in / PCon 436.in</td><td><a href="#wire-1843-688">688</a></td></tr><tr><td>432 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;432&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 428.out / PCon 434.in / PCon 436.in</td><td><a href="#wire-1843-688">688</a></td></tr><tr><td>432 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;432&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 603 · Flag.M_SC_01</td><td><a href="#wire-1843-689">689</a></td></tr><tr><td>434 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;434&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 428.out / PCon 432.in / PCon 436.in</td><td><a href="#wire-1843-688">688</a></td></tr><tr><td>434 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;434&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 604 · Flag.M_SC_10</td><td><a href="#wire-1843-690">690</a></td></tr><tr><td>436 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;436&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 428.out / PCon 432.in / PCon 434.in</td><td><a href="#wire-1843-688">688</a></td></tr><tr><td>436 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;436&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 605 · Flag.M_SC_11</td><td><a href="#wire-1843-691">691</a></td></tr><tr><td>440 · Eq</td><td>{&#x27;UId&#x27;: &#x27;440&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 823.out / PCon 406.pre / PCon 416.pre / PCon 428.pre / PCon 446.pre / PCon 452.pre / PCon 466.pre / PCon 472.pre / PCon 486.pre / PCon 503.pre / PCon 509.pre / PCon 521.pre / PCon 535.pre / PCon 542.pre / PCon 548.pre / PCon 558.pre / PCon 584.pre</td><td><a href="#wire-1843-672">672</a></td></tr><tr><td>440 · Eq</td><td>{&#x27;UId&#x27;: &#x27;440&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 606 · Data.Tempo_presetting</td><td><a href="#wire-1843-693">693</a></td></tr><tr><td>440 · Eq</td><td>{&#x27;UId&#x27;: &#x27;440&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 607 · 8</td><td><a href="#wire-1843-694">694</a></td></tr><tr><td>440 · Eq</td><td>{&#x27;UId&#x27;: &#x27;440&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 443.in</td><td><a href="#wire-1843-695">695</a></td></tr><tr><td>443 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;443&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 440.out</td><td><a href="#wire-1843-695">695</a></td></tr><tr><td>443 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;443&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 608 · Flag.M_FN_04</td><td><a href="#wire-1843-697">697</a></td></tr><tr><td>446 · Eq</td><td>{&#x27;UId&#x27;: &#x27;446&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 823.out / PCon 406.pre / PCon 416.pre / PCon 428.pre / PCon 440.pre / PCon 452.pre / PCon 466.pre / PCon 472.pre / PCon 486.pre / PCon 503.pre / PCon 509.pre / PCon 521.pre / PCon 535.pre / PCon 542.pre / PCon 548.pre / PCon 558.pre / PCon 584.pre</td><td><a href="#wire-1843-672">672</a></td></tr><tr><td>446 · Eq</td><td>{&#x27;UId&#x27;: &#x27;446&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 609 · Data.Tempo_presetting</td><td><a href="#wire-1843-698">698</a></td></tr><tr><td>446 · Eq</td><td>{&#x27;UId&#x27;: &#x27;446&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 610 · 15</td><td><a href="#wire-1843-699">699</a></td></tr><tr><td>446 · Eq</td><td>{&#x27;UId&#x27;: &#x27;446&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 449.in</td><td><a href="#wire-1843-700">700</a></td></tr><tr><td>449 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;449&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 446.out</td><td><a href="#wire-1843-700">700</a></td></tr><tr><td>449 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;449&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 611 · Flag.STANDBY_ON</td><td><a href="#wire-1843-702">702</a></td></tr><tr><td>452 · Eq</td><td>{&#x27;UId&#x27;: &#x27;452&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 823.out / PCon 406.pre / PCon 416.pre / PCon 428.pre / PCon 440.pre / PCon 446.pre / PCon 466.pre / PCon 472.pre / PCon 486.pre / PCon 503.pre / PCon 509.pre / PCon 521.pre / PCon 535.pre / PCon 542.pre / PCon 548.pre / PCon 558.pre / PCon 584.pre</td><td><a href="#wire-1843-672">672</a></td></tr><tr><td>452 · Eq</td><td>{&#x27;UId&#x27;: &#x27;452&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 612 · Data.Tempo_presetting</td><td><a href="#wire-1843-703">703</a></td></tr><tr><td>452 · Eq</td><td>{&#x27;UId&#x27;: &#x27;452&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 613 · 17</td><td><a href="#wire-1843-704">704</a></td></tr><tr><td>452 · Eq</td><td>{&#x27;UId&#x27;: &#x27;452&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 456.in / PCon 458.in / PCon 460.in / PCon 462.in</td><td><a href="#wire-1843-705">705</a></td></tr><tr><td>456 · RCoil</td><td>{&#x27;UId&#x27;: &#x27;456&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 452.out / PCon 458.in / PCon 460.in / PCon 462.in</td><td><a href="#wire-1843-705">705</a></td></tr><tr><td>456 · RCoil</td><td>{&#x27;UId&#x27;: &#x27;456&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 614 · Flag.M_VS_01</td><td><a href="#wire-1843-706">706</a></td></tr><tr><td>458 · RCoil</td><td>{&#x27;UId&#x27;: &#x27;458&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 452.out / PCon 456.in / PCon 460.in / PCon 462.in</td><td><a href="#wire-1843-705">705</a></td></tr><tr><td>458 · RCoil</td><td>{&#x27;UId&#x27;: &#x27;458&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 615 · Flag.M_MC_05</td><td><a href="#wire-1843-707">707</a></td></tr><tr><td>460 · RCoil</td><td>{&#x27;UId&#x27;: &#x27;460&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 452.out / PCon 456.in / PCon 458.in / PCon 462.in</td><td><a href="#wire-1843-705">705</a></td></tr><tr><td>460 · RCoil</td><td>{&#x27;UId&#x27;: &#x27;460&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 616 · Flag.M_MC_04</td><td><a href="#wire-1843-708">708</a></td></tr><tr><td>462 · RCoil</td><td>{&#x27;UId&#x27;: &#x27;462&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 452.out / PCon 456.in / PCon 458.in / PCon 460.in</td><td><a href="#wire-1843-705">705</a></td></tr><tr><td>462 · RCoil</td><td>{&#x27;UId&#x27;: &#x27;462&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 617 · Flag.Enable_R2_GATE</td><td><a href="#wire-1843-709">709</a></td></tr><tr><td>466 · Eq</td><td>{&#x27;UId&#x27;: &#x27;466&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 823.out / PCon 406.pre / PCon 416.pre / PCon 428.pre / PCon 440.pre / PCon 446.pre / PCon 452.pre / PCon 472.pre / PCon 486.pre / PCon 503.pre / PCon 509.pre / PCon 521.pre / PCon 535.pre / PCon 542.pre / PCon 548.pre / PCon 558.pre / PCon 584.pre</td><td><a href="#wire-1843-672">672</a></td></tr><tr><td>466 · Eq</td><td>{&#x27;UId&#x27;: &#x27;466&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 618 · Data.Tempo_presetting</td><td><a href="#wire-1843-711">711</a></td></tr><tr><td>466 · Eq</td><td>{&#x27;UId&#x27;: &#x27;466&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 619 · 19</td><td><a href="#wire-1843-712">712</a></td></tr><tr><td>466 · Eq</td><td>{&#x27;UId&#x27;: &#x27;466&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 469.in</td><td><a href="#wire-1843-713">713</a></td></tr><tr><td>469 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;469&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 466.out</td><td><a href="#wire-1843-713">713</a></td></tr><tr><td>469 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;469&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 620 · Flag.M_RD_01_FAN</td><td><a href="#wire-1843-715">715</a></td></tr><tr><td>472 · Eq</td><td>{&#x27;UId&#x27;: &#x27;472&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 823.out / PCon 406.pre / PCon 416.pre / PCon 428.pre / PCon 440.pre / PCon 446.pre / PCon 452.pre / PCon 466.pre / PCon 486.pre / PCon 503.pre / PCon 509.pre / PCon 521.pre / PCon 535.pre / PCon 542.pre / PCon 548.pre / PCon 558.pre / PCon 584.pre</td><td><a href="#wire-1843-672">672</a></td></tr><tr><td>472 · Eq</td><td>{&#x27;UId&#x27;: &#x27;472&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 621 · Data.Tempo_presetting</td><td><a href="#wire-1843-716">716</a></td></tr><tr><td>472 · Eq</td><td>{&#x27;UId&#x27;: &#x27;472&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 622 · 21</td><td><a href="#wire-1843-717">717</a></td></tr><tr><td>472 · Eq</td><td>{&#x27;UId&#x27;: &#x27;472&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 478.in / PCon 481.en</td><td><a href="#wire-1843-718">718</a></td></tr><tr><td>478 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;478&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 472.out / PCon 481.en</td><td><a href="#wire-1843-718">718</a></td></tr><tr><td>478 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;478&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 623 · Flag.M_RD_01</td><td><a href="#wire-1843-719">719</a></td></tr><tr><td>481 · Move</td><td>{&#x27;UId&#x27;: &#x27;481&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 472.out / PCon 478.in</td><td><a href="#wire-1843-718">718</a></td></tr><tr><td>481 · Move</td><td>{&#x27;UId&#x27;: &#x27;481&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 624 · 25</td><td><a href="#wire-1843-720">720</a></td></tr><tr><td>481 · Move</td><td>{&#x27;UId&#x27;: &#x27;481&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 625 · Data.SET_PERC_FR01</td><td><a href="#wire-1843-721">721</a></td></tr><tr><td>486 · Eq</td><td>{&#x27;UId&#x27;: &#x27;486&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 823.out / PCon 406.pre / PCon 416.pre / PCon 428.pre / PCon 440.pre / PCon 446.pre / PCon 452.pre / PCon 466.pre / PCon 472.pre / PCon 503.pre / PCon 509.pre / PCon 521.pre / PCon 535.pre / PCon 542.pre / PCon 548.pre / PCon 558.pre / PCon 584.pre</td><td><a href="#wire-1843-672">672</a></td></tr><tr><td>486 · Eq</td><td>{&#x27;UId&#x27;: &#x27;486&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 626 · Data.Tempo_presetting</td><td><a href="#wire-1843-723">723</a></td></tr><tr><td>486 · Eq</td><td>{&#x27;UId&#x27;: &#x27;486&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 627 · 24</td><td><a href="#wire-1843-724">724</a></td></tr><tr><td>486 · Eq</td><td>{&#x27;UId&#x27;: &#x27;486&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 492.in / PCon 495.en / PCon 500.in</td><td><a href="#wire-1843-725">725</a></td></tr><tr><td>492 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;492&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 486.out / PCon 495.en / PCon 500.in</td><td><a href="#wire-1843-725">725</a></td></tr><tr><td>492 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;492&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 628 · Flag.M_BC_01</td><td><a href="#wire-1843-726">726</a></td></tr><tr><td>492 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;492&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>out</td><td>PCon 102.in</td><td><a href="#wire-1843-104">104</a></td></tr><tr><td>102 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;102&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 492.out</td><td><a href="#wire-1843-104">104</a></td></tr><tr><td>102 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;102&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 106 · MemoCMD_BC01_Startup</td><td><a href="#wire-1843-105">105</a></td></tr><tr><td>495 · Move</td><td>{&#x27;UId&#x27;: &#x27;495&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 486.out / PCon 492.in / PCon 500.in</td><td><a href="#wire-1843-725">725</a></td></tr><tr><td>495 · Move</td><td>{&#x27;UId&#x27;: &#x27;495&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 629 · 75</td><td><a href="#wire-1843-727">727</a></td></tr><tr><td>495 · Move</td><td>{&#x27;UId&#x27;: &#x27;495&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 630 · Data.Set_Perc_VT02</td><td><a href="#wire-1843-728">728</a></td></tr><tr><td>500 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;500&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 486.out / PCon 492.in / PCon 495.en</td><td><a href="#wire-1843-725">725</a></td></tr><tr><td>500 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;500&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 631 · Flag.M_FN_02</td><td><a href="#wire-1843-729">729</a></td></tr><tr><td>503 · Eq</td><td>{&#x27;UId&#x27;: &#x27;503&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 823.out / PCon 406.pre / PCon 416.pre / PCon 428.pre / PCon 440.pre / PCon 446.pre / PCon 452.pre / PCon 466.pre / PCon 472.pre / PCon 486.pre / PCon 509.pre / PCon 521.pre / PCon 535.pre / PCon 542.pre / PCon 548.pre / PCon 558.pre / PCon 584.pre</td><td><a href="#wire-1843-672">672</a></td></tr><tr><td>503 · Eq</td><td>{&#x27;UId&#x27;: &#x27;503&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 632 · Data.Tempo_presetting</td><td><a href="#wire-1843-731">731</a></td></tr><tr><td>503 · Eq</td><td>{&#x27;UId&#x27;: &#x27;503&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 633 · 26</td><td><a href="#wire-1843-732">732</a></td></tr><tr><td>503 · Eq</td><td>{&#x27;UId&#x27;: &#x27;503&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 506.in</td><td><a href="#wire-1843-27">27</a></td></tr><tr><td>506 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;506&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 503.out</td><td><a href="#wire-1843-27">27</a></td></tr><tr><td>506 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;506&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 29 · Flag.Enable_R1_GATE</td><td><a href="#wire-1843-28">28</a></td></tr><tr><td>506 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;506&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>out</td><td>PCon 34.in</td><td><a href="#wire-1843-36">36</a></td></tr><tr><td>34 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;34&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 506.out</td><td><a href="#wire-1843-36">36</a></td></tr><tr><td>34 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;34&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 38 · MemoCMD_PV1_Startup</td><td><a href="#wire-1843-37">37</a></td></tr><tr><td>509 · Eq</td><td>{&#x27;UId&#x27;: &#x27;509&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 823.out / PCon 406.pre / PCon 416.pre / PCon 428.pre / PCon 440.pre / PCon 446.pre / PCon 452.pre / PCon 466.pre / PCon 472.pre / PCon 486.pre / PCon 503.pre / PCon 521.pre / PCon 535.pre / PCon 542.pre / PCon 548.pre / PCon 558.pre / PCon 584.pre</td><td><a href="#wire-1843-672">672</a></td></tr><tr><td>509 · Eq</td><td>{&#x27;UId&#x27;: &#x27;509&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 635 · Data.Tempo_presetting</td><td><a href="#wire-1843-736">736</a></td></tr><tr><td>509 · Eq</td><td>{&#x27;UId&#x27;: &#x27;509&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 636 · 28</td><td><a href="#wire-1843-737">737</a></td></tr><tr><td>509 · Eq</td><td>{&#x27;UId&#x27;: &#x27;509&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 513.in / PCon 515.in / PCon 517.in</td><td><a href="#wire-1843-738">738</a></td></tr><tr><td>513 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;513&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 509.out / PCon 515.in / PCon 517.in</td><td><a href="#wire-1843-738">738</a></td></tr><tr><td>513 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;513&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 637 · Flag.M_VR_01</td><td><a href="#wire-1843-739">739</a></td></tr><tr><td>515 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;515&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 509.out / PCon 513.in / PCon 517.in</td><td><a href="#wire-1843-738">738</a></td></tr><tr><td>515 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;515&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 638 · Flag.M_VR_02</td><td><a href="#wire-1843-740">740</a></td></tr><tr><td>517 · RCoil</td><td>{&#x27;UId&#x27;: &#x27;517&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 509.out / PCon 513.in / PCon 515.in</td><td><a href="#wire-1843-738">738</a></td></tr><tr><td>517 · RCoil</td><td>{&#x27;UId&#x27;: &#x27;517&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 26 · Flag.M_CH_01</td><td><a href="#wire-1843-25">25</a></td></tr><tr><td>521 · Eq</td><td>{&#x27;UId&#x27;: &#x27;521&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 823.out / PCon 406.pre / PCon 416.pre / PCon 428.pre / PCon 440.pre / PCon 446.pre / PCon 452.pre / PCon 466.pre / PCon 472.pre / PCon 486.pre / PCon 503.pre / PCon 509.pre / PCon 535.pre / PCon 542.pre / PCon 548.pre / PCon 558.pre / PCon 584.pre</td><td><a href="#wire-1843-672">672</a></td></tr><tr><td>521 · Eq</td><td>{&#x27;UId&#x27;: &#x27;521&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 640 · Data.Tempo_presetting</td><td><a href="#wire-1843-743">743</a></td></tr><tr><td>521 · Eq</td><td>{&#x27;UId&#x27;: &#x27;521&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 641 · 30</td><td><a href="#wire-1843-744">744</a></td></tr><tr><td>521 · Eq</td><td>{&#x27;UId&#x27;: &#x27;521&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 527.in / PCon 530.en</td><td><a href="#wire-1843-745">745</a></td></tr><tr><td>527 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;527&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 521.out / PCon 530.en</td><td><a href="#wire-1843-745">745</a></td></tr><tr><td>527 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;527&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 642 · Flag.M_FN_01</td><td><a href="#wire-1843-746">746</a></td></tr><tr><td>530 · Move</td><td>{&#x27;UId&#x27;: &#x27;530&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 521.out / PCon 527.in</td><td><a href="#wire-1843-745">745</a></td></tr><tr><td>530 · Move</td><td>{&#x27;UId&#x27;: &#x27;530&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 643 · 35</td><td><a href="#wire-1843-747">747</a></td></tr><tr><td>530 · Move</td><td>{&#x27;UId&#x27;: &#x27;530&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 644 · Data.SET_PERC_VT01</td><td><a href="#wire-1843-748">748</a></td></tr><tr><td>535 · Eq</td><td>{&#x27;UId&#x27;: &#x27;535&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 823.out / PCon 406.pre / PCon 416.pre / PCon 428.pre / PCon 440.pre / PCon 446.pre / PCon 452.pre / PCon 466.pre / PCon 472.pre / PCon 486.pre / PCon 503.pre / PCon 509.pre / PCon 521.pre / PCon 542.pre / PCon 548.pre / PCon 558.pre / PCon 584.pre</td><td><a href="#wire-1843-672">672</a></td></tr><tr><td>535 · Eq</td><td>{&#x27;UId&#x27;: &#x27;535&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 645 · Data.Tempo_presetting</td><td><a href="#wire-1843-750">750</a></td></tr><tr><td>535 · Eq</td><td>{&#x27;UId&#x27;: &#x27;535&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 646 · 33</td><td><a href="#wire-1843-751">751</a></td></tr><tr><td>535 · Eq</td><td>{&#x27;UId&#x27;: &#x27;535&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 794.in</td><td><a href="#wire-1843-30">30</a></td></tr><tr><td>794 · Contact</td><td>{&#x27;UId&#x27;: &#x27;794&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>in</td><td>PCon 535.out</td><td><a href="#wire-1843-30">30</a></td></tr><tr><td>794 · Contact</td><td>{&#x27;UId&#x27;: &#x27;794&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 795 · OFF</td><td><a href="#wire-1843-797">797</a></td></tr><tr><td>794 · Contact</td><td>{&#x27;UId&#x27;: &#x27;794&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>out</td><td>PCon 539.in</td><td><a href="#wire-1843-31">31</a></td></tr><tr><td>539 · RCoil</td><td>{&#x27;UId&#x27;: &#x27;539&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 794.out</td><td><a href="#wire-1843-31">31</a></td></tr><tr><td>539 · RCoil</td><td>{&#x27;UId&#x27;: &#x27;539&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 648 · Flag.M_FN_02</td><td><a href="#wire-1843-755">755</a></td></tr><tr><td>542 · Eq</td><td>{&#x27;UId&#x27;: &#x27;542&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 823.out / PCon 406.pre / PCon 416.pre / PCon 428.pre / PCon 440.pre / PCon 446.pre / PCon 452.pre / PCon 466.pre / PCon 472.pre / PCon 486.pre / PCon 503.pre / PCon 509.pre / PCon 521.pre / PCon 535.pre / PCon 548.pre / PCon 558.pre / PCon 584.pre</td><td><a href="#wire-1843-672">672</a></td></tr><tr><td>542 · Eq</td><td>{&#x27;UId&#x27;: &#x27;542&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 649 · Data.Tempo_presetting</td><td><a href="#wire-1843-756">756</a></td></tr><tr><td>542 · Eq</td><td>{&#x27;UId&#x27;: &#x27;542&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 650 · 36</td><td><a href="#wire-1843-757">757</a></td></tr><tr><td>542 · Eq</td><td>{&#x27;UId&#x27;: &#x27;542&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 545.in</td><td><a href="#wire-1843-758">758</a></td></tr><tr><td>545 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;545&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 542.out</td><td><a href="#wire-1843-758">758</a></td></tr><tr><td>545 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;545&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 651 · Flag.M_FN_03</td><td><a href="#wire-1843-760">760</a></td></tr><tr><td>548 · Eq</td><td>{&#x27;UId&#x27;: &#x27;548&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 823.out / PCon 406.pre / PCon 416.pre / PCon 428.pre / PCon 440.pre / PCon 446.pre / PCon 452.pre / PCon 466.pre / PCon 472.pre / PCon 486.pre / PCon 503.pre / PCon 509.pre / PCon 521.pre / PCon 535.pre / PCon 542.pre / PCon 558.pre / PCon 584.pre</td><td><a href="#wire-1843-672">672</a></td></tr><tr><td>548 · Eq</td><td>{&#x27;UId&#x27;: &#x27;548&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 652 · Data.Tempo_presetting</td><td><a href="#wire-1843-761">761</a></td></tr><tr><td>548 · Eq</td><td>{&#x27;UId&#x27;: &#x27;548&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 653 · 40</td><td><a href="#wire-1843-762">762</a></td></tr><tr><td>548 · Eq</td><td>{&#x27;UId&#x27;: &#x27;548&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 552.in / PCon 554.in</td><td><a href="#wire-1843-763">763</a></td></tr><tr><td>552 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;552&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 548.out / PCon 554.in</td><td><a href="#wire-1843-763">763</a></td></tr><tr><td>552 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;552&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 654 · Flag.RESET_ALLARM</td><td><a href="#wire-1843-764">764</a></td></tr><tr><td>554 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;554&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 548.out / PCon 552.in</td><td><a href="#wire-1843-763">763</a></td></tr><tr><td>554 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;554&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 655 · Flag.M_FN_06</td><td><a href="#wire-1843-765">765</a></td></tr><tr><td>558 · Eq</td><td>{&#x27;UId&#x27;: &#x27;558&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 823.out / PCon 406.pre / PCon 416.pre / PCon 428.pre / PCon 440.pre / PCon 446.pre / PCon 452.pre / PCon 466.pre / PCon 472.pre / PCon 486.pre / PCon 503.pre / PCon 509.pre / PCon 521.pre / PCon 535.pre / PCon 542.pre / PCon 548.pre / PCon 584.pre</td><td><a href="#wire-1843-672">672</a></td></tr><tr><td>558 · Eq</td><td>{&#x27;UId&#x27;: &#x27;558&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 656 · Data.Tempo_presetting</td><td><a href="#wire-1843-767">767</a></td></tr><tr><td>558 · Eq</td><td>{&#x27;UId&#x27;: &#x27;558&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 657 · 45</td><td><a href="#wire-1843-768">768</a></td></tr><tr><td>558 · Eq</td><td>{&#x27;UId&#x27;: &#x27;558&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 791.in / PCon 578.in / PCon 581.in</td><td><a href="#wire-1843-769">769</a></td></tr><tr><td>791 · Contact</td><td>{&#x27;UId&#x27;: &#x27;791&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>in</td><td>PCon 558.out / PCon 578.in / PCon 581.in</td><td><a href="#wire-1843-769">769</a></td></tr><tr><td>791 · Contact</td><td>{&#x27;UId&#x27;: &#x27;791&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 658 · OFF</td><td><a href="#wire-1843-770">770</a></td></tr><tr><td>791 · Contact</td><td>{&#x27;UId&#x27;: &#x27;791&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>out</td><td>PCon 568.en / PCon 573.en</td><td><a href="#wire-1843-792">792</a></td></tr><tr><td>568 · Move</td><td>{&#x27;UId&#x27;: &#x27;568&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 791.out / PCon 573.en</td><td><a href="#wire-1843-792">792</a></td></tr><tr><td>568 · Move</td><td>{&#x27;UId&#x27;: &#x27;568&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 659 · 850</td><td><a href="#wire-1843-771">771</a></td></tr><tr><td>568 · Move</td><td>{&#x27;UId&#x27;: &#x27;568&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 660 · Data.TC01_SETPOINT</td><td><a href="#wire-1843-772">772</a></td></tr><tr><td>573 · Move</td><td>{&#x27;UId&#x27;: &#x27;573&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 791.out / PCon 568.en</td><td><a href="#wire-1843-792">792</a></td></tr><tr><td>573 · Move</td><td>{&#x27;UId&#x27;: &#x27;573&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 661 · 500</td><td><a href="#wire-1843-773">773</a></td></tr><tr><td>573 · Move</td><td>{&#x27;UId&#x27;: &#x27;573&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 662 · Data.TC03_SETPOINT</td><td><a href="#wire-1843-774">774</a></td></tr><tr><td>578 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;578&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 558.out / PCon 791.in / PCon 581.in</td><td><a href="#wire-1843-769">769</a></td></tr><tr><td>578 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;578&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 663 · Flag.Start_Burner</td><td><a href="#wire-1843-776">776</a></td></tr><tr><td>581 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;581&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 558.out / PCon 791.in / PCon 578.in</td><td><a href="#wire-1843-769">769</a></td></tr><tr><td>581 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;581&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 664 · Flag.AUTO_BURNER</td><td><a href="#wire-1843-777">777</a></td></tr><tr><td>584 · Eq</td><td>{&#x27;UId&#x27;: &#x27;584&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 823.out / PCon 406.pre / PCon 416.pre / PCon 428.pre / PCon 440.pre / PCon 446.pre / PCon 452.pre / PCon 466.pre / PCon 472.pre / PCon 486.pre / PCon 503.pre / PCon 509.pre / PCon 521.pre / PCon 535.pre / PCon 542.pre / PCon 548.pre / PCon 558.pre</td><td><a href="#wire-1843-672">672</a></td></tr><tr><td>584 · Eq</td><td>{&#x27;UId&#x27;: &#x27;584&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 665 · Data.Tempo_presetting</td><td><a href="#wire-1843-779">779</a></td></tr><tr><td>584 · Eq</td><td>{&#x27;UId&#x27;: &#x27;584&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 666 · 50</td><td><a href="#wire-1843-780">780</a></td></tr><tr><td>584 · Eq</td><td>{&#x27;UId&#x27;: &#x27;584&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 587.in</td><td><a href="#wire-1843-781">781</a></td></tr><tr><td>587 · RCoil</td><td>{&#x27;UId&#x27;: &#x27;587&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 584.out</td><td><a href="#wire-1843-781">781</a></td></tr><tr><td>587 · RCoil</td><td>{&#x27;UId&#x27;: &#x27;587&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 667 · Flag.Auto_ON1</td><td><a href="#wire-1843-783">783</a></td></tr><tr><td>827 · Not</td><td>{&#x27;UId&#x27;: &#x27;827&#x27;, &#x27;Gate&#x27;: &#x27;Not&#x27;} / [] / [] / []</td><td>in</td><td>PCon 400.out / PCon 823.in / PCon 833.in</td><td><a href="#wire-1843-33">33</a></td></tr><tr><td>827 · Not</td><td>{&#x27;UId&#x27;: &#x27;827&#x27;, &#x27;Gate&#x27;: &#x27;Not&#x27;} / [] / [] / []</td><td>out</td><td>PCon 828.in</td><td><a href="#wire-1843-831">831</a></td></tr><tr><td>828 · RCoil</td><td>{&#x27;UId&#x27;: &#x27;828&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 827.out</td><td><a href="#wire-1843-831">831</a></td></tr><tr><td>828 · RCoil</td><td>{&#x27;UId&#x27;: &#x27;828&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 829 · MemoCMD_BC01_Startup</td><td><a href="#wire-1843-832">832</a></td></tr><tr><td>833 · Contact</td><td>{&#x27;UId&#x27;: &#x27;833&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>in</td><td>PCon 400.out / PCon 823.in / PCon 827.in</td><td><a href="#wire-1843-33">33</a></td></tr><tr><td>833 · Contact</td><td>{&#x27;UId&#x27;: &#x27;833&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 839 · Flag.Enable_R1_GATE</td><td><a href="#wire-1843-846">846</a></td></tr><tr><td>833 · Contact</td><td>{&#x27;UId&#x27;: &#x27;833&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>out</td><td>PCon 834.in</td><td><a href="#wire-1843-847">847</a></td></tr><tr><td>834 · Contact</td><td>{&#x27;UId&#x27;: &#x27;834&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>in</td><td>PCon 833.out</td><td><a href="#wire-1843-847">847</a></td></tr><tr><td>834 · Contact</td><td>{&#x27;UId&#x27;: &#x27;834&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 840 · MemoCMD_PV1_Startup</td><td><a href="#wire-1843-848">848</a></td></tr><tr><td>834 · Contact</td><td>{&#x27;UId&#x27;: &#x27;834&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>out</td><td>PCon 835.IN</td><td><a href="#wire-1843-849">849</a></td></tr><tr><td>835 · LRef</td><td>{&#x27;UId&#x27;: &#x27;835&#x27;, &#x27;RefId&#x27;: &#x27;116&#x27;, &#x27;EN&#x27;: &#x27;false&#x27;, &#x27;ENO&#x27;: &#x27;false&#x27;} / [{&#x27;tag&#x27;: &#x27;Instance&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;836&#x27;, &#x27;RefId&#x27;: &#x27;117&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [{&#x27;file&#x27;: &#x27;0579-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;3&#x27;, &#x27;uid&#x27;: &#x27;835&#x27;, &#x27;rid&#x27;: &#x27;116&#x27;, &#x27;name&#x27;: &#x27;TON&#x27;, &#x27;kind&#x27;: &#x27;Instruction&#x27;}] / [{&#x27;kind&#x27;: &#x27;Instance&#x27;, &#x27;uid&#x27;: &#x27;836&#x27;, &#x27;rid&#x27;: &#x27;117&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0580-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;3&#x27;, &#x27;uid&#x27;: &#x27;836&#x27;, &#x27;rid&#x27;: &#x27;117&#x27;, &#x27;name&#x27;: &#x27;T_Reset_Startup_PV1&#x27;, &#x27;kind&#x27;: &#x27;AufDBBlock&#x27;}]}]</td><td>IN</td><td>PCon 834.out</td><td><a href="#wire-1843-849">849</a></td></tr><tr><td>835 · LRef</td><td>{&#x27;UId&#x27;: &#x27;835&#x27;, &#x27;RefId&#x27;: &#x27;116&#x27;, &#x27;EN&#x27;: &#x27;false&#x27;, &#x27;ENO&#x27;: &#x27;false&#x27;} / [{&#x27;tag&#x27;: &#x27;Instance&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;836&#x27;, &#x27;RefId&#x27;: &#x27;117&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [{&#x27;file&#x27;: &#x27;0579-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;3&#x27;, &#x27;uid&#x27;: &#x27;835&#x27;, &#x27;rid&#x27;: &#x27;116&#x27;, &#x27;name&#x27;: &#x27;TON&#x27;, &#x27;kind&#x27;: &#x27;Instruction&#x27;}] / [{&#x27;kind&#x27;: &#x27;Instance&#x27;, &#x27;uid&#x27;: &#x27;836&#x27;, &#x27;rid&#x27;: &#x27;117&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0580-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;3&#x27;, &#x27;uid&#x27;: &#x27;836&#x27;, &#x27;rid&#x27;: &#x27;117&#x27;, &#x27;name&#x27;: &#x27;T_Reset_Startup_PV1&#x27;, &#x27;kind&#x27;: &#x27;AufDBBlock&#x27;}]}]</td><td>PT</td><td>ORef 841 · T#1M</td><td><a href="#wire-1843-850">850</a></td></tr><tr><td>835 · LRef</td><td>{&#x27;UId&#x27;: &#x27;835&#x27;, &#x27;RefId&#x27;: &#x27;116&#x27;, &#x27;EN&#x27;: &#x27;false&#x27;, &#x27;ENO&#x27;: &#x27;false&#x27;} / [{&#x27;tag&#x27;: &#x27;Instance&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;836&#x27;, &#x27;RefId&#x27;: &#x27;117&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [{&#x27;file&#x27;: &#x27;0579-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;3&#x27;, &#x27;uid&#x27;: &#x27;835&#x27;, &#x27;rid&#x27;: &#x27;116&#x27;, &#x27;name&#x27;: &#x27;TON&#x27;, &#x27;kind&#x27;: &#x27;Instruction&#x27;}] / [{&#x27;kind&#x27;: &#x27;Instance&#x27;, &#x27;uid&#x27;: &#x27;836&#x27;, &#x27;rid&#x27;: &#x27;117&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0580-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;3&#x27;, &#x27;uid&#x27;: &#x27;836&#x27;, &#x27;rid&#x27;: &#x27;117&#x27;, &#x27;name&#x27;: &#x27;T_Reset_Startup_PV1&#x27;, &#x27;kind&#x27;: &#x27;AufDBBlock&#x27;}]}]</td><td>Q</td><td>PCon 837.in</td><td><a href="#wire-1843-851">851</a></td></tr><tr><td>835 · LRef</td><td>{&#x27;UId&#x27;: &#x27;835&#x27;, &#x27;RefId&#x27;: &#x27;116&#x27;, &#x27;EN&#x27;: &#x27;false&#x27;, &#x27;ENO&#x27;: &#x27;false&#x27;} / [{&#x27;tag&#x27;: &#x27;Instance&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;836&#x27;, &#x27;RefId&#x27;: &#x27;117&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [{&#x27;file&#x27;: &#x27;0579-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;3&#x27;, &#x27;uid&#x27;: &#x27;835&#x27;, &#x27;rid&#x27;: &#x27;116&#x27;, &#x27;name&#x27;: &#x27;TON&#x27;, &#x27;kind&#x27;: &#x27;Instruction&#x27;}] / [{&#x27;kind&#x27;: &#x27;Instance&#x27;, &#x27;uid&#x27;: &#x27;836&#x27;, &#x27;rid&#x27;: &#x27;117&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0580-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;3&#x27;, &#x27;uid&#x27;: &#x27;836&#x27;, &#x27;rid&#x27;: &#x27;117&#x27;, &#x27;name&#x27;: &#x27;T_Reset_Startup_PV1&#x27;, &#x27;kind&#x27;: &#x27;AufDBBlock&#x27;}]}]</td><td>ET</td><td>ORef 842 · [미해석·RefId 없음]</td><td><a href="#wire-1843-852">852</a></td></tr><tr><td>837 · RCoil</td><td>{&#x27;UId&#x27;: &#x27;837&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 835.Q</td><td><a href="#wire-1843-851">851</a></td></tr><tr><td>837 · RCoil</td><td>{&#x27;UId&#x27;: &#x27;837&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 843 · Flag.Enable_R1_GATE</td><td><a href="#wire-1843-853">853</a></td></tr><tr><td>837 · RCoil</td><td>{&#x27;UId&#x27;: &#x27;837&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</td><td>out</td><td>PCon 838.in</td><td><a href="#wire-1843-854">854</a></td></tr><tr><td>838 · RCoil</td><td>{&#x27;UId&#x27;: &#x27;838&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 837.out</td><td><a href="#wire-1843-854">854</a></td></tr><tr><td>838 · RCoil</td><td>{&#x27;UId&#x27;: &#x27;838&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 844 · MemoCMD_PV1_Startup</td><td><a href="#wire-1843-855">855</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>전체 연결</th></tr></thead><tbody><tr><td><span id="wire-1843-793">793</span></td><td>Powerrail None.None / PCon 785.in</td></tr><tr><td><span id="wire-1843-668">668</span></td><td>OCon 588.None / PCon 785.operand</td></tr><tr><td><span id="wire-1843-786">786</span></td><td>PCon 785.out / PCon 22.in</td></tr><tr><td><span id="wire-1843-21">21</span></td><td>OCon 23.None / PCon 22.operand</td></tr><tr><td><span id="wire-1843-32">32</span></td><td>PCon 22.out / PCon 400.pre</td></tr><tr><td><span id="wire-1843-670">670</span></td><td>OCon 590.None / PCon 400.in1</td></tr><tr><td><span id="wire-1843-671">671</span></td><td>OCon 591.None / PCon 400.in2</td></tr><tr><td><span id="wire-1843-33">33</span></td><td>PCon 400.out / PCon 823.in / PCon 827.in / PCon 833.in</td></tr><tr><td><span id="wire-1843-826">826</span></td><td>OCon 824.None / PCon 823.operand</td></tr><tr><td><span id="wire-1843-672">672</span></td><td>PCon 823.out / PCon 406.pre / PCon 416.pre / PCon 428.pre / PCon 440.pre / PCon 446.pre / PCon 452.pre / PCon 466.pre / PCon 472.pre / PCon 486.pre / PCon 503.pre / PCon 509.pre / PCon 521.pre / PCon 535.pre / PCon 542.pre / PCon 548.pre / PCon 558.pre / PCon 584.pre</td></tr><tr><td><span id="wire-1843-673">673</span></td><td>OCon 592.None / PCon 406.in1</td></tr><tr><td><span id="wire-1843-674">674</span></td><td>OCon 593.None / PCon 406.in2</td></tr><tr><td><span id="wire-1843-675">675</span></td><td>PCon 406.out / PCon 410.in / PCon 412.in</td></tr><tr><td><span id="wire-1843-676">676</span></td><td>OCon 594.None / PCon 410.operand</td></tr><tr><td><span id="wire-1843-677">677</span></td><td>OCon 595.None / PCon 412.operand</td></tr><tr><td><span id="wire-1843-679">679</span></td><td>OCon 596.None / PCon 416.in1</td></tr><tr><td><span id="wire-1843-680">680</span></td><td>OCon 597.None / PCon 416.in2</td></tr><tr><td><span id="wire-1843-681">681</span></td><td>PCon 416.out / PCon 420.in / PCon 422.in / PCon 424.in</td></tr><tr><td><span id="wire-1843-682">682</span></td><td>OCon 598.None / PCon 420.operand</td></tr><tr><td><span id="wire-1843-683">683</span></td><td>OCon 599.None / PCon 422.operand</td></tr><tr><td><span id="wire-1843-684">684</span></td><td>OCon 600.None / PCon 424.operand</td></tr><tr><td><span id="wire-1843-686">686</span></td><td>OCon 601.None / PCon 428.in1</td></tr><tr><td><span id="wire-1843-687">687</span></td><td>OCon 602.None / PCon 428.in2</td></tr><tr><td><span id="wire-1843-688">688</span></td><td>PCon 428.out / PCon 432.in / PCon 434.in / PCon 436.in</td></tr><tr><td><span id="wire-1843-689">689</span></td><td>OCon 603.None / PCon 432.operand</td></tr><tr><td><span id="wire-1843-690">690</span></td><td>OCon 604.None / PCon 434.operand</td></tr><tr><td><span id="wire-1843-691">691</span></td><td>OCon 605.None / PCon 436.operand</td></tr><tr><td><span id="wire-1843-693">693</span></td><td>OCon 606.None / PCon 440.in1</td></tr><tr><td><span id="wire-1843-694">694</span></td><td>OCon 607.None / PCon 440.in2</td></tr><tr><td><span id="wire-1843-695">695</span></td><td>PCon 440.out / PCon 443.in</td></tr><tr><td><span id="wire-1843-697">697</span></td><td>OCon 608.None / PCon 443.operand</td></tr><tr><td><span id="wire-1843-698">698</span></td><td>OCon 609.None / PCon 446.in1</td></tr><tr><td><span id="wire-1843-699">699</span></td><td>OCon 610.None / PCon 446.in2</td></tr><tr><td><span id="wire-1843-700">700</span></td><td>PCon 446.out / PCon 449.in</td></tr><tr><td><span id="wire-1843-702">702</span></td><td>OCon 611.None / PCon 449.operand</td></tr><tr><td><span id="wire-1843-703">703</span></td><td>OCon 612.None / PCon 452.in1</td></tr><tr><td><span id="wire-1843-704">704</span></td><td>OCon 613.None / PCon 452.in2</td></tr><tr><td><span id="wire-1843-705">705</span></td><td>PCon 452.out / PCon 456.in / PCon 458.in / PCon 460.in / PCon 462.in</td></tr><tr><td><span id="wire-1843-706">706</span></td><td>OCon 614.None / PCon 456.operand</td></tr><tr><td><span id="wire-1843-707">707</span></td><td>OCon 615.None / PCon 458.operand</td></tr><tr><td><span id="wire-1843-708">708</span></td><td>OCon 616.None / PCon 460.operand</td></tr><tr><td><span id="wire-1843-709">709</span></td><td>OCon 617.None / PCon 462.operand</td></tr><tr><td><span id="wire-1843-711">711</span></td><td>OCon 618.None / PCon 466.in1</td></tr><tr><td><span id="wire-1843-712">712</span></td><td>OCon 619.None / PCon 466.in2</td></tr><tr><td><span id="wire-1843-713">713</span></td><td>PCon 466.out / PCon 469.in</td></tr><tr><td><span id="wire-1843-715">715</span></td><td>OCon 620.None / PCon 469.operand</td></tr><tr><td><span id="wire-1843-716">716</span></td><td>OCon 621.None / PCon 472.in1</td></tr><tr><td><span id="wire-1843-717">717</span></td><td>OCon 622.None / PCon 472.in2</td></tr><tr><td><span id="wire-1843-718">718</span></td><td>PCon 472.out / PCon 478.in / PCon 481.en</td></tr><tr><td><span id="wire-1843-719">719</span></td><td>OCon 623.None / PCon 478.operand</td></tr><tr><td><span id="wire-1843-720">720</span></td><td>OCon 624.None / PCon 481.in</td></tr><tr><td><span id="wire-1843-721">721</span></td><td>PCon 481.out1 / OCon 625.None</td></tr><tr><td><span id="wire-1843-723">723</span></td><td>OCon 626.None / PCon 486.in1</td></tr><tr><td><span id="wire-1843-724">724</span></td><td>OCon 627.None / PCon 486.in2</td></tr><tr><td><span id="wire-1843-725">725</span></td><td>PCon 486.out / PCon 492.in / PCon 495.en / PCon 500.in</td></tr><tr><td><span id="wire-1843-726">726</span></td><td>OCon 628.None / PCon 492.operand</td></tr><tr><td><span id="wire-1843-104">104</span></td><td>PCon 492.out / PCon 102.in</td></tr><tr><td><span id="wire-1843-105">105</span></td><td>OCon 106.None / PCon 102.operand</td></tr><tr><td><span id="wire-1843-727">727</span></td><td>OCon 629.None / PCon 495.in</td></tr><tr><td><span id="wire-1843-728">728</span></td><td>PCon 495.out1 / OCon 630.None</td></tr><tr><td><span id="wire-1843-729">729</span></td><td>OCon 631.None / PCon 500.operand</td></tr><tr><td><span id="wire-1843-731">731</span></td><td>OCon 632.None / PCon 503.in1</td></tr><tr><td><span id="wire-1843-732">732</span></td><td>OCon 633.None / PCon 503.in2</td></tr><tr><td><span id="wire-1843-27">27</span></td><td>PCon 503.out / PCon 506.in</td></tr><tr><td><span id="wire-1843-28">28</span></td><td>OCon 29.None / PCon 506.operand</td></tr><tr><td><span id="wire-1843-36">36</span></td><td>PCon 506.out / PCon 34.in</td></tr><tr><td><span id="wire-1843-37">37</span></td><td>OCon 38.None / PCon 34.operand</td></tr><tr><td><span id="wire-1843-736">736</span></td><td>OCon 635.None / PCon 509.in1</td></tr><tr><td><span id="wire-1843-737">737</span></td><td>OCon 636.None / PCon 509.in2</td></tr><tr><td><span id="wire-1843-738">738</span></td><td>PCon 509.out / PCon 513.in / PCon 515.in / PCon 517.in</td></tr><tr><td><span id="wire-1843-739">739</span></td><td>OCon 637.None / PCon 513.operand</td></tr><tr><td><span id="wire-1843-740">740</span></td><td>OCon 638.None / PCon 515.operand</td></tr><tr><td><span id="wire-1843-25">25</span></td><td>OCon 26.None / PCon 517.operand</td></tr><tr><td><span id="wire-1843-743">743</span></td><td>OCon 640.None / PCon 521.in1</td></tr><tr><td><span id="wire-1843-744">744</span></td><td>OCon 641.None / PCon 521.in2</td></tr><tr><td><span id="wire-1843-745">745</span></td><td>PCon 521.out / PCon 527.in / PCon 530.en</td></tr><tr><td><span id="wire-1843-746">746</span></td><td>OCon 642.None / PCon 527.operand</td></tr><tr><td><span id="wire-1843-747">747</span></td><td>OCon 643.None / PCon 530.in</td></tr><tr><td><span id="wire-1843-748">748</span></td><td>PCon 530.out1 / OCon 644.None</td></tr><tr><td><span id="wire-1843-750">750</span></td><td>OCon 645.None / PCon 535.in1</td></tr><tr><td><span id="wire-1843-751">751</span></td><td>OCon 646.None / PCon 535.in2</td></tr><tr><td><span id="wire-1843-30">30</span></td><td>PCon 535.out / PCon 794.in</td></tr><tr><td><span id="wire-1843-797">797</span></td><td>OCon 795.None / PCon 794.operand</td></tr><tr><td><span id="wire-1843-31">31</span></td><td>PCon 794.out / PCon 539.in</td></tr><tr><td><span id="wire-1843-755">755</span></td><td>OCon 648.None / PCon 539.operand</td></tr><tr><td><span id="wire-1843-756">756</span></td><td>OCon 649.None / PCon 542.in1</td></tr><tr><td><span id="wire-1843-757">757</span></td><td>OCon 650.None / PCon 542.in2</td></tr><tr><td><span id="wire-1843-758">758</span></td><td>PCon 542.out / PCon 545.in</td></tr><tr><td><span id="wire-1843-760">760</span></td><td>OCon 651.None / PCon 545.operand</td></tr><tr><td><span id="wire-1843-761">761</span></td><td>OCon 652.None / PCon 548.in1</td></tr><tr><td><span id="wire-1843-762">762</span></td><td>OCon 653.None / PCon 548.in2</td></tr><tr><td><span id="wire-1843-763">763</span></td><td>PCon 548.out / PCon 552.in / PCon 554.in</td></tr><tr><td><span id="wire-1843-764">764</span></td><td>OCon 654.None / PCon 552.operand</td></tr><tr><td><span id="wire-1843-765">765</span></td><td>OCon 655.None / PCon 554.operand</td></tr><tr><td><span id="wire-1843-767">767</span></td><td>OCon 656.None / PCon 558.in1</td></tr><tr><td><span id="wire-1843-768">768</span></td><td>OCon 657.None / PCon 558.in2</td></tr><tr><td><span id="wire-1843-769">769</span></td><td>PCon 558.out / PCon 791.in / PCon 578.in / PCon 581.in</td></tr><tr><td><span id="wire-1843-770">770</span></td><td>OCon 658.None / PCon 791.operand</td></tr><tr><td><span id="wire-1843-792">792</span></td><td>PCon 791.out / PCon 568.en / PCon 573.en</td></tr><tr><td><span id="wire-1843-771">771</span></td><td>OCon 659.None / PCon 568.in</td></tr><tr><td><span id="wire-1843-772">772</span></td><td>PCon 568.out1 / OCon 660.None</td></tr><tr><td><span id="wire-1843-773">773</span></td><td>OCon 661.None / PCon 573.in</td></tr><tr><td><span id="wire-1843-774">774</span></td><td>PCon 573.out1 / OCon 662.None</td></tr><tr><td><span id="wire-1843-776">776</span></td><td>OCon 663.None / PCon 578.operand</td></tr><tr><td><span id="wire-1843-777">777</span></td><td>OCon 664.None / PCon 581.operand</td></tr><tr><td><span id="wire-1843-779">779</span></td><td>OCon 665.None / PCon 584.in1</td></tr><tr><td><span id="wire-1843-780">780</span></td><td>OCon 666.None / PCon 584.in2</td></tr><tr><td><span id="wire-1843-781">781</span></td><td>PCon 584.out / PCon 587.in</td></tr><tr><td><span id="wire-1843-783">783</span></td><td>OCon 667.None / PCon 587.operand</td></tr><tr><td><span id="wire-1843-831">831</span></td><td>PCon 827.out / PCon 828.in</td></tr><tr><td><span id="wire-1843-832">832</span></td><td>OCon 829.None / PCon 828.operand</td></tr><tr><td><span id="wire-1843-846">846</span></td><td>OCon 839.None / PCon 833.operand</td></tr><tr><td><span id="wire-1843-847">847</span></td><td>PCon 833.out / PCon 834.in</td></tr><tr><td><span id="wire-1843-848">848</span></td><td>OCon 840.None / PCon 834.operand</td></tr><tr><td><span id="wire-1843-849">849</span></td><td>PCon 834.out / PCon 835.IN</td></tr><tr><td><span id="wire-1843-850">850</span></td><td>OCon 841.None / PCon 835.PT</td></tr><tr><td><span id="wire-1843-851">851</span></td><td>PCon 835.Q / PCon 837.in</td></tr><tr><td><span id="wire-1843-852">852</span></td><td>PCon 835.ET / OCon 842.None</td></tr><tr><td><span id="wire-1843-853">853</span></td><td>OCon 843.None / PCon 837.operand</td></tr><tr><td><span id="wire-1843-854">854</span></td><td>PCon 837.out / PCon 838.in</td></tr><tr><td><span id="wire-1843-855">855</span></td><td>OCon 844.None / PCon 838.operand</td></tr></tbody></table></div></details><details id="native-1844"><summary>1844 · auto start motors · production</summary><p><a href="networks/network-1844.html">원본 1844</a> · <a href="sources/decoded-original/0165-FlgNet.xml">원본 XML</a> · 4513a5f6e77717c99c5e869105483be31f7f62ab280e271dc36cd7a2d3e3bb88</p><div class="table-wrap"><table><thead><tr><th>노드</th><th>반전·형식·선언</th><th>핀</th><th>연결</th><th>Wire</th></tr></thead><tbody><tr><td>1145 · Contact</td><td>{&#x27;UId&#x27;: &#x27;1145&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>in</td><td>Powerrail None.None</td><td><a href="#wire-1844-1153">1153</a></td></tr><tr><td>1145 · Contact</td><td>{&#x27;UId&#x27;: &#x27;1145&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 932 · ON</td><td><a href="#wire-1844-1017">1017</a></td></tr><tr><td>1145 · Contact</td><td>{&#x27;UId&#x27;: &#x27;1145&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>out</td><td>PCon 1154.in</td><td><a href="#wire-1844-1146">1146</a></td></tr><tr><td>1154 · Contact</td><td>{&#x27;UId&#x27;: &#x27;1154&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>PCon 1145.out</td><td><a href="#wire-1844-1146">1146</a></td></tr><tr><td>1154 · Contact</td><td>{&#x27;UId&#x27;: &#x27;1154&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</td><td>operand</td><td>ORef 1155 · Allarm.Emergency_module_fault</td><td><a href="#wire-1844-1157">1157</a></td></tr><tr><td>1154 · Contact</td><td>{&#x27;UId&#x27;: &#x27;1154&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 1147.in</td><td><a href="#wire-1844-21">21</a></td></tr><tr><td>1147 · Contact</td><td>{&#x27;UId&#x27;: &#x27;1147&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>in</td><td>PCon 1154.out</td><td><a href="#wire-1844-21">21</a></td></tr><tr><td>1147 · Contact</td><td>{&#x27;UId&#x27;: &#x27;1147&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 933 · Flag.Auto_ON1</td><td><a href="#wire-1844-1018">1018</a></td></tr><tr><td>1147 · Contact</td><td>{&#x27;UId&#x27;: &#x27;1147&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>out</td><td>PCon 737.pre</td><td><a href="#wire-1844-1148">1148</a></td></tr><tr><td>737 · Eq</td><td>{&#x27;UId&#x27;: &#x27;737&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 1147.out</td><td><a href="#wire-1844-1148">1148</a></td></tr><tr><td>737 · Eq</td><td>{&#x27;UId&#x27;: &#x27;737&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 934 · Data.Tipo_preset</td><td><a href="#wire-1844-1019">1019</a></td></tr><tr><td>737 · Eq</td><td>{&#x27;UId&#x27;: &#x27;737&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 935 · 2</td><td><a href="#wire-1844-1020">1020</a></td></tr><tr><td>737 · Eq</td><td>{&#x27;UId&#x27;: &#x27;737&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 743.pre / PCon 753.pre / PCon 765.pre / PCon 777.pre / PCon 783.pre / PCon 789.pre / PCon 796.pre / PCon 802.pre / PCon 808.pre / PCon 814.pre / PCon 820.pre / PCon 834.pre / PCon 840.pre / PCon 846.pre / PCon 858.pre / PCon 872.pre / PCon 886.pre / PCon 892.pre / PCon 902.pre / PCon 928.pre</td><td><a href="#wire-1844-1021">1021</a></td></tr><tr><td>743 · Eq</td><td>{&#x27;UId&#x27;: &#x27;743&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 737.out / PCon 753.pre / PCon 765.pre / PCon 777.pre / PCon 783.pre / PCon 789.pre / PCon 796.pre / PCon 802.pre / PCon 808.pre / PCon 814.pre / PCon 820.pre / PCon 834.pre / PCon 840.pre / PCon 846.pre / PCon 858.pre / PCon 872.pre / PCon 886.pre / PCon 892.pre / PCon 902.pre / PCon 928.pre</td><td><a href="#wire-1844-1021">1021</a></td></tr><tr><td>743 · Eq</td><td>{&#x27;UId&#x27;: &#x27;743&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 936 · Data.Tempo_presetting</td><td><a href="#wire-1844-1022">1022</a></td></tr><tr><td>743 · Eq</td><td>{&#x27;UId&#x27;: &#x27;743&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 937 · 1</td><td><a href="#wire-1844-1023">1023</a></td></tr><tr><td>743 · Eq</td><td>{&#x27;UId&#x27;: &#x27;743&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 747.in / PCon 749.in</td><td><a href="#wire-1844-1024">1024</a></td></tr><tr><td>747 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;747&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 743.out / PCon 749.in</td><td><a href="#wire-1844-1024">1024</a></td></tr><tr><td>747 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;747&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 938 · Flag.RESET_ALLARM</td><td><a href="#wire-1844-1025">1025</a></td></tr><tr><td>749 · RCoil</td><td>{&#x27;UId&#x27;: &#x27;749&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 743.out / PCon 747.in</td><td><a href="#wire-1844-1024">1024</a></td></tr><tr><td>749 · RCoil</td><td>{&#x27;UId&#x27;: &#x27;749&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 939 · Flag.Maintenance_ON</td><td><a href="#wire-1844-1026">1026</a></td></tr><tr><td>753 · Eq</td><td>{&#x27;UId&#x27;: &#x27;753&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 737.out / PCon 743.pre / PCon 765.pre / PCon 777.pre / PCon 783.pre / PCon 789.pre / PCon 796.pre / PCon 802.pre / PCon 808.pre / PCon 814.pre / PCon 820.pre / PCon 834.pre / PCon 840.pre / PCon 846.pre / PCon 858.pre / PCon 872.pre / PCon 886.pre / PCon 892.pre / PCon 902.pre / PCon 928.pre</td><td><a href="#wire-1844-1021">1021</a></td></tr><tr><td>753 · Eq</td><td>{&#x27;UId&#x27;: &#x27;753&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 940 · Data.Tempo_presetting</td><td><a href="#wire-1844-1028">1028</a></td></tr><tr><td>753 · Eq</td><td>{&#x27;UId&#x27;: &#x27;753&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 941 · 3</td><td><a href="#wire-1844-1029">1029</a></td></tr><tr><td>753 · Eq</td><td>{&#x27;UId&#x27;: &#x27;753&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 757.in / PCon 759.in / PCon 761.in</td><td><a href="#wire-1844-1030">1030</a></td></tr><tr><td>757 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;757&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 753.out / PCon 759.in / PCon 761.in</td><td><a href="#wire-1844-1030">1030</a></td></tr><tr><td>757 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;757&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 942 · Flag.M_VR_03</td><td><a href="#wire-1844-1031">1031</a></td></tr><tr><td>759 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;759&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 753.out / PCon 757.in / PCon 761.in</td><td><a href="#wire-1844-1030">1030</a></td></tr><tr><td>759 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;759&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 943 · Flag.M_VR_04</td><td><a href="#wire-1844-1032">1032</a></td></tr><tr><td>761 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;761&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 753.out / PCon 757.in / PCon 759.in</td><td><a href="#wire-1844-1030">1030</a></td></tr><tr><td>761 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;761&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 944 · Flag.M_VR_05</td><td><a href="#wire-1844-1033">1033</a></td></tr><tr><td>765 · Eq</td><td>{&#x27;UId&#x27;: &#x27;765&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 737.out / PCon 743.pre / PCon 753.pre / PCon 777.pre / PCon 783.pre / PCon 789.pre / PCon 796.pre / PCon 802.pre / PCon 808.pre / PCon 814.pre / PCon 820.pre / PCon 834.pre / PCon 840.pre / PCon 846.pre / PCon 858.pre / PCon 872.pre / PCon 886.pre / PCon 892.pre / PCon 902.pre / PCon 928.pre</td><td><a href="#wire-1844-1021">1021</a></td></tr><tr><td>765 · Eq</td><td>{&#x27;UId&#x27;: &#x27;765&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 945 · Data.Tempo_presetting</td><td><a href="#wire-1844-1035">1035</a></td></tr><tr><td>765 · Eq</td><td>{&#x27;UId&#x27;: &#x27;765&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 946 · 6</td><td><a href="#wire-1844-1036">1036</a></td></tr><tr><td>765 · Eq</td><td>{&#x27;UId&#x27;: &#x27;765&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 769.in / PCon 771.in / PCon 773.in</td><td><a href="#wire-1844-1037">1037</a></td></tr><tr><td>769 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;769&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 765.out / PCon 771.in / PCon 773.in</td><td><a href="#wire-1844-1037">1037</a></td></tr><tr><td>769 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;769&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 947 · Flag.M_SC_01</td><td><a href="#wire-1844-1038">1038</a></td></tr><tr><td>771 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;771&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 765.out / PCon 769.in / PCon 773.in</td><td><a href="#wire-1844-1037">1037</a></td></tr><tr><td>771 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;771&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 948 · Flag.M_SC_10</td><td><a href="#wire-1844-1039">1039</a></td></tr><tr><td>773 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;773&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 765.out / PCon 769.in / PCon 771.in</td><td><a href="#wire-1844-1037">1037</a></td></tr><tr><td>773 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;773&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 949 · Flag.M_SC_11</td><td><a href="#wire-1844-1040">1040</a></td></tr><tr><td>777 · Eq</td><td>{&#x27;UId&#x27;: &#x27;777&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 737.out / PCon 743.pre / PCon 753.pre / PCon 765.pre / PCon 783.pre / PCon 789.pre / PCon 796.pre / PCon 802.pre / PCon 808.pre / PCon 814.pre / PCon 820.pre / PCon 834.pre / PCon 840.pre / PCon 846.pre / PCon 858.pre / PCon 872.pre / PCon 886.pre / PCon 892.pre / PCon 902.pre / PCon 928.pre</td><td><a href="#wire-1844-1021">1021</a></td></tr><tr><td>777 · Eq</td><td>{&#x27;UId&#x27;: &#x27;777&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 950 · Data.Tempo_presetting</td><td><a href="#wire-1844-1042">1042</a></td></tr><tr><td>777 · Eq</td><td>{&#x27;UId&#x27;: &#x27;777&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 951 · 10</td><td><a href="#wire-1844-1043">1043</a></td></tr><tr><td>777 · Eq</td><td>{&#x27;UId&#x27;: &#x27;777&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 780.in</td><td><a href="#wire-1844-1044">1044</a></td></tr><tr><td>780 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;780&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 777.out</td><td><a href="#wire-1844-1044">1044</a></td></tr><tr><td>780 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;780&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 952 · Flag.M_FN_04</td><td><a href="#wire-1844-1046">1046</a></td></tr><tr><td>783 · Eq</td><td>{&#x27;UId&#x27;: &#x27;783&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 737.out / PCon 743.pre / PCon 753.pre / PCon 765.pre / PCon 777.pre / PCon 789.pre / PCon 796.pre / PCon 802.pre / PCon 808.pre / PCon 814.pre / PCon 820.pre / PCon 834.pre / PCon 840.pre / PCon 846.pre / PCon 858.pre / PCon 872.pre / PCon 886.pre / PCon 892.pre / PCon 902.pre / PCon 928.pre</td><td><a href="#wire-1844-1021">1021</a></td></tr><tr><td>783 · Eq</td><td>{&#x27;UId&#x27;: &#x27;783&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 953 · Data.Tempo_presetting</td><td><a href="#wire-1844-1047">1047</a></td></tr><tr><td>783 · Eq</td><td>{&#x27;UId&#x27;: &#x27;783&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 954 · 18</td><td><a href="#wire-1844-1048">1048</a></td></tr><tr><td>783 · Eq</td><td>{&#x27;UId&#x27;: &#x27;783&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 786.in</td><td><a href="#wire-1844-1049">1049</a></td></tr><tr><td>786 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;786&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 783.out</td><td><a href="#wire-1844-1049">1049</a></td></tr><tr><td>786 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;786&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 955 · Flag.M_VS_01</td><td><a href="#wire-1844-1051">1051</a></td></tr><tr><td>789 · Eq</td><td>{&#x27;UId&#x27;: &#x27;789&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 737.out / PCon 743.pre / PCon 753.pre / PCon 765.pre / PCon 777.pre / PCon 783.pre / PCon 796.pre / PCon 802.pre / PCon 808.pre / PCon 814.pre / PCon 820.pre / PCon 834.pre / PCon 840.pre / PCon 846.pre / PCon 858.pre / PCon 872.pre / PCon 886.pre / PCon 892.pre / PCon 902.pre / PCon 928.pre</td><td><a href="#wire-1844-1021">1021</a></td></tr><tr><td>789 · Eq</td><td>{&#x27;UId&#x27;: &#x27;789&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 956 · Data.Tempo_presetting</td><td><a href="#wire-1844-1052">1052</a></td></tr><tr><td>789 · Eq</td><td>{&#x27;UId&#x27;: &#x27;789&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 957 · 21</td><td><a href="#wire-1844-1053">1053</a></td></tr><tr><td>789 · Eq</td><td>{&#x27;UId&#x27;: &#x27;789&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 1149.in</td><td><a href="#wire-1844-1054">1054</a></td></tr><tr><td>1149 · Contact</td><td>{&#x27;UId&#x27;: &#x27;1149&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>in</td><td>PCon 789.out</td><td><a href="#wire-1844-1054">1054</a></td></tr><tr><td>1149 · Contact</td><td>{&#x27;UId&#x27;: &#x27;1149&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 958 · OFF</td><td><a href="#wire-1844-1055">1055</a></td></tr><tr><td>1149 · Contact</td><td>{&#x27;UId&#x27;: &#x27;1149&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>out</td><td>PCon 793.in</td><td><a href="#wire-1844-1150">1150</a></td></tr><tr><td>793 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;793&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 1149.out</td><td><a href="#wire-1844-1150">1150</a></td></tr><tr><td>793 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;793&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 959 · Flag.M_MC_05</td><td><a href="#wire-1844-1057">1057</a></td></tr><tr><td>796 · Eq</td><td>{&#x27;UId&#x27;: &#x27;796&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 737.out / PCon 743.pre / PCon 753.pre / PCon 765.pre / PCon 777.pre / PCon 783.pre / PCon 789.pre / PCon 802.pre / PCon 808.pre / PCon 814.pre / PCon 820.pre / PCon 834.pre / PCon 840.pre / PCon 846.pre / PCon 858.pre / PCon 872.pre / PCon 886.pre / PCon 892.pre / PCon 902.pre / PCon 928.pre</td><td><a href="#wire-1844-1021">1021</a></td></tr><tr><td>796 · Eq</td><td>{&#x27;UId&#x27;: &#x27;796&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 960 · Data.Tempo_presetting</td><td><a href="#wire-1844-1058">1058</a></td></tr><tr><td>796 · Eq</td><td>{&#x27;UId&#x27;: &#x27;796&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 961 · 24</td><td><a href="#wire-1844-1059">1059</a></td></tr><tr><td>796 · Eq</td><td>{&#x27;UId&#x27;: &#x27;796&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 799.in</td><td><a href="#wire-1844-1060">1060</a></td></tr><tr><td>799 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;799&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 796.out</td><td><a href="#wire-1844-1060">1060</a></td></tr><tr><td>799 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;799&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 962 · Flag.M_MC_04</td><td><a href="#wire-1844-1062">1062</a></td></tr><tr><td>802 · Eq</td><td>{&#x27;UId&#x27;: &#x27;802&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 737.out / PCon 743.pre / PCon 753.pre / PCon 765.pre / PCon 777.pre / PCon 783.pre / PCon 789.pre / PCon 796.pre / PCon 808.pre / PCon 814.pre / PCon 820.pre / PCon 834.pre / PCon 840.pre / PCon 846.pre / PCon 858.pre / PCon 872.pre / PCon 886.pre / PCon 892.pre / PCon 902.pre / PCon 928.pre</td><td><a href="#wire-1844-1021">1021</a></td></tr><tr><td>802 · Eq</td><td>{&#x27;UId&#x27;: &#x27;802&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 963 · Data.Tempo_presetting</td><td><a href="#wire-1844-1063">1063</a></td></tr><tr><td>802 · Eq</td><td>{&#x27;UId&#x27;: &#x27;802&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 964 · 27</td><td><a href="#wire-1844-1064">1064</a></td></tr><tr><td>802 · Eq</td><td>{&#x27;UId&#x27;: &#x27;802&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 805.in</td><td><a href="#wire-1844-1065">1065</a></td></tr><tr><td>805 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;805&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 802.out</td><td><a href="#wire-1844-1065">1065</a></td></tr><tr><td>805 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;805&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 965 · Flag.Enable_R2_GATE</td><td><a href="#wire-1844-1067">1067</a></td></tr><tr><td>808 · Eq</td><td>{&#x27;UId&#x27;: &#x27;808&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 737.out / PCon 743.pre / PCon 753.pre / PCon 765.pre / PCon 777.pre / PCon 783.pre / PCon 789.pre / PCon 796.pre / PCon 802.pre / PCon 814.pre / PCon 820.pre / PCon 834.pre / PCon 840.pre / PCon 846.pre / PCon 858.pre / PCon 872.pre / PCon 886.pre / PCon 892.pre / PCon 902.pre / PCon 928.pre</td><td><a href="#wire-1844-1021">1021</a></td></tr><tr><td>808 · Eq</td><td>{&#x27;UId&#x27;: &#x27;808&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 966 · Data.Tempo_presetting</td><td><a href="#wire-1844-1068">1068</a></td></tr><tr><td>808 · Eq</td><td>{&#x27;UId&#x27;: &#x27;808&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 967 · 30</td><td><a href="#wire-1844-1069">1069</a></td></tr><tr><td>808 · Eq</td><td>{&#x27;UId&#x27;: &#x27;808&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 811.in</td><td><a href="#wire-1844-1070">1070</a></td></tr><tr><td>811 · RCoil</td><td>{&#x27;UId&#x27;: &#x27;811&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 808.out</td><td><a href="#wire-1844-1070">1070</a></td></tr><tr><td>811 · RCoil</td><td>{&#x27;UId&#x27;: &#x27;811&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 968 · Flag.STANDBY_ON</td><td><a href="#wire-1844-1072">1072</a></td></tr><tr><td>814 · Eq</td><td>{&#x27;UId&#x27;: &#x27;814&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 737.out / PCon 743.pre / PCon 753.pre / PCon 765.pre / PCon 777.pre / PCon 783.pre / PCon 789.pre / PCon 796.pre / PCon 802.pre / PCon 808.pre / PCon 820.pre / PCon 834.pre / PCon 840.pre / PCon 846.pre / PCon 858.pre / PCon 872.pre / PCon 886.pre / PCon 892.pre / PCon 902.pre / PCon 928.pre</td><td><a href="#wire-1844-1021">1021</a></td></tr><tr><td>814 · Eq</td><td>{&#x27;UId&#x27;: &#x27;814&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 969 · Data.Tempo_presetting</td><td><a href="#wire-1844-1073">1073</a></td></tr><tr><td>814 · Eq</td><td>{&#x27;UId&#x27;: &#x27;814&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 970 · 33</td><td><a href="#wire-1844-1074">1074</a></td></tr><tr><td>814 · Eq</td><td>{&#x27;UId&#x27;: &#x27;814&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 817.in</td><td><a href="#wire-1844-1075">1075</a></td></tr><tr><td>817 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;817&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 814.out</td><td><a href="#wire-1844-1075">1075</a></td></tr><tr><td>817 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;817&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 971 · Flag.M_RD_01_FAN</td><td><a href="#wire-1844-1077">1077</a></td></tr><tr><td>820 · Eq</td><td>{&#x27;UId&#x27;: &#x27;820&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 737.out / PCon 743.pre / PCon 753.pre / PCon 765.pre / PCon 777.pre / PCon 783.pre / PCon 789.pre / PCon 796.pre / PCon 802.pre / PCon 808.pre / PCon 814.pre / PCon 834.pre / PCon 840.pre / PCon 846.pre / PCon 858.pre / PCon 872.pre / PCon 886.pre / PCon 892.pre / PCon 902.pre / PCon 928.pre</td><td><a href="#wire-1844-1021">1021</a></td></tr><tr><td>820 · Eq</td><td>{&#x27;UId&#x27;: &#x27;820&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 972 · Data.Tempo_presetting</td><td><a href="#wire-1844-1078">1078</a></td></tr><tr><td>820 · Eq</td><td>{&#x27;UId&#x27;: &#x27;820&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 973 · 35</td><td><a href="#wire-1844-1079">1079</a></td></tr><tr><td>820 · Eq</td><td>{&#x27;UId&#x27;: &#x27;820&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 826.in / PCon 829.en</td><td><a href="#wire-1844-1080">1080</a></td></tr><tr><td>826 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;826&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 820.out / PCon 829.en</td><td><a href="#wire-1844-1080">1080</a></td></tr><tr><td>826 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;826&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 974 · Flag.M_RD_01</td><td><a href="#wire-1844-1081">1081</a></td></tr><tr><td>829 · Move</td><td>{&#x27;UId&#x27;: &#x27;829&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 820.out / PCon 826.in</td><td><a href="#wire-1844-1080">1080</a></td></tr><tr><td>829 · Move</td><td>{&#x27;UId&#x27;: &#x27;829&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 975 · 25</td><td><a href="#wire-1844-1082">1082</a></td></tr><tr><td>829 · Move</td><td>{&#x27;UId&#x27;: &#x27;829&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 976 · Data.SET_PERC_FR01</td><td><a href="#wire-1844-1083">1083</a></td></tr><tr><td>834 · Eq</td><td>{&#x27;UId&#x27;: &#x27;834&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 737.out / PCon 743.pre / PCon 753.pre / PCon 765.pre / PCon 777.pre / PCon 783.pre / PCon 789.pre / PCon 796.pre / PCon 802.pre / PCon 808.pre / PCon 814.pre / PCon 820.pre / PCon 840.pre / PCon 846.pre / PCon 858.pre / PCon 872.pre / PCon 886.pre / PCon 892.pre / PCon 902.pre / PCon 928.pre</td><td><a href="#wire-1844-1021">1021</a></td></tr><tr><td>834 · Eq</td><td>{&#x27;UId&#x27;: &#x27;834&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 977 · Data.Tempo_presetting</td><td><a href="#wire-1844-1085">1085</a></td></tr><tr><td>834 · Eq</td><td>{&#x27;UId&#x27;: &#x27;834&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 978 · 40</td><td><a href="#wire-1844-1086">1086</a></td></tr><tr><td>834 · Eq</td><td>{&#x27;UId&#x27;: &#x27;834&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 1158.in</td><td><a href="#wire-1844-1087">1087</a></td></tr><tr><td>1158 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;1158&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 834.out</td><td><a href="#wire-1844-1087">1087</a></td></tr><tr><td>1158 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;1158&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 1159 · Flag.Enable_R1_GATE</td><td><a href="#wire-1844-1161">1161</a></td></tr><tr><td>840 · Eq</td><td>{&#x27;UId&#x27;: &#x27;840&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 737.out / PCon 743.pre / PCon 753.pre / PCon 765.pre / PCon 777.pre / PCon 783.pre / PCon 789.pre / PCon 796.pre / PCon 802.pre / PCon 808.pre / PCon 814.pre / PCon 820.pre / PCon 834.pre / PCon 846.pre / PCon 858.pre / PCon 872.pre / PCon 886.pre / PCon 892.pre / PCon 902.pre / PCon 928.pre</td><td><a href="#wire-1844-1021">1021</a></td></tr><tr><td>840 · Eq</td><td>{&#x27;UId&#x27;: &#x27;840&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 980 · Data.Tempo_presetting</td><td><a href="#wire-1844-1090">1090</a></td></tr><tr><td>840 · Eq</td><td>{&#x27;UId&#x27;: &#x27;840&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 981 · 43</td><td><a href="#wire-1844-1091">1091</a></td></tr><tr><td>840 · Eq</td><td>{&#x27;UId&#x27;: &#x27;840&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 1162.in</td><td><a href="#wire-1844-23">23</a></td></tr><tr><td>1162 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;1162&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 840.out</td><td><a href="#wire-1844-23">23</a></td></tr><tr><td>1162 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;1162&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 1163 · Flag.M_BC_01</td><td><a href="#wire-1844-1165">1165</a></td></tr><tr><td>846 · Eq</td><td>{&#x27;UId&#x27;: &#x27;846&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 737.out / PCon 743.pre / PCon 753.pre / PCon 765.pre / PCon 777.pre / PCon 783.pre / PCon 789.pre / PCon 796.pre / PCon 802.pre / PCon 808.pre / PCon 814.pre / PCon 820.pre / PCon 834.pre / PCon 840.pre / PCon 858.pre / PCon 872.pre / PCon 886.pre / PCon 892.pre / PCon 902.pre / PCon 928.pre</td><td><a href="#wire-1844-1021">1021</a></td></tr><tr><td>846 · Eq</td><td>{&#x27;UId&#x27;: &#x27;846&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 983 · Data.Tempo_presetting</td><td><a href="#wire-1844-1095">1095</a></td></tr><tr><td>846 · Eq</td><td>{&#x27;UId&#x27;: &#x27;846&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 984 · 46</td><td><a href="#wire-1844-1096">1096</a></td></tr><tr><td>846 · Eq</td><td>{&#x27;UId&#x27;: &#x27;846&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 850.in / PCon 852.in / PCon 854.in</td><td><a href="#wire-1844-1097">1097</a></td></tr><tr><td>850 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;850&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 846.out / PCon 852.in / PCon 854.in</td><td><a href="#wire-1844-1097">1097</a></td></tr><tr><td>850 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;850&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 985 · Flag.M_VR_01</td><td><a href="#wire-1844-1098">1098</a></td></tr><tr><td>852 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;852&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 846.out / PCon 850.in / PCon 854.in</td><td><a href="#wire-1844-1097">1097</a></td></tr><tr><td>852 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;852&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 986 · Flag.M_VR_02</td><td><a href="#wire-1844-1099">1099</a></td></tr><tr><td>854 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;854&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 846.out / PCon 850.in / PCon 852.in</td><td><a href="#wire-1844-1097">1097</a></td></tr><tr><td>854 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;854&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 987 · Flag.M_CH_01</td><td><a href="#wire-1844-1100">1100</a></td></tr><tr><td>858 · Eq</td><td>{&#x27;UId&#x27;: &#x27;858&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 737.out / PCon 743.pre / PCon 753.pre / PCon 765.pre / PCon 777.pre / PCon 783.pre / PCon 789.pre / PCon 796.pre / PCon 802.pre / PCon 808.pre / PCon 814.pre / PCon 820.pre / PCon 834.pre / PCon 840.pre / PCon 846.pre / PCon 872.pre / PCon 886.pre / PCon 892.pre / PCon 902.pre / PCon 928.pre</td><td><a href="#wire-1844-1021">1021</a></td></tr><tr><td>858 · Eq</td><td>{&#x27;UId&#x27;: &#x27;858&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 988 · Data.Tempo_presetting</td><td><a href="#wire-1844-1102">1102</a></td></tr><tr><td>858 · Eq</td><td>{&#x27;UId&#x27;: &#x27;858&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 989 · 49</td><td><a href="#wire-1844-1103">1103</a></td></tr><tr><td>858 · Eq</td><td>{&#x27;UId&#x27;: &#x27;858&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 864.in / PCon 867.en</td><td><a href="#wire-1844-1104">1104</a></td></tr><tr><td>864 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;864&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 858.out / PCon 867.en</td><td><a href="#wire-1844-1104">1104</a></td></tr><tr><td>864 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;864&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 990 · Flag.M_FN_01</td><td><a href="#wire-1844-1105">1105</a></td></tr><tr><td>867 · Move</td><td>{&#x27;UId&#x27;: &#x27;867&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 858.out / PCon 864.in</td><td><a href="#wire-1844-1104">1104</a></td></tr><tr><td>867 · Move</td><td>{&#x27;UId&#x27;: &#x27;867&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 991 · 35</td><td><a href="#wire-1844-1106">1106</a></td></tr><tr><td>867 · Move</td><td>{&#x27;UId&#x27;: &#x27;867&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 992 · Data.SET_PERC_VT01</td><td><a href="#wire-1844-1107">1107</a></td></tr><tr><td>872 · Eq</td><td>{&#x27;UId&#x27;: &#x27;872&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 737.out / PCon 743.pre / PCon 753.pre / PCon 765.pre / PCon 777.pre / PCon 783.pre / PCon 789.pre / PCon 796.pre / PCon 802.pre / PCon 808.pre / PCon 814.pre / PCon 820.pre / PCon 834.pre / PCon 840.pre / PCon 846.pre / PCon 858.pre / PCon 886.pre / PCon 892.pre / PCon 902.pre / PCon 928.pre</td><td><a href="#wire-1844-1021">1021</a></td></tr><tr><td>872 · Eq</td><td>{&#x27;UId&#x27;: &#x27;872&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 993 · Data.Tempo_presetting</td><td><a href="#wire-1844-1109">1109</a></td></tr><tr><td>872 · Eq</td><td>{&#x27;UId&#x27;: &#x27;872&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 994 · 52</td><td><a href="#wire-1844-1110">1110</a></td></tr><tr><td>872 · Eq</td><td>{&#x27;UId&#x27;: &#x27;872&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 878.in / PCon 881.en</td><td><a href="#wire-1844-1111">1111</a></td></tr><tr><td>878 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;878&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 872.out / PCon 881.en</td><td><a href="#wire-1844-1111">1111</a></td></tr><tr><td>878 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;878&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 995 · Flag.M_FN_02</td><td><a href="#wire-1844-1112">1112</a></td></tr><tr><td>881 · Move</td><td>{&#x27;UId&#x27;: &#x27;881&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 872.out / PCon 878.in</td><td><a href="#wire-1844-1111">1111</a></td></tr><tr><td>881 · Move</td><td>{&#x27;UId&#x27;: &#x27;881&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 996 · 80</td><td><a href="#wire-1844-1113">1113</a></td></tr><tr><td>881 · Move</td><td>{&#x27;UId&#x27;: &#x27;881&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 997 · Data.Set_Perc_VT02</td><td><a href="#wire-1844-1114">1114</a></td></tr><tr><td>886 · Eq</td><td>{&#x27;UId&#x27;: &#x27;886&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 737.out / PCon 743.pre / PCon 753.pre / PCon 765.pre / PCon 777.pre / PCon 783.pre / PCon 789.pre / PCon 796.pre / PCon 802.pre / PCon 808.pre / PCon 814.pre / PCon 820.pre / PCon 834.pre / PCon 840.pre / PCon 846.pre / PCon 858.pre / PCon 872.pre / PCon 892.pre / PCon 902.pre / PCon 928.pre</td><td><a href="#wire-1844-1021">1021</a></td></tr><tr><td>886 · Eq</td><td>{&#x27;UId&#x27;: &#x27;886&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 998 · Data.Tempo_presetting</td><td><a href="#wire-1844-1116">1116</a></td></tr><tr><td>886 · Eq</td><td>{&#x27;UId&#x27;: &#x27;886&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 999 · 56</td><td><a href="#wire-1844-1117">1117</a></td></tr><tr><td>886 · Eq</td><td>{&#x27;UId&#x27;: &#x27;886&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 889.in</td><td><a href="#wire-1844-1118">1118</a></td></tr><tr><td>889 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;889&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 886.out</td><td><a href="#wire-1844-1118">1118</a></td></tr><tr><td>889 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;889&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 1000 · Flag.M_FN_03</td><td><a href="#wire-1844-1120">1120</a></td></tr><tr><td>892 · Eq</td><td>{&#x27;UId&#x27;: &#x27;892&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 737.out / PCon 743.pre / PCon 753.pre / PCon 765.pre / PCon 777.pre / PCon 783.pre / PCon 789.pre / PCon 796.pre / PCon 802.pre / PCon 808.pre / PCon 814.pre / PCon 820.pre / PCon 834.pre / PCon 840.pre / PCon 846.pre / PCon 858.pre / PCon 872.pre / PCon 886.pre / PCon 902.pre / PCon 928.pre</td><td><a href="#wire-1844-1021">1021</a></td></tr><tr><td>892 · Eq</td><td>{&#x27;UId&#x27;: &#x27;892&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 1001 · Data.Tempo_presetting</td><td><a href="#wire-1844-1121">1121</a></td></tr><tr><td>892 · Eq</td><td>{&#x27;UId&#x27;: &#x27;892&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 1002 · 60</td><td><a href="#wire-1844-1122">1122</a></td></tr><tr><td>892 · Eq</td><td>{&#x27;UId&#x27;: &#x27;892&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 896.in / PCon 898.in</td><td><a href="#wire-1844-1123">1123</a></td></tr><tr><td>896 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;896&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 892.out / PCon 898.in</td><td><a href="#wire-1844-1123">1123</a></td></tr><tr><td>896 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;896&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 1003 · Flag.RESET_ALLARM</td><td><a href="#wire-1844-1124">1124</a></td></tr><tr><td>898 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;898&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 892.out / PCon 896.in</td><td><a href="#wire-1844-1123">1123</a></td></tr><tr><td>898 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;898&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 1004 · Flag.M_FN_06</td><td><a href="#wire-1844-1125">1125</a></td></tr><tr><td>902 · Eq</td><td>{&#x27;UId&#x27;: &#x27;902&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 737.out / PCon 743.pre / PCon 753.pre / PCon 765.pre / PCon 777.pre / PCon 783.pre / PCon 789.pre / PCon 796.pre / PCon 802.pre / PCon 808.pre / PCon 814.pre / PCon 820.pre / PCon 834.pre / PCon 840.pre / PCon 846.pre / PCon 858.pre / PCon 872.pre / PCon 886.pre / PCon 892.pre / PCon 928.pre</td><td><a href="#wire-1844-1021">1021</a></td></tr><tr><td>902 · Eq</td><td>{&#x27;UId&#x27;: &#x27;902&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 1005 · Data.Tempo_presetting</td><td><a href="#wire-1844-1127">1127</a></td></tr><tr><td>902 · Eq</td><td>{&#x27;UId&#x27;: &#x27;902&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 1006 · 62</td><td><a href="#wire-1844-1128">1128</a></td></tr><tr><td>902 · Eq</td><td>{&#x27;UId&#x27;: &#x27;902&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 1151.in / PCon 922.in / PCon 925.in</td><td><a href="#wire-1844-1129">1129</a></td></tr><tr><td>1151 · Contact</td><td>{&#x27;UId&#x27;: &#x27;1151&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>in</td><td>PCon 902.out / PCon 922.in / PCon 925.in</td><td><a href="#wire-1844-1129">1129</a></td></tr><tr><td>1151 · Contact</td><td>{&#x27;UId&#x27;: &#x27;1151&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 1007 · OFF</td><td><a href="#wire-1844-1130">1130</a></td></tr><tr><td>1151 · Contact</td><td>{&#x27;UId&#x27;: &#x27;1151&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>out</td><td>PCon 912.en / PCon 917.en</td><td><a href="#wire-1844-1152">1152</a></td></tr><tr><td>912 · Move</td><td>{&#x27;UId&#x27;: &#x27;912&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 1151.out / PCon 917.en</td><td><a href="#wire-1844-1152">1152</a></td></tr><tr><td>912 · Move</td><td>{&#x27;UId&#x27;: &#x27;912&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 1008 · 850</td><td><a href="#wire-1844-1131">1131</a></td></tr><tr><td>912 · Move</td><td>{&#x27;UId&#x27;: &#x27;912&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 1009 · Data.TC01_SETPOINT</td><td><a href="#wire-1844-1132">1132</a></td></tr><tr><td>917 · Move</td><td>{&#x27;UId&#x27;: &#x27;917&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 1151.out / PCon 912.en</td><td><a href="#wire-1844-1152">1152</a></td></tr><tr><td>917 · Move</td><td>{&#x27;UId&#x27;: &#x27;917&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 1010 · 500</td><td><a href="#wire-1844-1133">1133</a></td></tr><tr><td>917 · Move</td><td>{&#x27;UId&#x27;: &#x27;917&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 1011 · Data.TC03_SETPOINT</td><td><a href="#wire-1844-1134">1134</a></td></tr><tr><td>922 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;922&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 902.out / PCon 1151.in / PCon 925.in</td><td><a href="#wire-1844-1129">1129</a></td></tr><tr><td>922 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;922&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 1012 · Flag.Start_Burner</td><td><a href="#wire-1844-1136">1136</a></td></tr><tr><td>925 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;925&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 902.out / PCon 1151.in / PCon 922.in</td><td><a href="#wire-1844-1129">1129</a></td></tr><tr><td>925 · SCoil</td><td>{&#x27;UId&#x27;: &#x27;925&#x27;, &#x27;Gate&#x27;: &#x27;SCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 1013 · Flag.AUTO_BURNER</td><td><a href="#wire-1844-1137">1137</a></td></tr><tr><td>928 · Eq</td><td>{&#x27;UId&#x27;: &#x27;928&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 737.out / PCon 743.pre / PCon 753.pre / PCon 765.pre / PCon 777.pre / PCon 783.pre / PCon 789.pre / PCon 796.pre / PCon 802.pre / PCon 808.pre / PCon 814.pre / PCon 820.pre / PCon 834.pre / PCon 840.pre / PCon 846.pre / PCon 858.pre / PCon 872.pre / PCon 886.pre / PCon 892.pre / PCon 902.pre</td><td><a href="#wire-1844-1021">1021</a></td></tr><tr><td>928 · Eq</td><td>{&#x27;UId&#x27;: &#x27;928&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 1014 · Data.Tempo_presetting</td><td><a href="#wire-1844-1139">1139</a></td></tr><tr><td>928 · Eq</td><td>{&#x27;UId&#x27;: &#x27;928&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 1015 · 65</td><td><a href="#wire-1844-1140">1140</a></td></tr><tr><td>928 · Eq</td><td>{&#x27;UId&#x27;: &#x27;928&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 931.in</td><td><a href="#wire-1844-1141">1141</a></td></tr><tr><td>931 · RCoil</td><td>{&#x27;UId&#x27;: &#x27;931&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</td><td>in</td><td>PCon 928.out</td><td><a href="#wire-1844-1141">1141</a></td></tr><tr><td>931 · RCoil</td><td>{&#x27;UId&#x27;: &#x27;931&#x27;, &#x27;Gate&#x27;: &#x27;RCoil&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 1016 · Flag.Auto_ON1</td><td><a href="#wire-1844-1143">1143</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>전체 연결</th></tr></thead><tbody><tr><td><span id="wire-1844-1153">1153</span></td><td>Powerrail None.None / PCon 1145.in</td></tr><tr><td><span id="wire-1844-1017">1017</span></td><td>OCon 932.None / PCon 1145.operand</td></tr><tr><td><span id="wire-1844-1146">1146</span></td><td>PCon 1145.out / PCon 1154.in</td></tr><tr><td><span id="wire-1844-1157">1157</span></td><td>OCon 1155.None / PCon 1154.operand</td></tr><tr><td><span id="wire-1844-21">21</span></td><td>PCon 1154.out / PCon 1147.in</td></tr><tr><td><span id="wire-1844-1018">1018</span></td><td>OCon 933.None / PCon 1147.operand</td></tr><tr><td><span id="wire-1844-1148">1148</span></td><td>PCon 1147.out / PCon 737.pre</td></tr><tr><td><span id="wire-1844-1019">1019</span></td><td>OCon 934.None / PCon 737.in1</td></tr><tr><td><span id="wire-1844-1020">1020</span></td><td>OCon 935.None / PCon 737.in2</td></tr><tr><td><span id="wire-1844-1021">1021</span></td><td>PCon 737.out / PCon 743.pre / PCon 753.pre / PCon 765.pre / PCon 777.pre / PCon 783.pre / PCon 789.pre / PCon 796.pre / PCon 802.pre / PCon 808.pre / PCon 814.pre / PCon 820.pre / PCon 834.pre / PCon 840.pre / PCon 846.pre / PCon 858.pre / PCon 872.pre / PCon 886.pre / PCon 892.pre / PCon 902.pre / PCon 928.pre</td></tr><tr><td><span id="wire-1844-1022">1022</span></td><td>OCon 936.None / PCon 743.in1</td></tr><tr><td><span id="wire-1844-1023">1023</span></td><td>OCon 937.None / PCon 743.in2</td></tr><tr><td><span id="wire-1844-1024">1024</span></td><td>PCon 743.out / PCon 747.in / PCon 749.in</td></tr><tr><td><span id="wire-1844-1025">1025</span></td><td>OCon 938.None / PCon 747.operand</td></tr><tr><td><span id="wire-1844-1026">1026</span></td><td>OCon 939.None / PCon 749.operand</td></tr><tr><td><span id="wire-1844-1028">1028</span></td><td>OCon 940.None / PCon 753.in1</td></tr><tr><td><span id="wire-1844-1029">1029</span></td><td>OCon 941.None / PCon 753.in2</td></tr><tr><td><span id="wire-1844-1030">1030</span></td><td>PCon 753.out / PCon 757.in / PCon 759.in / PCon 761.in</td></tr><tr><td><span id="wire-1844-1031">1031</span></td><td>OCon 942.None / PCon 757.operand</td></tr><tr><td><span id="wire-1844-1032">1032</span></td><td>OCon 943.None / PCon 759.operand</td></tr><tr><td><span id="wire-1844-1033">1033</span></td><td>OCon 944.None / PCon 761.operand</td></tr><tr><td><span id="wire-1844-1035">1035</span></td><td>OCon 945.None / PCon 765.in1</td></tr><tr><td><span id="wire-1844-1036">1036</span></td><td>OCon 946.None / PCon 765.in2</td></tr><tr><td><span id="wire-1844-1037">1037</span></td><td>PCon 765.out / PCon 769.in / PCon 771.in / PCon 773.in</td></tr><tr><td><span id="wire-1844-1038">1038</span></td><td>OCon 947.None / PCon 769.operand</td></tr><tr><td><span id="wire-1844-1039">1039</span></td><td>OCon 948.None / PCon 771.operand</td></tr><tr><td><span id="wire-1844-1040">1040</span></td><td>OCon 949.None / PCon 773.operand</td></tr><tr><td><span id="wire-1844-1042">1042</span></td><td>OCon 950.None / PCon 777.in1</td></tr><tr><td><span id="wire-1844-1043">1043</span></td><td>OCon 951.None / PCon 777.in2</td></tr><tr><td><span id="wire-1844-1044">1044</span></td><td>PCon 777.out / PCon 780.in</td></tr><tr><td><span id="wire-1844-1046">1046</span></td><td>OCon 952.None / PCon 780.operand</td></tr><tr><td><span id="wire-1844-1047">1047</span></td><td>OCon 953.None / PCon 783.in1</td></tr><tr><td><span id="wire-1844-1048">1048</span></td><td>OCon 954.None / PCon 783.in2</td></tr><tr><td><span id="wire-1844-1049">1049</span></td><td>PCon 783.out / PCon 786.in</td></tr><tr><td><span id="wire-1844-1051">1051</span></td><td>OCon 955.None / PCon 786.operand</td></tr><tr><td><span id="wire-1844-1052">1052</span></td><td>OCon 956.None / PCon 789.in1</td></tr><tr><td><span id="wire-1844-1053">1053</span></td><td>OCon 957.None / PCon 789.in2</td></tr><tr><td><span id="wire-1844-1054">1054</span></td><td>PCon 789.out / PCon 1149.in</td></tr><tr><td><span id="wire-1844-1055">1055</span></td><td>OCon 958.None / PCon 1149.operand</td></tr><tr><td><span id="wire-1844-1150">1150</span></td><td>PCon 1149.out / PCon 793.in</td></tr><tr><td><span id="wire-1844-1057">1057</span></td><td>OCon 959.None / PCon 793.operand</td></tr><tr><td><span id="wire-1844-1058">1058</span></td><td>OCon 960.None / PCon 796.in1</td></tr><tr><td><span id="wire-1844-1059">1059</span></td><td>OCon 961.None / PCon 796.in2</td></tr><tr><td><span id="wire-1844-1060">1060</span></td><td>PCon 796.out / PCon 799.in</td></tr><tr><td><span id="wire-1844-1062">1062</span></td><td>OCon 962.None / PCon 799.operand</td></tr><tr><td><span id="wire-1844-1063">1063</span></td><td>OCon 963.None / PCon 802.in1</td></tr><tr><td><span id="wire-1844-1064">1064</span></td><td>OCon 964.None / PCon 802.in2</td></tr><tr><td><span id="wire-1844-1065">1065</span></td><td>PCon 802.out / PCon 805.in</td></tr><tr><td><span id="wire-1844-1067">1067</span></td><td>OCon 965.None / PCon 805.operand</td></tr><tr><td><span id="wire-1844-1068">1068</span></td><td>OCon 966.None / PCon 808.in1</td></tr><tr><td><span id="wire-1844-1069">1069</span></td><td>OCon 967.None / PCon 808.in2</td></tr><tr><td><span id="wire-1844-1070">1070</span></td><td>PCon 808.out / PCon 811.in</td></tr><tr><td><span id="wire-1844-1072">1072</span></td><td>OCon 968.None / PCon 811.operand</td></tr><tr><td><span id="wire-1844-1073">1073</span></td><td>OCon 969.None / PCon 814.in1</td></tr><tr><td><span id="wire-1844-1074">1074</span></td><td>OCon 970.None / PCon 814.in2</td></tr><tr><td><span id="wire-1844-1075">1075</span></td><td>PCon 814.out / PCon 817.in</td></tr><tr><td><span id="wire-1844-1077">1077</span></td><td>OCon 971.None / PCon 817.operand</td></tr><tr><td><span id="wire-1844-1078">1078</span></td><td>OCon 972.None / PCon 820.in1</td></tr><tr><td><span id="wire-1844-1079">1079</span></td><td>OCon 973.None / PCon 820.in2</td></tr><tr><td><span id="wire-1844-1080">1080</span></td><td>PCon 820.out / PCon 826.in / PCon 829.en</td></tr><tr><td><span id="wire-1844-1081">1081</span></td><td>OCon 974.None / PCon 826.operand</td></tr><tr><td><span id="wire-1844-1082">1082</span></td><td>OCon 975.None / PCon 829.in</td></tr><tr><td><span id="wire-1844-1083">1083</span></td><td>PCon 829.out1 / OCon 976.None</td></tr><tr><td><span id="wire-1844-1085">1085</span></td><td>OCon 977.None / PCon 834.in1</td></tr><tr><td><span id="wire-1844-1086">1086</span></td><td>OCon 978.None / PCon 834.in2</td></tr><tr><td><span id="wire-1844-1087">1087</span></td><td>PCon 834.out / PCon 1158.in</td></tr><tr><td><span id="wire-1844-1161">1161</span></td><td>OCon 1159.None / PCon 1158.operand</td></tr><tr><td><span id="wire-1844-1090">1090</span></td><td>OCon 980.None / PCon 840.in1</td></tr><tr><td><span id="wire-1844-1091">1091</span></td><td>OCon 981.None / PCon 840.in2</td></tr><tr><td><span id="wire-1844-23">23</span></td><td>PCon 840.out / PCon 1162.in</td></tr><tr><td><span id="wire-1844-1165">1165</span></td><td>OCon 1163.None / PCon 1162.operand</td></tr><tr><td><span id="wire-1844-1095">1095</span></td><td>OCon 983.None / PCon 846.in1</td></tr><tr><td><span id="wire-1844-1096">1096</span></td><td>OCon 984.None / PCon 846.in2</td></tr><tr><td><span id="wire-1844-1097">1097</span></td><td>PCon 846.out / PCon 850.in / PCon 852.in / PCon 854.in</td></tr><tr><td><span id="wire-1844-1098">1098</span></td><td>OCon 985.None / PCon 850.operand</td></tr><tr><td><span id="wire-1844-1099">1099</span></td><td>OCon 986.None / PCon 852.operand</td></tr><tr><td><span id="wire-1844-1100">1100</span></td><td>OCon 987.None / PCon 854.operand</td></tr><tr><td><span id="wire-1844-1102">1102</span></td><td>OCon 988.None / PCon 858.in1</td></tr><tr><td><span id="wire-1844-1103">1103</span></td><td>OCon 989.None / PCon 858.in2</td></tr><tr><td><span id="wire-1844-1104">1104</span></td><td>PCon 858.out / PCon 864.in / PCon 867.en</td></tr><tr><td><span id="wire-1844-1105">1105</span></td><td>OCon 990.None / PCon 864.operand</td></tr><tr><td><span id="wire-1844-1106">1106</span></td><td>OCon 991.None / PCon 867.in</td></tr><tr><td><span id="wire-1844-1107">1107</span></td><td>PCon 867.out1 / OCon 992.None</td></tr><tr><td><span id="wire-1844-1109">1109</span></td><td>OCon 993.None / PCon 872.in1</td></tr><tr><td><span id="wire-1844-1110">1110</span></td><td>OCon 994.None / PCon 872.in2</td></tr><tr><td><span id="wire-1844-1111">1111</span></td><td>PCon 872.out / PCon 878.in / PCon 881.en</td></tr><tr><td><span id="wire-1844-1112">1112</span></td><td>OCon 995.None / PCon 878.operand</td></tr><tr><td><span id="wire-1844-1113">1113</span></td><td>OCon 996.None / PCon 881.in</td></tr><tr><td><span id="wire-1844-1114">1114</span></td><td>PCon 881.out1 / OCon 997.None</td></tr><tr><td><span id="wire-1844-1116">1116</span></td><td>OCon 998.None / PCon 886.in1</td></tr><tr><td><span id="wire-1844-1117">1117</span></td><td>OCon 999.None / PCon 886.in2</td></tr><tr><td><span id="wire-1844-1118">1118</span></td><td>PCon 886.out / PCon 889.in</td></tr><tr><td><span id="wire-1844-1120">1120</span></td><td>OCon 1000.None / PCon 889.operand</td></tr><tr><td><span id="wire-1844-1121">1121</span></td><td>OCon 1001.None / PCon 892.in1</td></tr><tr><td><span id="wire-1844-1122">1122</span></td><td>OCon 1002.None / PCon 892.in2</td></tr><tr><td><span id="wire-1844-1123">1123</span></td><td>PCon 892.out / PCon 896.in / PCon 898.in</td></tr><tr><td><span id="wire-1844-1124">1124</span></td><td>OCon 1003.None / PCon 896.operand</td></tr><tr><td><span id="wire-1844-1125">1125</span></td><td>OCon 1004.None / PCon 898.operand</td></tr><tr><td><span id="wire-1844-1127">1127</span></td><td>OCon 1005.None / PCon 902.in1</td></tr><tr><td><span id="wire-1844-1128">1128</span></td><td>OCon 1006.None / PCon 902.in2</td></tr><tr><td><span id="wire-1844-1129">1129</span></td><td>PCon 902.out / PCon 1151.in / PCon 922.in / PCon 925.in</td></tr><tr><td><span id="wire-1844-1130">1130</span></td><td>OCon 1007.None / PCon 1151.operand</td></tr><tr><td><span id="wire-1844-1152">1152</span></td><td>PCon 1151.out / PCon 912.en / PCon 917.en</td></tr><tr><td><span id="wire-1844-1131">1131</span></td><td>OCon 1008.None / PCon 912.in</td></tr><tr><td><span id="wire-1844-1132">1132</span></td><td>PCon 912.out1 / OCon 1009.None</td></tr><tr><td><span id="wire-1844-1133">1133</span></td><td>OCon 1010.None / PCon 917.in</td></tr><tr><td><span id="wire-1844-1134">1134</span></td><td>PCon 917.out1 / OCon 1011.None</td></tr><tr><td><span id="wire-1844-1136">1136</span></td><td>OCon 1012.None / PCon 922.operand</td></tr><tr><td><span id="wire-1844-1137">1137</span></td><td>OCon 1013.None / PCon 925.operand</td></tr><tr><td><span id="wire-1844-1139">1139</span></td><td>OCon 1014.None / PCon 928.in1</td></tr><tr><td><span id="wire-1844-1140">1140</span></td><td>OCon 1015.None / PCon 928.in2</td></tr><tr><td><span id="wire-1844-1141">1141</span></td><td>PCon 928.out / PCon 931.in</td></tr><tr><td><span id="wire-1844-1143">1143</span></td><td>OCon 1016.None / PCon 931.operand</td></tr></tbody></table></div></details><details id="native-1845"><summary>1845 · auto start motors · set points fn01</summary><p><a href="networks/network-1845.html">원본 1845</a> · <a href="sources/decoded-original/0169-FlgNet.xml">원본 XML</a> · c11893dfee800efa2649b14cd4bab9c94e018ce690168f060526c3249f50da10</p><div class="table-wrap"><table><thead><tr><th>노드</th><th>반전·형식·선언</th><th>핀</th><th>연결</th><th>Wire</th></tr></thead><tbody><tr><td>22 · Contact</td><td>{&#x27;UId&#x27;: &#x27;22&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>in</td><td>Powerrail None.None</td><td><a href="#wire-1845-21">21</a></td></tr><tr><td>22 · Contact</td><td>{&#x27;UId&#x27;: &#x27;22&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 25 · ON</td><td><a href="#wire-1845-30">30</a></td></tr><tr><td>22 · Contact</td><td>{&#x27;UId&#x27;: &#x27;22&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>out</td><td>PCon 23.in</td><td><a href="#wire-1845-31">31</a></td></tr><tr><td>23 · Contact</td><td>{&#x27;UId&#x27;: &#x27;23&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>PCon 22.out</td><td><a href="#wire-1845-31">31</a></td></tr><tr><td>23 · Contact</td><td>{&#x27;UId&#x27;: &#x27;23&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</td><td>operand</td><td>ORef 26 · Allarm.Emergency_module_fault</td><td><a href="#wire-1845-32">32</a></td></tr><tr><td>23 · Contact</td><td>{&#x27;UId&#x27;: &#x27;23&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [{&#x27;tag&#x27;: &#x27;Negated&#x27;, &#x27;attributes&#x27;: {&#x27;PinName&#x27;: &#x27;operand&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 24.pre / PCon 39.pre</td><td><a href="#wire-1845-50">50</a></td></tr><tr><td>24 · Eq</td><td>{&#x27;UId&#x27;: &#x27;24&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 23.out / PCon 39.pre</td><td><a href="#wire-1845-50">50</a></td></tr><tr><td>24 · Eq</td><td>{&#x27;UId&#x27;: &#x27;24&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 27 · Data.Tipo_preset</td><td><a href="#wire-1845-34">34</a></td></tr><tr><td>24 · Eq</td><td>{&#x27;UId&#x27;: &#x27;24&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 28 · 1</td><td><a href="#wire-1845-35">35</a></td></tr><tr><td>24 · Eq</td><td>{&#x27;UId&#x27;: &#x27;24&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 29.in1</td><td><a href="#wire-1845-45">45</a></td></tr><tr><td>39 · Eq</td><td>{&#x27;UId&#x27;: &#x27;39&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 23.out / PCon 24.pre</td><td><a href="#wire-1845-50">50</a></td></tr><tr><td>39 · Eq</td><td>{&#x27;UId&#x27;: &#x27;39&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 43 · Data.Tipo_preset</td><td><a href="#wire-1845-52">52</a></td></tr><tr><td>39 · Eq</td><td>{&#x27;UId&#x27;: &#x27;39&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 44 · 2</td><td><a href="#wire-1845-53">53</a></td></tr><tr><td>39 · Eq</td><td>{&#x27;UId&#x27;: &#x27;39&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 29.in2</td><td><a href="#wire-1845-54">54</a></td></tr><tr><td>29 · O</td><td>{&#x27;UId&#x27;: &#x27;29&#x27;, &#x27;Gate&#x27;: &#x27;O&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>PCon 24.out</td><td><a href="#wire-1845-45">45</a></td></tr><tr><td>29 · O</td><td>{&#x27;UId&#x27;: &#x27;29&#x27;, &#x27;Gate&#x27;: &#x27;O&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>PCon 39.out</td><td><a href="#wire-1845-54">54</a></td></tr><tr><td>29 · O</td><td>{&#x27;UId&#x27;: &#x27;29&#x27;, &#x27;Gate&#x27;: &#x27;O&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;2&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 55.in</td><td><a href="#wire-1845-168">168</a></td></tr><tr><td>55 · Contact</td><td>{&#x27;UId&#x27;: &#x27;55&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>in</td><td>PCon 29.out</td><td><a href="#wire-1845-168">168</a></td></tr><tr><td>55 · Contact</td><td>{&#x27;UId&#x27;: &#x27;55&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 79 · HMI_DB.PreheatingControl_Enabled</td><td><a href="#wire-1845-117">117</a></td></tr><tr><td>55 · Contact</td><td>{&#x27;UId&#x27;: &#x27;55&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>out</td><td>PCon 56.pre / PCon 61.pre / PCon 66.pre / PCon 71.pre / PCon 75.pre</td><td><a href="#wire-1845-118">118</a></td></tr><tr><td>56 · Ge</td><td>{&#x27;UId&#x27;: &#x27;56&#x27;, &#x27;Gate&#x27;: &#x27;Ge&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 55.out / PCon 61.pre / PCon 66.pre / PCon 71.pre / PCon 75.pre</td><td><a href="#wire-1845-118">118</a></td></tr><tr><td>56 · Ge</td><td>{&#x27;UId&#x27;: &#x27;56&#x27;, &#x27;Gate&#x27;: &#x27;Ge&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 80 · Manage_TC1_2.PID_Ref_Temp</td><td><a href="#wire-1845-119">119</a></td></tr><tr><td>56 · Ge</td><td>{&#x27;UId&#x27;: &#x27;56&#x27;, &#x27;Gate&#x27;: &#x27;Ge&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 81 · HMI_DB.FN01_Preheating_1st_step_temperature</td><td><a href="#wire-1845-120">120</a></td></tr><tr><td>56 · Ge</td><td>{&#x27;UId&#x27;: &#x27;56&#x27;, &#x27;Gate&#x27;: &#x27;Ge&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 57.pre</td><td><a href="#wire-1845-121">121</a></td></tr><tr><td>57 · Lt</td><td>{&#x27;UId&#x27;: &#x27;57&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 56.out</td><td><a href="#wire-1845-121">121</a></td></tr><tr><td>57 · Lt</td><td>{&#x27;UId&#x27;: &#x27;57&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 82 · Manage_TC1_2.PID_Ref_Temp</td><td><a href="#wire-1845-122">122</a></td></tr><tr><td>57 · Lt</td><td>{&#x27;UId&#x27;: &#x27;57&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 83 · HMI_DB.FN01_Preheating_2nd_step_temperature</td><td><a href="#wire-1845-123">123</a></td></tr><tr><td>57 · Lt</td><td>{&#x27;UId&#x27;: &#x27;57&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 58.IN</td><td><a href="#wire-1845-124">124</a></td></tr><tr><td>58 · LRef</td><td>{&#x27;UId&#x27;: &#x27;58&#x27;, &#x27;RefId&#x27;: &#x27;116&#x27;, &#x27;EN&#x27;: &#x27;false&#x27;, &#x27;ENO&#x27;: &#x27;false&#x27;} / [{&#x27;tag&#x27;: &#x27;Instance&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;59&#x27;, &#x27;RefId&#x27;: &#x27;150&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [{&#x27;file&#x27;: &#x27;0579-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;11&#x27;, &#x27;uid&#x27;: &#x27;58&#x27;, &#x27;rid&#x27;: &#x27;116&#x27;, &#x27;name&#x27;: &#x27;TON&#x27;, &#x27;kind&#x27;: &#x27;Instruction&#x27;}] / [{&#x27;kind&#x27;: &#x27;Instance&#x27;, &#x27;uid&#x27;: &#x27;59&#x27;, &#x27;rid&#x27;: &#x27;150&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0580-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;11&#x27;, &#x27;uid&#x27;: &#x27;59&#x27;, &#x27;rid&#x27;: &#x27;150&#x27;, &#x27;name&#x27;: &#x27;ton_2nd_step_FN01&#x27;, &#x27;kind&#x27;: &#x27;AufDBBlock&#x27;}]}]</td><td>IN</td><td>PCon 57.out</td><td><a href="#wire-1845-124">124</a></td></tr><tr><td>58 · LRef</td><td>{&#x27;UId&#x27;: &#x27;58&#x27;, &#x27;RefId&#x27;: &#x27;116&#x27;, &#x27;EN&#x27;: &#x27;false&#x27;, &#x27;ENO&#x27;: &#x27;false&#x27;} / [{&#x27;tag&#x27;: &#x27;Instance&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;59&#x27;, &#x27;RefId&#x27;: &#x27;150&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [{&#x27;file&#x27;: &#x27;0579-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;11&#x27;, &#x27;uid&#x27;: &#x27;58&#x27;, &#x27;rid&#x27;: &#x27;116&#x27;, &#x27;name&#x27;: &#x27;TON&#x27;, &#x27;kind&#x27;: &#x27;Instruction&#x27;}] / [{&#x27;kind&#x27;: &#x27;Instance&#x27;, &#x27;uid&#x27;: &#x27;59&#x27;, &#x27;rid&#x27;: &#x27;150&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0580-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;11&#x27;, &#x27;uid&#x27;: &#x27;59&#x27;, &#x27;rid&#x27;: &#x27;150&#x27;, &#x27;name&#x27;: &#x27;ton_2nd_step_FN01&#x27;, &#x27;kind&#x27;: &#x27;AufDBBlock&#x27;}]}]</td><td>PT</td><td>ORef 84 · T#10s</td><td><a href="#wire-1845-125">125</a></td></tr><tr><td>58 · LRef</td><td>{&#x27;UId&#x27;: &#x27;58&#x27;, &#x27;RefId&#x27;: &#x27;116&#x27;, &#x27;EN&#x27;: &#x27;false&#x27;, &#x27;ENO&#x27;: &#x27;false&#x27;} / [{&#x27;tag&#x27;: &#x27;Instance&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;59&#x27;, &#x27;RefId&#x27;: &#x27;150&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [{&#x27;file&#x27;: &#x27;0579-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;11&#x27;, &#x27;uid&#x27;: &#x27;58&#x27;, &#x27;rid&#x27;: &#x27;116&#x27;, &#x27;name&#x27;: &#x27;TON&#x27;, &#x27;kind&#x27;: &#x27;Instruction&#x27;}] / [{&#x27;kind&#x27;: &#x27;Instance&#x27;, &#x27;uid&#x27;: &#x27;59&#x27;, &#x27;rid&#x27;: &#x27;150&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0580-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;11&#x27;, &#x27;uid&#x27;: &#x27;59&#x27;, &#x27;rid&#x27;: &#x27;150&#x27;, &#x27;name&#x27;: &#x27;ton_2nd_step_FN01&#x27;, &#x27;kind&#x27;: &#x27;AufDBBlock&#x27;}]}]</td><td>Q</td><td>PCon 60.en</td><td><a href="#wire-1845-126">126</a></td></tr><tr><td>58 · LRef</td><td>{&#x27;UId&#x27;: &#x27;58&#x27;, &#x27;RefId&#x27;: &#x27;116&#x27;, &#x27;EN&#x27;: &#x27;false&#x27;, &#x27;ENO&#x27;: &#x27;false&#x27;} / [{&#x27;tag&#x27;: &#x27;Instance&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;59&#x27;, &#x27;RefId&#x27;: &#x27;150&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [{&#x27;file&#x27;: &#x27;0579-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;11&#x27;, &#x27;uid&#x27;: &#x27;58&#x27;, &#x27;rid&#x27;: &#x27;116&#x27;, &#x27;name&#x27;: &#x27;TON&#x27;, &#x27;kind&#x27;: &#x27;Instruction&#x27;}] / [{&#x27;kind&#x27;: &#x27;Instance&#x27;, &#x27;uid&#x27;: &#x27;59&#x27;, &#x27;rid&#x27;: &#x27;150&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0580-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;11&#x27;, &#x27;uid&#x27;: &#x27;59&#x27;, &#x27;rid&#x27;: &#x27;150&#x27;, &#x27;name&#x27;: &#x27;ton_2nd_step_FN01&#x27;, &#x27;kind&#x27;: &#x27;AufDBBlock&#x27;}]}]</td><td>ET</td><td>ORef 85 · [미해석·RefId 없음]</td><td><a href="#wire-1845-127">127</a></td></tr><tr><td>60 · Move</td><td>{&#x27;UId&#x27;: &#x27;60&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 58.Q</td><td><a href="#wire-1845-126">126</a></td></tr><tr><td>60 · Move</td><td>{&#x27;UId&#x27;: &#x27;60&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 86 · HMI_DB.FN01_Preheating_1st_step_speed</td><td><a href="#wire-1845-128">128</a></td></tr><tr><td>60 · Move</td><td>{&#x27;UId&#x27;: &#x27;60&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 87 · Data.SET_PERC_VT01</td><td><a href="#wire-1845-129">129</a></td></tr><tr><td>61 · Ge</td><td>{&#x27;UId&#x27;: &#x27;61&#x27;, &#x27;Gate&#x27;: &#x27;Ge&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 55.out / PCon 56.pre / PCon 66.pre / PCon 71.pre / PCon 75.pre</td><td><a href="#wire-1845-118">118</a></td></tr><tr><td>61 · Ge</td><td>{&#x27;UId&#x27;: &#x27;61&#x27;, &#x27;Gate&#x27;: &#x27;Ge&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 88 · Manage_TC1_2.PID_Ref_Temp</td><td><a href="#wire-1845-130">130</a></td></tr><tr><td>61 · Ge</td><td>{&#x27;UId&#x27;: &#x27;61&#x27;, &#x27;Gate&#x27;: &#x27;Ge&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 89 · HMI_DB.FN01_Preheating_2nd_step_temperature</td><td><a href="#wire-1845-131">131</a></td></tr><tr><td>61 · Ge</td><td>{&#x27;UId&#x27;: &#x27;61&#x27;, &#x27;Gate&#x27;: &#x27;Ge&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 62.pre</td><td><a href="#wire-1845-132">132</a></td></tr><tr><td>62 · Lt</td><td>{&#x27;UId&#x27;: &#x27;62&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 61.out</td><td><a href="#wire-1845-132">132</a></td></tr><tr><td>62 · Lt</td><td>{&#x27;UId&#x27;: &#x27;62&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 90 · Manage_TC1_2.PID_Ref_Temp</td><td><a href="#wire-1845-133">133</a></td></tr><tr><td>62 · Lt</td><td>{&#x27;UId&#x27;: &#x27;62&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 91 · HMI_DB.FN01_Preheating_3rd_step_temperature</td><td><a href="#wire-1845-134">134</a></td></tr><tr><td>62 · Lt</td><td>{&#x27;UId&#x27;: &#x27;62&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 63.IN</td><td><a href="#wire-1845-135">135</a></td></tr><tr><td>63 · LRef</td><td>{&#x27;UId&#x27;: &#x27;63&#x27;, &#x27;RefId&#x27;: &#x27;116&#x27;, &#x27;EN&#x27;: &#x27;false&#x27;, &#x27;ENO&#x27;: &#x27;false&#x27;} / [{&#x27;tag&#x27;: &#x27;Instance&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;64&#x27;, &#x27;RefId&#x27;: &#x27;151&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [{&#x27;file&#x27;: &#x27;0579-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;11&#x27;, &#x27;uid&#x27;: &#x27;63&#x27;, &#x27;rid&#x27;: &#x27;116&#x27;, &#x27;name&#x27;: &#x27;TON&#x27;, &#x27;kind&#x27;: &#x27;Instruction&#x27;}] / [{&#x27;kind&#x27;: &#x27;Instance&#x27;, &#x27;uid&#x27;: &#x27;64&#x27;, &#x27;rid&#x27;: &#x27;151&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0580-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;11&#x27;, &#x27;uid&#x27;: &#x27;64&#x27;, &#x27;rid&#x27;: &#x27;151&#x27;, &#x27;name&#x27;: &#x27;ton_3rd_step_FN01&#x27;, &#x27;kind&#x27;: &#x27;AufDBBlock&#x27;}]}]</td><td>IN</td><td>PCon 62.out</td><td><a href="#wire-1845-135">135</a></td></tr><tr><td>63 · LRef</td><td>{&#x27;UId&#x27;: &#x27;63&#x27;, &#x27;RefId&#x27;: &#x27;116&#x27;, &#x27;EN&#x27;: &#x27;false&#x27;, &#x27;ENO&#x27;: &#x27;false&#x27;} / [{&#x27;tag&#x27;: &#x27;Instance&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;64&#x27;, &#x27;RefId&#x27;: &#x27;151&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [{&#x27;file&#x27;: &#x27;0579-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;11&#x27;, &#x27;uid&#x27;: &#x27;63&#x27;, &#x27;rid&#x27;: &#x27;116&#x27;, &#x27;name&#x27;: &#x27;TON&#x27;, &#x27;kind&#x27;: &#x27;Instruction&#x27;}] / [{&#x27;kind&#x27;: &#x27;Instance&#x27;, &#x27;uid&#x27;: &#x27;64&#x27;, &#x27;rid&#x27;: &#x27;151&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0580-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;11&#x27;, &#x27;uid&#x27;: &#x27;64&#x27;, &#x27;rid&#x27;: &#x27;151&#x27;, &#x27;name&#x27;: &#x27;ton_3rd_step_FN01&#x27;, &#x27;kind&#x27;: &#x27;AufDBBlock&#x27;}]}]</td><td>PT</td><td>ORef 92 · T#10s</td><td><a href="#wire-1845-136">136</a></td></tr><tr><td>63 · LRef</td><td>{&#x27;UId&#x27;: &#x27;63&#x27;, &#x27;RefId&#x27;: &#x27;116&#x27;, &#x27;EN&#x27;: &#x27;false&#x27;, &#x27;ENO&#x27;: &#x27;false&#x27;} / [{&#x27;tag&#x27;: &#x27;Instance&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;64&#x27;, &#x27;RefId&#x27;: &#x27;151&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [{&#x27;file&#x27;: &#x27;0579-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;11&#x27;, &#x27;uid&#x27;: &#x27;63&#x27;, &#x27;rid&#x27;: &#x27;116&#x27;, &#x27;name&#x27;: &#x27;TON&#x27;, &#x27;kind&#x27;: &#x27;Instruction&#x27;}] / [{&#x27;kind&#x27;: &#x27;Instance&#x27;, &#x27;uid&#x27;: &#x27;64&#x27;, &#x27;rid&#x27;: &#x27;151&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0580-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;11&#x27;, &#x27;uid&#x27;: &#x27;64&#x27;, &#x27;rid&#x27;: &#x27;151&#x27;, &#x27;name&#x27;: &#x27;ton_3rd_step_FN01&#x27;, &#x27;kind&#x27;: &#x27;AufDBBlock&#x27;}]}]</td><td>Q</td><td>PCon 65.en</td><td><a href="#wire-1845-137">137</a></td></tr><tr><td>63 · LRef</td><td>{&#x27;UId&#x27;: &#x27;63&#x27;, &#x27;RefId&#x27;: &#x27;116&#x27;, &#x27;EN&#x27;: &#x27;false&#x27;, &#x27;ENO&#x27;: &#x27;false&#x27;} / [{&#x27;tag&#x27;: &#x27;Instance&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;64&#x27;, &#x27;RefId&#x27;: &#x27;151&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [{&#x27;file&#x27;: &#x27;0579-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;11&#x27;, &#x27;uid&#x27;: &#x27;63&#x27;, &#x27;rid&#x27;: &#x27;116&#x27;, &#x27;name&#x27;: &#x27;TON&#x27;, &#x27;kind&#x27;: &#x27;Instruction&#x27;}] / [{&#x27;kind&#x27;: &#x27;Instance&#x27;, &#x27;uid&#x27;: &#x27;64&#x27;, &#x27;rid&#x27;: &#x27;151&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0580-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;11&#x27;, &#x27;uid&#x27;: &#x27;64&#x27;, &#x27;rid&#x27;: &#x27;151&#x27;, &#x27;name&#x27;: &#x27;ton_3rd_step_FN01&#x27;, &#x27;kind&#x27;: &#x27;AufDBBlock&#x27;}]}]</td><td>ET</td><td>ORef 93 · [미해석·RefId 없음]</td><td><a href="#wire-1845-138">138</a></td></tr><tr><td>65 · Move</td><td>{&#x27;UId&#x27;: &#x27;65&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 63.Q</td><td><a href="#wire-1845-137">137</a></td></tr><tr><td>65 · Move</td><td>{&#x27;UId&#x27;: &#x27;65&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 94 · HMI_DB.FN01_Preheating_2nd_step_speed</td><td><a href="#wire-1845-139">139</a></td></tr><tr><td>65 · Move</td><td>{&#x27;UId&#x27;: &#x27;65&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 95 · Data.SET_PERC_VT01</td><td><a href="#wire-1845-140">140</a></td></tr><tr><td>66 · Ge</td><td>{&#x27;UId&#x27;: &#x27;66&#x27;, &#x27;Gate&#x27;: &#x27;Ge&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 55.out / PCon 56.pre / PCon 61.pre / PCon 71.pre / PCon 75.pre</td><td><a href="#wire-1845-118">118</a></td></tr><tr><td>66 · Ge</td><td>{&#x27;UId&#x27;: &#x27;66&#x27;, &#x27;Gate&#x27;: &#x27;Ge&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 96 · Manage_TC1_2.PID_Ref_Temp</td><td><a href="#wire-1845-141">141</a></td></tr><tr><td>66 · Ge</td><td>{&#x27;UId&#x27;: &#x27;66&#x27;, &#x27;Gate&#x27;: &#x27;Ge&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 97 · HMI_DB.FN01_Preheating_3rd_step_temperature</td><td><a href="#wire-1845-142">142</a></td></tr><tr><td>66 · Ge</td><td>{&#x27;UId&#x27;: &#x27;66&#x27;, &#x27;Gate&#x27;: &#x27;Ge&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 67.pre</td><td><a href="#wire-1845-143">143</a></td></tr><tr><td>67 · Lt</td><td>{&#x27;UId&#x27;: &#x27;67&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 66.out</td><td><a href="#wire-1845-143">143</a></td></tr><tr><td>67 · Lt</td><td>{&#x27;UId&#x27;: &#x27;67&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 98 · Manage_TC1_2.PID_Ref_Temp</td><td><a href="#wire-1845-144">144</a></td></tr><tr><td>67 · Lt</td><td>{&#x27;UId&#x27;: &#x27;67&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 99 · HMI_DB.FN01_Preheating_4th_step_temperature</td><td><a href="#wire-1845-145">145</a></td></tr><tr><td>67 · Lt</td><td>{&#x27;UId&#x27;: &#x27;67&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 68.IN</td><td><a href="#wire-1845-146">146</a></td></tr><tr><td>68 · LRef</td><td>{&#x27;UId&#x27;: &#x27;68&#x27;, &#x27;RefId&#x27;: &#x27;116&#x27;, &#x27;EN&#x27;: &#x27;false&#x27;, &#x27;ENO&#x27;: &#x27;false&#x27;} / [{&#x27;tag&#x27;: &#x27;Instance&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;69&#x27;, &#x27;RefId&#x27;: &#x27;152&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [{&#x27;file&#x27;: &#x27;0579-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;11&#x27;, &#x27;uid&#x27;: &#x27;68&#x27;, &#x27;rid&#x27;: &#x27;116&#x27;, &#x27;name&#x27;: &#x27;TON&#x27;, &#x27;kind&#x27;: &#x27;Instruction&#x27;}] / [{&#x27;kind&#x27;: &#x27;Instance&#x27;, &#x27;uid&#x27;: &#x27;69&#x27;, &#x27;rid&#x27;: &#x27;152&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0580-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;11&#x27;, &#x27;uid&#x27;: &#x27;69&#x27;, &#x27;rid&#x27;: &#x27;152&#x27;, &#x27;name&#x27;: &#x27;ton_4th_step_FN01&#x27;, &#x27;kind&#x27;: &#x27;AufDBBlock&#x27;}]}]</td><td>IN</td><td>PCon 67.out</td><td><a href="#wire-1845-146">146</a></td></tr><tr><td>68 · LRef</td><td>{&#x27;UId&#x27;: &#x27;68&#x27;, &#x27;RefId&#x27;: &#x27;116&#x27;, &#x27;EN&#x27;: &#x27;false&#x27;, &#x27;ENO&#x27;: &#x27;false&#x27;} / [{&#x27;tag&#x27;: &#x27;Instance&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;69&#x27;, &#x27;RefId&#x27;: &#x27;152&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [{&#x27;file&#x27;: &#x27;0579-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;11&#x27;, &#x27;uid&#x27;: &#x27;68&#x27;, &#x27;rid&#x27;: &#x27;116&#x27;, &#x27;name&#x27;: &#x27;TON&#x27;, &#x27;kind&#x27;: &#x27;Instruction&#x27;}] / [{&#x27;kind&#x27;: &#x27;Instance&#x27;, &#x27;uid&#x27;: &#x27;69&#x27;, &#x27;rid&#x27;: &#x27;152&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0580-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;11&#x27;, &#x27;uid&#x27;: &#x27;69&#x27;, &#x27;rid&#x27;: &#x27;152&#x27;, &#x27;name&#x27;: &#x27;ton_4th_step_FN01&#x27;, &#x27;kind&#x27;: &#x27;AufDBBlock&#x27;}]}]</td><td>PT</td><td>ORef 100 · T#10s</td><td><a href="#wire-1845-147">147</a></td></tr><tr><td>68 · LRef</td><td>{&#x27;UId&#x27;: &#x27;68&#x27;, &#x27;RefId&#x27;: &#x27;116&#x27;, &#x27;EN&#x27;: &#x27;false&#x27;, &#x27;ENO&#x27;: &#x27;false&#x27;} / [{&#x27;tag&#x27;: &#x27;Instance&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;69&#x27;, &#x27;RefId&#x27;: &#x27;152&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [{&#x27;file&#x27;: &#x27;0579-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;11&#x27;, &#x27;uid&#x27;: &#x27;68&#x27;, &#x27;rid&#x27;: &#x27;116&#x27;, &#x27;name&#x27;: &#x27;TON&#x27;, &#x27;kind&#x27;: &#x27;Instruction&#x27;}] / [{&#x27;kind&#x27;: &#x27;Instance&#x27;, &#x27;uid&#x27;: &#x27;69&#x27;, &#x27;rid&#x27;: &#x27;152&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0580-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;11&#x27;, &#x27;uid&#x27;: &#x27;69&#x27;, &#x27;rid&#x27;: &#x27;152&#x27;, &#x27;name&#x27;: &#x27;ton_4th_step_FN01&#x27;, &#x27;kind&#x27;: &#x27;AufDBBlock&#x27;}]}]</td><td>Q</td><td>PCon 70.en</td><td><a href="#wire-1845-148">148</a></td></tr><tr><td>68 · LRef</td><td>{&#x27;UId&#x27;: &#x27;68&#x27;, &#x27;RefId&#x27;: &#x27;116&#x27;, &#x27;EN&#x27;: &#x27;false&#x27;, &#x27;ENO&#x27;: &#x27;false&#x27;} / [{&#x27;tag&#x27;: &#x27;Instance&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;69&#x27;, &#x27;RefId&#x27;: &#x27;152&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [{&#x27;file&#x27;: &#x27;0579-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;11&#x27;, &#x27;uid&#x27;: &#x27;68&#x27;, &#x27;rid&#x27;: &#x27;116&#x27;, &#x27;name&#x27;: &#x27;TON&#x27;, &#x27;kind&#x27;: &#x27;Instruction&#x27;}] / [{&#x27;kind&#x27;: &#x27;Instance&#x27;, &#x27;uid&#x27;: &#x27;69&#x27;, &#x27;rid&#x27;: &#x27;152&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0580-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;11&#x27;, &#x27;uid&#x27;: &#x27;69&#x27;, &#x27;rid&#x27;: &#x27;152&#x27;, &#x27;name&#x27;: &#x27;ton_4th_step_FN01&#x27;, &#x27;kind&#x27;: &#x27;AufDBBlock&#x27;}]}]</td><td>ET</td><td>ORef 101 · [미해석·RefId 없음]</td><td><a href="#wire-1845-149">149</a></td></tr><tr><td>70 · Move</td><td>{&#x27;UId&#x27;: &#x27;70&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 68.Q</td><td><a href="#wire-1845-148">148</a></td></tr><tr><td>70 · Move</td><td>{&#x27;UId&#x27;: &#x27;70&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 102 · HMI_DB.FN01_Preheating_3rd_step_speed</td><td><a href="#wire-1845-150">150</a></td></tr><tr><td>70 · Move</td><td>{&#x27;UId&#x27;: &#x27;70&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 103 · Data.SET_PERC_VT01</td><td><a href="#wire-1845-151">151</a></td></tr><tr><td>71 · Ge</td><td>{&#x27;UId&#x27;: &#x27;71&#x27;, &#x27;Gate&#x27;: &#x27;Ge&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 55.out / PCon 56.pre / PCon 61.pre / PCon 66.pre / PCon 75.pre</td><td><a href="#wire-1845-118">118</a></td></tr><tr><td>71 · Ge</td><td>{&#x27;UId&#x27;: &#x27;71&#x27;, &#x27;Gate&#x27;: &#x27;Ge&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 104 · Manage_TC1_2.PID_Ref_Temp</td><td><a href="#wire-1845-152">152</a></td></tr><tr><td>71 · Ge</td><td>{&#x27;UId&#x27;: &#x27;71&#x27;, &#x27;Gate&#x27;: &#x27;Ge&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 105 · HMI_DB.FN01_Preheating_4th_step_temperature</td><td><a href="#wire-1845-153">153</a></td></tr><tr><td>71 · Ge</td><td>{&#x27;UId&#x27;: &#x27;71&#x27;, &#x27;Gate&#x27;: &#x27;Ge&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 72.IN</td><td><a href="#wire-1845-154">154</a></td></tr><tr><td>72 · LRef</td><td>{&#x27;UId&#x27;: &#x27;72&#x27;, &#x27;RefId&#x27;: &#x27;116&#x27;, &#x27;EN&#x27;: &#x27;false&#x27;, &#x27;ENO&#x27;: &#x27;false&#x27;} / [{&#x27;tag&#x27;: &#x27;Instance&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;73&#x27;, &#x27;RefId&#x27;: &#x27;153&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [{&#x27;file&#x27;: &#x27;0579-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;11&#x27;, &#x27;uid&#x27;: &#x27;72&#x27;, &#x27;rid&#x27;: &#x27;116&#x27;, &#x27;name&#x27;: &#x27;TON&#x27;, &#x27;kind&#x27;: &#x27;Instruction&#x27;}] / [{&#x27;kind&#x27;: &#x27;Instance&#x27;, &#x27;uid&#x27;: &#x27;73&#x27;, &#x27;rid&#x27;: &#x27;153&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0580-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;11&#x27;, &#x27;uid&#x27;: &#x27;73&#x27;, &#x27;rid&#x27;: &#x27;153&#x27;, &#x27;name&#x27;: &#x27;ton_last_step_FN01&#x27;, &#x27;kind&#x27;: &#x27;AufDBBlock&#x27;}]}]</td><td>IN</td><td>PCon 71.out</td><td><a href="#wire-1845-154">154</a></td></tr><tr><td>72 · LRef</td><td>{&#x27;UId&#x27;: &#x27;72&#x27;, &#x27;RefId&#x27;: &#x27;116&#x27;, &#x27;EN&#x27;: &#x27;false&#x27;, &#x27;ENO&#x27;: &#x27;false&#x27;} / [{&#x27;tag&#x27;: &#x27;Instance&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;73&#x27;, &#x27;RefId&#x27;: &#x27;153&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [{&#x27;file&#x27;: &#x27;0579-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;11&#x27;, &#x27;uid&#x27;: &#x27;72&#x27;, &#x27;rid&#x27;: &#x27;116&#x27;, &#x27;name&#x27;: &#x27;TON&#x27;, &#x27;kind&#x27;: &#x27;Instruction&#x27;}] / [{&#x27;kind&#x27;: &#x27;Instance&#x27;, &#x27;uid&#x27;: &#x27;73&#x27;, &#x27;rid&#x27;: &#x27;153&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0580-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;11&#x27;, &#x27;uid&#x27;: &#x27;73&#x27;, &#x27;rid&#x27;: &#x27;153&#x27;, &#x27;name&#x27;: &#x27;ton_last_step_FN01&#x27;, &#x27;kind&#x27;: &#x27;AufDBBlock&#x27;}]}]</td><td>PT</td><td>ORef 106 · T#10s</td><td><a href="#wire-1845-155">155</a></td></tr><tr><td>72 · LRef</td><td>{&#x27;UId&#x27;: &#x27;72&#x27;, &#x27;RefId&#x27;: &#x27;116&#x27;, &#x27;EN&#x27;: &#x27;false&#x27;, &#x27;ENO&#x27;: &#x27;false&#x27;} / [{&#x27;tag&#x27;: &#x27;Instance&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;73&#x27;, &#x27;RefId&#x27;: &#x27;153&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [{&#x27;file&#x27;: &#x27;0579-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;11&#x27;, &#x27;uid&#x27;: &#x27;72&#x27;, &#x27;rid&#x27;: &#x27;116&#x27;, &#x27;name&#x27;: &#x27;TON&#x27;, &#x27;kind&#x27;: &#x27;Instruction&#x27;}] / [{&#x27;kind&#x27;: &#x27;Instance&#x27;, &#x27;uid&#x27;: &#x27;73&#x27;, &#x27;rid&#x27;: &#x27;153&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0580-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;11&#x27;, &#x27;uid&#x27;: &#x27;73&#x27;, &#x27;rid&#x27;: &#x27;153&#x27;, &#x27;name&#x27;: &#x27;ton_last_step_FN01&#x27;, &#x27;kind&#x27;: &#x27;AufDBBlock&#x27;}]}]</td><td>Q</td><td>PCon 74.en</td><td><a href="#wire-1845-156">156</a></td></tr><tr><td>72 · LRef</td><td>{&#x27;UId&#x27;: &#x27;72&#x27;, &#x27;RefId&#x27;: &#x27;116&#x27;, &#x27;EN&#x27;: &#x27;false&#x27;, &#x27;ENO&#x27;: &#x27;false&#x27;} / [{&#x27;tag&#x27;: &#x27;Instance&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;73&#x27;, &#x27;RefId&#x27;: &#x27;153&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [{&#x27;file&#x27;: &#x27;0579-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;11&#x27;, &#x27;uid&#x27;: &#x27;72&#x27;, &#x27;rid&#x27;: &#x27;116&#x27;, &#x27;name&#x27;: &#x27;TON&#x27;, &#x27;kind&#x27;: &#x27;Instruction&#x27;}] / [{&#x27;kind&#x27;: &#x27;Instance&#x27;, &#x27;uid&#x27;: &#x27;73&#x27;, &#x27;rid&#x27;: &#x27;153&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0580-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;11&#x27;, &#x27;uid&#x27;: &#x27;73&#x27;, &#x27;rid&#x27;: &#x27;153&#x27;, &#x27;name&#x27;: &#x27;ton_last_step_FN01&#x27;, &#x27;kind&#x27;: &#x27;AufDBBlock&#x27;}]}]</td><td>ET</td><td>ORef 107 · [미해석·RefId 없음]</td><td><a href="#wire-1845-157">157</a></td></tr><tr><td>74 · Move</td><td>{&#x27;UId&#x27;: &#x27;74&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 72.Q</td><td><a href="#wire-1845-156">156</a></td></tr><tr><td>74 · Move</td><td>{&#x27;UId&#x27;: &#x27;74&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 108 · HMI_DB.FN01_Preheating_4th_step_speed</td><td><a href="#wire-1845-158">158</a></td></tr><tr><td>74 · Move</td><td>{&#x27;UId&#x27;: &#x27;74&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 109 · Data.SET_PERC_VT01</td><td><a href="#wire-1845-159">159</a></td></tr><tr><td>75 · Lt</td><td>{&#x27;UId&#x27;: &#x27;75&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 55.out / PCon 56.pre / PCon 61.pre / PCon 66.pre / PCon 71.pre</td><td><a href="#wire-1845-118">118</a></td></tr><tr><td>75 · Lt</td><td>{&#x27;UId&#x27;: &#x27;75&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 110 · Manage_TC1_2.PID_Ref_Temp</td><td><a href="#wire-1845-160">160</a></td></tr><tr><td>75 · Lt</td><td>{&#x27;UId&#x27;: &#x27;75&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 111 · HMI_DB.FN01_Preheating_1st_step_temperature</td><td><a href="#wire-1845-161">161</a></td></tr><tr><td>75 · Lt</td><td>{&#x27;UId&#x27;: &#x27;75&#x27;, &#x27;Gate&#x27;: &#x27;Lt&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Real&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 76.IN</td><td><a href="#wire-1845-162">162</a></td></tr><tr><td>76 · LRef</td><td>{&#x27;UId&#x27;: &#x27;76&#x27;, &#x27;RefId&#x27;: &#x27;116&#x27;, &#x27;EN&#x27;: &#x27;false&#x27;, &#x27;ENO&#x27;: &#x27;false&#x27;} / [{&#x27;tag&#x27;: &#x27;Instance&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;77&#x27;, &#x27;RefId&#x27;: &#x27;154&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [{&#x27;file&#x27;: &#x27;0579-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;11&#x27;, &#x27;uid&#x27;: &#x27;76&#x27;, &#x27;rid&#x27;: &#x27;116&#x27;, &#x27;name&#x27;: &#x27;TON&#x27;, &#x27;kind&#x27;: &#x27;Instruction&#x27;}] / [{&#x27;kind&#x27;: &#x27;Instance&#x27;, &#x27;uid&#x27;: &#x27;77&#x27;, &#x27;rid&#x27;: &#x27;154&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0580-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;11&#x27;, &#x27;uid&#x27;: &#x27;77&#x27;, &#x27;rid&#x27;: &#x27;154&#x27;, &#x27;name&#x27;: &#x27;ton_1st_step_FN01&#x27;, &#x27;kind&#x27;: &#x27;AufDBBlock&#x27;}]}]</td><td>IN</td><td>PCon 75.out</td><td><a href="#wire-1845-162">162</a></td></tr><tr><td>76 · LRef</td><td>{&#x27;UId&#x27;: &#x27;76&#x27;, &#x27;RefId&#x27;: &#x27;116&#x27;, &#x27;EN&#x27;: &#x27;false&#x27;, &#x27;ENO&#x27;: &#x27;false&#x27;} / [{&#x27;tag&#x27;: &#x27;Instance&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;77&#x27;, &#x27;RefId&#x27;: &#x27;154&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [{&#x27;file&#x27;: &#x27;0579-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;11&#x27;, &#x27;uid&#x27;: &#x27;76&#x27;, &#x27;rid&#x27;: &#x27;116&#x27;, &#x27;name&#x27;: &#x27;TON&#x27;, &#x27;kind&#x27;: &#x27;Instruction&#x27;}] / [{&#x27;kind&#x27;: &#x27;Instance&#x27;, &#x27;uid&#x27;: &#x27;77&#x27;, &#x27;rid&#x27;: &#x27;154&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0580-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;11&#x27;, &#x27;uid&#x27;: &#x27;77&#x27;, &#x27;rid&#x27;: &#x27;154&#x27;, &#x27;name&#x27;: &#x27;ton_1st_step_FN01&#x27;, &#x27;kind&#x27;: &#x27;AufDBBlock&#x27;}]}]</td><td>PT</td><td>ORef 112 · T#10s</td><td><a href="#wire-1845-163">163</a></td></tr><tr><td>76 · LRef</td><td>{&#x27;UId&#x27;: &#x27;76&#x27;, &#x27;RefId&#x27;: &#x27;116&#x27;, &#x27;EN&#x27;: &#x27;false&#x27;, &#x27;ENO&#x27;: &#x27;false&#x27;} / [{&#x27;tag&#x27;: &#x27;Instance&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;77&#x27;, &#x27;RefId&#x27;: &#x27;154&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [{&#x27;file&#x27;: &#x27;0579-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;11&#x27;, &#x27;uid&#x27;: &#x27;76&#x27;, &#x27;rid&#x27;: &#x27;116&#x27;, &#x27;name&#x27;: &#x27;TON&#x27;, &#x27;kind&#x27;: &#x27;Instruction&#x27;}] / [{&#x27;kind&#x27;: &#x27;Instance&#x27;, &#x27;uid&#x27;: &#x27;77&#x27;, &#x27;rid&#x27;: &#x27;154&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0580-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;11&#x27;, &#x27;uid&#x27;: &#x27;77&#x27;, &#x27;rid&#x27;: &#x27;154&#x27;, &#x27;name&#x27;: &#x27;ton_1st_step_FN01&#x27;, &#x27;kind&#x27;: &#x27;AufDBBlock&#x27;}]}]</td><td>Q</td><td>PCon 78.en</td><td><a href="#wire-1845-164">164</a></td></tr><tr><td>76 · LRef</td><td>{&#x27;UId&#x27;: &#x27;76&#x27;, &#x27;RefId&#x27;: &#x27;116&#x27;, &#x27;EN&#x27;: &#x27;false&#x27;, &#x27;ENO&#x27;: &#x27;false&#x27;} / [{&#x27;tag&#x27;: &#x27;Instance&#x27;, &#x27;attributes&#x27;: {&#x27;UId&#x27;: &#x27;77&#x27;, &#x27;RefId&#x27;: &#x27;154&#x27;}, &#x27;text&#x27;: None, &#x27;children&#x27;: []}] / [{&#x27;file&#x27;: &#x27;0579-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;11&#x27;, &#x27;uid&#x27;: &#x27;76&#x27;, &#x27;rid&#x27;: &#x27;116&#x27;, &#x27;name&#x27;: &#x27;TON&#x27;, &#x27;kind&#x27;: &#x27;Instruction&#x27;}] / [{&#x27;kind&#x27;: &#x27;Instance&#x27;, &#x27;uid&#x27;: &#x27;77&#x27;, &#x27;rid&#x27;: &#x27;154&#x27;, &#x27;declarations&#x27;: [{&#x27;file&#x27;: &#x27;0580-IdentXmlPart.xml&#x27;, &#x27;nid&#x27;: &#x27;11&#x27;, &#x27;uid&#x27;: &#x27;77&#x27;, &#x27;rid&#x27;: &#x27;154&#x27;, &#x27;name&#x27;: &#x27;ton_1st_step_FN01&#x27;, &#x27;kind&#x27;: &#x27;AufDBBlock&#x27;}]}]</td><td>ET</td><td>ORef 113 · [미해석·RefId 없음]</td><td><a href="#wire-1845-165">165</a></td></tr><tr><td>78 · Move</td><td>{&#x27;UId&#x27;: &#x27;78&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 76.Q</td><td><a href="#wire-1845-164">164</a></td></tr><tr><td>78 · Move</td><td>{&#x27;UId&#x27;: &#x27;78&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 114 · 15</td><td><a href="#wire-1845-166">166</a></td></tr><tr><td>78 · Move</td><td>{&#x27;UId&#x27;: &#x27;78&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 115 · Data.SET_PERC_VT01</td><td><a href="#wire-1845-167">167</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>전체 연결</th></tr></thead><tbody><tr><td><span id="wire-1845-21">21</span></td><td>Powerrail None.None / PCon 22.in</td></tr><tr><td><span id="wire-1845-30">30</span></td><td>OCon 25.None / PCon 22.operand</td></tr><tr><td><span id="wire-1845-31">31</span></td><td>PCon 22.out / PCon 23.in</td></tr><tr><td><span id="wire-1845-32">32</span></td><td>OCon 26.None / PCon 23.operand</td></tr><tr><td><span id="wire-1845-50">50</span></td><td>PCon 23.out / PCon 24.pre / PCon 39.pre</td></tr><tr><td><span id="wire-1845-34">34</span></td><td>OCon 27.None / PCon 24.in1</td></tr><tr><td><span id="wire-1845-35">35</span></td><td>OCon 28.None / PCon 24.in2</td></tr><tr><td><span id="wire-1845-45">45</span></td><td>PCon 24.out / PCon 29.in1</td></tr><tr><td><span id="wire-1845-52">52</span></td><td>OCon 43.None / PCon 39.in1</td></tr><tr><td><span id="wire-1845-53">53</span></td><td>OCon 44.None / PCon 39.in2</td></tr><tr><td><span id="wire-1845-54">54</span></td><td>PCon 39.out / PCon 29.in2</td></tr><tr><td><span id="wire-1845-168">168</span></td><td>PCon 29.out / PCon 55.in</td></tr><tr><td><span id="wire-1845-117">117</span></td><td>OCon 79.None / PCon 55.operand</td></tr><tr><td><span id="wire-1845-118">118</span></td><td>PCon 55.out / PCon 56.pre / PCon 61.pre / PCon 66.pre / PCon 71.pre / PCon 75.pre</td></tr><tr><td><span id="wire-1845-119">119</span></td><td>OCon 80.None / PCon 56.in1</td></tr><tr><td><span id="wire-1845-120">120</span></td><td>OCon 81.None / PCon 56.in2</td></tr><tr><td><span id="wire-1845-121">121</span></td><td>PCon 56.out / PCon 57.pre</td></tr><tr><td><span id="wire-1845-122">122</span></td><td>OCon 82.None / PCon 57.in1</td></tr><tr><td><span id="wire-1845-123">123</span></td><td>OCon 83.None / PCon 57.in2</td></tr><tr><td><span id="wire-1845-124">124</span></td><td>PCon 57.out / PCon 58.IN</td></tr><tr><td><span id="wire-1845-125">125</span></td><td>OCon 84.None / PCon 58.PT</td></tr><tr><td><span id="wire-1845-126">126</span></td><td>PCon 58.Q / PCon 60.en</td></tr><tr><td><span id="wire-1845-127">127</span></td><td>PCon 58.ET / OCon 85.None</td></tr><tr><td><span id="wire-1845-128">128</span></td><td>OCon 86.None / PCon 60.in</td></tr><tr><td><span id="wire-1845-129">129</span></td><td>PCon 60.out1 / OCon 87.None</td></tr><tr><td><span id="wire-1845-130">130</span></td><td>OCon 88.None / PCon 61.in1</td></tr><tr><td><span id="wire-1845-131">131</span></td><td>OCon 89.None / PCon 61.in2</td></tr><tr><td><span id="wire-1845-132">132</span></td><td>PCon 61.out / PCon 62.pre</td></tr><tr><td><span id="wire-1845-133">133</span></td><td>OCon 90.None / PCon 62.in1</td></tr><tr><td><span id="wire-1845-134">134</span></td><td>OCon 91.None / PCon 62.in2</td></tr><tr><td><span id="wire-1845-135">135</span></td><td>PCon 62.out / PCon 63.IN</td></tr><tr><td><span id="wire-1845-136">136</span></td><td>OCon 92.None / PCon 63.PT</td></tr><tr><td><span id="wire-1845-137">137</span></td><td>PCon 63.Q / PCon 65.en</td></tr><tr><td><span id="wire-1845-138">138</span></td><td>PCon 63.ET / OCon 93.None</td></tr><tr><td><span id="wire-1845-139">139</span></td><td>OCon 94.None / PCon 65.in</td></tr><tr><td><span id="wire-1845-140">140</span></td><td>PCon 65.out1 / OCon 95.None</td></tr><tr><td><span id="wire-1845-141">141</span></td><td>OCon 96.None / PCon 66.in1</td></tr><tr><td><span id="wire-1845-142">142</span></td><td>OCon 97.None / PCon 66.in2</td></tr><tr><td><span id="wire-1845-143">143</span></td><td>PCon 66.out / PCon 67.pre</td></tr><tr><td><span id="wire-1845-144">144</span></td><td>OCon 98.None / PCon 67.in1</td></tr><tr><td><span id="wire-1845-145">145</span></td><td>OCon 99.None / PCon 67.in2</td></tr><tr><td><span id="wire-1845-146">146</span></td><td>PCon 67.out / PCon 68.IN</td></tr><tr><td><span id="wire-1845-147">147</span></td><td>OCon 100.None / PCon 68.PT</td></tr><tr><td><span id="wire-1845-148">148</span></td><td>PCon 68.Q / PCon 70.en</td></tr><tr><td><span id="wire-1845-149">149</span></td><td>PCon 68.ET / OCon 101.None</td></tr><tr><td><span id="wire-1845-150">150</span></td><td>OCon 102.None / PCon 70.in</td></tr><tr><td><span id="wire-1845-151">151</span></td><td>PCon 70.out1 / OCon 103.None</td></tr><tr><td><span id="wire-1845-152">152</span></td><td>OCon 104.None / PCon 71.in1</td></tr><tr><td><span id="wire-1845-153">153</span></td><td>OCon 105.None / PCon 71.in2</td></tr><tr><td><span id="wire-1845-154">154</span></td><td>PCon 71.out / PCon 72.IN</td></tr><tr><td><span id="wire-1845-155">155</span></td><td>OCon 106.None / PCon 72.PT</td></tr><tr><td><span id="wire-1845-156">156</span></td><td>PCon 72.Q / PCon 74.en</td></tr><tr><td><span id="wire-1845-157">157</span></td><td>PCon 72.ET / OCon 107.None</td></tr><tr><td><span id="wire-1845-158">158</span></td><td>OCon 108.None / PCon 74.in</td></tr><tr><td><span id="wire-1845-159">159</span></td><td>PCon 74.out1 / OCon 109.None</td></tr><tr><td><span id="wire-1845-160">160</span></td><td>OCon 110.None / PCon 75.in1</td></tr><tr><td><span id="wire-1845-161">161</span></td><td>OCon 111.None / PCon 75.in2</td></tr><tr><td><span id="wire-1845-162">162</span></td><td>PCon 75.out / PCon 76.IN</td></tr><tr><td><span id="wire-1845-163">163</span></td><td>OCon 112.None / PCon 76.PT</td></tr><tr><td><span id="wire-1845-164">164</span></td><td>PCon 76.Q / PCon 78.en</td></tr><tr><td><span id="wire-1845-165">165</span></td><td>PCon 76.ET / OCon 113.None</td></tr><tr><td><span id="wire-1845-166">166</span></td><td>OCon 114.None / PCon 78.in</td></tr><tr><td><span id="wire-1845-167">167</span></td><td>PCon 78.out1 / OCon 115.None</td></tr></tbody></table></div></details><details id="native-1875"><summary>1875 · burner control · dryout warm first ramp</summary><p><a href="networks/network-1875.html">원본 1875</a> · <a href="sources/decoded-original/0190-FlgNet.xml">원본 XML</a> · 46722388ab7f69c14436e64051b0bb0c720ba1878b9652c4b859fdb4ddb0bf25</p><div class="table-wrap"><table><thead><tr><th>노드</th><th>반전·형식·선언</th><th>핀</th><th>연결</th><th>Wire</th></tr></thead><tbody><tr><td>1701 · Contact</td><td>{&#x27;UId&#x27;: &#x27;1701&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>in</td><td>Powerrail None.None</td><td><a href="#wire-1875-1703">1703</a></td></tr><tr><td>1701 · Contact</td><td>{&#x27;UId&#x27;: &#x27;1701&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 1588 · OFF</td><td><a href="#wire-1875-1633">1633</a></td></tr><tr><td>1701 · Contact</td><td>{&#x27;UId&#x27;: &#x27;1701&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>out</td><td>PCon 1502.pre / PCon 1510.pre / PCon 1518.pre / PCon 1526.pre / PCon 1534.pre / PCon 1542.pre / PCon 1550.pre / PCon 1558.pre / PCon 1566.pre / PCon 1574.pre / PCon 1582.pre</td><td><a href="#wire-1875-1702">1702</a></td></tr><tr><td>1502 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1502&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 1701.out / PCon 1510.pre / PCon 1518.pre / PCon 1526.pre / PCon 1534.pre / PCon 1542.pre / PCon 1550.pre / PCon 1558.pre / PCon 1566.pre / PCon 1574.pre / PCon 1582.pre</td><td><a href="#wire-1875-1702">1702</a></td></tr><tr><td>1502 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1502&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 1589 · WorkData.W5</td><td><a href="#wire-1875-1634">1634</a></td></tr><tr><td>1502 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1502&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 1590 · 1</td><td><a href="#wire-1875-1635">1635</a></td></tr><tr><td>1502 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1502&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 1505.en</td><td><a href="#wire-1875-1636">1636</a></td></tr><tr><td>1505 · Move</td><td>{&#x27;UId&#x27;: &#x27;1505&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 1502.out</td><td><a href="#wire-1875-1636">1636</a></td></tr><tr><td>1505 · Move</td><td>{&#x27;UId&#x27;: &#x27;1505&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 1591 · 20</td><td><a href="#wire-1875-1638">1638</a></td></tr><tr><td>1505 · Move</td><td>{&#x27;UId&#x27;: &#x27;1505&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 1592 · Data.TC01_SETPOINT</td><td><a href="#wire-1875-1639">1639</a></td></tr><tr><td>1510 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1510&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 1701.out / PCon 1502.pre / PCon 1518.pre / PCon 1526.pre / PCon 1534.pre / PCon 1542.pre / PCon 1550.pre / PCon 1558.pre / PCon 1566.pre / PCon 1574.pre / PCon 1582.pre</td><td><a href="#wire-1875-1702">1702</a></td></tr><tr><td>1510 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1510&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 1593 · WorkData.W5</td><td><a href="#wire-1875-1640">1640</a></td></tr><tr><td>1510 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1510&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 1594 · 60</td><td><a href="#wire-1875-1641">1641</a></td></tr><tr><td>1510 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1510&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 1513.en</td><td><a href="#wire-1875-1642">1642</a></td></tr><tr><td>1513 · Move</td><td>{&#x27;UId&#x27;: &#x27;1513&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 1510.out</td><td><a href="#wire-1875-1642">1642</a></td></tr><tr><td>1513 · Move</td><td>{&#x27;UId&#x27;: &#x27;1513&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 1595 · 30</td><td><a href="#wire-1875-1644">1644</a></td></tr><tr><td>1513 · Move</td><td>{&#x27;UId&#x27;: &#x27;1513&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 1596 · Data.TC01_SETPOINT</td><td><a href="#wire-1875-1645">1645</a></td></tr><tr><td>1518 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1518&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 1701.out / PCon 1502.pre / PCon 1510.pre / PCon 1526.pre / PCon 1534.pre / PCon 1542.pre / PCon 1550.pre / PCon 1558.pre / PCon 1566.pre / PCon 1574.pre / PCon 1582.pre</td><td><a href="#wire-1875-1702">1702</a></td></tr><tr><td>1518 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1518&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 1597 · WorkData.W5</td><td><a href="#wire-1875-1646">1646</a></td></tr><tr><td>1518 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1518&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 1598 · 120</td><td><a href="#wire-1875-1647">1647</a></td></tr><tr><td>1518 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1518&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 1521.en</td><td><a href="#wire-1875-1648">1648</a></td></tr><tr><td>1521 · Move</td><td>{&#x27;UId&#x27;: &#x27;1521&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 1518.out</td><td><a href="#wire-1875-1648">1648</a></td></tr><tr><td>1521 · Move</td><td>{&#x27;UId&#x27;: &#x27;1521&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 1599 · 40</td><td><a href="#wire-1875-1650">1650</a></td></tr><tr><td>1521 · Move</td><td>{&#x27;UId&#x27;: &#x27;1521&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 1600 · Data.TC01_SETPOINT</td><td><a href="#wire-1875-1651">1651</a></td></tr><tr><td>1526 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1526&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 1701.out / PCon 1502.pre / PCon 1510.pre / PCon 1518.pre / PCon 1534.pre / PCon 1542.pre / PCon 1550.pre / PCon 1558.pre / PCon 1566.pre / PCon 1574.pre / PCon 1582.pre</td><td><a href="#wire-1875-1702">1702</a></td></tr><tr><td>1526 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1526&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 1601 · WorkData.W5</td><td><a href="#wire-1875-1652">1652</a></td></tr><tr><td>1526 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1526&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 1602 · 180</td><td><a href="#wire-1875-1653">1653</a></td></tr><tr><td>1526 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1526&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 1529.en</td><td><a href="#wire-1875-1654">1654</a></td></tr><tr><td>1529 · Move</td><td>{&#x27;UId&#x27;: &#x27;1529&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 1526.out</td><td><a href="#wire-1875-1654">1654</a></td></tr><tr><td>1529 · Move</td><td>{&#x27;UId&#x27;: &#x27;1529&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 1603 · 80</td><td><a href="#wire-1875-1656">1656</a></td></tr><tr><td>1529 · Move</td><td>{&#x27;UId&#x27;: &#x27;1529&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 1604 · Data.TC01_SETPOINT</td><td><a href="#wire-1875-1657">1657</a></td></tr><tr><td>1534 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1534&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 1701.out / PCon 1502.pre / PCon 1510.pre / PCon 1518.pre / PCon 1526.pre / PCon 1542.pre / PCon 1550.pre / PCon 1558.pre / PCon 1566.pre / PCon 1574.pre / PCon 1582.pre</td><td><a href="#wire-1875-1702">1702</a></td></tr><tr><td>1534 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1534&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 1605 · WorkData.W5</td><td><a href="#wire-1875-1658">1658</a></td></tr><tr><td>1534 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1534&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 1606 · 240</td><td><a href="#wire-1875-1659">1659</a></td></tr><tr><td>1534 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1534&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 1537.en</td><td><a href="#wire-1875-1660">1660</a></td></tr><tr><td>1537 · Move</td><td>{&#x27;UId&#x27;: &#x27;1537&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 1534.out</td><td><a href="#wire-1875-1660">1660</a></td></tr><tr><td>1537 · Move</td><td>{&#x27;UId&#x27;: &#x27;1537&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 1607 · 100</td><td><a href="#wire-1875-1662">1662</a></td></tr><tr><td>1537 · Move</td><td>{&#x27;UId&#x27;: &#x27;1537&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 1608 · Data.TC01_SETPOINT</td><td><a href="#wire-1875-1663">1663</a></td></tr><tr><td>1542 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1542&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 1701.out / PCon 1502.pre / PCon 1510.pre / PCon 1518.pre / PCon 1526.pre / PCon 1534.pre / PCon 1550.pre / PCon 1558.pre / PCon 1566.pre / PCon 1574.pre / PCon 1582.pre</td><td><a href="#wire-1875-1702">1702</a></td></tr><tr><td>1542 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1542&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 1609 · WorkData.W5</td><td><a href="#wire-1875-1664">1664</a></td></tr><tr><td>1542 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1542&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 1610 · 300</td><td><a href="#wire-1875-1665">1665</a></td></tr><tr><td>1542 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1542&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 1545.en</td><td><a href="#wire-1875-1666">1666</a></td></tr><tr><td>1545 · Move</td><td>{&#x27;UId&#x27;: &#x27;1545&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 1542.out</td><td><a href="#wire-1875-1666">1666</a></td></tr><tr><td>1545 · Move</td><td>{&#x27;UId&#x27;: &#x27;1545&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 1611 · 120</td><td><a href="#wire-1875-1668">1668</a></td></tr><tr><td>1545 · Move</td><td>{&#x27;UId&#x27;: &#x27;1545&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 1612 · Data.TC01_SETPOINT</td><td><a href="#wire-1875-1669">1669</a></td></tr><tr><td>1550 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1550&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 1701.out / PCon 1502.pre / PCon 1510.pre / PCon 1518.pre / PCon 1526.pre / PCon 1534.pre / PCon 1542.pre / PCon 1558.pre / PCon 1566.pre / PCon 1574.pre / PCon 1582.pre</td><td><a href="#wire-1875-1702">1702</a></td></tr><tr><td>1550 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1550&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 1613 · WorkData.W5</td><td><a href="#wire-1875-1670">1670</a></td></tr><tr><td>1550 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1550&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 1614 · 360</td><td><a href="#wire-1875-1671">1671</a></td></tr><tr><td>1550 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1550&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 1553.en</td><td><a href="#wire-1875-1672">1672</a></td></tr><tr><td>1553 · Move</td><td>{&#x27;UId&#x27;: &#x27;1553&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 1550.out</td><td><a href="#wire-1875-1672">1672</a></td></tr><tr><td>1553 · Move</td><td>{&#x27;UId&#x27;: &#x27;1553&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 1615 · 140</td><td><a href="#wire-1875-1674">1674</a></td></tr><tr><td>1553 · Move</td><td>{&#x27;UId&#x27;: &#x27;1553&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 1616 · Data.TC01_SETPOINT</td><td><a href="#wire-1875-1675">1675</a></td></tr><tr><td>1558 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1558&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 1701.out / PCon 1502.pre / PCon 1510.pre / PCon 1518.pre / PCon 1526.pre / PCon 1534.pre / PCon 1542.pre / PCon 1550.pre / PCon 1566.pre / PCon 1574.pre / PCon 1582.pre</td><td><a href="#wire-1875-1702">1702</a></td></tr><tr><td>1558 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1558&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 1617 · WorkData.W5</td><td><a href="#wire-1875-1676">1676</a></td></tr><tr><td>1558 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1558&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 1618 · 420</td><td><a href="#wire-1875-1677">1677</a></td></tr><tr><td>1558 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1558&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 1561.en</td><td><a href="#wire-1875-1678">1678</a></td></tr><tr><td>1561 · Move</td><td>{&#x27;UId&#x27;: &#x27;1561&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 1558.out</td><td><a href="#wire-1875-1678">1678</a></td></tr><tr><td>1561 · Move</td><td>{&#x27;UId&#x27;: &#x27;1561&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 1619 · 160</td><td><a href="#wire-1875-1680">1680</a></td></tr><tr><td>1561 · Move</td><td>{&#x27;UId&#x27;: &#x27;1561&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 1620 · Data.TC01_SETPOINT</td><td><a href="#wire-1875-1681">1681</a></td></tr><tr><td>1566 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1566&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 1701.out / PCon 1502.pre / PCon 1510.pre / PCon 1518.pre / PCon 1526.pre / PCon 1534.pre / PCon 1542.pre / PCon 1550.pre / PCon 1558.pre / PCon 1574.pre / PCon 1582.pre</td><td><a href="#wire-1875-1702">1702</a></td></tr><tr><td>1566 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1566&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 1621 · WorkData.W5</td><td><a href="#wire-1875-1682">1682</a></td></tr><tr><td>1566 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1566&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 1622 · 480</td><td><a href="#wire-1875-1683">1683</a></td></tr><tr><td>1566 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1566&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 1569.en</td><td><a href="#wire-1875-1684">1684</a></td></tr><tr><td>1569 · Move</td><td>{&#x27;UId&#x27;: &#x27;1569&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 1566.out</td><td><a href="#wire-1875-1684">1684</a></td></tr><tr><td>1569 · Move</td><td>{&#x27;UId&#x27;: &#x27;1569&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 1623 · 180</td><td><a href="#wire-1875-1686">1686</a></td></tr><tr><td>1569 · Move</td><td>{&#x27;UId&#x27;: &#x27;1569&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 1624 · Data.TC01_SETPOINT</td><td><a href="#wire-1875-1687">1687</a></td></tr><tr><td>1574 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1574&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 1701.out / PCon 1502.pre / PCon 1510.pre / PCon 1518.pre / PCon 1526.pre / PCon 1534.pre / PCon 1542.pre / PCon 1550.pre / PCon 1558.pre / PCon 1566.pre / PCon 1582.pre</td><td><a href="#wire-1875-1702">1702</a></td></tr><tr><td>1574 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1574&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 1625 · WorkData.W5</td><td><a href="#wire-1875-1688">1688</a></td></tr><tr><td>1574 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1574&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 1626 · 540</td><td><a href="#wire-1875-1689">1689</a></td></tr><tr><td>1574 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1574&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 1577.en</td><td><a href="#wire-1875-1690">1690</a></td></tr><tr><td>1577 · Move</td><td>{&#x27;UId&#x27;: &#x27;1577&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 1574.out</td><td><a href="#wire-1875-1690">1690</a></td></tr><tr><td>1577 · Move</td><td>{&#x27;UId&#x27;: &#x27;1577&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 1627 · 200</td><td><a href="#wire-1875-1692">1692</a></td></tr><tr><td>1577 · Move</td><td>{&#x27;UId&#x27;: &#x27;1577&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 1628 · Data.TC01_SETPOINT</td><td><a href="#wire-1875-1693">1693</a></td></tr><tr><td>1582 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1582&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 1701.out / PCon 1502.pre / PCon 1510.pre / PCon 1518.pre / PCon 1526.pre / PCon 1534.pre / PCon 1542.pre / PCon 1550.pre / PCon 1558.pre / PCon 1566.pre / PCon 1574.pre</td><td><a href="#wire-1875-1702">1702</a></td></tr><tr><td>1582 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1582&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 1629 · WorkData.W5</td><td><a href="#wire-1875-1694">1694</a></td></tr><tr><td>1582 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1582&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 1630 · 600</td><td><a href="#wire-1875-1695">1695</a></td></tr><tr><td>1582 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1582&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 1585.en</td><td><a href="#wire-1875-1696">1696</a></td></tr><tr><td>1585 · Move</td><td>{&#x27;UId&#x27;: &#x27;1585&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 1582.out</td><td><a href="#wire-1875-1696">1696</a></td></tr><tr><td>1585 · Move</td><td>{&#x27;UId&#x27;: &#x27;1585&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 1631 · 200</td><td><a href="#wire-1875-1698">1698</a></td></tr><tr><td>1585 · Move</td><td>{&#x27;UId&#x27;: &#x27;1585&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 1632 · Data.TC01_SETPOINT</td><td><a href="#wire-1875-1699">1699</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>전체 연결</th></tr></thead><tbody><tr><td><span id="wire-1875-1703">1703</span></td><td>Powerrail None.None / PCon 1701.in</td></tr><tr><td><span id="wire-1875-1633">1633</span></td><td>OCon 1588.None / PCon 1701.operand</td></tr><tr><td><span id="wire-1875-1702">1702</span></td><td>PCon 1701.out / PCon 1502.pre / PCon 1510.pre / PCon 1518.pre / PCon 1526.pre / PCon 1534.pre / PCon 1542.pre / PCon 1550.pre / PCon 1558.pre / PCon 1566.pre / PCon 1574.pre / PCon 1582.pre</td></tr><tr><td><span id="wire-1875-1634">1634</span></td><td>OCon 1589.None / PCon 1502.in1</td></tr><tr><td><span id="wire-1875-1635">1635</span></td><td>OCon 1590.None / PCon 1502.in2</td></tr><tr><td><span id="wire-1875-1636">1636</span></td><td>PCon 1502.out / PCon 1505.en</td></tr><tr><td><span id="wire-1875-1638">1638</span></td><td>OCon 1591.None / PCon 1505.in</td></tr><tr><td><span id="wire-1875-1639">1639</span></td><td>PCon 1505.out1 / OCon 1592.None</td></tr><tr><td><span id="wire-1875-1640">1640</span></td><td>OCon 1593.None / PCon 1510.in1</td></tr><tr><td><span id="wire-1875-1641">1641</span></td><td>OCon 1594.None / PCon 1510.in2</td></tr><tr><td><span id="wire-1875-1642">1642</span></td><td>PCon 1510.out / PCon 1513.en</td></tr><tr><td><span id="wire-1875-1644">1644</span></td><td>OCon 1595.None / PCon 1513.in</td></tr><tr><td><span id="wire-1875-1645">1645</span></td><td>PCon 1513.out1 / OCon 1596.None</td></tr><tr><td><span id="wire-1875-1646">1646</span></td><td>OCon 1597.None / PCon 1518.in1</td></tr><tr><td><span id="wire-1875-1647">1647</span></td><td>OCon 1598.None / PCon 1518.in2</td></tr><tr><td><span id="wire-1875-1648">1648</span></td><td>PCon 1518.out / PCon 1521.en</td></tr><tr><td><span id="wire-1875-1650">1650</span></td><td>OCon 1599.None / PCon 1521.in</td></tr><tr><td><span id="wire-1875-1651">1651</span></td><td>PCon 1521.out1 / OCon 1600.None</td></tr><tr><td><span id="wire-1875-1652">1652</span></td><td>OCon 1601.None / PCon 1526.in1</td></tr><tr><td><span id="wire-1875-1653">1653</span></td><td>OCon 1602.None / PCon 1526.in2</td></tr><tr><td><span id="wire-1875-1654">1654</span></td><td>PCon 1526.out / PCon 1529.en</td></tr><tr><td><span id="wire-1875-1656">1656</span></td><td>OCon 1603.None / PCon 1529.in</td></tr><tr><td><span id="wire-1875-1657">1657</span></td><td>PCon 1529.out1 / OCon 1604.None</td></tr><tr><td><span id="wire-1875-1658">1658</span></td><td>OCon 1605.None / PCon 1534.in1</td></tr><tr><td><span id="wire-1875-1659">1659</span></td><td>OCon 1606.None / PCon 1534.in2</td></tr><tr><td><span id="wire-1875-1660">1660</span></td><td>PCon 1534.out / PCon 1537.en</td></tr><tr><td><span id="wire-1875-1662">1662</span></td><td>OCon 1607.None / PCon 1537.in</td></tr><tr><td><span id="wire-1875-1663">1663</span></td><td>PCon 1537.out1 / OCon 1608.None</td></tr><tr><td><span id="wire-1875-1664">1664</span></td><td>OCon 1609.None / PCon 1542.in1</td></tr><tr><td><span id="wire-1875-1665">1665</span></td><td>OCon 1610.None / PCon 1542.in2</td></tr><tr><td><span id="wire-1875-1666">1666</span></td><td>PCon 1542.out / PCon 1545.en</td></tr><tr><td><span id="wire-1875-1668">1668</span></td><td>OCon 1611.None / PCon 1545.in</td></tr><tr><td><span id="wire-1875-1669">1669</span></td><td>PCon 1545.out1 / OCon 1612.None</td></tr><tr><td><span id="wire-1875-1670">1670</span></td><td>OCon 1613.None / PCon 1550.in1</td></tr><tr><td><span id="wire-1875-1671">1671</span></td><td>OCon 1614.None / PCon 1550.in2</td></tr><tr><td><span id="wire-1875-1672">1672</span></td><td>PCon 1550.out / PCon 1553.en</td></tr><tr><td><span id="wire-1875-1674">1674</span></td><td>OCon 1615.None / PCon 1553.in</td></tr><tr><td><span id="wire-1875-1675">1675</span></td><td>PCon 1553.out1 / OCon 1616.None</td></tr><tr><td><span id="wire-1875-1676">1676</span></td><td>OCon 1617.None / PCon 1558.in1</td></tr><tr><td><span id="wire-1875-1677">1677</span></td><td>OCon 1618.None / PCon 1558.in2</td></tr><tr><td><span id="wire-1875-1678">1678</span></td><td>PCon 1558.out / PCon 1561.en</td></tr><tr><td><span id="wire-1875-1680">1680</span></td><td>OCon 1619.None / PCon 1561.in</td></tr><tr><td><span id="wire-1875-1681">1681</span></td><td>PCon 1561.out1 / OCon 1620.None</td></tr><tr><td><span id="wire-1875-1682">1682</span></td><td>OCon 1621.None / PCon 1566.in1</td></tr><tr><td><span id="wire-1875-1683">1683</span></td><td>OCon 1622.None / PCon 1566.in2</td></tr><tr><td><span id="wire-1875-1684">1684</span></td><td>PCon 1566.out / PCon 1569.en</td></tr><tr><td><span id="wire-1875-1686">1686</span></td><td>OCon 1623.None / PCon 1569.in</td></tr><tr><td><span id="wire-1875-1687">1687</span></td><td>PCon 1569.out1 / OCon 1624.None</td></tr><tr><td><span id="wire-1875-1688">1688</span></td><td>OCon 1625.None / PCon 1574.in1</td></tr><tr><td><span id="wire-1875-1689">1689</span></td><td>OCon 1626.None / PCon 1574.in2</td></tr><tr><td><span id="wire-1875-1690">1690</span></td><td>PCon 1574.out / PCon 1577.en</td></tr><tr><td><span id="wire-1875-1692">1692</span></td><td>OCon 1627.None / PCon 1577.in</td></tr><tr><td><span id="wire-1875-1693">1693</span></td><td>PCon 1577.out1 / OCon 1628.None</td></tr><tr><td><span id="wire-1875-1694">1694</span></td><td>OCon 1629.None / PCon 1582.in1</td></tr><tr><td><span id="wire-1875-1695">1695</span></td><td>OCon 1630.None / PCon 1582.in2</td></tr><tr><td><span id="wire-1875-1696">1696</span></td><td>PCon 1582.out / PCon 1585.en</td></tr><tr><td><span id="wire-1875-1698">1698</span></td><td>OCon 1631.None / PCon 1585.in</td></tr><tr><td><span id="wire-1875-1699">1699</span></td><td>PCon 1585.out1 / OCon 1632.None</td></tr></tbody></table></div></details><details id="native-1876"><summary>1876 · burner control · dryout warm second ramp</summary><p><a href="networks/network-1876.html">원본 1876</a> · <a href="sources/decoded-original/0191-FlgNet.xml">원본 XML</a> · 28f087b14ff3a0a0f5bcb20e212c41357ad36caf3c8308f8019f4b78d60eb7bd</p><div class="table-wrap"><table><thead><tr><th>노드</th><th>반전·형식·선언</th><th>핀</th><th>연결</th><th>Wire</th></tr></thead><tbody><tr><td>1647 · Contact</td><td>{&#x27;UId&#x27;: &#x27;1647&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>in</td><td>Powerrail None.None</td><td><a href="#wire-1876-1649">1649</a></td></tr><tr><td>1647 · Contact</td><td>{&#x27;UId&#x27;: &#x27;1647&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 1604 · OFF</td><td><a href="#wire-1876-1621">1621</a></td></tr><tr><td>1647 · Contact</td><td>{&#x27;UId&#x27;: &#x27;1647&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>out</td><td>PCon 1574.pre / PCon 1582.pre / PCon 1590.pre / PCon 1598.pre</td><td><a href="#wire-1876-1648">1648</a></td></tr><tr><td>1574 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1574&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 1647.out / PCon 1582.pre / PCon 1590.pre / PCon 1598.pre</td><td><a href="#wire-1876-1648">1648</a></td></tr><tr><td>1574 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1574&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 1605 · WorkData.W5</td><td><a href="#wire-1876-1622">1622</a></td></tr><tr><td>1574 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1574&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 1606 · 1320</td><td><a href="#wire-1876-1623">1623</a></td></tr><tr><td>1574 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1574&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 1577.en</td><td><a href="#wire-1876-1624">1624</a></td></tr><tr><td>1577 · Move</td><td>{&#x27;UId&#x27;: &#x27;1577&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 1574.out</td><td><a href="#wire-1876-1624">1624</a></td></tr><tr><td>1577 · Move</td><td>{&#x27;UId&#x27;: &#x27;1577&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 1607 · 240</td><td><a href="#wire-1876-1626">1626</a></td></tr><tr><td>1577 · Move</td><td>{&#x27;UId&#x27;: &#x27;1577&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 1608 · Data.TC01_SETPOINT</td><td><a href="#wire-1876-1627">1627</a></td></tr><tr><td>1582 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1582&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 1647.out / PCon 1574.pre / PCon 1590.pre / PCon 1598.pre</td><td><a href="#wire-1876-1648">1648</a></td></tr><tr><td>1582 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1582&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 1609 · WorkData.W5</td><td><a href="#wire-1876-1628">1628</a></td></tr><tr><td>1582 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1582&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 1610 · 1380</td><td><a href="#wire-1876-1629">1629</a></td></tr><tr><td>1582 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1582&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 1585.en</td><td><a href="#wire-1876-1630">1630</a></td></tr><tr><td>1585 · Move</td><td>{&#x27;UId&#x27;: &#x27;1585&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 1582.out</td><td><a href="#wire-1876-1630">1630</a></td></tr><tr><td>1585 · Move</td><td>{&#x27;UId&#x27;: &#x27;1585&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 1611 · 280</td><td><a href="#wire-1876-1632">1632</a></td></tr><tr><td>1585 · Move</td><td>{&#x27;UId&#x27;: &#x27;1585&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 1612 · Data.TC01_SETPOINT</td><td><a href="#wire-1876-1633">1633</a></td></tr><tr><td>1590 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1590&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 1647.out / PCon 1574.pre / PCon 1582.pre / PCon 1598.pre</td><td><a href="#wire-1876-1648">1648</a></td></tr><tr><td>1590 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1590&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 1613 · WorkData.W5</td><td><a href="#wire-1876-1634">1634</a></td></tr><tr><td>1590 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1590&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 1614 · 1440</td><td><a href="#wire-1876-1635">1635</a></td></tr><tr><td>1590 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1590&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 1593.en</td><td><a href="#wire-1876-1636">1636</a></td></tr><tr><td>1593 · Move</td><td>{&#x27;UId&#x27;: &#x27;1593&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 1590.out</td><td><a href="#wire-1876-1636">1636</a></td></tr><tr><td>1593 · Move</td><td>{&#x27;UId&#x27;: &#x27;1593&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 1615 · 320</td><td><a href="#wire-1876-1638">1638</a></td></tr><tr><td>1593 · Move</td><td>{&#x27;UId&#x27;: &#x27;1593&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 1616 · Data.TC01_SETPOINT</td><td><a href="#wire-1876-1639">1639</a></td></tr><tr><td>1598 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1598&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 1647.out / PCon 1574.pre / PCon 1582.pre / PCon 1590.pre</td><td><a href="#wire-1876-1648">1648</a></td></tr><tr><td>1598 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1598&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 1617 · WorkData.W5</td><td><a href="#wire-1876-1640">1640</a></td></tr><tr><td>1598 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1598&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 1618 · 1500</td><td><a href="#wire-1876-1641">1641</a></td></tr><tr><td>1598 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1598&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 1601.en</td><td><a href="#wire-1876-1642">1642</a></td></tr><tr><td>1601 · Move</td><td>{&#x27;UId&#x27;: &#x27;1601&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 1598.out</td><td><a href="#wire-1876-1642">1642</a></td></tr><tr><td>1601 · Move</td><td>{&#x27;UId&#x27;: &#x27;1601&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 1619 · 360</td><td><a href="#wire-1876-1644">1644</a></td></tr><tr><td>1601 · Move</td><td>{&#x27;UId&#x27;: &#x27;1601&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 1620 · Data.TC01_SETPOINT</td><td><a href="#wire-1876-1645">1645</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>전체 연결</th></tr></thead><tbody><tr><td><span id="wire-1876-1649">1649</span></td><td>Powerrail None.None / PCon 1647.in</td></tr><tr><td><span id="wire-1876-1621">1621</span></td><td>OCon 1604.None / PCon 1647.operand</td></tr><tr><td><span id="wire-1876-1648">1648</span></td><td>PCon 1647.out / PCon 1574.pre / PCon 1582.pre / PCon 1590.pre / PCon 1598.pre</td></tr><tr><td><span id="wire-1876-1622">1622</span></td><td>OCon 1605.None / PCon 1574.in1</td></tr><tr><td><span id="wire-1876-1623">1623</span></td><td>OCon 1606.None / PCon 1574.in2</td></tr><tr><td><span id="wire-1876-1624">1624</span></td><td>PCon 1574.out / PCon 1577.en</td></tr><tr><td><span id="wire-1876-1626">1626</span></td><td>OCon 1607.None / PCon 1577.in</td></tr><tr><td><span id="wire-1876-1627">1627</span></td><td>PCon 1577.out1 / OCon 1608.None</td></tr><tr><td><span id="wire-1876-1628">1628</span></td><td>OCon 1609.None / PCon 1582.in1</td></tr><tr><td><span id="wire-1876-1629">1629</span></td><td>OCon 1610.None / PCon 1582.in2</td></tr><tr><td><span id="wire-1876-1630">1630</span></td><td>PCon 1582.out / PCon 1585.en</td></tr><tr><td><span id="wire-1876-1632">1632</span></td><td>OCon 1611.None / PCon 1585.in</td></tr><tr><td><span id="wire-1876-1633">1633</span></td><td>PCon 1585.out1 / OCon 1612.None</td></tr><tr><td><span id="wire-1876-1634">1634</span></td><td>OCon 1613.None / PCon 1590.in1</td></tr><tr><td><span id="wire-1876-1635">1635</span></td><td>OCon 1614.None / PCon 1590.in2</td></tr><tr><td><span id="wire-1876-1636">1636</span></td><td>PCon 1590.out / PCon 1593.en</td></tr><tr><td><span id="wire-1876-1638">1638</span></td><td>OCon 1615.None / PCon 1593.in</td></tr><tr><td><span id="wire-1876-1639">1639</span></td><td>PCon 1593.out1 / OCon 1616.None</td></tr><tr><td><span id="wire-1876-1640">1640</span></td><td>OCon 1617.None / PCon 1598.in1</td></tr><tr><td><span id="wire-1876-1641">1641</span></td><td>OCon 1618.None / PCon 1598.in2</td></tr><tr><td><span id="wire-1876-1642">1642</span></td><td>PCon 1598.out / PCon 1601.en</td></tr><tr><td><span id="wire-1876-1644">1644</span></td><td>OCon 1619.None / PCon 1601.in</td></tr><tr><td><span id="wire-1876-1645">1645</span></td><td>PCon 1601.out1 / OCon 1620.None</td></tr></tbody></table></div></details><details id="native-1877"><summary>1877 · burner control · dryout warm third ramp</summary><p><a href="networks/network-1877.html">원본 1877</a> · <a href="sources/decoded-original/0192-FlgNet.xml">원본 XML</a> · 874a8e7d6208c568027f4b03fb0e5e085be7e79b914db9dbef30a43d200ee1d2</p><div class="table-wrap"><table><thead><tr><th>노드</th><th>반전·형식·선언</th><th>핀</th><th>연결</th><th>Wire</th></tr></thead><tbody><tr><td>1789 · Contact</td><td>{&#x27;UId&#x27;: &#x27;1789&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>in</td><td>Powerrail None.None</td><td><a href="#wire-1877-1791">1791</a></td></tr><tr><td>1789 · Contact</td><td>{&#x27;UId&#x27;: &#x27;1789&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>operand</td><td>ORef 1726 · OFF</td><td><a href="#wire-1877-1751">1751</a></td></tr><tr><td>1789 · Contact</td><td>{&#x27;UId&#x27;: &#x27;1789&#x27;, &#x27;Gate&#x27;: &#x27;Contact&#x27;} / [] / [] / []</td><td>out</td><td>PCon 1680.pre / PCon 1688.pre / PCon 1696.pre / PCon 1704.pre / PCon 1712.pre / PCon 1720.pre</td><td><a href="#wire-1877-1790">1790</a></td></tr><tr><td>1680 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1680&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 1789.out / PCon 1688.pre / PCon 1696.pre / PCon 1704.pre / PCon 1712.pre / PCon 1720.pre</td><td><a href="#wire-1877-1790">1790</a></td></tr><tr><td>1680 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1680&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 1727 · WorkData.W5</td><td><a href="#wire-1877-1752">1752</a></td></tr><tr><td>1680 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1680&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 1728 · 1740</td><td><a href="#wire-1877-1753">1753</a></td></tr><tr><td>1680 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1680&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 1683.en</td><td><a href="#wire-1877-1754">1754</a></td></tr><tr><td>1683 · Move</td><td>{&#x27;UId&#x27;: &#x27;1683&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 1680.out</td><td><a href="#wire-1877-1754">1754</a></td></tr><tr><td>1683 · Move</td><td>{&#x27;UId&#x27;: &#x27;1683&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 1729 · 400</td><td><a href="#wire-1877-1756">1756</a></td></tr><tr><td>1683 · Move</td><td>{&#x27;UId&#x27;: &#x27;1683&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 1730 · Data.TC01_SETPOINT</td><td><a href="#wire-1877-1757">1757</a></td></tr><tr><td>1688 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1688&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 1789.out / PCon 1680.pre / PCon 1696.pre / PCon 1704.pre / PCon 1712.pre / PCon 1720.pre</td><td><a href="#wire-1877-1790">1790</a></td></tr><tr><td>1688 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1688&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 1731 · WorkData.W5</td><td><a href="#wire-1877-1758">1758</a></td></tr><tr><td>1688 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1688&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 1732 · 1800</td><td><a href="#wire-1877-1759">1759</a></td></tr><tr><td>1688 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1688&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 1691.en</td><td><a href="#wire-1877-1760">1760</a></td></tr><tr><td>1691 · Move</td><td>{&#x27;UId&#x27;: &#x27;1691&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 1688.out</td><td><a href="#wire-1877-1760">1760</a></td></tr><tr><td>1691 · Move</td><td>{&#x27;UId&#x27;: &#x27;1691&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 1733 · 440</td><td><a href="#wire-1877-1762">1762</a></td></tr><tr><td>1691 · Move</td><td>{&#x27;UId&#x27;: &#x27;1691&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 1734 · Data.TC01_SETPOINT</td><td><a href="#wire-1877-1763">1763</a></td></tr><tr><td>1696 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1696&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 1789.out / PCon 1680.pre / PCon 1688.pre / PCon 1704.pre / PCon 1712.pre / PCon 1720.pre</td><td><a href="#wire-1877-1790">1790</a></td></tr><tr><td>1696 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1696&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 1735 · WorkData.W5</td><td><a href="#wire-1877-1764">1764</a></td></tr><tr><td>1696 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1696&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 1736 · 1860</td><td><a href="#wire-1877-1765">1765</a></td></tr><tr><td>1696 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1696&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 1699.en</td><td><a href="#wire-1877-1766">1766</a></td></tr><tr><td>1699 · Move</td><td>{&#x27;UId&#x27;: &#x27;1699&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 1696.out</td><td><a href="#wire-1877-1766">1766</a></td></tr><tr><td>1699 · Move</td><td>{&#x27;UId&#x27;: &#x27;1699&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 1737 · 480</td><td><a href="#wire-1877-1768">1768</a></td></tr><tr><td>1699 · Move</td><td>{&#x27;UId&#x27;: &#x27;1699&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 1738 · Data.TC01_SETPOINT</td><td><a href="#wire-1877-1769">1769</a></td></tr><tr><td>1704 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1704&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 1789.out / PCon 1680.pre / PCon 1688.pre / PCon 1696.pre / PCon 1712.pre / PCon 1720.pre</td><td><a href="#wire-1877-1790">1790</a></td></tr><tr><td>1704 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1704&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 1739 · WorkData.W5</td><td><a href="#wire-1877-1770">1770</a></td></tr><tr><td>1704 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1704&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 1740 · 1920</td><td><a href="#wire-1877-1771">1771</a></td></tr><tr><td>1704 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1704&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 1707.en</td><td><a href="#wire-1877-1772">1772</a></td></tr><tr><td>1707 · Move</td><td>{&#x27;UId&#x27;: &#x27;1707&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 1704.out</td><td><a href="#wire-1877-1772">1772</a></td></tr><tr><td>1707 · Move</td><td>{&#x27;UId&#x27;: &#x27;1707&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 1741 · 520</td><td><a href="#wire-1877-1774">1774</a></td></tr><tr><td>1707 · Move</td><td>{&#x27;UId&#x27;: &#x27;1707&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 1742 · Data.TC01_SETPOINT</td><td><a href="#wire-1877-1775">1775</a></td></tr><tr><td>1712 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1712&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 1789.out / PCon 1680.pre / PCon 1688.pre / PCon 1696.pre / PCon 1704.pre / PCon 1720.pre</td><td><a href="#wire-1877-1790">1790</a></td></tr><tr><td>1712 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1712&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 1743 · WorkData.W5</td><td><a href="#wire-1877-1776">1776</a></td></tr><tr><td>1712 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1712&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 1744 · 1980</td><td><a href="#wire-1877-1777">1777</a></td></tr><tr><td>1712 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1712&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 1715.en</td><td><a href="#wire-1877-1778">1778</a></td></tr><tr><td>1715 · Move</td><td>{&#x27;UId&#x27;: &#x27;1715&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 1712.out</td><td><a href="#wire-1877-1778">1778</a></td></tr><tr><td>1715 · Move</td><td>{&#x27;UId&#x27;: &#x27;1715&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 1745 · 560</td><td><a href="#wire-1877-1780">1780</a></td></tr><tr><td>1715 · Move</td><td>{&#x27;UId&#x27;: &#x27;1715&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 1746 · Data.TC01_SETPOINT</td><td><a href="#wire-1877-1781">1781</a></td></tr><tr><td>1720 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1720&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>pre</td><td>PCon 1789.out / PCon 1680.pre / PCon 1688.pre / PCon 1696.pre / PCon 1704.pre / PCon 1712.pre</td><td><a href="#wire-1877-1790">1790</a></td></tr><tr><td>1720 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1720&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in1</td><td>ORef 1747 · WorkData.W5</td><td><a href="#wire-1877-1782">1782</a></td></tr><tr><td>1720 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1720&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in2</td><td>ORef 1748 · 2040</td><td><a href="#wire-1877-1783">1783</a></td></tr><tr><td>1720 · Eq</td><td>{&#x27;UId&#x27;: &#x27;1720&#x27;, &#x27;Gate&#x27;: &#x27;Eq&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;SrcType&#x27;, &#x27;Type&#x27;: &#x27;Type&#x27;}, &#x27;text&#x27;: &#x27;Int&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out</td><td>PCon 1723.en</td><td><a href="#wire-1877-1784">1784</a></td></tr><tr><td>1723 · Move</td><td>{&#x27;UId&#x27;: &#x27;1723&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>en</td><td>PCon 1720.out</td><td><a href="#wire-1877-1784">1784</a></td></tr><tr><td>1723 · Move</td><td>{&#x27;UId&#x27;: &#x27;1723&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>in</td><td>ORef 1749 · 600</td><td><a href="#wire-1877-1786">1786</a></td></tr><tr><td>1723 · Move</td><td>{&#x27;UId&#x27;: &#x27;1723&#x27;, &#x27;Gate&#x27;: &#x27;Move&#x27;} / [{&#x27;tag&#x27;: &#x27;TemplateValue&#x27;, &#x27;attributes&#x27;: {&#x27;Name&#x27;: &#x27;Card&#x27;, &#x27;Type&#x27;: &#x27;Cardinality&#x27;}, &#x27;text&#x27;: &#x27;1&#x27;, &#x27;children&#x27;: []}] / [] / []</td><td>out1</td><td>ORef 1750 · Data.TC01_SETPOINT</td><td><a href="#wire-1877-1787">1787</a></td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>Wire</th><th>전체 연결</th></tr></thead><tbody><tr><td><span id="wire-1877-1791">1791</span></td><td>Powerrail None.None / PCon 1789.in</td></tr><tr><td><span id="wire-1877-1751">1751</span></td><td>OCon 1726.None / PCon 1789.operand</td></tr><tr><td><span id="wire-1877-1790">1790</span></td><td>PCon 1789.out / PCon 1680.pre / PCon 1688.pre / PCon 1696.pre / PCon 1704.pre / PCon 1712.pre / PCon 1720.pre</td></tr><tr><td><span id="wire-1877-1752">1752</span></td><td>OCon 1727.None / PCon 1680.in1</td></tr><tr><td><span id="wire-1877-1753">1753</span></td><td>OCon 1728.None / PCon 1680.in2</td></tr><tr><td><span id="wire-1877-1754">1754</span></td><td>PCon 1680.out / PCon 1683.en</td></tr><tr><td><span id="wire-1877-1756">1756</span></td><td>OCon 1729.None / PCon 1683.in</td></tr><tr><td><span id="wire-1877-1757">1757</span></td><td>PCon 1683.out1 / OCon 1730.None</td></tr><tr><td><span id="wire-1877-1758">1758</span></td><td>OCon 1731.None / PCon 1688.in1</td></tr><tr><td><span id="wire-1877-1759">1759</span></td><td>OCon 1732.None / PCon 1688.in2</td></tr><tr><td><span id="wire-1877-1760">1760</span></td><td>PCon 1688.out / PCon 1691.en</td></tr><tr><td><span id="wire-1877-1762">1762</span></td><td>OCon 1733.None / PCon 1691.in</td></tr><tr><td><span id="wire-1877-1763">1763</span></td><td>PCon 1691.out1 / OCon 1734.None</td></tr><tr><td><span id="wire-1877-1764">1764</span></td><td>OCon 1735.None / PCon 1696.in1</td></tr><tr><td><span id="wire-1877-1765">1765</span></td><td>OCon 1736.None / PCon 1696.in2</td></tr><tr><td><span id="wire-1877-1766">1766</span></td><td>PCon 1696.out / PCon 1699.en</td></tr><tr><td><span id="wire-1877-1768">1768</span></td><td>OCon 1737.None / PCon 1699.in</td></tr><tr><td><span id="wire-1877-1769">1769</span></td><td>PCon 1699.out1 / OCon 1738.None</td></tr><tr><td><span id="wire-1877-1770">1770</span></td><td>OCon 1739.None / PCon 1704.in1</td></tr><tr><td><span id="wire-1877-1771">1771</span></td><td>OCon 1740.None / PCon 1704.in2</td></tr><tr><td><span id="wire-1877-1772">1772</span></td><td>PCon 1704.out / PCon 1707.en</td></tr><tr><td><span id="wire-1877-1774">1774</span></td><td>OCon 1741.None / PCon 1707.in</td></tr><tr><td><span id="wire-1877-1775">1775</span></td><td>PCon 1707.out1 / OCon 1742.None</td></tr><tr><td><span id="wire-1877-1776">1776</span></td><td>OCon 1743.None / PCon 1712.in1</td></tr><tr><td><span id="wire-1877-1777">1777</span></td><td>OCon 1744.None / PCon 1712.in2</td></tr><tr><td><span id="wire-1877-1778">1778</span></td><td>PCon 1712.out / PCon 1715.en</td></tr><tr><td><span id="wire-1877-1780">1780</span></td><td>OCon 1745.None / PCon 1715.in</td></tr><tr><td><span id="wire-1877-1781">1781</span></td><td>PCon 1715.out1 / OCon 1746.None</td></tr><tr><td><span id="wire-1877-1782">1782</span></td><td>OCon 1747.None / PCon 1720.in1</td></tr><tr><td><span id="wire-1877-1783">1783</span></td><td>OCon 1748.None / PCon 1720.in2</td></tr><tr><td><span id="wire-1877-1784">1784</span></td><td>PCon 1720.out / PCon 1723.en</td></tr><tr><td><span id="wire-1877-1786">1786</span></td><td>OCon 1749.None / PCon 1723.in</td></tr><tr><td><span id="wire-1877-1787">1787</span></td><td>PCon 1723.out1 / OCon 1750.None</td></tr></tbody></table></div></details><h2 id="profiles">우선23개 공통 설정·재기동 확인 작업지</h2><p>공통 검토 경로입니다. 각 설비가 모든 레시피 필드의 소유자라고 배정하지 않습니다. 현재 시안↔실물↔PLC 동일성은 확인 전입니다.</p><details id="profile-P01"><summary>P01 · BC-01(벨트)</summary><p>PLC 참고 BC01 · 직접 레시피 소유 관계는 현재 원본/현장 확인 필요</p><a href="#repair">설정·재기동 증상별 확인</a> · <a href="hmi-transfer.html#profile-P01">이 설비의 기존 HMI 참조</a> · <a href="index.html#view=repair-record&amp;equipment=P01&amp;scope=priority">이 설비 수리 기록</a></details><details id="profile-P02"><summary>P02 · FN-04 팬 모터</summary><p>PLC 참고 FN04 · 직접 레시피 소유 관계는 현재 원본/현장 확인 필요</p><a href="#repair">설정·재기동 증상별 확인</a> · <a href="hmi-transfer.html#profile-P02">이 설비의 기존 HMI 참조</a> · <a href="index.html#view=repair-record&amp;equipment=P02&amp;scope=priority">이 설비 수리 기록</a></details><details id="profile-P03"><summary>P03 · 웨잉호퍼1</summary><p>PLC 참고 대응 미확정 · 직접 레시피 소유 관계는 현재 원본/현장 확인 필요</p><a href="#repair">설정·재기동 증상별 확인</a> · <a href="hmi-transfer.html#profile-P03">이 설비의 기존 HMI 참조</a> · <a href="index.html#view=repair-record&amp;equipment=P03&amp;scope=priority">이 설비 수리 기록</a></details><details id="profile-P04"><summary>P04 · 웨잉호퍼배출컨베이어</summary><p>PLC 참고 대응 미확정 · 직접 레시피 소유 관계는 현재 원본/현장 확인 필요</p><a href="#repair">설정·재기동 증상별 확인</a> · <a href="hmi-transfer.html#profile-P04">이 설비의 기존 HMI 참조</a> · <a href="index.html#view=repair-record&amp;equipment=P04&amp;scope=priority">이 설비 수리 기록</a></details><details id="profile-P05"><summary>P05 · PV-01</summary><p>PLC 참고 PV01 · 직접 레시피 소유 관계는 현재 원본/현장 확인 필요</p><a href="#repair">설정·재기동 증상별 확인</a> · <a href="hmi-transfer.html#profile-P05">이 설비의 기존 HMI 참조</a> · <a href="index.html#view=repair-record&amp;equipment=P05&amp;scope=priority">이 설비 수리 기록</a></details><details id="profile-P06"><summary>P06 · 킬른</summary><p>PLC 참고 RD01 · 직접 레시피 소유 관계는 현재 원본/현장 확인 필요</p><a href="#repair">설정·재기동 증상별 확인</a> · <a href="hmi-transfer.html#profile-P06">이 설비의 기존 HMI 참조</a> · <a href="index.html#view=repair-record&amp;equipment=P06&amp;scope=priority">이 설비 수리 기록</a></details><details id="profile-P07"><summary>P07 · PV-02</summary><p>PLC 참고 PV02 · 직접 레시피 소유 관계는 현재 원본/현장 확인 필요</p><a href="#repair">설정·재기동 증상별 확인</a> · <a href="hmi-transfer.html#profile-P07">이 설비의 기존 HMI 참조</a> · <a href="index.html#view=repair-record&amp;equipment=P07&amp;scope=priority">이 설비 수리 기록</a></details><details id="profile-P08"><summary>P08 · MC04</summary><p>PLC 참고 MC04 · 직접 레시피 소유 관계는 현재 원본/현장 확인 필요</p><a href="#repair">설정·재기동 증상별 확인</a> · <a href="hmi-transfer.html#profile-P08">이 설비의 기존 HMI 참조</a> · <a href="index.html#view=repair-record&amp;equipment=P08&amp;scope=priority">이 설비 수리 기록</a></details><details id="profile-P09"><summary>P09 · VS01</summary><p>PLC 참고 VS01 · 직접 레시피 소유 관계는 현재 원본/현장 확인 필요</p><a href="#repair">설정·재기동 증상별 확인</a> · <a href="hmi-transfer.html#profile-P09">이 설비의 기존 HMI 참조</a> · <a href="index.html#view=repair-record&amp;equipment=P09&amp;scope=priority">이 설비 수리 기록</a></details><details id="profile-P10"><summary>P10 · CC챔버</summary><p>PLC 참고 CC01 · 직접 레시피 소유 관계는 현재 원본/현장 확인 필요</p><a href="#repair">설정·재기동 증상별 확인</a> · <a href="hmi-transfer.html#profile-P10">이 설비의 기존 HMI 참조</a> · <a href="index.html#view=repair-record&amp;equipment=P10&amp;scope=priority">이 설비 수리 기록</a></details><details id="profile-P11"><summary>P11 · BR01</summary><p>PLC 참고 BR01 · 직접 레시피 소유 관계는 현재 원본/현장 확인 필요</p><a href="#repair">설정·재기동 증상별 확인</a> · <a href="hmi-transfer.html#profile-P11">이 설비의 기존 HMI 참조</a> · <a href="index.html#view=repair-record&amp;equipment=P11&amp;scope=priority">이 설비 수리 기록</a></details><details id="profile-P12"><summary>P12 · 재연소로</summary><p>PLC 참고 AB01 · 직접 레시피 소유 관계는 현재 원본/현장 확인 필요</p><a href="#repair">설정·재기동 증상별 확인</a> · <a href="hmi-transfer.html#profile-P12">이 설비의 기존 HMI 참조</a> · <a href="index.html#view=repair-record&amp;equipment=P12&amp;scope=priority">이 설비 수리 기록</a></details><details id="profile-P13"><summary>P13 · 열교환기</summary><p>PLC 참고 HE01 · 직접 레시피 소유 관계는 현재 원본/현장 확인 필요</p><a href="#repair">설정·재기동 증상별 확인</a> · <a href="hmi-transfer.html#profile-P13">이 설비의 기존 HMI 참조</a> · <a href="index.html#view=repair-record&amp;equipment=P13&amp;scope=priority">이 설비 수리 기록</a></details><details id="profile-P14"><summary>P14 · 2사이클론</summary><p>PLC 참고 대응 미확정 · 직접 레시피 소유 관계는 현재 원본/현장 확인 필요</p><a href="#repair">설정·재기동 증상별 확인</a> · <a href="hmi-transfer.html#profile-P14">이 설비의 기존 HMI 참조</a> · <a href="index.html#view=repair-record&amp;equipment=P14&amp;scope=priority">이 설비 수리 기록</a></details><details id="profile-P15"><summary>P15 · FN-01 팬 모터</summary><p>PLC 참고 FN01 · 직접 레시피 소유 관계는 현재 원본/현장 확인 필요</p><a href="#repair">설정·재기동 증상별 확인</a> · <a href="hmi-transfer.html#profile-P15">이 설비의 기존 HMI 참조</a> · <a href="index.html#view=repair-record&amp;equipment=P15&amp;scope=priority">이 설비 수리 기록</a></details><details id="profile-P16"><summary>P16 · FN-02 팬 모터</summary><p>PLC 참고 FN02 · 직접 레시피 소유 관계는 현재 원본/현장 확인 필요</p><a href="#repair">설정·재기동 증상별 확인</a> · <a href="hmi-transfer.html#profile-P16">이 설비의 기존 HMI 참조</a> · <a href="index.html#view=repair-record&amp;equipment=P16&amp;scope=priority">이 설비 수리 기록</a></details><details id="profile-P17"><summary>P17 · FN-03 팬 모터</summary><p>PLC 참고 FN03 · 직접 레시피 소유 관계는 현재 원본/현장 확인 필요</p><a href="#repair">설정·재기동 증상별 확인</a> · <a href="hmi-transfer.html#profile-P17">이 설비의 기존 HMI 참조</a> · <a href="index.html#view=repair-record&amp;equipment=P17&amp;scope=priority">이 설비 수리 기록</a></details><details id="profile-P18"><summary>P18 · FN-06 팬 모터</summary><p>PLC 참고 FN06 · 직접 레시피 소유 관계는 현재 원본/현장 확인 필요</p><a href="#repair">설정·재기동 증상별 확인</a> · <a href="hmi-transfer.html#profile-P18">이 설비의 기존 HMI 참조</a> · <a href="index.html#view=repair-record&amp;equipment=P18&amp;scope=priority">이 설비 수리 기록</a></details><details id="profile-P19"><summary>P19 · MV-01</summary><p>PLC 참고 MV01 · 직접 레시피 소유 관계는 현재 원본/현장 확인 필요</p><a href="#repair">설정·재기동 증상별 확인</a> · <a href="hmi-transfer.html#profile-P19">이 설비의 기존 HMI 참조</a> · <a href="index.html#view=repair-record&amp;equipment=P19&amp;scope=priority">이 설비 수리 기록</a></details><details id="profile-P20"><summary>P20 · MV-03 댐퍼 모터</summary><p>PLC 참고 MV03 · 직접 레시피 소유 관계는 현재 원본/현장 확인 필요</p><a href="#repair">설정·재기동 증상별 확인</a> · <a href="hmi-transfer.html#profile-P20">이 설비의 기존 HMI 참조</a> · <a href="index.html#view=repair-record&amp;equipment=P20&amp;scope=priority">이 설비 수리 기록</a></details><details id="profile-P21"><summary>P21 · MV-06 댐퍼 모터</summary><p>PLC 참고 MV06 · 직접 레시피 소유 관계는 현재 원본/현장 확인 필요</p><a href="#repair">설정·재기동 증상별 확인</a> · <a href="hmi-transfer.html#profile-P21">이 설비의 기존 HMI 참조</a> · <a href="index.html#view=repair-record&amp;equipment=P21&amp;scope=priority">이 설비 수리 기록</a></details><details id="profile-P22"><summary>P22 · GSS</summary><p>PLC 참고 대응 미확정 · 직접 레시피 소유 관계는 현재 원본/현장 확인 필요</p><a href="#repair">설정·재기동 증상별 확인</a> · <a href="hmi-transfer.html#profile-P22">이 설비의 기존 HMI 참조</a> · <a href="index.html#view=repair-record&amp;equipment=P22&amp;scope=priority">이 설비 수리 기록</a></details><details id="profile-P23"><summary>P23 · 85톤로(압연)</summary><p>PLC 참고 대응 미확정 · 직접 레시피 소유 관계는 현재 원본/현장 확인 필요</p><a href="#repair">설정·재기동 증상별 확인</a> · <a href="hmi-transfer.html#profile-P23">이 설비의 기존 HMI 참조</a> · <a href="index.html#view=repair-record&amp;equipment=P23&amp;scope=priority">이 설비 수리 기록</a></details><h2 id="checks">추가 확인할 근거</h2><p>현재 Recipes Handler 소스·DB 배열 상하한/구조형·Retain/절대 멤버 주소·버튼 이벤트·요청 소비 정책·OB 호출 순서/주기·설정 소유자·기동 초기화 범위와 실제 응답을 확인합니다. 기존 불일치18건/확인 대장1060건/설계시험577건은 확인 완료로 바꾸지 않았습니다.</p><a href="registers/recipe-settings.json">전체 근거·필드·원본·해시 JSON</a><script>function revealEvidence(){let id;try{id=decodeURIComponent(location.hash.slice(1));}catch(_){return;}const target=document.getElementById(id);if(!target)return;let parent=target;while(parent){if(parent.tagName==='DETAILS')parent.open=true;parent=parent.parentElement;}target.scrollIntoView({block:'start'});}addEventListener('hashchange',revealEvidence);revealEvidence();</script></main></body></html>