{
  "date": "2026-10-09",
  "equipment": "AB01",
  "scope": "Independent static original-source temperature alarm and burner boundary investigation",
  "validation_boundary": {
    "plc_changes": 0,
    "simulator_written": false,
    "simulator_modified": false,
    "simulator_executed": false,
    "behavior_tests_executed": false,
    "tia_compile_verified": false,
    "current_cpu_verified": false,
    "field_verified": false,
    "existing_registers_or_builders_modified": false
  },
  "core_facts": [
    {
      "id": "AB01-AL01",
      "network": 1979,
      "target": "Global:Allarm.MAX_TC01_TEMP",
      "set": "ON→Real Gt149(PID_Ref_Temp,TC01_MAX_ALL)→SD155 Tag_99 S5T#6S; comparison feed AND Tag_99 Contact288→Set160.",
      "set_parts": [
        "286",
        "149",
        "155",
        "288",
        "160"
      ],
      "set_wires": [
        "240",
        "287",
        "241",
        "242",
        "243",
        "244",
        "245",
        "246",
        "289",
        "248"
      ],
      "reset": "ON AND MAX latch Contact290→Int Sub165(TC01_MAX_ALL,5)→Local[allarms 3].app00; Sub.eno Wire255→Real Lt169(PID_Ref_Temp,app00)→Reset173 and Set175 Flag.STOP_HORN. No RESET_ALLARM contact.",
      "reset_wires": [
        "250",
        "291",
        "252",
        "253",
        "254",
        "255",
        "256",
        "257",
        "258",
        "259",
        "260"
      ],
      "negated_contacts": [],
      "boundary": "Current typed arithmetic/ENO and values are unverified."
    },
    {
      "id": "AB01-AL02",
      "network": 1979,
      "target": "Global:Allarm.MAX_MAX_TC01_TEMP",
      "set": "ON enables Int Add179(TC01_MAX_ALL,20)→Local[allarms 3].max_max_tc1. ON-gated Real comparison OR185: PID_Ref_Temp>max_max_tc1 OR >1250.0 OR <-60.0→SD198 Tag_100 S5T#6S; OR feed AND Tag_100 Contact292→Set203.",
      "set_parts": [
        "179",
        "186",
        "189",
        "192",
        "185",
        "198",
        "292",
        "203"
      ],
      "set_wires": [
        "287",
        "262",
        "263",
        "264",
        "265",
        "266",
        "267",
        "268",
        "269",
        "270",
        "271",
        "272",
        "273",
        "274",
        "275",
        "276",
        "277",
        "293",
        "279"
      ],
      "reset": "ON AND Flag.RESET_ALLARM Contact294 AND own MAXMAX Contact296→Reset208. No cause-cleared/temperature-normal contact in this branch.",
      "reset_wires": [
        "287",
        "281",
        "295",
        "282",
        "297",
        "284"
      ],
      "negated_contacts": [],
      "boundary": "Add.eno is not wired to comparison.pre: Wire287 separately feeds Add.en and all three comparison.pre pins. MAX and MAXMAX are distinct."
    },
    {
      "id": "AB01-AL03",
      "network": 1986,
      "target": "Global:Allarm.TC01_TC02_COMP_FAULT",
      "set": "ON AND NOT TC01-TC02control disable Contact834→(Temp_TC01>400 OR Temp_TC02>400) OR744; Wire809 fans to Int Sub754.en and Lt761/Gt764.pre. Sub754 writes Local[allarms 3].app02=Temp_TC01−Temp_TC02; app02<-100 OR app02>100 OR760→SD770 Tag_108 S5T#1M; comparison feed AND Tag_108 Contact836→Set775.",
      "set_parts": [
        "832",
        "834",
        "745",
        "748",
        "744",
        "754",
        "761",
        "764",
        "760",
        "770",
        "836",
        "775"
      ],
      "set_wires": [
        "801",
        "833",
        "802",
        "835",
        "803",
        "804",
        "805",
        "806",
        "807",
        "808",
        "809",
        "810",
        "811",
        "812",
        "813",
        "814",
        "815",
        "816",
        "817",
        "818",
        "819",
        "820",
        "821",
        "822",
        "837",
        "824"
      ],
      "reset": "ON AND Flag.RESET_ALLARM Contact838 AND own comparison latch Contact840→Reset780; bypasses disable,>400,±100 and timer path.",
      "reset_wires": [
        "833",
        "827",
        "839",
        "828",
        "841",
        "830"
      ],
      "negated_contacts": [
        {
          "part": "834",
          "pin": "operand",
          "wire": "802",
          "oref": "782",
          "ref_id": "73",
          "declaration_file": "0686-IdentXmlPart.xml",
          "NID": "8",
          "UID": "782",
          "RID": "73"
        }
      ],
      "boundary": "No Sub.eno→comparison serial enable. >400 is either sensor OR; equality at±100 is not outside range. Current units/arithmetic/disable status are unverified."
    },
    {
      "id": "AB01-BR01",
      "network": 1856,
      "target": "Global:Temperature Interlock OK",
      "condition": "ON AND NOT MAX_MAX_TC09 Contact162 AND NOT MAX_MAX_TC01_TEMP Contact164→ordinary Coil150.",
      "parts": [
        "160",
        "162",
        "164",
        "150"
      ],
      "wires": [
        "155",
        "161",
        "156",
        "163",
        "157",
        "165",
        "159"
      ],
      "boundary": "Not MAX_TC01_TEMP; not certification/internal010-390 safety proof."
    },
    {
      "id": "AB01-BR02",
      "network": 1858,
      "target": "Global:Flag.Start_Burner",
      "condition": "ON Contact273 feeds MAX_MAX_TC01_TEMP Contact293→OR219.in6, TC01_TC02_COMP_FAULT Contact297→OR219.in8, EmergencyStopTC1_2 Contact22→OR219.in12. OR219→ON Contact305→OR213.in5→Reset232 of request.",
      "parts": [
        "273",
        "293",
        "297",
        "22",
        "219",
        "305",
        "213",
        "232"
      ],
      "wires": [
        "251",
        "274",
        "261",
        "294",
        "263",
        "298",
        "21",
        "24",
        "267",
        "268",
        "306",
        "270",
        "272"
      ],
      "boundary": "MAX_TC01_TEMP exact name is not in selected1858. Resetting request is separate from final output and physical flame-off."
    },
    {
      "id": "AB01-BR03",
      "network": 1866,
      "target": "Global:Rem. Start/Stop Burner",
      "condition": "Flag.Start_Burner Contact634 AND NOT Lock Burner Contact636 AND Inputs.FN03 Run Contact642→Coil607 Enable start burner(1); same feed AND Enable start burner Contact644→Coil611 remote output.",
      "parts": [
        "634",
        "636",
        "642",
        "607",
        "644",
        "611"
      ],
      "wires": [
        "621",
        "635",
        "622",
        "637",
        "627",
        "643",
        "628",
        "629",
        "645",
        "631"
      ],
      "address_evidence": "0582 declaration Memory AO384=M48.0 Enable(1); Memory AO386=M48.2 Enable; Output AO53=Q6.5 Rem. Start/Stop Burner. Different names/scopes remain separate.",
      "boundary": "OFF-gated FN03 request Set branch is separate. Current calls/order/other writes/Retain/external writes and physical response unverified."
    },
    {
      "id": "AB01-SCL01",
      "network": 1719,
      "evidence_kind": "backup_search_index_only",
      "source": "sources/live_index.json segment=_7ev i=1719 values[SCL Code]",
      "text_sha256": "bd2a1cf95892d12834cbabd34735484c1131add722144ccabc753de13e647c7a",
      "exact_text": "if \"manage_tc1_2\".enabletc01 and \"manage_tc1_2\".enabletc02 then if not \"allarm\".tc01_ofr and not \"allarm\".tc02_ofr then \"manage_tc1_2\".pid_ref_temp := (\"data\".temp_tc01 + \"data\".temp_tc02) / 2; elsif \"allarm\".tc01_ofr then \"manage_tc1_2\".enabletc01 := false; elsif \"allarm\".tc02_ofr then \"manage_tc1_2\".enabletc02 := false; end_if; \"manage_tc1_2\".emergencystop := false; elsif \"manage_tc1_2\".enabletc01 and not \"manage_tc1_2\".enabletc02 then \"manage_tc1_2\".pid_ref_temp := \"data\".temp_tc01; \"manage_tc1_2\".emergencystop := false; if \"allarm\".tc01_ofr then \"manage_tc1_2\".enabletc01 := false; end_if; elsif \"manage_tc1_2\".enabletc02 and not \"manage_tc1_2\".enabletc01 then \"manage_tc1_2\".pid_ref_temp := \"data\".temp_tc02; \"manage_tc1_2\".emergencystop := false; if \"allarm\".tc01_ofr then \"manage_tc1_2\".enabletc01 := false; end_if; else \"manage_tc1_2\".emergencystop := true; end_if; \"allarm\".emergencystoptc1_2 := \"manage_tc1_2\".emergencystop;",
      "matches_regulation_register": true,
      "summary": "Both enabled and no OFR averages channels; single channel is selected; neither enabled sets EmergencyStop true then assigns Allarm.EmergencyStopTC1_2.",
      "boundary": "No native SCL listing/Ident declaration proof for this entry. TC02-only indexed branch checks TC01_OFR and clears EnableTC01; preserve the exact text, do not substituteTC02 or infer live defect."
    }
  ],
  "timers_original": [
    {
      "network": 1979,
      "gate": "SdCoil",
      "part": "155",
      "value_wire": "244",
      "literal_oref": "212",
      "ref_id": "8",
      "declaration_file": "sources/decoded-original/0683-IdentXmlPart.xml",
      "type": "S5Time:33554444:S5Time",
      "original_CB": {
        "ST": "Number",
        "T": "S5Time",
        "SV": "S5T_x0023_6S",
        "V": "1536"
      },
      "matching_C": [
        {
          "NID": "1",
          "UID": "212",
          "OID": "45"
        }
      ],
      "decoded_SV": "S5T#6S",
      "nominal_duration": "6 seconds",
      "current_runtime_verified": false
    },
    {
      "network": 1979,
      "gate": "SdCoil",
      "part": "198",
      "value_wire": "275",
      "literal_oref": "233",
      "ref_id": "8",
      "declaration_file": "sources/decoded-original/0683-IdentXmlPart.xml",
      "type": "S5Time:33554444:S5Time",
      "original_CB": {
        "ST": "Number",
        "T": "S5Time",
        "SV": "S5T_x0023_6S",
        "V": "1536"
      },
      "matching_C": [
        {
          "NID": "1",
          "UID": "233",
          "OID": "45"
        }
      ],
      "decoded_SV": "S5T#6S",
      "nominal_duration": "6 seconds",
      "current_runtime_verified": false
    },
    {
      "network": 1986,
      "gate": "SdCoil",
      "part": "770",
      "value_wire": "820",
      "literal_oref": "794",
      "ref_id": "46",
      "declaration_file": "sources/decoded-original/0683-IdentXmlPart.xml",
      "type": "S5Time:33554444:S5Time",
      "original_CB": {
        "ST": "Number",
        "T": "S5Time",
        "SV": "S5T_x0023_1M",
        "V": "5632"
      },
      "matching_C": [
        {
          "NID": "8",
          "UID": "794",
          "OID": "45"
        }
      ],
      "decoded_SV": "S5T#1M",
      "nominal_duration": "1 minute",
      "current_runtime_verified": false
    }
  ],
  "native_networks": [
    {
      "network": 1739,
      "block": "analog input conversion",
      "map_inferred_original_nid": "9",
      "title": "tc-01",
      "file": "sources/decoded-original/0489-FlgNet.xml",
      "sha256": "942f08041c83fbac9a870743e71135d5e4251f28468be2271bab86ba61873b2b",
      "parts": [
        {
          "uid": "335",
          "gate": "Contact",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"335\" Gate=\"Contact\" />\n    "
        },
        {
          "uid": "316",
          "gate": "CRef",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:CRef xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"316\" RefId=\"351\">\n      <ns0:CodeBlock UId=\"328\" RefId=\"5\" />\n    </ns0:CRef>\n    "
        }
      ],
      "refs": {
        "322": {
          "uid": "322",
          "ref_id": "1",
          "exploration_map_name": "ON",
          "declarations": [
            {
              "file": "sources/decoded-original/0678-IdentXmlPart.xml",
              "kind": "SimpleAccess",
              "scope": "Global",
              "name": "ON",
              "RID": "1",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "9",
                  "UID": "322",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:SimpleAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"ON\" S=\"Global\" RID=\"1\" IS=\"1\"><ns0:CS><ns0:C NID=\"1\" UID=\"53\" /><ns0:C NID=\"1\" UID=\"52\" OID=\"1\" /><ns0:C NID=\"2\" UID=\"73\" /><ns0:C NID=\"3\" UID=\"93\" /><ns0:C NID=\"3\" UID=\"92\" OID=\"1\" /><ns0:C NID=\"4\" UID=\"113\" /><ns0:C NID=\"5\" UID=\"215\" /><ns0:C NID=\"5\" UID=\"214\" OID=\"1\" /><ns0:C NID=\"5\" UID=\"212\" OID=\"1\" /><ns0:C NID=\"6\" UID=\"290\" /><ns0:C NID=\"6\" UID=\"289\" OID=\"1\" /><ns0:C NID=\"6\" UID=\"287\" OID=\"1\" /><ns0:C NID=\"7\" UID=\"283\" /><ns0:C NID=\"8\" UID=\"303\" /><ns0:C NID=\"8\" UID=\"302\" OID=\"1\" /><ns0:C NID=\"9\" UID=\"323\" /><ns0:C NID=\"9\" UID=\"322\" OID=\"1\" /><ns0:C NID=\"10\" UID=\"343\" /><ns0:C NID=\"10\" UID=\"342\" OID=\"1\" /><ns0:C NID=\"11\" UID=\"363\" /><ns0:C NID=\"11\" UID=\"362\" OID=\"1\" /><ns0:C NID=\"12\" UID=\"383\" /><ns0:C NID=\"12\" UID=\"382\" OID=\"1\" /><ns0:C NID=\"13\" UID=\"403\" /><ns0:C NID=\"14\" UID=\"423\" /><ns0:C NID=\"15\" UID=\"443\" /><ns0:C NID=\"15\" UID=\"442\" OID=\"1\" /><ns0:C NID=\"16\" UID=\"463\" /><ns0:C NID=\"16\" UID=\"462\" OID=\"1\" /><ns0:C NID=\"17\" UID=\"483\" /><ns0:C NID=\"17\" UID=\"482\" OID=\"1\" /><ns0:C NID=\"18\" UID=\"503\" /><ns0:C NID=\"19\" UID=\"523\" /><ns0:C NID=\"20\" UID=\"572\" /><ns0:C NID=\"21\" UID=\"582\" /><ns0:C NID=\"22\" UID=\"602\" /><ns0:C NID=\"22\" UID=\"601\" OID=\"1\" /><ns0:C NID=\"23\" UID=\"622\" /><ns0:C NID=\"23\" UID=\"621\" OID=\"1\" /><ns0:C NID=\"24\" UID=\"674\" /><ns0:C NID=\"24\" UID=\"672\" OID=\"1\" /><ns0:C NID=\"25\" UID=\"683\" /><ns0:C NID=\"25\" UID=\"682\" OID=\"1\" /><ns0:C NID=\"31\" UID=\"1081\" /><ns0:C NID=\"32\" UID=\"1185\" /><ns0:C NID=\"33\" UID=\"1289\" /><ns0:C NID=\"46\" UID=\"48\" /><ns0:C NID=\"35\" UID=\"1497\" /><ns0:C NID=\"36\" UID=\"1463\" /><ns0:C NID=\"36\" UID=\"1462\" OID=\"1\" /><ns0:C NID=\"37\" UID=\"1483\" /><ns0:C NID=\"37\" UID=\"1482\" OID=\"1\" /><ns0:C NID=\"38\" UID=\"1503\" /><ns0:C NID=\"38\" UID=\"1502\" OID=\"1\" /><ns0:C NID=\"39\" UID=\"1523\" /><ns0:C NID=\"39\" UID=\"1522\" OID=\"1\" /><ns0:C NID=\"40\" UID=\"1543\" /><ns0:C NID=\"40\" UID=\"1542\" OID=\"1\" /><ns0:C NID=\"41\" UID=\"1563\" /><ns0:C NID=\"41\" UID=\"1562\" OID=\"1\" /><ns0:C NID=\"42\" UID=\"1583\" /><ns0:C NID=\"42\" UID=\"1582\" OID=\"1\" /><ns0:C NID=\"43\" UID=\"1721\" OID=\"1\" /><ns0:C NID=\"5\" UID=\"221\" OID=\"1\" /><ns0:C NID=\"51\" UID=\"24\" OID=\"1\" /><ns0:C NID=\"51\" UID=\"25\" /><ns0:C NID=\"52\" UID=\"24\" OID=\"1\" /><ns0:C NID=\"52\" UID=\"25\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"U\" AA=\"C\" AO=\"0\" SO=\"0\" MID=\"\"><ns0:AOS /></ns0:SSD><ns0:SAD R=\"Memory\" MT=\"2025-04-03T00:29:55.8573961Z\" SAM=\"None\" /></ns0:SimpleAccess>"
            }
          ]
        },
        "323": {
          "uid": "323",
          "ref_id": "1",
          "exploration_map_name": "ON",
          "declarations": [
            {
              "file": "sources/decoded-original/0678-IdentXmlPart.xml",
              "kind": "SimpleAccess",
              "scope": "Global",
              "name": "ON",
              "RID": "1",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "9",
                  "UID": "323"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:SimpleAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"ON\" S=\"Global\" RID=\"1\" IS=\"1\"><ns0:CS><ns0:C NID=\"1\" UID=\"53\" /><ns0:C NID=\"1\" UID=\"52\" OID=\"1\" /><ns0:C NID=\"2\" UID=\"73\" /><ns0:C NID=\"3\" UID=\"93\" /><ns0:C NID=\"3\" UID=\"92\" OID=\"1\" /><ns0:C NID=\"4\" UID=\"113\" /><ns0:C NID=\"5\" UID=\"215\" /><ns0:C NID=\"5\" UID=\"214\" OID=\"1\" /><ns0:C NID=\"5\" UID=\"212\" OID=\"1\" /><ns0:C NID=\"6\" UID=\"290\" /><ns0:C NID=\"6\" UID=\"289\" OID=\"1\" /><ns0:C NID=\"6\" UID=\"287\" OID=\"1\" /><ns0:C NID=\"7\" UID=\"283\" /><ns0:C NID=\"8\" UID=\"303\" /><ns0:C NID=\"8\" UID=\"302\" OID=\"1\" /><ns0:C NID=\"9\" UID=\"323\" /><ns0:C NID=\"9\" UID=\"322\" OID=\"1\" /><ns0:C NID=\"10\" UID=\"343\" /><ns0:C NID=\"10\" UID=\"342\" OID=\"1\" /><ns0:C NID=\"11\" UID=\"363\" /><ns0:C NID=\"11\" UID=\"362\" OID=\"1\" /><ns0:C NID=\"12\" UID=\"383\" /><ns0:C NID=\"12\" UID=\"382\" OID=\"1\" /><ns0:C NID=\"13\" UID=\"403\" /><ns0:C NID=\"14\" UID=\"423\" /><ns0:C NID=\"15\" UID=\"443\" /><ns0:C NID=\"15\" UID=\"442\" OID=\"1\" /><ns0:C NID=\"16\" UID=\"463\" /><ns0:C NID=\"16\" UID=\"462\" OID=\"1\" /><ns0:C NID=\"17\" UID=\"483\" /><ns0:C NID=\"17\" UID=\"482\" OID=\"1\" /><ns0:C NID=\"18\" UID=\"503\" /><ns0:C NID=\"19\" UID=\"523\" /><ns0:C NID=\"20\" UID=\"572\" /><ns0:C NID=\"21\" UID=\"582\" /><ns0:C NID=\"22\" UID=\"602\" /><ns0:C NID=\"22\" UID=\"601\" OID=\"1\" /><ns0:C NID=\"23\" UID=\"622\" /><ns0:C NID=\"23\" UID=\"621\" OID=\"1\" /><ns0:C NID=\"24\" UID=\"674\" /><ns0:C NID=\"24\" UID=\"672\" OID=\"1\" /><ns0:C NID=\"25\" UID=\"683\" /><ns0:C NID=\"25\" UID=\"682\" OID=\"1\" /><ns0:C NID=\"31\" UID=\"1081\" /><ns0:C NID=\"32\" UID=\"1185\" /><ns0:C NID=\"33\" UID=\"1289\" /><ns0:C NID=\"46\" UID=\"48\" /><ns0:C NID=\"35\" UID=\"1497\" /><ns0:C NID=\"36\" UID=\"1463\" /><ns0:C NID=\"36\" UID=\"1462\" OID=\"1\" /><ns0:C NID=\"37\" UID=\"1483\" /><ns0:C NID=\"37\" UID=\"1482\" OID=\"1\" /><ns0:C NID=\"38\" UID=\"1503\" /><ns0:C NID=\"38\" UID=\"1502\" OID=\"1\" /><ns0:C NID=\"39\" UID=\"1523\" /><ns0:C NID=\"39\" UID=\"1522\" OID=\"1\" /><ns0:C NID=\"40\" UID=\"1543\" /><ns0:C NID=\"40\" UID=\"1542\" OID=\"1\" /><ns0:C NID=\"41\" UID=\"1563\" /><ns0:C NID=\"41\" UID=\"1562\" OID=\"1\" /><ns0:C NID=\"42\" UID=\"1583\" /><ns0:C NID=\"42\" UID=\"1582\" OID=\"1\" /><ns0:C NID=\"43\" UID=\"1721\" OID=\"1\" /><ns0:C NID=\"5\" UID=\"221\" OID=\"1\" /><ns0:C NID=\"51\" UID=\"24\" OID=\"1\" /><ns0:C NID=\"51\" UID=\"25\" /><ns0:C NID=\"52\" UID=\"24\" OID=\"1\" /><ns0:C NID=\"52\" UID=\"25\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"U\" AA=\"C\" AO=\"0\" SO=\"0\" MID=\"\"><ns0:AOS /></ns0:SSD><ns0:SAD R=\"Memory\" MT=\"2025-04-03T00:29:55.8573961Z\" SAM=\"None\" /></ns0:SimpleAccess>"
            }
          ]
        },
        "324": {
          "uid": "324",
          "ref_id": "66",
          "exploration_map_name": "TC01",
          "declarations": [
            {
              "file": "sources/decoded-original/0678-IdentXmlPart.xml",
              "kind": "SimpleAccess",
              "scope": "Global",
              "name": "TC01",
              "RID": "66",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "9",
                  "UID": "324"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:SimpleAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"TC01\" S=\"Global\" RID=\"66\" IS=\"1\"><ns0:CS><ns0:C NID=\"9\" UID=\"324\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"U\" AA=\"C\" AO=\"2176\" SO=\"0\" MID=\"\"><ns0:AOS /></ns0:SSD><ns0:SAD R=\"Input\" MT=\"2025-04-03T00:29:55.8573961Z\" SAM=\"Peripherie\" /></ns0:SimpleAccess>"
            }
          ]
        },
        "325": {
          "uid": "325",
          "ref_id": "67",
          "exploration_map_name": "Coeff.COEFF_TC01",
          "declarations": [
            {
              "file": "sources/decoded-original/0676-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Coeff.COEFF_TC01",
              "RID": "67",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "9",
                  "UID": "325"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"67\" IS=\"1\"><ns0:CS><ns0:C NID=\"9\" UID=\"325\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"112\" SO=\"0\" MID=\"58\"><ns0:AOS><ns0:AO N=\"Coeff\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493756:Coeff\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"COEFF_TC01\" RIDI=\"\" BO=\"112\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"8\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "326": {
          "uid": "326",
          "ref_id": "68",
          "exploration_map_name": "Coeff.ZERO_TC01",
          "declarations": [
            {
              "file": "sources/decoded-original/0676-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Coeff.ZERO_TC01",
              "RID": "68",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "9",
                  "UID": "326"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"68\" IS=\"1\"><ns0:CS><ns0:C NID=\"9\" UID=\"326\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"96\" SO=\"0\" MID=\"57\"><ns0:AOS><ns0:AO N=\"Coeff\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493756:Coeff\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"ZERO_TC01\" RIDI=\"\" BO=\"96\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"8\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "327": {
          "uid": "327",
          "ref_id": "69",
          "exploration_map_name": "Data.Temp_TC01",
          "declarations": [
            {
              "file": "sources/decoded-original/0676-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Data.Temp_TC01",
              "RID": "69",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "9",
                  "UID": "327",
                  "AK": "Write"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"69\" IS=\"1\"><ns0:CS><ns0:C NID=\"9\" UID=\"327\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"880\" SO=\"0\" MID=\"106\"><ns0:AOS><ns0:AO N=\"Data\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493759:Data\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"Temp_TC01\" RIDI=\"\" BO=\"880\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"11\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "23": {
          "uid": "23",
          "ref_id": "373",
          "exploration_map_name": "Allarm.TC01_OFR",
          "declarations": [
            {
              "file": "sources/decoded-original/0676-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Allarm.TC01_OFR",
              "RID": "373",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "9",
                  "UID": "23",
                  "AK": "Write"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"373\" IS=\"1\"><ns0:CS><ns0:C NID=\"9\" UID=\"23\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"170\" SO=\"0\" MID=\"221\"><ns0:AOS><ns0:AO N=\"Allarm\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493757:Allarm\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"TC01_OFR\" RIDI=\"\" BO=\"170\" BS=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"354\" /></ns0:GlobalAccess>"
            }
          ]
        }
      },
      "wires": [
        {
          "uid": "337",
          "endpoints": [
            {
              "kind": "Powerrail",
              "uid": null,
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "335",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "329",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "322",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "335",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "336",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "335",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "316",
              "pin": "en"
            }
          ]
        },
        {
          "uid": "330",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "323",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "316",
              "pin": "IN0"
            }
          ]
        },
        {
          "uid": "331",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "324",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "316",
              "pin": "Analog_input"
            }
          ]
        },
        {
          "uid": "332",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "325",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "316",
              "pin": "Coeff"
            }
          ]
        },
        {
          "uid": "333",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "326",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "316",
              "pin": "Zero"
            }
          ]
        },
        {
          "uid": "334",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "316",
              "pin": "OutValue"
            },
            {
              "kind": "OCon",
              "uid": "327",
              "pin": null
            }
          ]
        },
        {
          "uid": "24",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "316",
              "pin": "Out_of_range"
            },
            {
              "kind": "OCon",
              "uid": "23",
              "pin": null
            }
          ]
        }
      ],
      "reference_pins": [
        {
          "wire": "329",
          "oref": "322",
          "ref_id": "1",
          "part": "335",
          "gate": "Contact",
          "pin": "operand",
          "negated_pins": [],
          "declaration_names_scopes": [
            {
              "name": "ON",
              "scope": "Global",
              "file": "sources/decoded-original/0678-IdentXmlPart.xml",
              "RID": "1",
              "C": [
                {
                  "NID": "9",
                  "UID": "322",
                  "OID": "1"
                }
              ]
            }
          ]
        },
        {
          "wire": "330",
          "oref": "323",
          "ref_id": "1",
          "part": "316",
          "gate": "CRef",
          "pin": "IN0",
          "negated_pins": [],
          "declaration_names_scopes": [
            {
              "name": "ON",
              "scope": "Global",
              "file": "sources/decoded-original/0678-IdentXmlPart.xml",
              "RID": "1",
              "C": [
                {
                  "NID": "9",
                  "UID": "323"
                }
              ]
            }
          ]
        },
        {
          "wire": "331",
          "oref": "324",
          "ref_id": "66",
          "part": "316",
          "gate": "CRef",
          "pin": "Analog_input",
          "negated_pins": [],
          "declaration_names_scopes": [
            {
              "name": "TC01",
              "scope": "Global",
              "file": "sources/decoded-original/0678-IdentXmlPart.xml",
              "RID": "66",
              "C": [
                {
                  "NID": "9",
                  "UID": "324"
                }
              ]
            }
          ]
        },
        {
          "wire": "332",
          "oref": "325",
          "ref_id": "67",
          "part": "316",
          "gate": "CRef",
          "pin": "Coeff",
          "negated_pins": [],
          "declaration_names_scopes": [
            {
              "name": "Coeff.COEFF_TC01",
              "scope": "Global",
              "file": "sources/decoded-original/0676-IdentXmlPart.xml",
              "RID": "67",
              "C": [
                {
                  "NID": "9",
                  "UID": "325"
                }
              ]
            }
          ]
        },
        {
          "wire": "333",
          "oref": "326",
          "ref_id": "68",
          "part": "316",
          "gate": "CRef",
          "pin": "Zero",
          "negated_pins": [],
          "declaration_names_scopes": [
            {
              "name": "Coeff.ZERO_TC01",
              "scope": "Global",
              "file": "sources/decoded-original/0676-IdentXmlPart.xml",
              "RID": "68",
              "C": [
                {
                  "NID": "9",
                  "UID": "326"
                }
              ]
            }
          ]
        },
        {
          "wire": "334",
          "oref": "327",
          "ref_id": "69",
          "part": "316",
          "gate": "CRef",
          "pin": "OutValue",
          "negated_pins": [],
          "declaration_names_scopes": [
            {
              "name": "Data.Temp_TC01",
              "scope": "Global",
              "file": "sources/decoded-original/0676-IdentXmlPart.xml",
              "RID": "69",
              "C": [
                {
                  "NID": "9",
                  "UID": "327",
                  "AK": "Write"
                }
              ]
            }
          ]
        },
        {
          "wire": "24",
          "oref": "23",
          "ref_id": "373",
          "part": "316",
          "gate": "CRef",
          "pin": "Out_of_range",
          "negated_pins": [],
          "declaration_names_scopes": [
            {
              "name": "Allarm.TC01_OFR",
              "scope": "Global",
              "file": "sources/decoded-original/0676-IdentXmlPart.xml",
              "RID": "373",
              "C": [
                {
                  "NID": "9",
                  "UID": "23",
                  "AK": "Write"
                }
              ]
            }
          ]
        }
      ]
    },
    {
      "network": 1740,
      "block": "analog input conversion",
      "map_inferred_original_nid": "10",
      "title": "tc-02",
      "file": "sources/decoded-original/0490-FlgNet.xml",
      "sha256": "8c3423f973afdf6356c1fdf0d303203c9561ddc197b3566da5e6cbc25b737655",
      "parts": [
        {
          "uid": "355",
          "gate": "Contact",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"355\" Gate=\"Contact\" />\n    "
        },
        {
          "uid": "336",
          "gate": "CRef",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:CRef xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"336\" RefId=\"351\">\n      <ns0:CodeBlock UId=\"348\" RefId=\"5\" />\n    </ns0:CRef>\n    "
        }
      ],
      "refs": {
        "342": {
          "uid": "342",
          "ref_id": "1",
          "exploration_map_name": "ON",
          "declarations": [
            {
              "file": "sources/decoded-original/0678-IdentXmlPart.xml",
              "kind": "SimpleAccess",
              "scope": "Global",
              "name": "ON",
              "RID": "1",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "10",
                  "UID": "342",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:SimpleAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"ON\" S=\"Global\" RID=\"1\" IS=\"1\"><ns0:CS><ns0:C NID=\"1\" UID=\"53\" /><ns0:C NID=\"1\" UID=\"52\" OID=\"1\" /><ns0:C NID=\"2\" UID=\"73\" /><ns0:C NID=\"3\" UID=\"93\" /><ns0:C NID=\"3\" UID=\"92\" OID=\"1\" /><ns0:C NID=\"4\" UID=\"113\" /><ns0:C NID=\"5\" UID=\"215\" /><ns0:C NID=\"5\" UID=\"214\" OID=\"1\" /><ns0:C NID=\"5\" UID=\"212\" OID=\"1\" /><ns0:C NID=\"6\" UID=\"290\" /><ns0:C NID=\"6\" UID=\"289\" OID=\"1\" /><ns0:C NID=\"6\" UID=\"287\" OID=\"1\" /><ns0:C NID=\"7\" UID=\"283\" /><ns0:C NID=\"8\" UID=\"303\" /><ns0:C NID=\"8\" UID=\"302\" OID=\"1\" /><ns0:C NID=\"9\" UID=\"323\" /><ns0:C NID=\"9\" UID=\"322\" OID=\"1\" /><ns0:C NID=\"10\" UID=\"343\" /><ns0:C NID=\"10\" UID=\"342\" OID=\"1\" /><ns0:C NID=\"11\" UID=\"363\" /><ns0:C NID=\"11\" UID=\"362\" OID=\"1\" /><ns0:C NID=\"12\" UID=\"383\" /><ns0:C NID=\"12\" UID=\"382\" OID=\"1\" /><ns0:C NID=\"13\" UID=\"403\" /><ns0:C NID=\"14\" UID=\"423\" /><ns0:C NID=\"15\" UID=\"443\" /><ns0:C NID=\"15\" UID=\"442\" OID=\"1\" /><ns0:C NID=\"16\" UID=\"463\" /><ns0:C NID=\"16\" UID=\"462\" OID=\"1\" /><ns0:C NID=\"17\" UID=\"483\" /><ns0:C NID=\"17\" UID=\"482\" OID=\"1\" /><ns0:C NID=\"18\" UID=\"503\" /><ns0:C NID=\"19\" UID=\"523\" /><ns0:C NID=\"20\" UID=\"572\" /><ns0:C NID=\"21\" UID=\"582\" /><ns0:C NID=\"22\" UID=\"602\" /><ns0:C NID=\"22\" UID=\"601\" OID=\"1\" /><ns0:C NID=\"23\" UID=\"622\" /><ns0:C NID=\"23\" UID=\"621\" OID=\"1\" /><ns0:C NID=\"24\" UID=\"674\" /><ns0:C NID=\"24\" UID=\"672\" OID=\"1\" /><ns0:C NID=\"25\" UID=\"683\" /><ns0:C NID=\"25\" UID=\"682\" OID=\"1\" /><ns0:C NID=\"31\" UID=\"1081\" /><ns0:C NID=\"32\" UID=\"1185\" /><ns0:C NID=\"33\" UID=\"1289\" /><ns0:C NID=\"46\" UID=\"48\" /><ns0:C NID=\"35\" UID=\"1497\" /><ns0:C NID=\"36\" UID=\"1463\" /><ns0:C NID=\"36\" UID=\"1462\" OID=\"1\" /><ns0:C NID=\"37\" UID=\"1483\" /><ns0:C NID=\"37\" UID=\"1482\" OID=\"1\" /><ns0:C NID=\"38\" UID=\"1503\" /><ns0:C NID=\"38\" UID=\"1502\" OID=\"1\" /><ns0:C NID=\"39\" UID=\"1523\" /><ns0:C NID=\"39\" UID=\"1522\" OID=\"1\" /><ns0:C NID=\"40\" UID=\"1543\" /><ns0:C NID=\"40\" UID=\"1542\" OID=\"1\" /><ns0:C NID=\"41\" UID=\"1563\" /><ns0:C NID=\"41\" UID=\"1562\" OID=\"1\" /><ns0:C NID=\"42\" UID=\"1583\" /><ns0:C NID=\"42\" UID=\"1582\" OID=\"1\" /><ns0:C NID=\"43\" UID=\"1721\" OID=\"1\" /><ns0:C NID=\"5\" UID=\"221\" OID=\"1\" /><ns0:C NID=\"51\" UID=\"24\" OID=\"1\" /><ns0:C NID=\"51\" UID=\"25\" /><ns0:C NID=\"52\" UID=\"24\" OID=\"1\" /><ns0:C NID=\"52\" UID=\"25\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"U\" AA=\"C\" AO=\"0\" SO=\"0\" MID=\"\"><ns0:AOS /></ns0:SSD><ns0:SAD R=\"Memory\" MT=\"2025-04-03T00:29:55.8573961Z\" SAM=\"None\" /></ns0:SimpleAccess>"
            }
          ]
        },
        "343": {
          "uid": "343",
          "ref_id": "1",
          "exploration_map_name": "ON",
          "declarations": [
            {
              "file": "sources/decoded-original/0678-IdentXmlPart.xml",
              "kind": "SimpleAccess",
              "scope": "Global",
              "name": "ON",
              "RID": "1",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "10",
                  "UID": "343"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:SimpleAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"ON\" S=\"Global\" RID=\"1\" IS=\"1\"><ns0:CS><ns0:C NID=\"1\" UID=\"53\" /><ns0:C NID=\"1\" UID=\"52\" OID=\"1\" /><ns0:C NID=\"2\" UID=\"73\" /><ns0:C NID=\"3\" UID=\"93\" /><ns0:C NID=\"3\" UID=\"92\" OID=\"1\" /><ns0:C NID=\"4\" UID=\"113\" /><ns0:C NID=\"5\" UID=\"215\" /><ns0:C NID=\"5\" UID=\"214\" OID=\"1\" /><ns0:C NID=\"5\" UID=\"212\" OID=\"1\" /><ns0:C NID=\"6\" UID=\"290\" /><ns0:C NID=\"6\" UID=\"289\" OID=\"1\" /><ns0:C NID=\"6\" UID=\"287\" OID=\"1\" /><ns0:C NID=\"7\" UID=\"283\" /><ns0:C NID=\"8\" UID=\"303\" /><ns0:C NID=\"8\" UID=\"302\" OID=\"1\" /><ns0:C NID=\"9\" UID=\"323\" /><ns0:C NID=\"9\" UID=\"322\" OID=\"1\" /><ns0:C NID=\"10\" UID=\"343\" /><ns0:C NID=\"10\" UID=\"342\" OID=\"1\" /><ns0:C NID=\"11\" UID=\"363\" /><ns0:C NID=\"11\" UID=\"362\" OID=\"1\" /><ns0:C NID=\"12\" UID=\"383\" /><ns0:C NID=\"12\" UID=\"382\" OID=\"1\" /><ns0:C NID=\"13\" UID=\"403\" /><ns0:C NID=\"14\" UID=\"423\" /><ns0:C NID=\"15\" UID=\"443\" /><ns0:C NID=\"15\" UID=\"442\" OID=\"1\" /><ns0:C NID=\"16\" UID=\"463\" /><ns0:C NID=\"16\" UID=\"462\" OID=\"1\" /><ns0:C NID=\"17\" UID=\"483\" /><ns0:C NID=\"17\" UID=\"482\" OID=\"1\" /><ns0:C NID=\"18\" UID=\"503\" /><ns0:C NID=\"19\" UID=\"523\" /><ns0:C NID=\"20\" UID=\"572\" /><ns0:C NID=\"21\" UID=\"582\" /><ns0:C NID=\"22\" UID=\"602\" /><ns0:C NID=\"22\" UID=\"601\" OID=\"1\" /><ns0:C NID=\"23\" UID=\"622\" /><ns0:C NID=\"23\" UID=\"621\" OID=\"1\" /><ns0:C NID=\"24\" UID=\"674\" /><ns0:C NID=\"24\" UID=\"672\" OID=\"1\" /><ns0:C NID=\"25\" UID=\"683\" /><ns0:C NID=\"25\" UID=\"682\" OID=\"1\" /><ns0:C NID=\"31\" UID=\"1081\" /><ns0:C NID=\"32\" UID=\"1185\" /><ns0:C NID=\"33\" UID=\"1289\" /><ns0:C NID=\"46\" UID=\"48\" /><ns0:C NID=\"35\" UID=\"1497\" /><ns0:C NID=\"36\" UID=\"1463\" /><ns0:C NID=\"36\" UID=\"1462\" OID=\"1\" /><ns0:C NID=\"37\" UID=\"1483\" /><ns0:C NID=\"37\" UID=\"1482\" OID=\"1\" /><ns0:C NID=\"38\" UID=\"1503\" /><ns0:C NID=\"38\" UID=\"1502\" OID=\"1\" /><ns0:C NID=\"39\" UID=\"1523\" /><ns0:C NID=\"39\" UID=\"1522\" OID=\"1\" /><ns0:C NID=\"40\" UID=\"1543\" /><ns0:C NID=\"40\" UID=\"1542\" OID=\"1\" /><ns0:C NID=\"41\" UID=\"1563\" /><ns0:C NID=\"41\" UID=\"1562\" OID=\"1\" /><ns0:C NID=\"42\" UID=\"1583\" /><ns0:C NID=\"42\" UID=\"1582\" OID=\"1\" /><ns0:C NID=\"43\" UID=\"1721\" OID=\"1\" /><ns0:C NID=\"5\" UID=\"221\" OID=\"1\" /><ns0:C NID=\"51\" UID=\"24\" OID=\"1\" /><ns0:C NID=\"51\" UID=\"25\" /><ns0:C NID=\"52\" UID=\"24\" OID=\"1\" /><ns0:C NID=\"52\" UID=\"25\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"U\" AA=\"C\" AO=\"0\" SO=\"0\" MID=\"\"><ns0:AOS /></ns0:SSD><ns0:SAD R=\"Memory\" MT=\"2025-04-03T00:29:55.8573961Z\" SAM=\"None\" /></ns0:SimpleAccess>"
            }
          ]
        },
        "344": {
          "uid": "344",
          "ref_id": "71",
          "exploration_map_name": "TC02",
          "declarations": [
            {
              "file": "sources/decoded-original/0678-IdentXmlPart.xml",
              "kind": "SimpleAccess",
              "scope": "Global",
              "name": "TC02",
              "RID": "71",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "10",
                  "UID": "344"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:SimpleAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"TC02\" S=\"Global\" RID=\"71\" IS=\"1\"><ns0:CS><ns0:C NID=\"10\" UID=\"344\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"U\" AA=\"C\" AO=\"2192\" SO=\"0\" MID=\"\"><ns0:AOS /></ns0:SSD><ns0:SAD R=\"Input\" MT=\"2025-04-03T00:29:55.8573961Z\" SAM=\"Peripherie\" /></ns0:SimpleAccess>"
            }
          ]
        },
        "345": {
          "uid": "345",
          "ref_id": "72",
          "exploration_map_name": "Coeff.COEFF_TC02",
          "declarations": [
            {
              "file": "sources/decoded-original/0676-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Coeff.COEFF_TC02",
              "RID": "72",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "10",
                  "UID": "345"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"72\" IS=\"1\"><ns0:CS><ns0:C NID=\"10\" UID=\"345\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"144\" SO=\"0\" MID=\"60\"><ns0:AOS><ns0:AO N=\"Coeff\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493756:Coeff\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"COEFF_TC02\" RIDI=\"\" BO=\"144\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"8\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "346": {
          "uid": "346",
          "ref_id": "73",
          "exploration_map_name": "Coeff.ZERO_TC02",
          "declarations": [
            {
              "file": "sources/decoded-original/0676-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Coeff.ZERO_TC02",
              "RID": "73",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "10",
                  "UID": "346"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"73\" IS=\"1\"><ns0:CS><ns0:C NID=\"10\" UID=\"346\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"128\" SO=\"0\" MID=\"59\"><ns0:AOS><ns0:AO N=\"Coeff\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493756:Coeff\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"ZERO_TC02\" RIDI=\"\" BO=\"128\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"8\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "347": {
          "uid": "347",
          "ref_id": "74",
          "exploration_map_name": "Data.Temp_TC02",
          "declarations": [
            {
              "file": "sources/decoded-original/0676-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Data.Temp_TC02",
              "RID": "74",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "10",
                  "UID": "347",
                  "AK": "Write"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"74\" IS=\"1\"><ns0:CS><ns0:C NID=\"10\" UID=\"347\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"864\" SO=\"0\" MID=\"105\"><ns0:AOS><ns0:AO N=\"Data\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493759:Data\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"Temp_TC02\" RIDI=\"\" BO=\"864\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"11\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "23": {
          "uid": "23",
          "ref_id": "375",
          "exploration_map_name": "Allarm.TC02_OFR",
          "declarations": [
            {
              "file": "sources/decoded-original/0676-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Allarm.TC02_OFR",
              "RID": "375",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "10",
                  "UID": "23",
                  "AK": "Write"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"375\" IS=\"1\"><ns0:CS><ns0:C NID=\"10\" UID=\"23\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"171\" SO=\"0\" MID=\"222\"><ns0:AOS><ns0:AO N=\"Allarm\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493757:Allarm\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"TC02_OFR\" RIDI=\"\" BO=\"171\" BS=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"354\" /></ns0:GlobalAccess>"
            }
          ]
        }
      },
      "wires": [
        {
          "uid": "357",
          "endpoints": [
            {
              "kind": "Powerrail",
              "uid": null,
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "355",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "349",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "342",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "355",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "356",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "355",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "336",
              "pin": "en"
            }
          ]
        },
        {
          "uid": "350",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "343",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "336",
              "pin": "IN0"
            }
          ]
        },
        {
          "uid": "351",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "344",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "336",
              "pin": "Analog_input"
            }
          ]
        },
        {
          "uid": "352",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "345",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "336",
              "pin": "Coeff"
            }
          ]
        },
        {
          "uid": "353",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "346",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "336",
              "pin": "Zero"
            }
          ]
        },
        {
          "uid": "354",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "336",
              "pin": "OutValue"
            },
            {
              "kind": "OCon",
              "uid": "347",
              "pin": null
            }
          ]
        },
        {
          "uid": "24",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "336",
              "pin": "Out_of_range"
            },
            {
              "kind": "OCon",
              "uid": "23",
              "pin": null
            }
          ]
        }
      ],
      "reference_pins": [
        {
          "wire": "349",
          "oref": "342",
          "ref_id": "1",
          "part": "355",
          "gate": "Contact",
          "pin": "operand",
          "negated_pins": [],
          "declaration_names_scopes": [
            {
              "name": "ON",
              "scope": "Global",
              "file": "sources/decoded-original/0678-IdentXmlPart.xml",
              "RID": "1",
              "C": [
                {
                  "NID": "10",
                  "UID": "342",
                  "OID": "1"
                }
              ]
            }
          ]
        },
        {
          "wire": "350",
          "oref": "343",
          "ref_id": "1",
          "part": "336",
          "gate": "CRef",
          "pin": "IN0",
          "negated_pins": [],
          "declaration_names_scopes": [
            {
              "name": "ON",
              "scope": "Global",
              "file": "sources/decoded-original/0678-IdentXmlPart.xml",
              "RID": "1",
              "C": [
                {
                  "NID": "10",
                  "UID": "343"
                }
              ]
            }
          ]
        },
        {
          "wire": "351",
          "oref": "344",
          "ref_id": "71",
          "part": "336",
          "gate": "CRef",
          "pin": "Analog_input",
          "negated_pins": [],
          "declaration_names_scopes": [
            {
              "name": "TC02",
              "scope": "Global",
              "file": "sources/decoded-original/0678-IdentXmlPart.xml",
              "RID": "71",
              "C": [
                {
                  "NID": "10",
                  "UID": "344"
                }
              ]
            }
          ]
        },
        {
          "wire": "352",
          "oref": "345",
          "ref_id": "72",
          "part": "336",
          "gate": "CRef",
          "pin": "Coeff",
          "negated_pins": [],
          "declaration_names_scopes": [
            {
              "name": "Coeff.COEFF_TC02",
              "scope": "Global",
              "file": "sources/decoded-original/0676-IdentXmlPart.xml",
              "RID": "72",
              "C": [
                {
                  "NID": "10",
                  "UID": "345"
                }
              ]
            }
          ]
        },
        {
          "wire": "353",
          "oref": "346",
          "ref_id": "73",
          "part": "336",
          "gate": "CRef",
          "pin": "Zero",
          "negated_pins": [],
          "declaration_names_scopes": [
            {
              "name": "Coeff.ZERO_TC02",
              "scope": "Global",
              "file": "sources/decoded-original/0676-IdentXmlPart.xml",
              "RID": "73",
              "C": [
                {
                  "NID": "10",
                  "UID": "346"
                }
              ]
            }
          ]
        },
        {
          "wire": "354",
          "oref": "347",
          "ref_id": "74",
          "part": "336",
          "gate": "CRef",
          "pin": "OutValue",
          "negated_pins": [],
          "declaration_names_scopes": [
            {
              "name": "Data.Temp_TC02",
              "scope": "Global",
              "file": "sources/decoded-original/0676-IdentXmlPart.xml",
              "RID": "74",
              "C": [
                {
                  "NID": "10",
                  "UID": "347",
                  "AK": "Write"
                }
              ]
            }
          ]
        },
        {
          "wire": "24",
          "oref": "23",
          "ref_id": "375",
          "part": "336",
          "gate": "CRef",
          "pin": "Out_of_range",
          "negated_pins": [],
          "declaration_names_scopes": [
            {
              "name": "Allarm.TC02_OFR",
              "scope": "Global",
              "file": "sources/decoded-original/0676-IdentXmlPart.xml",
              "RID": "375",
              "C": [
                {
                  "NID": "10",
                  "UID": "23",
                  "AK": "Write"
                }
              ]
            }
          ]
        }
      ]
    },
    {
      "network": 1856,
      "block": "burner control",
      "map_inferred_original_nid": "3",
      "title": "a 56.3 max.temperaturefilter",
      "file": "sources/decoded-original/0173-FlgNet.xml",
      "sha256": "b4f2002933f13ad38f8b8bc6daa3f3ef11a9181ea1c2f33f63ef7a3f7305dc07",
      "parts": [
        {
          "uid": "160",
          "gate": "Contact",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"160\" Gate=\"Contact\" />\n    "
        },
        {
          "uid": "162",
          "gate": "Contact",
          "negated_pins": [
            "operand"
          ],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"162\" Gate=\"Contact\">\n      <ns0:Negated PinName=\"operand\" />\n    </ns0:Part>\n    "
        },
        {
          "uid": "164",
          "gate": "Contact",
          "negated_pins": [
            "operand"
          ],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"164\" Gate=\"Contact\">\n      <ns0:Negated PinName=\"operand\" />\n    </ns0:Part>\n    "
        },
        {
          "uid": "150",
          "gate": "Coil",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"150\" Gate=\"Coil\" />\n    "
        }
      ],
      "refs": {
        "151": {
          "uid": "151",
          "ref_id": "1",
          "exploration_map_name": "ON",
          "declarations": [
            {
              "file": "sources/decoded-original/0582-IdentXmlPart.xml",
              "kind": "SimpleAccess",
              "scope": "Global",
              "name": "ON",
              "RID": "1",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "3",
                  "UID": "151",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:SimpleAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"ON\" S=\"Global\" RID=\"1\" IS=\"1\"><ns0:CS><ns0:C NID=\"1\" UID=\"165\" OID=\"1\" /><ns0:C NID=\"2\" UID=\"33\" OID=\"1\" /><ns0:C NID=\"3\" UID=\"151\" OID=\"1\" /><ns0:C NID=\"4\" UID=\"183\" OID=\"1\" /><ns0:C NID=\"5\" UID=\"249\" OID=\"1\" /><ns0:C NID=\"5\" UID=\"233\" OID=\"1\" /><ns0:C NID=\"6\" UID=\"285\" OID=\"1\" /><ns0:C NID=\"8\" UID=\"482\" OID=\"1\" /><ns0:C NID=\"8\" UID=\"471\" OID=\"1\" /><ns0:C NID=\"9\" UID=\"486\" OID=\"1\" /><ns0:C NID=\"10\" UID=\"550\" OID=\"1\" /><ns0:C NID=\"11\" UID=\"601\" OID=\"1\" /><ns0:C NID=\"11\" UID=\"589\" OID=\"1\" /><ns0:C NID=\"13\" UID=\"634\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"1424\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"1402\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"1366\" OID=\"1\" /><ns0:C NID=\"16\" UID=\"1184\" OID=\"1\" /><ns0:C NID=\"18\" UID=\"1297\" OID=\"1\" /><ns0:C NID=\"20\" UID=\"1330\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"U\" AA=\"C\" AO=\"0\" SO=\"0\" MID=\"\"><ns0:AOS /></ns0:SSD><ns0:SAD R=\"Memory\" MT=\"2024-07-16T15:01:05.9933311Z\" SAM=\"None\" /></ns0:SimpleAccess>"
            }
          ]
        },
        "152": {
          "uid": "152",
          "ref_id": "24",
          "exploration_map_name": "Allarm.MAX_MAX_TC09",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Allarm.MAX_MAX_TC09",
              "RID": "24",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "3",
                  "UID": "152",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"24\" IS=\"1\"><ns0:CS><ns0:C NID=\"3\" UID=\"152\" OID=\"1\" /><ns0:C NID=\"4\" UID=\"184\" OID=\"1\" /><ns0:C NID=\"5\" UID=\"235\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"71\" SO=\"0\" MID=\"122\"><ns0:AOS><ns0:AO N=\"Allarm\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493757:Allarm\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"MAX_MAX_TC09\" RIDI=\"\" BO=\"71\" BS=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"5\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "153": {
          "uid": "153",
          "ref_id": "25",
          "exploration_map_name": "Allarm.MAX_MAX_TC01_TEMP",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Allarm.MAX_MAX_TC01_TEMP",
              "RID": "25",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "3",
                  "UID": "153",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"25\" IS=\"1\"><ns0:CS><ns0:C NID=\"3\" UID=\"153\" OID=\"1\" /><ns0:C NID=\"5\" UID=\"243\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"65\" SO=\"0\" MID=\"116\"><ns0:AOS><ns0:AO N=\"Allarm\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493757:Allarm\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"MAX_MAX_TC01_TEMP\" RIDI=\"\" BO=\"65\" BS=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"5\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "154": {
          "uid": "154",
          "ref_id": "26",
          "exploration_map_name": "Temperature Interlock OK",
          "declarations": [
            {
              "file": "sources/decoded-original/0582-IdentXmlPart.xml",
              "kind": "SimpleAccess",
              "scope": "Global",
              "name": "Temperature Interlock OK",
              "RID": "26",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "3",
                  "UID": "154",
                  "OID": "9",
                  "AK": "Write"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:SimpleAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"Temperature Interlock OK\" S=\"Global\" RID=\"26\" IS=\"1\"><ns0:CS><ns0:C NID=\"3\" UID=\"154\" OID=\"9\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"U\" AA=\"C\" AO=\"54\" SO=\"0\" MID=\"\"><ns0:AOS /></ns0:SSD><ns0:SAD R=\"Output\" MT=\"2024-07-16T15:01:05.9933311Z\" SAM=\"None\" /></ns0:SimpleAccess>"
            }
          ]
        }
      },
      "wires": [
        {
          "uid": "166",
          "endpoints": [
            {
              "kind": "Powerrail",
              "uid": null,
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "160",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "155",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "151",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "160",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "161",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "160",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "162",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "156",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "152",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "162",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "163",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "162",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "164",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "157",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "153",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "164",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "165",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "164",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "150",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "159",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "154",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "150",
              "pin": "operand"
            }
          ]
        }
      ],
      "reference_pins": [
        {
          "wire": "155",
          "oref": "151",
          "ref_id": "1",
          "part": "160",
          "gate": "Contact",
          "pin": "operand",
          "negated_pins": [],
          "declaration_names_scopes": [
            {
              "name": "ON",
              "scope": "Global",
              "file": "sources/decoded-original/0582-IdentXmlPart.xml",
              "RID": "1",
              "C": [
                {
                  "NID": "3",
                  "UID": "151",
                  "OID": "1"
                }
              ]
            }
          ]
        },
        {
          "wire": "156",
          "oref": "152",
          "ref_id": "24",
          "part": "162",
          "gate": "Contact",
          "pin": "operand",
          "negated_pins": [
            "operand"
          ],
          "declaration_names_scopes": [
            {
              "name": "Allarm.MAX_MAX_TC09",
              "scope": "Global",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "RID": "24",
              "C": [
                {
                  "NID": "3",
                  "UID": "152",
                  "OID": "1"
                }
              ]
            }
          ]
        },
        {
          "wire": "157",
          "oref": "153",
          "ref_id": "25",
          "part": "164",
          "gate": "Contact",
          "pin": "operand",
          "negated_pins": [
            "operand"
          ],
          "declaration_names_scopes": [
            {
              "name": "Allarm.MAX_MAX_TC01_TEMP",
              "scope": "Global",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "RID": "25",
              "C": [
                {
                  "NID": "3",
                  "UID": "153",
                  "OID": "1"
                }
              ]
            }
          ]
        },
        {
          "wire": "159",
          "oref": "154",
          "ref_id": "26",
          "part": "150",
          "gate": "Coil",
          "pin": "operand",
          "negated_pins": [],
          "declaration_names_scopes": [
            {
              "name": "Temperature Interlock OK",
              "scope": "Global",
              "file": "sources/decoded-original/0582-IdentXmlPart.xml",
              "RID": "26",
              "C": [
                {
                  "NID": "3",
                  "UID": "154",
                  "OID": "9",
                  "AK": "Write"
                }
              ]
            }
          ]
        }
      ]
    },
    {
      "network": 1858,
      "block": "burner control",
      "map_inferred_original_nid": "5",
      "title": "burner stop",
      "file": "sources/decoded-original/0175-FlgNet.xml",
      "sha256": "41279d6aaa157de3be963d010d6ca7dea94811a0ace519c8a3d8baa015f67f97",
      "parts": [
        {
          "uid": "273",
          "gate": "Contact",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"273\" Gate=\"Contact\" />\n    "
        },
        {
          "uid": "275",
          "gate": "Contact",
          "negated_pins": [
            "operand"
          ],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"275\" Gate=\"Contact\">\n      <ns0:Negated PinName=\"operand\" />\n    </ns0:Part>\n    "
        },
        {
          "uid": "277",
          "gate": "Contact",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"277\" Gate=\"Contact\" />\n    "
        },
        {
          "uid": "279",
          "gate": "Contact",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"279\" Gate=\"Contact\" />\n    "
        },
        {
          "uid": "281",
          "gate": "Contact",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"281\" Gate=\"Contact\" />\n    "
        },
        {
          "uid": "283",
          "gate": "Contact",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"283\" Gate=\"Contact\" />\n    "
        },
        {
          "uid": "285",
          "gate": "Contact",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"285\" Gate=\"Contact\" />\n    "
        },
        {
          "uid": "287",
          "gate": "Contact",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"287\" Gate=\"Contact\" />\n    "
        },
        {
          "uid": "289",
          "gate": "Contact",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"289\" Gate=\"Contact\" />\n    "
        },
        {
          "uid": "291",
          "gate": "Contact",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"291\" Gate=\"Contact\" />\n    "
        },
        {
          "uid": "293",
          "gate": "Contact",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"293\" Gate=\"Contact\" />\n    "
        },
        {
          "uid": "295",
          "gate": "Contact",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"295\" Gate=\"Contact\" />\n    "
        },
        {
          "uid": "297",
          "gate": "Contact",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"297\" Gate=\"Contact\" />\n    "
        },
        {
          "uid": "299",
          "gate": "Contact",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"299\" Gate=\"Contact\" />\n    "
        },
        {
          "uid": "301",
          "gate": "Contact",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"301\" Gate=\"Contact\" />\n    "
        },
        {
          "uid": "303",
          "gate": "Contact",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"303\" Gate=\"Contact\" />\n    "
        },
        {
          "uid": "22",
          "gate": "Contact",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"22\" Gate=\"Contact\" />\n    "
        },
        {
          "uid": "219",
          "gate": "O",
          "negated_pins": [],
          "templates": [
            {
              "name": "Card",
              "type": "Cardinality",
              "value": "12"
            }
          ],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"219\" Gate=\"O\">\n      <ns0:TemplateValue Name=\"Card\" Type=\"Cardinality\">12</ns0:TemplateValue>\n    </ns0:Part>\n    "
        },
        {
          "uid": "305",
          "gate": "Contact",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"305\" Gate=\"Contact\" />\n    "
        },
        {
          "uid": "213",
          "gate": "O",
          "negated_pins": [],
          "templates": [
            {
              "name": "Card",
              "type": "Cardinality",
              "value": "5"
            }
          ],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"213\" Gate=\"O\">\n      <ns0:TemplateValue Name=\"Card\" Type=\"Cardinality\">5</ns0:TemplateValue>\n    </ns0:Part>\n    "
        },
        {
          "uid": "232",
          "gate": "RCoil",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"232\" Gate=\"RCoil\" />\n    "
        }
      ],
      "refs": {
        "233": {
          "uid": "233",
          "ref_id": "1",
          "exploration_map_name": "ON",
          "declarations": [
            {
              "file": "sources/decoded-original/0582-IdentXmlPart.xml",
              "kind": "SimpleAccess",
              "scope": "Global",
              "name": "ON",
              "RID": "1",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "5",
                  "UID": "233",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:SimpleAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"ON\" S=\"Global\" RID=\"1\" IS=\"1\"><ns0:CS><ns0:C NID=\"1\" UID=\"165\" OID=\"1\" /><ns0:C NID=\"2\" UID=\"33\" OID=\"1\" /><ns0:C NID=\"3\" UID=\"151\" OID=\"1\" /><ns0:C NID=\"4\" UID=\"183\" OID=\"1\" /><ns0:C NID=\"5\" UID=\"249\" OID=\"1\" /><ns0:C NID=\"5\" UID=\"233\" OID=\"1\" /><ns0:C NID=\"6\" UID=\"285\" OID=\"1\" /><ns0:C NID=\"8\" UID=\"482\" OID=\"1\" /><ns0:C NID=\"8\" UID=\"471\" OID=\"1\" /><ns0:C NID=\"9\" UID=\"486\" OID=\"1\" /><ns0:C NID=\"10\" UID=\"550\" OID=\"1\" /><ns0:C NID=\"11\" UID=\"601\" OID=\"1\" /><ns0:C NID=\"11\" UID=\"589\" OID=\"1\" /><ns0:C NID=\"13\" UID=\"634\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"1424\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"1402\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"1366\" OID=\"1\" /><ns0:C NID=\"16\" UID=\"1184\" OID=\"1\" /><ns0:C NID=\"18\" UID=\"1297\" OID=\"1\" /><ns0:C NID=\"20\" UID=\"1330\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"U\" AA=\"C\" AO=\"0\" SO=\"0\" MID=\"\"><ns0:AOS /></ns0:SSD><ns0:SAD R=\"Memory\" MT=\"2024-07-16T15:01:05.9933311Z\" SAM=\"None\" /></ns0:SimpleAccess>"
            }
          ]
        },
        "234": {
          "uid": "234",
          "ref_id": "34",
          "exploration_map_name": "Flag.Burner_ready",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Flag.Burner_ready",
              "RID": "34",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "5",
                  "UID": "234",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"34\" IS=\"1\"><ns0:CS><ns0:C NID=\"4\" UID=\"193\" OID=\"9\" AK=\"Write\" /><ns0:C NID=\"5\" UID=\"234\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"41\" SO=\"0\" MID=\"92\"><ns0:AOS><ns0:AO N=\"Flag\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493758:Flag\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"Burner_ready\" RIDI=\"\" BO=\"41\" BS=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"7\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "235": {
          "uid": "235",
          "ref_id": "24",
          "exploration_map_name": "Allarm.MAX_MAX_TC09",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Allarm.MAX_MAX_TC09",
              "RID": "24",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "5",
                  "UID": "235",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"24\" IS=\"1\"><ns0:CS><ns0:C NID=\"3\" UID=\"152\" OID=\"1\" /><ns0:C NID=\"4\" UID=\"184\" OID=\"1\" /><ns0:C NID=\"5\" UID=\"235\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"71\" SO=\"0\" MID=\"122\"><ns0:AOS><ns0:AO N=\"Allarm\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493757:Allarm\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"MAX_MAX_TC09\" RIDI=\"\" BO=\"71\" BS=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"5\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "236": {
          "uid": "236",
          "ref_id": "27",
          "exploration_map_name": "Allarm.BURNER_START_FAULT",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Allarm.BURNER_START_FAULT",
              "RID": "27",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "5",
                  "UID": "236",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"27\" IS=\"1\"><ns0:CS><ns0:C NID=\"4\" UID=\"185\" OID=\"1\" /><ns0:C NID=\"5\" UID=\"236\" OID=\"1\" /><ns0:C NID=\"15\" UID=\"1124\" OID=\"1\" /><ns0:C NID=\"15\" UID=\"1125\" OID=\"8\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"55\" SO=\"0\" MID=\"106\"><ns0:AOS><ns0:AO N=\"Allarm\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493757:Allarm\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"BURNER_START_FAULT\" RIDI=\"\" BO=\"55\" BS=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"5\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "237": {
          "uid": "237",
          "ref_id": "6",
          "exploration_map_name": "Allarm.BURNER_LDU_FAULT",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Allarm.BURNER_LDU_FAULT",
              "RID": "6",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "5",
                  "UID": "237",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"6\" IS=\"1\"><ns0:CS><ns0:C NID=\"1\" UID=\"168\" OID=\"7\" AK=\"Write\" /><ns0:C NID=\"1\" UID=\"170\" OID=\"1\" /><ns0:C NID=\"1\" UID=\"183\" OID=\"8\" AK=\"Write\" /><ns0:C NID=\"4\" UID=\"186\" OID=\"1\" /><ns0:C NID=\"5\" UID=\"237\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"60\" SO=\"0\" MID=\"111\"><ns0:AOS><ns0:AO N=\"Allarm\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493757:Allarm\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"BURNER_LDU_FAULT\" RIDI=\"\" BO=\"60\" BS=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"5\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "238": {
          "uid": "238",
          "ref_id": "35",
          "exploration_map_name": "Allarm.FN_03_FAULT",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Allarm.FN_03_FAULT",
              "RID": "35",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "5",
                  "UID": "238",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"35\" IS=\"1\"><ns0:CS><ns0:C NID=\"5\" UID=\"238\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"13\" SO=\"0\" MID=\"64\"><ns0:AOS><ns0:AO N=\"Allarm\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493757:Allarm\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"FN_03_FAULT\" RIDI=\"\" BO=\"13\" BS=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"5\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "239": {
          "uid": "239",
          "ref_id": "23",
          "exploration_map_name": "Allarm.SERVOMOTOR_MIN_POS_ALL",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Allarm.SERVOMOTOR_MIN_POS_ALL",
              "RID": "23",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "5",
                  "UID": "239",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"23\" IS=\"1\"><ns0:CS><ns0:C NID=\"5\" UID=\"239\" OID=\"1\" /><ns0:C NID=\"2\" UID=\"255\" OID=\"7\" AK=\"Write\" /><ns0:C NID=\"2\" UID=\"257\" OID=\"1\" /><ns0:C NID=\"2\" UID=\"258\" OID=\"8\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"56\" SO=\"0\" MID=\"107\"><ns0:AOS><ns0:AO N=\"Allarm\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493757:Allarm\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"SERVOMOTOR_MIN_POS_ALL\" RIDI=\"\" BO=\"56\" BS=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"5\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "240": {
          "uid": "240",
          "ref_id": "36",
          "exploration_map_name": "Allarm.MAX_TC04_TEMP",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Allarm.MAX_TC04_TEMP",
              "RID": "36",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "5",
                  "UID": "240",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"36\" IS=\"1\"><ns0:CS><ns0:C NID=\"5\" UID=\"240\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"74\" SO=\"0\" MID=\"125\"><ns0:AOS><ns0:AO N=\"Allarm\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493757:Allarm\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"MAX_TC04_TEMP\" RIDI=\"\" BO=\"74\" BS=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"5\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "241": {
          "uid": "241",
          "ref_id": "37",
          "exploration_map_name": "Allarm.MAX_TC05_TEMP",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Allarm.MAX_TC05_TEMP",
              "RID": "37",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "5",
                  "UID": "241",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"37\" IS=\"1\"><ns0:CS><ns0:C NID=\"5\" UID=\"241\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"75\" SO=\"0\" MID=\"126\"><ns0:AOS><ns0:AO N=\"Allarm\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493757:Allarm\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"MAX_TC05_TEMP\" RIDI=\"\" BO=\"75\" BS=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"5\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "242": {
          "uid": "242",
          "ref_id": "38",
          "exploration_map_name": "Allarm.MAX_MAX_TC03_TEMP",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Allarm.MAX_MAX_TC03_TEMP",
              "RID": "38",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "5",
                  "UID": "242",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"38\" IS=\"1\"><ns0:CS><ns0:C NID=\"5\" UID=\"242\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"69\" SO=\"0\" MID=\"120\"><ns0:AOS><ns0:AO N=\"Allarm\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493757:Allarm\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"MAX_MAX_TC03_TEMP\" RIDI=\"\" BO=\"69\" BS=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"5\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "243": {
          "uid": "243",
          "ref_id": "25",
          "exploration_map_name": "Allarm.MAX_MAX_TC01_TEMP",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Allarm.MAX_MAX_TC01_TEMP",
              "RID": "25",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "5",
                  "UID": "243",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"25\" IS=\"1\"><ns0:CS><ns0:C NID=\"3\" UID=\"153\" OID=\"1\" /><ns0:C NID=\"5\" UID=\"243\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"65\" SO=\"0\" MID=\"116\"><ns0:AOS><ns0:AO N=\"Allarm\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493757:Allarm\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"MAX_MAX_TC01_TEMP\" RIDI=\"\" BO=\"65\" BS=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"5\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "244": {
          "uid": "244",
          "ref_id": "39",
          "exploration_map_name": "Allarm.RO01_Signal_Fault",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Allarm.RO01_Signal_Fault",
              "RID": "39",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "5",
                  "UID": "244",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"39\" IS=\"1\"><ns0:CS><ns0:C NID=\"5\" UID=\"244\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"36\" SO=\"0\" MID=\"87\"><ns0:AOS><ns0:AO N=\"Allarm\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493757:Allarm\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"RO01_Signal_Fault\" RIDI=\"\" BO=\"36\" BS=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"5\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "245": {
          "uid": "245",
          "ref_id": "40",
          "exploration_map_name": "Allarm.TC01_TC02_COMP_FAULT",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Allarm.TC01_TC02_COMP_FAULT",
              "RID": "40",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "5",
                  "UID": "245",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"40\" IS=\"1\"><ns0:CS><ns0:C NID=\"5\" UID=\"245\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"73\" SO=\"0\" MID=\"124\"><ns0:AOS><ns0:AO N=\"Allarm\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493757:Allarm\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"TC01_TC02_COMP_FAULT\" RIDI=\"\" BO=\"73\" BS=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"5\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "246": {
          "uid": "246",
          "ref_id": "41",
          "exploration_map_name": "Allarm.Low_Aspiration",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Allarm.Low_Aspiration",
              "RID": "41",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "5",
                  "UID": "246",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"41\" IS=\"1\"><ns0:CS><ns0:C NID=\"5\" UID=\"246\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"37\" SO=\"0\" MID=\"88\"><ns0:AOS><ns0:AO N=\"Allarm\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493757:Allarm\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"Low_Aspiration\" RIDI=\"\" BO=\"37\" BS=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"5\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "247": {
          "uid": "247",
          "ref_id": "42",
          "exploration_map_name": "Allarm.PSL_AIR_LOW",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Allarm.PSL_AIR_LOW",
              "RID": "42",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "5",
                  "UID": "247",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"42\" IS=\"1\"><ns0:CS><ns0:C NID=\"5\" UID=\"247\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"44\" SO=\"0\" MID=\"95\"><ns0:AOS><ns0:AO N=\"Allarm\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493757:Allarm\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"PSL_AIR_LOW\" RIDI=\"\" BO=\"44\" BS=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"5\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "248": {
          "uid": "248",
          "ref_id": "43",
          "exploration_map_name": "Allarm.HYDROGEN_BOX_FAULT",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Allarm.HYDROGEN_BOX_FAULT",
              "RID": "43",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "5",
                  "UID": "248",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"43\" IS=\"1\"><ns0:CS><ns0:C NID=\"5\" UID=\"248\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"57\" SO=\"0\" MID=\"108\"><ns0:AOS><ns0:AO N=\"Allarm\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493757:Allarm\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"HYDROGEN_BOX_FAULT\" RIDI=\"\" BO=\"57\" BS=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"5\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "23": {
          "uid": "23",
          "ref_id": "245",
          "exploration_map_name": "Allarm.EmergencyStopTC1_2",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Allarm.EmergencyStopTC1_2",
              "RID": "245",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "5",
                  "UID": "23",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"245\" IS=\"1\"><ns0:CS><ns0:C NID=\"5\" UID=\"23\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"140\" SO=\"0\" MID=\"191\"><ns0:AOS><ns0:AO N=\"Allarm\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493757:Allarm\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"EmergencyStopTC1_2\" RIDI=\"\" BO=\"140\" BS=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"5\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "249": {
          "uid": "249",
          "ref_id": "1",
          "exploration_map_name": "ON",
          "declarations": [
            {
              "file": "sources/decoded-original/0582-IdentXmlPart.xml",
              "kind": "SimpleAccess",
              "scope": "Global",
              "name": "ON",
              "RID": "1",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "5",
                  "UID": "249",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:SimpleAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"ON\" S=\"Global\" RID=\"1\" IS=\"1\"><ns0:CS><ns0:C NID=\"1\" UID=\"165\" OID=\"1\" /><ns0:C NID=\"2\" UID=\"33\" OID=\"1\" /><ns0:C NID=\"3\" UID=\"151\" OID=\"1\" /><ns0:C NID=\"4\" UID=\"183\" OID=\"1\" /><ns0:C NID=\"5\" UID=\"249\" OID=\"1\" /><ns0:C NID=\"5\" UID=\"233\" OID=\"1\" /><ns0:C NID=\"6\" UID=\"285\" OID=\"1\" /><ns0:C NID=\"8\" UID=\"482\" OID=\"1\" /><ns0:C NID=\"8\" UID=\"471\" OID=\"1\" /><ns0:C NID=\"9\" UID=\"486\" OID=\"1\" /><ns0:C NID=\"10\" UID=\"550\" OID=\"1\" /><ns0:C NID=\"11\" UID=\"601\" OID=\"1\" /><ns0:C NID=\"11\" UID=\"589\" OID=\"1\" /><ns0:C NID=\"13\" UID=\"634\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"1424\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"1402\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"1366\" OID=\"1\" /><ns0:C NID=\"16\" UID=\"1184\" OID=\"1\" /><ns0:C NID=\"18\" UID=\"1297\" OID=\"1\" /><ns0:C NID=\"20\" UID=\"1330\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"U\" AA=\"C\" AO=\"0\" SO=\"0\" MID=\"\"><ns0:AOS /></ns0:SSD><ns0:SAD R=\"Memory\" MT=\"2024-07-16T15:01:05.9933311Z\" SAM=\"None\" /></ns0:SimpleAccess>"
            }
          ]
        },
        "250": {
          "uid": "250",
          "ref_id": "19",
          "exploration_map_name": "Flag.Start_Burner",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Flag.Start_Burner",
              "RID": "19",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "5",
                  "UID": "250",
                  "OID": "8",
                  "AK": "Write"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"19\" IS=\"1\"><ns0:CS><ns0:C NID=\"5\" UID=\"250\" OID=\"8\" AK=\"Write\" /><ns0:C NID=\"12\" UID=\"612\" OID=\"1\" /><ns0:C NID=\"2\" UID=\"249\" OID=\"1\" /><ns0:C NID=\"25\" UID=\"40\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"42\" SO=\"0\" MID=\"93\"><ns0:AOS><ns0:AO N=\"Flag\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493758:Flag\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"Start_Burner\" RIDI=\"\" BO=\"42\" BS=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"7\" /></ns0:GlobalAccess>"
            }
          ]
        }
      },
      "wires": [
        {
          "uid": "307",
          "endpoints": [
            {
              "kind": "Powerrail",
              "uid": null,
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "273",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "251",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "233",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "273",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "274",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "273",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "275",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "277",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "279",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "281",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "283",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "285",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "287",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "289",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "291",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "293",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "295",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "297",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "299",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "301",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "303",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "22",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "252",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "234",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "275",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "276",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "275",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "213",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "253",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "235",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "277",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "278",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "277",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "213",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "254",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "236",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "279",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "280",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "279",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "213",
              "pin": "in3"
            }
          ]
        },
        {
          "uid": "255",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "237",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "281",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "282",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "281",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "213",
              "pin": "in4"
            }
          ]
        },
        {
          "uid": "256",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "238",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "283",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "284",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "283",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "219",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "257",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "239",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "285",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "286",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "285",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "219",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "258",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "240",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "287",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "288",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "287",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "219",
              "pin": "in3"
            }
          ]
        },
        {
          "uid": "259",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "241",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "289",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "290",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "289",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "219",
              "pin": "in4"
            }
          ]
        },
        {
          "uid": "260",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "242",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "291",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "292",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "291",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "219",
              "pin": "in5"
            }
          ]
        },
        {
          "uid": "261",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "243",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "293",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "294",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "293",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "219",
              "pin": "in6"
            }
          ]
        },
        {
          "uid": "262",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "244",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "295",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "296",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "295",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "219",
              "pin": "in7"
            }
          ]
        },
        {
          "uid": "263",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "245",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "297",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "298",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "297",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "219",
              "pin": "in8"
            }
          ]
        },
        {
          "uid": "264",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "246",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "299",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "300",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "299",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "219",
              "pin": "in9"
            }
          ]
        },
        {
          "uid": "265",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "247",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "301",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "302",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "301",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "219",
              "pin": "in10"
            }
          ]
        },
        {
          "uid": "266",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "248",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "303",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "304",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "303",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "219",
              "pin": "in11"
            }
          ]
        },
        {
          "uid": "21",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "23",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "22",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "24",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "22",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "219",
              "pin": "in12"
            }
          ]
        },
        {
          "uid": "267",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "219",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "305",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "268",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "249",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "305",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "306",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "305",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "213",
              "pin": "in5"
            }
          ]
        },
        {
          "uid": "270",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "213",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "232",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "272",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "250",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "232",
              "pin": "operand"
            }
          ]
        }
      ],
      "reference_pins": [
        {
          "wire": "251",
          "oref": "233",
          "ref_id": "1",
          "part": "273",
          "gate": "Contact",
          "pin": "operand",
          "negated_pins": [],
          "declaration_names_scopes": [
            {
              "name": "ON",
              "scope": "Global",
              "file": "sources/decoded-original/0582-IdentXmlPart.xml",
              "RID": "1",
              "C": [
                {
                  "NID": "5",
                  "UID": "233",
                  "OID": "1"
                }
              ]
            }
          ]
        },
        {
          "wire": "252",
          "oref": "234",
          "ref_id": "34",
          "part": "275",
          "gate": "Contact",
          "pin": "operand",
          "negated_pins": [
            "operand"
          ],
          "declaration_names_scopes": [
            {
              "name": "Flag.Burner_ready",
              "scope": "Global",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "RID": "34",
              "C": [
                {
                  "NID": "5",
                  "UID": "234",
                  "OID": "1"
                }
              ]
            }
          ]
        },
        {
          "wire": "253",
          "oref": "235",
          "ref_id": "24",
          "part": "277",
          "gate": "Contact",
          "pin": "operand",
          "negated_pins": [],
          "declaration_names_scopes": [
            {
              "name": "Allarm.MAX_MAX_TC09",
              "scope": "Global",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "RID": "24",
              "C": [
                {
                  "NID": "5",
                  "UID": "235",
                  "OID": "1"
                }
              ]
            }
          ]
        },
        {
          "wire": "254",
          "oref": "236",
          "ref_id": "27",
          "part": "279",
          "gate": "Contact",
          "pin": "operand",
          "negated_pins": [],
          "declaration_names_scopes": [
            {
              "name": "Allarm.BURNER_START_FAULT",
              "scope": "Global",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "RID": "27",
              "C": [
                {
                  "NID": "5",
                  "UID": "236",
                  "OID": "1"
                }
              ]
            }
          ]
        },
        {
          "wire": "255",
          "oref": "237",
          "ref_id": "6",
          "part": "281",
          "gate": "Contact",
          "pin": "operand",
          "negated_pins": [],
          "declaration_names_scopes": [
            {
              "name": "Allarm.BURNER_LDU_FAULT",
              "scope": "Global",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "RID": "6",
              "C": [
                {
                  "NID": "5",
                  "UID": "237",
                  "OID": "1"
                }
              ]
            }
          ]
        },
        {
          "wire": "256",
          "oref": "238",
          "ref_id": "35",
          "part": "283",
          "gate": "Contact",
          "pin": "operand",
          "negated_pins": [],
          "declaration_names_scopes": [
            {
              "name": "Allarm.FN_03_FAULT",
              "scope": "Global",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "RID": "35",
              "C": [
                {
                  "NID": "5",
                  "UID": "238",
                  "OID": "1"
                }
              ]
            }
          ]
        },
        {
          "wire": "257",
          "oref": "239",
          "ref_id": "23",
          "part": "285",
          "gate": "Contact",
          "pin": "operand",
          "negated_pins": [],
          "declaration_names_scopes": [
            {
              "name": "Allarm.SERVOMOTOR_MIN_POS_ALL",
              "scope": "Global",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "RID": "23",
              "C": [
                {
                  "NID": "5",
                  "UID": "239",
                  "OID": "1"
                }
              ]
            }
          ]
        },
        {
          "wire": "258",
          "oref": "240",
          "ref_id": "36",
          "part": "287",
          "gate": "Contact",
          "pin": "operand",
          "negated_pins": [],
          "declaration_names_scopes": [
            {
              "name": "Allarm.MAX_TC04_TEMP",
              "scope": "Global",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "RID": "36",
              "C": [
                {
                  "NID": "5",
                  "UID": "240",
                  "OID": "1"
                }
              ]
            }
          ]
        },
        {
          "wire": "259",
          "oref": "241",
          "ref_id": "37",
          "part": "289",
          "gate": "Contact",
          "pin": "operand",
          "negated_pins": [],
          "declaration_names_scopes": [
            {
              "name": "Allarm.MAX_TC05_TEMP",
              "scope": "Global",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "RID": "37",
              "C": [
                {
                  "NID": "5",
                  "UID": "241",
                  "OID": "1"
                }
              ]
            }
          ]
        },
        {
          "wire": "260",
          "oref": "242",
          "ref_id": "38",
          "part": "291",
          "gate": "Contact",
          "pin": "operand",
          "negated_pins": [],
          "declaration_names_scopes": [
            {
              "name": "Allarm.MAX_MAX_TC03_TEMP",
              "scope": "Global",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "RID": "38",
              "C": [
                {
                  "NID": "5",
                  "UID": "242",
                  "OID": "1"
                }
              ]
            }
          ]
        },
        {
          "wire": "261",
          "oref": "243",
          "ref_id": "25",
          "part": "293",
          "gate": "Contact",
          "pin": "operand",
          "negated_pins": [],
          "declaration_names_scopes": [
            {
              "name": "Allarm.MAX_MAX_TC01_TEMP",
              "scope": "Global",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "RID": "25",
              "C": [
                {
                  "NID": "5",
                  "UID": "243",
                  "OID": "1"
                }
              ]
            }
          ]
        },
        {
          "wire": "262",
          "oref": "244",
          "ref_id": "39",
          "part": "295",
          "gate": "Contact",
          "pin": "operand",
          "negated_pins": [],
          "declaration_names_scopes": [
            {
              "name": "Allarm.RO01_Signal_Fault",
              "scope": "Global",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "RID": "39",
              "C": [
                {
                  "NID": "5",
                  "UID": "244",
                  "OID": "1"
                }
              ]
            }
          ]
        },
        {
          "wire": "263",
          "oref": "245",
          "ref_id": "40",
          "part": "297",
          "gate": "Contact",
          "pin": "operand",
          "negated_pins": [],
          "declaration_names_scopes": [
            {
              "name": "Allarm.TC01_TC02_COMP_FAULT",
              "scope": "Global",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "RID": "40",
              "C": [
                {
                  "NID": "5",
                  "UID": "245",
                  "OID": "1"
                }
              ]
            }
          ]
        },
        {
          "wire": "264",
          "oref": "246",
          "ref_id": "41",
          "part": "299",
          "gate": "Contact",
          "pin": "operand",
          "negated_pins": [],
          "declaration_names_scopes": [
            {
              "name": "Allarm.Low_Aspiration",
              "scope": "Global",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "RID": "41",
              "C": [
                {
                  "NID": "5",
                  "UID": "246",
                  "OID": "1"
                }
              ]
            }
          ]
        },
        {
          "wire": "265",
          "oref": "247",
          "ref_id": "42",
          "part": "301",
          "gate": "Contact",
          "pin": "operand",
          "negated_pins": [],
          "declaration_names_scopes": [
            {
              "name": "Allarm.PSL_AIR_LOW",
              "scope": "Global",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "RID": "42",
              "C": [
                {
                  "NID": "5",
                  "UID": "247",
                  "OID": "1"
                }
              ]
            }
          ]
        },
        {
          "wire": "266",
          "oref": "248",
          "ref_id": "43",
          "part": "303",
          "gate": "Contact",
          "pin": "operand",
          "negated_pins": [],
          "declaration_names_scopes": [
            {
              "name": "Allarm.HYDROGEN_BOX_FAULT",
              "scope": "Global",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "RID": "43",
              "C": [
                {
                  "NID": "5",
                  "UID": "248",
                  "OID": "1"
                }
              ]
            }
          ]
        },
        {
          "wire": "21",
          "oref": "23",
          "ref_id": "245",
          "part": "22",
          "gate": "Contact",
          "pin": "operand",
          "negated_pins": [],
          "declaration_names_scopes": [
            {
              "name": "Allarm.EmergencyStopTC1_2",
              "scope": "Global",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "RID": "245",
              "C": [
                {
                  "NID": "5",
                  "UID": "23",
                  "OID": "1"
                }
              ]
            }
          ]
        },
        {
          "wire": "268",
          "oref": "249",
          "ref_id": "1",
          "part": "305",
          "gate": "Contact",
          "pin": "operand",
          "negated_pins": [],
          "declaration_names_scopes": [
            {
              "name": "ON",
              "scope": "Global",
              "file": "sources/decoded-original/0582-IdentXmlPart.xml",
              "RID": "1",
              "C": [
                {
                  "NID": "5",
                  "UID": "249",
                  "OID": "1"
                }
              ]
            }
          ]
        },
        {
          "wire": "272",
          "oref": "250",
          "ref_id": "19",
          "part": "232",
          "gate": "RCoil",
          "pin": "operand",
          "negated_pins": [],
          "declaration_names_scopes": [
            {
              "name": "Flag.Start_Burner",
              "scope": "Global",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "RID": "19",
              "C": [
                {
                  "NID": "5",
                  "UID": "250",
                  "OID": "8",
                  "AK": "Write"
                }
              ]
            }
          ]
        }
      ]
    },
    {
      "network": 1866,
      "block": "burner control",
      "map_inferred_original_nid": "12",
      "title": "burner start sequence",
      "file": "sources/decoded-original/0182-FlgNet.xml",
      "sha256": "f11326ea7f915ce3d9347f72a4b314635e0943fc251db9a67694aedd3795dd0b",
      "parts": [
        {
          "uid": "634",
          "gate": "Contact",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"634\" Gate=\"Contact\" />\n    "
        },
        {
          "uid": "636",
          "gate": "Contact",
          "negated_pins": [
            "operand"
          ],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"636\" Gate=\"Contact\">\n      <ns0:Negated PinName=\"operand\" />\n    </ns0:Part>\n    "
        },
        {
          "uid": "638",
          "gate": "Contact",
          "negated_pins": [
            "operand"
          ],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"638\" Gate=\"Contact\">\n      <ns0:Negated PinName=\"operand\" />\n    </ns0:Part>\n    "
        },
        {
          "uid": "640",
          "gate": "Contact",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"640\" Gate=\"Contact\" />\n    "
        },
        {
          "uid": "600",
          "gate": "SCoil",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"600\" Gate=\"SCoil\" />\n    "
        },
        {
          "uid": "642",
          "gate": "Contact",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"642\" Gate=\"Contact\" />\n    "
        },
        {
          "uid": "607",
          "gate": "Coil",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"607\" Gate=\"Coil\" />\n    "
        },
        {
          "uid": "644",
          "gate": "Contact",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"644\" Gate=\"Contact\" />\n    "
        },
        {
          "uid": "611",
          "gate": "Coil",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"611\" Gate=\"Coil\" />\n    "
        }
      ],
      "refs": {
        "612": {
          "uid": "612",
          "ref_id": "19",
          "exploration_map_name": "Flag.Start_Burner",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Flag.Start_Burner",
              "RID": "19",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "12",
                  "UID": "612",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"19\" IS=\"1\"><ns0:CS><ns0:C NID=\"5\" UID=\"250\" OID=\"8\" AK=\"Write\" /><ns0:C NID=\"12\" UID=\"612\" OID=\"1\" /><ns0:C NID=\"2\" UID=\"249\" OID=\"1\" /><ns0:C NID=\"25\" UID=\"40\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"42\" SO=\"0\" MID=\"93\"><ns0:AOS><ns0:AO N=\"Flag\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493758:Flag\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"Start_Burner\" RIDI=\"\" BO=\"42\" BS=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"7\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "613": {
          "uid": "613",
          "ref_id": "89",
          "exploration_map_name": "Lock Burner",
          "declarations": [
            {
              "file": "sources/decoded-original/0582-IdentXmlPart.xml",
              "kind": "SimpleAccess",
              "scope": "Global",
              "name": "Lock Burner",
              "RID": "89",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "12",
                  "UID": "613",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:SimpleAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"Lock Burner\" S=\"Global\" RID=\"89\" IS=\"1\"><ns0:CS><ns0:C NID=\"11\" UID=\"598\" OID=\"7\" AK=\"Write\" /><ns0:C NID=\"11\" UID=\"603\" OID=\"8\" AK=\"Write\" /><ns0:C NID=\"12\" UID=\"613\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"U\" AA=\"C\" AO=\"224\" SO=\"0\" MID=\"\"><ns0:AOS /></ns0:SSD><ns0:SAD R=\"Memory\" MT=\"2024-07-16T15:01:05.9933311Z\" SAM=\"None\" /></ns0:SimpleAccess>"
            }
          ]
        },
        "614": {
          "uid": "614",
          "ref_id": "90",
          "exploration_map_name": "Flag.M_FN_03",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Flag.M_FN_03",
              "RID": "90",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "12",
                  "UID": "614",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"90\" IS=\"1\"><ns0:CS><ns0:C NID=\"12\" UID=\"614\" OID=\"1\" /><ns0:C NID=\"12\" UID=\"616\" OID=\"7\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"13\" SO=\"0\" MID=\"64\"><ns0:AOS><ns0:AO N=\"Flag\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493758:Flag\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"M_FN_03\" RIDI=\"\" BO=\"13\" BS=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"7\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "615": {
          "uid": "615",
          "ref_id": "80",
          "exploration_map_name": "OFF",
          "declarations": [
            {
              "file": "sources/decoded-original/0582-IdentXmlPart.xml",
              "kind": "SimpleAccess",
              "scope": "Global",
              "name": "OFF",
              "RID": "80",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "12",
                  "UID": "615",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:SimpleAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"OFF\" S=\"Global\" RID=\"80\" IS=\"1\"><ns0:CS><ns0:C NID=\"10\" UID=\"543\" OID=\"1\" /><ns0:C NID=\"11\" UID=\"590\" OID=\"1\" /><ns0:C NID=\"12\" UID=\"615\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"1415\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"1387\" OID=\"1\" /><ns0:C NID=\"19\" UID=\"1271\" OID=\"1\" /><ns0:C NID=\"21\" UID=\"1588\" OID=\"1\" /><ns0:C NID=\"22\" UID=\"1604\" OID=\"1\" /><ns0:C NID=\"23\" UID=\"1726\" OID=\"1\" /><ns0:C NID=\"7\" UID=\"24\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"U\" AA=\"C\" AO=\"1\" SO=\"0\" MID=\"\"><ns0:AOS /></ns0:SSD><ns0:SAD R=\"Memory\" MT=\"2024-07-16T15:01:05.9933311Z\" SAM=\"None\" /></ns0:SimpleAccess>"
            }
          ]
        },
        "616": {
          "uid": "616",
          "ref_id": "90",
          "exploration_map_name": "Flag.M_FN_03",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Flag.M_FN_03",
              "RID": "90",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "12",
                  "UID": "616",
                  "OID": "7",
                  "AK": "Write"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"90\" IS=\"1\"><ns0:CS><ns0:C NID=\"12\" UID=\"614\" OID=\"1\" /><ns0:C NID=\"12\" UID=\"616\" OID=\"7\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"13\" SO=\"0\" MID=\"64\"><ns0:AOS><ns0:AO N=\"Flag\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493758:Flag\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"M_FN_03\" RIDI=\"\" BO=\"13\" BS=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"7\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "617": {
          "uid": "617",
          "ref_id": "225",
          "exploration_map_name": "Inputs.FN03 Run",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Inputs.FN03 Run",
              "RID": "225",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "12",
                  "UID": "617",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"225\" IS=\"1\"><ns0:CS><ns0:C NID=\"12\" UID=\"617\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"33\" SO=\"0\" MID=\"86\"><ns0:AOS><ns0:AO N=\"Inputs\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493747:Ingressi\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"FN03 Run\" RIDI=\"\" BO=\"33\" BS=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"217\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "618": {
          "uid": "618",
          "ref_id": "92",
          "exploration_map_name": "Enable start burner(1)",
          "declarations": [
            {
              "file": "sources/decoded-original/0582-IdentXmlPart.xml",
              "kind": "SimpleAccess",
              "scope": "Global",
              "name": "Enable start burner(1)",
              "RID": "92",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "12",
                  "UID": "618",
                  "OID": "9",
                  "AK": "Write"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:SimpleAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"Enable start burner(1)\" S=\"Global\" RID=\"92\" IS=\"1\"><ns0:CS><ns0:C NID=\"12\" UID=\"618\" OID=\"9\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1367\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"1372\" OID=\"1\" /><ns0:C NID=\"16\" UID=\"1192\" OID=\"1\" /><ns0:C NID=\"18\" UID=\"1315\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"U\" AA=\"C\" AO=\"384\" SO=\"0\" MID=\"\"><ns0:AOS /></ns0:SSD><ns0:SAD R=\"Memory\" MT=\"2024-10-09T13:16:16.3532235Z\" SAM=\"None\" /></ns0:SimpleAccess>"
            }
          ]
        },
        "619": {
          "uid": "619",
          "ref_id": "93",
          "exploration_map_name": "Enable start burner",
          "declarations": [
            {
              "file": "sources/decoded-original/0582-IdentXmlPart.xml",
              "kind": "SimpleAccess",
              "scope": "Global",
              "name": "Enable start burner",
              "RID": "93",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "12",
                  "UID": "619",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:SimpleAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"Enable start burner\" S=\"Global\" RID=\"93\" IS=\"1\"><ns0:CS><ns0:C NID=\"12\" UID=\"619\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"1371\" OID=\"8\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1446\" OID=\"7\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"U\" AA=\"C\" AO=\"386\" SO=\"0\" MID=\"\"><ns0:AOS /></ns0:SSD><ns0:SAD R=\"Memory\" MT=\"2024-10-09T13:13:06.7145244Z\" SAM=\"None\" /></ns0:SimpleAccess>"
            }
          ]
        },
        "620": {
          "uid": "620",
          "ref_id": "94",
          "exploration_map_name": "Rem. Start/Stop Burner",
          "declarations": [
            {
              "file": "sources/decoded-original/0582-IdentXmlPart.xml",
              "kind": "SimpleAccess",
              "scope": "Global",
              "name": "Rem. Start/Stop Burner",
              "RID": "94",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "12",
                  "UID": "620",
                  "OID": "9",
                  "AK": "Write"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:SimpleAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"Rem. Start/Stop Burner\" S=\"Global\" RID=\"94\" IS=\"1\"><ns0:CS><ns0:C NID=\"12\" UID=\"620\" OID=\"9\" AK=\"Write\" /><ns0:C NID=\"18\" UID=\"1307\" OID=\"1\" /><ns0:C NID=\"18\" UID=\"1312\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"U\" AA=\"C\" AO=\"53\" SO=\"0\" MID=\"\"><ns0:AOS /></ns0:SSD><ns0:SAD R=\"Output\" MT=\"2024-07-16T15:01:05.9933311Z\" SAM=\"None\" /></ns0:SimpleAccess>"
            }
          ]
        }
      },
      "wires": [
        {
          "uid": "646",
          "endpoints": [
            {
              "kind": "Powerrail",
              "uid": null,
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "634",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "621",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "612",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "634",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "635",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "634",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "636",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "622",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "613",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "636",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "637",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "636",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "638",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "642",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "623",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "614",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "638",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "639",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "638",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "640",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "624",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "615",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "640",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "641",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "640",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "600",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "626",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "616",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "600",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "627",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "617",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "642",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "643",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "642",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "607",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "644",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "628",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "618",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "607",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "629",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "619",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "644",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "645",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "644",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "611",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "631",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "620",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "611",
              "pin": "operand"
            }
          ]
        }
      ],
      "reference_pins": [
        {
          "wire": "621",
          "oref": "612",
          "ref_id": "19",
          "part": "634",
          "gate": "Contact",
          "pin": "operand",
          "negated_pins": [],
          "declaration_names_scopes": [
            {
              "name": "Flag.Start_Burner",
              "scope": "Global",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "RID": "19",
              "C": [
                {
                  "NID": "12",
                  "UID": "612",
                  "OID": "1"
                }
              ]
            }
          ]
        },
        {
          "wire": "622",
          "oref": "613",
          "ref_id": "89",
          "part": "636",
          "gate": "Contact",
          "pin": "operand",
          "negated_pins": [
            "operand"
          ],
          "declaration_names_scopes": [
            {
              "name": "Lock Burner",
              "scope": "Global",
              "file": "sources/decoded-original/0582-IdentXmlPart.xml",
              "RID": "89",
              "C": [
                {
                  "NID": "12",
                  "UID": "613",
                  "OID": "1"
                }
              ]
            }
          ]
        },
        {
          "wire": "623",
          "oref": "614",
          "ref_id": "90",
          "part": "638",
          "gate": "Contact",
          "pin": "operand",
          "negated_pins": [
            "operand"
          ],
          "declaration_names_scopes": [
            {
              "name": "Flag.M_FN_03",
              "scope": "Global",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "RID": "90",
              "C": [
                {
                  "NID": "12",
                  "UID": "614",
                  "OID": "1"
                }
              ]
            }
          ]
        },
        {
          "wire": "624",
          "oref": "615",
          "ref_id": "80",
          "part": "640",
          "gate": "Contact",
          "pin": "operand",
          "negated_pins": [],
          "declaration_names_scopes": [
            {
              "name": "OFF",
              "scope": "Global",
              "file": "sources/decoded-original/0582-IdentXmlPart.xml",
              "RID": "80",
              "C": [
                {
                  "NID": "12",
                  "UID": "615",
                  "OID": "1"
                }
              ]
            }
          ]
        },
        {
          "wire": "626",
          "oref": "616",
          "ref_id": "90",
          "part": "600",
          "gate": "SCoil",
          "pin": "operand",
          "negated_pins": [],
          "declaration_names_scopes": [
            {
              "name": "Flag.M_FN_03",
              "scope": "Global",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "RID": "90",
              "C": [
                {
                  "NID": "12",
                  "UID": "616",
                  "OID": "7",
                  "AK": "Write"
                }
              ]
            }
          ]
        },
        {
          "wire": "627",
          "oref": "617",
          "ref_id": "225",
          "part": "642",
          "gate": "Contact",
          "pin": "operand",
          "negated_pins": [],
          "declaration_names_scopes": [
            {
              "name": "Inputs.FN03 Run",
              "scope": "Global",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "RID": "225",
              "C": [
                {
                  "NID": "12",
                  "UID": "617",
                  "OID": "1"
                }
              ]
            }
          ]
        },
        {
          "wire": "628",
          "oref": "618",
          "ref_id": "92",
          "part": "607",
          "gate": "Coil",
          "pin": "operand",
          "negated_pins": [],
          "declaration_names_scopes": [
            {
              "name": "Enable start burner(1)",
              "scope": "Global",
              "file": "sources/decoded-original/0582-IdentXmlPart.xml",
              "RID": "92",
              "C": [
                {
                  "NID": "12",
                  "UID": "618",
                  "OID": "9",
                  "AK": "Write"
                }
              ]
            }
          ]
        },
        {
          "wire": "629",
          "oref": "619",
          "ref_id": "93",
          "part": "644",
          "gate": "Contact",
          "pin": "operand",
          "negated_pins": [],
          "declaration_names_scopes": [
            {
              "name": "Enable start burner",
              "scope": "Global",
              "file": "sources/decoded-original/0582-IdentXmlPart.xml",
              "RID": "93",
              "C": [
                {
                  "NID": "12",
                  "UID": "619",
                  "OID": "1"
                }
              ]
            }
          ]
        },
        {
          "wire": "631",
          "oref": "620",
          "ref_id": "94",
          "part": "611",
          "gate": "Coil",
          "pin": "operand",
          "negated_pins": [],
          "declaration_names_scopes": [
            {
              "name": "Rem. Start/Stop Burner",
              "scope": "Global",
              "file": "sources/decoded-original/0582-IdentXmlPart.xml",
              "RID": "94",
              "C": [
                {
                  "NID": "12",
                  "UID": "620",
                  "OID": "9",
                  "AK": "Write"
                }
              ]
            }
          ]
        }
      ]
    },
    {
      "network": 1868,
      "block": "burner control",
      "map_inferred_original_nid": "14",
      "title": "enable burner cleaning sequence",
      "file": "sources/decoded-original/0184-FlgNet.xml",
      "sha256": "a0a59597c73eb68e1cbdb2f41d640eabccfd05655c4e9c08624be6027974caf3",
      "parts": [
        {
          "uid": "1634",
          "gate": "Contact",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1634\" Gate=\"Contact\" />\n    "
        },
        {
          "uid": "1636",
          "gate": "Contact",
          "negated_pins": [
            "operand"
          ],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1636\" Gate=\"Contact\">\n      <ns0:Negated PinName=\"operand\" />\n    </ns0:Part>\n    "
        },
        {
          "uid": "1122",
          "gate": "Move",
          "negated_pins": [],
          "templates": [
            {
              "name": "Card",
              "type": "Cardinality",
              "value": "1"
            }
          ],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1122\" Gate=\"Move\">\n      <ns0:TemplateValue Name=\"Card\" Type=\"Cardinality\">1</ns0:TemplateValue>\n    </ns0:Part>\n    "
        },
        {
          "uid": "1127",
          "gate": "RCoil",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1127\" Gate=\"RCoil\" />\n    "
        },
        {
          "uid": "28",
          "gate": "Contact",
          "negated_pins": [
            "operand"
          ],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"28\" Gate=\"Contact\">\n      <ns0:Negated PinName=\"operand\" />\n    </ns0:Part>\n    "
        },
        {
          "uid": "1670",
          "gate": "Contact",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1670\" Gate=\"Contact\" />\n    "
        },
        {
          "uid": "1669",
          "gate": "SCoil",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1669\" Gate=\"SCoil\" />\n    "
        },
        {
          "uid": "1130",
          "gate": "RCoil",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1130\" Gate=\"RCoil\" />\n    "
        },
        {
          "uid": "1638",
          "gate": "Contact",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1638\" Gate=\"Contact\" />\n    "
        },
        {
          "uid": "1137",
          "gate": "Eq",
          "negated_pins": [],
          "templates": [
            {
              "name": "SrcType",
              "type": "Type",
              "value": "Int"
            }
          ],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1137\" Gate=\"Eq\">\n      <ns0:TemplateValue Name=\"SrcType\" Type=\"Type\">Int</ns0:TemplateValue>\n    </ns0:Part>\n    "
        },
        {
          "uid": "1143",
          "gate": "Ge",
          "negated_pins": [],
          "templates": [
            {
              "name": "SrcType",
              "type": "Type",
              "value": "Real"
            }
          ],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1143\" Gate=\"Ge\">\n      <ns0:TemplateValue Name=\"SrcType\" Type=\"Type\">Real</ns0:TemplateValue>\n    </ns0:Part>\n    "
        },
        {
          "uid": "1146",
          "gate": "Move",
          "negated_pins": [],
          "templates": [
            {
              "name": "Card",
              "type": "Cardinality",
              "value": "1"
            }
          ],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1146\" Gate=\"Move\">\n      <ns0:TemplateValue Name=\"Card\" Type=\"Cardinality\">1</ns0:TemplateValue>\n    </ns0:Part>\n    "
        },
        {
          "uid": "1151",
          "gate": "Lt",
          "negated_pins": [],
          "templates": [
            {
              "name": "SrcType",
              "type": "Type",
              "value": "Real"
            }
          ],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1151\" Gate=\"Lt\">\n      <ns0:TemplateValue Name=\"SrcType\" Type=\"Type\">Real</ns0:TemplateValue>\n    </ns0:Part>\n    "
        },
        {
          "uid": "1154",
          "gate": "Move",
          "negated_pins": [],
          "templates": [
            {
              "name": "Card",
              "type": "Cardinality",
              "value": "1"
            }
          ],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1154\" Gate=\"Move\">\n      <ns0:TemplateValue Name=\"Card\" Type=\"Cardinality\">1</ns0:TemplateValue>\n    </ns0:Part>\n    "
        },
        {
          "uid": "1159",
          "gate": "Move",
          "negated_pins": [],
          "templates": [
            {
              "name": "Card",
              "type": "Cardinality",
              "value": "1"
            }
          ],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1159\" Gate=\"Move\">\n      <ns0:TemplateValue Name=\"Card\" Type=\"Cardinality\">1</ns0:TemplateValue>\n    </ns0:Part>\n    "
        },
        {
          "uid": "1164",
          "gate": "Eq",
          "negated_pins": [],
          "templates": [
            {
              "name": "SrcType",
              "type": "Type",
              "value": "Int"
            }
          ],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1164\" Gate=\"Eq\">\n      <ns0:TemplateValue Name=\"SrcType\" Type=\"Type\">Int</ns0:TemplateValue>\n    </ns0:Part>\n    "
        },
        {
          "uid": "1640",
          "gate": "Contact",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1640\" Gate=\"Contact\" />\n    "
        },
        {
          "uid": "1171",
          "gate": "Move",
          "negated_pins": [],
          "templates": [
            {
              "name": "Card",
              "type": "Cardinality",
              "value": "1"
            }
          ],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1171\" Gate=\"Move\">\n      <ns0:TemplateValue Name=\"Card\" Type=\"Cardinality\">1</ns0:TemplateValue>\n    </ns0:Part>\n    "
        },
        {
          "uid": "1176",
          "gate": "SCoil",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1176\" Gate=\"SCoil\" />\n    "
        },
        {
          "uid": "1179",
          "gate": "Move",
          "negated_pins": [],
          "templates": [
            {
              "name": "Card",
              "type": "Cardinality",
              "value": "1"
            }
          ],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1179\" Gate=\"Move\">\n      <ns0:TemplateValue Name=\"Card\" Type=\"Cardinality\">1</ns0:TemplateValue>\n    </ns0:Part>\n    "
        },
        {
          "uid": "1184",
          "gate": "Eq",
          "negated_pins": [],
          "templates": [
            {
              "name": "SrcType",
              "type": "Type",
              "value": "Int"
            }
          ],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1184\" Gate=\"Eq\">\n      <ns0:TemplateValue Name=\"SrcType\" Type=\"Type\">Int</ns0:TemplateValue>\n    </ns0:Part>\n    "
        },
        {
          "uid": "1642",
          "gate": "Contact",
          "negated_pins": [
            "operand"
          ],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1642\" Gate=\"Contact\">\n      <ns0:Negated PinName=\"operand\" />\n    </ns0:Part>\n    "
        },
        {
          "uid": "1188",
          "gate": "Move",
          "negated_pins": [],
          "templates": [
            {
              "name": "Card",
              "type": "Cardinality",
              "value": "1"
            }
          ],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1188\" Gate=\"Move\">\n      <ns0:TemplateValue Name=\"Card\" Type=\"Cardinality\">1</ns0:TemplateValue>\n    </ns0:Part>\n    "
        },
        {
          "uid": "1193",
          "gate": "Eq",
          "negated_pins": [],
          "templates": [
            {
              "name": "SrcType",
              "type": "Type",
              "value": "Int"
            }
          ],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1193\" Gate=\"Eq\">\n      <ns0:TemplateValue Name=\"SrcType\" Type=\"Type\">Int</ns0:TemplateValue>\n    </ns0:Part>\n    "
        },
        {
          "uid": "1199",
          "gate": "SdCoil",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1199\" Gate=\"SdCoil\" />\n    "
        },
        {
          "uid": "1644",
          "gate": "Contact",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1644\" Gate=\"Contact\" />\n    "
        },
        {
          "uid": "1646",
          "gate": "Contact",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1646\" Gate=\"Contact\" />\n    "
        },
        {
          "uid": "1208",
          "gate": "Add",
          "negated_pins": [],
          "templates": [
            {
              "name": "Card",
              "type": "Cardinality",
              "value": "2"
            },
            {
              "name": "SrcType",
              "type": "Type",
              "value": "Int"
            }
          ],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1208\" Gate=\"Add\">\n      <ns0:TemplateValue Name=\"Card\" Type=\"Cardinality\">2</ns0:TemplateValue>\n      <ns0:TemplateValue Name=\"SrcType\" Type=\"Type\">Int</ns0:TemplateValue>\n    </ns0:Part>\n    "
        },
        {
          "uid": "1648",
          "gate": "Contact",
          "negated_pins": [
            "operand"
          ],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1648\" Gate=\"Contact\">\n      <ns0:Negated PinName=\"operand\" />\n    </ns0:Part>\n    "
        },
        {
          "uid": "1215",
          "gate": "SdCoil",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1215\" Gate=\"SdCoil\" />\n    "
        },
        {
          "uid": "1650",
          "gate": "Contact",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1650\" Gate=\"Contact\" />\n    "
        },
        {
          "uid": "1220",
          "gate": "Move",
          "negated_pins": [],
          "templates": [
            {
              "name": "Card",
              "type": "Cardinality",
              "value": "1"
            }
          ],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1220\" Gate=\"Move\">\n      <ns0:TemplateValue Name=\"Card\" Type=\"Cardinality\">1</ns0:TemplateValue>\n    </ns0:Part>\n    "
        },
        {
          "uid": "1225",
          "gate": "Eq",
          "negated_pins": [],
          "templates": [
            {
              "name": "SrcType",
              "type": "Type",
              "value": "Int"
            }
          ],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1225\" Gate=\"Eq\">\n      <ns0:TemplateValue Name=\"SrcType\" Type=\"Type\">Int</ns0:TemplateValue>\n    </ns0:Part>\n    "
        },
        {
          "uid": "1652",
          "gate": "Contact",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1652\" Gate=\"Contact\" />\n    "
        },
        {
          "uid": "1232",
          "gate": "Move",
          "negated_pins": [],
          "templates": [
            {
              "name": "Card",
              "type": "Cardinality",
              "value": "1"
            }
          ],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1232\" Gate=\"Move\">\n      <ns0:TemplateValue Name=\"Card\" Type=\"Cardinality\">1</ns0:TemplateValue>\n    </ns0:Part>\n    "
        },
        {
          "uid": "1237",
          "gate": "RCoil",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1237\" Gate=\"RCoil\" />\n    "
        },
        {
          "uid": "1240",
          "gate": "Move",
          "negated_pins": [],
          "templates": [
            {
              "name": "Card",
              "type": "Cardinality",
              "value": "1"
            }
          ],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1240\" Gate=\"Move\">\n      <ns0:TemplateValue Name=\"Card\" Type=\"Cardinality\">1</ns0:TemplateValue>\n    </ns0:Part>\n    "
        },
        {
          "uid": "1245",
          "gate": "Eq",
          "negated_pins": [],
          "templates": [
            {
              "name": "SrcType",
              "type": "Type",
              "value": "Int"
            }
          ],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1245\" Gate=\"Eq\">\n      <ns0:TemplateValue Name=\"SrcType\" Type=\"Type\">Int</ns0:TemplateValue>\n    </ns0:Part>\n    "
        },
        {
          "uid": "1654",
          "gate": "Contact",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1654\" Gate=\"Contact\" />\n    "
        },
        {
          "uid": "1656",
          "gate": "Contact",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1656\" Gate=\"Contact\" />\n    "
        },
        {
          "uid": "1248",
          "gate": "O",
          "negated_pins": [],
          "templates": [
            {
              "name": "Card",
              "type": "Cardinality",
              "value": "2"
            }
          ],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1248\" Gate=\"O\">\n      <ns0:TemplateValue Name=\"Card\" Type=\"Cardinality\">2</ns0:TemplateValue>\n    </ns0:Part>\n    "
        },
        {
          "uid": "1251",
          "gate": "Move",
          "negated_pins": [],
          "templates": [
            {
              "name": "Card",
              "type": "Cardinality",
              "value": "1"
            }
          ],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1251\" Gate=\"Move\">\n      <ns0:TemplateValue Name=\"Card\" Type=\"Cardinality\">1</ns0:TemplateValue>\n    </ns0:Part>\n    "
        },
        {
          "uid": "1256",
          "gate": "Eq",
          "negated_pins": [],
          "templates": [
            {
              "name": "SrcType",
              "type": "Type",
              "value": "Int"
            }
          ],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1256\" Gate=\"Eq\">\n      <ns0:TemplateValue Name=\"SrcType\" Type=\"Type\">Int</ns0:TemplateValue>\n    </ns0:Part>\n    "
        },
        {
          "uid": "1262",
          "gate": "SdCoil",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1262\" Gate=\"SdCoil\" />\n    "
        },
        {
          "uid": "1658",
          "gate": "Contact",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1658\" Gate=\"Contact\" />\n    "
        },
        {
          "uid": "1267",
          "gate": "Move",
          "negated_pins": [],
          "templates": [
            {
              "name": "Card",
              "type": "Cardinality",
              "value": "1"
            }
          ],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1267\" Gate=\"Move\">\n      <ns0:TemplateValue Name=\"Card\" Type=\"Cardinality\">1</ns0:TemplateValue>\n    </ns0:Part>\n    "
        },
        {
          "uid": "1272",
          "gate": "Eq",
          "negated_pins": [],
          "templates": [
            {
              "name": "SrcType",
              "type": "Type",
              "value": "Int"
            }
          ],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1272\" Gate=\"Eq\">\n      <ns0:TemplateValue Name=\"SrcType\" Type=\"Type\">Int</ns0:TemplateValue>\n    </ns0:Part>\n    "
        },
        {
          "uid": "1278",
          "gate": "Ge",
          "negated_pins": [],
          "templates": [
            {
              "name": "SrcType",
              "type": "Type",
              "value": "Int"
            }
          ],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1278\" Gate=\"Ge\">\n      <ns0:TemplateValue Name=\"SrcType\" Type=\"Type\">Int</ns0:TemplateValue>\n    </ns0:Part>\n    "
        },
        {
          "uid": "1281",
          "gate": "Move",
          "negated_pins": [],
          "templates": [
            {
              "name": "Card",
              "type": "Cardinality",
              "value": "1"
            }
          ],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1281\" Gate=\"Move\">\n      <ns0:TemplateValue Name=\"Card\" Type=\"Cardinality\">1</ns0:TemplateValue>\n    </ns0:Part>\n    "
        },
        {
          "uid": "1286",
          "gate": "Lt",
          "negated_pins": [],
          "templates": [
            {
              "name": "SrcType",
              "type": "Type",
              "value": "Int"
            }
          ],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1286\" Gate=\"Lt\">\n      <ns0:TemplateValue Name=\"SrcType\" Type=\"Type\">Int</ns0:TemplateValue>\n    </ns0:Part>\n    "
        },
        {
          "uid": "1289",
          "gate": "Move",
          "negated_pins": [],
          "templates": [
            {
              "name": "Card",
              "type": "Cardinality",
              "value": "1"
            }
          ],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1289\" Gate=\"Move\">\n      <ns0:TemplateValue Name=\"Card\" Type=\"Cardinality\">1</ns0:TemplateValue>\n    </ns0:Part>\n    "
        },
        {
          "uid": "1294",
          "gate": "Eq",
          "negated_pins": [],
          "templates": [
            {
              "name": "SrcType",
              "type": "Type",
              "value": "Int"
            }
          ],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1294\" Gate=\"Eq\">\n      <ns0:TemplateValue Name=\"SrcType\" Type=\"Type\">Int</ns0:TemplateValue>\n    </ns0:Part>\n    "
        },
        {
          "uid": "1300",
          "gate": "SCoil",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1300\" Gate=\"SCoil\" />\n    "
        },
        {
          "uid": "1303",
          "gate": "RCoil",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1303\" Gate=\"RCoil\" />\n    "
        },
        {
          "uid": "1306",
          "gate": "SCoil",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1306\" Gate=\"SCoil\" />\n    "
        },
        {
          "uid": "1309",
          "gate": "Move",
          "negated_pins": [],
          "templates": [
            {
              "name": "Card",
              "type": "Cardinality",
              "value": "1"
            }
          ],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1309\" Gate=\"Move\">\n      <ns0:TemplateValue Name=\"Card\" Type=\"Cardinality\">1</ns0:TemplateValue>\n    </ns0:Part>\n    "
        },
        {
          "uid": "1314",
          "gate": "Eq",
          "negated_pins": [],
          "templates": [
            {
              "name": "SrcType",
              "type": "Type",
              "value": "Int"
            }
          ],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1314\" Gate=\"Eq\">\n      <ns0:TemplateValue Name=\"SrcType\" Type=\"Type\">Int</ns0:TemplateValue>\n    </ns0:Part>\n    "
        },
        {
          "uid": "1660",
          "gate": "Contact",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1660\" Gate=\"Contact\" />\n    "
        },
        {
          "uid": "1318",
          "gate": "Move",
          "negated_pins": [],
          "templates": [
            {
              "name": "Card",
              "type": "Cardinality",
              "value": "1"
            }
          ],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1318\" Gate=\"Move\">\n      <ns0:TemplateValue Name=\"Card\" Type=\"Cardinality\">1</ns0:TemplateValue>\n    </ns0:Part>\n    "
        },
        {
          "uid": "1323",
          "gate": "Eq",
          "negated_pins": [],
          "templates": [
            {
              "name": "SrcType",
              "type": "Type",
              "value": "Int"
            }
          ],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1323\" Gate=\"Eq\">\n      <ns0:TemplateValue Name=\"SrcType\" Type=\"Type\">Int</ns0:TemplateValue>\n    </ns0:Part>\n    "
        },
        {
          "uid": "1329",
          "gate": "SdCoil",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1329\" Gate=\"SdCoil\" />\n    "
        },
        {
          "uid": "1662",
          "gate": "Contact",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1662\" Gate=\"Contact\" />\n    "
        },
        {
          "uid": "1334",
          "gate": "Move",
          "negated_pins": [],
          "templates": [
            {
              "name": "Card",
              "type": "Cardinality",
              "value": "1"
            }
          ],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1334\" Gate=\"Move\">\n      <ns0:TemplateValue Name=\"Card\" Type=\"Cardinality\">1</ns0:TemplateValue>\n    </ns0:Part>\n    "
        },
        {
          "uid": "1339",
          "gate": "Eq",
          "negated_pins": [],
          "templates": [
            {
              "name": "SrcType",
              "type": "Type",
              "value": "Int"
            }
          ],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1339\" Gate=\"Eq\">\n      <ns0:TemplateValue Name=\"SrcType\" Type=\"Type\">Int</ns0:TemplateValue>\n    </ns0:Part>\n    "
        },
        {
          "uid": "1342",
          "gate": "Move",
          "negated_pins": [],
          "templates": [
            {
              "name": "Card",
              "type": "Cardinality",
              "value": "1"
            }
          ],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1342\" Gate=\"Move\">\n      <ns0:TemplateValue Name=\"Card\" Type=\"Cardinality\">1</ns0:TemplateValue>\n    </ns0:Part>\n    "
        },
        {
          "uid": "1347",
          "gate": "Eq",
          "negated_pins": [],
          "templates": [
            {
              "name": "SrcType",
              "type": "Type",
              "value": "Int"
            }
          ],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1347\" Gate=\"Eq\">\n      <ns0:TemplateValue Name=\"SrcType\" Type=\"Type\">Int</ns0:TemplateValue>\n    </ns0:Part>\n    "
        },
        {
          "uid": "1664",
          "gate": "Contact",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1664\" Gate=\"Contact\" />\n    "
        },
        {
          "uid": "1354",
          "gate": "Coil",
          "negated_pins": [],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1354\" Gate=\"Coil\" />\n    "
        },
        {
          "uid": "1666",
          "gate": "Contact",
          "negated_pins": [
            "operand"
          ],
          "templates": [],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1666\" Gate=\"Contact\">\n      <ns0:Negated PinName=\"operand\" />\n    </ns0:Part>\n    "
        },
        {
          "uid": "1358",
          "gate": "Move",
          "negated_pins": [],
          "templates": [
            {
              "name": "Card",
              "type": "Cardinality",
              "value": "1"
            }
          ],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1358\" Gate=\"Move\">\n      <ns0:TemplateValue Name=\"Card\" Type=\"Cardinality\">1</ns0:TemplateValue>\n    </ns0:Part>\n    "
        },
        {
          "uid": "1363",
          "gate": "Move",
          "negated_pins": [],
          "templates": [
            {
              "name": "Card",
              "type": "Cardinality",
              "value": "1"
            }
          ],
          "original_xml": "<ns0:Part xmlns:ns0=\"http://www.siemens.com/automation/2015/FunctionLadderDiagram\" UId=\"1363\" Gate=\"Move\">\n      <ns0:TemplateValue Name=\"Card\" Type=\"Cardinality\">1</ns0:TemplateValue>\n    </ns0:Part>\n    "
        }
      ],
      "refs": {
        "1366": {
          "uid": "1366",
          "ref_id": "1",
          "exploration_map_name": "ON",
          "declarations": [
            {
              "file": "sources/decoded-original/0582-IdentXmlPart.xml",
              "kind": "SimpleAccess",
              "scope": "Global",
              "name": "ON",
              "RID": "1",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "14",
                  "UID": "1366",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:SimpleAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"ON\" S=\"Global\" RID=\"1\" IS=\"1\"><ns0:CS><ns0:C NID=\"1\" UID=\"165\" OID=\"1\" /><ns0:C NID=\"2\" UID=\"33\" OID=\"1\" /><ns0:C NID=\"3\" UID=\"151\" OID=\"1\" /><ns0:C NID=\"4\" UID=\"183\" OID=\"1\" /><ns0:C NID=\"5\" UID=\"249\" OID=\"1\" /><ns0:C NID=\"5\" UID=\"233\" OID=\"1\" /><ns0:C NID=\"6\" UID=\"285\" OID=\"1\" /><ns0:C NID=\"8\" UID=\"482\" OID=\"1\" /><ns0:C NID=\"8\" UID=\"471\" OID=\"1\" /><ns0:C NID=\"9\" UID=\"486\" OID=\"1\" /><ns0:C NID=\"10\" UID=\"550\" OID=\"1\" /><ns0:C NID=\"11\" UID=\"601\" OID=\"1\" /><ns0:C NID=\"11\" UID=\"589\" OID=\"1\" /><ns0:C NID=\"13\" UID=\"634\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"1424\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"1402\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"1366\" OID=\"1\" /><ns0:C NID=\"16\" UID=\"1184\" OID=\"1\" /><ns0:C NID=\"18\" UID=\"1297\" OID=\"1\" /><ns0:C NID=\"20\" UID=\"1330\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"U\" AA=\"C\" AO=\"0\" SO=\"0\" MID=\"\"><ns0:AOS /></ns0:SSD><ns0:SAD R=\"Memory\" MT=\"2024-07-16T15:01:05.9933311Z\" SAM=\"None\" /></ns0:SimpleAccess>"
            }
          ]
        },
        "1367": {
          "uid": "1367",
          "ref_id": "92",
          "exploration_map_name": "Enable start burner(1)",
          "declarations": [
            {
              "file": "sources/decoded-original/0582-IdentXmlPart.xml",
              "kind": "SimpleAccess",
              "scope": "Global",
              "name": "Enable start burner(1)",
              "RID": "92",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "14",
                  "UID": "1367",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:SimpleAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"Enable start burner(1)\" S=\"Global\" RID=\"92\" IS=\"1\"><ns0:CS><ns0:C NID=\"12\" UID=\"618\" OID=\"9\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1367\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"1372\" OID=\"1\" /><ns0:C NID=\"16\" UID=\"1192\" OID=\"1\" /><ns0:C NID=\"18\" UID=\"1315\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"U\" AA=\"C\" AO=\"384\" SO=\"0\" MID=\"\"><ns0:AOS /></ns0:SSD><ns0:SAD R=\"Memory\" MT=\"2024-10-09T13:16:16.3532235Z\" SAM=\"None\" /></ns0:SimpleAccess>"
            }
          ]
        },
        "1368": {
          "uid": "1368",
          "ref_id": "52",
          "exploration_map_name": "0",
          "declarations": [
            {
              "file": "sources/decoded-original/0586-IdentXmlPart.xml",
              "kind": "LiteralConstant",
              "scope": "Constant",
              "name": "0",
              "RID": "52",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1368"
                }
              ],
              "literal_CB": {
                "ST": "Number",
                "T": "Int",
                "SV": "_x0030_",
                "V": "0"
              },
              "original_declaration_xml": "<ns0:LiteralConstant xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Constant\" RID=\"52\" IS=\"1\"><ns0:CS><ns0:C NID=\"6\" UID=\"296\" /><ns0:C NID=\"8\" UID=\"487\" /><ns0:C NID=\"14\" UID=\"1474\" /><ns0:C NID=\"14\" UID=\"1472\" /><ns0:C NID=\"14\" UID=\"1442\" /><ns0:C NID=\"14\" UID=\"1416\" /><ns0:C NID=\"14\" UID=\"1383\" /><ns0:C NID=\"14\" UID=\"1374\" /><ns0:C NID=\"14\" UID=\"1368\" /><ns0:C NID=\"16\" UID=\"1197\" /><ns0:C NID=\"17\" UID=\"1182\" /><ns0:C NID=\"18\" UID=\"1316\" /><ns0:C NID=\"18\" UID=\"1314\" /><ns0:C NID=\"18\" UID=\"1310\" /><ns0:C NID=\"18\" UID=\"1309\" /><ns0:C NID=\"19\" UID=\"1272\" /><ns0:C NID=\"25\" UID=\"45\" /><ns0:C NID=\"25\" UID=\"100\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:CD CF=\"Dec_signed\"><ns0:CB ST=\"Number\" T=\"Int\" SV=\"_x0030_\" V=\"0\" /></ns0:CD></ns0:LiteralConstant>"
            }
          ]
        },
        "1369": {
          "uid": "1369",
          "ref_id": "100",
          "exploration_map_name": "WorkData.BR01_State",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "WorkData.BR01_State",
              "RID": "100",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1369",
                  "AK": "Write"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"100\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1473\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1467\" /><ns0:C NID=\"14\" UID=\"1466\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1463\" /><ns0:C NID=\"14\" UID=\"1462\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1456\" /><ns0:C NID=\"14\" UID=\"1455\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1451\" /><ns0:C NID=\"14\" UID=\"1450\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1444\" /><ns0:C NID=\"14\" UID=\"1443\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1439\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1434\" /><ns0:C NID=\"14\" UID=\"1433\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1427\" /><ns0:C NID=\"14\" UID=\"1426\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1421\" /><ns0:C NID=\"14\" UID=\"1420\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1413\" /><ns0:C NID=\"14\" UID=\"1412\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1398\" /><ns0:C NID=\"14\" UID=\"1397\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1393\" /><ns0:C NID=\"14\" UID=\"1392\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1385\" /><ns0:C NID=\"14\" UID=\"1382\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1378\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1373\" /><ns0:C NID=\"14\" UID=\"1369\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"176\" SO=\"0\" MID=\"62\"><ns0:AOS><ns0:AO N=\"WorkData\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493754:WorkData\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"BR01_State\" RIDI=\"\" BO=\"176\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"47\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1370": {
          "uid": "1370",
          "ref_id": "101",
          "exploration_map_name": "Open MV03 for washing",
          "declarations": [
            {
              "file": "sources/decoded-original/0582-IdentXmlPart.xml",
              "kind": "SimpleAccess",
              "scope": "Global",
              "name": "Open MV03 for washing",
              "RID": "101",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "14",
                  "UID": "1370",
                  "OID": "8",
                  "AK": "Write"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:SimpleAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"Open MV03 for washing\" S=\"Global\" RID=\"101\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1370\" OID=\"8\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1390\" OID=\"7\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1418\" OID=\"8\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1447\" OID=\"8\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"U\" AA=\"C\" AO=\"385\" SO=\"0\" MID=\"\"><ns0:AOS /></ns0:SSD><ns0:SAD R=\"Memory\" MT=\"2024-10-09T13:11:56.3069423Z\" SAM=\"None\" /></ns0:SimpleAccess>"
            }
          ]
        },
        "38": {
          "uid": "38",
          "ref_id": "233",
          "exploration_map_name": "Inputs.MV03 Close",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Inputs.MV03 Close",
              "RID": "233",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "14",
                  "UID": "38",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"233\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1423\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"38\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"34\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"62\" SO=\"0\" MID=\"116\"><ns0:AOS><ns0:AO N=\"Inputs\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493747:Inputs\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"MV03 Close\" RIDI=\"\" BO=\"62\" BS=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"217\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "34": {
          "uid": "34",
          "ref_id": "233",
          "exploration_map_name": "Inputs.MV03 Close",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Inputs.MV03 Close",
              "RID": "233",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "14",
                  "UID": "34",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"233\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1423\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"38\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"34\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"62\" SO=\"0\" MID=\"116\"><ns0:AOS><ns0:AO N=\"Inputs\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493747:Inputs\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"MV03 Close\" RIDI=\"\" BO=\"62\" BS=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"217\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "26": {
          "uid": "26",
          "ref_id": "238",
          "exploration_map_name": "Close MV03 for Burner Startup",
          "declarations": [
            {
              "file": "sources/decoded-original/0582-IdentXmlPart.xml",
              "kind": "SimpleAccess",
              "scope": "Global",
              "name": "Close MV03 for Burner Startup",
              "RID": "238",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "14",
                  "UID": "26",
                  "OID": "7",
                  "AK": "Write"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:SimpleAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"Close MV03 for Burner Startup\" S=\"Global\" RID=\"238\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1448\" OID=\"7\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"26\" OID=\"7\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"U\" AA=\"C\" AO=\"1445\" SO=\"0\" MID=\"\"><ns0:AOS /></ns0:SSD><ns0:SAD R=\"Memory\" MT=\"2025-02-01T05:58:44.1671743Z\" SAM=\"None\" /></ns0:SimpleAccess>"
            }
          ]
        },
        "1371": {
          "uid": "1371",
          "ref_id": "93",
          "exploration_map_name": "Enable start burner",
          "declarations": [
            {
              "file": "sources/decoded-original/0582-IdentXmlPart.xml",
              "kind": "SimpleAccess",
              "scope": "Global",
              "name": "Enable start burner",
              "RID": "93",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "14",
                  "UID": "1371",
                  "OID": "8",
                  "AK": "Write"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:SimpleAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"Enable start burner\" S=\"Global\" RID=\"93\" IS=\"1\"><ns0:CS><ns0:C NID=\"12\" UID=\"619\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"1371\" OID=\"8\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1446\" OID=\"7\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"U\" AA=\"C\" AO=\"386\" SO=\"0\" MID=\"\"><ns0:AOS /></ns0:SSD><ns0:SAD R=\"Memory\" MT=\"2024-10-09T13:13:06.7145244Z\" SAM=\"None\" /></ns0:SimpleAccess>"
            }
          ]
        },
        "1372": {
          "uid": "1372",
          "ref_id": "92",
          "exploration_map_name": "Enable start burner(1)",
          "declarations": [
            {
              "file": "sources/decoded-original/0582-IdentXmlPart.xml",
              "kind": "SimpleAccess",
              "scope": "Global",
              "name": "Enable start burner(1)",
              "RID": "92",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "14",
                  "UID": "1372",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:SimpleAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"Enable start burner(1)\" S=\"Global\" RID=\"92\" IS=\"1\"><ns0:CS><ns0:C NID=\"12\" UID=\"618\" OID=\"9\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1367\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"1372\" OID=\"1\" /><ns0:C NID=\"16\" UID=\"1192\" OID=\"1\" /><ns0:C NID=\"18\" UID=\"1315\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"U\" AA=\"C\" AO=\"384\" SO=\"0\" MID=\"\"><ns0:AOS /></ns0:SSD><ns0:SAD R=\"Memory\" MT=\"2024-10-09T13:16:16.3532235Z\" SAM=\"None\" /></ns0:SimpleAccess>"
            }
          ]
        },
        "1373": {
          "uid": "1373",
          "ref_id": "100",
          "exploration_map_name": "WorkData.BR01_State",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "WorkData.BR01_State",
              "RID": "100",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1373"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"100\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1473\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1467\" /><ns0:C NID=\"14\" UID=\"1466\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1463\" /><ns0:C NID=\"14\" UID=\"1462\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1456\" /><ns0:C NID=\"14\" UID=\"1455\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1451\" /><ns0:C NID=\"14\" UID=\"1450\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1444\" /><ns0:C NID=\"14\" UID=\"1443\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1439\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1434\" /><ns0:C NID=\"14\" UID=\"1433\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1427\" /><ns0:C NID=\"14\" UID=\"1426\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1421\" /><ns0:C NID=\"14\" UID=\"1420\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1413\" /><ns0:C NID=\"14\" UID=\"1412\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1398\" /><ns0:C NID=\"14\" UID=\"1397\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1393\" /><ns0:C NID=\"14\" UID=\"1392\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1385\" /><ns0:C NID=\"14\" UID=\"1382\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1378\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1373\" /><ns0:C NID=\"14\" UID=\"1369\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"176\" SO=\"0\" MID=\"62\"><ns0:AOS><ns0:AO N=\"WorkData\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493754:WorkData\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"BR01_State\" RIDI=\"\" BO=\"176\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"47\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1374": {
          "uid": "1374",
          "ref_id": "52",
          "exploration_map_name": "0",
          "declarations": [
            {
              "file": "sources/decoded-original/0586-IdentXmlPart.xml",
              "kind": "LiteralConstant",
              "scope": "Constant",
              "name": "0",
              "RID": "52",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1374"
                }
              ],
              "literal_CB": {
                "ST": "Number",
                "T": "Int",
                "SV": "_x0030_",
                "V": "0"
              },
              "original_declaration_xml": "<ns0:LiteralConstant xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Constant\" RID=\"52\" IS=\"1\"><ns0:CS><ns0:C NID=\"6\" UID=\"296\" /><ns0:C NID=\"8\" UID=\"487\" /><ns0:C NID=\"14\" UID=\"1474\" /><ns0:C NID=\"14\" UID=\"1472\" /><ns0:C NID=\"14\" UID=\"1442\" /><ns0:C NID=\"14\" UID=\"1416\" /><ns0:C NID=\"14\" UID=\"1383\" /><ns0:C NID=\"14\" UID=\"1374\" /><ns0:C NID=\"14\" UID=\"1368\" /><ns0:C NID=\"16\" UID=\"1197\" /><ns0:C NID=\"17\" UID=\"1182\" /><ns0:C NID=\"18\" UID=\"1316\" /><ns0:C NID=\"18\" UID=\"1314\" /><ns0:C NID=\"18\" UID=\"1310\" /><ns0:C NID=\"18\" UID=\"1309\" /><ns0:C NID=\"19\" UID=\"1272\" /><ns0:C NID=\"25\" UID=\"45\" /><ns0:C NID=\"25\" UID=\"100\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:CD CF=\"Dec_signed\"><ns0:CB ST=\"Number\" T=\"Int\" SV=\"_x0030_\" V=\"0\" /></ns0:CD></ns0:LiteralConstant>"
            }
          ]
        },
        "1375": {
          "uid": "1375",
          "ref_id": "242",
          "exploration_map_name": "Manage_TC1_2.PID_Ref_Temp",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Manage_TC1_2.PID_Ref_Temp",
              "RID": "242",
              "type": "Real:33554440:Real",
              "C": [
                {
                  "NID": "14",
                  "UID": "1375"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"242\" IS=\"1\"><ns0:CS><ns0:C NID=\"8\" UID=\"483\" /><ns0:C NID=\"8\" UID=\"496\" /><ns0:C NID=\"10\" UID=\"551\" /><ns0:C NID=\"10\" UID=\"554\" /><ns0:C NID=\"14\" UID=\"1375\" /><ns0:C NID=\"14\" UID=\"1379\" /></ns0:CS></ns0:ID><ns0:OD S=\"32\"><ns0:TD TDF=\"OST\" T=\"Real:33554440:Real\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"16\" SO=\"0\" MID=\"53\"><ns0:AOS><ns0:AO N=\"Manage_TC1_2\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493721:Manage_TC1_2\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"PID_Ref_Temp\" RIDI=\"\" BO=\"16\" BS=\"32\"><ns0:TD TDF=\"OST\" T=\"Real:33554440:Real\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"241\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1376": {
          "uid": "1376",
          "ref_id": "243",
          "exploration_map_name": "500.0",
          "declarations": [
            {
              "file": "sources/decoded-original/0586-IdentXmlPart.xml",
              "kind": "LiteralConstant",
              "scope": "Constant",
              "name": "500.0",
              "RID": "243",
              "type": "Real:33554440:Real",
              "C": [
                {
                  "NID": "14",
                  "UID": "1376"
                }
              ],
              "literal_CB": {
                "ST": "Number",
                "T": "Real",
                "SV": "_x0035_00.0",
                "V": "4647503709213818880"
              },
              "original_declaration_xml": "<ns0:LiteralConstant xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Constant\" RID=\"243\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1376\" /><ns0:C NID=\"14\" UID=\"1380\" /></ns0:CS></ns0:ID><ns0:OD S=\"32\"><ns0:TD TDF=\"OST\" T=\"Real:33554440:Real\" /></ns0:OD><ns0:CD CF=\"Real\"><ns0:CB ST=\"Number\" T=\"Real\" SV=\"_x0035_00.0\" V=\"4647503709213818880\" /></ns0:CD></ns0:LiteralConstant>"
            }
          ]
        },
        "1377": {
          "uid": "1377",
          "ref_id": "104",
          "exploration_map_name": "7",
          "declarations": [
            {
              "file": "sources/decoded-original/0586-IdentXmlPart.xml",
              "kind": "LiteralConstant",
              "scope": "Constant",
              "name": "7",
              "RID": "104",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1377"
                }
              ],
              "literal_CB": {
                "ST": "Number",
                "T": "Int",
                "SV": "_x0037_",
                "V": "7"
              },
              "original_declaration_xml": "<ns0:LiteralConstant xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Constant\" RID=\"104\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1377\" /><ns0:C NID=\"14\" UID=\"1432\" /><ns0:C NID=\"14\" UID=\"1438\" /><ns0:C NID=\"14\" UID=\"1445\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:CD CF=\"Dec_signed\"><ns0:CB ST=\"Number\" T=\"Int\" SV=\"_x0037_\" V=\"7\" /></ns0:CD></ns0:LiteralConstant>"
            }
          ]
        },
        "1378": {
          "uid": "1378",
          "ref_id": "100",
          "exploration_map_name": "WorkData.BR01_State",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "WorkData.BR01_State",
              "RID": "100",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1378",
                  "AK": "Write"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"100\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1473\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1467\" /><ns0:C NID=\"14\" UID=\"1466\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1463\" /><ns0:C NID=\"14\" UID=\"1462\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1456\" /><ns0:C NID=\"14\" UID=\"1455\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1451\" /><ns0:C NID=\"14\" UID=\"1450\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1444\" /><ns0:C NID=\"14\" UID=\"1443\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1439\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1434\" /><ns0:C NID=\"14\" UID=\"1433\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1427\" /><ns0:C NID=\"14\" UID=\"1426\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1421\" /><ns0:C NID=\"14\" UID=\"1420\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1413\" /><ns0:C NID=\"14\" UID=\"1412\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1398\" /><ns0:C NID=\"14\" UID=\"1397\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1393\" /><ns0:C NID=\"14\" UID=\"1392\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1385\" /><ns0:C NID=\"14\" UID=\"1382\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1378\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1373\" /><ns0:C NID=\"14\" UID=\"1369\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"176\" SO=\"0\" MID=\"62\"><ns0:AOS><ns0:AO N=\"WorkData\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493754:WorkData\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"BR01_State\" RIDI=\"\" BO=\"176\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"47\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1379": {
          "uid": "1379",
          "ref_id": "242",
          "exploration_map_name": "Manage_TC1_2.PID_Ref_Temp",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Manage_TC1_2.PID_Ref_Temp",
              "RID": "242",
              "type": "Real:33554440:Real",
              "C": [
                {
                  "NID": "14",
                  "UID": "1379"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"242\" IS=\"1\"><ns0:CS><ns0:C NID=\"8\" UID=\"483\" /><ns0:C NID=\"8\" UID=\"496\" /><ns0:C NID=\"10\" UID=\"551\" /><ns0:C NID=\"10\" UID=\"554\" /><ns0:C NID=\"14\" UID=\"1375\" /><ns0:C NID=\"14\" UID=\"1379\" /></ns0:CS></ns0:ID><ns0:OD S=\"32\"><ns0:TD TDF=\"OST\" T=\"Real:33554440:Real\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"16\" SO=\"0\" MID=\"53\"><ns0:AOS><ns0:AO N=\"Manage_TC1_2\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493721:Manage_TC1_2\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"PID_Ref_Temp\" RIDI=\"\" BO=\"16\" BS=\"32\"><ns0:TD TDF=\"OST\" T=\"Real:33554440:Real\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"241\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1380": {
          "uid": "1380",
          "ref_id": "243",
          "exploration_map_name": "500.0",
          "declarations": [
            {
              "file": "sources/decoded-original/0586-IdentXmlPart.xml",
              "kind": "LiteralConstant",
              "scope": "Constant",
              "name": "500.0",
              "RID": "243",
              "type": "Real:33554440:Real",
              "C": [
                {
                  "NID": "14",
                  "UID": "1380"
                }
              ],
              "literal_CB": {
                "ST": "Number",
                "T": "Real",
                "SV": "_x0035_00.0",
                "V": "4647503709213818880"
              },
              "original_declaration_xml": "<ns0:LiteralConstant xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Constant\" RID=\"243\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1376\" /><ns0:C NID=\"14\" UID=\"1380\" /></ns0:CS></ns0:ID><ns0:OD S=\"32\"><ns0:TD TDF=\"OST\" T=\"Real:33554440:Real\" /></ns0:OD><ns0:CD CF=\"Real\"><ns0:CB ST=\"Number\" T=\"Real\" SV=\"_x0035_00.0\" V=\"4647503709213818880\" /></ns0:CD></ns0:LiteralConstant>"
            }
          ]
        },
        "1381": {
          "uid": "1381",
          "ref_id": "49",
          "exploration_map_name": "1",
          "declarations": [
            {
              "file": "sources/decoded-original/0586-IdentXmlPart.xml",
              "kind": "LiteralConstant",
              "scope": "Constant",
              "name": "1",
              "RID": "49",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1381"
                }
              ],
              "literal_CB": {
                "ST": "Number",
                "T": "Int",
                "SV": "_x0031_",
                "V": "1"
              },
              "original_declaration_xml": "<ns0:LiteralConstant xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Constant\" RID=\"49\" IS=\"1\"><ns0:CS><ns0:C NID=\"6\" UID=\"290\" /><ns0:C NID=\"13\" UID=\"637\" /><ns0:C NID=\"14\" UID=\"1381\" /><ns0:C NID=\"14\" UID=\"1386\" /><ns0:C NID=\"14\" UID=\"1405\" /><ns0:C NID=\"21\" UID=\"1590\" /><ns0:C NID=\"25\" UID=\"36\" /><ns0:C NID=\"25\" UID=\"51\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:CD CF=\"Dec_signed\"><ns0:CB ST=\"Number\" T=\"Int\" SV=\"_x0031_\" V=\"1\" /></ns0:CD></ns0:LiteralConstant>"
            }
          ]
        },
        "1382": {
          "uid": "1382",
          "ref_id": "100",
          "exploration_map_name": "WorkData.BR01_State",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "WorkData.BR01_State",
              "RID": "100",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1382",
                  "AK": "Write"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"100\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1473\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1467\" /><ns0:C NID=\"14\" UID=\"1466\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1463\" /><ns0:C NID=\"14\" UID=\"1462\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1456\" /><ns0:C NID=\"14\" UID=\"1455\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1451\" /><ns0:C NID=\"14\" UID=\"1450\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1444\" /><ns0:C NID=\"14\" UID=\"1443\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1439\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1434\" /><ns0:C NID=\"14\" UID=\"1433\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1427\" /><ns0:C NID=\"14\" UID=\"1426\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1421\" /><ns0:C NID=\"14\" UID=\"1420\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1413\" /><ns0:C NID=\"14\" UID=\"1412\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1398\" /><ns0:C NID=\"14\" UID=\"1397\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1393\" /><ns0:C NID=\"14\" UID=\"1392\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1385\" /><ns0:C NID=\"14\" UID=\"1382\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1378\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1373\" /><ns0:C NID=\"14\" UID=\"1369\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"176\" SO=\"0\" MID=\"62\"><ns0:AOS><ns0:AO N=\"WorkData\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493754:WorkData\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"BR01_State\" RIDI=\"\" BO=\"176\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"47\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1383": {
          "uid": "1383",
          "ref_id": "52",
          "exploration_map_name": "0",
          "declarations": [
            {
              "file": "sources/decoded-original/0586-IdentXmlPart.xml",
              "kind": "LiteralConstant",
              "scope": "Constant",
              "name": "0",
              "RID": "52",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1383"
                }
              ],
              "literal_CB": {
                "ST": "Number",
                "T": "Int",
                "SV": "_x0030_",
                "V": "0"
              },
              "original_declaration_xml": "<ns0:LiteralConstant xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Constant\" RID=\"52\" IS=\"1\"><ns0:CS><ns0:C NID=\"6\" UID=\"296\" /><ns0:C NID=\"8\" UID=\"487\" /><ns0:C NID=\"14\" UID=\"1474\" /><ns0:C NID=\"14\" UID=\"1472\" /><ns0:C NID=\"14\" UID=\"1442\" /><ns0:C NID=\"14\" UID=\"1416\" /><ns0:C NID=\"14\" UID=\"1383\" /><ns0:C NID=\"14\" UID=\"1374\" /><ns0:C NID=\"14\" UID=\"1368\" /><ns0:C NID=\"16\" UID=\"1197\" /><ns0:C NID=\"17\" UID=\"1182\" /><ns0:C NID=\"18\" UID=\"1316\" /><ns0:C NID=\"18\" UID=\"1314\" /><ns0:C NID=\"18\" UID=\"1310\" /><ns0:C NID=\"18\" UID=\"1309\" /><ns0:C NID=\"19\" UID=\"1272\" /><ns0:C NID=\"25\" UID=\"45\" /><ns0:C NID=\"25\" UID=\"100\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:CD CF=\"Dec_signed\"><ns0:CB ST=\"Number\" T=\"Int\" SV=\"_x0030_\" V=\"0\" /></ns0:CD></ns0:LiteralConstant>"
            }
          ]
        },
        "1384": {
          "uid": "1384",
          "ref_id": "97",
          "exploration_map_name": "WorkData.BR01_CleanTime",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "WorkData.BR01_CleanTime",
              "RID": "97",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1384",
                  "AK": "Write"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"97\" IS=\"1\"><ns0:CS><ns0:C NID=\"13\" UID=\"636\" /><ns0:C NID=\"13\" UID=\"638\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1384\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1404\" /><ns0:C NID=\"14\" UID=\"1406\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1475\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"192\" SO=\"0\" MID=\"63\"><ns0:AOS><ns0:AO N=\"WorkData\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493754:WorkData\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"BR01_CleanTime\" RIDI=\"\" BO=\"192\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"47\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1385": {
          "uid": "1385",
          "ref_id": "100",
          "exploration_map_name": "WorkData.BR01_State",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "WorkData.BR01_State",
              "RID": "100",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1385"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"100\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1473\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1467\" /><ns0:C NID=\"14\" UID=\"1466\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1463\" /><ns0:C NID=\"14\" UID=\"1462\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1456\" /><ns0:C NID=\"14\" UID=\"1455\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1451\" /><ns0:C NID=\"14\" UID=\"1450\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1444\" /><ns0:C NID=\"14\" UID=\"1443\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1439\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1434\" /><ns0:C NID=\"14\" UID=\"1433\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1427\" /><ns0:C NID=\"14\" UID=\"1426\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1421\" /><ns0:C NID=\"14\" UID=\"1420\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1413\" /><ns0:C NID=\"14\" UID=\"1412\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1398\" /><ns0:C NID=\"14\" UID=\"1397\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1393\" /><ns0:C NID=\"14\" UID=\"1392\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1385\" /><ns0:C NID=\"14\" UID=\"1382\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1378\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1373\" /><ns0:C NID=\"14\" UID=\"1369\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"176\" SO=\"0\" MID=\"62\"><ns0:AOS><ns0:AO N=\"WorkData\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493754:WorkData\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"BR01_State\" RIDI=\"\" BO=\"176\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"47\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1386": {
          "uid": "1386",
          "ref_id": "49",
          "exploration_map_name": "1",
          "declarations": [
            {
              "file": "sources/decoded-original/0586-IdentXmlPart.xml",
              "kind": "LiteralConstant",
              "scope": "Constant",
              "name": "1",
              "RID": "49",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1386"
                }
              ],
              "literal_CB": {
                "ST": "Number",
                "T": "Int",
                "SV": "_x0031_",
                "V": "1"
              },
              "original_declaration_xml": "<ns0:LiteralConstant xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Constant\" RID=\"49\" IS=\"1\"><ns0:CS><ns0:C NID=\"6\" UID=\"290\" /><ns0:C NID=\"13\" UID=\"637\" /><ns0:C NID=\"14\" UID=\"1381\" /><ns0:C NID=\"14\" UID=\"1386\" /><ns0:C NID=\"14\" UID=\"1405\" /><ns0:C NID=\"21\" UID=\"1590\" /><ns0:C NID=\"25\" UID=\"36\" /><ns0:C NID=\"25\" UID=\"51\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:CD CF=\"Dec_signed\"><ns0:CB ST=\"Number\" T=\"Int\" SV=\"_x0031_\" V=\"1\" /></ns0:CD></ns0:LiteralConstant>"
            }
          ]
        },
        "1387": {
          "uid": "1387",
          "ref_id": "80",
          "exploration_map_name": "OFF",
          "declarations": [
            {
              "file": "sources/decoded-original/0582-IdentXmlPart.xml",
              "kind": "SimpleAccess",
              "scope": "Global",
              "name": "OFF",
              "RID": "80",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "14",
                  "UID": "1387",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:SimpleAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"OFF\" S=\"Global\" RID=\"80\" IS=\"1\"><ns0:CS><ns0:C NID=\"10\" UID=\"543\" OID=\"1\" /><ns0:C NID=\"11\" UID=\"590\" OID=\"1\" /><ns0:C NID=\"12\" UID=\"615\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"1415\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"1387\" OID=\"1\" /><ns0:C NID=\"19\" UID=\"1271\" OID=\"1\" /><ns0:C NID=\"21\" UID=\"1588\" OID=\"1\" /><ns0:C NID=\"22\" UID=\"1604\" OID=\"1\" /><ns0:C NID=\"23\" UID=\"1726\" OID=\"1\" /><ns0:C NID=\"7\" UID=\"24\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"U\" AA=\"C\" AO=\"1\" SO=\"0\" MID=\"\"><ns0:AOS /></ns0:SSD><ns0:SAD R=\"Memory\" MT=\"2024-07-16T15:01:05.9933311Z\" SAM=\"None\" /></ns0:SimpleAccess>"
            }
          ]
        },
        "1388": {
          "uid": "1388",
          "ref_id": "108",
          "exploration_map_name": "Data.Max_PRC_BR1",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Data.Max_PRC_BR1",
              "RID": "108",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1388"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"108\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1388\" /><ns0:C NID=\"18\" UID=\"1300\" /><ns0:C NID=\"18\" UID=\"1301\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"992\" SO=\"0\" MID=\"113\"><ns0:AOS><ns0:AO N=\"Data\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493759:Data\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"Max_PRC_BR1\" RIDI=\"\" BO=\"992\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"58\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1389": {
          "uid": "1389",
          "ref_id": "71",
          "exploration_map_name": "Data.Burner_Panel_SetPoint",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Data.Burner_Panel_SetPoint",
              "RID": "71",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1389",
                  "AK": "Write"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"71\" IS=\"1\"><ns0:CS><ns0:C NID=\"8\" UID=\"488\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1417\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1389\" AK=\"Write\" /><ns0:C NID=\"16\" UID=\"1198\" AK=\"Write\" /><ns0:C NID=\"17\" UID=\"1183\" AK=\"Write\" /><ns0:C NID=\"18\" UID=\"1317\" AK=\"Write\" /><ns0:C NID=\"18\" UID=\"1313\" /><ns0:C NID=\"18\" UID=\"1311\" AK=\"Write\" /><ns0:C NID=\"18\" UID=\"1308\" /><ns0:C NID=\"18\" UID=\"1306\" AK=\"Write\" /><ns0:C NID=\"18\" UID=\"1303\" /><ns0:C NID=\"18\" UID=\"1302\" AK=\"Write\" /><ns0:C NID=\"18\" UID=\"1299\" /><ns0:C NID=\"19\" UID=\"1273\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"176\" SO=\"0\" MID=\"62\"><ns0:AOS><ns0:AO N=\"Data\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493759:Data\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"Burner_Panel_SetPoint\" RIDI=\"\" BO=\"176\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"58\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1390": {
          "uid": "1390",
          "ref_id": "101",
          "exploration_map_name": "Open MV03 for washing",
          "declarations": [
            {
              "file": "sources/decoded-original/0582-IdentXmlPart.xml",
              "kind": "SimpleAccess",
              "scope": "Global",
              "name": "Open MV03 for washing",
              "RID": "101",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "14",
                  "UID": "1390",
                  "OID": "7",
                  "AK": "Write"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:SimpleAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"Open MV03 for washing\" S=\"Global\" RID=\"101\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1370\" OID=\"8\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1390\" OID=\"7\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1418\" OID=\"8\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1447\" OID=\"8\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"U\" AA=\"C\" AO=\"385\" SO=\"0\" MID=\"\"><ns0:AOS /></ns0:SSD><ns0:SAD R=\"Memory\" MT=\"2024-10-09T13:11:56.3069423Z\" SAM=\"None\" /></ns0:SimpleAccess>"
            }
          ]
        },
        "1391": {
          "uid": "1391",
          "ref_id": "110",
          "exploration_map_name": "2",
          "declarations": [
            {
              "file": "sources/decoded-original/0586-IdentXmlPart.xml",
              "kind": "LiteralConstant",
              "scope": "Constant",
              "name": "2",
              "RID": "110",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1391"
                }
              ],
              "literal_CB": {
                "ST": "Number",
                "T": "Int",
                "SV": "_x0032_",
                "V": "2"
              },
              "original_declaration_xml": "<ns0:LiteralConstant xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Constant\" RID=\"110\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1391\" /><ns0:C NID=\"14\" UID=\"1394\" /><ns0:C NID=\"25\" UID=\"38\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:CD CF=\"Dec_signed\"><ns0:CB ST=\"Number\" T=\"Int\" SV=\"_x0032_\" V=\"2\" /></ns0:CD></ns0:LiteralConstant>"
            }
          ]
        },
        "1392": {
          "uid": "1392",
          "ref_id": "100",
          "exploration_map_name": "WorkData.BR01_State",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "WorkData.BR01_State",
              "RID": "100",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1392",
                  "AK": "Write"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"100\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1473\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1467\" /><ns0:C NID=\"14\" UID=\"1466\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1463\" /><ns0:C NID=\"14\" UID=\"1462\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1456\" /><ns0:C NID=\"14\" UID=\"1455\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1451\" /><ns0:C NID=\"14\" UID=\"1450\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1444\" /><ns0:C NID=\"14\" UID=\"1443\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1439\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1434\" /><ns0:C NID=\"14\" UID=\"1433\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1427\" /><ns0:C NID=\"14\" UID=\"1426\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1421\" /><ns0:C NID=\"14\" UID=\"1420\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1413\" /><ns0:C NID=\"14\" UID=\"1412\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1398\" /><ns0:C NID=\"14\" UID=\"1397\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1393\" /><ns0:C NID=\"14\" UID=\"1392\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1385\" /><ns0:C NID=\"14\" UID=\"1382\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1378\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1373\" /><ns0:C NID=\"14\" UID=\"1369\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"176\" SO=\"0\" MID=\"62\"><ns0:AOS><ns0:AO N=\"WorkData\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493754:WorkData\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"BR01_State\" RIDI=\"\" BO=\"176\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"47\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1393": {
          "uid": "1393",
          "ref_id": "100",
          "exploration_map_name": "WorkData.BR01_State",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "WorkData.BR01_State",
              "RID": "100",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1393"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"100\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1473\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1467\" /><ns0:C NID=\"14\" UID=\"1466\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1463\" /><ns0:C NID=\"14\" UID=\"1462\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1456\" /><ns0:C NID=\"14\" UID=\"1455\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1451\" /><ns0:C NID=\"14\" UID=\"1450\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1444\" /><ns0:C NID=\"14\" UID=\"1443\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1439\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1434\" /><ns0:C NID=\"14\" UID=\"1433\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1427\" /><ns0:C NID=\"14\" UID=\"1426\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1421\" /><ns0:C NID=\"14\" UID=\"1420\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1413\" /><ns0:C NID=\"14\" UID=\"1412\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1398\" /><ns0:C NID=\"14\" UID=\"1397\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1393\" /><ns0:C NID=\"14\" UID=\"1392\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1385\" /><ns0:C NID=\"14\" UID=\"1382\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1378\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1373\" /><ns0:C NID=\"14\" UID=\"1369\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"176\" SO=\"0\" MID=\"62\"><ns0:AOS><ns0:AO N=\"WorkData\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493754:WorkData\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"BR01_State\" RIDI=\"\" BO=\"176\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"47\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1394": {
          "uid": "1394",
          "ref_id": "110",
          "exploration_map_name": "2",
          "declarations": [
            {
              "file": "sources/decoded-original/0586-IdentXmlPart.xml",
              "kind": "LiteralConstant",
              "scope": "Constant",
              "name": "2",
              "RID": "110",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1394"
                }
              ],
              "literal_CB": {
                "ST": "Number",
                "T": "Int",
                "SV": "_x0032_",
                "V": "2"
              },
              "original_declaration_xml": "<ns0:LiteralConstant xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Constant\" RID=\"110\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1391\" /><ns0:C NID=\"14\" UID=\"1394\" /><ns0:C NID=\"25\" UID=\"38\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:CD CF=\"Dec_signed\"><ns0:CB ST=\"Number\" T=\"Int\" SV=\"_x0032_\" V=\"2\" /></ns0:CD></ns0:LiteralConstant>"
            }
          ]
        },
        "24": {
          "uid": "24",
          "ref_id": "231",
          "exploration_map_name": "Inputs.MV03 open",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Inputs.MV03 open",
              "RID": "231",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "14",
                  "UID": "24",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"231\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"24\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"61\" SO=\"0\" MID=\"115\"><ns0:AOS><ns0:AO N=\"Inputs\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493747:Ingressi\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"MV03 open\" RIDI=\"\" BO=\"61\" BS=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"217\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1396": {
          "uid": "1396",
          "ref_id": "113",
          "exploration_map_name": "3",
          "declarations": [
            {
              "file": "sources/decoded-original/0586-IdentXmlPart.xml",
              "kind": "LiteralConstant",
              "scope": "Constant",
              "name": "3",
              "RID": "113",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1396"
                }
              ],
              "literal_CB": {
                "ST": "Number",
                "T": "Int",
                "SV": "_x0033_",
                "V": "3"
              },
              "original_declaration_xml": "<ns0:LiteralConstant xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Constant\" RID=\"113\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1396\" /><ns0:C NID=\"14\" UID=\"1399\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:CD CF=\"Dec_signed\"><ns0:CB ST=\"Number\" T=\"Int\" SV=\"_x0033_\" V=\"3\" /></ns0:CD></ns0:LiteralConstant>"
            }
          ]
        },
        "1397": {
          "uid": "1397",
          "ref_id": "100",
          "exploration_map_name": "WorkData.BR01_State",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "WorkData.BR01_State",
              "RID": "100",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1397",
                  "AK": "Write"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"100\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1473\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1467\" /><ns0:C NID=\"14\" UID=\"1466\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1463\" /><ns0:C NID=\"14\" UID=\"1462\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1456\" /><ns0:C NID=\"14\" UID=\"1455\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1451\" /><ns0:C NID=\"14\" UID=\"1450\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1444\" /><ns0:C NID=\"14\" UID=\"1443\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1439\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1434\" /><ns0:C NID=\"14\" UID=\"1433\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1427\" /><ns0:C NID=\"14\" UID=\"1426\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1421\" /><ns0:C NID=\"14\" UID=\"1420\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1413\" /><ns0:C NID=\"14\" UID=\"1412\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1398\" /><ns0:C NID=\"14\" UID=\"1397\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1393\" /><ns0:C NID=\"14\" UID=\"1392\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1385\" /><ns0:C NID=\"14\" UID=\"1382\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1378\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1373\" /><ns0:C NID=\"14\" UID=\"1369\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"176\" SO=\"0\" MID=\"62\"><ns0:AOS><ns0:AO N=\"WorkData\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493754:WorkData\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"BR01_State\" RIDI=\"\" BO=\"176\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"47\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1398": {
          "uid": "1398",
          "ref_id": "100",
          "exploration_map_name": "WorkData.BR01_State",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "WorkData.BR01_State",
              "RID": "100",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1398"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"100\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1473\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1467\" /><ns0:C NID=\"14\" UID=\"1466\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1463\" /><ns0:C NID=\"14\" UID=\"1462\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1456\" /><ns0:C NID=\"14\" UID=\"1455\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1451\" /><ns0:C NID=\"14\" UID=\"1450\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1444\" /><ns0:C NID=\"14\" UID=\"1443\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1439\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1434\" /><ns0:C NID=\"14\" UID=\"1433\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1427\" /><ns0:C NID=\"14\" UID=\"1426\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1421\" /><ns0:C NID=\"14\" UID=\"1420\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1413\" /><ns0:C NID=\"14\" UID=\"1412\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1398\" /><ns0:C NID=\"14\" UID=\"1397\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1393\" /><ns0:C NID=\"14\" UID=\"1392\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1385\" /><ns0:C NID=\"14\" UID=\"1382\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1378\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1373\" /><ns0:C NID=\"14\" UID=\"1369\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"176\" SO=\"0\" MID=\"62\"><ns0:AOS><ns0:AO N=\"WorkData\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493754:WorkData\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"BR01_State\" RIDI=\"\" BO=\"176\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"47\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1399": {
          "uid": "1399",
          "ref_id": "113",
          "exploration_map_name": "3",
          "declarations": [
            {
              "file": "sources/decoded-original/0586-IdentXmlPart.xml",
              "kind": "LiteralConstant",
              "scope": "Constant",
              "name": "3",
              "RID": "113",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1399"
                }
              ],
              "literal_CB": {
                "ST": "Number",
                "T": "Int",
                "SV": "_x0033_",
                "V": "3"
              },
              "original_declaration_xml": "<ns0:LiteralConstant xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Constant\" RID=\"113\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1396\" /><ns0:C NID=\"14\" UID=\"1399\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:CD CF=\"Dec_signed\"><ns0:CB ST=\"Number\" T=\"Int\" SV=\"_x0033_\" V=\"3\" /></ns0:CD></ns0:LiteralConstant>"
            }
          ]
        },
        "1401": {
          "uid": "1401",
          "ref_id": "115",
          "exploration_map_name": "Tag_143",
          "declarations": [
            {
              "file": "sources/decoded-original/0582-IdentXmlPart.xml",
              "kind": "SimpleAccess",
              "scope": "Global",
              "name": "Tag_143",
              "RID": "115",
              "type": "Timer:33554461:Timer",
              "C": [
                {
                  "NID": "14",
                  "UID": "1401",
                  "OID": "45",
                  "AK": "Write"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:SimpleAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"Tag_143\" S=\"Global\" RID=\"115\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1401\" OID=\"45\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1410\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Timer:33554461:Timer\" /></ns0:OD><ns0:SD PSS=\"Timer\" /><ns0:SSD S=\"U\" AA=\"C\" AO=\"31\" SO=\"0\" MID=\"\"><ns0:AOS /></ns0:SSD><ns0:SAD R=\"Timer\" MT=\"2024-07-16T15:01:05.9933311Z\" SAM=\"None\" /></ns0:SimpleAccess>"
            }
          ]
        },
        "1400": {
          "uid": "1400",
          "ref_id": "114",
          "exploration_map_name": "S5T#4M",
          "declarations": [
            {
              "file": "sources/decoded-original/0586-IdentXmlPart.xml",
              "kind": "LiteralConstant",
              "scope": "Constant",
              "name": "S5T#4M",
              "RID": "114",
              "type": "S5Time:33554444:S5Time",
              "C": [
                {
                  "NID": "14",
                  "UID": "1400",
                  "OID": "45"
                }
              ],
              "literal_CB": {
                "ST": "Number",
                "T": "S5Time",
                "SV": "S5T_x0023_4M",
                "V": "8768"
              },
              "original_declaration_xml": "<ns0:LiteralConstant xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Constant\" RID=\"114\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1400\" OID=\"45\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"S5Time:33554444:S5Time\" /></ns0:OD><ns0:CD CF=\"S5time\" FF=\"32\"><ns0:CB ST=\"Number\" T=\"S5Time\" SV=\"S5T_x0023_4M\" V=\"8768\" /></ns0:CD></ns0:LiteralConstant>"
            }
          ]
        },
        "1402": {
          "uid": "1402",
          "ref_id": "1",
          "exploration_map_name": "ON",
          "declarations": [
            {
              "file": "sources/decoded-original/0582-IdentXmlPart.xml",
              "kind": "SimpleAccess",
              "scope": "Global",
              "name": "ON",
              "RID": "1",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "14",
                  "UID": "1402",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:SimpleAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"ON\" S=\"Global\" RID=\"1\" IS=\"1\"><ns0:CS><ns0:C NID=\"1\" UID=\"165\" OID=\"1\" /><ns0:C NID=\"2\" UID=\"33\" OID=\"1\" /><ns0:C NID=\"3\" UID=\"151\" OID=\"1\" /><ns0:C NID=\"4\" UID=\"183\" OID=\"1\" /><ns0:C NID=\"5\" UID=\"249\" OID=\"1\" /><ns0:C NID=\"5\" UID=\"233\" OID=\"1\" /><ns0:C NID=\"6\" UID=\"285\" OID=\"1\" /><ns0:C NID=\"8\" UID=\"482\" OID=\"1\" /><ns0:C NID=\"8\" UID=\"471\" OID=\"1\" /><ns0:C NID=\"9\" UID=\"486\" OID=\"1\" /><ns0:C NID=\"10\" UID=\"550\" OID=\"1\" /><ns0:C NID=\"11\" UID=\"601\" OID=\"1\" /><ns0:C NID=\"11\" UID=\"589\" OID=\"1\" /><ns0:C NID=\"13\" UID=\"634\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"1424\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"1402\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"1366\" OID=\"1\" /><ns0:C NID=\"16\" UID=\"1184\" OID=\"1\" /><ns0:C NID=\"18\" UID=\"1297\" OID=\"1\" /><ns0:C NID=\"20\" UID=\"1330\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"U\" AA=\"C\" AO=\"0\" SO=\"0\" MID=\"\"><ns0:AOS /></ns0:SSD><ns0:SAD R=\"Memory\" MT=\"2024-07-16T15:01:05.9933311Z\" SAM=\"None\" /></ns0:SimpleAccess>"
            }
          ]
        },
        "1403": {
          "uid": "1403",
          "ref_id": "95",
          "exploration_map_name": "Tag_142",
          "declarations": [
            {
              "file": "sources/decoded-original/0582-IdentXmlPart.xml",
              "kind": "SimpleAccess",
              "scope": "Global",
              "name": "Tag_142",
              "RID": "95",
              "type": "Timer:33554461:Timer",
              "C": [
                {
                  "NID": "14",
                  "UID": "1403",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:SimpleAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"Tag_142\" S=\"Global\" RID=\"95\" IS=\"1\"><ns0:CS><ns0:C NID=\"13\" UID=\"635\" OID=\"1\" /><ns0:C NID=\"13\" UID=\"640\" OID=\"1\" /><ns0:C NID=\"13\" UID=\"641\" OID=\"45\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1403\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"1408\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"1409\" OID=\"45\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Timer:33554461:Timer\" /></ns0:OD><ns0:SD PSS=\"Timer\" /><ns0:SSD S=\"U\" AA=\"C\" AO=\"32\" SO=\"0\" MID=\"\"><ns0:AOS /></ns0:SSD><ns0:SAD R=\"Timer\" MT=\"2024-07-16T15:01:05.9933311Z\" SAM=\"None\" /></ns0:SimpleAccess>"
            }
          ]
        },
        "1404": {
          "uid": "1404",
          "ref_id": "97",
          "exploration_map_name": "WorkData.BR01_CleanTime",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "WorkData.BR01_CleanTime",
              "RID": "97",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1404"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"97\" IS=\"1\"><ns0:CS><ns0:C NID=\"13\" UID=\"636\" /><ns0:C NID=\"13\" UID=\"638\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1384\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1404\" /><ns0:C NID=\"14\" UID=\"1406\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1475\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"192\" SO=\"0\" MID=\"63\"><ns0:AOS><ns0:AO N=\"WorkData\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493754:WorkData\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"BR01_CleanTime\" RIDI=\"\" BO=\"192\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"47\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1405": {
          "uid": "1405",
          "ref_id": "49",
          "exploration_map_name": "1",
          "declarations": [
            {
              "file": "sources/decoded-original/0586-IdentXmlPart.xml",
              "kind": "LiteralConstant",
              "scope": "Constant",
              "name": "1",
              "RID": "49",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1405"
                }
              ],
              "literal_CB": {
                "ST": "Number",
                "T": "Int",
                "SV": "_x0031_",
                "V": "1"
              },
              "original_declaration_xml": "<ns0:LiteralConstant xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Constant\" RID=\"49\" IS=\"1\"><ns0:CS><ns0:C NID=\"6\" UID=\"290\" /><ns0:C NID=\"13\" UID=\"637\" /><ns0:C NID=\"14\" UID=\"1381\" /><ns0:C NID=\"14\" UID=\"1386\" /><ns0:C NID=\"14\" UID=\"1405\" /><ns0:C NID=\"21\" UID=\"1590\" /><ns0:C NID=\"25\" UID=\"36\" /><ns0:C NID=\"25\" UID=\"51\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:CD CF=\"Dec_signed\"><ns0:CB ST=\"Number\" T=\"Int\" SV=\"_x0031_\" V=\"1\" /></ns0:CD></ns0:LiteralConstant>"
            }
          ]
        },
        "1406": {
          "uid": "1406",
          "ref_id": "97",
          "exploration_map_name": "WorkData.BR01_CleanTime",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "WorkData.BR01_CleanTime",
              "RID": "97",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1406",
                  "AK": "Write"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"97\" IS=\"1\"><ns0:CS><ns0:C NID=\"13\" UID=\"636\" /><ns0:C NID=\"13\" UID=\"638\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1384\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1404\" /><ns0:C NID=\"14\" UID=\"1406\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1475\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"192\" SO=\"0\" MID=\"63\"><ns0:AOS><ns0:AO N=\"WorkData\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493754:WorkData\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"BR01_CleanTime\" RIDI=\"\" BO=\"192\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"47\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1408": {
          "uid": "1408",
          "ref_id": "95",
          "exploration_map_name": "Tag_142",
          "declarations": [
            {
              "file": "sources/decoded-original/0582-IdentXmlPart.xml",
              "kind": "SimpleAccess",
              "scope": "Global",
              "name": "Tag_142",
              "RID": "95",
              "type": "Timer:33554461:Timer",
              "C": [
                {
                  "NID": "14",
                  "UID": "1408",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:SimpleAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"Tag_142\" S=\"Global\" RID=\"95\" IS=\"1\"><ns0:CS><ns0:C NID=\"13\" UID=\"635\" OID=\"1\" /><ns0:C NID=\"13\" UID=\"640\" OID=\"1\" /><ns0:C NID=\"13\" UID=\"641\" OID=\"45\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1403\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"1408\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"1409\" OID=\"45\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Timer:33554461:Timer\" /></ns0:OD><ns0:SD PSS=\"Timer\" /><ns0:SSD S=\"U\" AA=\"C\" AO=\"32\" SO=\"0\" MID=\"\"><ns0:AOS /></ns0:SSD><ns0:SAD R=\"Timer\" MT=\"2024-07-16T15:01:05.9933311Z\" SAM=\"None\" /></ns0:SimpleAccess>"
            }
          ]
        },
        "1409": {
          "uid": "1409",
          "ref_id": "95",
          "exploration_map_name": "Tag_142",
          "declarations": [
            {
              "file": "sources/decoded-original/0582-IdentXmlPart.xml",
              "kind": "SimpleAccess",
              "scope": "Global",
              "name": "Tag_142",
              "RID": "95",
              "type": "Timer:33554461:Timer",
              "C": [
                {
                  "NID": "14",
                  "UID": "1409",
                  "OID": "45",
                  "AK": "Write"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:SimpleAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"Tag_142\" S=\"Global\" RID=\"95\" IS=\"1\"><ns0:CS><ns0:C NID=\"13\" UID=\"635\" OID=\"1\" /><ns0:C NID=\"13\" UID=\"640\" OID=\"1\" /><ns0:C NID=\"13\" UID=\"641\" OID=\"45\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1403\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"1408\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"1409\" OID=\"45\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Timer:33554461:Timer\" /></ns0:OD><ns0:SD PSS=\"Timer\" /><ns0:SSD S=\"U\" AA=\"C\" AO=\"32\" SO=\"0\" MID=\"\"><ns0:AOS /></ns0:SSD><ns0:SAD R=\"Timer\" MT=\"2024-07-16T15:01:05.9933311Z\" SAM=\"None\" /></ns0:SimpleAccess>"
            }
          ]
        },
        "1407": {
          "uid": "1407",
          "ref_id": "98",
          "exploration_map_name": "S5T#1S",
          "declarations": [
            {
              "file": "sources/decoded-original/0586-IdentXmlPart.xml",
              "kind": "LiteralConstant",
              "scope": "Constant",
              "name": "S5T#1S",
              "RID": "98",
              "type": "S5Time:33554444:S5Time",
              "C": [
                {
                  "NID": "14",
                  "UID": "1407",
                  "OID": "45"
                }
              ],
              "literal_CB": {
                "ST": "Number",
                "T": "S5Time",
                "SV": "S5T_x0023_1S",
                "V": "256"
              },
              "original_declaration_xml": "<ns0:LiteralConstant xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Constant\" RID=\"98\" IS=\"1\"><ns0:CS><ns0:C NID=\"13\" UID=\"639\" OID=\"45\" /><ns0:C NID=\"14\" UID=\"1407\" OID=\"45\" /><ns0:C NID=\"14\" UID=\"1429\" OID=\"45\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"S5Time:33554444:S5Time\" /></ns0:OD><ns0:CD CF=\"S5time\" FF=\"32\"><ns0:CB ST=\"Number\" T=\"S5Time\" SV=\"S5T_x0023_1S\" V=\"256\" /></ns0:CD></ns0:LiteralConstant>"
            }
          ]
        },
        "1410": {
          "uid": "1410",
          "ref_id": "115",
          "exploration_map_name": "Tag_143",
          "declarations": [
            {
              "file": "sources/decoded-original/0582-IdentXmlPart.xml",
              "kind": "SimpleAccess",
              "scope": "Global",
              "name": "Tag_143",
              "RID": "115",
              "type": "Timer:33554461:Timer",
              "C": [
                {
                  "NID": "14",
                  "UID": "1410",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:SimpleAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"Tag_143\" S=\"Global\" RID=\"115\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1401\" OID=\"45\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1410\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Timer:33554461:Timer\" /></ns0:OD><ns0:SD PSS=\"Timer\" /><ns0:SSD S=\"U\" AA=\"C\" AO=\"31\" SO=\"0\" MID=\"\"><ns0:AOS /></ns0:SSD><ns0:SAD R=\"Timer\" MT=\"2024-07-16T15:01:05.9933311Z\" SAM=\"None\" /></ns0:SimpleAccess>"
            }
          ]
        },
        "1411": {
          "uid": "1411",
          "ref_id": "119",
          "exploration_map_name": "4",
          "declarations": [
            {
              "file": "sources/decoded-original/0586-IdentXmlPart.xml",
              "kind": "LiteralConstant",
              "scope": "Constant",
              "name": "4",
              "RID": "119",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1411"
                }
              ],
              "literal_CB": {
                "ST": "Number",
                "T": "Int",
                "SV": "_x0034_",
                "V": "4"
              },
              "original_declaration_xml": "<ns0:LiteralConstant xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Constant\" RID=\"119\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1411\" /><ns0:C NID=\"14\" UID=\"1414\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:CD CF=\"Dec_signed\"><ns0:CB ST=\"Number\" T=\"Int\" SV=\"_x0034_\" V=\"4\" /></ns0:CD></ns0:LiteralConstant>"
            }
          ]
        },
        "1412": {
          "uid": "1412",
          "ref_id": "100",
          "exploration_map_name": "WorkData.BR01_State",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "WorkData.BR01_State",
              "RID": "100",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1412",
                  "AK": "Write"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"100\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1473\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1467\" /><ns0:C NID=\"14\" UID=\"1466\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1463\" /><ns0:C NID=\"14\" UID=\"1462\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1456\" /><ns0:C NID=\"14\" UID=\"1455\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1451\" /><ns0:C NID=\"14\" UID=\"1450\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1444\" /><ns0:C NID=\"14\" UID=\"1443\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1439\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1434\" /><ns0:C NID=\"14\" UID=\"1433\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1427\" /><ns0:C NID=\"14\" UID=\"1426\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1421\" /><ns0:C NID=\"14\" UID=\"1420\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1413\" /><ns0:C NID=\"14\" UID=\"1412\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1398\" /><ns0:C NID=\"14\" UID=\"1397\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1393\" /><ns0:C NID=\"14\" UID=\"1392\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1385\" /><ns0:C NID=\"14\" UID=\"1382\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1378\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1373\" /><ns0:C NID=\"14\" UID=\"1369\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"176\" SO=\"0\" MID=\"62\"><ns0:AOS><ns0:AO N=\"WorkData\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493754:WorkData\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"BR01_State\" RIDI=\"\" BO=\"176\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"47\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1413": {
          "uid": "1413",
          "ref_id": "100",
          "exploration_map_name": "WorkData.BR01_State",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "WorkData.BR01_State",
              "RID": "100",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1413"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"100\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1473\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1467\" /><ns0:C NID=\"14\" UID=\"1466\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1463\" /><ns0:C NID=\"14\" UID=\"1462\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1456\" /><ns0:C NID=\"14\" UID=\"1455\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1451\" /><ns0:C NID=\"14\" UID=\"1450\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1444\" /><ns0:C NID=\"14\" UID=\"1443\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1439\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1434\" /><ns0:C NID=\"14\" UID=\"1433\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1427\" /><ns0:C NID=\"14\" UID=\"1426\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1421\" /><ns0:C NID=\"14\" UID=\"1420\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1413\" /><ns0:C NID=\"14\" UID=\"1412\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1398\" /><ns0:C NID=\"14\" UID=\"1397\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1393\" /><ns0:C NID=\"14\" UID=\"1392\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1385\" /><ns0:C NID=\"14\" UID=\"1382\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1378\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1373\" /><ns0:C NID=\"14\" UID=\"1369\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"176\" SO=\"0\" MID=\"62\"><ns0:AOS><ns0:AO N=\"WorkData\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493754:WorkData\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"BR01_State\" RIDI=\"\" BO=\"176\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"47\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1414": {
          "uid": "1414",
          "ref_id": "119",
          "exploration_map_name": "4",
          "declarations": [
            {
              "file": "sources/decoded-original/0586-IdentXmlPart.xml",
              "kind": "LiteralConstant",
              "scope": "Constant",
              "name": "4",
              "RID": "119",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1414"
                }
              ],
              "literal_CB": {
                "ST": "Number",
                "T": "Int",
                "SV": "_x0034_",
                "V": "4"
              },
              "original_declaration_xml": "<ns0:LiteralConstant xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Constant\" RID=\"119\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1411\" /><ns0:C NID=\"14\" UID=\"1414\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:CD CF=\"Dec_signed\"><ns0:CB ST=\"Number\" T=\"Int\" SV=\"_x0034_\" V=\"4\" /></ns0:CD></ns0:LiteralConstant>"
            }
          ]
        },
        "1415": {
          "uid": "1415",
          "ref_id": "80",
          "exploration_map_name": "OFF",
          "declarations": [
            {
              "file": "sources/decoded-original/0582-IdentXmlPart.xml",
              "kind": "SimpleAccess",
              "scope": "Global",
              "name": "OFF",
              "RID": "80",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "14",
                  "UID": "1415",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:SimpleAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"OFF\" S=\"Global\" RID=\"80\" IS=\"1\"><ns0:CS><ns0:C NID=\"10\" UID=\"543\" OID=\"1\" /><ns0:C NID=\"11\" UID=\"590\" OID=\"1\" /><ns0:C NID=\"12\" UID=\"615\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"1415\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"1387\" OID=\"1\" /><ns0:C NID=\"19\" UID=\"1271\" OID=\"1\" /><ns0:C NID=\"21\" UID=\"1588\" OID=\"1\" /><ns0:C NID=\"22\" UID=\"1604\" OID=\"1\" /><ns0:C NID=\"23\" UID=\"1726\" OID=\"1\" /><ns0:C NID=\"7\" UID=\"24\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"U\" AA=\"C\" AO=\"1\" SO=\"0\" MID=\"\"><ns0:AOS /></ns0:SSD><ns0:SAD R=\"Memory\" MT=\"2024-07-16T15:01:05.9933311Z\" SAM=\"None\" /></ns0:SimpleAccess>"
            }
          ]
        },
        "1416": {
          "uid": "1416",
          "ref_id": "52",
          "exploration_map_name": "0",
          "declarations": [
            {
              "file": "sources/decoded-original/0586-IdentXmlPart.xml",
              "kind": "LiteralConstant",
              "scope": "Constant",
              "name": "0",
              "RID": "52",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1416"
                }
              ],
              "literal_CB": {
                "ST": "Number",
                "T": "Int",
                "SV": "_x0030_",
                "V": "0"
              },
              "original_declaration_xml": "<ns0:LiteralConstant xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Constant\" RID=\"52\" IS=\"1\"><ns0:CS><ns0:C NID=\"6\" UID=\"296\" /><ns0:C NID=\"8\" UID=\"487\" /><ns0:C NID=\"14\" UID=\"1474\" /><ns0:C NID=\"14\" UID=\"1472\" /><ns0:C NID=\"14\" UID=\"1442\" /><ns0:C NID=\"14\" UID=\"1416\" /><ns0:C NID=\"14\" UID=\"1383\" /><ns0:C NID=\"14\" UID=\"1374\" /><ns0:C NID=\"14\" UID=\"1368\" /><ns0:C NID=\"16\" UID=\"1197\" /><ns0:C NID=\"17\" UID=\"1182\" /><ns0:C NID=\"18\" UID=\"1316\" /><ns0:C NID=\"18\" UID=\"1314\" /><ns0:C NID=\"18\" UID=\"1310\" /><ns0:C NID=\"18\" UID=\"1309\" /><ns0:C NID=\"19\" UID=\"1272\" /><ns0:C NID=\"25\" UID=\"45\" /><ns0:C NID=\"25\" UID=\"100\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:CD CF=\"Dec_signed\"><ns0:CB ST=\"Number\" T=\"Int\" SV=\"_x0030_\" V=\"0\" /></ns0:CD></ns0:LiteralConstant>"
            }
          ]
        },
        "1417": {
          "uid": "1417",
          "ref_id": "71",
          "exploration_map_name": "Data.Burner_Panel_SetPoint",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Data.Burner_Panel_SetPoint",
              "RID": "71",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1417",
                  "AK": "Write"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"71\" IS=\"1\"><ns0:CS><ns0:C NID=\"8\" UID=\"488\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1417\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1389\" AK=\"Write\" /><ns0:C NID=\"16\" UID=\"1198\" AK=\"Write\" /><ns0:C NID=\"17\" UID=\"1183\" AK=\"Write\" /><ns0:C NID=\"18\" UID=\"1317\" AK=\"Write\" /><ns0:C NID=\"18\" UID=\"1313\" /><ns0:C NID=\"18\" UID=\"1311\" AK=\"Write\" /><ns0:C NID=\"18\" UID=\"1308\" /><ns0:C NID=\"18\" UID=\"1306\" AK=\"Write\" /><ns0:C NID=\"18\" UID=\"1303\" /><ns0:C NID=\"18\" UID=\"1302\" AK=\"Write\" /><ns0:C NID=\"18\" UID=\"1299\" /><ns0:C NID=\"19\" UID=\"1273\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"176\" SO=\"0\" MID=\"62\"><ns0:AOS><ns0:AO N=\"Data\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493759:Data\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"Burner_Panel_SetPoint\" RIDI=\"\" BO=\"176\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"58\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1418": {
          "uid": "1418",
          "ref_id": "101",
          "exploration_map_name": "Open MV03 for washing",
          "declarations": [
            {
              "file": "sources/decoded-original/0582-IdentXmlPart.xml",
              "kind": "SimpleAccess",
              "scope": "Global",
              "name": "Open MV03 for washing",
              "RID": "101",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "14",
                  "UID": "1418",
                  "OID": "8",
                  "AK": "Write"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:SimpleAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"Open MV03 for washing\" S=\"Global\" RID=\"101\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1370\" OID=\"8\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1390\" OID=\"7\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1418\" OID=\"8\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1447\" OID=\"8\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"U\" AA=\"C\" AO=\"385\" SO=\"0\" MID=\"\"><ns0:AOS /></ns0:SSD><ns0:SAD R=\"Memory\" MT=\"2024-10-09T13:11:56.3069423Z\" SAM=\"None\" /></ns0:SimpleAccess>"
            }
          ]
        },
        "1419": {
          "uid": "1419",
          "ref_id": "122",
          "exploration_map_name": "5",
          "declarations": [
            {
              "file": "sources/decoded-original/0586-IdentXmlPart.xml",
              "kind": "LiteralConstant",
              "scope": "Constant",
              "name": "5",
              "RID": "122",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1419"
                }
              ],
              "literal_CB": {
                "ST": "Number",
                "T": "Int",
                "SV": "_x0035_",
                "V": "5"
              },
              "original_declaration_xml": "<ns0:LiteralConstant xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Constant\" RID=\"122\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1419\" /><ns0:C NID=\"14\" UID=\"1422\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:CD CF=\"Dec_signed\"><ns0:CB ST=\"Number\" T=\"Int\" SV=\"_x0035_\" V=\"5\" /></ns0:CD></ns0:LiteralConstant>"
            }
          ]
        },
        "1420": {
          "uid": "1420",
          "ref_id": "100",
          "exploration_map_name": "WorkData.BR01_State",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "WorkData.BR01_State",
              "RID": "100",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1420",
                  "AK": "Write"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"100\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1473\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1467\" /><ns0:C NID=\"14\" UID=\"1466\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1463\" /><ns0:C NID=\"14\" UID=\"1462\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1456\" /><ns0:C NID=\"14\" UID=\"1455\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1451\" /><ns0:C NID=\"14\" UID=\"1450\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1444\" /><ns0:C NID=\"14\" UID=\"1443\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1439\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1434\" /><ns0:C NID=\"14\" UID=\"1433\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1427\" /><ns0:C NID=\"14\" UID=\"1426\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1421\" /><ns0:C NID=\"14\" UID=\"1420\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1413\" /><ns0:C NID=\"14\" UID=\"1412\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1398\" /><ns0:C NID=\"14\" UID=\"1397\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1393\" /><ns0:C NID=\"14\" UID=\"1392\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1385\" /><ns0:C NID=\"14\" UID=\"1382\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1378\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1373\" /><ns0:C NID=\"14\" UID=\"1369\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"176\" SO=\"0\" MID=\"62\"><ns0:AOS><ns0:AO N=\"WorkData\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493754:WorkData\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"BR01_State\" RIDI=\"\" BO=\"176\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"47\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1421": {
          "uid": "1421",
          "ref_id": "100",
          "exploration_map_name": "WorkData.BR01_State",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "WorkData.BR01_State",
              "RID": "100",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1421"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"100\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1473\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1467\" /><ns0:C NID=\"14\" UID=\"1466\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1463\" /><ns0:C NID=\"14\" UID=\"1462\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1456\" /><ns0:C NID=\"14\" UID=\"1455\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1451\" /><ns0:C NID=\"14\" UID=\"1450\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1444\" /><ns0:C NID=\"14\" UID=\"1443\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1439\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1434\" /><ns0:C NID=\"14\" UID=\"1433\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1427\" /><ns0:C NID=\"14\" UID=\"1426\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1421\" /><ns0:C NID=\"14\" UID=\"1420\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1413\" /><ns0:C NID=\"14\" UID=\"1412\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1398\" /><ns0:C NID=\"14\" UID=\"1397\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1393\" /><ns0:C NID=\"14\" UID=\"1392\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1385\" /><ns0:C NID=\"14\" UID=\"1382\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1378\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1373\" /><ns0:C NID=\"14\" UID=\"1369\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"176\" SO=\"0\" MID=\"62\"><ns0:AOS><ns0:AO N=\"WorkData\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493754:WorkData\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"BR01_State\" RIDI=\"\" BO=\"176\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"47\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1422": {
          "uid": "1422",
          "ref_id": "122",
          "exploration_map_name": "5",
          "declarations": [
            {
              "file": "sources/decoded-original/0586-IdentXmlPart.xml",
              "kind": "LiteralConstant",
              "scope": "Constant",
              "name": "5",
              "RID": "122",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1422"
                }
              ],
              "literal_CB": {
                "ST": "Number",
                "T": "Int",
                "SV": "_x0035_",
                "V": "5"
              },
              "original_declaration_xml": "<ns0:LiteralConstant xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Constant\" RID=\"122\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1419\" /><ns0:C NID=\"14\" UID=\"1422\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:CD CF=\"Dec_signed\"><ns0:CB ST=\"Number\" T=\"Int\" SV=\"_x0035_\" V=\"5\" /></ns0:CD></ns0:LiteralConstant>"
            }
          ]
        },
        "1423": {
          "uid": "1423",
          "ref_id": "233",
          "exploration_map_name": "Inputs.MV03 Close",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Inputs.MV03 Close",
              "RID": "233",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "14",
                  "UID": "1423",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"233\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1423\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"38\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"34\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"62\" SO=\"0\" MID=\"116\"><ns0:AOS><ns0:AO N=\"Inputs\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493747:Inputs\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"MV03 Close\" RIDI=\"\" BO=\"62\" BS=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"217\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1424": {
          "uid": "1424",
          "ref_id": "1",
          "exploration_map_name": "ON",
          "declarations": [
            {
              "file": "sources/decoded-original/0582-IdentXmlPart.xml",
              "kind": "SimpleAccess",
              "scope": "Global",
              "name": "ON",
              "RID": "1",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "14",
                  "UID": "1424",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:SimpleAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"ON\" S=\"Global\" RID=\"1\" IS=\"1\"><ns0:CS><ns0:C NID=\"1\" UID=\"165\" OID=\"1\" /><ns0:C NID=\"2\" UID=\"33\" OID=\"1\" /><ns0:C NID=\"3\" UID=\"151\" OID=\"1\" /><ns0:C NID=\"4\" UID=\"183\" OID=\"1\" /><ns0:C NID=\"5\" UID=\"249\" OID=\"1\" /><ns0:C NID=\"5\" UID=\"233\" OID=\"1\" /><ns0:C NID=\"6\" UID=\"285\" OID=\"1\" /><ns0:C NID=\"8\" UID=\"482\" OID=\"1\" /><ns0:C NID=\"8\" UID=\"471\" OID=\"1\" /><ns0:C NID=\"9\" UID=\"486\" OID=\"1\" /><ns0:C NID=\"10\" UID=\"550\" OID=\"1\" /><ns0:C NID=\"11\" UID=\"601\" OID=\"1\" /><ns0:C NID=\"11\" UID=\"589\" OID=\"1\" /><ns0:C NID=\"13\" UID=\"634\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"1424\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"1402\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"1366\" OID=\"1\" /><ns0:C NID=\"16\" UID=\"1184\" OID=\"1\" /><ns0:C NID=\"18\" UID=\"1297\" OID=\"1\" /><ns0:C NID=\"20\" UID=\"1330\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"U\" AA=\"C\" AO=\"0\" SO=\"0\" MID=\"\"><ns0:AOS /></ns0:SSD><ns0:SAD R=\"Memory\" MT=\"2024-07-16T15:01:05.9933311Z\" SAM=\"None\" /></ns0:SimpleAccess>"
            }
          ]
        },
        "1425": {
          "uid": "1425",
          "ref_id": "125",
          "exploration_map_name": "6",
          "declarations": [
            {
              "file": "sources/decoded-original/0586-IdentXmlPart.xml",
              "kind": "LiteralConstant",
              "scope": "Constant",
              "name": "6",
              "RID": "125",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1425"
                }
              ],
              "literal_CB": {
                "ST": "Number",
                "T": "Int",
                "SV": "_x0036_",
                "V": "6"
              },
              "original_declaration_xml": "<ns0:LiteralConstant xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Constant\" RID=\"125\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1425\" /><ns0:C NID=\"14\" UID=\"1428\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:CD CF=\"Dec_signed\"><ns0:CB ST=\"Number\" T=\"Int\" SV=\"_x0036_\" V=\"6\" /></ns0:CD></ns0:LiteralConstant>"
            }
          ]
        },
        "1426": {
          "uid": "1426",
          "ref_id": "100",
          "exploration_map_name": "WorkData.BR01_State",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "WorkData.BR01_State",
              "RID": "100",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1426",
                  "AK": "Write"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"100\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1473\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1467\" /><ns0:C NID=\"14\" UID=\"1466\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1463\" /><ns0:C NID=\"14\" UID=\"1462\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1456\" /><ns0:C NID=\"14\" UID=\"1455\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1451\" /><ns0:C NID=\"14\" UID=\"1450\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1444\" /><ns0:C NID=\"14\" UID=\"1443\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1439\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1434\" /><ns0:C NID=\"14\" UID=\"1433\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1427\" /><ns0:C NID=\"14\" UID=\"1426\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1421\" /><ns0:C NID=\"14\" UID=\"1420\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1413\" /><ns0:C NID=\"14\" UID=\"1412\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1398\" /><ns0:C NID=\"14\" UID=\"1397\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1393\" /><ns0:C NID=\"14\" UID=\"1392\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1385\" /><ns0:C NID=\"14\" UID=\"1382\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1378\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1373\" /><ns0:C NID=\"14\" UID=\"1369\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"176\" SO=\"0\" MID=\"62\"><ns0:AOS><ns0:AO N=\"WorkData\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493754:WorkData\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"BR01_State\" RIDI=\"\" BO=\"176\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"47\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1427": {
          "uid": "1427",
          "ref_id": "100",
          "exploration_map_name": "WorkData.BR01_State",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "WorkData.BR01_State",
              "RID": "100",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1427"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"100\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1473\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1467\" /><ns0:C NID=\"14\" UID=\"1466\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1463\" /><ns0:C NID=\"14\" UID=\"1462\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1456\" /><ns0:C NID=\"14\" UID=\"1455\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1451\" /><ns0:C NID=\"14\" UID=\"1450\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1444\" /><ns0:C NID=\"14\" UID=\"1443\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1439\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1434\" /><ns0:C NID=\"14\" UID=\"1433\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1427\" /><ns0:C NID=\"14\" UID=\"1426\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1421\" /><ns0:C NID=\"14\" UID=\"1420\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1413\" /><ns0:C NID=\"14\" UID=\"1412\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1398\" /><ns0:C NID=\"14\" UID=\"1397\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1393\" /><ns0:C NID=\"14\" UID=\"1392\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1385\" /><ns0:C NID=\"14\" UID=\"1382\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1378\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1373\" /><ns0:C NID=\"14\" UID=\"1369\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"176\" SO=\"0\" MID=\"62\"><ns0:AOS><ns0:AO N=\"WorkData\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493754:WorkData\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"BR01_State\" RIDI=\"\" BO=\"176\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"47\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1428": {
          "uid": "1428",
          "ref_id": "125",
          "exploration_map_name": "6",
          "declarations": [
            {
              "file": "sources/decoded-original/0586-IdentXmlPart.xml",
              "kind": "LiteralConstant",
              "scope": "Constant",
              "name": "6",
              "RID": "125",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1428"
                }
              ],
              "literal_CB": {
                "ST": "Number",
                "T": "Int",
                "SV": "_x0036_",
                "V": "6"
              },
              "original_declaration_xml": "<ns0:LiteralConstant xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Constant\" RID=\"125\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1425\" /><ns0:C NID=\"14\" UID=\"1428\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:CD CF=\"Dec_signed\"><ns0:CB ST=\"Number\" T=\"Int\" SV=\"_x0036_\" V=\"6\" /></ns0:CD></ns0:LiteralConstant>"
            }
          ]
        },
        "1430": {
          "uid": "1430",
          "ref_id": "126",
          "exploration_map_name": "Tag_144",
          "declarations": [
            {
              "file": "sources/decoded-original/0582-IdentXmlPart.xml",
              "kind": "SimpleAccess",
              "scope": "Global",
              "name": "Tag_144",
              "RID": "126",
              "type": "Timer:33554461:Timer",
              "C": [
                {
                  "NID": "14",
                  "UID": "1430",
                  "OID": "45",
                  "AK": "Write"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:SimpleAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"Tag_144\" S=\"Global\" RID=\"126\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1430\" OID=\"45\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1431\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Timer:33554461:Timer\" /></ns0:OD><ns0:SD PSS=\"Timer\" /><ns0:SSD S=\"U\" AA=\"C\" AO=\"37\" SO=\"0\" MID=\"\"><ns0:AOS /></ns0:SSD><ns0:SAD R=\"Timer\" MT=\"2024-07-16T15:01:05.9933311Z\" SAM=\"None\" /></ns0:SimpleAccess>"
            }
          ]
        },
        "1429": {
          "uid": "1429",
          "ref_id": "98",
          "exploration_map_name": "S5T#1S",
          "declarations": [
            {
              "file": "sources/decoded-original/0586-IdentXmlPart.xml",
              "kind": "LiteralConstant",
              "scope": "Constant",
              "name": "S5T#1S",
              "RID": "98",
              "type": "S5Time:33554444:S5Time",
              "C": [
                {
                  "NID": "14",
                  "UID": "1429",
                  "OID": "45"
                }
              ],
              "literal_CB": {
                "ST": "Number",
                "T": "S5Time",
                "SV": "S5T_x0023_1S",
                "V": "256"
              },
              "original_declaration_xml": "<ns0:LiteralConstant xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Constant\" RID=\"98\" IS=\"1\"><ns0:CS><ns0:C NID=\"13\" UID=\"639\" OID=\"45\" /><ns0:C NID=\"14\" UID=\"1407\" OID=\"45\" /><ns0:C NID=\"14\" UID=\"1429\" OID=\"45\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"S5Time:33554444:S5Time\" /></ns0:OD><ns0:CD CF=\"S5time\" FF=\"32\"><ns0:CB ST=\"Number\" T=\"S5Time\" SV=\"S5T_x0023_1S\" V=\"256\" /></ns0:CD></ns0:LiteralConstant>"
            }
          ]
        },
        "1431": {
          "uid": "1431",
          "ref_id": "126",
          "exploration_map_name": "Tag_144",
          "declarations": [
            {
              "file": "sources/decoded-original/0582-IdentXmlPart.xml",
              "kind": "SimpleAccess",
              "scope": "Global",
              "name": "Tag_144",
              "RID": "126",
              "type": "Timer:33554461:Timer",
              "C": [
                {
                  "NID": "14",
                  "UID": "1431",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:SimpleAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"Tag_144\" S=\"Global\" RID=\"126\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1430\" OID=\"45\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1431\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Timer:33554461:Timer\" /></ns0:OD><ns0:SD PSS=\"Timer\" /><ns0:SSD S=\"U\" AA=\"C\" AO=\"37\" SO=\"0\" MID=\"\"><ns0:AOS /></ns0:SSD><ns0:SAD R=\"Timer\" MT=\"2024-07-16T15:01:05.9933311Z\" SAM=\"None\" /></ns0:SimpleAccess>"
            }
          ]
        },
        "1432": {
          "uid": "1432",
          "ref_id": "104",
          "exploration_map_name": "7",
          "declarations": [
            {
              "file": "sources/decoded-original/0586-IdentXmlPart.xml",
              "kind": "LiteralConstant",
              "scope": "Constant",
              "name": "7",
              "RID": "104",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1432"
                }
              ],
              "literal_CB": {
                "ST": "Number",
                "T": "Int",
                "SV": "_x0037_",
                "V": "7"
              },
              "original_declaration_xml": "<ns0:LiteralConstant xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Constant\" RID=\"104\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1377\" /><ns0:C NID=\"14\" UID=\"1432\" /><ns0:C NID=\"14\" UID=\"1438\" /><ns0:C NID=\"14\" UID=\"1445\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:CD CF=\"Dec_signed\"><ns0:CB ST=\"Number\" T=\"Int\" SV=\"_x0037_\" V=\"7\" /></ns0:CD></ns0:LiteralConstant>"
            }
          ]
        },
        "1433": {
          "uid": "1433",
          "ref_id": "100",
          "exploration_map_name": "WorkData.BR01_State",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "WorkData.BR01_State",
              "RID": "100",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1433",
                  "AK": "Write"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"100\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1473\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1467\" /><ns0:C NID=\"14\" UID=\"1466\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1463\" /><ns0:C NID=\"14\" UID=\"1462\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1456\" /><ns0:C NID=\"14\" UID=\"1455\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1451\" /><ns0:C NID=\"14\" UID=\"1450\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1444\" /><ns0:C NID=\"14\" UID=\"1443\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1439\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1434\" /><ns0:C NID=\"14\" UID=\"1433\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1427\" /><ns0:C NID=\"14\" UID=\"1426\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1421\" /><ns0:C NID=\"14\" UID=\"1420\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1413\" /><ns0:C NID=\"14\" UID=\"1412\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1398\" /><ns0:C NID=\"14\" UID=\"1397\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1393\" /><ns0:C NID=\"14\" UID=\"1392\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1385\" /><ns0:C NID=\"14\" UID=\"1382\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1378\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1373\" /><ns0:C NID=\"14\" UID=\"1369\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"176\" SO=\"0\" MID=\"62\"><ns0:AOS><ns0:AO N=\"WorkData\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493754:WorkData\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"BR01_State\" RIDI=\"\" BO=\"176\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"47\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1434": {
          "uid": "1434",
          "ref_id": "100",
          "exploration_map_name": "WorkData.BR01_State",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "WorkData.BR01_State",
              "RID": "100",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1434"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"100\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1473\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1467\" /><ns0:C NID=\"14\" UID=\"1466\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1463\" /><ns0:C NID=\"14\" UID=\"1462\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1456\" /><ns0:C NID=\"14\" UID=\"1455\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1451\" /><ns0:C NID=\"14\" UID=\"1450\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1444\" /><ns0:C NID=\"14\" UID=\"1443\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1439\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1434\" /><ns0:C NID=\"14\" UID=\"1433\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1427\" /><ns0:C NID=\"14\" UID=\"1426\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1421\" /><ns0:C NID=\"14\" UID=\"1420\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1413\" /><ns0:C NID=\"14\" UID=\"1412\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1398\" /><ns0:C NID=\"14\" UID=\"1397\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1393\" /><ns0:C NID=\"14\" UID=\"1392\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1385\" /><ns0:C NID=\"14\" UID=\"1382\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1378\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1373\" /><ns0:C NID=\"14\" UID=\"1369\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"176\" SO=\"0\" MID=\"62\"><ns0:AOS><ns0:AO N=\"WorkData\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493754:WorkData\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"BR01_State\" RIDI=\"\" BO=\"176\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"47\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1435": {
          "uid": "1435",
          "ref_id": "128",
          "exploration_map_name": "77",
          "declarations": [
            {
              "file": "sources/decoded-original/0586-IdentXmlPart.xml",
              "kind": "LiteralConstant",
              "scope": "Constant",
              "name": "77",
              "RID": "128",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1435"
                }
              ],
              "literal_CB": {
                "ST": "Number",
                "T": "Int",
                "SV": "_x0037_7",
                "V": "77"
              },
              "original_declaration_xml": "<ns0:LiteralConstant xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Constant\" RID=\"128\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1435\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:CD CF=\"Dec_signed\"><ns0:CB ST=\"Number\" T=\"Int\" SV=\"_x0037_7\" V=\"77\" /></ns0:CD></ns0:LiteralConstant>"
            }
          ]
        },
        "1436": {
          "uid": "1436",
          "ref_id": "129",
          "exploration_map_name": "Data.Oxigen_RO01",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Data.Oxigen_RO01",
              "RID": "129",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1436"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"129\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1436\" /><ns0:C NID=\"14\" UID=\"1440\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"1040\" SO=\"0\" MID=\"116\"><ns0:AOS><ns0:AO N=\"Data\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493759:Data\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"Oxigen_RO01\" RIDI=\"\" BO=\"1040\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"58\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1437": {
          "uid": "1437",
          "ref_id": "130",
          "exploration_map_name": "60",
          "declarations": [
            {
              "file": "sources/decoded-original/0586-IdentXmlPart.xml",
              "kind": "LiteralConstant",
              "scope": "Constant",
              "name": "60",
              "RID": "130",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1437"
                }
              ],
              "literal_CB": {
                "ST": "Number",
                "T": "Int",
                "SV": "_x0036_0",
                "V": "60"
              },
              "original_declaration_xml": "<ns0:LiteralConstant xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Constant\" RID=\"130\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1437\" /><ns0:C NID=\"14\" UID=\"1441\" /><ns0:C NID=\"21\" UID=\"1594\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:CD CF=\"Dec_signed\"><ns0:CB ST=\"Number\" T=\"Int\" SV=\"_x0036_0\" V=\"60\" /></ns0:CD></ns0:LiteralConstant>"
            }
          ]
        },
        "1438": {
          "uid": "1438",
          "ref_id": "104",
          "exploration_map_name": "7",
          "declarations": [
            {
              "file": "sources/decoded-original/0586-IdentXmlPart.xml",
              "kind": "LiteralConstant",
              "scope": "Constant",
              "name": "7",
              "RID": "104",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1438"
                }
              ],
              "literal_CB": {
                "ST": "Number",
                "T": "Int",
                "SV": "_x0037_",
                "V": "7"
              },
              "original_declaration_xml": "<ns0:LiteralConstant xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Constant\" RID=\"104\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1377\" /><ns0:C NID=\"14\" UID=\"1432\" /><ns0:C NID=\"14\" UID=\"1438\" /><ns0:C NID=\"14\" UID=\"1445\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:CD CF=\"Dec_signed\"><ns0:CB ST=\"Number\" T=\"Int\" SV=\"_x0037_\" V=\"7\" /></ns0:CD></ns0:LiteralConstant>"
            }
          ]
        },
        "1439": {
          "uid": "1439",
          "ref_id": "100",
          "exploration_map_name": "WorkData.BR01_State",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "WorkData.BR01_State",
              "RID": "100",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1439",
                  "AK": "Write"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"100\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1473\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1467\" /><ns0:C NID=\"14\" UID=\"1466\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1463\" /><ns0:C NID=\"14\" UID=\"1462\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1456\" /><ns0:C NID=\"14\" UID=\"1455\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1451\" /><ns0:C NID=\"14\" UID=\"1450\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1444\" /><ns0:C NID=\"14\" UID=\"1443\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1439\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1434\" /><ns0:C NID=\"14\" UID=\"1433\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1427\" /><ns0:C NID=\"14\" UID=\"1426\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1421\" /><ns0:C NID=\"14\" UID=\"1420\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1413\" /><ns0:C NID=\"14\" UID=\"1412\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1398\" /><ns0:C NID=\"14\" UID=\"1397\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1393\" /><ns0:C NID=\"14\" UID=\"1392\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1385\" /><ns0:C NID=\"14\" UID=\"1382\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1378\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1373\" /><ns0:C NID=\"14\" UID=\"1369\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"176\" SO=\"0\" MID=\"62\"><ns0:AOS><ns0:AO N=\"WorkData\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493754:WorkData\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"BR01_State\" RIDI=\"\" BO=\"176\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"47\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1440": {
          "uid": "1440",
          "ref_id": "129",
          "exploration_map_name": "Data.Oxigen_RO01",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Data.Oxigen_RO01",
              "RID": "129",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1440"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"129\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1436\" /><ns0:C NID=\"14\" UID=\"1440\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"1040\" SO=\"0\" MID=\"116\"><ns0:AOS><ns0:AO N=\"Data\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493759:Data\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"Oxigen_RO01\" RIDI=\"\" BO=\"1040\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"58\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1441": {
          "uid": "1441",
          "ref_id": "130",
          "exploration_map_name": "60",
          "declarations": [
            {
              "file": "sources/decoded-original/0586-IdentXmlPart.xml",
              "kind": "LiteralConstant",
              "scope": "Constant",
              "name": "60",
              "RID": "130",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1441"
                }
              ],
              "literal_CB": {
                "ST": "Number",
                "T": "Int",
                "SV": "_x0036_0",
                "V": "60"
              },
              "original_declaration_xml": "<ns0:LiteralConstant xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Constant\" RID=\"130\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1437\" /><ns0:C NID=\"14\" UID=\"1441\" /><ns0:C NID=\"21\" UID=\"1594\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:CD CF=\"Dec_signed\"><ns0:CB ST=\"Number\" T=\"Int\" SV=\"_x0036_0\" V=\"60\" /></ns0:CD></ns0:LiteralConstant>"
            }
          ]
        },
        "1442": {
          "uid": "1442",
          "ref_id": "52",
          "exploration_map_name": "0",
          "declarations": [
            {
              "file": "sources/decoded-original/0586-IdentXmlPart.xml",
              "kind": "LiteralConstant",
              "scope": "Constant",
              "name": "0",
              "RID": "52",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1442"
                }
              ],
              "literal_CB": {
                "ST": "Number",
                "T": "Int",
                "SV": "_x0030_",
                "V": "0"
              },
              "original_declaration_xml": "<ns0:LiteralConstant xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Constant\" RID=\"52\" IS=\"1\"><ns0:CS><ns0:C NID=\"6\" UID=\"296\" /><ns0:C NID=\"8\" UID=\"487\" /><ns0:C NID=\"14\" UID=\"1474\" /><ns0:C NID=\"14\" UID=\"1472\" /><ns0:C NID=\"14\" UID=\"1442\" /><ns0:C NID=\"14\" UID=\"1416\" /><ns0:C NID=\"14\" UID=\"1383\" /><ns0:C NID=\"14\" UID=\"1374\" /><ns0:C NID=\"14\" UID=\"1368\" /><ns0:C NID=\"16\" UID=\"1197\" /><ns0:C NID=\"17\" UID=\"1182\" /><ns0:C NID=\"18\" UID=\"1316\" /><ns0:C NID=\"18\" UID=\"1314\" /><ns0:C NID=\"18\" UID=\"1310\" /><ns0:C NID=\"18\" UID=\"1309\" /><ns0:C NID=\"19\" UID=\"1272\" /><ns0:C NID=\"25\" UID=\"45\" /><ns0:C NID=\"25\" UID=\"100\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:CD CF=\"Dec_signed\"><ns0:CB ST=\"Number\" T=\"Int\" SV=\"_x0030_\" V=\"0\" /></ns0:CD></ns0:LiteralConstant>"
            }
          ]
        },
        "1443": {
          "uid": "1443",
          "ref_id": "100",
          "exploration_map_name": "WorkData.BR01_State",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "WorkData.BR01_State",
              "RID": "100",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1443",
                  "AK": "Write"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"100\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1473\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1467\" /><ns0:C NID=\"14\" UID=\"1466\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1463\" /><ns0:C NID=\"14\" UID=\"1462\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1456\" /><ns0:C NID=\"14\" UID=\"1455\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1451\" /><ns0:C NID=\"14\" UID=\"1450\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1444\" /><ns0:C NID=\"14\" UID=\"1443\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1439\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1434\" /><ns0:C NID=\"14\" UID=\"1433\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1427\" /><ns0:C NID=\"14\" UID=\"1426\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1421\" /><ns0:C NID=\"14\" UID=\"1420\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1413\" /><ns0:C NID=\"14\" UID=\"1412\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1398\" /><ns0:C NID=\"14\" UID=\"1397\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1393\" /><ns0:C NID=\"14\" UID=\"1392\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1385\" /><ns0:C NID=\"14\" UID=\"1382\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1378\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1373\" /><ns0:C NID=\"14\" UID=\"1369\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"176\" SO=\"0\" MID=\"62\"><ns0:AOS><ns0:AO N=\"WorkData\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493754:WorkData\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"BR01_State\" RIDI=\"\" BO=\"176\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"47\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1444": {
          "uid": "1444",
          "ref_id": "100",
          "exploration_map_name": "WorkData.BR01_State",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "WorkData.BR01_State",
              "RID": "100",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1444"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"100\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1473\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1467\" /><ns0:C NID=\"14\" UID=\"1466\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1463\" /><ns0:C NID=\"14\" UID=\"1462\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1456\" /><ns0:C NID=\"14\" UID=\"1455\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1451\" /><ns0:C NID=\"14\" UID=\"1450\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1444\" /><ns0:C NID=\"14\" UID=\"1443\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1439\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1434\" /><ns0:C NID=\"14\" UID=\"1433\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1427\" /><ns0:C NID=\"14\" UID=\"1426\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1421\" /><ns0:C NID=\"14\" UID=\"1420\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1413\" /><ns0:C NID=\"14\" UID=\"1412\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1398\" /><ns0:C NID=\"14\" UID=\"1397\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1393\" /><ns0:C NID=\"14\" UID=\"1392\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1385\" /><ns0:C NID=\"14\" UID=\"1382\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1378\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1373\" /><ns0:C NID=\"14\" UID=\"1369\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"176\" SO=\"0\" MID=\"62\"><ns0:AOS><ns0:AO N=\"WorkData\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493754:WorkData\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"BR01_State\" RIDI=\"\" BO=\"176\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"47\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1445": {
          "uid": "1445",
          "ref_id": "104",
          "exploration_map_name": "7",
          "declarations": [
            {
              "file": "sources/decoded-original/0586-IdentXmlPart.xml",
              "kind": "LiteralConstant",
              "scope": "Constant",
              "name": "7",
              "RID": "104",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1445"
                }
              ],
              "literal_CB": {
                "ST": "Number",
                "T": "Int",
                "SV": "_x0037_",
                "V": "7"
              },
              "original_declaration_xml": "<ns0:LiteralConstant xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Constant\" RID=\"104\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1377\" /><ns0:C NID=\"14\" UID=\"1432\" /><ns0:C NID=\"14\" UID=\"1438\" /><ns0:C NID=\"14\" UID=\"1445\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:CD CF=\"Dec_signed\"><ns0:CB ST=\"Number\" T=\"Int\" SV=\"_x0037_\" V=\"7\" /></ns0:CD></ns0:LiteralConstant>"
            }
          ]
        },
        "1446": {
          "uid": "1446",
          "ref_id": "93",
          "exploration_map_name": "Enable start burner",
          "declarations": [
            {
              "file": "sources/decoded-original/0582-IdentXmlPart.xml",
              "kind": "SimpleAccess",
              "scope": "Global",
              "name": "Enable start burner",
              "RID": "93",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "14",
                  "UID": "1446",
                  "OID": "7",
                  "AK": "Write"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:SimpleAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"Enable start burner\" S=\"Global\" RID=\"93\" IS=\"1\"><ns0:CS><ns0:C NID=\"12\" UID=\"619\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"1371\" OID=\"8\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1446\" OID=\"7\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"U\" AA=\"C\" AO=\"386\" SO=\"0\" MID=\"\"><ns0:AOS /></ns0:SSD><ns0:SAD R=\"Memory\" MT=\"2024-10-09T13:13:06.7145244Z\" SAM=\"None\" /></ns0:SimpleAccess>"
            }
          ]
        },
        "1447": {
          "uid": "1447",
          "ref_id": "101",
          "exploration_map_name": "Open MV03 for washing",
          "declarations": [
            {
              "file": "sources/decoded-original/0582-IdentXmlPart.xml",
              "kind": "SimpleAccess",
              "scope": "Global",
              "name": "Open MV03 for washing",
              "RID": "101",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "14",
                  "UID": "1447",
                  "OID": "8",
                  "AK": "Write"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:SimpleAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"Open MV03 for washing\" S=\"Global\" RID=\"101\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1370\" OID=\"8\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1390\" OID=\"7\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1418\" OID=\"8\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1447\" OID=\"8\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"U\" AA=\"C\" AO=\"385\" SO=\"0\" MID=\"\"><ns0:AOS /></ns0:SSD><ns0:SAD R=\"Memory\" MT=\"2024-10-09T13:11:56.3069423Z\" SAM=\"None\" /></ns0:SimpleAccess>"
            }
          ]
        },
        "1448": {
          "uid": "1448",
          "ref_id": "238",
          "exploration_map_name": "Close MV03 for Burner Startup",
          "declarations": [
            {
              "file": "sources/decoded-original/0582-IdentXmlPart.xml",
              "kind": "SimpleAccess",
              "scope": "Global",
              "name": "Close MV03 for Burner Startup",
              "RID": "238",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "14",
                  "UID": "1448",
                  "OID": "7",
                  "AK": "Write"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:SimpleAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"Close MV03 for Burner Startup\" S=\"Global\" RID=\"238\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1448\" OID=\"7\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"26\" OID=\"7\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"U\" AA=\"C\" AO=\"1445\" SO=\"0\" MID=\"\"><ns0:AOS /></ns0:SSD><ns0:SAD R=\"Memory\" MT=\"2025-02-01T05:58:44.1671743Z\" SAM=\"None\" /></ns0:SimpleAccess>"
            }
          ]
        },
        "1449": {
          "uid": "1449",
          "ref_id": "135",
          "exploration_map_name": "8",
          "declarations": [
            {
              "file": "sources/decoded-original/0586-IdentXmlPart.xml",
              "kind": "LiteralConstant",
              "scope": "Constant",
              "name": "8",
              "RID": "135",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1449"
                }
              ],
              "literal_CB": {
                "ST": "Number",
                "T": "Int",
                "SV": "_x0038_",
                "V": "8"
              },
              "original_declaration_xml": "<ns0:LiteralConstant xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Constant\" RID=\"135\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1449\" /><ns0:C NID=\"14\" UID=\"1452\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:CD CF=\"Dec_signed\"><ns0:CB ST=\"Number\" T=\"Int\" SV=\"_x0038_\" V=\"8\" /></ns0:CD></ns0:LiteralConstant>"
            }
          ]
        },
        "1450": {
          "uid": "1450",
          "ref_id": "100",
          "exploration_map_name": "WorkData.BR01_State",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "WorkData.BR01_State",
              "RID": "100",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1450",
                  "AK": "Write"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"100\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1473\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1467\" /><ns0:C NID=\"14\" UID=\"1466\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1463\" /><ns0:C NID=\"14\" UID=\"1462\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1456\" /><ns0:C NID=\"14\" UID=\"1455\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1451\" /><ns0:C NID=\"14\" UID=\"1450\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1444\" /><ns0:C NID=\"14\" UID=\"1443\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1439\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1434\" /><ns0:C NID=\"14\" UID=\"1433\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1427\" /><ns0:C NID=\"14\" UID=\"1426\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1421\" /><ns0:C NID=\"14\" UID=\"1420\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1413\" /><ns0:C NID=\"14\" UID=\"1412\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1398\" /><ns0:C NID=\"14\" UID=\"1397\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1393\" /><ns0:C NID=\"14\" UID=\"1392\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1385\" /><ns0:C NID=\"14\" UID=\"1382\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1378\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1373\" /><ns0:C NID=\"14\" UID=\"1369\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"176\" SO=\"0\" MID=\"62\"><ns0:AOS><ns0:AO N=\"WorkData\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493754:WorkData\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"BR01_State\" RIDI=\"\" BO=\"176\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"47\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1451": {
          "uid": "1451",
          "ref_id": "100",
          "exploration_map_name": "WorkData.BR01_State",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "WorkData.BR01_State",
              "RID": "100",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1451"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"100\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1473\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1467\" /><ns0:C NID=\"14\" UID=\"1466\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1463\" /><ns0:C NID=\"14\" UID=\"1462\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1456\" /><ns0:C NID=\"14\" UID=\"1455\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1451\" /><ns0:C NID=\"14\" UID=\"1450\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1444\" /><ns0:C NID=\"14\" UID=\"1443\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1439\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1434\" /><ns0:C NID=\"14\" UID=\"1433\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1427\" /><ns0:C NID=\"14\" UID=\"1426\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1421\" /><ns0:C NID=\"14\" UID=\"1420\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1413\" /><ns0:C NID=\"14\" UID=\"1412\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1398\" /><ns0:C NID=\"14\" UID=\"1397\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1393\" /><ns0:C NID=\"14\" UID=\"1392\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1385\" /><ns0:C NID=\"14\" UID=\"1382\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1378\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1373\" /><ns0:C NID=\"14\" UID=\"1369\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"176\" SO=\"0\" MID=\"62\"><ns0:AOS><ns0:AO N=\"WorkData\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493754:WorkData\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"BR01_State\" RIDI=\"\" BO=\"176\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"47\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1452": {
          "uid": "1452",
          "ref_id": "135",
          "exploration_map_name": "8",
          "declarations": [
            {
              "file": "sources/decoded-original/0586-IdentXmlPart.xml",
              "kind": "LiteralConstant",
              "scope": "Constant",
              "name": "8",
              "RID": "135",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1452"
                }
              ],
              "literal_CB": {
                "ST": "Number",
                "T": "Int",
                "SV": "_x0038_",
                "V": "8"
              },
              "original_declaration_xml": "<ns0:LiteralConstant xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Constant\" RID=\"135\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1449\" /><ns0:C NID=\"14\" UID=\"1452\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:CD CF=\"Dec_signed\"><ns0:CB ST=\"Number\" T=\"Int\" SV=\"_x0038_\" V=\"8\" /></ns0:CD></ns0:LiteralConstant>"
            }
          ]
        },
        "1453": {
          "uid": "1453",
          "ref_id": "227",
          "exploration_map_name": "Inputs.Burner On",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Inputs.Burner On",
              "RID": "227",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "14",
                  "UID": "1453",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"227\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1469\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"1471\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"1453\" OID=\"1\" /><ns0:C NID=\"6\" UID=\"286\" OID=\"1\" /><ns0:C NID=\"6\" UID=\"295\" OID=\"1\" /><ns0:C NID=\"4\" UID=\"229\" OID=\"1\" /><ns0:C NID=\"9\" UID=\"487\" OID=\"1\" /><ns0:C NID=\"9\" UID=\"498\" OID=\"1\" /><ns0:C NID=\"18\" UID=\"1298\" OID=\"1\" /><ns0:C NID=\"25\" UID=\"43\" OID=\"1\" /><ns0:C NID=\"25\" UID=\"48\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"136\" SO=\"0\" MID=\"192\"><ns0:AOS><ns0:AO N=\"Inputs\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493747:Ingressi\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"Burner On\" RIDI=\"\" BO=\"136\" BS=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"217\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1454": {
          "uid": "1454",
          "ref_id": "137",
          "exploration_map_name": "9",
          "declarations": [
            {
              "file": "sources/decoded-original/0586-IdentXmlPart.xml",
              "kind": "LiteralConstant",
              "scope": "Constant",
              "name": "9",
              "RID": "137",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1454"
                }
              ],
              "literal_CB": {
                "ST": "Number",
                "T": "Int",
                "SV": "_x0039_",
                "V": "9"
              },
              "original_declaration_xml": "<ns0:LiteralConstant xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Constant\" RID=\"137\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1454\" /><ns0:C NID=\"14\" UID=\"1457\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:CD CF=\"Dec_signed\"><ns0:CB ST=\"Number\" T=\"Int\" SV=\"_x0039_\" V=\"9\" /></ns0:CD></ns0:LiteralConstant>"
            }
          ]
        },
        "1455": {
          "uid": "1455",
          "ref_id": "100",
          "exploration_map_name": "WorkData.BR01_State",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "WorkData.BR01_State",
              "RID": "100",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1455",
                  "AK": "Write"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"100\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1473\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1467\" /><ns0:C NID=\"14\" UID=\"1466\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1463\" /><ns0:C NID=\"14\" UID=\"1462\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1456\" /><ns0:C NID=\"14\" UID=\"1455\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1451\" /><ns0:C NID=\"14\" UID=\"1450\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1444\" /><ns0:C NID=\"14\" UID=\"1443\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1439\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1434\" /><ns0:C NID=\"14\" UID=\"1433\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1427\" /><ns0:C NID=\"14\" UID=\"1426\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1421\" /><ns0:C NID=\"14\" UID=\"1420\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1413\" /><ns0:C NID=\"14\" UID=\"1412\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1398\" /><ns0:C NID=\"14\" UID=\"1397\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1393\" /><ns0:C NID=\"14\" UID=\"1392\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1385\" /><ns0:C NID=\"14\" UID=\"1382\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1378\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1373\" /><ns0:C NID=\"14\" UID=\"1369\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"176\" SO=\"0\" MID=\"62\"><ns0:AOS><ns0:AO N=\"WorkData\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493754:WorkData\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"BR01_State\" RIDI=\"\" BO=\"176\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"47\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1456": {
          "uid": "1456",
          "ref_id": "100",
          "exploration_map_name": "WorkData.BR01_State",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "WorkData.BR01_State",
              "RID": "100",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1456"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"100\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1473\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1467\" /><ns0:C NID=\"14\" UID=\"1466\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1463\" /><ns0:C NID=\"14\" UID=\"1462\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1456\" /><ns0:C NID=\"14\" UID=\"1455\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1451\" /><ns0:C NID=\"14\" UID=\"1450\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1444\" /><ns0:C NID=\"14\" UID=\"1443\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1439\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1434\" /><ns0:C NID=\"14\" UID=\"1433\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1427\" /><ns0:C NID=\"14\" UID=\"1426\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1421\" /><ns0:C NID=\"14\" UID=\"1420\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1413\" /><ns0:C NID=\"14\" UID=\"1412\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1398\" /><ns0:C NID=\"14\" UID=\"1397\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1393\" /><ns0:C NID=\"14\" UID=\"1392\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1385\" /><ns0:C NID=\"14\" UID=\"1382\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1378\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1373\" /><ns0:C NID=\"14\" UID=\"1369\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"176\" SO=\"0\" MID=\"62\"><ns0:AOS><ns0:AO N=\"WorkData\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493754:WorkData\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"BR01_State\" RIDI=\"\" BO=\"176\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"47\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1457": {
          "uid": "1457",
          "ref_id": "137",
          "exploration_map_name": "9",
          "declarations": [
            {
              "file": "sources/decoded-original/0586-IdentXmlPart.xml",
              "kind": "LiteralConstant",
              "scope": "Constant",
              "name": "9",
              "RID": "137",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1457"
                }
              ],
              "literal_CB": {
                "ST": "Number",
                "T": "Int",
                "SV": "_x0039_",
                "V": "9"
              },
              "original_declaration_xml": "<ns0:LiteralConstant xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Constant\" RID=\"137\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1454\" /><ns0:C NID=\"14\" UID=\"1457\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:CD CF=\"Dec_signed\"><ns0:CB ST=\"Number\" T=\"Int\" SV=\"_x0039_\" V=\"9\" /></ns0:CD></ns0:LiteralConstant>"
            }
          ]
        },
        "1459": {
          "uid": "1459",
          "ref_id": "139",
          "exploration_map_name": "Tag_145",
          "declarations": [
            {
              "file": "sources/decoded-original/0582-IdentXmlPart.xml",
              "kind": "SimpleAccess",
              "scope": "Global",
              "name": "Tag_145",
              "RID": "139",
              "type": "Timer:33554461:Timer",
              "C": [
                {
                  "NID": "14",
                  "UID": "1459",
                  "OID": "45",
                  "AK": "Write"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:SimpleAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"Tag_145\" S=\"Global\" RID=\"139\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1459\" OID=\"45\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1460\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Timer:33554461:Timer\" /></ns0:OD><ns0:SD PSS=\"Timer\" /><ns0:SSD S=\"U\" AA=\"C\" AO=\"38\" SO=\"0\" MID=\"\"><ns0:AOS /></ns0:SSD><ns0:SAD R=\"Timer\" MT=\"2024-07-16T15:01:05.9933311Z\" SAM=\"None\" /></ns0:SimpleAccess>"
            }
          ]
        },
        "1458": {
          "uid": "1458",
          "ref_id": "138",
          "exploration_map_name": "S5T#30S",
          "declarations": [
            {
              "file": "sources/decoded-original/0586-IdentXmlPart.xml",
              "kind": "LiteralConstant",
              "scope": "Constant",
              "name": "S5T#30S",
              "RID": "138",
              "type": "S5Time:33554444:S5Time",
              "C": [
                {
                  "NID": "14",
                  "UID": "1458",
                  "OID": "45"
                }
              ],
              "literal_CB": {
                "ST": "Number",
                "T": "S5Time",
                "SV": "S5T_x0023_30S",
                "V": "4864"
              },
              "original_declaration_xml": "<ns0:LiteralConstant xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Constant\" RID=\"138\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1458\" OID=\"45\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"S5Time:33554444:S5Time\" /></ns0:OD><ns0:CD CF=\"S5time\" FF=\"32\"><ns0:CB ST=\"Number\" T=\"S5Time\" SV=\"S5T_x0023_30S\" V=\"4864\" /></ns0:CD></ns0:LiteralConstant>"
            }
          ]
        },
        "1460": {
          "uid": "1460",
          "ref_id": "139",
          "exploration_map_name": "Tag_145",
          "declarations": [
            {
              "file": "sources/decoded-original/0582-IdentXmlPart.xml",
              "kind": "SimpleAccess",
              "scope": "Global",
              "name": "Tag_145",
              "RID": "139",
              "type": "Timer:33554461:Timer",
              "C": [
                {
                  "NID": "14",
                  "UID": "1460",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:SimpleAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"Tag_145\" S=\"Global\" RID=\"139\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1459\" OID=\"45\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1460\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Timer:33554461:Timer\" /></ns0:OD><ns0:SD PSS=\"Timer\" /><ns0:SSD S=\"U\" AA=\"C\" AO=\"38\" SO=\"0\" MID=\"\"><ns0:AOS /></ns0:SSD><ns0:SAD R=\"Timer\" MT=\"2024-07-16T15:01:05.9933311Z\" SAM=\"None\" /></ns0:SimpleAccess>"
            }
          ]
        },
        "1461": {
          "uid": "1461",
          "ref_id": "141",
          "exploration_map_name": "10",
          "declarations": [
            {
              "file": "sources/decoded-original/0586-IdentXmlPart.xml",
              "kind": "LiteralConstant",
              "scope": "Constant",
              "name": "10",
              "RID": "141",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1461"
                }
              ],
              "literal_CB": {
                "ST": "Number",
                "T": "Int",
                "SV": "_x0031_0",
                "V": "10"
              },
              "original_declaration_xml": "<ns0:LiteralConstant xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Constant\" RID=\"141\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1461\" /><ns0:C NID=\"14\" UID=\"1464\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:CD CF=\"Dec_signed\"><ns0:CB ST=\"Number\" T=\"Int\" SV=\"_x0031_0\" V=\"10\" /></ns0:CD></ns0:LiteralConstant>"
            }
          ]
        },
        "1462": {
          "uid": "1462",
          "ref_id": "100",
          "exploration_map_name": "WorkData.BR01_State",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "WorkData.BR01_State",
              "RID": "100",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1462",
                  "AK": "Write"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"100\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1473\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1467\" /><ns0:C NID=\"14\" UID=\"1466\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1463\" /><ns0:C NID=\"14\" UID=\"1462\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1456\" /><ns0:C NID=\"14\" UID=\"1455\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1451\" /><ns0:C NID=\"14\" UID=\"1450\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1444\" /><ns0:C NID=\"14\" UID=\"1443\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1439\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1434\" /><ns0:C NID=\"14\" UID=\"1433\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1427\" /><ns0:C NID=\"14\" UID=\"1426\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1421\" /><ns0:C NID=\"14\" UID=\"1420\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1413\" /><ns0:C NID=\"14\" UID=\"1412\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1398\" /><ns0:C NID=\"14\" UID=\"1397\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1393\" /><ns0:C NID=\"14\" UID=\"1392\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1385\" /><ns0:C NID=\"14\" UID=\"1382\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1378\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1373\" /><ns0:C NID=\"14\" UID=\"1369\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"176\" SO=\"0\" MID=\"62\"><ns0:AOS><ns0:AO N=\"WorkData\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493754:WorkData\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"BR01_State\" RIDI=\"\" BO=\"176\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"47\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1463": {
          "uid": "1463",
          "ref_id": "100",
          "exploration_map_name": "WorkData.BR01_State",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "WorkData.BR01_State",
              "RID": "100",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1463"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"100\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1473\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1467\" /><ns0:C NID=\"14\" UID=\"1466\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1463\" /><ns0:C NID=\"14\" UID=\"1462\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1456\" /><ns0:C NID=\"14\" UID=\"1455\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1451\" /><ns0:C NID=\"14\" UID=\"1450\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1444\" /><ns0:C NID=\"14\" UID=\"1443\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1439\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1434\" /><ns0:C NID=\"14\" UID=\"1433\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1427\" /><ns0:C NID=\"14\" UID=\"1426\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1421\" /><ns0:C NID=\"14\" UID=\"1420\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1413\" /><ns0:C NID=\"14\" UID=\"1412\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1398\" /><ns0:C NID=\"14\" UID=\"1397\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1393\" /><ns0:C NID=\"14\" UID=\"1392\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1385\" /><ns0:C NID=\"14\" UID=\"1382\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1378\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1373\" /><ns0:C NID=\"14\" UID=\"1369\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"176\" SO=\"0\" MID=\"62\"><ns0:AOS><ns0:AO N=\"WorkData\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493754:WorkData\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"BR01_State\" RIDI=\"\" BO=\"176\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"47\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1464": {
          "uid": "1464",
          "ref_id": "141",
          "exploration_map_name": "10",
          "declarations": [
            {
              "file": "sources/decoded-original/0586-IdentXmlPart.xml",
              "kind": "LiteralConstant",
              "scope": "Constant",
              "name": "10",
              "RID": "141",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1464"
                }
              ],
              "literal_CB": {
                "ST": "Number",
                "T": "Int",
                "SV": "_x0031_0",
                "V": "10"
              },
              "original_declaration_xml": "<ns0:LiteralConstant xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Constant\" RID=\"141\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1461\" /><ns0:C NID=\"14\" UID=\"1464\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:CD CF=\"Dec_signed\"><ns0:CB ST=\"Number\" T=\"Int\" SV=\"_x0031_0\" V=\"10\" /></ns0:CD></ns0:LiteralConstant>"
            }
          ]
        },
        "1465": {
          "uid": "1465",
          "ref_id": "143",
          "exploration_map_name": "11",
          "declarations": [
            {
              "file": "sources/decoded-original/0586-IdentXmlPart.xml",
              "kind": "LiteralConstant",
              "scope": "Constant",
              "name": "11",
              "RID": "143",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1465"
                }
              ],
              "literal_CB": {
                "ST": "Number",
                "T": "Int",
                "SV": "_x0031_1",
                "V": "11"
              },
              "original_declaration_xml": "<ns0:LiteralConstant xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Constant\" RID=\"143\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1465\" /><ns0:C NID=\"14\" UID=\"1468\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:CD CF=\"Dec_signed\"><ns0:CB ST=\"Number\" T=\"Int\" SV=\"_x0031_1\" V=\"11\" /></ns0:CD></ns0:LiteralConstant>"
            }
          ]
        },
        "1466": {
          "uid": "1466",
          "ref_id": "100",
          "exploration_map_name": "WorkData.BR01_State",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "WorkData.BR01_State",
              "RID": "100",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1466",
                  "AK": "Write"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"100\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1473\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1467\" /><ns0:C NID=\"14\" UID=\"1466\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1463\" /><ns0:C NID=\"14\" UID=\"1462\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1456\" /><ns0:C NID=\"14\" UID=\"1455\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1451\" /><ns0:C NID=\"14\" UID=\"1450\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1444\" /><ns0:C NID=\"14\" UID=\"1443\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1439\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1434\" /><ns0:C NID=\"14\" UID=\"1433\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1427\" /><ns0:C NID=\"14\" UID=\"1426\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1421\" /><ns0:C NID=\"14\" UID=\"1420\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1413\" /><ns0:C NID=\"14\" UID=\"1412\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1398\" /><ns0:C NID=\"14\" UID=\"1397\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1393\" /><ns0:C NID=\"14\" UID=\"1392\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1385\" /><ns0:C NID=\"14\" UID=\"1382\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1378\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1373\" /><ns0:C NID=\"14\" UID=\"1369\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"176\" SO=\"0\" MID=\"62\"><ns0:AOS><ns0:AO N=\"WorkData\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493754:WorkData\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"BR01_State\" RIDI=\"\" BO=\"176\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"47\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1467": {
          "uid": "1467",
          "ref_id": "100",
          "exploration_map_name": "WorkData.BR01_State",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "WorkData.BR01_State",
              "RID": "100",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1467"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"100\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1473\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1467\" /><ns0:C NID=\"14\" UID=\"1466\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1463\" /><ns0:C NID=\"14\" UID=\"1462\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1456\" /><ns0:C NID=\"14\" UID=\"1455\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1451\" /><ns0:C NID=\"14\" UID=\"1450\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1444\" /><ns0:C NID=\"14\" UID=\"1443\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1439\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1434\" /><ns0:C NID=\"14\" UID=\"1433\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1427\" /><ns0:C NID=\"14\" UID=\"1426\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1421\" /><ns0:C NID=\"14\" UID=\"1420\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1413\" /><ns0:C NID=\"14\" UID=\"1412\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1398\" /><ns0:C NID=\"14\" UID=\"1397\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1393\" /><ns0:C NID=\"14\" UID=\"1392\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1385\" /><ns0:C NID=\"14\" UID=\"1382\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1378\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1373\" /><ns0:C NID=\"14\" UID=\"1369\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"176\" SO=\"0\" MID=\"62\"><ns0:AOS><ns0:AO N=\"WorkData\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493754:WorkData\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"BR01_State\" RIDI=\"\" BO=\"176\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"47\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1468": {
          "uid": "1468",
          "ref_id": "143",
          "exploration_map_name": "11",
          "declarations": [
            {
              "file": "sources/decoded-original/0586-IdentXmlPart.xml",
              "kind": "LiteralConstant",
              "scope": "Constant",
              "name": "11",
              "RID": "143",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1468"
                }
              ],
              "literal_CB": {
                "ST": "Number",
                "T": "Int",
                "SV": "_x0031_1",
                "V": "11"
              },
              "original_declaration_xml": "<ns0:LiteralConstant xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Constant\" RID=\"143\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1465\" /><ns0:C NID=\"14\" UID=\"1468\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:CD CF=\"Dec_signed\"><ns0:CB ST=\"Number\" T=\"Int\" SV=\"_x0031_1\" V=\"11\" /></ns0:CD></ns0:LiteralConstant>"
            }
          ]
        },
        "1469": {
          "uid": "1469",
          "ref_id": "227",
          "exploration_map_name": "Inputs.Burner On",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Inputs.Burner On",
              "RID": "227",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "14",
                  "UID": "1469",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"227\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1469\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"1471\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"1453\" OID=\"1\" /><ns0:C NID=\"6\" UID=\"286\" OID=\"1\" /><ns0:C NID=\"6\" UID=\"295\" OID=\"1\" /><ns0:C NID=\"4\" UID=\"229\" OID=\"1\" /><ns0:C NID=\"9\" UID=\"487\" OID=\"1\" /><ns0:C NID=\"9\" UID=\"498\" OID=\"1\" /><ns0:C NID=\"18\" UID=\"1298\" OID=\"1\" /><ns0:C NID=\"25\" UID=\"43\" OID=\"1\" /><ns0:C NID=\"25\" UID=\"48\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"136\" SO=\"0\" MID=\"192\"><ns0:AOS><ns0:AO N=\"Inputs\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493747:Ingressi\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"Burner On\" RIDI=\"\" BO=\"136\" BS=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"217\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1470": {
          "uid": "1470",
          "ref_id": "144",
          "exploration_map_name": "Start Burner",
          "declarations": [
            {
              "file": "sources/decoded-original/0582-IdentXmlPart.xml",
              "kind": "SimpleAccess",
              "scope": "Global",
              "name": "Start Burner",
              "RID": "144",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "14",
                  "UID": "1470",
                  "OID": "9",
                  "AK": "Write"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:SimpleAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"Start Burner\" S=\"Global\" RID=\"144\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1470\" OID=\"9\" AK=\"Write\" /><ns0:C NID=\"16\" UID=\"1189\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"U\" AA=\"C\" AO=\"387\" SO=\"0\" MID=\"\"><ns0:AOS /></ns0:SSD><ns0:SAD R=\"Memory\" MT=\"2024-10-09T13:07:54.1816115Z\" SAM=\"None\" /></ns0:SimpleAccess>"
            }
          ]
        },
        "1471": {
          "uid": "1471",
          "ref_id": "227",
          "exploration_map_name": "Inputs.Burner On",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "Inputs.Burner On",
              "RID": "227",
              "type": "Bool:33554433:Bool",
              "C": [
                {
                  "NID": "14",
                  "UID": "1471",
                  "OID": "1"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"227\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1469\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"1471\" OID=\"1\" /><ns0:C NID=\"14\" UID=\"1453\" OID=\"1\" /><ns0:C NID=\"6\" UID=\"286\" OID=\"1\" /><ns0:C NID=\"6\" UID=\"295\" OID=\"1\" /><ns0:C NID=\"4\" UID=\"229\" OID=\"1\" /><ns0:C NID=\"9\" UID=\"487\" OID=\"1\" /><ns0:C NID=\"9\" UID=\"498\" OID=\"1\" /><ns0:C NID=\"18\" UID=\"1298\" OID=\"1\" /><ns0:C NID=\"25\" UID=\"43\" OID=\"1\" /><ns0:C NID=\"25\" UID=\"48\" OID=\"1\" /></ns0:CS></ns0:ID><ns0:OD S=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"136\" SO=\"0\" MID=\"192\"><ns0:AOS><ns0:AO N=\"Inputs\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493747:Ingressi\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"Burner On\" RIDI=\"\" BO=\"136\" BS=\"1\"><ns0:TD TDF=\"OST\" T=\"Bool:33554433:Bool\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"217\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1472": {
          "uid": "1472",
          "ref_id": "52",
          "exploration_map_name": "0",
          "declarations": [
            {
              "file": "sources/decoded-original/0586-IdentXmlPart.xml",
              "kind": "LiteralConstant",
              "scope": "Constant",
              "name": "0",
              "RID": "52",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1472"
                }
              ],
              "literal_CB": {
                "ST": "Number",
                "T": "Int",
                "SV": "_x0030_",
                "V": "0"
              },
              "original_declaration_xml": "<ns0:LiteralConstant xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Constant\" RID=\"52\" IS=\"1\"><ns0:CS><ns0:C NID=\"6\" UID=\"296\" /><ns0:C NID=\"8\" UID=\"487\" /><ns0:C NID=\"14\" UID=\"1474\" /><ns0:C NID=\"14\" UID=\"1472\" /><ns0:C NID=\"14\" UID=\"1442\" /><ns0:C NID=\"14\" UID=\"1416\" /><ns0:C NID=\"14\" UID=\"1383\" /><ns0:C NID=\"14\" UID=\"1374\" /><ns0:C NID=\"14\" UID=\"1368\" /><ns0:C NID=\"16\" UID=\"1197\" /><ns0:C NID=\"17\" UID=\"1182\" /><ns0:C NID=\"18\" UID=\"1316\" /><ns0:C NID=\"18\" UID=\"1314\" /><ns0:C NID=\"18\" UID=\"1310\" /><ns0:C NID=\"18\" UID=\"1309\" /><ns0:C NID=\"19\" UID=\"1272\" /><ns0:C NID=\"25\" UID=\"45\" /><ns0:C NID=\"25\" UID=\"100\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:CD CF=\"Dec_signed\"><ns0:CB ST=\"Number\" T=\"Int\" SV=\"_x0030_\" V=\"0\" /></ns0:CD></ns0:LiteralConstant>"
            }
          ]
        },
        "1473": {
          "uid": "1473",
          "ref_id": "100",
          "exploration_map_name": "WorkData.BR01_State",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "WorkData.BR01_State",
              "RID": "100",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1473",
                  "AK": "Write"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"100\" IS=\"1\"><ns0:CS><ns0:C NID=\"14\" UID=\"1473\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1467\" /><ns0:C NID=\"14\" UID=\"1466\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1463\" /><ns0:C NID=\"14\" UID=\"1462\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1456\" /><ns0:C NID=\"14\" UID=\"1455\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1451\" /><ns0:C NID=\"14\" UID=\"1450\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1444\" /><ns0:C NID=\"14\" UID=\"1443\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1439\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1434\" /><ns0:C NID=\"14\" UID=\"1433\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1427\" /><ns0:C NID=\"14\" UID=\"1426\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1421\" /><ns0:C NID=\"14\" UID=\"1420\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1413\" /><ns0:C NID=\"14\" UID=\"1412\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1398\" /><ns0:C NID=\"14\" UID=\"1397\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1393\" /><ns0:C NID=\"14\" UID=\"1392\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1385\" /><ns0:C NID=\"14\" UID=\"1382\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1378\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1373\" /><ns0:C NID=\"14\" UID=\"1369\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"176\" SO=\"0\" MID=\"62\"><ns0:AOS><ns0:AO N=\"WorkData\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493754:WorkData\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"BR01_State\" RIDI=\"\" BO=\"176\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"47\" /></ns0:GlobalAccess>"
            }
          ]
        },
        "1474": {
          "uid": "1474",
          "ref_id": "52",
          "exploration_map_name": "0",
          "declarations": [
            {
              "file": "sources/decoded-original/0586-IdentXmlPart.xml",
              "kind": "LiteralConstant",
              "scope": "Constant",
              "name": "0",
              "RID": "52",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1474"
                }
              ],
              "literal_CB": {
                "ST": "Number",
                "T": "Int",
                "SV": "_x0030_",
                "V": "0"
              },
              "original_declaration_xml": "<ns0:LiteralConstant xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Constant\" RID=\"52\" IS=\"1\"><ns0:CS><ns0:C NID=\"6\" UID=\"296\" /><ns0:C NID=\"8\" UID=\"487\" /><ns0:C NID=\"14\" UID=\"1474\" /><ns0:C NID=\"14\" UID=\"1472\" /><ns0:C NID=\"14\" UID=\"1442\" /><ns0:C NID=\"14\" UID=\"1416\" /><ns0:C NID=\"14\" UID=\"1383\" /><ns0:C NID=\"14\" UID=\"1374\" /><ns0:C NID=\"14\" UID=\"1368\" /><ns0:C NID=\"16\" UID=\"1197\" /><ns0:C NID=\"17\" UID=\"1182\" /><ns0:C NID=\"18\" UID=\"1316\" /><ns0:C NID=\"18\" UID=\"1314\" /><ns0:C NID=\"18\" UID=\"1310\" /><ns0:C NID=\"18\" UID=\"1309\" /><ns0:C NID=\"19\" UID=\"1272\" /><ns0:C NID=\"25\" UID=\"45\" /><ns0:C NID=\"25\" UID=\"100\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:CD CF=\"Dec_signed\"><ns0:CB ST=\"Number\" T=\"Int\" SV=\"_x0030_\" V=\"0\" /></ns0:CD></ns0:LiteralConstant>"
            }
          ]
        },
        "1475": {
          "uid": "1475",
          "ref_id": "97",
          "exploration_map_name": "WorkData.BR01_CleanTime",
          "declarations": [
            {
              "file": "sources/decoded-original/0585-IdentXmlPart.xml",
              "kind": "GlobalAccess",
              "scope": "Global",
              "name": "WorkData.BR01_CleanTime",
              "RID": "97",
              "type": "Int:33554437:Int",
              "C": [
                {
                  "NID": "14",
                  "UID": "1475",
                  "AK": "Write"
                }
              ],
              "literal_CB": null,
              "original_declaration_xml": "<ns0:GlobalAccess xmlns:ns0=\"http://schemas.siemens.com/Simatic/ES/14/IdentManager/IdentXmlPart.xsd\"><ns0:ID N=\"\" S=\"Global\" RID=\"97\" IS=\"1\"><ns0:CS><ns0:C NID=\"13\" UID=\"636\" /><ns0:C NID=\"13\" UID=\"638\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1384\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1404\" /><ns0:C NID=\"14\" UID=\"1406\" AK=\"Write\" /><ns0:C NID=\"14\" UID=\"1475\" AK=\"Write\" /></ns0:CS></ns0:ID><ns0:OD S=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /></ns0:OD><ns0:SD /><ns0:SSD S=\"S\" AA=\"C\" AO=\"192\" SO=\"0\" MID=\"63\"><ns0:AOS><ns0:AO N=\"WorkData\" RIDI=\"\" BO=\"0\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Block_DB:-1845493754:WorkData\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO><ns0:AO N=\"BR01_CleanTime\" RIDI=\"\" BO=\"192\" BS=\"16\"><ns0:TD TDF=\"OST\" T=\"Int:33554437:Int\" /><ns0:ATD TDF=\"OST\" T=\"Undef:0:\" /></ns0:AO></ns0:AOS></ns0:SSD><ns0:BAD BIRID=\"47\" /></ns0:GlobalAccess>"
            }
          ]
        }
      },
      "wires": [
        {
          "uid": "1668",
          "endpoints": [
            {
              "kind": "Powerrail",
              "uid": null,
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1634",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1476",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1366",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1634",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "1635",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1634",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1636",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "1638",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1477",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1367",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1636",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "1637",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1636",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1122",
              "pin": "en"
            },
            {
              "kind": "PCon",
              "uid": "1127",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "28",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "1130",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1478",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1368",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1122",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1479",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1122",
              "pin": "out1"
            },
            {
              "kind": "OCon",
              "uid": "1369",
              "pin": null
            }
          ]
        },
        {
          "uid": "1480",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1370",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1127",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "37",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "38",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "28",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "29",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "28",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1670",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "33",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "34",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1670",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "30",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1670",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1669",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "25",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "26",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1669",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "1481",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1371",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1130",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "1483",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1372",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1638",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "1639",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1638",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1137",
              "pin": "pre"
            },
            {
              "kind": "PCon",
              "uid": "1164",
              "pin": "pre"
            },
            {
              "kind": "PCon",
              "uid": "1184",
              "pin": "pre"
            },
            {
              "kind": "PCon",
              "uid": "1193",
              "pin": "pre"
            },
            {
              "kind": "PCon",
              "uid": "1225",
              "pin": "pre"
            },
            {
              "kind": "PCon",
              "uid": "1245",
              "pin": "pre"
            },
            {
              "kind": "PCon",
              "uid": "1256",
              "pin": "pre"
            },
            {
              "kind": "PCon",
              "uid": "1272",
              "pin": "pre"
            },
            {
              "kind": "PCon",
              "uid": "1294",
              "pin": "pre"
            },
            {
              "kind": "PCon",
              "uid": "1314",
              "pin": "pre"
            },
            {
              "kind": "PCon",
              "uid": "1323",
              "pin": "pre"
            },
            {
              "kind": "PCon",
              "uid": "1339",
              "pin": "pre"
            },
            {
              "kind": "PCon",
              "uid": "1347",
              "pin": "pre"
            }
          ]
        },
        {
          "uid": "1484",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1373",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1137",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "1485",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1374",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1137",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "1486",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1137",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1143",
              "pin": "pre"
            },
            {
              "kind": "PCon",
              "uid": "1151",
              "pin": "pre"
            },
            {
              "kind": "PCon",
              "uid": "1159",
              "pin": "en"
            }
          ]
        },
        {
          "uid": "1487",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1375",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1143",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "1488",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1376",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1143",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "1489",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1143",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1146",
              "pin": "en"
            }
          ]
        },
        {
          "uid": "1491",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1377",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1146",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1492",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1146",
              "pin": "out1"
            },
            {
              "kind": "OCon",
              "uid": "1378",
              "pin": null
            }
          ]
        },
        {
          "uid": "1493",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1379",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1151",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "1494",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1380",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1151",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "1495",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1151",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1154",
              "pin": "en"
            }
          ]
        },
        {
          "uid": "1497",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1381",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1154",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1498",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1154",
              "pin": "out1"
            },
            {
              "kind": "OCon",
              "uid": "1382",
              "pin": null
            }
          ]
        },
        {
          "uid": "1499",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1383",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1159",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1500",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1159",
              "pin": "out1"
            },
            {
              "kind": "OCon",
              "uid": "1384",
              "pin": null
            }
          ]
        },
        {
          "uid": "1502",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1385",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1164",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "1503",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1386",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1164",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "1504",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1164",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1640",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "1176",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "1179",
              "pin": "en"
            }
          ]
        },
        {
          "uid": "1505",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1387",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1640",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "1641",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1640",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1171",
              "pin": "en"
            }
          ]
        },
        {
          "uid": "1507",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1388",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1171",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1508",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1171",
              "pin": "out1"
            },
            {
              "kind": "OCon",
              "uid": "1389",
              "pin": null
            }
          ]
        },
        {
          "uid": "1509",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1390",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1176",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "1510",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1391",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1179",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1511",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1179",
              "pin": "out1"
            },
            {
              "kind": "OCon",
              "uid": "1392",
              "pin": null
            }
          ]
        },
        {
          "uid": "1513",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1393",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1184",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "1514",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1394",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1184",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "21",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1184",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1642",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "23",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "24",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1642",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "22",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1642",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1188",
              "pin": "en"
            }
          ]
        },
        {
          "uid": "1518",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1396",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1188",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1519",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1188",
              "pin": "out1"
            },
            {
              "kind": "OCon",
              "uid": "1397",
              "pin": null
            }
          ]
        },
        {
          "uid": "1520",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1398",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1193",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "1521",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1399",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1193",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "1522",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1193",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1199",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "1644",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "1650",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1523",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1400",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1199",
              "pin": "value"
            }
          ]
        },
        {
          "uid": "1524",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1401",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1199",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "1525",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1402",
              "pin": null
            },
            {
              "kind": "PCon",
