            },
            {
              "uid": "51",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "44",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "905",
                  "pin": "pre"
                }
              ]
            },
            {
              "uid": "52",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "54",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "905",
                  "pin": "bit"
                }
              ]
            },
            {
              "uid": "53",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "55",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "905",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "78",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "905",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "73",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "79",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "80",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "73",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "56",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "57",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "906",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "62",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "906",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "61",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "58",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "60",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "59",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "63",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "59",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "61",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "68",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "61",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "66",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "69",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "70",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "66",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "881",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "865",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "851",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "882",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "851",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "852",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "860",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "883",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "866",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "852",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "884",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "852",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "853",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "855",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "857",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "885",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "867",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "853",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "90",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "853",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "87",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "907",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "92",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "93",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "87",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "91",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "87",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "854",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "887",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "869",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "854",
                  "pin": "value"
                }
              ]
            },
            {
              "uid": "888",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "868",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "854",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "95",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "96",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "907",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "94",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "907",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "908",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "915",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "911",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "908",
                  "pin": "value"
                }
              ]
            },
            {
              "uid": "916",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "910",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "908",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "889",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "870",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "855",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "890",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "855",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "856",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "891",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "871",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "856",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "892",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "872",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "857",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "893",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "857",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "858",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "894",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "873",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "858",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "895",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "858",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "859",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "896",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "874",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "859",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "897",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "875",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "860",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "898",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "860",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "861",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "863",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "899",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "876",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "861",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "900",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "861",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "862",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "901",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "877",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "862",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "902",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "878",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "863",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "903",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "863",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "864",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "904",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "879",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "864",
                  "pin": "operand"
                }
              ]
            }
          ]
        }
      ],
      "alarms": [
        {
          "name": "Allarm.FN03_INV",
          "actions": [
            {
              "network": 1801,
              "uid": "856",
              "gate": "SCoil",
              "order": 15,
              "target": "allarm.fn03_inv",
              "name": "Allarm.FN03_INV",
              "condition": {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "start fn03",
                        "name": "Start FN03"
                      }
                    ]
                  },
                  {
                    "op": "not",
                    "arg": {
                      "op": "read",
                      "key": "inputs.fn03_all_softstarter",
                      "name": "Inputs.FN03_All_SoftStarter"
                    }
                  }
                ]
              },
              "native_upstream": {
                "parts": [
                  "851",
                  "852",
                  "855",
                  "856"
                ],
                "contacts": [
                  {
                    "part": "855",
                    "gate": "Contact",
                    "negated_pins": [
                      "operand"
                    ],
                    "wire": "889",
                    "oref": "870",
                    "ref_id": "290",
                    "name": "Inputs.FN03_All_SoftStarter"
                  },
                  {
                    "part": "852",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "883",
                    "oref": "866",
                    "ref_id": "93",
                    "name": "Start FN03"
                  },
                  {
                    "part": "851",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "881",
                    "oref": "865",
                    "ref_id": "1",
                    "name": "ON"
                  }
                ],
                "reference_pins": [
                  {
                    "part": "851",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "881",
                    "oref": "865",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "852",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "883",
                    "oref": "866",
                    "ref_id": "93",
                    "name": "Start FN03"
                  },
                  {
                    "part": "855",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "889",
                    "oref": "870",
                    "ref_id": "290",
                    "name": "Inputs.FN03_All_SoftStarter"
                  },
                  {
                    "part": "856",
                    "gate": "SCoil",
                    "pin": "operand",
                    "wire": "891",
                    "oref": "871",
                    "ref_id": "227",
                    "name": "Allarm.FN03_INV"
                  }
                ]
              }
            },
            {
              "network": 1801,
              "uid": "864",
              "gate": "RCoil",
              "order": 23,
              "target": "allarm.fn03_inv",
              "name": "Allarm.FN03_INV",
              "condition": {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "flag.reset_allarm",
                        "name": "Flag.RESET_ALLARM"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "allarm.fn03_inv",
                    "name": "Allarm.FN03_INV"
                  }
                ]
              },
              "native_upstream": {
                "parts": [
                  "851",
                  "860",
                  "863",
                  "864"
                ],
                "contacts": [
                  {
                    "part": "863",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "902",
                    "oref": "878",
                    "ref_id": "227",
                    "name": "Allarm.FN03_INV"
                  },
                  {
                    "part": "860",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "897",
                    "oref": "875",
                    "ref_id": "13",
                    "name": "Flag.RESET_ALLARM"
                  },
                  {
                    "part": "851",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "881",
                    "oref": "865",
                    "ref_id": "1",
                    "name": "ON"
                  }
                ],
                "reference_pins": [
                  {
                    "part": "851",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "881",
                    "oref": "865",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "860",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "897",
                    "oref": "875",
                    "ref_id": "13",
                    "name": "Flag.RESET_ALLARM"
                  },
                  {
                    "part": "863",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "902",
                    "oref": "878",
                    "ref_id": "227",
                    "name": "Allarm.FN03_INV"
                  },
                  {
                    "part": "864",
                    "gate": "RCoil",
                    "pin": "operand",
                    "wire": "904",
                    "oref": "879",
                    "ref_id": "227",
                    "name": "Allarm.FN03_INV"
                  }
                ]
              }
            }
          ],
          "usages": [
            {
              "network": 1801,
              "block": "allarms 1",
              "title": "fn03",
              "file": "sources/decoded-original/0436-FlgNet.xml",
              "wire": "891",
              "oref": "871",
              "part": "856",
              "gate": "SCoil",
              "pin": "operand",
              "name": "Allarm.FN03_INV",
              "identity": "allarm.fn03_inv",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1801,
              "block": "allarms 1",
              "title": "fn03",
              "file": "sources/decoded-original/0436-FlgNet.xml",
              "wire": "902",
              "oref": "878",
              "part": "863",
              "gate": "Contact",
              "pin": "operand",
              "name": "Allarm.FN03_INV",
              "identity": "allarm.fn03_inv",
              "scope": "Global",
              "role": "read",
              "role_basis": "접점 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": null,
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1801,
              "block": "allarms 1",
              "title": "fn03",
              "file": "sources/decoded-original/0436-FlgNet.xml",
              "wire": "904",
              "oref": "879",
              "part": "864",
              "gate": "RCoil",
              "pin": "operand",
              "name": "Allarm.FN03_INV",
              "identity": "allarm.fn03_inv",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1954,
              "block": "motors 1",
              "title": "fn03",
              "file": "sources/decoded-original/0256-FlgNet.xml",
              "wire": "21",
              "oref": "23",
              "part": "22",
              "gate": "Contact",
              "pin": "operand",
              "name": "Allarm.FN03_INV",
              "identity": "allarm.fn03_inv",
              "scope": "Global",
              "role": "read",
              "role_basis": "접점 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": null,
                  "file": "sources/decoded-original/0604-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            }
          ],
          "all_static_writers": [
            {
              "network": 1801,
              "block": "allarms 1",
              "title": "fn03",
              "file": "sources/decoded-original/0436-FlgNet.xml",
              "wire": "891",
              "oref": "871",
              "part": "856",
              "gate": "SCoil",
              "pin": "operand",
              "name": "Allarm.FN03_INV",
              "identity": "allarm.fn03_inv",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1801,
              "block": "allarms 1",
              "title": "fn03",
              "file": "sources/decoded-original/0436-FlgNet.xml",
              "wire": "904",
              "oref": "879",
              "part": "864",
              "gate": "RCoil",
              "pin": "operand",
              "name": "Allarm.FN03_INV",
              "identity": "allarm.fn03_inv",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            }
          ],
          "other_scope_usages": []
        },
        {
          "name": "Allarm.FN_03_FAULT",
          "actions": [
            {
              "network": 1801,
              "uid": "859",
              "gate": "SCoil",
              "order": 18,
              "target": "allarm.fn_03_fault",
              "name": "Allarm.FN_03_FAULT",
              "condition": {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "and",
                            "args": [
                              {
                                "op": "const",
                                "value": true
                              },
                              {
                                "op": "read",
                                "key": "on",
                                "name": "ON"
                              }
                            ]
                          },
                          {
                            "op": "read",
                            "key": "start fn03",
                            "name": "Start FN03"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "tag_66",
                        "name": "Tag_66"
                      }
                    ]
                  },
                  {
                    "op": "not",
                    "arg": {
                      "op": "read",
                      "key": "inputs.fn03 run",
                      "name": "Inputs.FN03 Run"
                    }
                  }
                ]
              },
              "native_upstream": {
                "parts": [
                  "851",
                  "852",
                  "857",
                  "858",
                  "859"
                ],
                "contacts": [
                  {
                    "part": "858",
                    "gate": "Contact",
                    "negated_pins": [
                      "operand"
                    ],
                    "wire": "894",
                    "oref": "873",
                    "ref_id": "289",
                    "name": "Inputs.FN03 Run"
                  },
                  {
                    "part": "857",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "892",
                    "oref": "872",
                    "ref_id": "95",
                    "name": "Tag_66"
                  },
                  {
                    "part": "852",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "883",
                    "oref": "866",
                    "ref_id": "93",
                    "name": "Start FN03"
                  },
                  {
                    "part": "851",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "881",
                    "oref": "865",
                    "ref_id": "1",
                    "name": "ON"
                  }
                ],
                "reference_pins": [
                  {
                    "part": "851",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "881",
                    "oref": "865",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "852",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "883",
                    "oref": "866",
                    "ref_id": "93",
                    "name": "Start FN03"
                  },
                  {
                    "part": "857",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "892",
                    "oref": "872",
                    "ref_id": "95",
                    "name": "Tag_66"
                  },
                  {
                    "part": "858",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "894",
                    "oref": "873",
                    "ref_id": "289",
                    "name": "Inputs.FN03 Run"
                  },
                  {
                    "part": "859",
                    "gate": "SCoil",
                    "pin": "operand",
                    "wire": "896",
                    "oref": "874",
                    "ref_id": "97",
                    "name": "Allarm.FN_03_FAULT"
                  }
                ]
              }
            },
            {
              "network": 1801,
              "uid": "862",
              "gate": "RCoil",
              "order": 21,
              "target": "allarm.fn_03_fault",
              "name": "Allarm.FN_03_FAULT",
              "condition": {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "flag.reset_allarm",
                        "name": "Flag.RESET_ALLARM"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "allarm.fn_03_fault",
                    "name": "Allarm.FN_03_FAULT"
                  }
                ]
              },
              "native_upstream": {
                "parts": [
                  "851",
                  "860",
                  "861",
                  "862"
                ],
                "contacts": [
                  {
                    "part": "861",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "899",
                    "oref": "876",
                    "ref_id": "97",
                    "name": "Allarm.FN_03_FAULT"
                  },
                  {
                    "part": "860",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "897",
                    "oref": "875",
                    "ref_id": "13",
                    "name": "Flag.RESET_ALLARM"
                  },
                  {
                    "part": "851",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "881",
                    "oref": "865",
                    "ref_id": "1",
                    "name": "ON"
                  }
                ],
                "reference_pins": [
                  {
                    "part": "851",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "881",
                    "oref": "865",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "860",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "897",
                    "oref": "875",
                    "ref_id": "13",
                    "name": "Flag.RESET_ALLARM"
                  },
                  {
                    "part": "861",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "899",
                    "oref": "876",
                    "ref_id": "97",
                    "name": "Allarm.FN_03_FAULT"
                  },
                  {
                    "part": "862",
                    "gate": "RCoil",
                    "pin": "operand",
                    "wire": "901",
                    "oref": "877",
                    "ref_id": "97",
                    "name": "Allarm.FN_03_FAULT"
                  }
                ]
              }
            }
          ],
          "usages": [
            {
              "network": 1801,
              "block": "allarms 1",
              "title": "fn03",
              "file": "sources/decoded-original/0436-FlgNet.xml",
              "wire": "896",
              "oref": "874",
              "part": "859",
              "gate": "SCoil",
              "pin": "operand",
              "name": "Allarm.FN_03_FAULT",
              "identity": "allarm.fn_03_fault",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1801,
              "block": "allarms 1",
              "title": "fn03",
              "file": "sources/decoded-original/0436-FlgNet.xml",
              "wire": "899",
              "oref": "876",
              "part": "861",
              "gate": "Contact",
              "pin": "operand",
              "name": "Allarm.FN_03_FAULT",
              "identity": "allarm.fn_03_fault",
              "scope": "Global",
              "role": "read",
              "role_basis": "접점 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": null,
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1801,
              "block": "allarms 1",
              "title": "fn03",
              "file": "sources/decoded-original/0436-FlgNet.xml",
              "wire": "901",
              "oref": "877",
              "part": "862",
              "gate": "RCoil",
              "pin": "operand",
              "name": "Allarm.FN_03_FAULT",
              "identity": "allarm.fn_03_fault",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1858,
              "block": "burner control",
              "title": "burner stop",
              "file": "sources/decoded-original/0175-FlgNet.xml",
              "wire": "256",
              "oref": "238",
              "part": "283",
              "gate": "Contact",
              "pin": "operand",
              "name": "Allarm.FN_03_FAULT",
              "identity": "allarm.fn_03_fault",
              "scope": "Global",
              "role": "read",
              "role_basis": "접점 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": null,
                  "file": "sources/decoded-original/0585-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1954,
              "block": "motors 1",
              "title": "fn03",
              "file": "sources/decoded-original/0256-FlgNet.xml",
              "wire": "756",
              "oref": "751",
              "part": "765",
              "gate": "Contact",
              "pin": "operand",
              "name": "Allarm.FN_03_FAULT",
              "identity": "allarm.fn_03_fault",
              "scope": "Global",
              "role": "read",
              "role_basis": "접점 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": null,
                  "file": "sources/decoded-original/0604-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            }
          ],
          "all_static_writers": [
            {
              "network": 1801,
              "block": "allarms 1",
              "title": "fn03",
              "file": "sources/decoded-original/0436-FlgNet.xml",
              "wire": "896",
              "oref": "874",
              "part": "859",
              "gate": "SCoil",
              "pin": "operand",
              "name": "Allarm.FN_03_FAULT",
              "identity": "allarm.fn_03_fault",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1801,
              "block": "allarms 1",
              "title": "fn03",
              "file": "sources/decoded-original/0436-FlgNet.xml",
              "wire": "901",
              "oref": "877",
              "part": "862",
              "gate": "RCoil",
              "pin": "operand",
              "name": "Allarm.FN_03_FAULT",
              "identity": "allarm.fn_03_fault",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            }
          ],
          "other_scope_usages": []
        }
      ],
      "timers": [
        {
          "network": 1801,
          "uid": "854",
          "gate": "SdCoil",
          "order": 11,
          "target": "tag_66",
          "name": "Tag_66",
          "condition": {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "start fn03",
                        "name": "Start FN03"
                      }
                    ]
                  },
                  {
                    "op": "not",
                    "arg": {
                      "op": "read",
                      "key": "inputs.fn03 run",
                      "name": "Inputs.FN03 Run"
                    }
                  }
                ]
              },
              {
                "op": "not",
                "arg": {
                  "op": "read",
                  "key": "memo_m25_running",
                  "name": "Memo_M25_Running"
                }
              }
            ]
          },
          "preset": {
            "op": "const",
            "value": 35000.0,
            "literal": "S5T#35S",
            "unit": "ms"
          },
          "native_upstream": {
            "parts": [
              "87",
              "851",
              "852",
              "853",
              "854"
            ],
            "contacts": [
              {
                "part": "87",
                "gate": "Contact",
                "negated_pins": [
                  "operand"
                ],
                "wire": "92",
                "oref": "93",
                "ref_id": "326",
                "name": "Memo_M25_Running"
              },
              {
                "part": "853",
                "gate": "Contact",
                "negated_pins": [
                  "operand"
                ],
                "wire": "885",
                "oref": "867",
                "ref_id": "289",
                "name": "Inputs.FN03 Run"
              },
              {
                "part": "852",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "883",
                "oref": "866",
                "ref_id": "93",
                "name": "Start FN03"
              },
              {
                "part": "851",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "881",
                "oref": "865",
                "ref_id": "1",
                "name": "ON"
              }
            ],
            "reference_pins": [
              {
                "part": "851",
                "gate": "Contact",
                "pin": "operand",
                "wire": "881",
                "oref": "865",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "852",
                "gate": "Contact",
                "pin": "operand",
                "wire": "883",
                "oref": "866",
                "ref_id": "93",
                "name": "Start FN03"
              },
              {
                "part": "853",
                "gate": "Contact",
                "pin": "operand",
                "wire": "885",
                "oref": "867",
                "ref_id": "289",
                "name": "Inputs.FN03 Run"
              },
              {
                "part": "87",
                "gate": "Contact",
                "pin": "operand",
                "wire": "92",
                "oref": "93",
                "ref_id": "326",
                "name": "Memo_M25_Running"
              },
              {
                "part": "854",
                "gate": "SdCoil",
                "pin": "value",
                "wire": "887",
                "oref": "869",
                "ref_id": "325",
                "name": "S5T#35S"
              },
              {
                "part": "854",
                "gate": "SdCoil",
                "pin": "operand",
                "wire": "888",
                "oref": "868",
                "ref_id": "95",
                "name": "Tag_66"
              }
            ]
          },
          "value_declarations": [
            {
              "file": "0656-IdentXmlPart.xml",
              "nid": "23",
              "uid": "869",
              "rid": "325",
              "name": "S5T#35S",
              "kind": "LiteralConstant"
            }
          ]
        },
        {
          "network": 1801,
          "uid": "908",
          "gate": "SdCoil",
          "order": 13,
          "target": "tag_66",
          "name": "Tag_66",
          "condition": {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "start fn03",
                        "name": "Start FN03"
                      }
                    ]
                  },
                  {
                    "op": "not",
                    "arg": {
                      "op": "read",
                      "key": "inputs.fn03 run",
                      "name": "Inputs.FN03 Run"
                    }
                  }
                ]
              },
              {
                "op": "read",
                "key": "memo_m25_running",
                "name": "Memo_M25_Running"
              }
            ]
          },
          "preset": {
            "op": "const",
            "value": 35000.0,
            "literal": "S5T#35S",
            "unit": "ms"
          },
          "native_upstream": {
            "parts": [
              "851",
              "852",
              "853",
              "907",
              "908"
            ],
            "contacts": [
              {
                "part": "907",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "95",
                "oref": "96",
                "ref_id": "326",
                "name": "Memo_M25_Running"
              },
              {
                "part": "853",
                "gate": "Contact",
                "negated_pins": [
                  "operand"
                ],
                "wire": "885",
                "oref": "867",
                "ref_id": "289",
                "name": "Inputs.FN03 Run"
              },
              {
                "part": "852",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "883",
                "oref": "866",
                "ref_id": "93",
                "name": "Start FN03"
              },
              {
                "part": "851",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "881",
                "oref": "865",
                "ref_id": "1",
                "name": "ON"
              }
            ],
            "reference_pins": [
              {
                "part": "851",
                "gate": "Contact",
                "pin": "operand",
                "wire": "881",
                "oref": "865",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "852",
                "gate": "Contact",
                "pin": "operand",
                "wire": "883",
                "oref": "866",
                "ref_id": "93",
                "name": "Start FN03"
              },
              {
                "part": "853",
                "gate": "Contact",
                "pin": "operand",
                "wire": "885",
                "oref": "867",
                "ref_id": "289",
                "name": "Inputs.FN03 Run"
              },
              {
                "part": "907",
                "gate": "Contact",
                "pin": "operand",
                "wire": "95",
                "oref": "96",
                "ref_id": "326",
                "name": "Memo_M25_Running"
              },
              {
                "part": "908",
                "gate": "SdCoil",
                "pin": "value",
                "wire": "915",
                "oref": "911",
                "ref_id": "325",
                "name": "S5T#35S"
              },
              {
                "part": "908",
                "gate": "SdCoil",
                "pin": "operand",
                "wire": "916",
                "oref": "910",
                "ref_id": "95",
                "name": "Tag_66"
              }
            ]
          },
          "value_declarations": [
            {
              "file": "0656-IdentXmlPart.xml",
              "nid": "23",
              "uid": "911",
              "rid": "325",
              "name": "S5T#35S",
              "kind": "LiteralConstant"
            }
          ]
        }
      ],
      "context_actions": [],
      "request_reset_actions": [
        {
          "network": 1954,
          "source": "sources/decoded-original/0256-FlgNet.xml",
          "uid": "745",
          "gate": "RCoil",
          "order": 4,
          "target": "flag.m_fn_03",
          "name": "Flag.M_FN_03",
          "condition": {
            "op": "or",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "const",
                        "value": true
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "allarm.fn_03_fault",
                    "name": "Allarm.FN_03_FAULT"
                  }
                ]
              },
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "const",
                        "value": true
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "allarm.fn03_inv",
                    "name": "Allarm.FN03_INV"
                  }
                ]
              }
            ]
          }
        }
      ],
      "field_verified": false,
      "tia_verified": false,
      "repairs_completed": 0
    },
    {
      "id": "FN06",
      "priority_key": "P18",
      "name": "FN-06 팬 모터",
      "boundary": "source_linked",
      "note": "2초 감시의 원본 래치 이름은 Allarm.MBVA01_FAULT입니다. FN06 별칭 관계는 확인 전이며 RD01 응답 상실에 의한 요청 해제와 구분합니다.",
      "family": "motor",
      "source_networks": [
        1802
      ],
      "native_networks": [
        {
          "network": 1802,
          "block": "allarms 1",
          "network_index": 22,
          "title": "fn06",
          "file": "sources/decoded-original/0437-FlgNet.xml",
          "sha256": "ccf6915ca1b5779245b16ef9790cd042ded33f0a494b6a75660f86e308c76ed7",
          "parts": [
            {
              "uid": "853",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "855",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "866",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "817",
              "gate": "SdCoil",
              "negated_pins": []
            },
            {
              "uid": "857",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "823",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "861",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "863",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "828",
              "gate": "RCoil",
              "negated_pins": []
            }
          ],
          "refs": {
            "829": {
              "ref_id": "1",
              "name": "ON"
            },
            "830": {
              "ref_id": "98",
              "name": "Start FN06"
            },
            "867": {
              "ref_id": "291",
              "name": "Inputs.FEEDBACKMOTOR FN-06"
            },
            "832": {
              "ref_id": "99",
              "name": "Tag_67"
            },
            "831": {
              "ref_id": "28",
              "name": "S5T#2S"
            },
            "833": {
              "ref_id": "99",
              "name": "Tag_67"
            },
            "835": {
              "ref_id": "101",
              "name": "Allarm.MBVA01_FAULT"
            },
            "836": {
              "ref_id": "13",
              "name": "Flag.RESET_ALLARM"
            },
            "837": {
              "ref_id": "101",
              "name": "Allarm.MBVA01_FAULT"
            },
            "838": {
              "ref_id": "101",
              "name": "Allarm.MBVA01_FAULT"
            }
          },
          "wires": [
            {
              "uid": "865",
              "endpoints": [
                {
                  "kind": "Powerrail",
                  "uid": null,
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "853",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "839",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "829",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "853",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "854",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "853",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "855",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "861",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "840",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "830",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "855",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "856",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "855",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "866",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "857",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "869",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "867",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "866",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "21",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "866",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "817",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "841",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "831",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "817",
                  "pin": "value"
                }
              ]
            },
            {
              "uid": "842",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "832",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "817",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "843",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "833",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "857",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "22",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "857",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "823",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "846",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "835",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "823",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "848",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "836",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "861",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "862",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "861",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "863",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "849",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "837",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "863",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "864",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "863",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "828",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "851",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "838",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "828",
                  "pin": "operand"
                }
              ]
            }
          ]
        }
      ],
      "alarms": [
        {
          "name": "Allarm.MBVA01_FAULT",
          "actions": [
            {
              "network": 1802,
              "uid": "823",
              "gate": "SCoil",
              "order": 5,
              "target": "allarm.mbva01_fault",
              "name": "Allarm.MBVA01_FAULT",
              "condition": {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "start fn06",
                        "name": "Start FN06"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "tag_67",
                    "name": "Tag_67"
                  }
                ]
              },
              "native_upstream": {
                "parts": [
                  "823",
                  "853",
                  "855",
                  "857"
                ],
                "contacts": [
                  {
                    "part": "857",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "843",
                    "oref": "833",
                    "ref_id": "99",
                    "name": "Tag_67"
                  },
                  {
                    "part": "855",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "840",
                    "oref": "830",
                    "ref_id": "98",
                    "name": "Start FN06"
                  },
                  {
                    "part": "853",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "839",
                    "oref": "829",
                    "ref_id": "1",
                    "name": "ON"
                  }
                ],
                "reference_pins": [
                  {
                    "part": "853",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "839",
                    "oref": "829",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "855",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "840",
                    "oref": "830",
                    "ref_id": "98",
                    "name": "Start FN06"
                  },
                  {
                    "part": "857",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "843",
                    "oref": "833",
                    "ref_id": "99",
                    "name": "Tag_67"
                  },
                  {
                    "part": "823",
                    "gate": "SCoil",
                    "pin": "operand",
                    "wire": "846",
                    "oref": "835",
                    "ref_id": "101",
                    "name": "Allarm.MBVA01_FAULT"
                  }
                ]
              }
            },
            {
              "network": 1802,
              "uid": "828",
              "gate": "RCoil",
              "order": 8,
              "target": "allarm.mbva01_fault",
              "name": "Allarm.MBVA01_FAULT",
              "condition": {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "flag.reset_allarm",
                        "name": "Flag.RESET_ALLARM"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "allarm.mbva01_fault",
                    "name": "Allarm.MBVA01_FAULT"
                  }
                ]
              },
              "native_upstream": {
                "parts": [
                  "828",
                  "853",
                  "861",
                  "863"
                ],
                "contacts": [
                  {
                    "part": "863",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "849",
                    "oref": "837",
                    "ref_id": "101",
                    "name": "Allarm.MBVA01_FAULT"
                  },
                  {
                    "part": "861",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "848",
                    "oref": "836",
                    "ref_id": "13",
                    "name": "Flag.RESET_ALLARM"
                  },
                  {
                    "part": "853",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "839",
                    "oref": "829",
                    "ref_id": "1",
                    "name": "ON"
                  }
                ],
                "reference_pins": [
                  {
                    "part": "853",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "839",
                    "oref": "829",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "861",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "848",
                    "oref": "836",
                    "ref_id": "13",
                    "name": "Flag.RESET_ALLARM"
                  },
                  {
                    "part": "863",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "849",
                    "oref": "837",
                    "ref_id": "101",
                    "name": "Allarm.MBVA01_FAULT"
                  },
                  {
                    "part": "828",
                    "gate": "RCoil",
                    "pin": "operand",
                    "wire": "851",
                    "oref": "838",
                    "ref_id": "101",
                    "name": "Allarm.MBVA01_FAULT"
                  }
                ]
              }
            }
          ],
          "usages": [
            {
              "network": 1802,
              "block": "allarms 1",
              "title": "fn06",
              "file": "sources/decoded-original/0437-FlgNet.xml",
              "wire": "846",
              "oref": "835",
              "part": "823",
              "gate": "SCoil",
              "pin": "operand",
              "name": "Allarm.MBVA01_FAULT",
              "identity": "allarm.mbva01_fault",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1802,
              "block": "allarms 1",
              "title": "fn06",
              "file": "sources/decoded-original/0437-FlgNet.xml",
              "wire": "849",
              "oref": "837",
              "part": "863",
              "gate": "Contact",
              "pin": "operand",
              "name": "Allarm.MBVA01_FAULT",
              "identity": "allarm.mbva01_fault",
              "scope": "Global",
              "role": "read",
              "role_basis": "접점 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": null,
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1802,
              "block": "allarms 1",
              "title": "fn06",
              "file": "sources/decoded-original/0437-FlgNet.xml",
              "wire": "851",
              "oref": "838",
              "part": "828",
              "gate": "RCoil",
              "pin": "operand",
              "name": "Allarm.MBVA01_FAULT",
              "identity": "allarm.mbva01_fault",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1955,
              "block": "motors 1",
              "title": "fn06",
              "file": "sources/decoded-original/0257-FlgNet.xml",
              "wire": "785",
              "oref": "778",
              "part": "798",
              "gate": "Contact",
              "pin": "operand",
              "name": "Allarm.MBVA01_FAULT",
              "identity": "allarm.mbva01_fault",
              "scope": "Global",
              "role": "read",
              "role_basis": "접점 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": null,
                  "file": "sources/decoded-original/0604-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            }
          ],
          "all_static_writers": [
            {
              "network": 1802,
              "block": "allarms 1",
              "title": "fn06",
              "file": "sources/decoded-original/0437-FlgNet.xml",
              "wire": "846",
              "oref": "835",
              "part": "823",
              "gate": "SCoil",
              "pin": "operand",
              "name": "Allarm.MBVA01_FAULT",
              "identity": "allarm.mbva01_fault",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1802,
              "block": "allarms 1",
              "title": "fn06",
              "file": "sources/decoded-original/0437-FlgNet.xml",
              "wire": "851",
              "oref": "838",
              "part": "828",
              "gate": "RCoil",
              "pin": "operand",
              "name": "Allarm.MBVA01_FAULT",
              "identity": "allarm.mbva01_fault",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            }
          ],
          "other_scope_usages": []
        }
      ],
      "timers": [
        {
          "network": 1802,
          "uid": "817",
          "gate": "SdCoil",
          "order": 3,
          "target": "tag_67",
          "name": "Tag_67",
          "condition": {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "const",
                        "value": true
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "start fn06",
                    "name": "Start FN06"
                  }
                ]
              },
              {
                "op": "not",
                "arg": {
                  "op": "read",
                  "key": "inputs.feedbackmotor fn-06",
                  "name": "Inputs.FEEDBACKMOTOR FN-06"
                }
              }
            ]
          },
          "preset": {
            "op": "const",
            "value": 2000.0,
            "literal": "S5T#2S",
            "unit": "ms"
          },
          "native_upstream": {
            "parts": [
              "817",
              "853",
              "855",
              "866"
            ],
            "contacts": [
              {
                "part": "866",
                "gate": "Contact",
                "negated_pins": [
                  "operand"
                ],
                "wire": "869",
                "oref": "867",
                "ref_id": "291",
                "name": "Inputs.FEEDBACKMOTOR FN-06"
              },
              {
                "part": "855",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "840",
                "oref": "830",
                "ref_id": "98",
                "name": "Start FN06"
              },
              {
                "part": "853",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "839",
                "oref": "829",
                "ref_id": "1",
                "name": "ON"
              }
            ],
            "reference_pins": [
              {
                "part": "853",
                "gate": "Contact",
                "pin": "operand",
                "wire": "839",
                "oref": "829",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "855",
                "gate": "Contact",
                "pin": "operand",
                "wire": "840",
                "oref": "830",
                "ref_id": "98",
                "name": "Start FN06"
              },
              {
                "part": "866",
                "gate": "Contact",
                "pin": "operand",
                "wire": "869",
                "oref": "867",
                "ref_id": "291",
                "name": "Inputs.FEEDBACKMOTOR FN-06"
              },
              {
                "part": "817",
                "gate": "SdCoil",
                "pin": "value",
                "wire": "841",
                "oref": "831",
                "ref_id": "28",
                "name": "S5T#2S"
              },
              {
                "part": "817",
                "gate": "SdCoil",
                "pin": "operand",
                "wire": "842",
                "oref": "832",
                "ref_id": "99",
                "name": "Tag_67"
              }
            ]
          },
          "value_declarations": [
            {
              "file": "0656-IdentXmlPart.xml",
              "nid": "24",
              "uid": "831",
              "rid": "28",
              "name": "S5T#2S",
              "kind": "LiteralConstant"
            }
          ]
        }
      ],
      "context_actions": [],
      "request_reset_actions": [
        {
          "network": 1955,
          "source": "sources/decoded-original/0257-FlgNet.xml",
          "uid": "772",
          "gate": "RCoil",
          "order": 5,
          "target": "flag.m_fn_06",
          "name": "Flag.M_FN_06",
          "condition": {
            "op": "or",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "const",
                        "value": true
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "allarm.mbva01_fault",
                    "name": "Allarm.MBVA01_FAULT"
                  }
                ]
              },
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "not",
                        "arg": {
                          "op": "read",
                          "key": "inputs.rd01 run",
                          "name": "Inputs.RD01 run"
                        }
                      }
                    ]
                  },
                  {
                    "op": "not",
                    "arg": {
                      "op": "read",
                      "key": "under testing",
                      "name": "UNDER TESTING"
                    }
                  }
                ]
              }
            ]
          }
        }
      ],
      "field_verified": false,
      "tia_verified": false,
      "repairs_completed": 0
    },
    {
      "id": "PV01",
      "priority_key": "P05",
      "name": "PV-01",
      "boundary": "source_linked",
      "note": "열림·닫힘 감시의 원본 설정은 A 게이트 4초, B 게이트 7초입니다. 감시는 실제 센서와 구분되는 MEM_OPEN/CLOSE를 읽습니다. 출력 0의 닫힘 감시·EV 직접 응답·처리 Inputs·startup 닫힘 기억을 각각 확인합니다.",
      "family": "gate",
      "source_networks": [
        1815,
        1816
      ],
      "native_networks": [
        {
          "network": 1815,
          "block": "allarms 1",
          "network_index": 35,
          "title": "pv01",
          "file": "sources/decoded-original/0449-FlgNet.xml",
          "sha256": "bec235318e26bfcb3346e70c0d47ade995bd411c3d5719be1d61ce7ba9c73791",
          "parts": [
            {
              "uid": "1528",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1530",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1551",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "1453",
              "gate": "SdCoil",
              "negated_pins": []
            },
            {
              "uid": "1532",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1459",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1536",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1538",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1464",
              "gate": "RCoil",
              "negated_pins": []
            },
            {
              "uid": "1540",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "1555",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "1471",
              "gate": "SdCoil",
              "negated_pins": []
            },
            {
              "uid": "1542",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1477",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1546",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1548",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1482",
              "gate": "RCoil",
              "negated_pins": []
            }
          ],
          "refs": {
            "1483": {
              "ref_id": "1",
              "name": "ON"
            },
            "1484": {
              "ref_id": "150",
              "name": "PV-01 Gate a"
            },
            "1552": {
              "ref_id": "152",
              "name": "Flag.PV_01_GATE_A_MEM_OPEN"
            },
            "1486": {
              "ref_id": "176",
              "name": "Tag_80"
            },
            "1485": {
              "ref_id": "322",
              "name": "S5T#4S"
            },
            "1487": {
              "ref_id": "176",
              "name": "Tag_80"
            },
            "1489": {
              "ref_id": "177",
              "name": "Allarm.PV_01_GATE_A_NOT_OPEN"
            },
            "1490": {
              "ref_id": "13",
              "name": "Flag.RESET_ALLARM"
            },
            "1491": {
              "ref_id": "177",
              "name": "Allarm.PV_01_GATE_A_NOT_OPEN"
            },
            "1492": {
              "ref_id": "177",
              "name": "Allarm.PV_01_GATE_A_NOT_OPEN"
            },
            "1493": {
              "ref_id": "150",
              "name": "PV-01 Gate a"
            },
            "1556": {
              "ref_id": "154",
              "name": "Flag.PV_01_GATE_A_MEM_CLOSE"
            },
            "1495": {
              "ref_id": "178",
              "name": "Tag_81"
            },
            "1494": {
              "ref_id": "322",
              "name": "S5T#4S"
            },
            "1496": {
              "ref_id": "178",
              "name": "Tag_81"
            },
            "1498": {
              "ref_id": "179",
              "name": "Allarm.PV_01_GATE_A_NOT_CLOSE"
            },
            "1499": {
              "ref_id": "13",
              "name": "Flag.RESET_ALLARM"
            },
            "1500": {
              "ref_id": "179",
              "name": "Allarm.PV_01_GATE_A_NOT_CLOSE"
            },
            "1501": {
              "ref_id": "179",
              "name": "Allarm.PV_01_GATE_A_NOT_CLOSE"
            }
          },
          "wires": [
            {
              "uid": "1550",
              "endpoints": [
                {
                  "kind": "Powerrail",
                  "uid": null,
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1528",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1502",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1483",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1528",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1529",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1528",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1530",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1536",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1540",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1546",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1503",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1484",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1530",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1531",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1530",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1551",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1532",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1554",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1552",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1551",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "21",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1551",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1453",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1504",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1485",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1453",
                  "pin": "value"
                }
              ]
            },
            {
              "uid": "1505",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1486",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1453",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1506",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1487",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1532",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "22",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1532",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1459",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1509",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1489",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1459",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1511",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1490",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1536",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1537",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1536",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1538",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1512",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1491",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1538",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1539",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1538",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1464",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1514",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1492",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1464",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1515",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1493",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1540",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1541",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1540",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1555",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1542",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1558",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1556",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1555",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "23",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1555",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1471",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1516",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1494",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1471",
                  "pin": "value"
                }
              ]
            },
            {
              "uid": "1517",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1495",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1471",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1518",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1496",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1542",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "24",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1542",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1477",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1521",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1498",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1477",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1523",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1499",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1546",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1547",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1546",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1548",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1524",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1500",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1548",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1549",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1548",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1482",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1526",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1501",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1482",
                  "pin": "operand"
                }
              ]
            }
          ]
        },
        {
          "network": 1816,
          "block": "allarms 1",
          "network_index": 36,
          "title": "pv01",
          "file": "sources/decoded-original/0450-FlgNet.xml",
          "sha256": "ee257645cb8e8e590c75677163871bc7a40646fc4635692fd0abb26dec4c6afa",
          "parts": [
            {
              "uid": "1592",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1594",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1615",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "1517",
              "gate": "SdCoil",
              "negated_pins": []
            },
            {
              "uid": "1596",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1523",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1600",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1602",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1528",
              "gate": "RCoil",
              "negated_pins": []
            },
            {
              "uid": "1604",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "1619",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "1535",
              "gate": "SdCoil",
              "negated_pins": []
            },
            {
              "uid": "1606",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1541",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1610",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1612",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1546",
              "gate": "RCoil",
              "negated_pins": []
            }
          ],
          "refs": {
            "1547": {
              "ref_id": "1",
              "name": "ON"
            },
            "30": {
              "ref_id": "155",
              "name": "PV-01 GATE B EV"
            },
            "1616": {
              "ref_id": "158",
              "name": "Flag.PV_01_GATE_B_MEM_OPEN"
            },
            "1550": {
              "ref_id": "180",
              "name": "Tag_82"
            },
            "1549": {
              "ref_id": "320",
              "name": "S5T#7S"
            },
            "1551": {
              "ref_id": "180",
              "name": "Tag_82"
            },
            "1553": {
              "ref_id": "181",
              "name": "Allarm.PV_01_GATE_B_NOT_OPEN"
            },
            "1554": {
              "ref_id": "13",
              "name": "Flag.RESET_ALLARM"
            },
            "1555": {
              "ref_id": "181",
              "name": "Allarm.PV_01_GATE_B_NOT_OPEN"
            },
            "1556": {
              "ref_id": "181",
              "name": "Allarm.PV_01_GATE_B_NOT_OPEN"
            },
            "32": {
              "ref_id": "155",
              "name": "PV-01 GATE B EV"
            },
            "1620": {
              "ref_id": "159",
              "name": "Flag.PV_01_GATE_B_MEM_CLOSE"
            },
            "1559": {
              "ref_id": "182",
              "name": "Tag_83"
            },
            "1558": {
              "ref_id": "320",
              "name": "S5T#7S"
            },
            "1560": {
              "ref_id": "182",
              "name": "Tag_83"
            },
            "1562": {
              "ref_id": "183",
              "name": "Allarm.PV_01_GATE_B_NOT_CLOSE"
            },
            "1563": {
              "ref_id": "13",
              "name": "Flag.RESET_ALLARM"
            },
            "1564": {
              "ref_id": "183",
              "name": "Allarm.PV_01_GATE_B_NOT_CLOSE"
            },
            "1565": {
              "ref_id": "183",
              "name": "Allarm.PV_01_GATE_B_NOT_CLOSE"
            }
          },
          "wires": [
            {
              "uid": "1614",
              "endpoints": [
                {
                  "kind": "Powerrail",
                  "uid": null,
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1592",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1566",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1547",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1592",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1593",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1592",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1594",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1600",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1604",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1610",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "29",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "30",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1594",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1595",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1594",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1615",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1596",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1618",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1616",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1615",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "21",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1615",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1517",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1568",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1549",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1517",
                  "pin": "value"
                }
              ]
            },
            {
              "uid": "1569",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1550",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1517",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1570",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1551",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1596",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "22",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1596",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1523",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1573",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1553",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1523",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1575",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1554",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1600",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1601",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1600",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1602",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1576",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1555",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1602",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1603",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1602",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1528",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1578",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1556",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1528",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "31",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "32",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1604",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1605",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1604",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1619",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1606",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1622",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1620",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1619",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "23",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1619",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1535",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1580",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1558",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1535",
                  "pin": "value"
                }
              ]
            },
            {
              "uid": "1581",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1559",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1535",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1582",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1560",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1606",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "24",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1606",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1541",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1585",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1562",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1541",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1587",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1563",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1610",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1611",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1610",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1612",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1588",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1564",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1612",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1613",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1612",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1546",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1590",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1565",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1546",
                  "pin": "operand"
                }
              ]
            }
          ]
        },
        {
          "network": 1921,
          "block": "r1 scraps gate 2",
          "network_index": 11,
          "title": "pv01",
          "file": "sources/decoded-original/0286-FlgNet.xml",
          "sha256": "dca38f0104a47f95095b88a86400e379d653dd26b0e2fc88e1b3d17612268828",
          "parts": [
            {
              "uid": "21",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "22",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "23",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "24",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "25",
              "gate": "O",
              "negated_pins": []
            },
            {
              "uid": "26",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "27",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "28",
              "gate": "RCoil",
              "negated_pins": []
            },
            {
              "uid": "29",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "30",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "31",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "32",
              "gate": "O",
              "negated_pins": []
            },
            {
              "uid": "33",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "34",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "35",
              "gate": "RCoil",
              "negated_pins": []
            }
          ],
          "refs": {
            "36": {
              "ref_id": "1",
              "name": "ON"
            },
            "37": {
              "ref_id": "50",
              "name": "PV-01 Gate a"
            },
            "38": {
              "ref_id": "124",
              "name": "EV01_Open"
            },
            "39": {
              "ref_id": "125",
              "name": "Inputs.FC GATE A OPEN"
            },
            "40": {
              "ref_id": "10",
              "name": "Flag.PV_01_GATE_A_MEM_OPEN"
            },
            "41": {
              "ref_id": "50",
              "name": "PV-01 Gate a"
            },
            "42": {
              "ref_id": "10",
              "name": "Flag.PV_01_GATE_A_MEM_OPEN"
            },
            "43": {
              "ref_id": "50",
              "name": "PV-01 Gate a"
            },
            "44": {
              "ref_id": "126",
              "name": "EV01_Close"
            },
            "45": {
              "ref_id": "127",
              "name": "Inputs.LIMIT SWITCH LS-02GATE A CLOSEDVALVE PV-01"
            },
            "46": {
              "ref_id": "128",
              "name": "Flag.PV_01_GATE_A_MEM_CLOSE"
            },
            "47": {
              "ref_id": "50",
              "name": "PV-01 Gate a"
            },
            "48": {
              "ref_id": "128",
              "name": "Flag.PV_01_GATE_A_MEM_CLOSE"
            }
          },
          "wires": [
            {
              "uid": "49",
              "endpoints": [
                {
                  "kind": "Powerrail",
                  "uid": null,
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "21",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "50",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "36",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "21",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "51",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "21",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "22",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "27",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "29",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "34",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "52",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "37",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "22",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "53",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "22",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "23",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "24",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "54",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "38",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "23",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "55",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "23",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "25",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "56",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "39",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "24",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "57",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "24",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "25",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "58",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "25",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "26",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "59",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "40",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "26",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "60",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "41",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "27",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "61",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "27",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "28",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "62",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "42",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "28",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "63",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "43",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "29",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "64",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "29",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "30",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "31",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "65",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "44",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "30",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "66",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "30",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "32",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "67",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "45",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "31",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "68",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "31",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "32",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "69",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "32",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "33",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "70",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "46",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "33",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "71",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "47",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "34",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "72",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "34",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "35",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "73",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "48",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "35",
                  "pin": "operand"
                }
              ]
            }
          ]
        },
        {
          "network": 1922,
          "block": "r1 scraps gate 2",
          "network_index": 12,
          "title": "pv01",
          "file": "sources/decoded-original/0287-FlgNet.xml",
          "sha256": "885e0619ad4a49a2a873b4f0f069eafc62b350f4a12f060e4def9c020f3fe616",
          "parts": [
            {
              "uid": "21",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "22",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "23",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "24",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "25",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "26",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "27",
              "gate": "O",
              "negated_pins": []
            },
            {
              "uid": "28",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "29",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "30",
              "gate": "RCoil",
              "negated_pins": []
            },
            {
              "uid": "31",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "32",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "33",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "34",
              "gate": "O",
              "negated_pins": []
            },
            {
              "uid": "35",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "36",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "37",
              "gate": "RCoil",
              "negated_pins": []
            }
          ],
          "refs": {
            "38": {
              "ref_id": "1",
              "name": "ON"
            },
            "89": {
              "ref_id": "49",
              "name": "PV-01 GATE B EV"
            },
            "40": {
              "ref_id": "129",
              "name": "EV02_Open"
            },
            "41": {
              "ref_id": "130",
              "name": "false"
            },
            "42": {
              "ref_id": "131",
              "name": "EV02_Close"
            },
            "43": {
              "ref_id": "132",
              "name": "Inputs.PV-01 GATE B OPEN"
            },
            "44": {
              "ref_id": "11",
              "name": "Flag.PV_01_GATE_B_MEM_OPEN"
            },
            "92": {
              "ref_id": "49",
              "name": "PV-01 GATE B EV"
            },
            "46": {
              "ref_id": "11",
              "name": "Flag.PV_01_GATE_B_MEM_OPEN"
            },
            "94": {
              "ref_id": "49",
              "name": "PV-01 GATE B EV"
            },
            "48": {
              "ref_id": "131",
              "name": "EV02_Close"
            },
            "49": {
              "ref_id": "133",
              "name": "Inputs.LIMIT SWITCH LS-06GATE B CLOSEDVALVE PV-01"
            },
            "50": {
              "ref_id": "134",
              "name": "Flag.PV_01_GATE_B_MEM_CLOSE"
            },
            "97": {
              "ref_id": "49",
              "name": "PV-01 GATE B EV"
            },
            "52": {
              "ref_id": "134",
              "name": "Flag.PV_01_GATE_B_MEM_CLOSE"
            }
          },
          "wires": [
            {
              "uid": "53",
              "endpoints": [
                {
                  "kind": "Powerrail",
                  "uid": null,
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "21",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "54",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "38",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "21",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "55",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "21",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "22",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "29",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "31",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "36",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "88",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "89",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "22",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "57",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "22",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "23",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "24",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "26",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "58",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "40",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "23",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "59",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "23",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "27",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "60",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "41",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "24",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "61",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "24",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "25",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "62",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "42",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "25",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "63",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "25",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "27",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "64",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "43",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "26",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "65",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "26",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "27",
                  "pin": "in3"
                }
              ]
            },
            {
              "uid": "66",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "27",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "28",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "67",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "44",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "28",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "91",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "92",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "29",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "90",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "29",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "30",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "70",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "46",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "30",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "93",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "94",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "31",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "72",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "31",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "32",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "33",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "73",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "48",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "32",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "74",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "32",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "34",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "75",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "49",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "33",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "76",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "33",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "34",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "77",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "34",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "35",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "78",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "50",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "35",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "96",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "97",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "36",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "95",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "36",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "37",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "81",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "52",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "37",
                  "pin": "operand"
                }
              ]
            }
          ]
        }
      ],
      "alarms": [
        {
          "name": "Allarm.PV_01_GATE_A_NOT_OPEN",
          "actions": [
            {
              "network": 1815,
              "uid": "1459",
              "gate": "SCoil",
              "order": 5,
              "target": "allarm.pv_01_gate_a_not_open",
              "name": "Allarm.PV_01_GATE_A_NOT_OPEN",
              "condition": {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "pv-01 gate a",
                        "name": "PV-01 Gate a"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "tag_80",
                    "name": "Tag_80"
                  }
                ]
              },
              "native_upstream": {
                "parts": [
                  "1459",
                  "1528",
                  "1530",
                  "1532"
                ],
                "contacts": [
                  {
                    "part": "1532",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1506",
                    "oref": "1487",
                    "ref_id": "176",
                    "name": "Tag_80"
                  },
                  {
                    "part": "1530",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1503",
                    "oref": "1484",
                    "ref_id": "150",
                    "name": "PV-01 Gate a"
                  },
                  {
                    "part": "1528",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1502",
                    "oref": "1483",
                    "ref_id": "1",
                    "name": "ON"
                  }
                ],
                "reference_pins": [
                  {
                    "part": "1528",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1502",
                    "oref": "1483",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "1530",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1503",
                    "oref": "1484",
                    "ref_id": "150",
                    "name": "PV-01 Gate a"
                  },
                  {
                    "part": "1532",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1506",
                    "oref": "1487",
                    "ref_id": "176",
                    "name": "Tag_80"
                  },
                  {
                    "part": "1459",
                    "gate": "SCoil",
                    "pin": "operand",
                    "wire": "1509",
                    "oref": "1489",
                    "ref_id": "177",
                    "name": "Allarm.PV_01_GATE_A_NOT_OPEN"
                  }
                ]
              }
            },
            {
              "network": 1815,
              "uid": "1464",
              "gate": "RCoil",
              "order": 8,
              "target": "allarm.pv_01_gate_a_not_open",
              "name": "Allarm.PV_01_GATE_A_NOT_OPEN",
              "condition": {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "flag.reset_allarm",
                        "name": "Flag.RESET_ALLARM"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "allarm.pv_01_gate_a_not_open",
                    "name": "Allarm.PV_01_GATE_A_NOT_OPEN"
                  }
                ]
              },
              "native_upstream": {
                "parts": [
                  "1464",
                  "1528",
                  "1536",
                  "1538"
                ],
                "contacts": [
                  {
                    "part": "1538",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1512",
                    "oref": "1491",
                    "ref_id": "177",
                    "name": "Allarm.PV_01_GATE_A_NOT_OPEN"
                  },
                  {
                    "part": "1536",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1511",
                    "oref": "1490",
                    "ref_id": "13",
                    "name": "Flag.RESET_ALLARM"
                  },
                  {
                    "part": "1528",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1502",
                    "oref": "1483",
                    "ref_id": "1",
                    "name": "ON"
                  }
                ],
                "reference_pins": [
                  {
                    "part": "1528",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1502",
                    "oref": "1483",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "1536",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1511",
                    "oref": "1490",
                    "ref_id": "13",
                    "name": "Flag.RESET_ALLARM"
                  },
                  {
                    "part": "1538",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1512",
                    "oref": "1491",
                    "ref_id": "177",
                    "name": "Allarm.PV_01_GATE_A_NOT_OPEN"
                  },
                  {
                    "part": "1464",
                    "gate": "RCoil",
                    "pin": "operand",
                    "wire": "1514",
                    "oref": "1492",
                    "ref_id": "177",
                    "name": "Allarm.PV_01_GATE_A_NOT_OPEN"
                  }
                ]
              }
            }
          ],
          "usages": [
            {
              "network": 1815,
              "block": "allarms 1",
              "title": "pv01",
              "file": "sources/decoded-original/0449-FlgNet.xml",
              "wire": "1509",
              "oref": "1489",
              "part": "1459",
              "gate": "SCoil",
              "pin": "operand",
              "name": "Allarm.PV_01_GATE_A_NOT_OPEN",
              "identity": "allarm.pv_01_gate_a_not_open",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1815,
              "block": "allarms 1",
              "title": "pv01",
              "file": "sources/decoded-original/0449-FlgNet.xml",
              "wire": "1512",
              "oref": "1491",
              "part": "1538",
              "gate": "Contact",
              "pin": "operand",
              "name": "Allarm.PV_01_GATE_A_NOT_OPEN",
              "identity": "allarm.pv_01_gate_a_not_open",
              "scope": "Global",
              "role": "read",
              "role_basis": "접점 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": null,
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1815,
              "block": "allarms 1",
              "title": "pv01",
              "file": "sources/decoded-original/0449-FlgNet.xml",
              "wire": "1514",
              "oref": "1492",
              "part": "1464",
              "gate": "RCoil",
              "pin": "operand",
              "name": "Allarm.PV_01_GATE_A_NOT_OPEN",
              "identity": "allarm.pv_01_gate_a_not_open",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1911,
              "block": "r1 scraps gate 2",
              "title": "pv-01",
              "file": "sources/decoded-original/0276-FlgNet.xml",
              "wire": "166",
              "oref": "145",
              "part": "196",
              "gate": "Contact",
              "pin": "operand",
              "name": "Allarm.PV_01_GATE_A_NOT_OPEN",
              "identity": "allarm.pv_01_gate_a_not_open",
              "scope": "Global",
              "role": "read",
              "role_basis": "접점 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": null,
                  "file": "sources/decoded-original/0609-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            }
          ],
          "all_static_writers": [
            {
              "network": 1815,
              "block": "allarms 1",
              "title": "pv01",
              "file": "sources/decoded-original/0449-FlgNet.xml",
              "wire": "1509",
              "oref": "1489",
              "part": "1459",
              "gate": "SCoil",
              "pin": "operand",
              "name": "Allarm.PV_01_GATE_A_NOT_OPEN",
              "identity": "allarm.pv_01_gate_a_not_open",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1815,
              "block": "allarms 1",
              "title": "pv01",
              "file": "sources/decoded-original/0449-FlgNet.xml",
              "wire": "1514",
              "oref": "1492",
              "part": "1464",
              "gate": "RCoil",
              "pin": "operand",
              "name": "Allarm.PV_01_GATE_A_NOT_OPEN",
              "identity": "allarm.pv_01_gate_a_not_open",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            }
          ],
          "other_scope_usages": []
        },
        {
          "name": "Allarm.PV_01_GATE_A_NOT_CLOSE",
          "actions": [
            {
              "network": 1815,
              "uid": "1477",
              "gate": "SCoil",
              "order": 13,
              "target": "allarm.pv_01_gate_a_not_close",
              "name": "Allarm.PV_01_GATE_A_NOT_CLOSE",
              "condition": {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "not",
                        "arg": {
                          "op": "read",
                          "key": "pv-01 gate a",
                          "name": "PV-01 Gate a"
                        }
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "tag_81",
                    "name": "Tag_81"
                  }
                ]
              },
              "native_upstream": {
                "parts": [
                  "1477",
                  "1528",
                  "1540",
                  "1542"
                ],
                "contacts": [
                  {
                    "part": "1542",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1518",
                    "oref": "1496",
                    "ref_id": "178",
                    "name": "Tag_81"
                  },
                  {
                    "part": "1540",
                    "gate": "Contact",
                    "negated_pins": [
                      "operand"
                    ],
                    "wire": "1515",
                    "oref": "1493",
                    "ref_id": "150",
                    "name": "PV-01 Gate a"
                  },
                  {
                    "part": "1528",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1502",
                    "oref": "1483",
                    "ref_id": "1",
                    "name": "ON"
                  }
                ],
                "reference_pins": [
                  {
                    "part": "1528",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1502",
                    "oref": "1483",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "1540",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1515",
                    "oref": "1493",
                    "ref_id": "150",
                    "name": "PV-01 Gate a"
                  },
                  {
                    "part": "1542",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1518",
                    "oref": "1496",
                    "ref_id": "178",
                    "name": "Tag_81"
                  },
                  {
                    "part": "1477",
                    "gate": "SCoil",
                    "pin": "operand",
                    "wire": "1521",
                    "oref": "1498",
                    "ref_id": "179",
                    "name": "Allarm.PV_01_GATE_A_NOT_CLOSE"
                  }
                ]
              }
            },
            {
              "network": 1815,
              "uid": "1482",
              "gate": "RCoil",
              "order": 16,
              "target": "allarm.pv_01_gate_a_not_close",
              "name": "Allarm.PV_01_GATE_A_NOT_CLOSE",
              "condition": {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "flag.reset_allarm",
                        "name": "Flag.RESET_ALLARM"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "allarm.pv_01_gate_a_not_close",
                    "name": "Allarm.PV_01_GATE_A_NOT_CLOSE"
                  }
                ]
              },
              "native_upstream": {
                "parts": [
                  "1482",
                  "1528",
                  "1546",
                  "1548"
                ],
                "contacts": [
                  {
                    "part": "1548",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1524",
                    "oref": "1500",
                    "ref_id": "179",
                    "name": "Allarm.PV_01_GATE_A_NOT_CLOSE"
                  },
                  {
                    "part": "1546",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1523",
                    "oref": "1499",
                    "ref_id": "13",
                    "name": "Flag.RESET_ALLARM"
                  },
                  {
                    "part": "1528",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1502",
                    "oref": "1483",
                    "ref_id": "1",
                    "name": "ON"
                  }
                ],
                "reference_pins": [
                  {
                    "part": "1528",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1502",
                    "oref": "1483",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "1546",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1523",
                    "oref": "1499",
                    "ref_id": "13",
                    "name": "Flag.RESET_ALLARM"
                  },
                  {
                    "part": "1548",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1524",
                    "oref": "1500",
                    "ref_id": "179",
                    "name": "Allarm.PV_01_GATE_A_NOT_CLOSE"
                  },
                  {
                    "part": "1482",
                    "gate": "RCoil",
                    "pin": "operand",
                    "wire": "1526",
                    "oref": "1501",
                    "ref_id": "179",
                    "name": "Allarm.PV_01_GATE_A_NOT_CLOSE"
                  }
                ]
              }
            }
          ],
          "usages": [
            {
              "network": 1815,
              "block": "allarms 1",
              "title": "pv01",
              "file": "sources/decoded-original/0449-FlgNet.xml",
              "wire": "1521",
              "oref": "1498",
              "part": "1477",
              "gate": "SCoil",
              "pin": "operand",
              "name": "Allarm.PV_01_GATE_A_NOT_CLOSE",
              "identity": "allarm.pv_01_gate_a_not_close",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1815,
              "block": "allarms 1",
              "title": "pv01",
              "file": "sources/decoded-original/0449-FlgNet.xml",
              "wire": "1524",
              "oref": "1500",
              "part": "1548",
              "gate": "Contact",
              "pin": "operand",
              "name": "Allarm.PV_01_GATE_A_NOT_CLOSE",
              "identity": "allarm.pv_01_gate_a_not_close",
              "scope": "Global",
              "role": "read",
              "role_basis": "접점 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": null,
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1815,
              "block": "allarms 1",
              "title": "pv01",
              "file": "sources/decoded-original/0449-FlgNet.xml",
              "wire": "1526",
              "oref": "1501",
              "part": "1482",
              "gate": "RCoil",
              "pin": "operand",
              "name": "Allarm.PV_01_GATE_A_NOT_CLOSE",
              "identity": "allarm.pv_01_gate_a_not_close",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            }
          ],
          "all_static_writers": [
            {
              "network": 1815,
              "block": "allarms 1",
              "title": "pv01",
              "file": "sources/decoded-original/0449-FlgNet.xml",
              "wire": "1521",
              "oref": "1498",
              "part": "1477",
              "gate": "SCoil",
              "pin": "operand",
              "name": "Allarm.PV_01_GATE_A_NOT_CLOSE",
              "identity": "allarm.pv_01_gate_a_not_close",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1815,
              "block": "allarms 1",
              "title": "pv01",
              "file": "sources/decoded-original/0449-FlgNet.xml",
              "wire": "1526",
              "oref": "1501",
              "part": "1482",
              "gate": "RCoil",
              "pin": "operand",
              "name": "Allarm.PV_01_GATE_A_NOT_CLOSE",
              "identity": "allarm.pv_01_gate_a_not_close",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            }
          ],
          "other_scope_usages": []
        },
        {
          "name": "Allarm.PV_01_GATE_B_NOT_OPEN",
          "actions": [
            {
              "network": 1816,
              "uid": "1523",
              "gate": "SCoil",
              "order": 5,
              "target": "allarm.pv_01_gate_b_not_open",
              "name": "Allarm.PV_01_GATE_B_NOT_OPEN",
              "condition": {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "pv-01 gate b ev",
                        "name": "PV-01 GATE B EV"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "tag_82",
                    "name": "Tag_82"
                  }
                ]
              },
              "native_upstream": {
                "parts": [
                  "1523",
                  "1592",
                  "1594",
                  "1596"
                ],
                "contacts": [
                  {
                    "part": "1596",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1570",
                    "oref": "1551",
                    "ref_id": "180",
                    "name": "Tag_82"
                  },
                  {
                    "part": "1594",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "29",
                    "oref": "30",
                    "ref_id": "155",
                    "name": "PV-01 GATE B EV"
                  },
                  {
                    "part": "1592",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1566",
                    "oref": "1547",
                    "ref_id": "1",
                    "name": "ON"
                  }
                ],
                "reference_pins": [
                  {
                    "part": "1592",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1566",
                    "oref": "1547",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "1594",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "29",
                    "oref": "30",
                    "ref_id": "155",
                    "name": "PV-01 GATE B EV"
                  },
                  {
                    "part": "1596",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1570",
                    "oref": "1551",
                    "ref_id": "180",
                    "name": "Tag_82"
                  },
                  {
                    "part": "1523",
                    "gate": "SCoil",
                    "pin": "operand",
                    "wire": "1573",
                    "oref": "1553",
                    "ref_id": "181",
                    "name": "Allarm.PV_01_GATE_B_NOT_OPEN"
                  }
                ]
              }
            },
            {
              "network": 1816,
              "uid": "1528",
              "gate": "RCoil",
              "order": 8,
              "target": "allarm.pv_01_gate_b_not_open",
              "name": "Allarm.PV_01_GATE_B_NOT_OPEN",
              "condition": {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "flag.reset_allarm",
                        "name": "Flag.RESET_ALLARM"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "allarm.pv_01_gate_b_not_open",
                    "name": "Allarm.PV_01_GATE_B_NOT_OPEN"
                  }
                ]
              },
              "native_upstream": {
                "parts": [
                  "1528",
                  "1592",
                  "1600",
                  "1602"
                ],
                "contacts": [
                  {
                    "part": "1602",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1576",
                    "oref": "1555",
                    "ref_id": "181",
                    "name": "Allarm.PV_01_GATE_B_NOT_OPEN"
                  },
                  {
                    "part": "1600",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1575",
                    "oref": "1554",
                    "ref_id": "13",
                    "name": "Flag.RESET_ALLARM"
                  },
                  {
                    "part": "1592",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1566",
                    "oref": "1547",
                    "ref_id": "1",
                    "name": "ON"
                  }
                ],
                "reference_pins": [
                  {
                    "part": "1592",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1566",
                    "oref": "1547",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "1600",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1575",
                    "oref": "1554",
                    "ref_id": "13",
                    "name": "Flag.RESET_ALLARM"
                  },
                  {
                    "part": "1602",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1576",
                    "oref": "1555",
                    "ref_id": "181",
                    "name": "Allarm.PV_01_GATE_B_NOT_OPEN"
                  },
                  {
                    "part": "1528",
                    "gate": "RCoil",
                    "pin": "operand",
                    "wire": "1578",
                    "oref": "1556",
                    "ref_id": "181",
                    "name": "Allarm.PV_01_GATE_B_NOT_OPEN"
                  }
                ]
              }
            }
          ],
          "usages": [
            {
              "network": 1816,
              "block": "allarms 1",
              "title": "pv01",
              "file": "sources/decoded-original/0450-FlgNet.xml",
              "wire": "1573",
              "oref": "1553",
              "part": "1523",
              "gate": "SCoil",
              "pin": "operand",
              "name": "Allarm.PV_01_GATE_B_NOT_OPEN",
              "identity": "allarm.pv_01_gate_b_not_open",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1816,
              "block": "allarms 1",
              "title": "pv01",
              "file": "sources/decoded-original/0450-FlgNet.xml",
              "wire": "1576",
              "oref": "1555",
              "part": "1602",
              "gate": "Contact",
              "pin": "operand",
              "name": "Allarm.PV_01_GATE_B_NOT_OPEN",
              "identity": "allarm.pv_01_gate_b_not_open",
              "scope": "Global",
              "role": "read",
              "role_basis": "접점 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": null,
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1816,
              "block": "allarms 1",
              "title": "pv01",
              "file": "sources/decoded-original/0450-FlgNet.xml",
              "wire": "1578",
              "oref": "1556",
              "part": "1528",
              "gate": "RCoil",
              "pin": "operand",
              "name": "Allarm.PV_01_GATE_B_NOT_OPEN",
              "identity": "allarm.pv_01_gate_b_not_open",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1911,
              "block": "r1 scraps gate 2",
              "title": "pv-01",
              "file": "sources/decoded-original/0276-FlgNet.xml",
              "wire": "167",
              "oref": "146",
              "part": "198",
              "gate": "Contact",
              "pin": "operand",
              "name": "Allarm.PV_01_GATE_B_NOT_OPEN",
              "identity": "allarm.pv_01_gate_b_not_open",
              "scope": "Global",
              "role": "read",
              "role_basis": "접점 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": null,
                  "file": "sources/decoded-original/0609-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            }
          ],
          "all_static_writers": [
            {
              "network": 1816,
              "block": "allarms 1",
              "title": "pv01",
              "file": "sources/decoded-original/0450-FlgNet.xml",
              "wire": "1573",
              "oref": "1553",
              "part": "1523",
              "gate": "SCoil",
              "pin": "operand",
              "name": "Allarm.PV_01_GATE_B_NOT_OPEN",
              "identity": "allarm.pv_01_gate_b_not_open",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1816,
              "block": "allarms 1",
              "title": "pv01",
              "file": "sources/decoded-original/0450-FlgNet.xml",
              "wire": "1578",
              "oref": "1556",
              "part": "1528",
              "gate": "RCoil",
              "pin": "operand",
              "name": "Allarm.PV_01_GATE_B_NOT_OPEN",
              "identity": "allarm.pv_01_gate_b_not_open",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            }
          ],
          "other_scope_usages": []
        },
        {
          "name": "Allarm.PV_01_GATE_B_NOT_CLOSE",
          "actions": [
            {
              "network": 1816,
              "uid": "1541",
              "gate": "SCoil",
              "order": 13,
              "target": "allarm.pv_01_gate_b_not_close",
              "name": "Allarm.PV_01_GATE_B_NOT_CLOSE",
              "condition": {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "not",
                        "arg": {
                          "op": "read",
                          "key": "pv-01 gate b ev",
                          "name": "PV-01 GATE B EV"
                        }
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "tag_83",
                    "name": "Tag_83"
                  }
                ]
              },
              "native_upstream": {
                "parts": [
                  "1541",
                  "1592",
                  "1604",
                  "1606"
                ],
                "contacts": [
                  {
                    "part": "1606",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1582",
                    "oref": "1560",
                    "ref_id": "182",
                    "name": "Tag_83"
                  },
                  {
                    "part": "1604",
                    "gate": "Contact",
                    "negated_pins": [
                      "operand"
                    ],
                    "wire": "31",
                    "oref": "32",
                    "ref_id": "155",
                    "name": "PV-01 GATE B EV"
                  },
                  {
                    "part": "1592",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1566",
                    "oref": "1547",
                    "ref_id": "1",
                    "name": "ON"
                  }
                ],
                "reference_pins": [
                  {
                    "part": "1592",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1566",
                    "oref": "1547",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "1604",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "31",
                    "oref": "32",
                    "ref_id": "155",
                    "name": "PV-01 GATE B EV"
                  },
                  {
                    "part": "1606",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1582",
                    "oref": "1560",
                    "ref_id": "182",
                    "name": "Tag_83"
                  },
                  {
                    "part": "1541",
                    "gate": "SCoil",
                    "pin": "operand",
                    "wire": "1585",
                    "oref": "1562",
                    "ref_id": "183",
                    "name": "Allarm.PV_01_GATE_B_NOT_CLOSE"
                  }
                ]
              }
            },
            {
              "network": 1816,
              "uid": "1546",
              "gate": "RCoil",
              "order": 16,
              "target": "allarm.pv_01_gate_b_not_close",
              "name": "Allarm.PV_01_GATE_B_NOT_CLOSE",
              "condition": {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "flag.reset_allarm",
                        "name": "Flag.RESET_ALLARM"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "allarm.pv_01_gate_b_not_close",
                    "name": "Allarm.PV_01_GATE_B_NOT_CLOSE"
                  }
                ]
              },
              "native_upstream": {
                "parts": [
                  "1546",
                  "1592",
                  "1610",
                  "1612"
                ],
                "contacts": [
                  {
                    "part": "1612",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1588",
                    "oref": "1564",
                    "ref_id": "183",
                    "name": "Allarm.PV_01_GATE_B_NOT_CLOSE"
                  },
                  {
                    "part": "1610",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1587",
                    "oref": "1563",
                    "ref_id": "13",
                    "name": "Flag.RESET_ALLARM"
                  },
                  {
                    "part": "1592",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1566",
                    "oref": "1547",
                    "ref_id": "1",
                    "name": "ON"
                  }
                ],
                "reference_pins": [
                  {
                    "part": "1592",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1566",
                    "oref": "1547",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "1610",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1587",
                    "oref": "1563",
                    "ref_id": "13",
                    "name": "Flag.RESET_ALLARM"
                  },
                  {
                    "part": "1612",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1588",
                    "oref": "1564",
                    "ref_id": "183",
                    "name": "Allarm.PV_01_GATE_B_NOT_CLOSE"
                  },
                  {
                    "part": "1546",
                    "gate": "RCoil",
                    "pin": "operand",
                    "wire": "1590",
                    "oref": "1565",
                    "ref_id": "183",
                    "name": "Allarm.PV_01_GATE_B_NOT_CLOSE"
                  }
                ]
              }
            }
          ],
          "usages": [
            {
              "network": 1816,
              "block": "allarms 1",
              "title": "pv01",
              "file": "sources/decoded-original/0450-FlgNet.xml",
              "wire": "1585",
              "oref": "1562",
              "part": "1541",
              "gate": "SCoil",
              "pin": "operand",
              "name": "Allarm.PV_01_GATE_B_NOT_CLOSE",
              "identity": "allarm.pv_01_gate_b_not_close",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1816,
              "block": "allarms 1",
              "title": "pv01",
              "file": "sources/decoded-original/0450-FlgNet.xml",
              "wire": "1588",
              "oref": "1564",
              "part": "1612",
              "gate": "Contact",
              "pin": "operand",
              "name": "Allarm.PV_01_GATE_B_NOT_CLOSE",
              "identity": "allarm.pv_01_gate_b_not_close",
              "scope": "Global",
              "role": "read",
              "role_basis": "접점 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": null,
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1816,
              "block": "allarms 1",
              "title": "pv01",
              "file": "sources/decoded-original/0450-FlgNet.xml",
              "wire": "1590",
              "oref": "1565",
              "part": "1546",
              "gate": "RCoil",
              "pin": "operand",
              "name": "Allarm.PV_01_GATE_B_NOT_CLOSE",
              "identity": "allarm.pv_01_gate_b_not_close",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            }
          ],
          "all_static_writers": [
            {
              "network": 1816,
              "block": "allarms 1",
              "title": "pv01",
              "file": "sources/decoded-original/0450-FlgNet.xml",
              "wire": "1585",
              "oref": "1562",
              "part": "1541",
              "gate": "SCoil",
              "pin": "operand",
              "name": "Allarm.PV_01_GATE_B_NOT_CLOSE",
              "identity": "allarm.pv_01_gate_b_not_close",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1816,
              "block": "allarms 1",
              "title": "pv01",
              "file": "sources/decoded-original/0450-FlgNet.xml",
              "wire": "1590",
              "oref": "1565",
              "part": "1546",
              "gate": "RCoil",
              "pin": "operand",
              "name": "Allarm.PV_01_GATE_B_NOT_CLOSE",
              "identity": "allarm.pv_01_gate_b_not_close",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            }
          ],
          "other_scope_usages": []
        }
      ],
      "timers": [
        {
          "network": 1815,
          "uid": "1453",
          "gate": "SdCoil",
          "order": 3,
          "target": "tag_80",
          "name": "Tag_80",
          "condition": {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "const",
                        "value": true
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "pv-01 gate a",
                    "name": "PV-01 Gate a"
                  }
                ]
              },
              {
                "op": "not",
                "arg": {
                  "op": "read",
                  "key": "flag.pv_01_gate_a_mem_open",
                  "name": "Flag.PV_01_GATE_A_MEM_OPEN"
                }
              }
            ]
          },
          "preset": {
            "op": "const",
            "value": 4000.0,
            "literal": "S5T#4S",
            "unit": "ms"
          },
          "native_upstream": {
            "parts": [
              "1453",
              "1528",
              "1530",
              "1551"
            ],
            "contacts": [
              {
                "part": "1551",
                "gate": "Contact",
                "negated_pins": [
                  "operand"
                ],
                "wire": "1554",
                "oref": "1552",
                "ref_id": "152",
                "name": "Flag.PV_01_GATE_A_MEM_OPEN"
              },
              {
                "part": "1530",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "1503",
                "oref": "1484",
                "ref_id": "150",
                "name": "PV-01 Gate a"
              },
              {
                "part": "1528",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "1502",
                "oref": "1483",
                "ref_id": "1",
                "name": "ON"
              }
            ],
            "reference_pins": [
              {
                "part": "1528",
                "gate": "Contact",
                "pin": "operand",
                "wire": "1502",
                "oref": "1483",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "1530",
                "gate": "Contact",
                "pin": "operand",
                "wire": "1503",
                "oref": "1484",
                "ref_id": "150",
                "name": "PV-01 Gate a"
              },
              {
                "part": "1551",
                "gate": "Contact",
                "pin": "operand",
                "wire": "1554",
                "oref": "1552",
                "ref_id": "152",
                "name": "Flag.PV_01_GATE_A_MEM_OPEN"
              },
              {
                "part": "1453",
                "gate": "SdCoil",
                "pin": "value",
                "wire": "1504",
                "oref": "1485",
                "ref_id": "322",
                "name": "S5T#4S"
              },
              {
                "part": "1453",
                "gate": "SdCoil",
                "pin": "operand",
                "wire": "1505",
                "oref": "1486",
                "ref_id": "176",
                "name": "Tag_80"
              }
            ]
          },
          "value_declarations": [
            {
              "file": "0656-IdentXmlPart.xml",
              "nid": "42",
              "uid": "1485",
              "rid": "322",
              "name": "S5T#4S",
              "kind": "LiteralConstant"
            }
          ]
        },
        {
          "network": 1815,
          "uid": "1471",
          "gate": "SdCoil",
          "order": 11,
          "target": "tag_81",
          "name": "Tag_81",
          "condition": {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "const",
                        "value": true
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "not",
                    "arg": {
                      "op": "read",
                      "key": "pv-01 gate a",
                      "name": "PV-01 Gate a"
                    }
                  }
                ]
              },
              {
                "op": "not",
                "arg": {
                  "op": "read",
                  "key": "flag.pv_01_gate_a_mem_close",
                  "name": "Flag.PV_01_GATE_A_MEM_CLOSE"
                }
              }
            ]
          },
          "preset": {
            "op": "const",
            "value": 4000.0,
            "literal": "S5T#4S",
            "unit": "ms"
          },
          "native_upstream": {
            "parts": [
              "1471",
              "1528",
              "1540",
              "1555"
            ],
            "contacts": [
              {
                "part": "1555",
                "gate": "Contact",
                "negated_pins": [
                  "operand"
                ],
                "wire": "1558",
                "oref": "1556",
                "ref_id": "154",
                "name": "Flag.PV_01_GATE_A_MEM_CLOSE"
              },
              {
                "part": "1540",
                "gate": "Contact",
                "negated_pins": [
                  "operand"
                ],
                "wire": "1515",
                "oref": "1493",
                "ref_id": "150",
                "name": "PV-01 Gate a"
              },
              {
                "part": "1528",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "1502",
                "oref": "1483",
                "ref_id": "1",
                "name": "ON"
              }
            ],
            "reference_pins": [
              {
                "part": "1528",
                "gate": "Contact",
                "pin": "operand",
                "wire": "1502",
                "oref": "1483",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "1540",
                "gate": "Contact",
                "pin": "operand",
                "wire": "1515",
                "oref": "1493",
                "ref_id": "150",
                "name": "PV-01 Gate a"
              },
              {
                "part": "1555",
                "gate": "Contact",
                "pin": "operand",
                "wire": "1558",
                "oref": "1556",
                "ref_id": "154",
                "name": "Flag.PV_01_GATE_A_MEM_CLOSE"
              },
              {
                "part": "1471",
                "gate": "SdCoil",
                "pin": "value",
                "wire": "1516",
                "oref": "1494",
                "ref_id": "322",
                "name": "S5T#4S"
              },
              {
                "part": "1471",
                "gate": "SdCoil",
                "pin": "operand",
                "wire": "1517",
                "oref": "1495",
                "ref_id": "178",
                "name": "Tag_81"
              }
            ]
          },
          "value_declarations": [
            {
              "file": "0656-IdentXmlPart.xml",
              "nid": "42",
              "uid": "1494",
              "rid": "322",
              "name": "S5T#4S",
              "kind": "LiteralConstant"
            }
          ]
        },
        {
          "network": 1816,
          "uid": "1517",
          "gate": "SdCoil",
          "order": 3,
          "target": "tag_82",
          "name": "Tag_82",
          "condition": {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "const",
                        "value": true
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "pv-01 gate b ev",
                    "name": "PV-01 GATE B EV"
                  }
                ]
              },
              {
                "op": "not",
                "arg": {
                  "op": "read",
                  "key": "flag.pv_01_gate_b_mem_open",
                  "name": "Flag.PV_01_GATE_B_MEM_OPEN"
                }
              }
            ]
          },
          "preset": {
            "op": "const",
            "value": 7000.0,
            "literal": "S5T#7S",
            "unit": "ms"
          },
          "native_upstream": {
            "parts": [
              "1517",
              "1592",
              "1594",
              "1615"
            ],
            "contacts": [
              {
                "part": "1615",
                "gate": "Contact",
                "negated_pins": [
                  "operand"
                ],
                "wire": "1618",
                "oref": "1616",
                "ref_id": "158",
                "name": "Flag.PV_01_GATE_B_MEM_OPEN"
              },
              {
                "part": "1594",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "29",
                "oref": "30",
                "ref_id": "155",
                "name": "PV-01 GATE B EV"
              },
              {
                "part": "1592",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "1566",
                "oref": "1547",
                "ref_id": "1",
                "name": "ON"
              }
            ],
            "reference_pins": [
              {
                "part": "1592",
                "gate": "Contact",
                "pin": "operand",
                "wire": "1566",
                "oref": "1547",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "1594",
                "gate": "Contact",
                "pin": "operand",
                "wire": "29",
                "oref": "30",
                "ref_id": "155",
                "name": "PV-01 GATE B EV"
              },
              {
                "part": "1615",
                "gate": "Contact",
                "pin": "operand",
                "wire": "1618",
                "oref": "1616",
                "ref_id": "158",
                "name": "Flag.PV_01_GATE_B_MEM_OPEN"
              },
              {
                "part": "1517",
                "gate": "SdCoil",
                "pin": "value",
                "wire": "1568",
                "oref": "1549",
                "ref_id": "320",
                "name": "S5T#7S"
              },
              {
                "part": "1517",
                "gate": "SdCoil",
                "pin": "operand",
                "wire": "1569",
                "oref": "1550",
                "ref_id": "180",
                "name": "Tag_82"
              }
            ]
          },
          "value_declarations": [
            {
              "file": "0656-IdentXmlPart.xml",
              "nid": "43",
              "uid": "1549",
              "rid": "320",
              "name": "S5T#7S",
              "kind": "LiteralConstant"
            }
          ]
        },
        {
          "network": 1816,
          "uid": "1535",
          "gate": "SdCoil",
          "order": 11,
          "target": "tag_83",
          "name": "Tag_83",
          "condition": {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "const",
                        "value": true
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "not",
                    "arg": {
                      "op": "read",
                      "key": "pv-01 gate b ev",
                      "name": "PV-01 GATE B EV"
                    }
                  }
                ]
              },
              {
                "op": "not",
                "arg": {
                  "op": "read",
                  "key": "flag.pv_01_gate_b_mem_close",
                  "name": "Flag.PV_01_GATE_B_MEM_CLOSE"
                }
              }
            ]
          },
          "preset": {
            "op": "const",
            "value": 7000.0,
            "literal": "S5T#7S",
            "unit": "ms"
          },
          "native_upstream": {
            "parts": [
              "1535",
              "1592",
              "1604",
              "1619"
            ],
            "contacts": [
              {
                "part": "1619",
                "gate": "Contact",
                "negated_pins": [
                  "operand"
                ],
                "wire": "1622",
                "oref": "1620",
                "ref_id": "159",
                "name": "Flag.PV_01_GATE_B_MEM_CLOSE"
              },
              {
                "part": "1604",
                "gate": "Contact",
                "negated_pins": [
                  "operand"
                ],
                "wire": "31",
                "oref": "32",
                "ref_id": "155",
                "name": "PV-01 GATE B EV"
              },
              {
                "part": "1592",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "1566",
                "oref": "1547",
                "ref_id": "1",
                "name": "ON"
              }
            ],
            "reference_pins": [
              {
                "part": "1592",
                "gate": "Contact",
                "pin": "operand",
                "wire": "1566",
                "oref": "1547",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "1604",
                "gate": "Contact",
                "pin": "operand",
                "wire": "31",
                "oref": "32",
                "ref_id": "155",
                "name": "PV-01 GATE B EV"
              },
              {
                "part": "1619",
                "gate": "Contact",
                "pin": "operand",
                "wire": "1622",
                "oref": "1620",
                "ref_id": "159",
                "name": "Flag.PV_01_GATE_B_MEM_CLOSE"
              },
              {
                "part": "1535",
                "gate": "SdCoil",
                "pin": "value",
                "wire": "1580",
                "oref": "1558",
                "ref_id": "320",
                "name": "S5T#7S"
              },
              {
                "part": "1535",
                "gate": "SdCoil",
                "pin": "operand",
                "wire": "1581",
                "oref": "1559",
                "ref_id": "182",
                "name": "Tag_83"
              }
            ]
          },
          "value_declarations": [
            {
              "file": "0656-IdentXmlPart.xml",
              "nid": "43",
              "uid": "1558",
              "rid": "320",
              "name": "S5T#7S",
              "kind": "LiteralConstant"
            }
          ]
        }
      ],
      "context_actions": [
        {
          "network": 1921,
          "uid": "26",
          "gate": "SCoil",
          "order": 5,
          "target": "flag.pv_01_gate_a_mem_open",
          "name": "Flag.PV_01_GATE_A_MEM_OPEN",
          "condition": {
            "op": "or",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "pv-01 gate a",
                        "name": "PV-01 Gate a"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "ev01_open",
                    "name": "EV01_Open"
                  }
                ]
              },
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "pv-01 gate a",
                        "name": "PV-01 Gate a"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "inputs.fc gate a open",
                    "name": "Inputs.FC GATE A OPEN"
                  }
                ]
              }
            ]
          },
          "native_upstream": {
            "parts": [
              "21",
              "22",
              "23",
              "24",
              "25",
              "26"
            ],
            "contacts": [
              {
                "part": "24",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "56",
                "oref": "39",
                "ref_id": "125",
                "name": "Inputs.FC GATE A OPEN"
              },
              {
                "part": "22",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "52",
                "oref": "37",
                "ref_id": "50",
                "name": "PV-01 Gate a"
              },
              {
                "part": "21",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "50",
                "oref": "36",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "23",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "54",
                "oref": "38",
                "ref_id": "124",
                "name": "EV01_Open"
              }
            ],
            "reference_pins": [
              {
                "part": "21",
                "gate": "Contact",
                "pin": "operand",
                "wire": "50",
                "oref": "36",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "22",
                "gate": "Contact",
                "pin": "operand",
                "wire": "52",
                "oref": "37",
                "ref_id": "50",
                "name": "PV-01 Gate a"
              },
              {
                "part": "23",
                "gate": "Contact",
                "pin": "operand",
                "wire": "54",
                "oref": "38",
                "ref_id": "124",
                "name": "EV01_Open"
              },
              {
                "part": "24",
                "gate": "Contact",
                "pin": "operand",
                "wire": "56",
                "oref": "39",
                "ref_id": "125",
                "name": "Inputs.FC GATE A OPEN"
              },
              {
                "part": "26",
                "gate": "SCoil",
                "pin": "operand",
                "wire": "59",
                "oref": "40",
                "ref_id": "10",
                "name": "Flag.PV_01_GATE_A_MEM_OPEN"
              }
            ]
          }
        },
        {
          "network": 1921,
          "uid": "28",
          "gate": "RCoil",
          "order": 7,
          "target": "flag.pv_01_gate_a_mem_open",
          "name": "Flag.PV_01_GATE_A_MEM_OPEN",
          "condition": {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "const",
                    "value": true
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "not",
                "arg": {
                  "op": "read",
                  "key": "pv-01 gate a",
                  "name": "PV-01 Gate a"
                }
              }
            ]
          },
          "native_upstream": {
            "parts": [
              "21",
              "27",
              "28"
            ],
            "contacts": [
              {
                "part": "27",
                "gate": "Contact",
                "negated_pins": [
                  "operand"
                ],
                "wire": "60",
                "oref": "41",
                "ref_id": "50",
                "name": "PV-01 Gate a"
              },
              {
                "part": "21",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "50",
                "oref": "36",
                "ref_id": "1",
                "name": "ON"
              }
            ],
            "reference_pins": [
              {
                "part": "21",
                "gate": "Contact",
                "pin": "operand",
                "wire": "50",
                "oref": "36",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "27",
                "gate": "Contact",
                "pin": "operand",
                "wire": "60",
                "oref": "41",
                "ref_id": "50",
                "name": "PV-01 Gate a"
              },
              {
                "part": "28",
                "gate": "RCoil",
                "pin": "operand",
                "wire": "62",
                "oref": "42",
                "ref_id": "10",
                "name": "Flag.PV_01_GATE_A_MEM_OPEN"
              }
            ]
          }
        },
        {
          "network": 1921,
          "uid": "33",
          "gate": "SCoil",
          "order": 12,
          "target": "flag.pv_01_gate_a_mem_close",
          "name": "Flag.PV_01_GATE_A_MEM_CLOSE",
          "condition": {
            "op": "or",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "not",
                        "arg": {
                          "op": "read",
                          "key": "pv-01 gate a",
                          "name": "PV-01 Gate a"
                        }
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "ev01_close",
                    "name": "EV01_Close"
                  }
                ]
              },
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "not",
                        "arg": {
                          "op": "read",
                          "key": "pv-01 gate a",
                          "name": "PV-01 Gate a"
                        }
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "inputs.limit switch ls-02gate a closedvalve pv-01",
                    "name": "Inputs.LIMIT SWITCH LS-02GATE A CLOSEDVALVE PV-01"
                  }
                ]
              }
            ]
          },
          "native_upstream": {
            "parts": [
              "21",
              "29",
              "30",
              "31",
              "32",
              "33"
            ],
            "contacts": [
              {
                "part": "31",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "67",
                "oref": "45",
                "ref_id": "127",
                "name": "Inputs.LIMIT SWITCH LS-02GATE A CLOSEDVALVE PV-01"
              },
              {
                "part": "29",
                "gate": "Contact",
                "negated_pins": [
                  "operand"
                ],
                "wire": "63",
                "oref": "43",
                "ref_id": "50",
                "name": "PV-01 Gate a"
              },
              {
                "part": "21",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "50",
                "oref": "36",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "30",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "65",
                "oref": "44",
                "ref_id": "126",
                "name": "EV01_Close"
              }
            ],
            "reference_pins": [
              {
                "part": "21",
                "gate": "Contact",
                "pin": "operand",
                "wire": "50",
                "oref": "36",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "29",
                "gate": "Contact",
                "pin": "operand",
                "wire": "63",
                "oref": "43",
                "ref_id": "50",
                "name": "PV-01 Gate a"
              },
              {
                "part": "30",
                "gate": "Contact",
                "pin": "operand",
                "wire": "65",
                "oref": "44",
                "ref_id": "126",
                "name": "EV01_Close"
              },
              {
                "part": "31",
                "gate": "Contact",
                "pin": "operand",
                "wire": "67",
                "oref": "45",
                "ref_id": "127",
                "name": "Inputs.LIMIT SWITCH LS-02GATE A CLOSEDVALVE PV-01"
              },
              {
                "part": "33",
                "gate": "SCoil",
                "pin": "operand",
                "wire": "70",
                "oref": "46",
                "ref_id": "128",
                "name": "Flag.PV_01_GATE_A_MEM_CLOSE"
              }
            ]
          }
        },
        {
          "network": 1921,
          "uid": "35",
          "gate": "RCoil",
          "order": 14,
          "target": "flag.pv_01_gate_a_mem_close",
          "name": "Flag.PV_01_GATE_A_MEM_CLOSE",
          "condition": {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "const",
                    "value": true
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "read",
                "key": "pv-01 gate a",
                "name": "PV-01 Gate a"
              }
            ]
          },
          "native_upstream": {
            "parts": [
              "21",
              "34",
              "35"
            ],
            "contacts": [
              {
                "part": "34",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "71",
                "oref": "47",
                "ref_id": "50",
                "name": "PV-01 Gate a"
              },
              {
                "part": "21",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "50",
                "oref": "36",
                "ref_id": "1",
                "name": "ON"
              }
            ],
            "reference_pins": [
              {
                "part": "21",
                "gate": "Contact",
                "pin": "operand",
                "wire": "50",
                "oref": "36",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "34",
                "gate": "Contact",
                "pin": "operand",
                "wire": "71",
                "oref": "47",
                "ref_id": "50",
                "name": "PV-01 Gate a"
              },
              {
                "part": "35",
                "gate": "RCoil",
                "pin": "operand",
                "wire": "73",
                "oref": "48",
                "ref_id": "128",
                "name": "Flag.PV_01_GATE_A_MEM_CLOSE"
              }
            ]
          }
        },
        {
          "network": 1922,
          "uid": "28",
          "gate": "SCoil",
          "order": 7,
          "target": "flag.pv_01_gate_b_mem_open",
          "name": "Flag.PV_01_GATE_B_MEM_OPEN",
          "condition": {
            "op": "or",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "pv-01 gate b ev",
                        "name": "PV-01 GATE B EV"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "ev02_open",
                    "name": "EV02_Open"
                  }
                ]
              },
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "and",
                            "args": [
                              {
                                "op": "const",
                                "value": true
                              },
                              {
                                "op": "read",
                                "key": "on",
                                "name": "ON"
                              }
                            ]
                          },
                          {
                            "op": "read",
                            "key": "pv-01 gate b ev",
                            "name": "PV-01 GATE B EV"
                          }
                        ]
                      },
                      {
                        "op": "const",
                        "value": false,
                        "literal": "false"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "ev02_close",
                    "name": "EV02_Close"
                  }
                ]
              },
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "pv-01 gate b ev",
                        "name": "PV-01 GATE B EV"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "inputs.pv-01 gate b open",
                    "name": "Inputs.PV-01 GATE B OPEN"
                  }
                ]
              }
            ]
          },
          "native_upstream": {
            "parts": [
              "21",
              "22",
              "23",
              "24",
              "25",
              "26",
              "27",
              "28"
            ],
            "contacts": [
              {
                "part": "26",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "64",
                "oref": "43",
                "ref_id": "132",
                "name": "Inputs.PV-01 GATE B OPEN"
              },
              {
                "part": "22",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "88",
                "oref": "89",
                "ref_id": "49",
                "name": "PV-01 GATE B EV"
              },
              {
                "part": "21",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "54",
                "oref": "38",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "25",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "62",
                "oref": "42",
                "ref_id": "131",
                "name": "EV02_Close"
              },
              {
                "part": "24",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "60",
                "oref": "41",
                "ref_id": "130",
                "name": "false"
              },
              {
                "part": "23",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "58",
                "oref": "40",
                "ref_id": "129",
                "name": "EV02_Open"
              }
            ],
            "reference_pins": [
              {
                "part": "21",
                "gate": "Contact",
                "pin": "operand",
                "wire": "54",
                "oref": "38",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "22",
                "gate": "Contact",
                "pin": "operand",
                "wire": "88",
                "oref": "89",
                "ref_id": "49",
                "name": "PV-01 GATE B EV"
              },
              {
                "part": "23",
                "gate": "Contact",
                "pin": "operand",
                "wire": "58",
                "oref": "40",
                "ref_id": "129",
                "name": "EV02_Open"
              },
              {
                "part": "24",
                "gate": "Contact",
                "pin": "operand",
                "wire": "60",
                "oref": "41",
                "ref_id": "130",
                "name": "false"
              },
              {
                "part": "25",
                "gate": "Contact",
                "pin": "operand",
                "wire": "62",
                "oref": "42",
                "ref_id": "131",
                "name": "EV02_Close"
              },
              {
                "part": "26",
                "gate": "Contact",
                "pin": "operand",
                "wire": "64",
                "oref": "43",
                "ref_id": "132",
                "name": "Inputs.PV-01 GATE B OPEN"
              },
              {
                "part": "28",
                "gate": "SCoil",
                "pin": "operand",
                "wire": "67",
                "oref": "44",
                "ref_id": "11",
                "name": "Flag.PV_01_GATE_B_MEM_OPEN"
              }
            ]
          }
        },
        {
          "network": 1922,
          "uid": "30",
          "gate": "RCoil",
          "order": 9,
          "target": "flag.pv_01_gate_b_mem_open",
          "name": "Flag.PV_01_GATE_B_MEM_OPEN",
          "condition": {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "const",
                    "value": true
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "not",
                "arg": {
                  "op": "read",
                  "key": "pv-01 gate b ev",
                  "name": "PV-01 GATE B EV"
                }
              }
            ]
          },
          "native_upstream": {
            "parts": [
              "21",
              "29",
              "30"
            ],
            "contacts": [
              {
                "part": "29",
                "gate": "Contact",
                "negated_pins": [
                  "operand"
                ],
                "wire": "91",
                "oref": "92",
                "ref_id": "49",
                "name": "PV-01 GATE B EV"
              },
              {
                "part": "21",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "54",
                "oref": "38",
                "ref_id": "1",
                "name": "ON"
              }
            ],
            "reference_pins": [
              {
                "part": "21",
                "gate": "Contact",
                "pin": "operand",
                "wire": "54",
                "oref": "38",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "29",
                "gate": "Contact",
                "pin": "operand",
                "wire": "91",
                "oref": "92",
                "ref_id": "49",
                "name": "PV-01 GATE B EV"
              },
              {
                "part": "30",
                "gate": "RCoil",
                "pin": "operand",
                "wire": "70",
                "oref": "46",
                "ref_id": "11",
                "name": "Flag.PV_01_GATE_B_MEM_OPEN"
              }
            ]
          }
        },
        {
          "network": 1922,
          "uid": "35",
          "gate": "SCoil",
          "order": 14,
          "target": "flag.pv_01_gate_b_mem_close",
          "name": "Flag.PV_01_GATE_B_MEM_CLOSE",
          "condition": {
            "op": "or",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "not",
                        "arg": {
                          "op": "read",
                          "key": "pv-01 gate b ev",
                          "name": "PV-01 GATE B EV"
                        }
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "ev02_close",
                    "name": "EV02_Close"
                  }
                ]
              },
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "not",
                        "arg": {
                          "op": "read",
                          "key": "pv-01 gate b ev",
                          "name": "PV-01 GATE B EV"
                        }
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "inputs.limit switch ls-06gate b closedvalve pv-01",
                    "name": "Inputs.LIMIT SWITCH LS-06GATE B CLOSEDVALVE PV-01"
                  }
                ]
              }
            ]
          },
          "native_upstream": {
            "parts": [
              "21",
              "31",
              "32",
              "33",
              "34",
              "35"
            ],
            "contacts": [
              {
                "part": "33",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "75",
                "oref": "49",
                "ref_id": "133",
                "name": "Inputs.LIMIT SWITCH LS-06GATE B CLOSEDVALVE PV-01"
              },
              {
                "part": "31",
                "gate": "Contact",
                "negated_pins": [
                  "operand"
                ],
                "wire": "93",
                "oref": "94",
                "ref_id": "49",
                "name": "PV-01 GATE B EV"
              },
              {
                "part": "21",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "54",
                "oref": "38",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "32",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "73",
                "oref": "48",
                "ref_id": "131",
                "name": "EV02_Close"
              }
            ],
            "reference_pins": [
              {
                "part": "21",
                "gate": "Contact",
                "pin": "operand",
                "wire": "54",
                "oref": "38",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "31",
                "gate": "Contact",
                "pin": "operand",
                "wire": "93",
                "oref": "94",
                "ref_id": "49",
                "name": "PV-01 GATE B EV"
              },
              {
                "part": "32",
                "gate": "Contact",
                "pin": "operand",
                "wire": "73",
                "oref": "48",
                "ref_id": "131",
                "name": "EV02_Close"
              },
              {
                "part": "33",
                "gate": "Contact",
                "pin": "operand",
                "wire": "75",
                "oref": "49",
                "ref_id": "133",
                "name": "Inputs.LIMIT SWITCH LS-06GATE B CLOSEDVALVE PV-01"
              },
              {
                "part": "35",
                "gate": "SCoil",
                "pin": "operand",
                "wire": "78",
                "oref": "50",
                "ref_id": "134",
                "name": "Flag.PV_01_GATE_B_MEM_CLOSE"
              }
            ]
          }
        },
        {
          "network": 1922,
          "uid": "37",
          "gate": "RCoil",
          "order": 16,
          "target": "flag.pv_01_gate_b_mem_close",
          "name": "Flag.PV_01_GATE_B_MEM_CLOSE",
          "condition": {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "const",
                    "value": true
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "read",
                "key": "pv-01 gate b ev",
                "name": "PV-01 GATE B EV"
              }
            ]
          },
          "native_upstream": {
            "parts": [
              "21",
              "36",
              "37"
            ],
            "contacts": [
              {
                "part": "36",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "96",
                "oref": "97",
                "ref_id": "49",
                "name": "PV-01 GATE B EV"
              },
              {
                "part": "21",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "54",
                "oref": "38",
                "ref_id": "1",
                "name": "ON"
              }
            ],
            "reference_pins": [
              {
                "part": "21",
                "gate": "Contact",
                "pin": "operand",
                "wire": "54",
                "oref": "38",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "36",
                "gate": "Contact",
                "pin": "operand",
                "wire": "96",
                "oref": "97",
                "ref_id": "49",
                "name": "PV-01 GATE B EV"
              },
              {
                "part": "37",
                "gate": "RCoil",
                "pin": "operand",
                "wire": "81",
                "oref": "52",
                "ref_id": "134",
                "name": "Flag.PV_01_GATE_B_MEM_CLOSE"
              }
            ]
          }
        }
      ],
      "request_reset_actions": [],
      "field_verified": false,
      "tia_verified": false,
      "repairs_completed": 0
    },
    {
      "id": "PV02",
      "priority_key": "P07",
      "name": "PV-02",
      "boundary": "source_linked",
      "note": "열림·닫힘 감시의 원본 설정은 A·B 게이트 모두 7초입니다. 감시 입력은 MEM_OPEN/CLOSE이며 명령 반전의 닫힘 감시를 별도로 봅니다. MC04 응답·자동 허가와 실제 위치를 구분합니다.",
      "family": "gate",
      "source_networks": [
        1817,
        1818
      ],
      "native_networks": [
        {
          "network": 1817,
          "block": "allarms 1",
          "network_index": 37,
          "title": "pv02",
          "file": "sources/decoded-original/0451-FlgNet.xml",
          "sha256": "8aeb19ab590824f4b357817cda08b46f962cec4eab5d967dcb0d829d44ca71e5",
          "parts": [
            {
              "uid": "1656",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1658",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1679",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "1581",
              "gate": "SdCoil",
              "negated_pins": []
            },
            {
              "uid": "1660",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1587",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1664",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1666",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1592",
              "gate": "RCoil",
              "negated_pins": []
            },
            {
              "uid": "1668",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "1683",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "1599",
              "gate": "SdCoil",
              "negated_pins": []
            },
            {
              "uid": "1670",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1605",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1674",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1676",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1610",
              "gate": "RCoil",
              "negated_pins": []
            }
          ],
          "refs": {
            "1611": {
              "ref_id": "1",
              "name": "ON"
            },
            "1612": {
              "ref_id": "160",
              "name": "PV-02 GATE A EV"
            },
            "1680": {
              "ref_id": "162",
              "name": "Flag.PV_02_GATE_A_MEM_OPEN"
            },
            "1614": {
              "ref_id": "184",
              "name": "Tag_84"
            },
            "1613": {
              "ref_id": "320",
              "name": "S5T#7S"
            },
            "1615": {
              "ref_id": "184",
              "name": "Tag_84"
            },
            "1617": {
              "ref_id": "185",
              "name": "Allarm.PV_02_GATE_A_NOT_OPEN"
            },
            "1618": {
              "ref_id": "13",
              "name": "Flag.RESET_ALLARM"
            },
            "1619": {
              "ref_id": "185",
              "name": "Allarm.PV_02_GATE_A_NOT_OPEN"
            },
            "1620": {
              "ref_id": "185",
              "name": "Allarm.PV_02_GATE_A_NOT_OPEN"
            },
            "1621": {
              "ref_id": "160",
              "name": "PV-02 GATE A EV"
            },
            "1684": {
              "ref_id": "164",
              "name": "Flag.PV_02_GATE_A_MEM_CLOSE"
            },
            "1623": {
              "ref_id": "186",
              "name": "Tag_85"
            },
            "1622": {
              "ref_id": "320",
              "name": "S5T#7S"
            },
            "1624": {
              "ref_id": "186",
              "name": "Tag_85"
            },
            "1626": {
              "ref_id": "187",
              "name": "Allarm.PV_02_GATE_A_NOT_CLOSE"
            },
            "1627": {
              "ref_id": "13",
              "name": "Flag.RESET_ALLARM"
            },
            "1628": {
              "ref_id": "187",
              "name": "Allarm.PV_02_GATE_A_NOT_CLOSE"
            },
            "1629": {
              "ref_id": "187",
              "name": "Allarm.PV_02_GATE_A_NOT_CLOSE"
            }
          },
          "wires": [
            {
              "uid": "1678",
              "endpoints": [
                {
                  "kind": "Powerrail",
                  "uid": null,
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1656",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1630",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1611",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1656",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1657",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1656",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1658",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1664",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1668",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1674",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1631",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1612",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1658",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1659",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1658",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1679",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1660",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1682",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1680",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1679",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "21",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1679",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1581",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1632",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1613",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1581",
                  "pin": "value"
                }
              ]
            },
            {
              "uid": "1633",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1614",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1581",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1634",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1615",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1660",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "22",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1660",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1587",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1637",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1617",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1587",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1639",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1618",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1664",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1665",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1664",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1666",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1640",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1619",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1666",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1667",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1666",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1592",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1642",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1620",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1592",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1643",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1621",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1668",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1669",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1668",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1683",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1670",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1686",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1684",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1683",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "23",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1683",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1599",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1644",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1622",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1599",
                  "pin": "value"
                }
              ]
            },
            {
              "uid": "1645",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1623",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1599",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1646",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1624",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1670",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "24",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1670",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1605",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1649",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1626",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1605",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1651",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1627",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1674",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1675",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1674",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1676",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1652",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1628",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1676",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1677",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1676",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1610",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1654",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1629",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1610",
                  "pin": "operand"
                }
              ]
            }
          ]
        },
        {
          "network": 1818,
          "block": "allarms 1",
          "network_index": 38,
          "title": "pv02",
          "file": "sources/decoded-original/0452-FlgNet.xml",
          "sha256": "9612aa97393d5039ea2e0601602a924d52688e89f2d18e507eb51bfa961185e4",
          "parts": [
            {
              "uid": "1720",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1722",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1743",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "1645",
              "gate": "SdCoil",
              "negated_pins": []
            },
            {
              "uid": "1724",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1651",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1728",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1730",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1656",
              "gate": "RCoil",
              "negated_pins": []
            },
            {
              "uid": "1732",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "1747",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "1663",
              "gate": "SdCoil",
              "negated_pins": []
            },
            {
              "uid": "1734",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1669",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1738",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1740",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1674",
              "gate": "RCoil",
              "negated_pins": []
            }
          ],
          "refs": {
            "1675": {
              "ref_id": "1",
              "name": "ON"
            },
            "30": {
              "ref_id": "165",
              "name": "PV-02 GATE B EV"
            },
            "1744": {
              "ref_id": "167",
              "name": "Flag.PV_02_GATE_B_MEM_OPEN"
            },
            "1678": {
              "ref_id": "188",
              "name": "Tag_86"
            },
            "1677": {
              "ref_id": "320",
              "name": "S5T#7S"
            },
            "1679": {
              "ref_id": "188",
              "name": "Tag_86"
            },
            "1681": {
              "ref_id": "189",
              "name": "Allarm.PV_02_GATE_B_NOT_OPEN"
            },
            "1682": {
              "ref_id": "13",
              "name": "Flag.RESET_ALLARM"
            },
            "1683": {
              "ref_id": "189",
              "name": "Allarm.PV_02_GATE_B_NOT_OPEN"
            },
            "1684": {
              "ref_id": "189",
              "name": "Allarm.PV_02_GATE_B_NOT_OPEN"
            },
            "32": {
              "ref_id": "165",
              "name": "PV-02 GATE B EV"
            },
            "1748": {
              "ref_id": "169",
              "name": "Flag.PV_02_GATE_B_MEM_CLOSE"
            },
            "1687": {
              "ref_id": "190",
              "name": "Tag_87"
            },
            "1686": {
              "ref_id": "320",
              "name": "S5T#7S"
            },
            "1688": {
              "ref_id": "190",
              "name": "Tag_87"
            },
            "1690": {
              "ref_id": "191",
              "name": "Allarm.PV_02_GATE_B_NOT_CLOSE"
            },
            "1691": {
              "ref_id": "13",
              "name": "Flag.RESET_ALLARM"
            },
            "1692": {
              "ref_id": "191",
              "name": "Allarm.PV_02_GATE_B_NOT_CLOSE"
            },
            "1693": {
              "ref_id": "191",
              "name": "Allarm.PV_02_GATE_B_NOT_CLOSE"
            }
          },
          "wires": [
            {
              "uid": "1742",
              "endpoints": [
                {
                  "kind": "Powerrail",
                  "uid": null,
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1720",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1694",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1675",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1720",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1721",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1720",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1722",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1728",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1732",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1738",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "29",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "30",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1722",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1723",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1722",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1743",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1724",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1746",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1744",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1743",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "21",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1743",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1645",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1696",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1677",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1645",
                  "pin": "value"
                }
              ]
            },
            {
              "uid": "1697",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1678",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1645",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1698",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1679",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1724",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "22",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1724",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1651",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1701",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1681",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1651",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1703",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1682",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1728",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1729",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1728",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1730",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1704",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1683",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1730",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1731",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1730",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1656",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1706",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1684",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1656",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "31",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "32",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1732",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1733",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1732",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1747",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1734",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1750",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1748",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1747",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "23",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1747",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1663",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1708",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1686",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1663",
                  "pin": "value"
                }
              ]
            },
            {
              "uid": "1709",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1687",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1663",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1710",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1688",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1734",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "24",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1734",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1669",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1713",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1690",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1669",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1715",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1691",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1738",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1739",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1738",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1740",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1716",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1692",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1740",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1741",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1740",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1674",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1718",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1693",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1674",
                  "pin": "operand"
                }
              ]
            }
          ]
        },
        {
          "network": 1923,
          "block": "r1 scraps gate 2",
          "network_index": 13,
          "title": "pv02",
          "file": "sources/decoded-original/0288-FlgNet.xml",
          "sha256": "af4d15dcde4680ef5b788f88f198a47886857c8db7f7d9b550276fb5eea3c90e",
          "parts": [
            {
              "uid": "21",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "22",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "23",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "24",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "25",
              "gate": "O",
              "negated_pins": []
            },
            {
              "uid": "26",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "27",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "28",
              "gate": "RCoil",
              "negated_pins": []
            },
            {
              "uid": "29",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "30",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "31",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "32",
              "gate": "O",
              "negated_pins": []
            },
            {
              "uid": "33",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "34",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "35",
              "gate": "RCoil",
              "negated_pins": []
            }
          ],
          "refs": {
            "36": {
              "ref_id": "1",
              "name": "ON"
            },
            "37": {
              "ref_id": "85",
              "name": "PV-02 GATE A EV"
            },
            "38": {
              "ref_id": "135",
              "name": "EV04_Open"
            },
            "39": {
              "ref_id": "136",
              "name": "Inputs.PV-02 EV A OPEN"
            },
            "40": {
              "ref_id": "55",
              "name": "Flag.PV_02_GATE_A_MEM_OPEN"
            },
            "41": {
              "ref_id": "85",
              "name": "PV-02 GATE A EV"
            },
            "42": {
              "ref_id": "55",
              "name": "Flag.PV_02_GATE_A_MEM_OPEN"
            },
            "43": {
              "ref_id": "85",
              "name": "PV-02 GATE A EV"
            },
            "44": {
              "ref_id": "137",
              "name": "EV04_Close"
            },
            "45": {
              "ref_id": "138",
              "name": "Inputs.PV-02 EV A CLOSE"
            },
            "46": {
              "ref_id": "139",
              "name": "Flag.PV_02_GATE_A_MEM_CLOSE"
            },
            "47": {
              "ref_id": "85",
              "name": "PV-02 GATE A EV"
            },
            "48": {
              "ref_id": "139",
              "name": "Flag.PV_02_GATE_A_MEM_CLOSE"
            }
          },
          "wires": [
            {
              "uid": "49",
              "endpoints": [
                {
                  "kind": "Powerrail",
                  "uid": null,
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "21",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "50",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "36",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "21",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "51",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "21",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "22",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "27",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "29",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "34",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "52",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "37",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "22",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "53",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "22",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "23",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "24",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "54",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "38",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "23",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "55",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "23",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "25",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "56",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "39",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "24",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "57",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "24",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "25",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "58",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "25",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "26",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "59",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "40",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "26",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "60",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "41",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "27",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "61",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "27",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "28",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "62",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "42",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "28",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "63",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "43",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "29",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "64",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "29",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "30",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "31",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "65",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "44",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "30",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "66",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "30",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "32",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "67",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "45",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "31",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "68",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "31",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "32",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "69",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "32",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "33",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "70",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "46",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "33",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "71",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "47",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "34",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "72",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "34",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "35",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "73",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "48",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "35",
                  "pin": "operand"
                }
              ]
            }
          ]
        },
        {
          "network": 1924,
          "block": "r1 scraps gate 2",
          "network_index": 14,
          "title": "pv02",
          "file": "sources/decoded-original/0289-FlgNet.xml",
          "sha256": "5460dc0d52bafeeaee0cfd2d66476f7df582002f05a6a17fb4a0928b7e750165",
          "parts": [
            {
              "uid": "21",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "22",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "23",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "24",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "25",
              "gate": "O",
              "negated_pins": []
            },
            {
              "uid": "26",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "27",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "28",
              "gate": "RCoil",
              "negated_pins": []
            },
            {
              "uid": "29",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "30",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "31",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "32",
              "gate": "O",
              "negated_pins": []
            },
            {
              "uid": "33",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "34",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "35",
              "gate": "RCoil",
              "negated_pins": []
            }
          ],
          "refs": {
            "36": {
              "ref_id": "1",
              "name": "ON"
            },
            "83": {
              "ref_id": "84",
              "name": "PV-02 GATE B EV"
            },
            "38": {
              "ref_id": "140",
              "name": "EV05_Open"
            },
            "39": {
              "ref_id": "141",
              "name": "Inputs.PV-02 GATE B OPEN"
            },
            "40": {
              "ref_id": "56",
              "name": "Flag.PV_02_GATE_B_MEM_OPEN"
            },
            "86": {
              "ref_id": "84",
              "name": "PV-02 GATE B EV"
            },
            "42": {
              "ref_id": "56",
              "name": "Flag.PV_02_GATE_B_MEM_OPEN"
            },
            "88": {
              "ref_id": "84",
              "name": "PV-02 GATE B EV"
            },
            "44": {
              "ref_id": "142",
              "name": "EV05_Close"
            },
            "45": {
              "ref_id": "143",
              "name": "Inputs.PV-02 GATE B CLOSE"
            },
            "46": {
              "ref_id": "144",
              "name": "Flag.PV_02_GATE_B_MEM_CLOSE"
            },
            "91": {
              "ref_id": "84",
              "name": "PV-02 GATE B EV"
            },
            "48": {
              "ref_id": "144",
              "name": "Flag.PV_02_GATE_B_MEM_CLOSE"
            }
          },
          "wires": [
            {
              "uid": "49",
              "endpoints": [
                {
                  "kind": "Powerrail",
                  "uid": null,
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "21",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "50",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "36",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "21",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "51",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "21",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "22",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "27",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "29",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "34",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "82",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "83",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "22",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "53",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "22",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "23",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "24",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "54",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "38",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "23",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "55",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "23",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "25",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "56",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "39",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "24",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "57",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "24",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "25",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "58",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "25",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "26",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "59",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "40",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "26",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "85",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "86",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "27",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "84",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "27",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "28",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "62",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "42",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "28",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "87",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "88",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "29",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "64",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "29",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "30",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "31",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "65",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "44",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "30",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "66",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "30",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "32",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "67",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "45",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "31",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "68",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "31",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "32",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "69",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "32",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "33",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "70",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "46",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "33",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "90",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "91",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "34",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "89",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "34",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "35",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "73",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "48",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "35",
                  "pin": "operand"
                }
              ]
            }
          ]
        }
      ],
      "alarms": [
        {
          "name": "Allarm.PV_02_GATE_A_NOT_OPEN",
          "actions": [
            {
              "network": 1817,
              "uid": "1587",
              "gate": "SCoil",
              "order": 5,
              "target": "allarm.pv_02_gate_a_not_open",
              "name": "Allarm.PV_02_GATE_A_NOT_OPEN",
              "condition": {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "pv-02 gate a ev",
                        "name": "PV-02 GATE A EV"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "tag_84",
                    "name": "Tag_84"
                  }
                ]
              },
              "native_upstream": {
                "parts": [
                  "1587",
                  "1656",
                  "1658",
                  "1660"
                ],
                "contacts": [
                  {
                    "part": "1660",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1634",
                    "oref": "1615",
                    "ref_id": "184",
                    "name": "Tag_84"
                  },
                  {
                    "part": "1658",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1631",
                    "oref": "1612",
                    "ref_id": "160",
                    "name": "PV-02 GATE A EV"
                  },
                  {
                    "part": "1656",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1630",
                    "oref": "1611",
                    "ref_id": "1",
                    "name": "ON"
                  }
                ],
                "reference_pins": [
                  {
                    "part": "1656",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1630",
                    "oref": "1611",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "1658",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1631",
                    "oref": "1612",
                    "ref_id": "160",
                    "name": "PV-02 GATE A EV"
                  },
                  {
                    "part": "1660",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1634",
                    "oref": "1615",
                    "ref_id": "184",
                    "name": "Tag_84"
                  },
                  {
                    "part": "1587",
                    "gate": "SCoil",
                    "pin": "operand",
                    "wire": "1637",
                    "oref": "1617",
                    "ref_id": "185",
                    "name": "Allarm.PV_02_GATE_A_NOT_OPEN"
                  }
                ]
              }
            },
            {
              "network": 1817,
              "uid": "1592",
              "gate": "RCoil",
              "order": 8,
              "target": "allarm.pv_02_gate_a_not_open",
              "name": "Allarm.PV_02_GATE_A_NOT_OPEN",
              "condition": {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "flag.reset_allarm",
                        "name": "Flag.RESET_ALLARM"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "allarm.pv_02_gate_a_not_open",
                    "name": "Allarm.PV_02_GATE_A_NOT_OPEN"
                  }
                ]
              },
              "native_upstream": {
                "parts": [
                  "1592",
                  "1656",
                  "1664",
                  "1666"
                ],
                "contacts": [
                  {
                    "part": "1666",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1640",
                    "oref": "1619",
                    "ref_id": "185",
                    "name": "Allarm.PV_02_GATE_A_NOT_OPEN"
                  },
                  {
                    "part": "1664",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1639",
                    "oref": "1618",
                    "ref_id": "13",
                    "name": "Flag.RESET_ALLARM"
                  },
                  {
                    "part": "1656",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1630",
                    "oref": "1611",
                    "ref_id": "1",
                    "name": "ON"
                  }
                ],
                "reference_pins": [
                  {
                    "part": "1656",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1630",
                    "oref": "1611",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "1664",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1639",
                    "oref": "1618",
                    "ref_id": "13",
                    "name": "Flag.RESET_ALLARM"
                  },
                  {
                    "part": "1666",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1640",
                    "oref": "1619",
                    "ref_id": "185",
                    "name": "Allarm.PV_02_GATE_A_NOT_OPEN"
                  },
                  {
                    "part": "1592",
                    "gate": "RCoil",
                    "pin": "operand",
                    "wire": "1642",
                    "oref": "1620",
                    "ref_id": "185",
                    "name": "Allarm.PV_02_GATE_A_NOT_OPEN"
                  }
                ]
              }
            }
          ],
          "usages": [
            {
              "network": 1817,
              "block": "allarms 1",
              "title": "pv02",
              "file": "sources/decoded-original/0451-FlgNet.xml",
              "wire": "1637",
              "oref": "1617",
              "part": "1587",
              "gate": "SCoil",
              "pin": "operand",
              "name": "Allarm.PV_02_GATE_A_NOT_OPEN",
              "identity": "allarm.pv_02_gate_a_not_open",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1817,
              "block": "allarms 1",
              "title": "pv02",
              "file": "sources/decoded-original/0451-FlgNet.xml",
              "wire": "1640",
              "oref": "1619",
              "part": "1666",
              "gate": "Contact",
              "pin": "operand",
              "name": "Allarm.PV_02_GATE_A_NOT_OPEN",
              "identity": "allarm.pv_02_gate_a_not_open",
              "scope": "Global",
              "role": "read",
              "role_basis": "접점 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": null,
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1817,
              "block": "allarms 1",
              "title": "pv02",
              "file": "sources/decoded-original/0451-FlgNet.xml",
              "wire": "1642",
              "oref": "1620",
              "part": "1592",
              "gate": "RCoil",
              "pin": "operand",
              "name": "Allarm.PV_02_GATE_A_NOT_OPEN",
              "identity": "allarm.pv_02_gate_a_not_open",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1916,
              "block": "r1 scraps gate 2",
              "title": "pv-02 rotary drum discharge valve",
              "file": "sources/decoded-original/0280-FlgNet.xml",
              "wire": "504",
              "oref": "485",
              "part": "532",
              "gate": "Contact",
              "pin": "operand",
              "name": "Allarm.PV_02_GATE_A_NOT_OPEN",
              "identity": "allarm.pv_02_gate_a_not_open",
              "scope": "Global",
              "role": "read",
              "role_basis": "접점 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": null,
                  "file": "sources/decoded-original/0609-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            }
          ],
          "all_static_writers": [
            {
              "network": 1817,
              "block": "allarms 1",
              "title": "pv02",
              "file": "sources/decoded-original/0451-FlgNet.xml",
              "wire": "1637",
              "oref": "1617",
              "part": "1587",
              "gate": "SCoil",
              "pin": "operand",
              "name": "Allarm.PV_02_GATE_A_NOT_OPEN",
              "identity": "allarm.pv_02_gate_a_not_open",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1817,
              "block": "allarms 1",
              "title": "pv02",
              "file": "sources/decoded-original/0451-FlgNet.xml",
              "wire": "1642",
              "oref": "1620",
              "part": "1592",
              "gate": "RCoil",
              "pin": "operand",
              "name": "Allarm.PV_02_GATE_A_NOT_OPEN",
              "identity": "allarm.pv_02_gate_a_not_open",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            }
          ],
          "other_scope_usages": []
        },
        {
          "name": "Allarm.PV_02_GATE_A_NOT_CLOSE",
          "actions": [
            {
              "network": 1817,
              "uid": "1605",
              "gate": "SCoil",
              "order": 13,
              "target": "allarm.pv_02_gate_a_not_close",
              "name": "Allarm.PV_02_GATE_A_NOT_CLOSE",
              "condition": {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "not",
                        "arg": {
                          "op": "read",
                          "key": "pv-02 gate a ev",
                          "name": "PV-02 GATE A EV"
                        }
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "tag_85",
                    "name": "Tag_85"
                  }
                ]
              },
              "native_upstream": {
                "parts": [
                  "1605",
                  "1656",
                  "1668",
                  "1670"
                ],
                "contacts": [
                  {
                    "part": "1670",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1646",
                    "oref": "1624",
                    "ref_id": "186",
                    "name": "Tag_85"
                  },
                  {
                    "part": "1668",
                    "gate": "Contact",
                    "negated_pins": [
                      "operand"
                    ],
                    "wire": "1643",
                    "oref": "1621",
                    "ref_id": "160",
                    "name": "PV-02 GATE A EV"
                  },
                  {
                    "part": "1656",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1630",
                    "oref": "1611",
                    "ref_id": "1",
                    "name": "ON"
                  }
                ],
                "reference_pins": [
                  {
                    "part": "1656",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1630",
                    "oref": "1611",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "1668",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1643",
                    "oref": "1621",
                    "ref_id": "160",
                    "name": "PV-02 GATE A EV"
                  },
                  {
                    "part": "1670",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1646",
                    "oref": "1624",
                    "ref_id": "186",
                    "name": "Tag_85"
                  },
                  {
                    "part": "1605",
                    "gate": "SCoil",
                    "pin": "operand",
                    "wire": "1649",
                    "oref": "1626",
                    "ref_id": "187",
                    "name": "Allarm.PV_02_GATE_A_NOT_CLOSE"
                  }
                ]
              }
            },
            {
              "network": 1817,
              "uid": "1610",
              "gate": "RCoil",
              "order": 16,
              "target": "allarm.pv_02_gate_a_not_close",
              "name": "Allarm.PV_02_GATE_A_NOT_CLOSE",
              "condition": {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "flag.reset_allarm",
                        "name": "Flag.RESET_ALLARM"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "allarm.pv_02_gate_a_not_close",
                    "name": "Allarm.PV_02_GATE_A_NOT_CLOSE"
                  }
                ]
              },
              "native_upstream": {
                "parts": [
                  "1610",
                  "1656",
                  "1674",
                  "1676"
                ],
                "contacts": [
                  {
                    "part": "1676",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1652",
                    "oref": "1628",
                    "ref_id": "187",
                    "name": "Allarm.PV_02_GATE_A_NOT_CLOSE"
                  },
                  {
                    "part": "1674",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1651",
                    "oref": "1627",
                    "ref_id": "13",
                    "name": "Flag.RESET_ALLARM"
                  },
                  {
                    "part": "1656",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1630",
                    "oref": "1611",
                    "ref_id": "1",
                    "name": "ON"
                  }
                ],
                "reference_pins": [
                  {
                    "part": "1656",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1630",
                    "oref": "1611",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "1674",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1651",
                    "oref": "1627",
                    "ref_id": "13",
                    "name": "Flag.RESET_ALLARM"
                  },
                  {
                    "part": "1676",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1652",
                    "oref": "1628",
                    "ref_id": "187",
                    "name": "Allarm.PV_02_GATE_A_NOT_CLOSE"
                  },
                  {
                    "part": "1610",
                    "gate": "RCoil",
                    "pin": "operand",
                    "wire": "1654",
                    "oref": "1629",
                    "ref_id": "187",
                    "name": "Allarm.PV_02_GATE_A_NOT_CLOSE"
                  }
                ]
              }
            }
          ],
          "usages": [
            {
              "network": 1817,
              "block": "allarms 1",
              "title": "pv02",
              "file": "sources/decoded-original/0451-FlgNet.xml",
              "wire": "1649",
              "oref": "1626",
              "part": "1605",
              "gate": "SCoil",
              "pin": "operand",
              "name": "Allarm.PV_02_GATE_A_NOT_CLOSE",
              "identity": "allarm.pv_02_gate_a_not_close",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1817,
              "block": "allarms 1",
              "title": "pv02",
              "file": "sources/decoded-original/0451-FlgNet.xml",
              "wire": "1652",
              "oref": "1628",
              "part": "1676",
              "gate": "Contact",
              "pin": "operand",
              "name": "Allarm.PV_02_GATE_A_NOT_CLOSE",
              "identity": "allarm.pv_02_gate_a_not_close",
              "scope": "Global",
              "role": "read",
              "role_basis": "접점 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": null,
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1817,
              "block": "allarms 1",
              "title": "pv02",
              "file": "sources/decoded-original/0451-FlgNet.xml",
              "wire": "1654",
              "oref": "1629",
              "part": "1610",
              "gate": "RCoil",
              "pin": "operand",
              "name": "Allarm.PV_02_GATE_A_NOT_CLOSE",
              "identity": "allarm.pv_02_gate_a_not_close",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            }
          ],
          "all_static_writers": [
            {
              "network": 1817,
              "block": "allarms 1",
              "title": "pv02",
              "file": "sources/decoded-original/0451-FlgNet.xml",
              "wire": "1649",
              "oref": "1626",
              "part": "1605",
              "gate": "SCoil",
              "pin": "operand",
              "name": "Allarm.PV_02_GATE_A_NOT_CLOSE",
              "identity": "allarm.pv_02_gate_a_not_close",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1817,
              "block": "allarms 1",
              "title": "pv02",
              "file": "sources/decoded-original/0451-FlgNet.xml",
              "wire": "1654",
              "oref": "1629",
              "part": "1610",
              "gate": "RCoil",
              "pin": "operand",
              "name": "Allarm.PV_02_GATE_A_NOT_CLOSE",
              "identity": "allarm.pv_02_gate_a_not_close",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            }
          ],
          "other_scope_usages": []
        },
        {
          "name": "Allarm.PV_02_GATE_B_NOT_OPEN",
          "actions": [
            {
              "network": 1818,
              "uid": "1651",
              "gate": "SCoil",
              "order": 5,
              "target": "allarm.pv_02_gate_b_not_open",
              "name": "Allarm.PV_02_GATE_B_NOT_OPEN",
              "condition": {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "pv-02 gate b ev",
                        "name": "PV-02 GATE B EV"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "tag_86",
                    "name": "Tag_86"
                  }
                ]
              },
              "native_upstream": {
                "parts": [
                  "1651",
                  "1720",
                  "1722",
                  "1724"
                ],
                "contacts": [
                  {
                    "part": "1724",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1698",
                    "oref": "1679",
                    "ref_id": "188",
                    "name": "Tag_86"
                  },
                  {
                    "part": "1722",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "29",
                    "oref": "30",
                    "ref_id": "165",
                    "name": "PV-02 GATE B EV"
                  },
                  {
                    "part": "1720",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1694",
                    "oref": "1675",
                    "ref_id": "1",
                    "name": "ON"
                  }
                ],
                "reference_pins": [
                  {
                    "part": "1720",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1694",
                    "oref": "1675",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "1722",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "29",
                    "oref": "30",
                    "ref_id": "165",
                    "name": "PV-02 GATE B EV"
                  },
                  {
                    "part": "1724",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1698",
                    "oref": "1679",
                    "ref_id": "188",
                    "name": "Tag_86"
                  },
                  {
                    "part": "1651",
                    "gate": "SCoil",
                    "pin": "operand",
                    "wire": "1701",
                    "oref": "1681",
                    "ref_id": "189",
                    "name": "Allarm.PV_02_GATE_B_NOT_OPEN"
                  }
                ]
              }
            },
            {
              "network": 1818,
              "uid": "1656",
              "gate": "RCoil",
              "order": 8,
              "target": "allarm.pv_02_gate_b_not_open",
              "name": "Allarm.PV_02_GATE_B_NOT_OPEN",
              "condition": {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "flag.reset_allarm",
                        "name": "Flag.RESET_ALLARM"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "allarm.pv_02_gate_b_not_open",
                    "name": "Allarm.PV_02_GATE_B_NOT_OPEN"
                  }
                ]
              },
              "native_upstream": {
                "parts": [
                  "1656",
                  "1720",
                  "1728",
                  "1730"
                ],
                "contacts": [
                  {
                    "part": "1730",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1704",
                    "oref": "1683",
                    "ref_id": "189",
                    "name": "Allarm.PV_02_GATE_B_NOT_OPEN"
                  },
                  {
                    "part": "1728",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1703",
                    "oref": "1682",
                    "ref_id": "13",
                    "name": "Flag.RESET_ALLARM"
                  },
                  {
                    "part": "1720",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1694",
                    "oref": "1675",
                    "ref_id": "1",
                    "name": "ON"
                  }
                ],
                "reference_pins": [
                  {
                    "part": "1720",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1694",
                    "oref": "1675",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "1728",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1703",
                    "oref": "1682",
                    "ref_id": "13",
                    "name": "Flag.RESET_ALLARM"
                  },
                  {
                    "part": "1730",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1704",
                    "oref": "1683",
                    "ref_id": "189",
                    "name": "Allarm.PV_02_GATE_B_NOT_OPEN"
                  },
                  {
                    "part": "1656",
                    "gate": "RCoil",
                    "pin": "operand",
                    "wire": "1706",
                    "oref": "1684",
                    "ref_id": "189",
                    "name": "Allarm.PV_02_GATE_B_NOT_OPEN"
                  }
                ]
              }
            }
          ],
          "usages": [
            {
              "network": 1818,
              "block": "allarms 1",
              "title": "pv02",
              "file": "sources/decoded-original/0452-FlgNet.xml",
              "wire": "1701",
              "oref": "1681",
              "part": "1651",
              "gate": "SCoil",
              "pin": "operand",
              "name": "Allarm.PV_02_GATE_B_NOT_OPEN",
              "identity": "allarm.pv_02_gate_b_not_open",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1818,
              "block": "allarms 1",
              "title": "pv02",
              "file": "sources/decoded-original/0452-FlgNet.xml",
              "wire": "1704",
              "oref": "1683",
              "part": "1730",
              "gate": "Contact",
              "pin": "operand",
              "name": "Allarm.PV_02_GATE_B_NOT_OPEN",
              "identity": "allarm.pv_02_gate_b_not_open",
              "scope": "Global",
              "role": "read",
              "role_basis": "접점 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": null,
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1818,
              "block": "allarms 1",
              "title": "pv02",
              "file": "sources/decoded-original/0452-FlgNet.xml",
              "wire": "1706",
              "oref": "1684",
              "part": "1656",
              "gate": "RCoil",
              "pin": "operand",
              "name": "Allarm.PV_02_GATE_B_NOT_OPEN",
              "identity": "allarm.pv_02_gate_b_not_open",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1916,
              "block": "r1 scraps gate 2",
              "title": "pv-02 rotary drum discharge valve",
              "file": "sources/decoded-original/0280-FlgNet.xml",
              "wire": "505",
              "oref": "486",
              "part": "534",
              "gate": "Contact",
              "pin": "operand",
              "name": "Allarm.PV_02_GATE_B_NOT_OPEN",
              "identity": "allarm.pv_02_gate_b_not_open",
              "scope": "Global",
              "role": "read",
              "role_basis": "접점 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": null,
                  "file": "sources/decoded-original/0609-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            }
          ],
          "all_static_writers": [
            {
              "network": 1818,
              "block": "allarms 1",
              "title": "pv02",
              "file": "sources/decoded-original/0452-FlgNet.xml",
              "wire": "1701",
              "oref": "1681",
              "part": "1651",
              "gate": "SCoil",
              "pin": "operand",
              "name": "Allarm.PV_02_GATE_B_NOT_OPEN",
              "identity": "allarm.pv_02_gate_b_not_open",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1818,
              "block": "allarms 1",
              "title": "pv02",
              "file": "sources/decoded-original/0452-FlgNet.xml",
              "wire": "1706",
              "oref": "1684",
              "part": "1656",
              "gate": "RCoil",
              "pin": "operand",
              "name": "Allarm.PV_02_GATE_B_NOT_OPEN",
              "identity": "allarm.pv_02_gate_b_not_open",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            }
          ],
          "other_scope_usages": []
        },
        {
          "name": "Allarm.PV_02_GATE_B_NOT_CLOSE",
          "actions": [
            {
              "network": 1818,
              "uid": "1669",
              "gate": "SCoil",
              "order": 13,
              "target": "allarm.pv_02_gate_b_not_close",
              "name": "Allarm.PV_02_GATE_B_NOT_CLOSE",
              "condition": {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "not",
                        "arg": {
                          "op": "read",
                          "key": "pv-02 gate b ev",
                          "name": "PV-02 GATE B EV"
                        }
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "tag_87",
                    "name": "Tag_87"
                  }
                ]
              },
              "native_upstream": {
                "parts": [
                  "1669",
                  "1720",
                  "1732",
                  "1734"
                ],
                "contacts": [
                  {
                    "part": "1734",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1710",
                    "oref": "1688",
                    "ref_id": "190",
                    "name": "Tag_87"
                  },
                  {
                    "part": "1732",
                    "gate": "Contact",
                    "negated_pins": [
                      "operand"
                    ],
                    "wire": "31",
                    "oref": "32",
                    "ref_id": "165",
                    "name": "PV-02 GATE B EV"
                  },
                  {
                    "part": "1720",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1694",
                    "oref": "1675",
                    "ref_id": "1",
                    "name": "ON"
                  }
                ],
                "reference_pins": [
                  {
                    "part": "1720",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1694",
                    "oref": "1675",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "1732",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "31",
                    "oref": "32",
                    "ref_id": "165",
                    "name": "PV-02 GATE B EV"
                  },
                  {
                    "part": "1734",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1710",
                    "oref": "1688",
                    "ref_id": "190",
                    "name": "Tag_87"
                  },
                  {
                    "part": "1669",
                    "gate": "SCoil",
                    "pin": "operand",
                    "wire": "1713",
                    "oref": "1690",
                    "ref_id": "191",
                    "name": "Allarm.PV_02_GATE_B_NOT_CLOSE"
                  }
                ]
              }
            },
            {
              "network": 1818,
              "uid": "1674",
              "gate": "RCoil",
              "order": 16,
              "target": "allarm.pv_02_gate_b_not_close",
              "name": "Allarm.PV_02_GATE_B_NOT_CLOSE",
              "condition": {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "flag.reset_allarm",
                        "name": "Flag.RESET_ALLARM"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "allarm.pv_02_gate_b_not_close",
                    "name": "Allarm.PV_02_GATE_B_NOT_CLOSE"
                  }
                ]
              },
              "native_upstream": {
                "parts": [
                  "1674",
                  "1720",
                  "1738",
                  "1740"
                ],
                "contacts": [
                  {
                    "part": "1740",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1716",
                    "oref": "1692",
                    "ref_id": "191",
                    "name": "Allarm.PV_02_GATE_B_NOT_CLOSE"
                  },
                  {
                    "part": "1738",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1715",
                    "oref": "1691",
                    "ref_id": "13",
                    "name": "Flag.RESET_ALLARM"
                  },
                  {
                    "part": "1720",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1694",
                    "oref": "1675",
                    "ref_id": "1",
                    "name": "ON"
                  }
                ],
                "reference_pins": [
                  {
                    "part": "1720",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1694",
                    "oref": "1675",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "1738",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1715",
                    "oref": "1691",
                    "ref_id": "13",
                    "name": "Flag.RESET_ALLARM"
                  },
                  {
                    "part": "1740",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1716",
                    "oref": "1692",
                    "ref_id": "191",
                    "name": "Allarm.PV_02_GATE_B_NOT_CLOSE"
                  },
                  {
                    "part": "1674",
                    "gate": "RCoil",
                    "pin": "operand",
                    "wire": "1718",
                    "oref": "1693",
                    "ref_id": "191",
                    "name": "Allarm.PV_02_GATE_B_NOT_CLOSE"
                  }
                ]
              }
            }
          ],
          "usages": [
            {
              "network": 1818,
              "block": "allarms 1",
              "title": "pv02",
              "file": "sources/decoded-original/0452-FlgNet.xml",
              "wire": "1713",
              "oref": "1690",
              "part": "1669",
              "gate": "SCoil",
              "pin": "operand",
              "name": "Allarm.PV_02_GATE_B_NOT_CLOSE",
              "identity": "allarm.pv_02_gate_b_not_close",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1818,
              "block": "allarms 1",
              "title": "pv02",
              "file": "sources/decoded-original/0452-FlgNet.xml",
              "wire": "1716",
              "oref": "1692",
              "part": "1740",
              "gate": "Contact",
              "pin": "operand",
              "name": "Allarm.PV_02_GATE_B_NOT_CLOSE",
              "identity": "allarm.pv_02_gate_b_not_close",
              "scope": "Global",
              "role": "read",
              "role_basis": "접점 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": null,
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1818,
              "block": "allarms 1",
              "title": "pv02",
              "file": "sources/decoded-original/0452-FlgNet.xml",
              "wire": "1718",
              "oref": "1693",
              "part": "1674",
              "gate": "RCoil",
              "pin": "operand",
              "name": "Allarm.PV_02_GATE_B_NOT_CLOSE",
              "identity": "allarm.pv_02_gate_b_not_close",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            }
          ],
          "all_static_writers": [
            {
              "network": 1818,
              "block": "allarms 1",
              "title": "pv02",
              "file": "sources/decoded-original/0452-FlgNet.xml",
              "wire": "1713",
              "oref": "1690",
              "part": "1669",
              "gate": "SCoil",
              "pin": "operand",
              "name": "Allarm.PV_02_GATE_B_NOT_CLOSE",
              "identity": "allarm.pv_02_gate_b_not_close",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1818,
              "block": "allarms 1",
              "title": "pv02",
              "file": "sources/decoded-original/0452-FlgNet.xml",
              "wire": "1718",
              "oref": "1693",
              "part": "1674",
              "gate": "RCoil",
              "pin": "operand",
              "name": "Allarm.PV_02_GATE_B_NOT_CLOSE",
              "identity": "allarm.pv_02_gate_b_not_close",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0657-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            }
          ],
          "other_scope_usages": []
        }
      ],
      "timers": [
        {
          "network": 1817,
          "uid": "1581",
          "gate": "SdCoil",
          "order": 3,
          "target": "tag_84",
          "name": "Tag_84",
          "condition": {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "const",
                        "value": true
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "pv-02 gate a ev",
                    "name": "PV-02 GATE A EV"
                  }
                ]
              },
              {
                "op": "not",
                "arg": {
                  "op": "read",
                  "key": "flag.pv_02_gate_a_mem_open",
                  "name": "Flag.PV_02_GATE_A_MEM_OPEN"
                }
              }
            ]
          },
          "preset": {
            "op": "const",
            "value": 7000.0,
            "literal": "S5T#7S",
            "unit": "ms"
          },
          "native_upstream": {
            "parts": [
              "1581",
              "1656",
              "1658",
              "1679"
            ],
            "contacts": [
              {
                "part": "1679",
                "gate": "Contact",
                "negated_pins": [
                  "operand"
                ],
                "wire": "1682",
                "oref": "1680",
                "ref_id": "162",
                "name": "Flag.PV_02_GATE_A_MEM_OPEN"
              },
              {
                "part": "1658",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "1631",
                "oref": "1612",
                "ref_id": "160",
                "name": "PV-02 GATE A EV"
              },
              {
                "part": "1656",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "1630",
                "oref": "1611",
                "ref_id": "1",
                "name": "ON"
              }
            ],
            "reference_pins": [
              {
                "part": "1656",
                "gate": "Contact",
                "pin": "operand",
                "wire": "1630",
                "oref": "1611",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "1658",
                "gate": "Contact",
                "pin": "operand",
                "wire": "1631",
                "oref": "1612",
                "ref_id": "160",
                "name": "PV-02 GATE A EV"
              },
              {
                "part": "1679",
                "gate": "Contact",
                "pin": "operand",
                "wire": "1682",
                "oref": "1680",
                "ref_id": "162",
                "name": "Flag.PV_02_GATE_A_MEM_OPEN"
              },
              {
                "part": "1581",
                "gate": "SdCoil",
                "pin": "value",
                "wire": "1632",
                "oref": "1613",
                "ref_id": "320",
                "name": "S5T#7S"
              },
              {
                "part": "1581",
                "gate": "SdCoil",
                "pin": "operand",
                "wire": "1633",
                "oref": "1614",
                "ref_id": "184",
                "name": "Tag_84"
              }
            ]
          },
          "value_declarations": [
            {
              "file": "0656-IdentXmlPart.xml",
              "nid": "44",
              "uid": "1613",
              "rid": "320",
              "name": "S5T#7S",
              "kind": "LiteralConstant"
            }
          ]
        },
        {
          "network": 1817,
          "uid": "1599",
          "gate": "SdCoil",
          "order": 11,
          "target": "tag_85",
          "name": "Tag_85",
          "condition": {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "const",
                        "value": true
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "not",
                    "arg": {
                      "op": "read",
                      "key": "pv-02 gate a ev",
                      "name": "PV-02 GATE A EV"
                    }
                  }
                ]
              },
              {
                "op": "not",
                "arg": {
                  "op": "read",
                  "key": "flag.pv_02_gate_a_mem_close",
                  "name": "Flag.PV_02_GATE_A_MEM_CLOSE"
                }
              }
            ]
          },
          "preset": {
            "op": "const",
            "value": 7000.0,
            "literal": "S5T#7S",
            "unit": "ms"
          },
          "native_upstream": {
            "parts": [
              "1599",
              "1656",
              "1668",
              "1683"
            ],
            "contacts": [
              {
                "part": "1683",
                "gate": "Contact",
                "negated_pins": [
                  "operand"
                ],
                "wire": "1686",
                "oref": "1684",
                "ref_id": "164",
                "name": "Flag.PV_02_GATE_A_MEM_CLOSE"
              },
              {
                "part": "1668",
                "gate": "Contact",
                "negated_pins": [
                  "operand"
                ],
                "wire": "1643",
                "oref": "1621",
                "ref_id": "160",
                "name": "PV-02 GATE A EV"
              },
              {
                "part": "1656",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "1630",
                "oref": "1611",
                "ref_id": "1",
                "name": "ON"
              }
            ],
            "reference_pins": [
              {
                "part": "1656",
                "gate": "Contact",
                "pin": "operand",
                "wire": "1630",
                "oref": "1611",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "1668",
                "gate": "Contact",
                "pin": "operand",
                "wire": "1643",
                "oref": "1621",
                "ref_id": "160",
                "name": "PV-02 GATE A EV"
              },
              {
                "part": "1683",
                "gate": "Contact",
                "pin": "operand",
                "wire": "1686",
                "oref": "1684",
                "ref_id": "164",
                "name": "Flag.PV_02_GATE_A_MEM_CLOSE"
              },
              {
                "part": "1599",
                "gate": "SdCoil",
                "pin": "value",
                "wire": "1644",
                "oref": "1622",
                "ref_id": "320",
                "name": "S5T#7S"
              },
              {
                "part": "1599",
                "gate": "SdCoil",
                "pin": "operand",
                "wire": "1645",
                "oref": "1623",
                "ref_id": "186",
                "name": "Tag_85"
              }
            ]
          },
          "value_declarations": [
            {
              "file": "0656-IdentXmlPart.xml",
              "nid": "44",
              "uid": "1622",
              "rid": "320",
              "name": "S5T#7S",
              "kind": "LiteralConstant"
            }
          ]
        },
        {
          "network": 1818,
          "uid": "1645",
          "gate": "SdCoil",
          "order": 3,
          "target": "tag_86",
          "name": "Tag_86",
          "condition": {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "const",
                        "value": true
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "pv-02 gate b ev",
                    "name": "PV-02 GATE B EV"
                  }
                ]
              },
              {
                "op": "not",
                "arg": {
                  "op": "read",
                  "key": "flag.pv_02_gate_b_mem_open",
                  "name": "Flag.PV_02_GATE_B_MEM_OPEN"
                }
              }
            ]
          },
          "preset": {
            "op": "const",
            "value": 7000.0,
            "literal": "S5T#7S",
            "unit": "ms"
          },
          "native_upstream": {
            "parts": [
              "1645",
              "1720",
              "1722",
              "1743"
            ],
            "contacts": [
              {
                "part": "1743",
                "gate": "Contact",
                "negated_pins": [
                  "operand"
                ],
                "wire": "1746",
                "oref": "1744",
                "ref_id": "167",
                "name": "Flag.PV_02_GATE_B_MEM_OPEN"
              },
              {
                "part": "1722",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "29",
                "oref": "30",
                "ref_id": "165",
                "name": "PV-02 GATE B EV"
              },
              {
                "part": "1720",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "1694",
                "oref": "1675",
                "ref_id": "1",
                "name": "ON"
              }
            ],
            "reference_pins": [
              {
                "part": "1720",
                "gate": "Contact",
                "pin": "operand",
                "wire": "1694",
                "oref": "1675",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "1722",
                "gate": "Contact",
                "pin": "operand",
                "wire": "29",
                "oref": "30",
                "ref_id": "165",
                "name": "PV-02 GATE B EV"
              },
              {
                "part": "1743",
                "gate": "Contact",
                "pin": "operand",
                "wire": "1746",
                "oref": "1744",
                "ref_id": "167",
                "name": "Flag.PV_02_GATE_B_MEM_OPEN"
              },
              {
                "part": "1645",
                "gate": "SdCoil",
                "pin": "value",
                "wire": "1696",
                "oref": "1677",
                "ref_id": "320",
                "name": "S5T#7S"
              },
              {
                "part": "1645",
                "gate": "SdCoil",
                "pin": "operand",
                "wire": "1697",
                "oref": "1678",
                "ref_id": "188",
                "name": "Tag_86"
              }
            ]
          },
          "value_declarations": [
            {
              "file": "0656-IdentXmlPart.xml",
              "nid": "45",
              "uid": "1677",
              "rid": "320",
              "name": "S5T#7S",
              "kind": "LiteralConstant"
            }
          ]
        },
        {
          "network": 1818,
          "uid": "1663",
          "gate": "SdCoil",
          "order": 11,
          "target": "tag_87",
          "name": "Tag_87",
          "condition": {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "const",
                        "value": true
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "not",
                    "arg": {
                      "op": "read",
                      "key": "pv-02 gate b ev",
                      "name": "PV-02 GATE B EV"
                    }
                  }
                ]
              },
              {
                "op": "not",
                "arg": {
                  "op": "read",
                  "key": "flag.pv_02_gate_b_mem_close",
                  "name": "Flag.PV_02_GATE_B_MEM_CLOSE"
                }
              }
            ]
          },
          "preset": {
            "op": "const",
            "value": 7000.0,
            "literal": "S5T#7S",
            "unit": "ms"
          },
          "native_upstream": {
            "parts": [
              "1663",
              "1720",
              "1732",
              "1747"
            ],
            "contacts": [
              {
                "part": "1747",
                "gate": "Contact",
                "negated_pins": [
                  "operand"
                ],
                "wire": "1750",
                "oref": "1748",
                "ref_id": "169",
                "name": "Flag.PV_02_GATE_B_MEM_CLOSE"
              },
              {
                "part": "1732",
                "gate": "Contact",
                "negated_pins": [
                  "operand"
                ],
                "wire": "31",
                "oref": "32",
                "ref_id": "165",
                "name": "PV-02 GATE B EV"
              },
              {
                "part": "1720",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "1694",
                "oref": "1675",
                "ref_id": "1",
                "name": "ON"
              }
            ],
            "reference_pins": [
              {
                "part": "1720",
                "gate": "Contact",
                "pin": "operand",
                "wire": "1694",
                "oref": "1675",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "1732",
                "gate": "Contact",
                "pin": "operand",
                "wire": "31",
                "oref": "32",
                "ref_id": "165",
                "name": "PV-02 GATE B EV"
              },
              {
                "part": "1747",
                "gate": "Contact",
                "pin": "operand",
                "wire": "1750",
                "oref": "1748",
                "ref_id": "169",
                "name": "Flag.PV_02_GATE_B_MEM_CLOSE"
              },
              {
                "part": "1663",
                "gate": "SdCoil",
                "pin": "value",
                "wire": "1708",
                "oref": "1686",
                "ref_id": "320",
                "name": "S5T#7S"
              },
              {
                "part": "1663",
                "gate": "SdCoil",
                "pin": "operand",
                "wire": "1709",
                "oref": "1687",
                "ref_id": "190",
                "name": "Tag_87"
              }
            ]
          },
          "value_declarations": [
            {
              "file": "0656-IdentXmlPart.xml",
              "nid": "45",
              "uid": "1686",
              "rid": "320",
              "name": "S5T#7S",
              "kind": "LiteralConstant"
            }
          ]
        }
      ],
      "context_actions": [
        {
          "network": 1923,
          "uid": "26",
          "gate": "SCoil",
          "order": 5,
          "target": "flag.pv_02_gate_a_mem_open",
          "name": "Flag.PV_02_GATE_A_MEM_OPEN",
          "condition": {
            "op": "or",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "pv-02 gate a ev",
                        "name": "PV-02 GATE A EV"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "ev04_open",
                    "name": "EV04_Open"
                  }
                ]
              },
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "pv-02 gate a ev",
                        "name": "PV-02 GATE A EV"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "inputs.pv-02 ev a open",
                    "name": "Inputs.PV-02 EV A OPEN"
                  }
                ]
              }
            ]
          },
          "native_upstream": {
            "parts": [
              "21",
              "22",
              "23",
              "24",
              "25",
              "26"
            ],
            "contacts": [
              {
                "part": "24",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "56",
                "oref": "39",
                "ref_id": "136",
                "name": "Inputs.PV-02 EV A OPEN"
              },
              {
                "part": "22",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "52",
                "oref": "37",
                "ref_id": "85",
                "name": "PV-02 GATE A EV"
              },
              {
                "part": "21",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "50",
                "oref": "36",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "23",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "54",
                "oref": "38",
                "ref_id": "135",
                "name": "EV04_Open"
              }
            ],
            "reference_pins": [
              {
                "part": "21",
                "gate": "Contact",
                "pin": "operand",
                "wire": "50",
                "oref": "36",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "22",
                "gate": "Contact",
                "pin": "operand",
                "wire": "52",
                "oref": "37",
                "ref_id": "85",
                "name": "PV-02 GATE A EV"
              },
              {
                "part": "23",
                "gate": "Contact",
                "pin": "operand",
                "wire": "54",
                "oref": "38",
                "ref_id": "135",
                "name": "EV04_Open"
              },
              {
                "part": "24",
                "gate": "Contact",
                "pin": "operand",
                "wire": "56",
                "oref": "39",
                "ref_id": "136",
                "name": "Inputs.PV-02 EV A OPEN"
              },
              {
                "part": "26",
                "gate": "SCoil",
                "pin": "operand",
                "wire": "59",
                "oref": "40",
                "ref_id": "55",
                "name": "Flag.PV_02_GATE_A_MEM_OPEN"
              }
            ]
          }
        },
        {
          "network": 1923,
          "uid": "28",
          "gate": "RCoil",
          "order": 7,
          "target": "flag.pv_02_gate_a_mem_open",
          "name": "Flag.PV_02_GATE_A_MEM_OPEN",
          "condition": {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "const",
                    "value": true
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "not",
                "arg": {
                  "op": "read",
                  "key": "pv-02 gate a ev",
                  "name": "PV-02 GATE A EV"
                }
              }
            ]
          },
          "native_upstream": {
            "parts": [
              "21",
              "27",
              "28"
            ],
            "contacts": [
              {
                "part": "27",
                "gate": "Contact",
                "negated_pins": [
                  "operand"
                ],
                "wire": "60",
                "oref": "41",
                "ref_id": "85",
                "name": "PV-02 GATE A EV"
              },
              {
                "part": "21",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "50",
                "oref": "36",
                "ref_id": "1",
                "name": "ON"
              }
            ],
            "reference_pins": [
              {
                "part": "21",
                "gate": "Contact",
                "pin": "operand",
                "wire": "50",
                "oref": "36",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "27",
                "gate": "Contact",
                "pin": "operand",
                "wire": "60",
                "oref": "41",
                "ref_id": "85",
                "name": "PV-02 GATE A EV"
              },
              {
                "part": "28",
                "gate": "RCoil",
                "pin": "operand",
                "wire": "62",
                "oref": "42",
                "ref_id": "55",
                "name": "Flag.PV_02_GATE_A_MEM_OPEN"
              }
            ]
          }
        },
        {
          "network": 1923,
          "uid": "33",
          "gate": "SCoil",
          "order": 12,
          "target": "flag.pv_02_gate_a_mem_close",
          "name": "Flag.PV_02_GATE_A_MEM_CLOSE",
          "condition": {
            "op": "or",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "not",
                        "arg": {
                          "op": "read",
                          "key": "pv-02 gate a ev",
                          "name": "PV-02 GATE A EV"
                        }
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "ev04_close",
                    "name": "EV04_Close"
                  }
                ]
              },
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "not",
                        "arg": {
                          "op": "read",
                          "key": "pv-02 gate a ev",
                          "name": "PV-02 GATE A EV"
                        }
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "inputs.pv-02 ev a close",
                    "name": "Inputs.PV-02 EV A CLOSE"
                  }
                ]
              }
            ]
          },
          "native_upstream": {
            "parts": [
              "21",
              "29",
              "30",
              "31",
              "32",
              "33"
            ],
            "contacts": [
              {
                "part": "31",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "67",
                "oref": "45",
                "ref_id": "138",
                "name": "Inputs.PV-02 EV A CLOSE"
              },
              {
                "part": "29",
                "gate": "Contact",
                "negated_pins": [
                  "operand"
                ],
                "wire": "63",
                "oref": "43",
                "ref_id": "85",
                "name": "PV-02 GATE A EV"
              },
              {
                "part": "21",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "50",
                "oref": "36",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "30",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "65",
                "oref": "44",
                "ref_id": "137",
                "name": "EV04_Close"
              }
            ],
            "reference_pins": [
              {
                "part": "21",
                "gate": "Contact",
                "pin": "operand",
                "wire": "50",
                "oref": "36",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "29",
                "gate": "Contact",
                "pin": "operand",
                "wire": "63",
                "oref": "43",
                "ref_id": "85",
                "name": "PV-02 GATE A EV"
              },
              {
                "part": "30",
                "gate": "Contact",
                "pin": "operand",
                "wire": "65",
                "oref": "44",
                "ref_id": "137",
                "name": "EV04_Close"
              },
              {
                "part": "31",
                "gate": "Contact",
                "pin": "operand",
                "wire": "67",
                "oref": "45",
                "ref_id": "138",
                "name": "Inputs.PV-02 EV A CLOSE"
              },
              {
                "part": "33",
                "gate": "SCoil",
                "pin": "operand",
                "wire": "70",
                "oref": "46",
                "ref_id": "139",
                "name": "Flag.PV_02_GATE_A_MEM_CLOSE"
              }
            ]
          }
        },
        {
          "network": 1923,
          "uid": "35",
          "gate": "RCoil",
          "order": 14,
          "target": "flag.pv_02_gate_a_mem_close",
          "name": "Flag.PV_02_GATE_A_MEM_CLOSE",
          "condition": {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "const",
                    "value": true
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "read",
                "key": "pv-02 gate a ev",
                "name": "PV-02 GATE A EV"
              }
            ]
          },
          "native_upstream": {
            "parts": [
              "21",
              "34",
              "35"
            ],
            "contacts": [
              {
                "part": "34",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "71",
                "oref": "47",
                "ref_id": "85",
                "name": "PV-02 GATE A EV"
              },
              {
                "part": "21",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "50",
                "oref": "36",
                "ref_id": "1",
                "name": "ON"
              }
            ],
            "reference_pins": [
              {
                "part": "21",
                "gate": "Contact",
                "pin": "operand",
                "wire": "50",
                "oref": "36",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "34",
                "gate": "Contact",
                "pin": "operand",
                "wire": "71",
                "oref": "47",
                "ref_id": "85",
                "name": "PV-02 GATE A EV"
              },
              {
                "part": "35",
                "gate": "RCoil",
                "pin": "operand",
                "wire": "73",
                "oref": "48",
                "ref_id": "139",
                "name": "Flag.PV_02_GATE_A_MEM_CLOSE"
              }
            ]
          }
        },
        {
          "network": 1924,
          "uid": "26",
          "gate": "SCoil",
          "order": 5,
          "target": "flag.pv_02_gate_b_mem_open",
          "name": "Flag.PV_02_GATE_B_MEM_OPEN",
          "condition": {
            "op": "or",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "pv-02 gate b ev",
                        "name": "PV-02 GATE B EV"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "ev05_open",
                    "name": "EV05_Open"
                  }
                ]
              },
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "pv-02 gate b ev",
                        "name": "PV-02 GATE B EV"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "inputs.pv-02 gate b open",
                    "name": "Inputs.PV-02 GATE B OPEN"
                  }
                ]
              }
            ]
          },
          "native_upstream": {
            "parts": [
              "21",
              "22",
              "23",
              "24",
              "25",
              "26"
            ],
            "contacts": [
              {
                "part": "24",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "56",
                "oref": "39",
                "ref_id": "141",
                "name": "Inputs.PV-02 GATE B OPEN"
              },
              {
                "part": "22",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "82",
                "oref": "83",
                "ref_id": "84",
                "name": "PV-02 GATE B EV"
              },
              {
                "part": "21",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "50",
                "oref": "36",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "23",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "54",
                "oref": "38",
                "ref_id": "140",
                "name": "EV05_Open"
              }
            ],
            "reference_pins": [
              {
                "part": "21",
                "gate": "Contact",
                "pin": "operand",
                "wire": "50",
                "oref": "36",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "22",
                "gate": "Contact",
                "pin": "operand",
                "wire": "82",
                "oref": "83",
                "ref_id": "84",
                "name": "PV-02 GATE B EV"
              },
              {
                "part": "23",
                "gate": "Contact",
                "pin": "operand",
                "wire": "54",
                "oref": "38",
                "ref_id": "140",
                "name": "EV05_Open"
              },
              {
                "part": "24",
                "gate": "Contact",
                "pin": "operand",
                "wire": "56",
                "oref": "39",
                "ref_id": "141",
                "name": "Inputs.PV-02 GATE B OPEN"
              },
              {
                "part": "26",
                "gate": "SCoil",
                "pin": "operand",
                "wire": "59",
                "oref": "40",
                "ref_id": "56",
                "name": "Flag.PV_02_GATE_B_MEM_OPEN"
              }
            ]
          }
        },
        {
          "network": 1924,
          "uid": "28",
          "gate": "RCoil",
          "order": 7,
          "target": "flag.pv_02_gate_b_mem_open",
          "name": "Flag.PV_02_GATE_B_MEM_OPEN",
          "condition": {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "const",
                    "value": true
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "not",
                "arg": {
                  "op": "read",
                  "key": "pv-02 gate b ev",
                  "name": "PV-02 GATE B EV"
                }
              }
            ]
          },
          "native_upstream": {
            "parts": [
              "21",
              "27",
              "28"
            ],
            "contacts": [
              {
                "part": "27",
                "gate": "Contact",
                "negated_pins": [
                  "operand"
                ],
                "wire": "85",
                "oref": "86",
                "ref_id": "84",
                "name": "PV-02 GATE B EV"
