              },
              {
                "part": "21",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "50",
                "oref": "36",
                "ref_id": "1",
                "name": "ON"
              }
            ],
            "reference_pins": [
              {
                "part": "21",
                "gate": "Contact",
                "pin": "operand",
                "wire": "50",
                "oref": "36",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "27",
                "gate": "Contact",
                "pin": "operand",
                "wire": "85",
                "oref": "86",
                "ref_id": "84",
                "name": "PV-02 GATE B EV"
              },
              {
                "part": "28",
                "gate": "RCoil",
                "pin": "operand",
                "wire": "62",
                "oref": "42",
                "ref_id": "56",
                "name": "Flag.PV_02_GATE_B_MEM_OPEN"
              }
            ]
          }
        },
        {
          "network": 1924,
          "uid": "33",
          "gate": "SCoil",
          "order": 12,
          "target": "flag.pv_02_gate_b_mem_close",
          "name": "Flag.PV_02_GATE_B_MEM_CLOSE",
          "condition": {
            "op": "or",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "not",
                        "arg": {
                          "op": "read",
                          "key": "pv-02 gate b ev",
                          "name": "PV-02 GATE B EV"
                        }
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "ev05_close",
                    "name": "EV05_Close"
                  }
                ]
              },
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "not",
                        "arg": {
                          "op": "read",
                          "key": "pv-02 gate b ev",
                          "name": "PV-02 GATE B EV"
                        }
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "inputs.pv-02 gate b close",
                    "name": "Inputs.PV-02 GATE B CLOSE"
                  }
                ]
              }
            ]
          },
          "native_upstream": {
            "parts": [
              "21",
              "29",
              "30",
              "31",
              "32",
              "33"
            ],
            "contacts": [
              {
                "part": "31",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "67",
                "oref": "45",
                "ref_id": "143",
                "name": "Inputs.PV-02 GATE B CLOSE"
              },
              {
                "part": "29",
                "gate": "Contact",
                "negated_pins": [
                  "operand"
                ],
                "wire": "87",
                "oref": "88",
                "ref_id": "84",
                "name": "PV-02 GATE B EV"
              },
              {
                "part": "21",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "50",
                "oref": "36",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "30",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "65",
                "oref": "44",
                "ref_id": "142",
                "name": "EV05_Close"
              }
            ],
            "reference_pins": [
              {
                "part": "21",
                "gate": "Contact",
                "pin": "operand",
                "wire": "50",
                "oref": "36",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "29",
                "gate": "Contact",
                "pin": "operand",
                "wire": "87",
                "oref": "88",
                "ref_id": "84",
                "name": "PV-02 GATE B EV"
              },
              {
                "part": "30",
                "gate": "Contact",
                "pin": "operand",
                "wire": "65",
                "oref": "44",
                "ref_id": "142",
                "name": "EV05_Close"
              },
              {
                "part": "31",
                "gate": "Contact",
                "pin": "operand",
                "wire": "67",
                "oref": "45",
                "ref_id": "143",
                "name": "Inputs.PV-02 GATE B CLOSE"
              },
              {
                "part": "33",
                "gate": "SCoil",
                "pin": "operand",
                "wire": "70",
                "oref": "46",
                "ref_id": "144",
                "name": "Flag.PV_02_GATE_B_MEM_CLOSE"
              }
            ]
          }
        },
        {
          "network": 1924,
          "uid": "35",
          "gate": "RCoil",
          "order": 14,
          "target": "flag.pv_02_gate_b_mem_close",
          "name": "Flag.PV_02_GATE_B_MEM_CLOSE",
          "condition": {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "const",
                    "value": true
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "read",
                "key": "pv-02 gate b ev",
                "name": "PV-02 GATE B EV"
              }
            ]
          },
          "native_upstream": {
            "parts": [
              "21",
              "34",
              "35"
            ],
            "contacts": [
              {
                "part": "34",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "90",
                "oref": "91",
                "ref_id": "84",
                "name": "PV-02 GATE B EV"
              },
              {
                "part": "21",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "50",
                "oref": "36",
                "ref_id": "1",
                "name": "ON"
              }
            ],
            "reference_pins": [
              {
                "part": "21",
                "gate": "Contact",
                "pin": "operand",
                "wire": "50",
                "oref": "36",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "34",
                "gate": "Contact",
                "pin": "operand",
                "wire": "90",
                "oref": "91",
                "ref_id": "84",
                "name": "PV-02 GATE B EV"
              },
              {
                "part": "35",
                "gate": "RCoil",
                "pin": "operand",
                "wire": "73",
                "oref": "48",
                "ref_id": "144",
                "name": "Flag.PV_02_GATE_B_MEM_CLOSE"
              }
            ]
          }
        }
      ],
      "request_reset_actions": [],
      "field_verified": false,
      "tia_verified": false,
      "repairs_completed": 0
    },
    {
      "id": "MV01",
      "priority_key": "P19",
      "name": "MV-01",
      "boundary": "source_linked",
      "note": "원본 1226의 방향 응답 감시(Tag_92, S5T#150mS)와 1714의 W33>2000 / W34<-2000은 같은 고장 래치를 Set합니다. 비교 후 오차값에 0을 쓰는 Move와 래치 Reset은 서로 다른 명령입니다. 수치의 물리 단위·현재 교정은 확인 전입니다.",
      "family": "damper",
      "source_networks": [
        1226,
        1714
      ],
      "native_networks": [
        {
          "network": 1226,
          "block": "allarms 2",
          "network_index": 1,
          "title": "mv-01 motorized valve fault",
          "file": "sources/decoded-original/0159-FlgNet.xml",
          "sha256": "5598abbad86ed26fa8dd17fc3eca3e1c0b7941a2798db6ae1e2472a7ca448d2a",
          "parts": [
            {
              "uid": "513",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "515",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "517",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "594",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "519",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "590",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "242",
              "gate": "O",
              "negated_pins": []
            },
            {
              "uid": "249",
              "gate": "SdCoil",
              "negated_pins": []
            },
            {
              "uid": "523",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "254",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "525",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "527",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "531",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "529",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "26",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "28",
              "gate": "O",
              "negated_pins": []
            },
            {
              "uid": "265",
              "gate": "SdCoil",
              "negated_pins": []
            },
            {
              "uid": "533",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "270",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "535",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "537",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "541",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "539",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "34",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "36",
              "gate": "O",
              "negated_pins": []
            },
            {
              "uid": "281",
              "gate": "SdCoil",
              "negated_pins": []
            },
            {
              "uid": "543",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "286",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "555",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "557",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "561",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "559",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "58",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "60",
              "gate": "O",
              "negated_pins": []
            },
            {
              "uid": "313",
              "gate": "SdCoil",
              "negated_pins": []
            },
            {
              "uid": "563",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "318",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "565",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "567",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "571",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "569",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "50",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "52",
              "gate": "O",
              "negated_pins": []
            },
            {
              "uid": "329",
              "gate": "SdCoil",
              "negated_pins": []
            },
            {
              "uid": "573",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "334",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "575",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "577",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "342",
              "gate": "RCoil",
              "negated_pins": []
            },
            {
              "uid": "579",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "346",
              "gate": "RCoil",
              "negated_pins": []
            },
            {
              "uid": "581",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "350",
              "gate": "RCoil",
              "negated_pins": []
            },
            {
              "uid": "583",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "354",
              "gate": "RCoil",
              "negated_pins": []
            },
            {
              "uid": "585",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "358",
              "gate": "RCoil",
              "negated_pins": []
            },
            {
              "uid": "587",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "362",
              "gate": "RCoil",
              "negated_pins": []
            }
          ],
          "refs": {
            "363": {
              "ref_id": "1",
              "name": "ON"
            },
            "364": {
              "ref_id": "1",
              "name": "ON"
            },
            "365": {
              "ref_id": "3",
              "name": "Start Open MV-01"
            },
            "595": {
              "ref_id": "59",
              "name": "Inputs.MV01 Run_Opening"
            },
            "366": {
              "ref_id": "4",
              "name": "Start Close MV-01"
            },
            "591": {
              "ref_id": "60",
              "name": "Inputs.MV01 Run_Closing"
            },
            "369": {
              "ref_id": "9",
              "name": "Tag_92"
            },
            "368": {
              "ref_id": "77",
              "name": "S5T#150mS"
            },
            "370": {
              "ref_id": "9",
              "name": "Tag_92"
            },
            "371": {
              "ref_id": "11",
              "name": "Allarm.MV01_FAULT"
            },
            "372": {
              "ref_id": "1",
              "name": "ON"
            },
            "373": {
              "ref_id": "12",
              "name": "Open MV02"
            },
            "375": {
              "ref_id": "61",
              "name": "Inputs.MV02 RUN_Opening"
            },
            "374": {
              "ref_id": "13",
              "name": "Close MV02"
            },
            "27": {
              "ref_id": "62",
              "name": "Inputs.MV02 RUN_Closing"
            },
            "377": {
              "ref_id": "15",
              "name": "Tag_93"
            },
            "376": {
              "ref_id": "8",
              "name": "S5T#150MS"
            },
            "378": {
              "ref_id": "15",
              "name": "Tag_93"
            },
            "379": {
              "ref_id": "16",
              "name": "Allarm.MV02_FAULT"
            },
            "380": {
              "ref_id": "1",
              "name": "ON"
            },
            "381": {
              "ref_id": "17",
              "name": "Start open MV03"
            },
            "383": {
              "ref_id": "63",
              "name": "Inputs.MV03 Run_Opening"
            },
            "382": {
              "ref_id": "18",
              "name": "Start Close MV03"
            },
            "35": {
              "ref_id": "64",
              "name": "Inputs.MV03 Run_Closing"
            },
            "385": {
              "ref_id": "20",
              "name": "Tag_94"
            },
            "384": {
              "ref_id": "83",
              "name": "S5T#150S"
            },
            "386": {
              "ref_id": "20",
              "name": "Tag_94"
            },
            "387": {
              "ref_id": "21",
              "name": "Allarm.MV03_FAULT"
            },
            "396": {
              "ref_id": "1",
              "name": "ON"
            },
            "397": {
              "ref_id": "27",
              "name": "Open MV05"
            },
            "399": {
              "ref_id": "67",
              "name": "Inputs.MV05 RUN_Opening"
            },
            "398": {
              "ref_id": "28",
              "name": "Close MV05"
            },
            "59": {
              "ref_id": "68",
              "name": "Inputs.MV05 RUN_Closing"
            },
            "401": {
              "ref_id": "30",
              "name": "Tag_96"
            },
            "400": {
              "ref_id": "8",
              "name": "S5T#150MS"
            },
            "402": {
              "ref_id": "30",
              "name": "Tag_96"
            },
            "403": {
              "ref_id": "31",
              "name": "Allarm.MV_05_FAULT"
            },
            "404": {
              "ref_id": "1",
              "name": "ON"
            },
            "405": {
              "ref_id": "32",
              "name": "Open MV06"
            },
            "407": {
              "ref_id": "69",
              "name": "Inputs.MV06 Run_Opening"
            },
            "406": {
              "ref_id": "33",
              "name": "Close MV06"
            },
            "51": {
              "ref_id": "70",
              "name": "Inputs.MV06 Run_Closing"
            },
            "409": {
              "ref_id": "35",
              "name": "Tag_97"
            },
            "408": {
              "ref_id": "8",
              "name": "S5T#150MS"
            },
            "410": {
              "ref_id": "35",
              "name": "Tag_97"
            },
            "411": {
              "ref_id": "36",
              "name": "Allarm.MV_06_FAULT"
            },
            "412": {
              "ref_id": "38",
              "name": "Flag.RESET_ALLARM"
            },
            "413": {
              "ref_id": "11",
              "name": "Allarm.MV01_FAULT"
            },
            "414": {
              "ref_id": "11",
              "name": "Allarm.MV01_FAULT"
            },
            "415": {
              "ref_id": "16",
              "name": "Allarm.MV02_FAULT"
            },
            "416": {
              "ref_id": "16",
              "name": "Allarm.MV02_FAULT"
            },
            "417": {
              "ref_id": "21",
              "name": "Allarm.MV03_FAULT"
            },
            "418": {
              "ref_id": "21",
              "name": "Allarm.MV03_FAULT"
            },
            "419": {
              "ref_id": "26",
              "name": "Allarm.MV04_FAULT"
            },
            "420": {
              "ref_id": "26",
              "name": "Allarm.MV04_FAULT"
            },
            "421": {
              "ref_id": "31",
              "name": "Allarm.MV_05_FAULT"
            },
            "422": {
              "ref_id": "31",
              "name": "Allarm.MV_05_FAULT"
            },
            "423": {
              "ref_id": "36",
              "name": "Allarm.MV_06_FAULT"
            },
            "424": {
              "ref_id": "36",
              "name": "Allarm.MV_06_FAULT"
            }
          },
          "wires": [
            {
              "uid": "589",
              "endpoints": [
                {
                  "kind": "Powerrail",
                  "uid": null,
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "513",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "425",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "363",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "513",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "514",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "513",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "515",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "525",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "535",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "555",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "565",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "575",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "426",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "364",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "515",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "516",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "515",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "517",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "519",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "427",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "365",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "517",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "518",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "517",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "594",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "597",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "595",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "594",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "22",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "594",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "242",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "428",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "366",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "519",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "520",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "519",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "590",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "593",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "591",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "590",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "21",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "590",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "242",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "522",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "242",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "249",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "523",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "431",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "368",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "249",
                  "pin": "value"
                }
              ]
            },
            {
              "uid": "432",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "369",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "249",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "433",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "370",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "523",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "524",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "523",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "254",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "435",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "371",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "254",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "437",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "372",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "525",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "526",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "525",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "527",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "529",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "438",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "373",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "527",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "23",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "527",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "531",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "441",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "375",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "531",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "29",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "531",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "28",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "439",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "374",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "529",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "24",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "529",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "26",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "25",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "27",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "26",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "30",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "26",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "28",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "532",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "28",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "265",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "533",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "442",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "376",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "265",
                  "pin": "value"
                }
              ]
            },
            {
              "uid": "443",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "377",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "265",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "444",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "378",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "533",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "534",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "533",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "270",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "446",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "379",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "270",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "448",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "380",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "535",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "536",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "535",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "537",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "539",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "449",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "381",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "537",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "31",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "537",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "541",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "452",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "383",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "541",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "37",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "541",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "36",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "450",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "382",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "539",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "32",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "539",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "34",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "33",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "35",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "34",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "38",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "34",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "36",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "542",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "36",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "281",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "543",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "453",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "384",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "281",
                  "pin": "value"
                }
              ]
            },
            {
              "uid": "454",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "385",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "281",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "455",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "386",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "543",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "544",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "543",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "286",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "457",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "387",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "286",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "470",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "396",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "555",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "556",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "555",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "557",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "559",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "471",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "397",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "557",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "55",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "557",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "561",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "474",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "399",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "561",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "61",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "561",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "60",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "472",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "398",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "559",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "56",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "559",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "58",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "57",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "59",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "58",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "62",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "58",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "60",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "562",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "60",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "313",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "563",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "475",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "400",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "313",
                  "pin": "value"
                }
              ]
            },
            {
              "uid": "476",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "401",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "313",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "477",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "402",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "563",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "564",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "563",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "318",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "479",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "403",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "318",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "481",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "404",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "565",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "566",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "565",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "567",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "569",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "482",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "405",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "567",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "47",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "567",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "571",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "485",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "407",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "571",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "53",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "571",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "52",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "483",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "406",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "569",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "48",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "569",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "50",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "49",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "51",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "50",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "54",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "50",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "52",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "572",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "52",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "329",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "573",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "486",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "408",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "329",
                  "pin": "value"
                }
              ]
            },
            {
              "uid": "487",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "409",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "329",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "488",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "410",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "573",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "574",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "573",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "334",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "490",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "411",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "334",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "492",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "412",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "575",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "576",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "575",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "577",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "579",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "581",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "583",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "585",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "587",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "493",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "413",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "577",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "578",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "577",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "342",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "495",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "414",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "342",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "496",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "415",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "579",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "580",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "579",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "346",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "498",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "416",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "346",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "499",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "417",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "581",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "582",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "581",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "350",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "501",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "418",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "350",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "502",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "419",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "583",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "584",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "583",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "354",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "504",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "420",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "354",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "505",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "421",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "585",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "586",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "585",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "358",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "507",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "422",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "358",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "508",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "423",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "587",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "588",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "587",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "362",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "510",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "424",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "362",
                  "pin": "operand"
                }
              ]
            }
          ]
        },
        {
          "network": 1714,
          "block": "valve control loop",
          "network_index": 13,
          "title": "motorized valve fault",
          "file": "sources/decoded-original/0352-FlgNet.xml",
          "sha256": "03e2d68dda289fcb7e7738c2f52e675890b252f5b526cab1ec2049323ab30d75",
          "parts": [
            {
              "uid": "1943",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1945",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1592",
              "gate": "Gt",
              "negated_pins": []
            },
            {
              "uid": "1598",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1601",
              "gate": "Move",
              "negated_pins": []
            },
            {
              "uid": "1606",
              "gate": "Lt",
              "negated_pins": []
            },
            {
              "uid": "1612",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1615",
              "gate": "Move",
              "negated_pins": []
            },
            {
              "uid": "1947",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1624",
              "gate": "Gt",
              "negated_pins": []
            },
            {
              "uid": "1630",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1633",
              "gate": "Move",
              "negated_pins": []
            },
            {
              "uid": "1638",
              "gate": "Lt",
              "negated_pins": []
            },
            {
              "uid": "1644",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1647",
              "gate": "Move",
              "negated_pins": []
            },
            {
              "uid": "1949",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1656",
              "gate": "Gt",
              "negated_pins": []
            },
            {
              "uid": "1662",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1665",
              "gate": "Move",
              "negated_pins": []
            },
            {
              "uid": "1670",
              "gate": "Lt",
              "negated_pins": []
            },
            {
              "uid": "1676",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1679",
              "gate": "Move",
              "negated_pins": []
            },
            {
              "uid": "1951",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1688",
              "gate": "Gt",
              "negated_pins": []
            },
            {
              "uid": "1694",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1697",
              "gate": "Move",
              "negated_pins": []
            },
            {
              "uid": "1702",
              "gate": "Lt",
              "negated_pins": []
            },
            {
              "uid": "1708",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1711",
              "gate": "Move",
              "negated_pins": []
            },
            {
              "uid": "1953",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1720",
              "gate": "Gt",
              "negated_pins": []
            },
            {
              "uid": "1726",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1729",
              "gate": "Move",
              "negated_pins": []
            },
            {
              "uid": "1734",
              "gate": "Lt",
              "negated_pins": []
            },
            {
              "uid": "1740",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1743",
              "gate": "Move",
              "negated_pins": []
            },
            {
              "uid": "1955",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1752",
              "gate": "Gt",
              "negated_pins": []
            },
            {
              "uid": "1758",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1761",
              "gate": "Move",
              "negated_pins": []
            },
            {
              "uid": "1766",
              "gate": "Lt",
              "negated_pins": []
            },
            {
              "uid": "1772",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1775",
              "gate": "Move",
              "negated_pins": []
            }
          ],
          "refs": {
            "1778": {
              "ref_id": "1",
              "name": "ON"
            },
            "1779": {
              "ref_id": "1",
              "name": "ON"
            },
            "1780": {
              "ref_id": "109",
              "name": "WorkData.W33"
            },
            "1781": {
              "ref_id": "145",
              "name": "2000"
            },
            "1782": {
              "ref_id": "11",
              "name": "Allarm.MV01_FAULT"
            },
            "1783": {
              "ref_id": "38",
              "name": "0"
            },
            "1784": {
              "ref_id": "109",
              "name": "WorkData.W33"
            },
            "1785": {
              "ref_id": "111",
              "name": "WorkData.W34"
            },
            "1786": {
              "ref_id": "147",
              "name": "-2000"
            },
            "1787": {
              "ref_id": "11",
              "name": "Allarm.MV01_FAULT"
            },
            "1788": {
              "ref_id": "38",
              "name": "0"
            },
            "1789": {
              "ref_id": "111",
              "name": "WorkData.W34"
            },
            "1790": {
              "ref_id": "1",
              "name": "ON"
            },
            "1791": {
              "ref_id": "115",
              "name": "WorkData.W35"
            },
            "1792": {
              "ref_id": "149",
              "name": "1000"
            },
            "1793": {
              "ref_id": "22",
              "name": "Allarm.MV02_FAULT"
            },
            "1794": {
              "ref_id": "38",
              "name": "0"
            },
            "1795": {
              "ref_id": "115",
              "name": "WorkData.W35"
            },
            "1796": {
              "ref_id": "117",
              "name": "WorkData.W36"
            },
            "1797": {
              "ref_id": "151",
              "name": "-1000"
            },
            "1798": {
              "ref_id": "22",
              "name": "Allarm.MV02_FAULT"
            },
            "1799": {
              "ref_id": "38",
              "name": "0"
            },
            "1800": {
              "ref_id": "117",
              "name": "WorkData.W36"
            },
            "1801": {
              "ref_id": "1",
              "name": "ON"
            },
            "1802": {
              "ref_id": "121",
              "name": "WorkData.W29"
            },
            "1803": {
              "ref_id": "153",
              "name": "3400"
            },
            "1804": {
              "ref_id": "45",
              "name": "Allarm.MV03_FAULT"
            },
            "1805": {
              "ref_id": "38",
              "name": "0"
            },
            "1806": {
              "ref_id": "121",
              "name": "WorkData.W29"
            },
            "1807": {
              "ref_id": "123",
              "name": "WorkData.W30"
            },
            "1808": {
              "ref_id": "155",
              "name": "-3400"
            },
            "1809": {
              "ref_id": "45",
              "name": "Allarm.MV03_FAULT"
            },
            "1810": {
              "ref_id": "38",
              "name": "0"
            },
            "1811": {
              "ref_id": "123",
              "name": "WorkData.W30"
            },
            "1812": {
              "ref_id": "1",
              "name": "ON"
            },
            "1813": {
              "ref_id": "128",
              "name": "WorkData.W37"
            },
            "1814": {
              "ref_id": "157",
              "name": "700"
            },
            "1815": {
              "ref_id": "54",
              "name": "Allarm.MV04_FAULT"
            },
            "1816": {
              "ref_id": "38",
              "name": "0"
            },
            "1817": {
              "ref_id": "128",
              "name": "WorkData.W37"
            },
            "1818": {
              "ref_id": "130",
              "name": "WorkData.W38"
            },
            "1819": {
              "ref_id": "159",
              "name": "-700"
            },
            "1820": {
              "ref_id": "54",
              "name": "Allarm.MV04_FAULT"
            },
            "1821": {
              "ref_id": "38",
              "name": "0"
            },
            "1822": {
              "ref_id": "130",
              "name": "WorkData.W38"
            },
            "1823": {
              "ref_id": "1",
              "name": "ON"
            },
            "1824": {
              "ref_id": "134",
              "name": "WorkData.W31"
            },
            "1825": {
              "ref_id": "157",
              "name": "700"
            },
            "1826": {
              "ref_id": "64",
              "name": "Allarm.MV_05_FAULT"
            },
            "1827": {
              "ref_id": "38",
              "name": "0"
            },
            "1828": {
              "ref_id": "134",
              "name": "WorkData.W31"
            },
            "1829": {
              "ref_id": "136",
              "name": "WorkData.W32"
            },
            "1830": {
              "ref_id": "159",
              "name": "-700"
            },
            "1831": {
              "ref_id": "64",
              "name": "Allarm.MV_05_FAULT"
            },
            "1832": {
              "ref_id": "38",
              "name": "0"
            },
            "1833": {
              "ref_id": "136",
              "name": "WorkData.W32"
            },
            "1834": {
              "ref_id": "1",
              "name": "ON"
            },
            "1835": {
              "ref_id": "140",
              "name": "WorkData.W19"
            },
            "1836": {
              "ref_id": "163",
              "name": "2200"
            },
            "1837": {
              "ref_id": "96",
              "name": "Allarm.MV_06_FAULT"
            },
            "1838": {
              "ref_id": "38",
              "name": "0"
            },
            "1839": {
              "ref_id": "140",
              "name": "WorkData.W19"
            },
            "1840": {
              "ref_id": "142",
              "name": "WorkData.W20"
            },
            "1841": {
              "ref_id": "165",
              "name": "-2200"
            },
            "1842": {
              "ref_id": "96",
              "name": "Allarm.MV_06_FAULT"
            },
            "1843": {
              "ref_id": "38",
              "name": "0"
            },
            "1844": {
              "ref_id": "142",
              "name": "WorkData.W20"
            }
          },
          "wires": [
            {
              "uid": "1957",
              "endpoints": [
                {
                  "kind": "Powerrail",
                  "uid": null,
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1943",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1845",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1778",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1943",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1944",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1943",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1945",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1947",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1949",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1951",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1953",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1955",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1846",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1779",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1945",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1946",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1945",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1592",
                  "pin": "pre"
                },
                {
                  "kind": "PCon",
                  "uid": "1606",
                  "pin": "pre"
                }
              ]
            },
            {
              "uid": "1847",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1780",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1592",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "1848",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1781",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1592",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "1849",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1592",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1598",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1601",
                  "pin": "en"
                }
              ]
            },
            {
              "uid": "1850",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1782",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1598",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1851",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1783",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1601",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1852",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1601",
                  "pin": "out1"
                },
                {
                  "kind": "OCon",
                  "uid": "1784",
                  "pin": null
                }
              ]
            },
            {
              "uid": "1854",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1785",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1606",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "1855",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1786",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1606",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "1856",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1606",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1612",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1615",
                  "pin": "en"
                }
              ]
            },
            {
              "uid": "1857",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1787",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1612",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1858",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1788",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1615",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1859",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1615",
                  "pin": "out1"
                },
                {
                  "kind": "OCon",
                  "uid": "1789",
                  "pin": null
                }
              ]
            },
            {
              "uid": "1862",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1790",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1947",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1948",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1947",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1624",
                  "pin": "pre"
                },
                {
                  "kind": "PCon",
                  "uid": "1638",
                  "pin": "pre"
                }
              ]
            },
            {
              "uid": "1863",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1791",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1624",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "1864",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1792",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1624",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "1865",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1624",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1630",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1633",
                  "pin": "en"
                }
              ]
            },
            {
              "uid": "1866",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1793",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1630",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1867",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1794",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1633",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1868",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1633",
                  "pin": "out1"
                },
                {
                  "kind": "OCon",
                  "uid": "1795",
                  "pin": null
                }
              ]
            },
            {
              "uid": "1870",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1796",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1638",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "1871",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1797",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1638",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "1872",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1638",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1644",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1647",
                  "pin": "en"
                }
              ]
            },
            {
              "uid": "1873",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1798",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1644",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1874",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1799",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1647",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1875",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1647",
                  "pin": "out1"
                },
                {
                  "kind": "OCon",
                  "uid": "1800",
                  "pin": null
                }
              ]
            },
            {
              "uid": "1878",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1801",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1949",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1950",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1949",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1656",
                  "pin": "pre"
                },
                {
                  "kind": "PCon",
                  "uid": "1670",
                  "pin": "pre"
                }
              ]
            },
            {
              "uid": "1879",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1802",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1656",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "1880",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1803",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1656",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "1881",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1656",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1662",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1665",
                  "pin": "en"
                }
              ]
            },
            {
              "uid": "1882",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1804",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1662",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1883",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1805",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1665",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1884",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1665",
                  "pin": "out1"
                },
                {
                  "kind": "OCon",
                  "uid": "1806",
                  "pin": null
                }
              ]
            },
            {
              "uid": "1886",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1807",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1670",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "1887",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1808",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1670",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "1888",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1670",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1676",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1679",
                  "pin": "en"
                }
              ]
            },
            {
              "uid": "1889",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1809",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1676",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1890",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1810",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1679",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1891",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1679",
                  "pin": "out1"
                },
                {
                  "kind": "OCon",
                  "uid": "1811",
                  "pin": null
                }
              ]
            },
            {
              "uid": "1894",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1812",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1951",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1952",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1951",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1688",
                  "pin": "pre"
                },
                {
                  "kind": "PCon",
                  "uid": "1702",
                  "pin": "pre"
                }
              ]
            },
            {
              "uid": "1895",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1813",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1688",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "1896",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1814",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1688",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "1897",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1688",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1694",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1697",
                  "pin": "en"
                }
              ]
            },
            {
              "uid": "1898",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1815",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1694",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1899",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1816",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1697",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1900",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1697",
                  "pin": "out1"
                },
                {
                  "kind": "OCon",
                  "uid": "1817",
                  "pin": null
                }
              ]
            },
            {
              "uid": "1902",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1818",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1702",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "1903",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1819",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1702",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "1904",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1702",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1708",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1711",
                  "pin": "en"
                }
              ]
            },
            {
              "uid": "1905",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1820",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1708",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1906",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1821",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1711",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1907",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1711",
                  "pin": "out1"
                },
                {
                  "kind": "OCon",
                  "uid": "1822",
                  "pin": null
                }
              ]
            },
            {
              "uid": "1910",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1823",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1953",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1954",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1953",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1720",
                  "pin": "pre"
                },
                {
                  "kind": "PCon",
                  "uid": "1734",
                  "pin": "pre"
                }
              ]
            },
            {
              "uid": "1911",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1824",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1720",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "1912",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1825",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1720",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "1913",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1720",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1726",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1729",
                  "pin": "en"
                }
              ]
            },
            {
              "uid": "1914",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1826",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1726",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1915",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1827",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1729",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1916",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1729",
                  "pin": "out1"
                },
                {
                  "kind": "OCon",
                  "uid": "1828",
                  "pin": null
                }
              ]
            },
            {
              "uid": "1918",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1829",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1734",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "1919",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1830",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1734",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "1920",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1734",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1740",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1743",
                  "pin": "en"
                }
              ]
            },
            {
              "uid": "1921",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1831",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1740",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1922",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1832",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1743",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1923",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1743",
                  "pin": "out1"
                },
                {
                  "kind": "OCon",
                  "uid": "1833",
                  "pin": null
                }
              ]
            },
            {
              "uid": "1926",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1834",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1955",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1956",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1955",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1752",
                  "pin": "pre"
                },
                {
                  "kind": "PCon",
                  "uid": "1766",
                  "pin": "pre"
                }
              ]
            },
            {
              "uid": "1927",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1835",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1752",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "1928",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1836",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1752",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "1929",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1752",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1758",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1761",
                  "pin": "en"
                }
              ]
            },
            {
              "uid": "1930",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1837",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1758",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1931",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1838",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1761",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1932",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1761",
                  "pin": "out1"
                },
                {
                  "kind": "OCon",
                  "uid": "1839",
                  "pin": null
                }
              ]
            },
            {
              "uid": "1934",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1840",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1766",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "1935",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1841",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1766",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "1936",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1766",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1772",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1775",
                  "pin": "en"
                }
              ]
            },
            {
              "uid": "1937",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1842",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1772",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1938",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1843",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1775",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1939",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1775",
                  "pin": "out1"
                },
                {
                  "kind": "OCon",
                  "uid": "1844",
                  "pin": null
                }
              ]
            }
          ]
        }
      ],
      "alarms": [
        {
          "name": "Allarm.MV01_FAULT",
          "actions": [
            {
              "network": 1226,
              "uid": "254",
              "gate": "SCoil",
              "order": 9,
              "target": "allarm.mv01_fault",
              "name": "Allarm.MV01_FAULT",
              "condition": {
                "op": "and",
                "args": [
                  {
                    "op": "or",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "and",
                            "args": [
                              {
                                "op": "and",
                                "args": [
                                  {
                                    "op": "and",
                                    "args": [
                                      {
                                        "op": "const",
                                        "value": true
                                      },
                                      {
                                        "op": "read",
                                        "key": "on",
                                        "name": "ON"
                                      }
                                    ]
                                  },
                                  {
                                    "op": "read",
                                    "key": "on",
                                    "name": "ON"
                                  }
                                ]
                              },
                              {
                                "op": "read",
                                "key": "start open mv-01",
                                "name": "Start Open MV-01"
                              }
                            ]
                          },
                          {
                            "op": "not",
                            "arg": {
                              "op": "read",
                              "key": "inputs.mv01 run_opening",
                              "name": "Inputs.MV01 Run_Opening"
                            }
                          }
                        ]
                      },
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "and",
                            "args": [
                              {
                                "op": "and",
                                "args": [
                                  {
                                    "op": "and",
                                    "args": [
                                      {
                                        "op": "const",
                                        "value": true
                                      },
                                      {
                                        "op": "read",
                                        "key": "on",
                                        "name": "ON"
                                      }
                                    ]
                                  },
                                  {
                                    "op": "read",
                                    "key": "on",
                                    "name": "ON"
                                  }
                                ]
                              },
                              {
                                "op": "read",
                                "key": "start close mv-01",
                                "name": "Start Close MV-01"
                              }
                            ]
                          },
                          {
                            "op": "not",
                            "arg": {
                              "op": "read",
                              "key": "inputs.mv01 run_closing",
                              "name": "Inputs.MV01 Run_Closing"
                            }
                          }
                        ]
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "tag_92",
                    "name": "Tag_92"
                  }
                ]
              },
              "native_upstream": {
                "parts": [
                  "242",
                  "254",
                  "513",
                  "515",
                  "517",
                  "519",
                  "523",
                  "590",
                  "594"
                ],
                "contacts": [
                  {
                    "part": "523",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "433",
                    "oref": "370",
                    "ref_id": "9",
                    "name": "Tag_92"
                  },
                  {
                    "part": "590",
                    "gate": "Contact",
                    "negated_pins": [
                      "operand"
                    ],
                    "wire": "593",
                    "oref": "591",
                    "ref_id": "60",
                    "name": "Inputs.MV01 Run_Closing"
                  },
                  {
                    "part": "519",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "428",
                    "oref": "366",
                    "ref_id": "4",
                    "name": "Start Close MV-01"
                  },
                  {
                    "part": "515",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "426",
                    "oref": "364",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "513",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "425",
                    "oref": "363",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "594",
                    "gate": "Contact",
                    "negated_pins": [
                      "operand"
                    ],
                    "wire": "597",
                    "oref": "595",
                    "ref_id": "59",
                    "name": "Inputs.MV01 Run_Opening"
                  },
                  {
                    "part": "517",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "427",
                    "oref": "365",
                    "ref_id": "3",
                    "name": "Start Open MV-01"
                  }
                ],
                "reference_pins": [
                  {
                    "part": "513",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "425",
                    "oref": "363",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "515",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "426",
                    "oref": "364",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "517",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "427",
                    "oref": "365",
                    "ref_id": "3",
                    "name": "Start Open MV-01"
                  },
                  {
                    "part": "594",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "597",
                    "oref": "595",
                    "ref_id": "59",
                    "name": "Inputs.MV01 Run_Opening"
                  },
                  {
                    "part": "519",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "428",
                    "oref": "366",
                    "ref_id": "4",
                    "name": "Start Close MV-01"
                  },
                  {
                    "part": "590",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "593",
                    "oref": "591",
                    "ref_id": "60",
                    "name": "Inputs.MV01 Run_Closing"
                  },
                  {
                    "part": "523",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "433",
                    "oref": "370",
                    "ref_id": "9",
                    "name": "Tag_92"
                  },
                  {
                    "part": "254",
                    "gate": "SCoil",
                    "pin": "operand",
                    "wire": "435",
                    "oref": "371",
                    "ref_id": "11",
                    "name": "Allarm.MV01_FAULT"
                  }
                ]
              }
            },
            {
              "network": 1226,
              "uid": "342",
              "gate": "RCoil",
              "order": 48,
              "target": "allarm.mv01_fault",
              "name": "Allarm.MV01_FAULT",
              "condition": {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "flag.reset_allarm",
                        "name": "Flag.RESET_ALLARM"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "allarm.mv01_fault",
                    "name": "Allarm.MV01_FAULT"
                  }
                ]
              },
              "native_upstream": {
                "parts": [
                  "342",
                  "513",
                  "575",
                  "577"
                ],
                "contacts": [
                  {
                    "part": "577",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "493",
                    "oref": "413",
                    "ref_id": "11",
                    "name": "Allarm.MV01_FAULT"
                  },
                  {
                    "part": "575",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "492",
                    "oref": "412",
                    "ref_id": "38",
                    "name": "Flag.RESET_ALLARM"
                  },
                  {
                    "part": "513",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "425",
                    "oref": "363",
                    "ref_id": "1",
                    "name": "ON"
                  }
                ],
                "reference_pins": [
                  {
                    "part": "513",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "425",
                    "oref": "363",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "575",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "492",
                    "oref": "412",
                    "ref_id": "38",
                    "name": "Flag.RESET_ALLARM"
                  },
                  {
                    "part": "577",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "493",
                    "oref": "413",
                    "ref_id": "11",
                    "name": "Allarm.MV01_FAULT"
                  },
                  {
                    "part": "342",
                    "gate": "RCoil",
                    "pin": "operand",
                    "wire": "495",
                    "oref": "414",
                    "ref_id": "11",
                    "name": "Allarm.MV01_FAULT"
                  }
                ]
              }
            },
            {
              "network": 1714,
              "uid": "1598",
              "gate": "SCoil",
              "order": 3,
              "target": "allarm.mv01_fault",
              "name": "Allarm.MV01_FAULT",
              "condition": {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "gt",
                    "left": {
                      "op": "read",
                      "key": "workdata.w33",
                      "name": "WorkData.W33"
                    },
                    "right": {
                      "op": "const",
                      "value": 2000,
                      "literal": "2000"
                    }
                  }
                ]
              },
              "native_upstream": {
                "parts": [
                  "1592",
                  "1598",
                  "1943",
                  "1945"
                ],
                "contacts": [
                  {
                    "part": "1945",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1846",
                    "oref": "1779",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "1943",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1845",
                    "oref": "1778",
                    "ref_id": "1",
                    "name": "ON"
                  }
                ],
                "reference_pins": [
                  {
                    "part": "1943",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1845",
                    "oref": "1778",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "1945",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1846",
                    "oref": "1779",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "1592",
                    "gate": "Gt",
                    "pin": "in1",
                    "wire": "1847",
                    "oref": "1780",
                    "ref_id": "109",
                    "name": "WorkData.W33"
                  },
                  {
                    "part": "1592",
                    "gate": "Gt",
                    "pin": "in2",
                    "wire": "1848",
                    "oref": "1781",
                    "ref_id": "145",
                    "name": "2000"
                  },
                  {
                    "part": "1598",
                    "gate": "SCoil",
                    "pin": "operand",
                    "wire": "1850",
                    "oref": "1782",
                    "ref_id": "11",
                    "name": "Allarm.MV01_FAULT"
                  }
                ]
              }
            },
            {
              "network": 1714,
              "uid": "1612",
              "gate": "SCoil",
              "order": 6,
              "target": "allarm.mv01_fault",
              "name": "Allarm.MV01_FAULT",
              "condition": {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "lt",
                    "left": {
                      "op": "read",
                      "key": "workdata.w34",
                      "name": "WorkData.W34"
                    },
                    "right": {
                      "op": "const",
                      "value": -2000,
                      "literal": "-2000"
                    }
                  }
                ]
              },
              "native_upstream": {
                "parts": [
                  "1606",
                  "1612",
                  "1943",
                  "1945"
                ],
                "contacts": [
                  {
                    "part": "1945",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1846",
                    "oref": "1779",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "1943",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1845",
                    "oref": "1778",
                    "ref_id": "1",
                    "name": "ON"
                  }
                ],
                "reference_pins": [
                  {
                    "part": "1943",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1845",
                    "oref": "1778",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "1945",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1846",
                    "oref": "1779",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "1606",
                    "gate": "Lt",
                    "pin": "in1",
                    "wire": "1854",
                    "oref": "1785",
                    "ref_id": "111",
                    "name": "WorkData.W34"
                  },
                  {
                    "part": "1606",
                    "gate": "Lt",
                    "pin": "in2",
                    "wire": "1855",
                    "oref": "1786",
                    "ref_id": "147",
                    "name": "-2000"
                  },
                  {
                    "part": "1612",
                    "gate": "SCoil",
                    "pin": "operand",
                    "wire": "1857",
                    "oref": "1787",
                    "ref_id": "11",
                    "name": "Allarm.MV01_FAULT"
                  }
                ]
              }
            }
          ],
          "usages": [
            {
              "network": 1226,
              "block": "allarms 2",
              "title": "mv-01 motorized valve fault",
              "file": "sources/decoded-original/0159-FlgNet.xml",
              "wire": "435",
              "oref": "371",
              "part": "254",
              "gate": "SCoil",
              "pin": "operand",
              "name": "Allarm.MV01_FAULT",
              "identity": "allarm.mv01_fault",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0573-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1226,
              "block": "allarms 2",
              "title": "mv-01 motorized valve fault",
              "file": "sources/decoded-original/0159-FlgNet.xml",
              "wire": "493",
              "oref": "413",
              "part": "577",
              "gate": "Contact",
              "pin": "operand",
              "name": "Allarm.MV01_FAULT",
              "identity": "allarm.mv01_fault",
              "scope": "Global",
              "role": "read",
              "role_basis": "접점 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": null,
                  "file": "sources/decoded-original/0573-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1226,
              "block": "allarms 2",
              "title": "mv-01 motorized valve fault",
              "file": "sources/decoded-original/0159-FlgNet.xml",
              "wire": "495",
              "oref": "414",
              "part": "342",
              "gate": "RCoil",
              "pin": "operand",
              "name": "Allarm.MV01_FAULT",
              "identity": "allarm.mv01_fault",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0573-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1702,
              "block": "valve control loop",
              "title": "mv01 controlled by tc03",
              "file": "sources/decoded-original/0342-FlgNet.xml",
              "wire": "199",
              "oref": "167",
              "part": "242",
              "gate": "Contact",
              "pin": "operand",
              "name": "Allarm.MV01_FAULT",
              "identity": "allarm.mv01_fault",
              "scope": "Global",
              "role": "read",
              "role_basis": "접점 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": null,
                  "file": "sources/decoded-original/0619-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1714,
              "block": "valve control loop",
              "title": "motorized valve fault",
              "file": "sources/decoded-original/0352-FlgNet.xml",
              "wire": "1850",
              "oref": "1782",
              "part": "1598",
              "gate": "SCoil",
              "pin": "operand",
              "name": "Allarm.MV01_FAULT",
              "identity": "allarm.mv01_fault",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0619-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1714,
              "block": "valve control loop",
              "title": "motorized valve fault",
              "file": "sources/decoded-original/0352-FlgNet.xml",
              "wire": "1857",
              "oref": "1787",
              "part": "1612",
              "gate": "SCoil",
              "pin": "operand",
              "name": "Allarm.MV01_FAULT",
              "identity": "allarm.mv01_fault",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0619-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            }
          ],
          "all_static_writers": [
            {
              "network": 1226,
              "block": "allarms 2",
              "title": "mv-01 motorized valve fault",
              "file": "sources/decoded-original/0159-FlgNet.xml",
              "wire": "435",
              "oref": "371",
              "part": "254",
              "gate": "SCoil",
              "pin": "operand",
              "name": "Allarm.MV01_FAULT",
              "identity": "allarm.mv01_fault",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0573-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1226,
              "block": "allarms 2",
              "title": "mv-01 motorized valve fault",
              "file": "sources/decoded-original/0159-FlgNet.xml",
              "wire": "495",
              "oref": "414",
              "part": "342",
              "gate": "RCoil",
              "pin": "operand",
              "name": "Allarm.MV01_FAULT",
              "identity": "allarm.mv01_fault",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0573-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1714,
              "block": "valve control loop",
              "title": "motorized valve fault",
              "file": "sources/decoded-original/0352-FlgNet.xml",
              "wire": "1850",
              "oref": "1782",
              "part": "1598",
              "gate": "SCoil",
              "pin": "operand",
              "name": "Allarm.MV01_FAULT",
              "identity": "allarm.mv01_fault",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0619-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1714,
              "block": "valve control loop",
              "title": "motorized valve fault",
              "file": "sources/decoded-original/0352-FlgNet.xml",
              "wire": "1857",
              "oref": "1787",
              "part": "1612",
              "gate": "SCoil",
              "pin": "operand",
              "name": "Allarm.MV01_FAULT",
              "identity": "allarm.mv01_fault",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0619-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            }
          ],
          "other_scope_usages": []
        }
      ],
      "timers": [
        {
          "network": 1226,
          "uid": "249",
          "gate": "SdCoil",
          "order": 7,
          "target": "tag_92",
          "name": "Tag_92",
          "condition": {
            "op": "or",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "and",
                            "args": [
                              {
                                "op": "const",
                                "value": true
                              },
                              {
                                "op": "read",
                                "key": "on",
                                "name": "ON"
                              }
                            ]
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "start open mv-01",
                        "name": "Start Open MV-01"
                      }
                    ]
                  },
                  {
                    "op": "not",
                    "arg": {
                      "op": "read",
                      "key": "inputs.mv01 run_opening",
                      "name": "Inputs.MV01 Run_Opening"
                    }
                  }
                ]
              },
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "and",
                            "args": [
                              {
                                "op": "const",
                                "value": true
                              },
                              {
                                "op": "read",
                                "key": "on",
                                "name": "ON"
                              }
                            ]
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "start close mv-01",
                        "name": "Start Close MV-01"
                      }
                    ]
                  },
                  {
                    "op": "not",
                    "arg": {
                      "op": "read",
                      "key": "inputs.mv01 run_closing",
                      "name": "Inputs.MV01 Run_Closing"
                    }
                  }
                ]
              }
            ]
          },
          "preset": {
            "op": "const",
            "value": 150.0,
            "literal": "S5T#150mS",
            "unit": "ms"
          },
          "native_upstream": {
            "parts": [
              "242",
              "249",
              "513",
              "515",
              "517",
              "519",
              "590",
              "594"
            ],
            "contacts": [
              {
                "part": "590",
                "gate": "Contact",
                "negated_pins": [
                  "operand"
                ],
                "wire": "593",
                "oref": "591",
                "ref_id": "60",
                "name": "Inputs.MV01 Run_Closing"
              },
              {
                "part": "519",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "428",
                "oref": "366",
                "ref_id": "4",
                "name": "Start Close MV-01"
              },
              {
                "part": "515",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "426",
                "oref": "364",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "513",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "425",
                "oref": "363",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "594",
                "gate": "Contact",
                "negated_pins": [
                  "operand"
                ],
                "wire": "597",
                "oref": "595",
                "ref_id": "59",
                "name": "Inputs.MV01 Run_Opening"
              },
              {
                "part": "517",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "427",
                "oref": "365",
                "ref_id": "3",
                "name": "Start Open MV-01"
              }
            ],
            "reference_pins": [
              {
                "part": "513",
                "gate": "Contact",
                "pin": "operand",
                "wire": "425",
                "oref": "363",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "515",
                "gate": "Contact",
                "pin": "operand",
                "wire": "426",
                "oref": "364",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "517",
                "gate": "Contact",
                "pin": "operand",
                "wire": "427",
                "oref": "365",
                "ref_id": "3",
                "name": "Start Open MV-01"
              },
              {
                "part": "594",
                "gate": "Contact",
                "pin": "operand",
                "wire": "597",
                "oref": "595",
                "ref_id": "59",
                "name": "Inputs.MV01 Run_Opening"
              },
              {
                "part": "519",
                "gate": "Contact",
                "pin": "operand",
                "wire": "428",
                "oref": "366",
                "ref_id": "4",
                "name": "Start Close MV-01"
              },
              {
                "part": "590",
                "gate": "Contact",
                "pin": "operand",
                "wire": "593",
                "oref": "591",
                "ref_id": "60",
                "name": "Inputs.MV01 Run_Closing"
              },
              {
                "part": "249",
                "gate": "SdCoil",
                "pin": "value",
                "wire": "431",
                "oref": "368",
                "ref_id": "77",
                "name": "S5T#150mS"
              },
              {
                "part": "249",
                "gate": "SdCoil",
                "pin": "operand",
                "wire": "432",
                "oref": "369",
                "ref_id": "9",
                "name": "Tag_92"
              }
            ]
          },
          "value_declarations": [
            {
              "file": "0571-IdentXmlPart.xml",
              "nid": "1",
              "uid": "368",
              "rid": "77",
              "name": "S5T#150mS",
              "kind": "LiteralConstant"
            }
          ]
        }
      ],
      "context_actions": [
        {
          "network": 1714,
          "uid": "1601",
          "gate": "Move",
          "order": 4,
          "target": "workdata.w33",
          "name": "WorkData.W33",
          "condition": {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "const",
                        "value": true
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "gt",
                "left": {
                  "op": "read",
                  "key": "workdata.w33",
                  "name": "WorkData.W33"
                },
                "right": {
                  "op": "const",
                  "value": 2000,
                  "literal": "2000"
                }
              }
            ]
          },
          "value": {
            "op": "const",
            "value": 0,
            "literal": "0"
          },
          "native_upstream": {
            "parts": [
              "1592",
              "1601",
              "1943",
              "1945"
            ],
            "contacts": [
              {
                "part": "1945",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "1846",
                "oref": "1779",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "1943",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "1845",
                "oref": "1778",
                "ref_id": "1",
                "name": "ON"
              }
            ],
            "reference_pins": [
              {
                "part": "1943",
                "gate": "Contact",
                "pin": "operand",
                "wire": "1845",
                "oref": "1778",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "1945",
                "gate": "Contact",
                "pin": "operand",
                "wire": "1846",
                "oref": "1779",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "1592",
                "gate": "Gt",
                "pin": "in1",
                "wire": "1847",
                "oref": "1780",
                "ref_id": "109",
                "name": "WorkData.W33"
              },
              {
                "part": "1592",
                "gate": "Gt",
                "pin": "in2",
                "wire": "1848",
                "oref": "1781",
                "ref_id": "145",
                "name": "2000"
              },
              {
                "part": "1601",
                "gate": "Move",
                "pin": "in",
                "wire": "1851",
                "oref": "1783",
                "ref_id": "38",
                "name": "0"
              },
              {
                "part": "1601",
                "gate": "Move",
                "pin": "out1",
                "wire": "1852",
                "oref": "1784",
                "ref_id": "109",
                "name": "WorkData.W33"
              }
            ]
          }
        },
        {
          "network": 1714,
          "uid": "1615",
          "gate": "Move",
          "order": 7,
          "target": "workdata.w34",
          "name": "WorkData.W34",
          "condition": {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "const",
                        "value": true
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "lt",
                "left": {
                  "op": "read",
                  "key": "workdata.w34",
                  "name": "WorkData.W34"
                },
                "right": {
                  "op": "const",
                  "value": -2000,
                  "literal": "-2000"
                }
              }
            ]
          },
          "value": {
            "op": "const",
            "value": 0,
            "literal": "0"
          },
          "native_upstream": {
            "parts": [
              "1606",
              "1615",
              "1943",
              "1945"
            ],
            "contacts": [
              {
                "part": "1945",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "1846",
                "oref": "1779",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "1943",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "1845",
                "oref": "1778",
                "ref_id": "1",
                "name": "ON"
              }
            ],
            "reference_pins": [
              {
                "part": "1943",
                "gate": "Contact",
                "pin": "operand",
                "wire": "1845",
                "oref": "1778",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "1945",
                "gate": "Contact",
                "pin": "operand",
                "wire": "1846",
                "oref": "1779",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "1606",
                "gate": "Lt",
                "pin": "in1",
                "wire": "1854",
                "oref": "1785",
                "ref_id": "111",
                "name": "WorkData.W34"
              },
              {
                "part": "1606",
                "gate": "Lt",
                "pin": "in2",
                "wire": "1855",
                "oref": "1786",
                "ref_id": "147",
                "name": "-2000"
              },
              {
                "part": "1615",
                "gate": "Move",
                "pin": "in",
                "wire": "1858",
                "oref": "1788",
                "ref_id": "38",
                "name": "0"
              },
              {
                "part": "1615",
                "gate": "Move",
                "pin": "out1",
                "wire": "1859",
                "oref": "1789",
                "ref_id": "111",
                "name": "WorkData.W34"
              }
            ]
          }
        }
      ],
      "request_reset_actions": [
        {
          "network": 1702,
          "source": "sources/decoded-original/0342-FlgNet.xml",
          "uid": "119",
          "gate": "RCoil",
          "order": 6,
          "target": "flag.m_mv01_open",
          "name": "Flag.M_MV01_OPEN",
          "condition": {
            "op": "or",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "inputs.mv01 open",
                    "name": "Inputs.MV01 Open"
                  }
                ]
              },
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "flag.m_mv01_close",
                    "name": "Flag.M_MV01_Close"
                  }
                ]
              },
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "flag.mv01_auto",
                    "name": "Flag.MV01_Auto"
                  }
                ]
              }
            ]
          }
        },
        {
          "network": 1702,
          "source": "sources/decoded-original/0342-FlgNet.xml",
          "uid": "126",
          "gate": "RCoil",
          "order": 11,
          "target": "flag.m_mv01_close",
          "name": "Flag.M_MV01_Close",
          "condition": {
            "op": "or",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "inputs.mv01 close",
                    "name": "Inputs.MV01 Close"
                  }
                ]
              },
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "flag.m_mv01_open",
                    "name": "Flag.M_MV01_OPEN"
                  }
                ]
              },
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "flag.mv01_auto",
                    "name": "Flag.MV01_Auto"
                  }
                ]
              }
            ]
          }
        }
      ],
      "field_verified": false,
      "tia_verified": false,
      "repairs_completed": 0
    },
    {
      "id": "MV03",
      "priority_key": "P20",
      "name": "MV-03 댐퍼 모터",
      "boundary": "source_linked",
      "note": "원본 1226의 방향 응답 감시 Tag_94는 S5T#150S로, MV01·MV06의 150ms 표기와 다릅니다. 현재 TIA의 시간 설정과 제작사 의도를 확인합니다. 원본 1714의 W29>3400 / W30<-3400과 오차값 0 쓰기를 분리하고 버너 세정·기동 연동도 확인합니다.",
      "family": "damper",
      "source_networks": [
        1226,
        1714
      ],
      "native_networks": [
        {
          "network": 1226,
          "block": "allarms 2",
          "network_index": 1,
          "title": "mv-01 motorized valve fault",
          "file": "sources/decoded-original/0159-FlgNet.xml",
          "sha256": "5598abbad86ed26fa8dd17fc3eca3e1c0b7941a2798db6ae1e2472a7ca448d2a",
          "parts": [
            {
              "uid": "513",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "515",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "517",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "594",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "519",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "590",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "242",
              "gate": "O",
              "negated_pins": []
            },
            {
              "uid": "249",
              "gate": "SdCoil",
              "negated_pins": []
            },
            {
              "uid": "523",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "254",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "525",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "527",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "531",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "529",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "26",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "28",
              "gate": "O",
              "negated_pins": []
            },
            {
              "uid": "265",
              "gate": "SdCoil",
              "negated_pins": []
            },
            {
              "uid": "533",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "270",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "535",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "537",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "541",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "539",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "34",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "36",
              "gate": "O",
              "negated_pins": []
            },
            {
              "uid": "281",
              "gate": "SdCoil",
              "negated_pins": []
            },
            {
              "uid": "543",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "286",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "555",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "557",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "561",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "559",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "58",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "60",
              "gate": "O",
              "negated_pins": []
            },
            {
              "uid": "313",
              "gate": "SdCoil",
              "negated_pins": []
            },
            {
              "uid": "563",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "318",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "565",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "567",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "571",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "569",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "50",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "52",
              "gate": "O",
              "negated_pins": []
            },
            {
              "uid": "329",
              "gate": "SdCoil",
              "negated_pins": []
            },
            {
              "uid": "573",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "334",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "575",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "577",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "342",
              "gate": "RCoil",
              "negated_pins": []
            },
            {
              "uid": "579",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "346",
              "gate": "RCoil",
              "negated_pins": []
            },
            {
              "uid": "581",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "350",
              "gate": "RCoil",
              "negated_pins": []
            },
            {
              "uid": "583",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "354",
              "gate": "RCoil",
              "negated_pins": []
            },
            {
              "uid": "585",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "358",
              "gate": "RCoil",
              "negated_pins": []
            },
            {
              "uid": "587",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "362",
              "gate": "RCoil",
              "negated_pins": []
            }
          ],
          "refs": {
            "363": {
              "ref_id": "1",
              "name": "ON"
            },
            "364": {
              "ref_id": "1",
              "name": "ON"
            },
            "365": {
              "ref_id": "3",
              "name": "Start Open MV-01"
            },
            "595": {
              "ref_id": "59",
              "name": "Inputs.MV01 Run_Opening"
            },
            "366": {
              "ref_id": "4",
              "name": "Start Close MV-01"
            },
            "591": {
              "ref_id": "60",
              "name": "Inputs.MV01 Run_Closing"
            },
            "369": {
              "ref_id": "9",
              "name": "Tag_92"
            },
            "368": {
              "ref_id": "77",
              "name": "S5T#150mS"
            },
            "370": {
              "ref_id": "9",
              "name": "Tag_92"
            },
            "371": {
              "ref_id": "11",
              "name": "Allarm.MV01_FAULT"
            },
            "372": {
              "ref_id": "1",
              "name": "ON"
            },
            "373": {
              "ref_id": "12",
              "name": "Open MV02"
            },
            "375": {
              "ref_id": "61",
              "name": "Inputs.MV02 RUN_Opening"
            },
            "374": {
              "ref_id": "13",
              "name": "Close MV02"
            },
            "27": {
              "ref_id": "62",
              "name": "Inputs.MV02 RUN_Closing"
            },
            "377": {
              "ref_id": "15",
              "name": "Tag_93"
            },
            "376": {
              "ref_id": "8",
              "name": "S5T#150MS"
            },
            "378": {
              "ref_id": "15",
              "name": "Tag_93"
            },
            "379": {
              "ref_id": "16",
              "name": "Allarm.MV02_FAULT"
            },
            "380": {
              "ref_id": "1",
              "name": "ON"
            },
            "381": {
              "ref_id": "17",
              "name": "Start open MV03"
            },
            "383": {
              "ref_id": "63",
              "name": "Inputs.MV03 Run_Opening"
            },
            "382": {
              "ref_id": "18",
              "name": "Start Close MV03"
            },
            "35": {
              "ref_id": "64",
              "name": "Inputs.MV03 Run_Closing"
            },
            "385": {
              "ref_id": "20",
              "name": "Tag_94"
            },
            "384": {
              "ref_id": "83",
              "name": "S5T#150S"
            },
            "386": {
              "ref_id": "20",
              "name": "Tag_94"
            },
            "387": {
              "ref_id": "21",
              "name": "Allarm.MV03_FAULT"
            },
            "396": {
              "ref_id": "1",
              "name": "ON"
            },
            "397": {
              "ref_id": "27",
              "name": "Open MV05"
            },
            "399": {
              "ref_id": "67",
              "name": "Inputs.MV05 RUN_Opening"
            },
            "398": {
              "ref_id": "28",
              "name": "Close MV05"
            },
            "59": {
              "ref_id": "68",
              "name": "Inputs.MV05 RUN_Closing"
            },
            "401": {
              "ref_id": "30",
              "name": "Tag_96"
            },
            "400": {
              "ref_id": "8",
              "name": "S5T#150MS"
            },
            "402": {
              "ref_id": "30",
              "name": "Tag_96"
            },
            "403": {
              "ref_id": "31",
              "name": "Allarm.MV_05_FAULT"
            },
            "404": {
              "ref_id": "1",
              "name": "ON"
            },
            "405": {
              "ref_id": "32",
              "name": "Open MV06"
            },
            "407": {
              "ref_id": "69",
              "name": "Inputs.MV06 Run_Opening"
            },
            "406": {
              "ref_id": "33",
              "name": "Close MV06"
            },
            "51": {
              "ref_id": "70",
              "name": "Inputs.MV06 Run_Closing"
            },
            "409": {
              "ref_id": "35",
              "name": "Tag_97"
            },
            "408": {
              "ref_id": "8",
              "name": "S5T#150MS"
            },
            "410": {
              "ref_id": "35",
              "name": "Tag_97"
            },
            "411": {
              "ref_id": "36",
              "name": "Allarm.MV_06_FAULT"
            },
            "412": {
              "ref_id": "38",
              "name": "Flag.RESET_ALLARM"
            },
            "413": {
              "ref_id": "11",
              "name": "Allarm.MV01_FAULT"
            },
            "414": {
              "ref_id": "11",
              "name": "Allarm.MV01_FAULT"
            },
            "415": {
              "ref_id": "16",
              "name": "Allarm.MV02_FAULT"
            },
            "416": {
              "ref_id": "16",
              "name": "Allarm.MV02_FAULT"
            },
            "417": {
              "ref_id": "21",
              "name": "Allarm.MV03_FAULT"
            },
            "418": {
              "ref_id": "21",
              "name": "Allarm.MV03_FAULT"
            },
            "419": {
              "ref_id": "26",
              "name": "Allarm.MV04_FAULT"
            },
            "420": {
              "ref_id": "26",
              "name": "Allarm.MV04_FAULT"
            },
            "421": {
              "ref_id": "31",
              "name": "Allarm.MV_05_FAULT"
            },
            "422": {
              "ref_id": "31",
              "name": "Allarm.MV_05_FAULT"
            },
            "423": {
              "ref_id": "36",
              "name": "Allarm.MV_06_FAULT"
            },
            "424": {
              "ref_id": "36",
              "name": "Allarm.MV_06_FAULT"
            }
          },
          "wires": [
            {
              "uid": "589",
              "endpoints": [
                {
                  "kind": "Powerrail",
                  "uid": null,
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "513",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "425",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "363",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "513",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "514",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "513",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "515",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "525",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "535",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "555",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "565",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "575",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "426",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "364",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "515",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "516",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "515",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "517",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "519",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "427",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "365",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "517",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "518",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "517",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "594",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "597",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "595",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "594",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "22",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "594",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "242",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "428",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "366",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "519",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "520",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "519",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "590",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "593",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "591",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "590",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "21",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "590",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "242",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "522",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "242",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "249",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "523",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "431",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "368",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "249",
                  "pin": "value"
                }
              ]
            },
            {
              "uid": "432",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "369",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "249",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "433",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "370",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "523",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "524",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "523",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "254",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "435",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "371",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "254",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "437",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "372",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "525",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "526",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "525",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "527",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "529",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "438",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "373",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "527",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "23",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "527",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "531",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "441",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "375",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "531",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "29",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "531",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "28",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "439",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "374",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "529",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "24",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "529",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "26",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "25",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "27",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "26",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "30",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "26",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "28",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "532",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "28",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "265",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "533",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "442",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "376",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "265",
                  "pin": "value"
                }
              ]
            },
            {
              "uid": "443",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "377",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "265",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "444",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "378",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "533",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "534",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "533",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "270",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "446",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "379",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "270",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "448",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "380",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "535",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "536",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "535",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "537",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "539",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "449",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "381",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "537",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "31",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "537",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "541",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "452",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "383",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "541",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "37",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "541",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "36",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "450",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "382",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "539",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "32",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "539",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "34",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "33",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "35",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "34",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "38",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "34",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "36",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "542",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "36",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "281",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "543",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "453",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "384",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "281",
                  "pin": "value"
                }
              ]
            },
            {
              "uid": "454",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "385",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "281",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "455",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "386",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "543",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "544",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "543",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "286",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "457",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "387",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "286",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "470",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "396",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "555",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "556",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "555",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "557",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "559",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "471",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "397",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "557",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "55",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "557",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "561",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "474",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "399",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "561",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "61",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "561",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "60",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "472",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "398",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "559",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "56",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "559",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "58",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "57",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "59",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "58",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "62",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "58",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "60",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "562",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "60",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "313",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "563",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "475",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "400",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "313",
                  "pin": "value"
                }
              ]
            },
            {
              "uid": "476",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "401",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "313",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "477",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "402",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "563",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "564",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "563",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "318",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "479",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "403",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "318",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "481",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "404",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "565",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "566",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "565",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "567",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "569",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "482",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "405",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "567",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "47",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "567",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "571",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "485",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "407",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "571",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "53",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "571",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "52",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "483",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "406",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "569",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "48",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "569",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "50",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "49",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "51",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "50",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "54",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "50",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "52",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "572",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "52",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "329",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "573",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "486",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "408",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "329",
                  "pin": "value"
                }
              ]
            },
            {
              "uid": "487",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "409",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "329",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "488",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "410",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "573",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "574",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "573",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "334",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "490",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "411",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "334",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "492",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "412",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "575",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "576",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "575",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "577",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "579",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "581",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "583",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "585",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "587",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "493",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "413",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "577",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "578",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "577",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "342",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "495",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "414",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "342",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "496",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "415",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "579",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "580",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "579",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "346",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "498",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "416",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "346",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "499",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "417",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "581",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "582",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "581",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "350",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "501",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "418",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "350",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "502",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "419",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "583",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "584",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "583",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "354",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "504",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "420",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "354",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "505",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "421",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "585",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "586",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "585",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "358",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "507",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "422",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "358",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "508",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "423",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "587",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "588",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "587",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "362",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "510",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "424",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "362",
                  "pin": "operand"
                }
              ]
            }
          ]
        },
        {
          "network": 1714,
          "block": "valve control loop",
          "network_index": 13,
          "title": "motorized valve fault",
          "file": "sources/decoded-original/0352-FlgNet.xml",
          "sha256": "03e2d68dda289fcb7e7738c2f52e675890b252f5b526cab1ec2049323ab30d75",
          "parts": [
            {
              "uid": "1943",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1945",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1592",
              "gate": "Gt",
              "negated_pins": []
            },
            {
              "uid": "1598",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1601",
              "gate": "Move",
              "negated_pins": []
            },
            {
              "uid": "1606",
              "gate": "Lt",
              "negated_pins": []
            },
            {
              "uid": "1612",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1615",
              "gate": "Move",
              "negated_pins": []
            },
            {
              "uid": "1947",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1624",
              "gate": "Gt",
              "negated_pins": []
            },
            {
              "uid": "1630",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1633",
              "gate": "Move",
              "negated_pins": []
            },
            {
              "uid": "1638",
              "gate": "Lt",
              "negated_pins": []
            },
            {
              "uid": "1644",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1647",
              "gate": "Move",
              "negated_pins": []
            },
            {
              "uid": "1949",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1656",
              "gate": "Gt",
              "negated_pins": []
            },
            {
              "uid": "1662",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1665",
              "gate": "Move",
              "negated_pins": []
            },
            {
              "uid": "1670",
              "gate": "Lt",
              "negated_pins": []
            },
            {
              "uid": "1676",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1679",
              "gate": "Move",
              "negated_pins": []
            },
            {
              "uid": "1951",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1688",
              "gate": "Gt",
              "negated_pins": []
            },
            {
              "uid": "1694",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1697",
              "gate": "Move",
              "negated_pins": []
            },
            {
              "uid": "1702",
              "gate": "Lt",
              "negated_pins": []
            },
            {
              "uid": "1708",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1711",
              "gate": "Move",
              "negated_pins": []
            },
            {
              "uid": "1953",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1720",
              "gate": "Gt",
              "negated_pins": []
            },
            {
              "uid": "1726",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1729",
              "gate": "Move",
              "negated_pins": []
            },
            {
              "uid": "1734",
              "gate": "Lt",
              "negated_pins": []
            },
            {
              "uid": "1740",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1743",
              "gate": "Move",
              "negated_pins": []
            },
            {
              "uid": "1955",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1752",
              "gate": "Gt",
              "negated_pins": []
            },
            {
              "uid": "1758",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1761",
              "gate": "Move",
              "negated_pins": []
            },
            {
              "uid": "1766",
              "gate": "Lt",
              "negated_pins": []
            },
            {
              "uid": "1772",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1775",
              "gate": "Move",
              "negated_pins": []
            }
          ],
          "refs": {
            "1778": {
              "ref_id": "1",
              "name": "ON"
            },
            "1779": {
              "ref_id": "1",
              "name": "ON"
            },
            "1780": {
              "ref_id": "109",
              "name": "WorkData.W33"
            },
            "1781": {
              "ref_id": "145",
              "name": "2000"
            },
            "1782": {
              "ref_id": "11",
              "name": "Allarm.MV01_FAULT"
            },
            "1783": {
              "ref_id": "38",
              "name": "0"
            },
            "1784": {
              "ref_id": "109",
              "name": "WorkData.W33"
            },
            "1785": {
              "ref_id": "111",
              "name": "WorkData.W34"
            },
            "1786": {
              "ref_id": "147",
              "name": "-2000"
            },
            "1787": {
              "ref_id": "11",
              "name": "Allarm.MV01_FAULT"
            },
            "1788": {
              "ref_id": "38",
              "name": "0"
            },
            "1789": {
              "ref_id": "111",
              "name": "WorkData.W34"
            },
            "1790": {
              "ref_id": "1",
              "name": "ON"
            },
            "1791": {
              "ref_id": "115",
              "name": "WorkData.W35"
            },
            "1792": {
              "ref_id": "149",
              "name": "1000"
            },
            "1793": {
              "ref_id": "22",
              "name": "Allarm.MV02_FAULT"
            },
            "1794": {
              "ref_id": "38",
              "name": "0"
            },
            "1795": {
              "ref_id": "115",
              "name": "WorkData.W35"
            },
            "1796": {
              "ref_id": "117",
              "name": "WorkData.W36"
            },
            "1797": {
              "ref_id": "151",
              "name": "-1000"
            },
            "1798": {
              "ref_id": "22",
              "name": "Allarm.MV02_FAULT"
            },
            "1799": {
              "ref_id": "38",
              "name": "0"
            },
            "1800": {
              "ref_id": "117",
              "name": "WorkData.W36"
            },
            "1801": {
              "ref_id": "1",
              "name": "ON"
            },
            "1802": {
              "ref_id": "121",
              "name": "WorkData.W29"
            },
            "1803": {
              "ref_id": "153",
              "name": "3400"
            },
            "1804": {
              "ref_id": "45",
              "name": "Allarm.MV03_FAULT"
            },
            "1805": {
              "ref_id": "38",
              "name": "0"
            },
            "1806": {
              "ref_id": "121",
              "name": "WorkData.W29"
            },
            "1807": {
              "ref_id": "123",
              "name": "WorkData.W30"
            },
            "1808": {
              "ref_id": "155",
              "name": "-3400"
            },
            "1809": {
              "ref_id": "45",
              "name": "Allarm.MV03_FAULT"
            },
            "1810": {
              "ref_id": "38",
              "name": "0"
            },
            "1811": {
              "ref_id": "123",
              "name": "WorkData.W30"
            },
            "1812": {
              "ref_id": "1",
              "name": "ON"
            },
            "1813": {
              "ref_id": "128",
              "name": "WorkData.W37"
            },
            "1814": {
              "ref_id": "157",
              "name": "700"
            },
            "1815": {
              "ref_id": "54",
              "name": "Allarm.MV04_FAULT"
            },
            "1816": {
              "ref_id": "38",
              "name": "0"
            },
            "1817": {
              "ref_id": "128",
              "name": "WorkData.W37"
            },
            "1818": {
              "ref_id": "130",
              "name": "WorkData.W38"
            },
            "1819": {
              "ref_id": "159",
              "name": "-700"
            },
            "1820": {
              "ref_id": "54",
              "name": "Allarm.MV04_FAULT"
            },
            "1821": {
              "ref_id": "38",
              "name": "0"
            },
            "1822": {
              "ref_id": "130",
              "name": "WorkData.W38"
            },
            "1823": {
              "ref_id": "1",
              "name": "ON"
            },
            "1824": {
              "ref_id": "134",
              "name": "WorkData.W31"
            },
            "1825": {
              "ref_id": "157",
              "name": "700"
            },
            "1826": {
              "ref_id": "64",
              "name": "Allarm.MV_05_FAULT"
            },
            "1827": {
              "ref_id": "38",
              "name": "0"
            },
            "1828": {
              "ref_id": "134",
              "name": "WorkData.W31"
            },
            "1829": {
              "ref_id": "136",
              "name": "WorkData.W32"
            },
            "1830": {
              "ref_id": "159",
              "name": "-700"
            },
            "1831": {
              "ref_id": "64",
              "name": "Allarm.MV_05_FAULT"
            },
            "1832": {
              "ref_id": "38",
              "name": "0"
            },
            "1833": {
              "ref_id": "136",
              "name": "WorkData.W32"
            },
            "1834": {
              "ref_id": "1",
              "name": "ON"
            },
            "1835": {
              "ref_id": "140",
              "name": "WorkData.W19"
            },
            "1836": {
              "ref_id": "163",
              "name": "2200"
            },
            "1837": {
              "ref_id": "96",
              "name": "Allarm.MV_06_FAULT"
            },
            "1838": {
              "ref_id": "38",
              "name": "0"
            },
            "1839": {
              "ref_id": "140",
              "name": "WorkData.W19"
            },
            "1840": {
              "ref_id": "142",
              "name": "WorkData.W20"
            },
            "1841": {
              "ref_id": "165",
              "name": "-2200"
            },
            "1842": {
              "ref_id": "96",
              "name": "Allarm.MV_06_FAULT"
            },
            "1843": {
              "ref_id": "38",
              "name": "0"
            },
            "1844": {
              "ref_id": "142",
              "name": "WorkData.W20"
            }
          },
          "wires": [
            {
              "uid": "1957",
              "endpoints": [
                {
                  "kind": "Powerrail",
                  "uid": null,
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1943",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1845",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1778",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1943",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1944",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1943",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1945",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1947",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1949",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1951",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1953",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1955",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1846",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1779",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1945",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1946",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1945",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1592",
                  "pin": "pre"
                },
                {
                  "kind": "PCon",
                  "uid": "1606",
                  "pin": "pre"
                }
              ]
            },
            {
              "uid": "1847",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1780",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1592",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "1848",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1781",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1592",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "1849",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1592",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1598",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1601",
                  "pin": "en"
                }
              ]
            },
            {
              "uid": "1850",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1782",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1598",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1851",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1783",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1601",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1852",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1601",
                  "pin": "out1"
                },
                {
                  "kind": "OCon",
                  "uid": "1784",
                  "pin": null
                }
              ]
            },
            {
              "uid": "1854",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1785",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1606",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "1855",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1786",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1606",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "1856",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1606",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1612",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1615",
                  "pin": "en"
                }
              ]
            },
            {
              "uid": "1857",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1787",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1612",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1858",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1788",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1615",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1859",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1615",
                  "pin": "out1"
                },
                {
                  "kind": "OCon",
                  "uid": "1789",
                  "pin": null
                }
              ]
            },
            {
              "uid": "1862",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1790",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1947",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1948",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1947",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1624",
                  "pin": "pre"
                },
                {
                  "kind": "PCon",
                  "uid": "1638",
                  "pin": "pre"
                }
              ]
            },
            {
              "uid": "1863",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1791",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1624",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "1864",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1792",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1624",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "1865",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1624",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1630",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1633",
                  "pin": "en"
                }
              ]
            },
            {
              "uid": "1866",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1793",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1630",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1867",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1794",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1633",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1868",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1633",
                  "pin": "out1"
                },
                {
                  "kind": "OCon",
                  "uid": "1795",
                  "pin": null
                }
              ]
            },
            {
              "uid": "1870",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1796",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1638",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "1871",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1797",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1638",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "1872",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1638",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1644",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1647",
                  "pin": "en"
                }
              ]
            },
            {
              "uid": "1873",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1798",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1644",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1874",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1799",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1647",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1875",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1647",
                  "pin": "out1"
                },
                {
                  "kind": "OCon",
                  "uid": "1800",
                  "pin": null
                }
              ]
            },
            {
              "uid": "1878",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1801",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1949",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1950",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1949",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1656",
                  "pin": "pre"
                },
                {
                  "kind": "PCon",
                  "uid": "1670",
                  "pin": "pre"
                }
              ]
            },
            {
              "uid": "1879",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1802",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1656",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "1880",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1803",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1656",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "1881",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1656",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1662",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1665",
                  "pin": "en"
                }
              ]
            },
            {
              "uid": "1882",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1804",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1662",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1883",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1805",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1665",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1884",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1665",
                  "pin": "out1"
                },
                {
                  "kind": "OCon",
                  "uid": "1806",
                  "pin": null
                }
              ]
            },
            {
              "uid": "1886",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1807",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1670",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "1887",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1808",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1670",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "1888",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1670",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1676",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1679",
                  "pin": "en"
                }
              ]
            },
            {
              "uid": "1889",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1809",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1676",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1890",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1810",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1679",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1891",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1679",
                  "pin": "out1"
                },
                {
                  "kind": "OCon",
                  "uid": "1811",
                  "pin": null
                }
              ]
            },
            {
              "uid": "1894",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1812",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1951",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1952",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1951",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1688",
                  "pin": "pre"
                },
                {
                  "kind": "PCon",
                  "uid": "1702",
                  "pin": "pre"
                }
              ]
            },
            {
              "uid": "1895",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1813",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1688",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "1896",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1814",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1688",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "1897",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1688",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1694",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1697",
                  "pin": "en"
                }
              ]
            },
            {
              "uid": "1898",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1815",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1694",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1899",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1816",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1697",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1900",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1697",
                  "pin": "out1"
                },
                {
                  "kind": "OCon",
                  "uid": "1817",
                  "pin": null
                }
              ]
            },
            {
              "uid": "1902",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1818",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1702",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "1903",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1819",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1702",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "1904",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1702",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1708",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1711",
                  "pin": "en"
                }
              ]
            },
            {
              "uid": "1905",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1820",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1708",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1906",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1821",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1711",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1907",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1711",
                  "pin": "out1"
                },
                {
                  "kind": "OCon",
                  "uid": "1822",
                  "pin": null
                }
              ]
            },
            {
              "uid": "1910",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1823",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1953",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1954",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1953",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1720",
                  "pin": "pre"
                },
                {
                  "kind": "PCon",
                  "uid": "1734",
                  "pin": "pre"
                }
              ]
            },
            {
              "uid": "1911",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1824",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1720",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "1912",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1825",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1720",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "1913",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1720",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1726",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1729",
                  "pin": "en"
                }
              ]
            },
            {
              "uid": "1914",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1826",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1726",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1915",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1827",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1729",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1916",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1729",
                  "pin": "out1"
                },
                {
                  "kind": "OCon",
                  "uid": "1828",
                  "pin": null
                }
              ]
            },
            {
              "uid": "1918",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1829",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1734",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "1919",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1830",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1734",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "1920",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1734",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1740",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1743",
                  "pin": "en"
                }
              ]
            },
            {
              "uid": "1921",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1831",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1740",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1922",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1832",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1743",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1923",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1743",
                  "pin": "out1"
                },
                {
                  "kind": "OCon",
                  "uid": "1833",
                  "pin": null
                }
              ]
            },
            {
              "uid": "1926",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1834",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1955",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1956",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1955",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1752",
                  "pin": "pre"
                },
                {
                  "kind": "PCon",
                  "uid": "1766",
                  "pin": "pre"
                }
              ]
            },
            {
              "uid": "1927",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1835",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1752",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "1928",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1836",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1752",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "1929",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1752",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1758",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1761",
                  "pin": "en"
                }
              ]
            },
            {
              "uid": "1930",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1837",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1758",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1931",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1838",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1761",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1932",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1761",
                  "pin": "out1"
                },
                {
                  "kind": "OCon",
                  "uid": "1839",
                  "pin": null
                }
              ]
            },
            {
              "uid": "1934",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1840",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1766",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "1935",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1841",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1766",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "1936",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1766",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1772",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1775",
                  "pin": "en"
                }
              ]
            },
            {
              "uid": "1937",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1842",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1772",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1938",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1843",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1775",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1939",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1775",
                  "pin": "out1"
                },
                {
                  "kind": "OCon",
                  "uid": "1844",
                  "pin": null
                }
              ]
            }
          ]
        }
      ],
      "alarms": [
        {
          "name": "Allarm.MV03_FAULT",
          "actions": [
            {
              "network": 1226,
              "uid": "286",
              "gate": "SCoil",
              "order": 27,
              "target": "allarm.mv03_fault",
              "name": "Allarm.MV03_FAULT",
              "condition": {
                "op": "and",
                "args": [
                  {
                    "op": "or",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "and",
                            "args": [
                              {
                                "op": "and",
                                "args": [
                                  {
                                    "op": "and",
                                    "args": [
                                      {
                                        "op": "const",
                                        "value": true
                                      },
                                      {
                                        "op": "read",
                                        "key": "on",
                                        "name": "ON"
                                      }
                                    ]
                                  },
                                  {
                                    "op": "read",
                                    "key": "on",
                                    "name": "ON"
                                  }
                                ]
                              },
                              {
                                "op": "read",
                                "key": "start open mv03",
                                "name": "Start open MV03"
                              }
                            ]
                          },
                          {
                            "op": "not",
                            "arg": {
                              "op": "read",
                              "key": "inputs.mv03 run_opening",
                              "name": "Inputs.MV03 Run_Opening"
                            }
                          }
                        ]
                      },
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "and",
                            "args": [
                              {
                                "op": "and",
                                "args": [
                                  {
                                    "op": "and",
                                    "args": [
                                      {
                                        "op": "const",
                                        "value": true
                                      },
                                      {
                                        "op": "read",
                                        "key": "on",
                                        "name": "ON"
                                      }
                                    ]
                                  },
                                  {
                                    "op": "read",
                                    "key": "on",
                                    "name": "ON"
                                  }
                                ]
                              },
                              {
                                "op": "read",
                                "key": "start close mv03",
                                "name": "Start Close MV03"
                              }
                            ]
                          },
                          {
                            "op": "not",
                            "arg": {
                              "op": "read",
                              "key": "inputs.mv03 run_closing",
                              "name": "Inputs.MV03 Run_Closing"
                            }
                          }
                        ]
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "tag_94",
                    "name": "Tag_94"
                  }
                ]
              },
              "native_upstream": {
                "parts": [
                  "34",
                  "36",
                  "286",
                  "513",
                  "535",
                  "537",
                  "539",
                  "541",
                  "543"
                ],
                "contacts": [
                  {
                    "part": "543",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "455",
                    "oref": "386",
                    "ref_id": "20",
                    "name": "Tag_94"
                  },
                  {
                    "part": "34",
                    "gate": "Contact",
                    "negated_pins": [
                      "operand"
                    ],
                    "wire": "33",
                    "oref": "35",
                    "ref_id": "64",
                    "name": "Inputs.MV03 Run_Closing"
                  },
                  {
                    "part": "539",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "450",
                    "oref": "382",
                    "ref_id": "18",
                    "name": "Start Close MV03"
                  },
                  {
                    "part": "535",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "448",
                    "oref": "380",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "513",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "425",
                    "oref": "363",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "541",
                    "gate": "Contact",
                    "negated_pins": [
                      "operand"
                    ],
                    "wire": "452",
                    "oref": "383",
                    "ref_id": "63",
                    "name": "Inputs.MV03 Run_Opening"
                  },
                  {
                    "part": "537",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "449",
                    "oref": "381",
                    "ref_id": "17",
                    "name": "Start open MV03"
                  }
                ],
                "reference_pins": [
                  {
                    "part": "513",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "425",
                    "oref": "363",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "535",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "448",
                    "oref": "380",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "537",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "449",
                    "oref": "381",
                    "ref_id": "17",
                    "name": "Start open MV03"
                  },
                  {
                    "part": "541",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "452",
                    "oref": "383",
                    "ref_id": "63",
                    "name": "Inputs.MV03 Run_Opening"
                  },
                  {
                    "part": "539",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "450",
                    "oref": "382",
                    "ref_id": "18",
                    "name": "Start Close MV03"
                  },
                  {
                    "part": "34",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "33",
                    "oref": "35",
                    "ref_id": "64",
                    "name": "Inputs.MV03 Run_Closing"
                  },
                  {
                    "part": "543",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "455",
                    "oref": "386",
                    "ref_id": "20",
                    "name": "Tag_94"
                  },
                  {
                    "part": "286",
                    "gate": "SCoil",
                    "pin": "operand",
                    "wire": "457",
                    "oref": "387",
                    "ref_id": "21",
                    "name": "Allarm.MV03_FAULT"
                  }
                ]
              }
            },
            {
              "network": 1226,
              "uid": "350",
              "gate": "RCoil",
              "order": 52,
              "target": "allarm.mv03_fault",
              "name": "Allarm.MV03_FAULT",
              "condition": {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "flag.reset_allarm",
                        "name": "Flag.RESET_ALLARM"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "allarm.mv03_fault",
                    "name": "Allarm.MV03_FAULT"
                  }
                ]
              },
              "native_upstream": {
                "parts": [
                  "350",
                  "513",
                  "575",
                  "581"
                ],
                "contacts": [
                  {
                    "part": "581",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "499",
                    "oref": "417",
                    "ref_id": "21",
                    "name": "Allarm.MV03_FAULT"
                  },
                  {
                    "part": "575",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "492",
                    "oref": "412",
                    "ref_id": "38",
                    "name": "Flag.RESET_ALLARM"
                  },
                  {
                    "part": "513",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "425",
                    "oref": "363",
                    "ref_id": "1",
                    "name": "ON"
                  }
                ],
                "reference_pins": [
                  {
                    "part": "513",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "425",
                    "oref": "363",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "575",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "492",
                    "oref": "412",
                    "ref_id": "38",
                    "name": "Flag.RESET_ALLARM"
                  },
                  {
                    "part": "581",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "499",
                    "oref": "417",
                    "ref_id": "21",
                    "name": "Allarm.MV03_FAULT"
                  },
                  {
                    "part": "350",
                    "gate": "RCoil",
                    "pin": "operand",
                    "wire": "501",
                    "oref": "418",
                    "ref_id": "21",
                    "name": "Allarm.MV03_FAULT"
                  }
                ]
              }
            },
            {
              "network": 1714,
              "uid": "1662",
              "gate": "SCoil",
              "order": 17,
              "target": "allarm.mv03_fault",
              "name": "Allarm.MV03_FAULT",
              "condition": {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "gt",
                    "left": {
                      "op": "read",
                      "key": "workdata.w29",
                      "name": "WorkData.W29"
                    },
                    "right": {
                      "op": "const",
                      "value": 3400,
                      "literal": "3400"
                    }
                  }
                ]
              },
              "native_upstream": {
                "parts": [
                  "1656",
                  "1662",
                  "1943",
                  "1949"
                ],
                "contacts": [
                  {
                    "part": "1949",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1878",
                    "oref": "1801",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "1943",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1845",
                    "oref": "1778",
                    "ref_id": "1",
                    "name": "ON"
                  }
                ],
                "reference_pins": [
                  {
                    "part": "1943",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1845",
                    "oref": "1778",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "1949",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1878",
                    "oref": "1801",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "1656",
                    "gate": "Gt",
                    "pin": "in1",
                    "wire": "1879",
                    "oref": "1802",
                    "ref_id": "121",
                    "name": "WorkData.W29"
                  },
                  {
                    "part": "1656",
                    "gate": "Gt",
                    "pin": "in2",
                    "wire": "1880",
                    "oref": "1803",
                    "ref_id": "153",
                    "name": "3400"
                  },
                  {
                    "part": "1662",
                    "gate": "SCoil",
                    "pin": "operand",
                    "wire": "1882",
                    "oref": "1804",
                    "ref_id": "45",
                    "name": "Allarm.MV03_FAULT"
                  }
                ]
              }
            },
            {
              "network": 1714,
              "uid": "1676",
              "gate": "SCoil",
              "order": 20,
              "target": "allarm.mv03_fault",
              "name": "Allarm.MV03_FAULT",
              "condition": {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "lt",
                    "left": {
                      "op": "read",
                      "key": "workdata.w30",
                      "name": "WorkData.W30"
                    },
                    "right": {
                      "op": "const",
                      "value": -3400,
                      "literal": "-3400"
                    }
                  }
                ]
              },
              "native_upstream": {
                "parts": [
                  "1670",
                  "1676",
                  "1943",
                  "1949"
                ],
                "contacts": [
                  {
                    "part": "1949",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1878",
                    "oref": "1801",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "1943",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1845",
                    "oref": "1778",
                    "ref_id": "1",
                    "name": "ON"
                  }
                ],
                "reference_pins": [
                  {
                    "part": "1943",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1845",
                    "oref": "1778",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "1949",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1878",
                    "oref": "1801",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "1670",
                    "gate": "Lt",
                    "pin": "in1",
                    "wire": "1886",
                    "oref": "1807",
                    "ref_id": "123",
                    "name": "WorkData.W30"
                  },
                  {
                    "part": "1670",
                    "gate": "Lt",
                    "pin": "in2",
                    "wire": "1887",
                    "oref": "1808",
                    "ref_id": "155",
                    "name": "-3400"
                  },
                  {
                    "part": "1676",
                    "gate": "SCoil",
                    "pin": "operand",
                    "wire": "1889",
                    "oref": "1809",
                    "ref_id": "45",
                    "name": "Allarm.MV03_FAULT"
                  }
                ]
              }
            }
          ],
          "usages": [
            {
              "network": 1226,
              "block": "allarms 2",
              "title": "mv-01 motorized valve fault",
              "file": "sources/decoded-original/0159-FlgNet.xml",
              "wire": "457",
              "oref": "387",
              "part": "286",
              "gate": "SCoil",
              "pin": "operand",
              "name": "Allarm.MV03_FAULT",
              "identity": "allarm.mv03_fault",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0573-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1226,
              "block": "allarms 2",
              "title": "mv-01 motorized valve fault",
              "file": "sources/decoded-original/0159-FlgNet.xml",
              "wire": "499",
              "oref": "417",
              "part": "581",
              "gate": "Contact",
              "pin": "operand",
              "name": "Allarm.MV03_FAULT",
              "identity": "allarm.mv03_fault",
              "scope": "Global",
              "role": "read",
              "role_basis": "접점 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": null,
                  "file": "sources/decoded-original/0573-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1226,
              "block": "allarms 2",
              "title": "mv-01 motorized valve fault",
              "file": "sources/decoded-original/0159-FlgNet.xml",
              "wire": "501",
              "oref": "418",
              "part": "350",
              "gate": "RCoil",
              "pin": "operand",
              "name": "Allarm.MV03_FAULT",
              "identity": "allarm.mv03_fault",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0573-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1706,
              "block": "valve control loop",
              "title": "mv03 controlled by psh03",
              "file": "sources/decoded-original/0345-FlgNet.xml",
              "wire": "454",
              "oref": "418",
              "part": "505",
              "gate": "Contact",
              "pin": "operand",
              "name": "Allarm.MV03_FAULT",
              "identity": "allarm.mv03_fault",
              "scope": "Global",
              "role": "read",
              "role_basis": "접점 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": null,
                  "file": "sources/decoded-original/0619-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1714,
              "block": "valve control loop",
              "title": "motorized valve fault",
              "file": "sources/decoded-original/0352-FlgNet.xml",
              "wire": "1882",
              "oref": "1804",
              "part": "1662",
              "gate": "SCoil",
              "pin": "operand",
              "name": "Allarm.MV03_FAULT",
              "identity": "allarm.mv03_fault",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0619-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1714,
              "block": "valve control loop",
              "title": "motorized valve fault",
              "file": "sources/decoded-original/0352-FlgNet.xml",
              "wire": "1889",
              "oref": "1809",
              "part": "1676",
              "gate": "SCoil",
              "pin": "operand",
              "name": "Allarm.MV03_FAULT",
              "identity": "allarm.mv03_fault",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0619-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            }
          ],
          "all_static_writers": [
            {
              "network": 1226,
              "block": "allarms 2",
              "title": "mv-01 motorized valve fault",
              "file": "sources/decoded-original/0159-FlgNet.xml",
              "wire": "457",
              "oref": "387",
              "part": "286",
              "gate": "SCoil",
              "pin": "operand",
              "name": "Allarm.MV03_FAULT",
              "identity": "allarm.mv03_fault",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0573-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1226,
              "block": "allarms 2",
              "title": "mv-01 motorized valve fault",
              "file": "sources/decoded-original/0159-FlgNet.xml",
              "wire": "501",
              "oref": "418",
              "part": "350",
              "gate": "RCoil",
              "pin": "operand",
              "name": "Allarm.MV03_FAULT",
              "identity": "allarm.mv03_fault",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0573-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1714,
              "block": "valve control loop",
              "title": "motorized valve fault",
              "file": "sources/decoded-original/0352-FlgNet.xml",
              "wire": "1882",
              "oref": "1804",
              "part": "1662",
              "gate": "SCoil",
              "pin": "operand",
              "name": "Allarm.MV03_FAULT",
              "identity": "allarm.mv03_fault",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0619-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1714,
              "block": "valve control loop",
              "title": "motorized valve fault",
              "file": "sources/decoded-original/0352-FlgNet.xml",
              "wire": "1889",
              "oref": "1809",
              "part": "1676",
              "gate": "SCoil",
              "pin": "operand",
              "name": "Allarm.MV03_FAULT",
              "identity": "allarm.mv03_fault",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0619-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            }
          ],
          "other_scope_usages": []
        }
      ],
      "timers": [
        {
          "network": 1226,
          "uid": "281",
          "gate": "SdCoil",
          "order": 25,
          "target": "tag_94",
          "name": "Tag_94",
          "condition": {
            "op": "or",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "and",
                            "args": [
                              {
                                "op": "const",
                                "value": true
                              },
                              {
                                "op": "read",
                                "key": "on",
                                "name": "ON"
                              }
                            ]
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "start open mv03",
                        "name": "Start open MV03"
                      }
                    ]
                  },
                  {
                    "op": "not",
                    "arg": {
                      "op": "read",
                      "key": "inputs.mv03 run_opening",
                      "name": "Inputs.MV03 Run_Opening"
                    }
                  }
                ]
              },
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "and",
                            "args": [
                              {
                                "op": "const",
                                "value": true
                              },
                              {
                                "op": "read",
                                "key": "on",
                                "name": "ON"
                              }
                            ]
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "start close mv03",
                        "name": "Start Close MV03"
                      }
                    ]
                  },
                  {
                    "op": "not",
                    "arg": {
                      "op": "read",
                      "key": "inputs.mv03 run_closing",
                      "name": "Inputs.MV03 Run_Closing"
                    }
                  }
                ]
              }
            ]
          },
          "preset": {
            "op": "const",
            "value": 150000.0,
            "literal": "S5T#150S",
            "unit": "ms"
          },
          "native_upstream": {
            "parts": [
              "34",
              "36",
              "281",
              "513",
              "535",
              "537",
              "539",
              "541"
            ],
            "contacts": [
              {
                "part": "34",
                "gate": "Contact",
                "negated_pins": [
                  "operand"
                ],
                "wire": "33",
                "oref": "35",
                "ref_id": "64",
                "name": "Inputs.MV03 Run_Closing"
              },
              {
                "part": "539",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "450",
                "oref": "382",
                "ref_id": "18",
                "name": "Start Close MV03"
              },
              {
                "part": "535",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "448",
                "oref": "380",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "513",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "425",
                "oref": "363",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "541",
                "gate": "Contact",
                "negated_pins": [
                  "operand"
                ],
                "wire": "452",
                "oref": "383",
                "ref_id": "63",
                "name": "Inputs.MV03 Run_Opening"
              },
              {
                "part": "537",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "449",
                "oref": "381",
                "ref_id": "17",
                "name": "Start open MV03"
              }
            ],
            "reference_pins": [
              {
                "part": "513",
                "gate": "Contact",
                "pin": "operand",
                "wire": "425",
                "oref": "363",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "535",
                "gate": "Contact",
                "pin": "operand",
                "wire": "448",
                "oref": "380",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "537",
                "gate": "Contact",
                "pin": "operand",
                "wire": "449",
                "oref": "381",
                "ref_id": "17",
                "name": "Start open MV03"
              },
              {
                "part": "541",
                "gate": "Contact",
                "pin": "operand",
                "wire": "452",
                "oref": "383",
                "ref_id": "63",
                "name": "Inputs.MV03 Run_Opening"
              },
              {
                "part": "539",
                "gate": "Contact",
                "pin": "operand",
                "wire": "450",
                "oref": "382",
                "ref_id": "18",
                "name": "Start Close MV03"
              },
              {
                "part": "34",
                "gate": "Contact",
                "pin": "operand",
                "wire": "33",
                "oref": "35",
                "ref_id": "64",
                "name": "Inputs.MV03 Run_Closing"
              },
              {
                "part": "281",
                "gate": "SdCoil",
                "pin": "value",
                "wire": "453",
                "oref": "384",
                "ref_id": "83",
                "name": "S5T#150S"
              },
              {
                "part": "281",
                "gate": "SdCoil",
                "pin": "operand",
                "wire": "454",
                "oref": "385",
                "ref_id": "20",
                "name": "Tag_94"
              }
            ]
          },
          "value_declarations": [
            {
              "file": "0571-IdentXmlPart.xml",
              "nid": "1",
              "uid": "384",
              "rid": "83",
              "name": "S5T#150S",
              "kind": "LiteralConstant"
            }
          ]
        }
      ],
      "context_actions": [
        {
          "network": 1714,
          "uid": "1665",
          "gate": "Move",
          "order": 18,
          "target": "workdata.w29",
          "name": "WorkData.W29",
          "condition": {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "const",
                        "value": true
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "gt",
                "left": {
                  "op": "read",
                  "key": "workdata.w29",
                  "name": "WorkData.W29"
                },
                "right": {
                  "op": "const",
                  "value": 3400,
                  "literal": "3400"
                }
              }
            ]
          },
          "value": {
            "op": "const",
            "value": 0,
            "literal": "0"
          },
          "native_upstream": {
            "parts": [
              "1656",
              "1665",
              "1943",
              "1949"
            ],
            "contacts": [
              {
                "part": "1949",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "1878",
                "oref": "1801",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "1943",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "1845",
                "oref": "1778",
                "ref_id": "1",
                "name": "ON"
              }
            ],
            "reference_pins": [
              {
                "part": "1943",
                "gate": "Contact",
                "pin": "operand",
                "wire": "1845",
                "oref": "1778",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "1949",
                "gate": "Contact",
                "pin": "operand",
                "wire": "1878",
                "oref": "1801",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "1656",
                "gate": "Gt",
                "pin": "in1",
                "wire": "1879",
                "oref": "1802",
                "ref_id": "121",
                "name": "WorkData.W29"
              },
              {
                "part": "1656",
                "gate": "Gt",
                "pin": "in2",
                "wire": "1880",
                "oref": "1803",
                "ref_id": "153",
                "name": "3400"
              },
              {
                "part": "1665",
                "gate": "Move",
                "pin": "in",
                "wire": "1883",
                "oref": "1805",
                "ref_id": "38",
                "name": "0"
              },
              {
                "part": "1665",
                "gate": "Move",
                "pin": "out1",
                "wire": "1884",
                "oref": "1806",
                "ref_id": "121",
                "name": "WorkData.W29"
              }
            ]
          }
        },
        {
          "network": 1714,
          "uid": "1679",
          "gate": "Move",
          "order": 21,
          "target": "workdata.w30",
          "name": "WorkData.W30",
          "condition": {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "const",
                        "value": true
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "lt",
                "left": {
                  "op": "read",
                  "key": "workdata.w30",
                  "name": "WorkData.W30"
                },
                "right": {
                  "op": "const",
                  "value": -3400,
                  "literal": "-3400"
                }
              }
            ]
          },
          "value": {
            "op": "const",
            "value": 0,
            "literal": "0"
          },
          "native_upstream": {
            "parts": [
              "1670",
              "1679",
              "1943",
              "1949"
            ],
            "contacts": [
              {
                "part": "1949",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "1878",
                "oref": "1801",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "1943",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "1845",
                "oref": "1778",
                "ref_id": "1",
                "name": "ON"
              }
            ],
            "reference_pins": [
              {
                "part": "1943",
                "gate": "Contact",
                "pin": "operand",
                "wire": "1845",
                "oref": "1778",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "1949",
                "gate": "Contact",
                "pin": "operand",
                "wire": "1878",
                "oref": "1801",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "1670",
                "gate": "Lt",
                "pin": "in1",
                "wire": "1886",
                "oref": "1807",
                "ref_id": "123",
                "name": "WorkData.W30"
              },
              {
                "part": "1670",
                "gate": "Lt",
                "pin": "in2",
                "wire": "1887",
                "oref": "1808",
                "ref_id": "155",
                "name": "-3400"
              },
              {
                "part": "1679",
                "gate": "Move",
                "pin": "in",
                "wire": "1890",
                "oref": "1810",
                "ref_id": "38",
                "name": "0"
              },
              {
                "part": "1679",
                "gate": "Move",
                "pin": "out1",
                "wire": "1891",
                "oref": "1811",
                "ref_id": "123",
                "name": "WorkData.W30"
              }
            ]
          }
        }
      ],
      "request_reset_actions": [
        {
          "network": 1706,
          "source": "sources/decoded-original/0345-FlgNet.xml",
          "uid": "362",
          "gate": "RCoil",
          "order": 6,
          "target": "flag.m_mv03_open",
          "name": "Flag.M_MV03_OPEN",
          "condition": {
            "op": "or",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "inputs.mv03 open",
                    "name": "Inputs.MV03 open"
                  }
                ]
              },
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "flag.m_mv03_close",
                    "name": "Flag.M_MV03_CLOSE"
                  }
                ]
              },
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "flag.mv03_auto",
                    "name": "Flag.MV03_Auto"
                  }
                ]
              }
            ]
          }
        },
        {
          "network": 1706,
          "source": "sources/decoded-original/0345-FlgNet.xml",
          "uid": "369",
          "gate": "RCoil",
          "order": 11,
          "target": "flag.m_mv03_close",
          "name": "Flag.M_MV03_CLOSE",
          "condition": {
            "op": "or",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "inputs.mv03 close",
                    "name": "Inputs.MV03 Close"
                  }
                ]
              },
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "flag.m_mv03_open",
                    "name": "Flag.M_MV03_OPEN"
                  }
                ]
              },
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "flag.mv03_auto",
                    "name": "Flag.MV03_Auto"
                  }
                ]
              }
            ]
          }
        },
        {
          "network": 1706,
          "source": "sources/decoded-original/0345-FlgNet.xml",
          "uid": "46",
          "gate": "RCoil",
          "order": 13,
          "target": "close mv03 for burner startup",
          "name": "Close MV03 for Burner Startup",
          "condition": {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "const",
                        "value": true
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "read",
                "key": "inputs.mv03 close",
                "name": "Inputs.MV03 Close"
              }
            ]
          }
        },
        {
          "network": 1868,
          "source": "sources/decoded-original/0184-FlgNet.xml",
          "uid": "1127",
          "gate": "RCoil",
          "order": 3,
          "target": "open mv03 for washing",
          "name": "Open MV03 for washing",
          "condition": {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "const",
                    "value": true
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "not",
                "arg": {
                  "op": "read",
                  "key": "enable start burner(1)",
                  "name": "Enable start burner(1)"
                }
              }
            ]
          }
        },
        {
          "network": 1868,
          "source": "sources/decoded-original/0184-FlgNet.xml",
          "uid": "1237",
          "gate": "RCoil",
          "order": 35,
          "target": "open mv03 for washing",
          "name": "Open MV03 for washing",
          "condition": {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "const",
                        "value": true
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "enable start burner(1)",
                    "name": "Enable start burner(1)"
                  }
                ]
              },
              {
                "op": "eq",
                "left": {
                  "op": "read",
                  "key": "workdata.br01_state",
                  "name": "WorkData.BR01_State"
                },
                "right": {
                  "op": "const",
                  "value": 4,
                  "literal": "4"
                }
              }
            ]
          }
        },
        {
          "network": 1868,
          "source": "sources/decoded-original/0184-FlgNet.xml",
          "uid": "1303",
          "gate": "RCoil",
          "order": 53,
          "target": "open mv03 for washing",
          "name": "Open MV03 for washing",
          "condition": {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "const",
                        "value": true
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "enable start burner(1)",
                    "name": "Enable start burner(1)"
                  }
                ]
              },
              {
                "op": "eq",
                "left": {
                  "op": "read",
                  "key": "workdata.br01_state",
                  "name": "WorkData.BR01_State"
                },
                "right": {
                  "op": "const",
                  "value": 7,
                  "literal": "7"
                }
              }
            ]
          }
        }
      ],
      "field_verified": false,
      "tia_verified": false,
      "repairs_completed": 0
    },
    {
      "id": "MV06",
      "priority_key": "P21",
      "name": "MV-06 댐퍼 모터",
      "boundary": "source_linked",
      "note": "원본 1226의 방향 응답 감시(Tag_97, S5T#150MS)와 1714의 W19>2200 / W20<-2200을 구분합니다. 1711의 반전 ON 출력 조건·실물 리미트 명칭·TM 엔코더 주소는 확인 전입니다. 공유 래더의 다른 댐퍼를 이 설비에 배정하지 않습니다.",
      "family": "damper",
      "source_networks": [
        1226,
        1714
      ],
      "native_networks": [
        {
          "network": 1226,
          "block": "allarms 2",
          "network_index": 1,
          "title": "mv-01 motorized valve fault",
          "file": "sources/decoded-original/0159-FlgNet.xml",
          "sha256": "5598abbad86ed26fa8dd17fc3eca3e1c0b7941a2798db6ae1e2472a7ca448d2a",
          "parts": [
            {
              "uid": "513",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "515",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "517",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "594",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "519",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "590",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "242",
              "gate": "O",
              "negated_pins": []
            },
            {
              "uid": "249",
              "gate": "SdCoil",
              "negated_pins": []
            },
            {
              "uid": "523",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "254",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "525",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "527",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "531",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "529",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "26",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "28",
              "gate": "O",
              "negated_pins": []
            },
            {
              "uid": "265",
              "gate": "SdCoil",
              "negated_pins": []
            },
            {
              "uid": "533",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "270",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "535",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "537",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "541",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "539",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "34",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "36",
              "gate": "O",
              "negated_pins": []
            },
            {
              "uid": "281",
              "gate": "SdCoil",
              "negated_pins": []
            },
            {
              "uid": "543",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "286",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "555",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "557",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "561",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "559",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "58",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "60",
              "gate": "O",
              "negated_pins": []
            },
            {
              "uid": "313",
              "gate": "SdCoil",
              "negated_pins": []
            },
            {
              "uid": "563",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "318",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "565",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "567",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "571",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "569",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "50",
              "gate": "Contact",
              "negated_pins": [
                "operand"
              ]
            },
            {
              "uid": "52",
              "gate": "O",
              "negated_pins": []
            },
            {
              "uid": "329",
              "gate": "SdCoil",
              "negated_pins": []
            },
            {
              "uid": "573",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "334",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "575",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "577",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "342",
              "gate": "RCoil",
              "negated_pins": []
            },
            {
              "uid": "579",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "346",
              "gate": "RCoil",
              "negated_pins": []
            },
            {
              "uid": "581",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "350",
              "gate": "RCoil",
              "negated_pins": []
            },
            {
              "uid": "583",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "354",
              "gate": "RCoil",
              "negated_pins": []
            },
            {
              "uid": "585",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "358",
              "gate": "RCoil",
              "negated_pins": []
            },
            {
              "uid": "587",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "362",
              "gate": "RCoil",
              "negated_pins": []
            }
          ],
          "refs": {
            "363": {
              "ref_id": "1",
              "name": "ON"
            },
            "364": {
              "ref_id": "1",
              "name": "ON"
            },
            "365": {
              "ref_id": "3",
              "name": "Start Open MV-01"
            },
            "595": {
              "ref_id": "59",
              "name": "Inputs.MV01 Run_Opening"
            },
            "366": {
              "ref_id": "4",
              "name": "Start Close MV-01"
            },
            "591": {
              "ref_id": "60",
              "name": "Inputs.MV01 Run_Closing"
            },
            "369": {
              "ref_id": "9",
              "name": "Tag_92"
            },
            "368": {
              "ref_id": "77",
              "name": "S5T#150mS"
            },
            "370": {
              "ref_id": "9",
              "name": "Tag_92"
            },
            "371": {
              "ref_id": "11",
              "name": "Allarm.MV01_FAULT"
            },
            "372": {
              "ref_id": "1",
              "name": "ON"
            },
            "373": {
              "ref_id": "12",
              "name": "Open MV02"
            },
            "375": {
              "ref_id": "61",
              "name": "Inputs.MV02 RUN_Opening"
            },
            "374": {
              "ref_id": "13",
              "name": "Close MV02"
            },
            "27": {
              "ref_id": "62",
              "name": "Inputs.MV02 RUN_Closing"
            },
            "377": {
              "ref_id": "15",
              "name": "Tag_93"
            },
            "376": {
              "ref_id": "8",
              "name": "S5T#150MS"
            },
            "378": {
              "ref_id": "15",
              "name": "Tag_93"
            },
            "379": {
              "ref_id": "16",
              "name": "Allarm.MV02_FAULT"
            },
            "380": {
              "ref_id": "1",
              "name": "ON"
            },
            "381": {
              "ref_id": "17",
              "name": "Start open MV03"
            },
            "383": {
              "ref_id": "63",
              "name": "Inputs.MV03 Run_Opening"
            },
            "382": {
              "ref_id": "18",
              "name": "Start Close MV03"
            },
            "35": {
              "ref_id": "64",
              "name": "Inputs.MV03 Run_Closing"
            },
            "385": {
              "ref_id": "20",
              "name": "Tag_94"
            },
            "384": {
              "ref_id": "83",
              "name": "S5T#150S"
            },
            "386": {
              "ref_id": "20",
              "name": "Tag_94"
            },
            "387": {
              "ref_id": "21",
              "name": "Allarm.MV03_FAULT"
            },
            "396": {
              "ref_id": "1",
              "name": "ON"
            },
            "397": {
              "ref_id": "27",
              "name": "Open MV05"
            },
            "399": {
              "ref_id": "67",
              "name": "Inputs.MV05 RUN_Opening"
            },
            "398": {
              "ref_id": "28",
              "name": "Close MV05"
            },
            "59": {
              "ref_id": "68",
              "name": "Inputs.MV05 RUN_Closing"
            },
            "401": {
              "ref_id": "30",
              "name": "Tag_96"
            },
            "400": {
              "ref_id": "8",
              "name": "S5T#150MS"
            },
            "402": {
              "ref_id": "30",
              "name": "Tag_96"
            },
            "403": {
              "ref_id": "31",
              "name": "Allarm.MV_05_FAULT"
            },
            "404": {
              "ref_id": "1",
              "name": "ON"
            },
            "405": {
              "ref_id": "32",
              "name": "Open MV06"
            },
            "407": {
              "ref_id": "69",
              "name": "Inputs.MV06 Run_Opening"
            },
            "406": {
              "ref_id": "33",
              "name": "Close MV06"
            },
            "51": {
              "ref_id": "70",
              "name": "Inputs.MV06 Run_Closing"
            },
            "409": {
              "ref_id": "35",
              "name": "Tag_97"
            },
            "408": {
              "ref_id": "8",
              "name": "S5T#150MS"
            },
            "410": {
              "ref_id": "35",
              "name": "Tag_97"
            },
            "411": {
              "ref_id": "36",
              "name": "Allarm.MV_06_FAULT"
            },
            "412": {
              "ref_id": "38",
              "name": "Flag.RESET_ALLARM"
            },
            "413": {
              "ref_id": "11",
              "name": "Allarm.MV01_FAULT"
            },
            "414": {
              "ref_id": "11",
              "name": "Allarm.MV01_FAULT"
            },
            "415": {
              "ref_id": "16",
              "name": "Allarm.MV02_FAULT"
            },
            "416": {
              "ref_id": "16",
              "name": "Allarm.MV02_FAULT"
            },
            "417": {
              "ref_id": "21",
              "name": "Allarm.MV03_FAULT"
            },
            "418": {
              "ref_id": "21",
              "name": "Allarm.MV03_FAULT"
            },
            "419": {
              "ref_id": "26",
              "name": "Allarm.MV04_FAULT"
            },
            "420": {
              "ref_id": "26",
              "name": "Allarm.MV04_FAULT"
            },
            "421": {
              "ref_id": "31",
              "name": "Allarm.MV_05_FAULT"
            },
            "422": {
              "ref_id": "31",
              "name": "Allarm.MV_05_FAULT"
            },
            "423": {
              "ref_id": "36",
              "name": "Allarm.MV_06_FAULT"
            },
            "424": {
              "ref_id": "36",
              "name": "Allarm.MV_06_FAULT"
            }
          },
          "wires": [
            {
              "uid": "589",
              "endpoints": [
                {
                  "kind": "Powerrail",
                  "uid": null,
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "513",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "425",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "363",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "513",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "514",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "513",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "515",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "525",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "535",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "555",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "565",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "575",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "426",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "364",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "515",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "516",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "515",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "517",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "519",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "427",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "365",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "517",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "518",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "517",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "594",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "597",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "595",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "594",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "22",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "594",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "242",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "428",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "366",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "519",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "520",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "519",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "590",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "593",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "591",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "590",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "21",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "590",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "242",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "522",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "242",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "249",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "523",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "431",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "368",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "249",
                  "pin": "value"
                }
              ]
            },
            {
              "uid": "432",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "369",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "249",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "433",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "370",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "523",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "524",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "523",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "254",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "435",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "371",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "254",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "437",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "372",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "525",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "526",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "525",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "527",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "529",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "438",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "373",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "527",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "23",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "527",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "531",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "441",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "375",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "531",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "29",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "531",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "28",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "439",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "374",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "529",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "24",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "529",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "26",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "25",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "27",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "26",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "30",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "26",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "28",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "532",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "28",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "265",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "533",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "442",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "376",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "265",
                  "pin": "value"
                }
              ]
            },
            {
              "uid": "443",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "377",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "265",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "444",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "378",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "533",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "534",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "533",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "270",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "446",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "379",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "270",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "448",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "380",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "535",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "536",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "535",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "537",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "539",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "449",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "381",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "537",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "31",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "537",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "541",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "452",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "383",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "541",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "37",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "541",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "36",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "450",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "382",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "539",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "32",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "539",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "34",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "33",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "35",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "34",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "38",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "34",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "36",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "542",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "36",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "281",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "543",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "453",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "384",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "281",
                  "pin": "value"
                }
              ]
            },
            {
              "uid": "454",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "385",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "281",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "455",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "386",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "543",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "544",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "543",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "286",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "457",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "387",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "286",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "470",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "396",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "555",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "556",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "555",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "557",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "559",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "471",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "397",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "557",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "55",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "557",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "561",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "474",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "399",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "561",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "61",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "561",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "60",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "472",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "398",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "559",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "56",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "559",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "58",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "57",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "59",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "58",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "62",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "58",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "60",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "562",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "60",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "313",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "563",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "475",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "400",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "313",
                  "pin": "value"
                }
              ]
            },
            {
              "uid": "476",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "401",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "313",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "477",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "402",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "563",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "564",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "563",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "318",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "479",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "403",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "318",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "481",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "404",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "565",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "566",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "565",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "567",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "569",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "482",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "405",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "567",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "47",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "567",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "571",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "485",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "407",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "571",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "53",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "571",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "52",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "483",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "406",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "569",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "48",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "569",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "50",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "49",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "51",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "50",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "54",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "50",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "52",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "572",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "52",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "329",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "573",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "486",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "408",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "329",
                  "pin": "value"
                }
              ]
            },
            {
              "uid": "487",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "409",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "329",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "488",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "410",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "573",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "574",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "573",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "334",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "490",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "411",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "334",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "492",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "412",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "575",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "576",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "575",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "577",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "579",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "581",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "583",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "585",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "587",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "493",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "413",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "577",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "578",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "577",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "342",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "495",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "414",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "342",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "496",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "415",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "579",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "580",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "579",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "346",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "498",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "416",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "346",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "499",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "417",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "581",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "582",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "581",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "350",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "501",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "418",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "350",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "502",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "419",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "583",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "584",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "583",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "354",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "504",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "420",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "354",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "505",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "421",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "585",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "586",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "585",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "358",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "507",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "422",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "358",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "508",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "423",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "587",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "588",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "587",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "362",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "510",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "424",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "362",
                  "pin": "operand"
                }
              ]
            }
          ]
        },
        {
          "network": 1714,
          "block": "valve control loop",
          "network_index": 13,
          "title": "motorized valve fault",
          "file": "sources/decoded-original/0352-FlgNet.xml",
          "sha256": "03e2d68dda289fcb7e7738c2f52e675890b252f5b526cab1ec2049323ab30d75",
          "parts": [
            {
              "uid": "1943",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1945",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1592",
              "gate": "Gt",
              "negated_pins": []
            },
            {
              "uid": "1598",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1601",
              "gate": "Move",
              "negated_pins": []
            },
            {
              "uid": "1606",
              "gate": "Lt",
              "negated_pins": []
            },
            {
              "uid": "1612",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1615",
              "gate": "Move",
              "negated_pins": []
            },
            {
              "uid": "1947",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1624",
              "gate": "Gt",
              "negated_pins": []
            },
            {
              "uid": "1630",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1633",
              "gate": "Move",
              "negated_pins": []
            },
            {
              "uid": "1638",
              "gate": "Lt",
              "negated_pins": []
            },
            {
              "uid": "1644",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1647",
              "gate": "Move",
              "negated_pins": []
            },
            {
              "uid": "1949",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1656",
              "gate": "Gt",
              "negated_pins": []
            },
            {
              "uid": "1662",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1665",
              "gate": "Move",
              "negated_pins": []
            },
            {
              "uid": "1670",
              "gate": "Lt",
              "negated_pins": []
            },
            {
              "uid": "1676",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1679",
              "gate": "Move",
              "negated_pins": []
            },
            {
              "uid": "1951",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1688",
              "gate": "Gt",
              "negated_pins": []
            },
            {
              "uid": "1694",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1697",
              "gate": "Move",
              "negated_pins": []
            },
            {
              "uid": "1702",
              "gate": "Lt",
              "negated_pins": []
            },
            {
              "uid": "1708",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1711",
              "gate": "Move",
              "negated_pins": []
            },
            {
              "uid": "1953",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1720",
              "gate": "Gt",
              "negated_pins": []
            },
            {
              "uid": "1726",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1729",
              "gate": "Move",
              "negated_pins": []
            },
            {
              "uid": "1734",
              "gate": "Lt",
              "negated_pins": []
            },
            {
              "uid": "1740",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1743",
              "gate": "Move",
              "negated_pins": []
            },
            {
              "uid": "1955",
              "gate": "Contact",
              "negated_pins": []
            },
            {
              "uid": "1752",
              "gate": "Gt",
              "negated_pins": []
            },
            {
              "uid": "1758",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1761",
              "gate": "Move",
              "negated_pins": []
            },
            {
              "uid": "1766",
              "gate": "Lt",
              "negated_pins": []
            },
            {
              "uid": "1772",
              "gate": "SCoil",
              "negated_pins": []
            },
            {
              "uid": "1775",
              "gate": "Move",
              "negated_pins": []
            }
          ],
          "refs": {
            "1778": {
              "ref_id": "1",
              "name": "ON"
            },
            "1779": {
              "ref_id": "1",
              "name": "ON"
            },
            "1780": {
              "ref_id": "109",
              "name": "WorkData.W33"
            },
            "1781": {
              "ref_id": "145",
              "name": "2000"
            },
            "1782": {
              "ref_id": "11",
              "name": "Allarm.MV01_FAULT"
            },
            "1783": {
              "ref_id": "38",
              "name": "0"
            },
            "1784": {
              "ref_id": "109",
              "name": "WorkData.W33"
            },
            "1785": {
              "ref_id": "111",
              "name": "WorkData.W34"
            },
            "1786": {
              "ref_id": "147",
              "name": "-2000"
            },
            "1787": {
              "ref_id": "11",
              "name": "Allarm.MV01_FAULT"
            },
            "1788": {
              "ref_id": "38",
              "name": "0"
            },
            "1789": {
              "ref_id": "111",
              "name": "WorkData.W34"
            },
            "1790": {
              "ref_id": "1",
              "name": "ON"
            },
            "1791": {
              "ref_id": "115",
              "name": "WorkData.W35"
            },
            "1792": {
              "ref_id": "149",
              "name": "1000"
            },
            "1793": {
              "ref_id": "22",
              "name": "Allarm.MV02_FAULT"
            },
            "1794": {
              "ref_id": "38",
              "name": "0"
            },
            "1795": {
              "ref_id": "115",
              "name": "WorkData.W35"
            },
            "1796": {
              "ref_id": "117",
              "name": "WorkData.W36"
            },
            "1797": {
              "ref_id": "151",
              "name": "-1000"
            },
            "1798": {
              "ref_id": "22",
              "name": "Allarm.MV02_FAULT"
            },
            "1799": {
              "ref_id": "38",
              "name": "0"
            },
            "1800": {
              "ref_id": "117",
              "name": "WorkData.W36"
            },
            "1801": {
              "ref_id": "1",
              "name": "ON"
            },
            "1802": {
              "ref_id": "121",
              "name": "WorkData.W29"
            },
            "1803": {
              "ref_id": "153",
              "name": "3400"
            },
            "1804": {
              "ref_id": "45",
              "name": "Allarm.MV03_FAULT"
            },
            "1805": {
              "ref_id": "38",
              "name": "0"
            },
            "1806": {
              "ref_id": "121",
              "name": "WorkData.W29"
            },
            "1807": {
              "ref_id": "123",
              "name": "WorkData.W30"
            },
            "1808": {
              "ref_id": "155",
              "name": "-3400"
            },
            "1809": {
              "ref_id": "45",
              "name": "Allarm.MV03_FAULT"
            },
            "1810": {
              "ref_id": "38",
              "name": "0"
            },
            "1811": {
              "ref_id": "123",
              "name": "WorkData.W30"
            },
            "1812": {
              "ref_id": "1",
              "name": "ON"
            },
            "1813": {
              "ref_id": "128",
              "name": "WorkData.W37"
            },
            "1814": {
              "ref_id": "157",
              "name": "700"
            },
            "1815": {
              "ref_id": "54",
              "name": "Allarm.MV04_FAULT"
            },
            "1816": {
              "ref_id": "38",
              "name": "0"
            },
            "1817": {
              "ref_id": "128",
              "name": "WorkData.W37"
            },
            "1818": {
              "ref_id": "130",
              "name": "WorkData.W38"
            },
            "1819": {
              "ref_id": "159",
              "name": "-700"
            },
            "1820": {
              "ref_id": "54",
              "name": "Allarm.MV04_FAULT"
            },
            "1821": {
              "ref_id": "38",
              "name": "0"
            },
            "1822": {
              "ref_id": "130",
              "name": "WorkData.W38"
            },
            "1823": {
              "ref_id": "1",
              "name": "ON"
            },
            "1824": {
              "ref_id": "134",
              "name": "WorkData.W31"
            },
            "1825": {
              "ref_id": "157",
              "name": "700"
            },
            "1826": {
              "ref_id": "64",
              "name": "Allarm.MV_05_FAULT"
            },
            "1827": {
              "ref_id": "38",
              "name": "0"
            },
            "1828": {
              "ref_id": "134",
              "name": "WorkData.W31"
            },
            "1829": {
              "ref_id": "136",
              "name": "WorkData.W32"
            },
            "1830": {
              "ref_id": "159",
              "name": "-700"
            },
            "1831": {
              "ref_id": "64",
              "name": "Allarm.MV_05_FAULT"
            },
            "1832": {
              "ref_id": "38",
              "name": "0"
            },
            "1833": {
              "ref_id": "136",
              "name": "WorkData.W32"
            },
            "1834": {
              "ref_id": "1",
              "name": "ON"
            },
            "1835": {
              "ref_id": "140",
              "name": "WorkData.W19"
            },
            "1836": {
              "ref_id": "163",
              "name": "2200"
            },
            "1837": {
              "ref_id": "96",
              "name": "Allarm.MV_06_FAULT"
            },
            "1838": {
              "ref_id": "38",
              "name": "0"
            },
            "1839": {
              "ref_id": "140",
              "name": "WorkData.W19"
            },
            "1840": {
              "ref_id": "142",
              "name": "WorkData.W20"
            },
            "1841": {
              "ref_id": "165",
              "name": "-2200"
            },
            "1842": {
              "ref_id": "96",
              "name": "Allarm.MV_06_FAULT"
            },
            "1843": {
              "ref_id": "38",
              "name": "0"
            },
            "1844": {
              "ref_id": "142",
              "name": "WorkData.W20"
            }
          },
          "wires": [
            {
              "uid": "1957",
              "endpoints": [
                {
                  "kind": "Powerrail",
                  "uid": null,
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1943",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1845",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1778",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1943",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1944",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1943",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1945",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1947",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1949",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1951",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1953",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1955",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1846",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1779",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1945",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1946",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1945",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1592",
                  "pin": "pre"
                },
                {
                  "kind": "PCon",
                  "uid": "1606",
                  "pin": "pre"
                }
              ]
            },
            {
              "uid": "1847",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1780",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1592",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "1848",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1781",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1592",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "1849",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1592",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1598",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1601",
                  "pin": "en"
                }
              ]
            },
            {
              "uid": "1850",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1782",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1598",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1851",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1783",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1601",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1852",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1601",
                  "pin": "out1"
                },
                {
                  "kind": "OCon",
                  "uid": "1784",
                  "pin": null
                }
              ]
            },
            {
              "uid": "1854",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1785",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1606",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "1855",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1786",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1606",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "1856",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1606",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1612",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1615",
                  "pin": "en"
                }
              ]
            },
            {
              "uid": "1857",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1787",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1612",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1858",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1788",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1615",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1859",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1615",
                  "pin": "out1"
                },
                {
                  "kind": "OCon",
                  "uid": "1789",
                  "pin": null
                }
              ]
            },
            {
              "uid": "1862",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1790",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1947",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1948",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1947",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1624",
                  "pin": "pre"
                },
                {
                  "kind": "PCon",
                  "uid": "1638",
                  "pin": "pre"
                }
              ]
            },
            {
              "uid": "1863",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1791",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1624",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "1864",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1792",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1624",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "1865",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1624",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1630",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1633",
                  "pin": "en"
                }
              ]
            },
            {
              "uid": "1866",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1793",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1630",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1867",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1794",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1633",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1868",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1633",
                  "pin": "out1"
                },
                {
                  "kind": "OCon",
                  "uid": "1795",
                  "pin": null
                }
              ]
            },
            {
              "uid": "1870",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1796",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1638",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "1871",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1797",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1638",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "1872",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1638",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1644",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1647",
                  "pin": "en"
                }
              ]
            },
            {
              "uid": "1873",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1798",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1644",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1874",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1799",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1647",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1875",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1647",
                  "pin": "out1"
                },
                {
                  "kind": "OCon",
                  "uid": "1800",
                  "pin": null
                }
              ]
            },
            {
              "uid": "1878",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1801",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1949",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1950",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1949",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1656",
                  "pin": "pre"
                },
                {
                  "kind": "PCon",
                  "uid": "1670",
                  "pin": "pre"
                }
              ]
            },
            {
              "uid": "1879",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1802",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1656",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "1880",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1803",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1656",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "1881",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1656",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1662",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1665",
                  "pin": "en"
                }
              ]
            },
            {
              "uid": "1882",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1804",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1662",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1883",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1805",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1665",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1884",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1665",
                  "pin": "out1"
                },
                {
                  "kind": "OCon",
                  "uid": "1806",
                  "pin": null
                }
              ]
            },
            {
              "uid": "1886",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1807",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1670",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "1887",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1808",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1670",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "1888",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1670",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1676",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1679",
                  "pin": "en"
                }
              ]
            },
            {
              "uid": "1889",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1809",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1676",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1890",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1810",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1679",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1891",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1679",
                  "pin": "out1"
                },
                {
                  "kind": "OCon",
                  "uid": "1811",
                  "pin": null
                }
              ]
            },
            {
              "uid": "1894",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1812",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1951",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1952",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1951",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1688",
                  "pin": "pre"
                },
                {
                  "kind": "PCon",
                  "uid": "1702",
                  "pin": "pre"
                }
              ]
            },
            {
              "uid": "1895",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1813",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1688",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "1896",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1814",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1688",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "1897",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1688",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1694",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1697",
                  "pin": "en"
                }
              ]
            },
            {
              "uid": "1898",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1815",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1694",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1899",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1816",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1697",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1900",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1697",
                  "pin": "out1"
                },
                {
                  "kind": "OCon",
                  "uid": "1817",
                  "pin": null
                }
              ]
            },
            {
              "uid": "1902",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1818",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1702",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "1903",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1819",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1702",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "1904",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1702",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1708",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1711",
                  "pin": "en"
                }
              ]
            },
            {
              "uid": "1905",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1820",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1708",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1906",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1821",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1711",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1907",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1711",
                  "pin": "out1"
                },
                {
                  "kind": "OCon",
                  "uid": "1822",
                  "pin": null
                }
              ]
            },
            {
              "uid": "1910",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1823",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1953",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1954",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1953",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1720",
                  "pin": "pre"
                },
                {
                  "kind": "PCon",
                  "uid": "1734",
                  "pin": "pre"
                }
              ]
            },
            {
              "uid": "1911",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1824",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1720",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "1912",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1825",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1720",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "1913",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1720",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1726",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1729",
                  "pin": "en"
                }
              ]
            },
            {
              "uid": "1914",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1826",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1726",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1915",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1827",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1729",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1916",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1729",
                  "pin": "out1"
                },
                {
                  "kind": "OCon",
                  "uid": "1828",
                  "pin": null
                }
              ]
            },
            {
              "uid": "1918",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1829",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1734",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "1919",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1830",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1734",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "1920",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1734",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1740",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1743",
                  "pin": "en"
                }
              ]
            },
            {
              "uid": "1921",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1831",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1740",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1922",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1832",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1743",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1923",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1743",
                  "pin": "out1"
                },
                {
                  "kind": "OCon",
                  "uid": "1833",
                  "pin": null
                }
              ]
            },
            {
              "uid": "1926",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1834",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1955",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1956",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1955",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1752",
                  "pin": "pre"
                },
                {
                  "kind": "PCon",
                  "uid": "1766",
                  "pin": "pre"
                }
              ]
            },
            {
              "uid": "1927",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1835",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1752",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "1928",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1836",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1752",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "1929",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1752",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1758",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1761",
                  "pin": "en"
                }
              ]
            },
            {
              "uid": "1930",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1837",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1758",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1931",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1838",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1761",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1932",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1761",
                  "pin": "out1"
                },
                {
                  "kind": "OCon",
                  "uid": "1839",
                  "pin": null
                }
              ]
            },
            {
              "uid": "1934",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1840",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1766",
                  "pin": "in1"
                }
              ]
            },
            {
              "uid": "1935",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1841",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1766",
                  "pin": "in2"
                }
              ]
            },
            {
              "uid": "1936",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1766",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "1772",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "1775",
                  "pin": "en"
                }
              ]
            },
            {
              "uid": "1937",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1842",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1772",
                  "pin": "operand"
                }
              ]
            },
            {
              "uid": "1938",
              "endpoints": [
                {
                  "kind": "OCon",
                  "uid": "1843",
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "1775",
                  "pin": "in"
                }
              ]
            },
            {
              "uid": "1939",
              "endpoints": [
                {
                  "kind": "PCon",
                  "uid": "1775",
                  "pin": "out1"
                },
                {
                  "kind": "OCon",
                  "uid": "1844",
                  "pin": null
                }
              ]
            }
          ]
        }
      ],
      "alarms": [
        {
          "name": "Allarm.MV_06_FAULT",
          "actions": [
            {
              "network": 1226,
              "uid": "334",
              "gate": "SCoil",
              "order": 45,
              "target": "allarm.mv_06_fault",
              "name": "Allarm.MV_06_FAULT",
              "condition": {
                "op": "and",
                "args": [
                  {
                    "op": "or",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "and",
                            "args": [
                              {
                                "op": "and",
                                "args": [
                                  {
                                    "op": "and",
                                    "args": [
                                      {
                                        "op": "const",
                                        "value": true
                                      },
                                      {
                                        "op": "read",
                                        "key": "on",
                                        "name": "ON"
                                      }
                                    ]
                                  },
                                  {
                                    "op": "read",
                                    "key": "on",
                                    "name": "ON"
                                  }
                                ]
                              },
                              {
                                "op": "read",
                                "key": "open mv06",
                                "name": "Open MV06"
                              }
                            ]
                          },
                          {
                            "op": "not",
                            "arg": {
                              "op": "read",
                              "key": "inputs.mv06 run_opening",
                              "name": "Inputs.MV06 Run_Opening"
                            }
                          }
                        ]
                      },
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "and",
                            "args": [
                              {
                                "op": "and",
                                "args": [
                                  {
                                    "op": "and",
                                    "args": [
                                      {
                                        "op": "const",
                                        "value": true
                                      },
                                      {
                                        "op": "read",
                                        "key": "on",
                                        "name": "ON"
                                      }
                                    ]
                                  },
                                  {
                                    "op": "read",
                                    "key": "on",
                                    "name": "ON"
                                  }
                                ]
                              },
                              {
                                "op": "read",
                                "key": "close mv06",
                                "name": "Close MV06"
                              }
                            ]
                          },
                          {
                            "op": "not",
                            "arg": {
                              "op": "read",
                              "key": "inputs.mv06 run_closing",
                              "name": "Inputs.MV06 Run_Closing"
                            }
                          }
                        ]
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "tag_97",
                    "name": "Tag_97"
                  }
                ]
              },
              "native_upstream": {
                "parts": [
                  "50",
                  "52",
                  "334",
                  "513",
                  "565",
                  "567",
                  "569",
                  "571",
                  "573"
                ],
                "contacts": [
                  {
                    "part": "573",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "488",
                    "oref": "410",
                    "ref_id": "35",
                    "name": "Tag_97"
                  },
                  {
                    "part": "50",
                    "gate": "Contact",
                    "negated_pins": [
                      "operand"
                    ],
                    "wire": "49",
                    "oref": "51",
                    "ref_id": "70",
                    "name": "Inputs.MV06 Run_Closing"
                  },
                  {
                    "part": "569",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "483",
                    "oref": "406",
                    "ref_id": "33",
                    "name": "Close MV06"
                  },
                  {
                    "part": "565",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "481",
                    "oref": "404",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "513",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "425",
                    "oref": "363",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "571",
                    "gate": "Contact",
                    "negated_pins": [
                      "operand"
                    ],
                    "wire": "485",
                    "oref": "407",
                    "ref_id": "69",
                    "name": "Inputs.MV06 Run_Opening"
                  },
                  {
                    "part": "567",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "482",
                    "oref": "405",
                    "ref_id": "32",
                    "name": "Open MV06"
                  }
                ],
                "reference_pins": [
                  {
                    "part": "513",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "425",
                    "oref": "363",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "565",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "481",
                    "oref": "404",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "567",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "482",
                    "oref": "405",
                    "ref_id": "32",
                    "name": "Open MV06"
                  },
                  {
                    "part": "571",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "485",
                    "oref": "407",
                    "ref_id": "69",
                    "name": "Inputs.MV06 Run_Opening"
                  },
                  {
                    "part": "569",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "483",
                    "oref": "406",
                    "ref_id": "33",
                    "name": "Close MV06"
                  },
                  {
                    "part": "50",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "49",
                    "oref": "51",
                    "ref_id": "70",
                    "name": "Inputs.MV06 Run_Closing"
                  },
                  {
                    "part": "573",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "488",
                    "oref": "410",
                    "ref_id": "35",
                    "name": "Tag_97"
                  },
                  {
                    "part": "334",
                    "gate": "SCoil",
                    "pin": "operand",
                    "wire": "490",
                    "oref": "411",
                    "ref_id": "36",
                    "name": "Allarm.MV_06_FAULT"
                  }
                ]
              }
            },
            {
              "network": 1226,
              "uid": "362",
              "gate": "RCoil",
              "order": 58,
              "target": "allarm.mv_06_fault",
              "name": "Allarm.MV_06_FAULT",
              "condition": {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "flag.reset_allarm",
                        "name": "Flag.RESET_ALLARM"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "allarm.mv_06_fault",
                    "name": "Allarm.MV_06_FAULT"
                  }
                ]
              },
              "native_upstream": {
                "parts": [
                  "362",
                  "513",
                  "575",
                  "587"
                ],
                "contacts": [
                  {
                    "part": "587",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "508",
                    "oref": "423",
                    "ref_id": "36",
                    "name": "Allarm.MV_06_FAULT"
                  },
                  {
                    "part": "575",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "492",
                    "oref": "412",
                    "ref_id": "38",
                    "name": "Flag.RESET_ALLARM"
                  },
                  {
                    "part": "513",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "425",
                    "oref": "363",
                    "ref_id": "1",
                    "name": "ON"
                  }
                ],
                "reference_pins": [
                  {
                    "part": "513",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "425",
                    "oref": "363",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "575",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "492",
                    "oref": "412",
                    "ref_id": "38",
                    "name": "Flag.RESET_ALLARM"
                  },
                  {
                    "part": "587",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "508",
                    "oref": "423",
                    "ref_id": "36",
                    "name": "Allarm.MV_06_FAULT"
                  },
                  {
                    "part": "362",
                    "gate": "RCoil",
                    "pin": "operand",
                    "wire": "510",
                    "oref": "424",
                    "ref_id": "36",
                    "name": "Allarm.MV_06_FAULT"
                  }
                ]
              }
            },
            {
              "network": 1714,
              "uid": "1758",
              "gate": "SCoil",
              "order": 38,
              "target": "allarm.mv_06_fault",
              "name": "Allarm.MV_06_FAULT",
              "condition": {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "gt",
                    "left": {
                      "op": "read",
                      "key": "workdata.w19",
                      "name": "WorkData.W19"
                    },
                    "right": {
                      "op": "const",
                      "value": 2200,
                      "literal": "2200"
                    }
                  }
                ]
              },
              "native_upstream": {
                "parts": [
                  "1752",
                  "1758",
                  "1943",
                  "1955"
                ],
                "contacts": [
                  {
                    "part": "1955",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1926",
                    "oref": "1834",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "1943",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1845",
                    "oref": "1778",
                    "ref_id": "1",
                    "name": "ON"
                  }
                ],
                "reference_pins": [
                  {
                    "part": "1943",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1845",
                    "oref": "1778",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "1955",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1926",
                    "oref": "1834",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "1752",
                    "gate": "Gt",
                    "pin": "in1",
                    "wire": "1927",
                    "oref": "1835",
                    "ref_id": "140",
                    "name": "WorkData.W19"
                  },
                  {
                    "part": "1752",
                    "gate": "Gt",
                    "pin": "in2",
                    "wire": "1928",
                    "oref": "1836",
                    "ref_id": "163",
                    "name": "2200"
                  },
                  {
                    "part": "1758",
                    "gate": "SCoil",
                    "pin": "operand",
                    "wire": "1930",
                    "oref": "1837",
                    "ref_id": "96",
                    "name": "Allarm.MV_06_FAULT"
                  }
                ]
              }
            },
            {
              "network": 1714,
              "uid": "1772",
              "gate": "SCoil",
              "order": 41,
              "target": "allarm.mv_06_fault",
              "name": "Allarm.MV_06_FAULT",
              "condition": {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "lt",
                    "left": {
                      "op": "read",
                      "key": "workdata.w20",
                      "name": "WorkData.W20"
                    },
                    "right": {
                      "op": "const",
                      "value": -2200,
                      "literal": "-2200"
                    }
                  }
                ]
              },
              "native_upstream": {
                "parts": [
                  "1766",
                  "1772",
                  "1943",
                  "1955"
                ],
                "contacts": [
                  {
                    "part": "1955",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1926",
                    "oref": "1834",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "1943",
                    "gate": "Contact",
                    "negated_pins": [],
                    "wire": "1845",
                    "oref": "1778",
                    "ref_id": "1",
                    "name": "ON"
                  }
                ],
                "reference_pins": [
                  {
                    "part": "1943",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1845",
                    "oref": "1778",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "1955",
                    "gate": "Contact",
                    "pin": "operand",
                    "wire": "1926",
                    "oref": "1834",
                    "ref_id": "1",
                    "name": "ON"
                  },
                  {
                    "part": "1766",
                    "gate": "Lt",
                    "pin": "in1",
                    "wire": "1934",
                    "oref": "1840",
                    "ref_id": "142",
                    "name": "WorkData.W20"
                  },
                  {
                    "part": "1766",
                    "gate": "Lt",
                    "pin": "in2",
                    "wire": "1935",
                    "oref": "1841",
                    "ref_id": "165",
                    "name": "-2200"
                  },
                  {
                    "part": "1772",
                    "gate": "SCoil",
                    "pin": "operand",
                    "wire": "1937",
                    "oref": "1842",
                    "ref_id": "96",
                    "name": "Allarm.MV_06_FAULT"
                  }
                ]
              }
            }
          ],
          "usages": [
            {
              "network": 1226,
              "block": "allarms 2",
              "title": "mv-01 motorized valve fault",
              "file": "sources/decoded-original/0159-FlgNet.xml",
              "wire": "490",
              "oref": "411",
              "part": "334",
              "gate": "SCoil",
              "pin": "operand",
              "name": "Allarm.MV_06_FAULT",
              "identity": "allarm.mv_06_fault",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0573-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1226,
              "block": "allarms 2",
              "title": "mv-01 motorized valve fault",
              "file": "sources/decoded-original/0159-FlgNet.xml",
              "wire": "508",
              "oref": "423",
              "part": "587",
              "gate": "Contact",
              "pin": "operand",
              "name": "Allarm.MV_06_FAULT",
              "identity": "allarm.mv_06_fault",
              "scope": "Global",
              "role": "read",
              "role_basis": "접점 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": null,
                  "file": "sources/decoded-original/0573-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1226,
              "block": "allarms 2",
              "title": "mv-01 motorized valve fault",
              "file": "sources/decoded-original/0159-FlgNet.xml",
              "wire": "510",
              "oref": "424",
              "part": "362",
              "gate": "RCoil",
              "pin": "operand",
              "name": "Allarm.MV_06_FAULT",
              "identity": "allarm.mv_06_fault",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0573-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1711,
              "block": "valve control loop",
              "title": "mv06 controlled by psh02",
              "file": "sources/decoded-original/0349-FlgNet.xml",
              "wire": "882",
              "oref": "848",
              "part": "931",
              "gate": "Contact",
              "pin": "operand",
              "name": "Allarm.MV_06_FAULT",
              "identity": "allarm.mv_06_fault",
              "scope": "Global",
              "role": "read",
              "role_basis": "접점 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": null,
                  "file": "sources/decoded-original/0619-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1714,
              "block": "valve control loop",
              "title": "motorized valve fault",
              "file": "sources/decoded-original/0352-FlgNet.xml",
              "wire": "1930",
              "oref": "1837",
              "part": "1758",
              "gate": "SCoil",
              "pin": "operand",
              "name": "Allarm.MV_06_FAULT",
              "identity": "allarm.mv_06_fault",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0619-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1714,
              "block": "valve control loop",
              "title": "motorized valve fault",
              "file": "sources/decoded-original/0352-FlgNet.xml",
              "wire": "1937",
              "oref": "1842",
              "part": "1772",
              "gate": "SCoil",
              "pin": "operand",
              "name": "Allarm.MV_06_FAULT",
              "identity": "allarm.mv_06_fault",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0619-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            }
          ],
          "all_static_writers": [
            {
              "network": 1226,
              "block": "allarms 2",
              "title": "mv-01 motorized valve fault",
              "file": "sources/decoded-original/0159-FlgNet.xml",
              "wire": "490",
              "oref": "411",
              "part": "334",
              "gate": "SCoil",
              "pin": "operand",
              "name": "Allarm.MV_06_FAULT",
              "identity": "allarm.mv_06_fault",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0573-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1226,
              "block": "allarms 2",
              "title": "mv-01 motorized valve fault",
              "file": "sources/decoded-original/0159-FlgNet.xml",
              "wire": "510",
              "oref": "424",
              "part": "362",
              "gate": "RCoil",
              "pin": "operand",
              "name": "Allarm.MV_06_FAULT",
              "identity": "allarm.mv_06_fault",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0573-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1714,
              "block": "valve control loop",
              "title": "motorized valve fault",
              "file": "sources/decoded-original/0352-FlgNet.xml",
              "wire": "1930",
              "oref": "1837",
              "part": "1758",
              "gate": "SCoil",
              "pin": "operand",
              "name": "Allarm.MV_06_FAULT",
              "identity": "allarm.mv_06_fault",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0619-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            },
            {
              "network": 1714,
              "block": "valve control loop",
              "title": "motorized valve fault",
              "file": "sources/decoded-original/0352-FlgNet.xml",
              "wire": "1937",
              "oref": "1842",
              "part": "1772",
              "gate": "SCoil",
              "pin": "operand",
              "name": "Allarm.MV_06_FAULT",
              "identity": "allarm.mv_06_fault",
              "scope": "Global",
              "role": "write",
              "role_basis": "코일 operand",
              "declarations": [
                {
                  "kind": "GlobalAccess",
                  "scope": "Global",
                  "access_kind": "Write",
                  "file": "sources/decoded-original/0619-IdentXmlPart.xml"
                }
              ],
              "legacy_simulation_block": false
            }
          ],
          "other_scope_usages": []
        }
      ],
      "timers": [
        {
          "network": 1226,
          "uid": "329",
          "gate": "SdCoil",
          "order": 43,
          "target": "tag_97",
          "name": "Tag_97",
          "condition": {
            "op": "or",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "and",
                            "args": [
                              {
                                "op": "const",
                                "value": true
                              },
                              {
                                "op": "read",
                                "key": "on",
                                "name": "ON"
                              }
                            ]
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "open mv06",
                        "name": "Open MV06"
                      }
                    ]
                  },
                  {
                    "op": "not",
                    "arg": {
                      "op": "read",
                      "key": "inputs.mv06 run_opening",
                      "name": "Inputs.MV06 Run_Opening"
                    }
                  }
                ]
              },
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "and",
                            "args": [
                              {
                                "op": "const",
                                "value": true
                              },
                              {
                                "op": "read",
                                "key": "on",
                                "name": "ON"
                              }
                            ]
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "close mv06",
                        "name": "Close MV06"
                      }
                    ]
                  },
                  {
                    "op": "not",
                    "arg": {
                      "op": "read",
                      "key": "inputs.mv06 run_closing",
                      "name": "Inputs.MV06 Run_Closing"
                    }
                  }
                ]
              }
            ]
          },
          "preset": {
            "op": "const",
            "value": 150.0,
            "literal": "S5T#150MS",
            "unit": "ms"
          },
          "native_upstream": {
            "parts": [
              "50",
              "52",
              "329",
              "513",
              "565",
              "567",
              "569",
              "571"
            ],
            "contacts": [
              {
                "part": "50",
                "gate": "Contact",
                "negated_pins": [
                  "operand"
                ],
                "wire": "49",
                "oref": "51",
                "ref_id": "70",
                "name": "Inputs.MV06 Run_Closing"
              },
              {
                "part": "569",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "483",
                "oref": "406",
                "ref_id": "33",
                "name": "Close MV06"
              },
              {
                "part": "565",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "481",
                "oref": "404",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "513",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "425",
                "oref": "363",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "571",
                "gate": "Contact",
                "negated_pins": [
                  "operand"
                ],
                "wire": "485",
                "oref": "407",
                "ref_id": "69",
                "name": "Inputs.MV06 Run_Opening"
              },
              {
                "part": "567",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "482",
                "oref": "405",
                "ref_id": "32",
                "name": "Open MV06"
              }
            ],
            "reference_pins": [
              {
                "part": "513",
                "gate": "Contact",
                "pin": "operand",
                "wire": "425",
                "oref": "363",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "565",
                "gate": "Contact",
                "pin": "operand",
                "wire": "481",
                "oref": "404",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "567",
                "gate": "Contact",
                "pin": "operand",
                "wire": "482",
                "oref": "405",
                "ref_id": "32",
                "name": "Open MV06"
              },
              {
                "part": "571",
                "gate": "Contact",
                "pin": "operand",
                "wire": "485",
                "oref": "407",
                "ref_id": "69",
                "name": "Inputs.MV06 Run_Opening"
              },
              {
                "part": "569",
                "gate": "Contact",
                "pin": "operand",
                "wire": "483",
                "oref": "406",
                "ref_id": "33",
                "name": "Close MV06"
              },
              {
                "part": "50",
                "gate": "Contact",
                "pin": "operand",
                "wire": "49",
                "oref": "51",
                "ref_id": "70",
                "name": "Inputs.MV06 Run_Closing"
              },
              {
                "part": "329",
                "gate": "SdCoil",
                "pin": "value",
                "wire": "486",
                "oref": "408",
                "ref_id": "8",
                "name": "S5T#150MS"
              },
              {
                "part": "329",
                "gate": "SdCoil",
                "pin": "operand",
                "wire": "487",
                "oref": "409",
                "ref_id": "35",
                "name": "Tag_97"
              }
            ]
          },
          "value_declarations": [
            {
              "file": "0571-IdentXmlPart.xml",
              "nid": "1",
              "uid": "408",
              "rid": "8",
              "name": "S5T#150MS",
              "kind": "LiteralConstant"
            }
          ]
        }
      ],
      "context_actions": [
        {
          "network": 1714,
          "uid": "1761",
          "gate": "Move",
          "order": 39,
          "target": "workdata.w19",
          "name": "WorkData.W19",
          "condition": {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "const",
                        "value": true
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "gt",
                "left": {
                  "op": "read",
                  "key": "workdata.w19",
                  "name": "WorkData.W19"
                },
                "right": {
                  "op": "const",
                  "value": 2200,
                  "literal": "2200"
                }
              }
            ]
          },
          "value": {
            "op": "const",
            "value": 0,
            "literal": "0"
          },
          "native_upstream": {
            "parts": [
              "1752",
              "1761",
              "1943",
              "1955"
            ],
            "contacts": [
              {
                "part": "1955",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "1926",
                "oref": "1834",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "1943",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "1845",
                "oref": "1778",
                "ref_id": "1",
                "name": "ON"
              }
            ],
            "reference_pins": [
              {
                "part": "1943",
                "gate": "Contact",
                "pin": "operand",
                "wire": "1845",
                "oref": "1778",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "1955",
                "gate": "Contact",
                "pin": "operand",
                "wire": "1926",
                "oref": "1834",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "1752",
                "gate": "Gt",
                "pin": "in1",
                "wire": "1927",
                "oref": "1835",
                "ref_id": "140",
                "name": "WorkData.W19"
              },
              {
                "part": "1752",
                "gate": "Gt",
                "pin": "in2",
                "wire": "1928",
                "oref": "1836",
                "ref_id": "163",
                "name": "2200"
              },
              {
                "part": "1761",
                "gate": "Move",
                "pin": "in",
                "wire": "1931",
                "oref": "1838",
                "ref_id": "38",
                "name": "0"
              },
              {
                "part": "1761",
                "gate": "Move",
                "pin": "out1",
                "wire": "1932",
                "oref": "1839",
                "ref_id": "140",
                "name": "WorkData.W19"
              }
            ]
          }
        },
        {
          "network": 1714,
          "uid": "1775",
          "gate": "Move",
          "order": 42,
          "target": "workdata.w20",
          "name": "WorkData.W20",
          "condition": {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "const",
                        "value": true
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "lt",
                "left": {
                  "op": "read",
                  "key": "workdata.w20",
                  "name": "WorkData.W20"
                },
                "right": {
                  "op": "const",
                  "value": -2200,
                  "literal": "-2200"
                }
              }
            ]
          },
          "value": {
            "op": "const",
            "value": 0,
            "literal": "0"
          },
          "native_upstream": {
            "parts": [
              "1766",
              "1775",
              "1943",
              "1955"
            ],
            "contacts": [
              {
                "part": "1955",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "1926",
                "oref": "1834",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "1943",
                "gate": "Contact",
                "negated_pins": [],
                "wire": "1845",
                "oref": "1778",
                "ref_id": "1",
                "name": "ON"
              }
            ],
            "reference_pins": [
              {
                "part": "1943",
                "gate": "Contact",
                "pin": "operand",
                "wire": "1845",
                "oref": "1778",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "1955",
                "gate": "Contact",
                "pin": "operand",
                "wire": "1926",
                "oref": "1834",
                "ref_id": "1",
                "name": "ON"
              },
              {
                "part": "1766",
                "gate": "Lt",
                "pin": "in1",
                "wire": "1934",
                "oref": "1840",
                "ref_id": "142",
                "name": "WorkData.W20"
              },
              {
                "part": "1766",
                "gate": "Lt",
                "pin": "in2",
                "wire": "1935",
                "oref": "1841",
                "ref_id": "165",
                "name": "-2200"
              },
              {
                "part": "1775",
                "gate": "Move",
                "pin": "in",
                "wire": "1938",
                "oref": "1843",
                "ref_id": "38",
                "name": "0"
              },
              {
                "part": "1775",
                "gate": "Move",
                "pin": "out1",
                "wire": "1939",
                "oref": "1844",
                "ref_id": "142",
                "name": "WorkData.W20"
              }
            ]
          }
        }
      ],
      "request_reset_actions": [
        {
          "network": 1711,
          "source": "sources/decoded-original/0349-FlgNet.xml",
          "uid": "794",
          "gate": "RCoil",
          "order": 6,
          "target": "flag.mv06_open",
          "name": "Flag.MV06_Open",
          "condition": {
            "op": "or",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "not",
                            "arg": {
                              "op": "read",
                              "key": "on",
                              "name": "ON"
                            }
                          }
                        ]
                      },
                      {
                        "op": "not",
                        "arg": {
                          "op": "read",
                          "key": "on",
                          "name": "ON"
                        }
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "inputs.mv06_open",
                    "name": "Inputs.MV06_Open"
                  }
                ]
              },
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "not",
                            "arg": {
                              "op": "read",
                              "key": "on",
                              "name": "ON"
                            }
                          }
                        ]
                      },
                      {
                        "op": "not",
                        "arg": {
                          "op": "read",
                          "key": "on",
                          "name": "ON"
                        }
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "flag.mv06_close",
                    "name": "Flag.MV06_Close"
                  }
                ]
              },
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "not",
                            "arg": {
                              "op": "read",
                              "key": "on",
                              "name": "ON"
                            }
                          }
                        ]
                      },
                      {
                        "op": "not",
                        "arg": {
                          "op": "read",
                          "key": "on",
                          "name": "ON"
                        }
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "flag.mv06_auto",
                    "name": "Flag.MV06_Auto"
                  }
                ]
              }
            ]
          }
        },
        {
          "network": 1711,
          "source": "sources/decoded-original/0349-FlgNet.xml",
          "uid": "801",
          "gate": "RCoil",
          "order": 11,
          "target": "flag.mv06_close",
          "name": "Flag.MV06_Close",
          "condition": {
            "op": "or",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "not",
                            "arg": {
                              "op": "read",
                              "key": "on",
                              "name": "ON"
                            }
                          }
                        ]
                      },
                      {
                        "op": "not",
                        "arg": {
                          "op": "read",
                          "key": "on",
                          "name": "ON"
                        }
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "inputs.mv06 close",
                    "name": "Inputs.MV06 Close"
                  }
                ]
              },
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "not",
                            "arg": {
                              "op": "read",
                              "key": "on",
                              "name": "ON"
                            }
                          }
                        ]
                      },
                      {
                        "op": "not",
                        "arg": {
                          "op": "read",
                          "key": "on",
                          "name": "ON"
                        }
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "flag.mv06_open",
                    "name": "Flag.MV06_Open"
                  }
                ]
              },
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "not",
                            "arg": {
                              "op": "read",
                              "key": "on",
                              "name": "ON"
                            }
                          }
                        ]
                      },
                      {
                        "op": "not",
                        "arg": {
                          "op": "read",
                          "key": "on",
                          "name": "ON"
                        }
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "flag.mv06_auto",
                    "name": "Flag.MV06_Auto"
                  }
                ]
              }
            ]
          }
        }
      ],
      "field_verified": false,
      "tia_verified": false,
      "repairs_completed": 0
    }
  ],
  "sources": {
    "registers/program-model.json": "6203479c086b15bada12ac9d7e37db9280234ec26f1ea6091d7211dc09a577c5",
    "registers/repair-decision.json": "3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f",
    "registers/signal-trace.json": "03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705",
    "sources/decoded-original/0159-FlgNet.xml": "5598abbad86ed26fa8dd17fc3eca3e1c0b7941a2798db6ae1e2472a7ca448d2a",
    "sources/decoded-original/0175-FlgNet.xml": "41279d6aaa157de3be963d010d6ca7dea94811a0ace519c8a3d8baa015f67f97",
    "sources/decoded-original/0242-FlgNet.xml": "aca0cbc07c04fae72012760899cba246fe65c78ae234cef59e6439dc1172b715",
    "sources/decoded-original/0243-FlgNet.xml": "4b3a77029b4d5901ff40f260d54189748e7697bb6077fca502165fa7cd5ea3b5",
    "sources/decoded-original/0247-FlgNet.xml": "104690938ac2ebe32d668f237255a3e957e0af9930bfc6587b9e6624bedf13a1",
    "sources/decoded-original/0248-FlgNet.xml": "5625b16670c9c66da8d8387851ba511f3f139cca97e0a45d307c1e17bdabf2b7",
    "sources/decoded-original/0249-FlgNet.xml": "795b5d96b7cb6ba8f4a8c0d94276c3cc52195c39fb0f3948607354dfbf041971",
    "sources/decoded-original/0250-FlgNet.xml": "e54a35e34540c3ccb59af900e18d9f1e6b14fc3175a663fe2e60a4a41b563ae5",
    "sources/decoded-original/0253-FlgNet.xml": "2d35470eb44fff79916b93fcf57a597b2b9a03211e8493c2283706dc2c875154",
    "sources/decoded-original/0256-FlgNet.xml": "07b3c3e4f2f7b0ef77be2562678c4d37cc20f132f847855f62e475f3a0ff82ec",
    "sources/decoded-original/0257-FlgNet.xml": "43434bcdfb9edb02b979fdc5096fea94636708d316a58dc342719e3b28d194da",
    "sources/decoded-original/0265-FlgNet.xml": "f2471b6ab6169e4c082983ea2080a383cf8b13cba4503a9a07f83d0956fbf08a",
    "sources/decoded-original/0276-FlgNet.xml": "408314ae1159ee5e24a124bbb00847dd29de8c3caf572d3f8afcf8dfa20a9fd2",
    "sources/decoded-original/0280-FlgNet.xml": "77f1860b8424319efcd8fa058eac4177fb6ba24d84d01d690c0e3c361a19f3ca",
    "sources/decoded-original/0286-FlgNet.xml": "dca38f0104a47f95095b88a86400e379d653dd26b0e2fc88e1b3d17612268828",
    "sources/decoded-original/0287-FlgNet.xml": "885e0619ad4a49a2a873b4f0f069eafc62b350f4a12f060e4def9c020f3fe616",
    "sources/decoded-original/0288-FlgNet.xml": "af4d15dcde4680ef5b788f88f198a47886857c8db7f7d9b550276fb5eea3c90e",
    "sources/decoded-original/0289-FlgNet.xml": "5460dc0d52bafeeaee0cfd2d66476f7df582002f05a6a17fb4a0928b7e750165",
    "sources/decoded-original/0342-FlgNet.xml": "9ef93abad16cc055509ef98c388417c716cb03d23cb02aed6d95888beb43bef8",
    "sources/decoded-original/0345-FlgNet.xml": "b278a319d4d8cb8d157f449a2365445ff8f172245ebd2a468aa3ee79dba60f93",
    "sources/decoded-original/0349-FlgNet.xml": "2f45af21543189d83f027afbae797532cae5d55935bac1fba3913825d741863b",
    "sources/decoded-original/0352-FlgNet.xml": "03e2d68dda289fcb7e7738c2f52e675890b252f5b526cab1ec2049323ab30d75",
    "sources/decoded-original/0422-FlgNet.xml": "8ad017c574a431ebffe033d268fe85fb61b1492ec10e7a26b29f2b7f850d7f4f",
    "sources/decoded-original/0423-FlgNet.xml": "b6567e6973d935866d943406a7113191c7767ebac658293fb15c742104903cb3",
    "sources/decoded-original/0424-FlgNet.xml": "645803f1cc7055adb3996e23788d6648330c992131dc34213c545d2fba184158",
    "sources/decoded-original/0428-FlgNet.xml": "cb7015f543d0deb26fe0bf23d045dc787b7c9cbc3d02c2c5623c0283709fa69a",
    "sources/decoded-original/0430-FlgNet.xml": "d058073f512bcdc1d392d281d9df7932583a15ae90bfd81d903b940e9e2d6599",
    "sources/decoded-original/0431-FlgNet.xml": "16b0f08e045b7de568af9aa3fb1343c48db2233d6e21ff4e7364c36804e9fcf8",
    "sources/decoded-original/0433-FlgNet.xml": "c728c28ec295639398dd2cd28b163885f3a78a43861c9e392ae2fbfaa9294b76",
    "sources/decoded-original/0436-FlgNet.xml": "94e37a24c804e8fc07b01e4283cdea2fbc8470e6e6dc0e9bc7382b0022503f0b",
    "sources/decoded-original/0437-FlgNet.xml": "ccf6915ca1b5779245b16ef9790cd042ded33f0a494b6a75660f86e308c76ed7",
    "sources/decoded-original/0443-FlgNet.xml": "62b61d3007c9d5e97858b400a505efa375975eb1ff5b278e204f9f9dabd2d33e",
    "sources/decoded-original/0449-FlgNet.xml": "bec235318e26bfcb3346e70c0d47ade995bd411c3d5719be1d61ce7ba9c73791",
    "sources/decoded-original/0450-FlgNet.xml": "ee257645cb8e8e590c75677163871bc7a40646fc4635692fd0abb26dec4c6afa",
    "sources/decoded-original/0451-FlgNet.xml": "8aeb19ab590824f4b357817cda08b46f962cec4eab5d967dcb0d829d44ca71e5",
    "sources/decoded-original/0452-FlgNet.xml": "9612aa97393d5039ea2e0601602a924d52688e89f2d18e507eb51bfa961185e4",
    "sources/decoded-original/0571-IdentXmlPart.xml": "4a9deeb65a22e497e284fe6d98929e1d201ef5939e4aeca5805b4eb7e007d398",
    "sources/decoded-original/0573-IdentXmlPart.xml": "a22cc24a974e0c792f32e356a14b277a847e2bb204c91bce01c37d1714ddb56c",
    "sources/decoded-original/0585-IdentXmlPart.xml": "e36ec18aa4abebea8f9160254522bb51ff722eae804c5a469790f85f02939184",
    "sources/decoded-original/0604-IdentXmlPart.xml": "b798d29c5499b5314a1ee3cff9139dae64c887533b86baa43b6e9a052373a6af",
    "sources/decoded-original/0609-IdentXmlPart.xml": "395de8ebb2168848cf96fe015bd7334d71107c114a4e441ef36346b8f22031db",
    "sources/decoded-original/0619-IdentXmlPart.xml": "85694bb5b696e31e6a1217431112e5b750516c4f94078d6e127d4394a8b80456",
    "sources/decoded-original/0656-IdentXmlPart.xml": "0dbc45e84732a8848f17b094ea08ab8578dbf240bfe15cd7086859395c27c592",
    "sources/decoded-original/0657-IdentXmlPart.xml": "0f70cda60a6b1a17175876d58e25b2686952642de6cffb21213aeef8b347a22b",
    "sources/decoded-original/identifier-declarations.json": "0f74123ad80664acdeeb10c29f3e1e73a98d76e5d22169723977371a88768944",
    "sources/decoded-original/network-map.json": "c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60"
  },
  "field_verified": 0,
  "tia_verified": 0,
  "plc_changes": 0,
  "simulator_development": "stopped_by_user",
  "simulator_behavior_tests": "not_rerun"
}
