                  "id": "construction:C01",
                  "title": "시공 자료 C01",
                  "relationship": "declared",
                  "observation": "=FLB+MV06-FLO4TB2A가 TM/CVV-S/4S/CR 시작 행과 DC/CVV/7G/UC01 시작 행에 반복됩니다.",
                  "next_check": "제작사 수정본, 양단 케이블 표찰·접속함 단자 기록을 대조해 두 간선을 식별합니다.",
                  "status": "확인 대기",
                  "links": [
                    {
                      "label": "시공 참조 작업지",
                      "path": "construction-guide.html"
                    },
                    {
                      "label": "추가 시공도면 PDF 58",
                      "path": "sources/Electrical_Can_Decoating_20241118.pdf#page=58"
                    }
                  ],
                  "source_file": "registers/construction-review.json"
                },
                {
                  "id": "construction:C03",
                  "title": "시공 자료 C03",
                  "relationship": "declared",
                  "observation": "MV05 FLO1TB2 간선 설명은 ZT06, 같은 접속함에서 나가는 직접 케이블·TO는 ZT05입니다.",
                  "next_check": "MV05·MV06 실물 센서 표찰과 단자, 원본 회로도·PLC 심볼을 각각 확인합니다.",
                  "status": "확인 대기",
                  "links": [
                    {
                      "label": "시공 참조 작업지",
                      "path": "construction-guide.html"
                    },
                    {
                      "label": "추가 시공도면 PDF 56",
                      "path": "sources/Electrical_Can_Decoating_20241118.pdf#page=56"
                    }
                  ],
                  "source_file": "registers/construction-review.json"
                }
              ]
            },
            {
              "step_id": "stop",
              "requirements": [
                {
                  "owner": "현장·알람 이력",
                  "work": "최초 알람, 주변 설비 응답, 요청 해제, 출력 해제의 시각을 구분해 보존합니다. 후속 알람만으로 최초 원인을 확정하지 않습니다."
                },
                {
                  "owner": "현재 PLC·TIA",
                  "work": "관련 감시 Set/Reset·타이머·공통 정지 단계와 현재 호출을 대조합니다. 원본 설정값과 실제 경과시간을 별도로 기록합니다."
                }
              ],
              "source_links": [
                {
                  "label": "레시피·설정값·전원 복귀의 다른 쓰기 확인",
                  "path": "recipe-settings.html#profile-P21"
                },
                {
                  "label": "HMI 기존 태그·주소·표시/요청 연결 확인",
                  "path": "hmi-transfer.html#profile-P21"
                },
                {
                  "label": "Flag.MV06_Open · 원본 1711 / ORef 843",
                  "path": "networks/network-1711.html"
                },
                {
                  "label": "Flag.MV06_Open · 원본 1711 / ORef 845",
                  "path": "networks/network-1711.html"
                },
                {
                  "label": "Flag.MV06_Open · 원본 1711 / ORef 852",
                  "path": "networks/network-1711.html"
                },
                {
                  "label": "Flag.MV06_Close · 원본 1711 / ORef 841",
                  "path": "networks/network-1711.html"
                },
                {
                  "label": "Flag.MV06_Close · 원본 1711 / ORef 847",
                  "path": "networks/network-1711.html"
                },
                {
                  "label": "Flag.MV06_Close · 원본 1711 / ORef 861",
                  "path": "networks/network-1711.html"
                },
                {
                  "label": "Flag.MV06_Auto · 원본 1711 / ORef 842",
                  "path": "networks/network-1711.html"
                },
                {
                  "label": "Flag.MV06_Auto · 원본 1711 / ORef 846",
                  "path": "networks/network-1711.html"
                },
                {
                  "label": "Flag.MV06_Auto · 원본 1711 / ORef 849",
                  "path": "networks/network-1711.html"
                },
                {
                  "label": "Flag.MV06_Auto · 원본 1711 / ORef 858",
                  "path": "networks/network-1711.html"
                },
                {
                  "label": "Open MV06 · 원본 1711 / ORef 857",
                  "path": "networks/network-1711.html"
                },
                {
                  "label": "Open MV06 · 원본 1711 / ORef 864",
                  "path": "networks/network-1711.html"
                },
                {
                  "label": "Close MV06 · 원본 1711 / ORef 855",
                  "path": "networks/network-1711.html"
                },
                {
                  "label": "Close MV06 · 원본 1711 / ORef 866",
                  "path": "networks/network-1711.html"
                },
                {
                  "label": "Inputs.MV06_Open · 원본 1711 / ORef 840",
                  "path": "networks/network-1711.html"
                },
                {
                  "label": "Inputs.MV06_Open · 원본 1711 / ORef 856",
                  "path": "networks/network-1711.html"
                },
                {
                  "label": "Inputs.MV06 Close · 원본 1711 / ORef 844",
                  "path": "networks/network-1711.html"
                },
                {
                  "label": "Inputs.MV06 Close · 원본 1711 / ORef 865",
                  "path": "networks/network-1711.html"
                },
                {
                  "label": "이 단계의 수리 판단",
                  "path": "repair-guides/P21.html#monitor-evidence"
                },
                {
                  "label": "MV06 전기 회로·전달 경로",
                  "path": "circuit-guides/MV06.html"
                },
                {
                  "label": "MV06 원시/처리 신호·복수 쓰기",
                  "path": "signal-guides/MV06.html"
                },
                {
                  "label": "엔코더·위치 환산·교정·방향 누적 감시",
                  "path": "encoder-position.html#position-MV06"
                },
                {
                  "label": "MV06 조절 루프 입력·설정·출력·다른 쓰기·수리 근거",
                  "path": "regulation-manual.html#loop-MV06"
                },
                {
                  "label": "MV06 알람 발생·리셋·재기동 근거",
                  "path": "alarm-guides/MV06.html"
                }
              ],
              "reviews": [
                {
                  "id": "common:COM-01",
                  "title": "ON·OFF 값과 초기화",
                  "relationship": "global",
                  "observation": "ON=%M0.0·OFF=%M0.1의 현재값, 초기화·외부 쓰기·호출 조건을 확인한다. 이름만으로 상수 True/False로 치환하지 않는다.",
                  "next_check": "ON=%M0.0·OFF=%M0.1의 현재값, 초기화·외부 쓰기·호출 조건을 확인한다. 이름만으로 상수 True/False로 치환하지 않는다.",
                  "status": "확인 대기",
                  "links": [
                    {
                      "label": "공통 확인 목록",
                      "path": "common-control.html#checks"
                    },
                    {
                      "label": "원본 1619",
                      "path": "networks/network-1619.html"
                    },
                    {
                      "label": "원본 1620",
                      "path": "networks/network-1620.html"
                    },
                    {
                      "label": "원본 1621",
                      "path": "networks/network-1621.html"
                    },
                    {
                      "label": "원본 1723",
                      "path": "networks/network-1723.html"
                    }
                  ],
                  "source_file": "registers/common-control.json"
                },
                {
                  "id": "common:COM-02",
                  "title": "주기와 카운터 시간",
                  "relationship": "global",
                  "observation": "cyc_int2 ogni 1s의 실제 OB 설정·호출 간격과 카운터 증가를 대조한다. 단계 값을 초로 확정하기 전 시간 근거를 기록한다.",
                  "next_check": "cyc_int2 ogni 1s의 실제 OB 설정·호출 간격과 카운터 증가를 대조한다. 단계 값을 초로 확정하기 전 시간 근거를 기록한다.",
                  "status": "확인 대기",
                  "links": [
                    {
                      "label": "공통 확인 목록",
                      "path": "common-control.html#checks"
                    },
                    {
                      "label": "원본 1723",
                      "path": "networks/network-1723.html"
                    },
                    {
                      "label": "원본 1841",
                      "path": "networks/network-1841.html"
                    }
                  ],
                  "source_file": "registers/common-control.json"
                },
                {
                  "id": "common:COM-04",
                  "title": "카운터 초기화 미해석",
                  "relationship": "global",
                  "observation": "NOT 접점 Part92의 ORef74 이름과 호출을 TIA에서 확인한다. RefId4가 다른 피연산자와 같지만 해당 UID의 이름은 미복원 상태로 유지한다.",
                  "next_check": "NOT 접점 Part92의 ORef74 이름과 호출을 TIA에서 확인한다. RefId4가 다른 피연산자와 같지만 해당 UID의 이름은 미복원 상태로 유지한다.",
                  "status": "확인 대기",
                  "links": [
                    {
                      "label": "공통 확인 목록",
                      "path": "common-control.html#checks"
                    },
                    {
                      "label": "원본 1841",
                      "path": "networks/network-1841.html"
                    }
                  ],
                  "source_file": "registers/common-control.json"
                },
                {
                  "id": "common:COM-06",
                  "title": "비상 모듈 알람의 Set/Reset",
                  "relationship": "global",
                  "observation": "Inputs.EM_OK 불량과 RESET_ALLARM이 겹칠 때 같은 알람의 Set·Reset 및 이후 쓰기를 확인한다. 리셋만으로 원인 제거·하드웨어 복구 완료로 판단하지 않는다.",
                  "next_check": "Inputs.EM_OK 불량과 RESET_ALLARM이 겹칠 때 같은 알람의 Set·Reset 및 이후 쓰기를 확인한다. 리셋만으로 원인 제거·하드웨어 복구 완료로 판단하지 않는다.",
                  "status": "확인 대기",
                  "links": [
                    {
                      "label": "공통 확인 목록",
                      "path": "common-control.html#checks"
                    },
                    {
                      "label": "원본 1824",
                      "path": "networks/network-1824.html"
                    },
                    {
                      "label": "원본 1846",
                      "path": "networks/network-1846.html"
                    },
                    {
                      "label": "원본 1847",
                      "path": "networks/network-1847.html"
                    }
                  ],
                  "source_file": "registers/common-control.json"
                },
                {
                  "id": "improvement:IMP-02",
                  "title": "MV06 · 원본 구조 개선 검토",
                  "relationship": "declared",
                  "observation": "열기·닫기 경로에 ON의 Negated operand가 있으며 정적 조건은 NOT ON으로 시작합니다. 같은 경로의 일부 분기에는 ON도 참조됩니다.",
                  "next_check": "ON(M0.0)의 쓰기와 호출, 다른 MV06 출력 쓰기, 현재 활성 네트워크를 확인",
                  "status": "원본 반전 접점 확인 / 오류 여부 미확정",
                  "links": [
                    {
                      "label": "개선 후보 전체 목록",
                      "path": "improvement-review.html"
                    },
                    {
                      "label": "개별 영향·대안·확인",
                      "path": "improvement-guides/IMP-02.html"
                    },
                    {
                      "label": "원본 1711",
                      "path": "networks/network-1711.html"
                    }
                  ],
                  "source_file": "registers/improvement-review.json"
                }
              ]
            },
            {
              "step_id": "recovery",
              "requirements": [
                {
                  "owner": "현재 PLC·TIA",
                  "work": "원인 입력·래치·리셋 요청/출력·새 요청·허가·응답·유지 설정을 각각 대조합니다. 리셋 출력만으로 원인 해소를 판단하지 않습니다."
                },
                {
                  "owner": "현장·제작사 자료",
                  "work": "제작사의 해당 모델 복구 기준과 승인된 운전 절차, 실제 수행한 조치, 복구 이후 관찰·연동 결과를 기록합니다. 근거 없는 허용값·재기동 순서를 만들지 않습니다."
                }
              ],
              "source_links": [
                {
                  "label": "레시피·설정값·전원 복귀의 다른 쓰기 확인",
                  "path": "recipe-settings.html#profile-P21"
                },
                {
                  "label": "HMI 기존 태그·주소·표시/요청 연결 확인",
                  "path": "hmi-transfer.html#profile-P21"
                },
                {
                  "label": "Flag.MV06_Open · 원본 1711 / ORef 843",
                  "path": "networks/network-1711.html"
                },
                {
                  "label": "Flag.MV06_Open · 원본 1711 / ORef 845",
                  "path": "networks/network-1711.html"
                },
                {
                  "label": "Flag.MV06_Open · 원본 1711 / ORef 852",
                  "path": "networks/network-1711.html"
                },
                {
                  "label": "Flag.MV06_Close · 원본 1711 / ORef 841",
                  "path": "networks/network-1711.html"
                },
                {
                  "label": "Flag.MV06_Close · 원본 1711 / ORef 847",
                  "path": "networks/network-1711.html"
                },
                {
                  "label": "Flag.MV06_Close · 원본 1711 / ORef 861",
                  "path": "networks/network-1711.html"
                },
                {
                  "label": "Flag.MV06_Auto · 원본 1711 / ORef 842",
                  "path": "networks/network-1711.html"
                },
                {
                  "label": "Flag.MV06_Auto · 원본 1711 / ORef 846",
                  "path": "networks/network-1711.html"
                },
                {
                  "label": "Flag.MV06_Auto · 원본 1711 / ORef 849",
                  "path": "networks/network-1711.html"
                },
                {
                  "label": "Flag.MV06_Auto · 원본 1711 / ORef 858",
                  "path": "networks/network-1711.html"
                },
                {
                  "label": "Open MV06 · 원본 1711 / ORef 857",
                  "path": "networks/network-1711.html"
                },
                {
                  "label": "Open MV06 · 원본 1711 / ORef 864",
                  "path": "networks/network-1711.html"
                },
                {
                  "label": "Close MV06 · 원본 1711 / ORef 855",
                  "path": "networks/network-1711.html"
                },
                {
                  "label": "Close MV06 · 원본 1711 / ORef 866",
                  "path": "networks/network-1711.html"
                },
                {
                  "label": "Inputs.MV06_Open · 원본 1711 / ORef 840",
                  "path": "networks/network-1711.html"
                },
                {
                  "label": "Inputs.MV06_Open · 원본 1711 / ORef 856",
                  "path": "networks/network-1711.html"
                },
                {
                  "label": "Inputs.MV06 Close · 원본 1711 / ORef 844",
                  "path": "networks/network-1711.html"
                },
                {
                  "label": "Inputs.MV06 Close · 원본 1711 / ORef 865",
                  "path": "networks/network-1711.html"
                },
                {
                  "label": "이 단계의 수리 판단",
                  "path": "repair-guides/P21.html#recovery"
                },
                {
                  "label": "MV06 전기 회로·전달 경로",
                  "path": "circuit-guides/MV06.html"
                },
                {
                  "label": "MV06 원시/처리 신호·복수 쓰기",
                  "path": "signal-guides/MV06.html"
                },
                {
                  "label": "MV06 시공 케이블·접속함",
                  "path": "construction-guides/MV06.html"
                },
                {
                  "label": "엔코더·위치 환산·교정·방향 누적 감시",
                  "path": "encoder-position.html#position-MV06"
                },
                {
                  "label": "MV06 조절 루프 입력·설정·출력·다른 쓰기·수리 근거",
                  "path": "regulation-manual.html#loop-MV06"
                },
                {
                  "label": "MV06 알람 발생·리셋·재기동 근거",
                  "path": "alarm-guides/MV06.html"
                }
              ],
              "reviews": [
                {
                  "id": "source:PID-TM",
                  "title": "과거 위치 계측과 현재 엔코더",
                  "relationship": "declared",
                  "observation": "P&ID ZT02~06 / TM·엔코더 카운트 사용",
                  "next_check": "실제 위치 계측 방식/보정 절차 확인",
                  "status": "원인·해소 미확정",
                  "links": [
                    {
                      "label": "원본 불일치 대장",
                      "path": "registers/source-conflict-review.csv"
                    }
                  ],
                  "source_file": "registers/source-conflict-review.csv"
                },
                {
                  "id": "common:COM-01",
                  "title": "ON·OFF 값과 초기화",
                  "relationship": "global",
                  "observation": "ON=%M0.0·OFF=%M0.1의 현재값, 초기화·외부 쓰기·호출 조건을 확인한다. 이름만으로 상수 True/False로 치환하지 않는다.",
                  "next_check": "ON=%M0.0·OFF=%M0.1의 현재값, 초기화·외부 쓰기·호출 조건을 확인한다. 이름만으로 상수 True/False로 치환하지 않는다.",
                  "status": "확인 대기",
                  "links": [
                    {
                      "label": "공통 확인 목록",
                      "path": "common-control.html#checks"
                    },
                    {
                      "label": "원본 1619",
                      "path": "networks/network-1619.html"
                    },
                    {
                      "label": "원본 1620",
                      "path": "networks/network-1620.html"
                    },
                    {
                      "label": "원본 1621",
                      "path": "networks/network-1621.html"
                    },
                    {
                      "label": "원본 1723",
                      "path": "networks/network-1723.html"
                    }
                  ],
                  "source_file": "registers/common-control.json"
                },
                {
                  "id": "common:COM-05",
                  "title": "리셋 타이머·출력",
                  "relationship": "global",
                  "observation": "TOF 두 인스턴스·PT=T#3s·Q→Q7.4/Q7.5 경로와 SD Tag_160의 S5T#1S를 현재 프로그램·출력 회로에서 대조한다. 알람 해제·인버터 출력·경음기 정지를 구분한다.",
                  "next_check": "TOF 두 인스턴스·PT=T#3s·Q→Q7.4/Q7.5 경로와 SD Tag_160의 S5T#1S를 현재 프로그램·출력 회로에서 대조한다. 알람 해제·인버터 출력·경음기 정지를 구분한다.",
                  "status": "확인 대기",
                  "links": [
                    {
                      "label": "공통 확인 목록",
                      "path": "common-control.html#checks"
                    },
                    {
                      "label": "원본 930",
                      "path": "networks/network-930.html"
                    },
                    {
                      "label": "원본 931",
                      "path": "networks/network-931.html"
                    }
                  ],
                  "source_file": "registers/common-control.json"
                },
                {
                  "id": "common:COM-06",
                  "title": "비상 모듈 알람의 Set/Reset",
                  "relationship": "global",
                  "observation": "Inputs.EM_OK 불량과 RESET_ALLARM이 겹칠 때 같은 알람의 Set·Reset 및 이후 쓰기를 확인한다. 리셋만으로 원인 제거·하드웨어 복구 완료로 판단하지 않는다.",
                  "next_check": "Inputs.EM_OK 불량과 RESET_ALLARM이 겹칠 때 같은 알람의 Set·Reset 및 이후 쓰기를 확인한다. 리셋만으로 원인 제거·하드웨어 복구 완료로 판단하지 않는다.",
                  "status": "확인 대기",
                  "links": [
                    {
                      "label": "공통 확인 목록",
                      "path": "common-control.html#checks"
                    },
                    {
                      "label": "원본 1824",
                      "path": "networks/network-1824.html"
                    },
                    {
                      "label": "원본 1846",
                      "path": "networks/network-1846.html"
                    },
                    {
                      "label": "원본 1847",
                      "path": "networks/network-1847.html"
                    }
                  ],
                  "source_file": "registers/common-control.json"
                },
                {
                  "id": "common:COM-07",
                  "title": "기동 초기화와 기억 상태",
                  "relationship": "related",
                  "observation": "startup only의 실제 OB 조건·미해석 Move 대상 범위·DB 유지 설정·게이트 닫힘 메모를 대조한다. 닫힘 메모는 실제 센서 응답과 별도로 기록한다.",
                  "next_check": "startup only의 실제 OB 조건·미해석 Move 대상 범위·DB 유지 설정·게이트 닫힘 메모를 대조한다. 닫힘 메모는 실제 센서 응답과 별도로 기록한다.",
                  "status": "확인 대기",
                  "links": [
                    {
                      "label": "공통 확인 목록",
                      "path": "common-control.html#checks"
                    },
                    {
                      "label": "원본 402",
                      "path": "networks/network-402.html"
                    },
                    {
                      "label": "원본 403",
                      "path": "networks/network-403.html"
                    },
                    {
                      "label": "원본 404",
                      "path": "networks/network-404.html"
                    },
                    {
                      "label": "원본 405",
                      "path": "networks/network-405.html"
                    }
                  ],
                  "source_file": "registers/common-control.json"
                }
              ]
            }
          ],
          "circuit_equipment": "FG30/31: 공통30AS1 ACS355-03E-04A1-4(도면1.5kW). FG32: M14 MV06(도면0.25kW·0.76A),32KM1/2·32QM1·32QS1. FG33/148: LS40/41와 ZT06 엔코더·TM 채널.",
          "circuit_distinction": "공통 인버터 신호, MV06 개별 방향 접촉기, 끝단 리미트, 엔코더 위치를 네 층으로 나눕니다. 시공도면 LS34/35와 OEM LS40/41, 중복 FLO4TB2A 간선 C01은 미확정 상태를 유지합니다.",
          "circuit_pages": [
            {
              "label": "OEM FG30 · PDF 31",
              "path": "sources/Electrical_Rev2.pdf#page=31"
            },
            {
              "label": "OEM FG31 · PDF 32",
              "path": "sources/Electrical_Rev2.pdf#page=32"
            },
            {
              "label": "OEM FG32 · PDF 33",
              "path": "sources/Electrical_Rev2.pdf#page=33"
            },
            {
              "label": "OEM FG33 · PDF 34",
              "path": "sources/Electrical_Rev2.pdf#page=34"
            },
            {
              "label": "OEM FG148 · PDF 149",
              "path": "sources/Electrical_Rev2.pdf#page=149"
            }
          ],
          "construction_boundary": "M14 동력, FLO4TB2 → LS34/35·ZT06. 중복 간선 식별자 C01은 페이지·행으로 분리합니다.",
          "construction_pages": [
            {
              "label": "추가 시공도면 PDF 4",
              "path": "sources/Electrical_Can_Decoating_20241118.pdf#page=4"
            },
            {
              "label": "추가 시공도면 PDF 5",
              "path": "sources/Electrical_Can_Decoating_20241118.pdf#page=5"
            },
            {
              "label": "추가 시공도면 PDF 6",
              "path": "sources/Electrical_Can_Decoating_20241118.pdf#page=6"
            },
            {
              "label": "추가 시공도면 PDF 33",
              "path": "sources/Electrical_Can_Decoating_20241118.pdf#page=33"
            },
            {
              "label": "추가 시공도면 PDF 51",
              "path": "sources/Electrical_Can_Decoating_20241118.pdf#page=51"
            },
            {
              "label": "추가 시공도면 PDF 58",
              "path": "sources/Electrical_Can_Decoating_20241118.pdf#page=58"
            }
          ],
          "field_verified": false
        }
      },
      {
        "key": "P22",
        "name": "GSS",
        "reference_plc_id": "",
        "boundary": "identity_unresolved",
        "identity_confirmed": false,
        "field_verified": false,
        "signals": [],
        "steps": [
          {
            "id": "identity",
            "title": "설비와 제어 주체 식별",
            "observe": "명판·설비 카드ID·위치·제어반·전용 제어기·자료 개정을 기록합니다.",
            "compare": "SEJIN 배치도·P&ID 연결과 실제 투입·배출·가스·공기·연동 경계를 대조합니다.",
            "next": "동일성 확인 후 해당 제어기의 I/O·알람·승인된 운전 순서 자료를 연결합니다.",
            "common": "boundary"
          },
          {
            "id": "local",
            "title": "본체 증상과 주변 설비 정지 구분",
            "observe": "발생 위치·시각·누설·막힘·온도·압력·소음 등 관찰 사실과 주변 설비 상태를 기록합니다.",
            "compare": "전용 제어기의 최초 알람과 상하류 요청·응답의 변화를 대조합니다. 수치·허용값·점검 주기는 제작사 근거가 필요합니다.",
            "next": "본체 이상과 구동부·계측·공통 정지의 영향을 분리합니다. 자료가 없는 장치의 제어 조건을 대신 만들지 않습니다.",
            "common": "boundary"
          },
          {
            "id": "recovery",
            "title": "복구 판단과 필요한 자료",
            "observe": "관찰 결과·조치·제작사 기준·원인 해소·전용 제어기 알람·승인된 복구 결과를 기록합니다.",
            "compare": "GME 공통 신호는 해당 설비와의 연동이 확인된 경우에만 함께 사용합니다.",
            "next": "확인 전 항목과 추가 사진·기계도면·전기도면·전용 매뉴얼을 명시하고 완료 판정을 유보합니다.",
            "common": "recovery"
          }
        ],
        "manual": "repair-guides/P22.html",
        "blank_template": "registers/repair-observation-P22.json",
        "evidence_plan": {
          "scope": "Evidence collection order; no new control conditions or automatic verification",
          "sources": {
            "registers/repair-decision.json": "3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f",
            "registers/evidence-review.json": "dfbfbfef9f82c0e8c3f2251d139e4c3dc428f2b3781cd81ed66418ab5862e99f",
            "registers/electrical-trace.json": "c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039",
            "registers/construction-reference.json": "6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0",
            "registers/alarm-recovery.json": "91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802",
            "registers/burner-interface.json": "f27c14a85d745fdb864b31864f6744ac58dac1d34b45c951042249c5f210fdfd",
            "registers/process-measurement.json": "9b380642c5c206d27d3f3ef403b47322d8ecb67b32f187341ad0a747d7a3b08b",
            "registers/sensor-measurement.json": "4b8c357c803e7b429766d54a87bf49bb5dd25343a9797b44b5702df93440c7a3",
            "registers/regulation-manual.json": "3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe",
            "registers/encoder-position.json": "2f73fa3245f3bb3af1a90b7244247bf422993b8868768a2dfbf127732c336e05",
            "registers/hmi-transfer.json": "235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f",
            "registers/recipe-settings.json": "ff920bfff996cd4fe9eaff4789593cbd30f2a9252c88bf1cb48a148a96a4d81c",
            "registers/body-manual.json": "0e8071196565fdffb29ae81fa3d24e567c95fd254355e5d71e887bc24ac189a4",
            "registers/unresolved-identity.json": "28d15988a3c23ce56a6142636a409e65cdfaf6575662da71d9f0d4636646ea21"
          },
          "preflight": {
            "requirements": [
              {
                "owner": "현장·설비 자료",
                "work": "명판·실물 설비 ID·위치·본체와 구동부·제어 주체를 먼저 대조하고 사진/자료 위치를 기록합니다."
              },
              {
                "owner": "제작사·전용 제어기",
                "work": "해당 설비의 제어 주체·모델·I/O·알람·승인된 운전 자료를 식별합니다. PLC 대응 미확정 또는 본체 후보에는 다른 장치의 제어 조건을 부여하지 않습니다."
              }
            ],
            "reviews": [
              {
                "id": "source:BASELINE",
                "title": "백업 파일명과 내부 프로젝트 날짜",
                "relationship": "global",
                "observation": "GME_20250506.zap18 내부 GME_20250605.ap18; 2026-10-01은 보관 일자",
                "next_check": "온라인 PLC 및 현재 엔지니어링 프로젝트와 비교",
                "status": "원인·해소 미확정",
                "links": [
                  {
                    "label": "원본 불일치 대장",
                    "path": "registers/source-conflict-review.csv"
                  }
                ],
                "source_file": "registers/source-conflict-review.csv"
              },
              {
                "id": "source:POWER",
                "title": "설치 전력·도면 세대",
                "relationship": "global",
                "observation": "2013 P&ID 355kW / 2024~2025 전기 463kW",
                "next_check": "설치·개조 내역과 명판 기준 확정",
                "status": "원인·해소 미확정",
                "links": [
                  {
                    "label": "원본 불일치 대장",
                    "path": "registers/source-conflict-review.csv"
                  }
                ],
                "source_file": "registers/source-conflict-review.csv"
              },
              {
                "id": "source:VOLTAGE",
                "title": "주전원 표기",
                "relationship": "global",
                "observation": "전기 표지 440Vac / 일부 인덱스 제목 400V",
                "next_check": "현장 공급 및 실제 회로/명판 확인",
                "status": "원인·해소 미확정",
                "links": [
                  {
                    "label": "원본 불일치 대장",
                    "path": "registers/source-conflict-review.csv"
                  }
                ],
                "source_file": "registers/source-conflict-review.csv"
              },
              {
                "id": "source:ADDRESS",
                "title": "현재 주소와 과거 주석",
                "relationship": "global",
                "observation": "심볼 Address와 설명에 남은 옛 E/A 주소가 다름",
                "next_check": "Address 및 실제 모듈/배선으로 대조",
                "status": "원인·해소 미확정",
                "links": [
                  {
                    "label": "원본 불일치 대장",
                    "path": "registers/source-conflict-review.csv"
                  }
                ],
                "source_file": "registers/source-conflict-review.csv"
              },
              {
                "id": "source:SOURCE-XML",
                "title": "복원 해석과 TIA 결과",
                "relationship": "global",
                "observation": "426 LAD 원본 XML 복원; 상수/일부 참조 이름 미해석",
                "next_check": "TIA에서 프로젝트 복원·블록 비교·컴파일·오프라인 실행 검증",
                "status": "원인·해소 미확정",
                "links": [
                  {
                    "label": "원본 불일치 대장",
                    "path": "registers/source-conflict-review.csv"
                  }
                ],
                "source_file": "registers/source-conflict-review.csv"
              },
              {
                "id": "identity:P22",
                "title": "GSS · 동일성·제어 경계",
                "relationship": "identity",
                "observation": "PLC 대응 미확정 · 설비 카드·제어 주체·디코팅 연동 신호 확인",
                "next_check": "명판·실물 설비ID·위치·본체/구동부·제어반/전용 제어기·P&ID 연결과 현재 I/O를 대조합니다. 태그 일치나 역할 후보만으로 실물 동일성을 확정하지 않습니다.",
                "status": "PLC 대응 미확정",
                "links": [
                  {
                    "label": "실물 대응 작업지",
                    "path": "priority-guides/P22.html"
                  },
                  {
                    "label": "수리 판단 작업지",
                    "path": "repair-guides/P22.html"
                  }
                ],
                "source_file": "registers/priority-equipment.csv"
              }
            ]
          },
          "steps": [
            {
              "step_id": "identity",
              "requirements": [
                {
                  "owner": "현장·설비 자료",
                  "work": "명판·설비 카드 ID·위치·본체/구동부·제어반·전용 제어기의 식별 근거와 사진 위치를 기록합니다."
                },
                {
                  "owner": "제작사·설계 자료",
                  "work": "P&ID 연결과 해당 본체/전용 제어기의 모델·승인 개정본·I/O 목록을 확보한 후 대응을 대조합니다. 다른 장치의 태그를 대신 배정하지 않습니다."
                }
              ],
              "source_links": [
                {
                  "label": "레시피·설정값·전원 복귀의 다른 쓰기 확인",
                  "path": "recipe-settings.html#profile-P22"
                },
                {
                  "label": "HMI 기존 태그·주소·표시/요청 연결 확인",
                  "path": "hmi-transfer.html#profile-P22"
                },
                {
                  "label": "이 단계의 수리 판단",
                  "path": "repair-guides/P22.html#boundary"
                }
              ],
              "reviews": [
                {
                  "id": "identity:P22",
                  "title": "GSS · 동일성·제어 경계",
                  "relationship": "identity",
                  "observation": "PLC 대응 미확정 · 설비 카드·제어 주체·디코팅 연동 신호 확인",
                  "next_check": "명판·실물 설비ID·위치·본체/구동부·제어반/전용 제어기·P&ID 연결과 현재 I/O를 대조합니다. 태그 일치나 역할 후보만으로 실물 동일성을 확정하지 않습니다.",
                  "status": "PLC 대응 미확정",
                  "links": [
                    {
                      "label": "실물 대응 작업지",
                      "path": "priority-guides/P22.html"
                    },
                    {
                      "label": "수리 판단 작업지",
                      "path": "repair-guides/P22.html"
                    }
                  ],
                  "source_file": "registers/priority-equipment.csv"
                }
              ]
            },
            {
              "step_id": "local",
              "requirements": [
                {
                  "owner": "현장·알람 이력",
                  "work": "발생 위치·시각·본체 증상과 주변 장치의 상태를 별도로 기록하고 전용 제어기의 최초 알람과 비교합니다."
                },
                {
                  "owner": "제작사·해당 제어기",
                  "work": "전용 매뉴얼의 수치·허용값·점검 기준과 실제 모델/개정을 대조합니다. GME 연동은 확인된 접속 자료가 있을 때만 연결합니다."
                }
              ],
              "source_links": [
                {
                  "label": "레시피·설정값·전원 복귀의 다른 쓰기 확인",
                  "path": "recipe-settings.html#profile-P22"
                },
                {
                  "label": "HMI 기존 태그·주소·표시/요청 연결 확인",
                  "path": "hmi-transfer.html#profile-P22"
                },
                {
                  "label": "이 단계의 수리 판단",
                  "path": "repair-guides/P22.html#boundary"
                }
              ],
              "reviews": []
            },
            {
              "step_id": "recovery",
              "requirements": [
                {
                  "owner": "현장·제작사 자료",
                  "work": "제작사의 해당 모델 복구 기준과 승인된 운전 절차, 실제 수행한 조치, 복구 이후 관찰·연동 결과를 기록합니다. 근거 없는 허용값·재기동 순서를 만들지 않습니다."
                },
                {
                  "owner": "전용 제어기·현장",
                  "work": "해당 제어기의 알람·복구 기준·연동 접속이 확인된 근거를 사용합니다. GME 신호와의 관계는 자료 확인 전입니다."
                }
              ],
              "source_links": [
                {
                  "label": "레시피·설정값·전원 복귀의 다른 쓰기 확인",
                  "path": "recipe-settings.html#profile-P22"
                },
                {
                  "label": "HMI 기존 태그·주소·표시/요청 연결 확인",
                  "path": "hmi-transfer.html#profile-P22"
                },
                {
                  "label": "이 단계의 수리 판단",
                  "path": "repair-guides/P22.html#recovery"
                }
              ],
              "reviews": []
            }
          ],
          "circuit_equipment": null,
          "circuit_distinction": null,
          "circuit_pages": [],
          "construction_boundary": null,
          "construction_pages": [],
          "field_verified": false
        }
      },
      {
        "key": "P23",
        "name": "85톤로(압연)",
        "reference_plc_id": "",
        "boundary": "identity_unresolved",
        "identity_confirmed": false,
        "field_verified": false,
        "signals": [],
        "steps": [
          {
            "id": "identity",
            "title": "설비와 제어 주체 식별",
            "observe": "명판·설비 카드ID·위치·제어반·전용 제어기·자료 개정을 기록합니다.",
            "compare": "SEJIN 배치도·P&ID 연결과 실제 투입·배출·가스·공기·연동 경계를 대조합니다.",
            "next": "동일성 확인 후 해당 제어기의 I/O·알람·승인된 운전 순서 자료를 연결합니다.",
            "common": "boundary"
          },
          {
            "id": "local",
            "title": "본체 증상과 주변 설비 정지 구분",
            "observe": "발생 위치·시각·누설·막힘·온도·압력·소음 등 관찰 사실과 주변 설비 상태를 기록합니다.",
            "compare": "전용 제어기의 최초 알람과 상하류 요청·응답의 변화를 대조합니다. 수치·허용값·점검 주기는 제작사 근거가 필요합니다.",
            "next": "본체 이상과 구동부·계측·공통 정지의 영향을 분리합니다. 자료가 없는 장치의 제어 조건을 대신 만들지 않습니다.",
            "common": "boundary"
          },
          {
            "id": "recovery",
            "title": "복구 판단과 필요한 자료",
            "observe": "관찰 결과·조치·제작사 기준·원인 해소·전용 제어기 알람·승인된 복구 결과를 기록합니다.",
            "compare": "GME 공통 신호는 해당 설비와의 연동이 확인된 경우에만 함께 사용합니다.",
            "next": "확인 전 항목과 추가 사진·기계도면·전기도면·전용 매뉴얼을 명시하고 완료 판정을 유보합니다.",
            "common": "recovery"
          }
        ],
        "manual": "repair-guides/P23.html",
        "blank_template": "registers/repair-observation-P23.json",
        "evidence_plan": {
          "scope": "Evidence collection order; no new control conditions or automatic verification",
          "sources": {
            "registers/repair-decision.json": "3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f",
            "registers/evidence-review.json": "dfbfbfef9f82c0e8c3f2251d139e4c3dc428f2b3781cd81ed66418ab5862e99f",
            "registers/electrical-trace.json": "c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039",
            "registers/construction-reference.json": "6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0",
            "registers/alarm-recovery.json": "91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802",
            "registers/burner-interface.json": "f27c14a85d745fdb864b31864f6744ac58dac1d34b45c951042249c5f210fdfd",
            "registers/process-measurement.json": "9b380642c5c206d27d3f3ef403b47322d8ecb67b32f187341ad0a747d7a3b08b",
            "registers/sensor-measurement.json": "4b8c357c803e7b429766d54a87bf49bb5dd25343a9797b44b5702df93440c7a3",
            "registers/regulation-manual.json": "3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe",
            "registers/encoder-position.json": "2f73fa3245f3bb3af1a90b7244247bf422993b8868768a2dfbf127732c336e05",
            "registers/hmi-transfer.json": "235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f",
            "registers/recipe-settings.json": "ff920bfff996cd4fe9eaff4789593cbd30f2a9252c88bf1cb48a148a96a4d81c",
            "registers/body-manual.json": "0e8071196565fdffb29ae81fa3d24e567c95fd254355e5d71e887bc24ac189a4",
            "registers/unresolved-identity.json": "28d15988a3c23ce56a6142636a409e65cdfaf6575662da71d9f0d4636646ea21"
          },
          "preflight": {
            "requirements": [
              {
                "owner": "현장·설비 자료",
                "work": "명판·실물 설비 ID·위치·본체와 구동부·제어 주체를 먼저 대조하고 사진/자료 위치를 기록합니다."
              },
              {
                "owner": "제작사·전용 제어기",
                "work": "해당 설비의 제어 주체·모델·I/O·알람·승인된 운전 자료를 식별합니다. PLC 대응 미확정 또는 본체 후보에는 다른 장치의 제어 조건을 부여하지 않습니다."
              }
            ],
            "reviews": [
              {
                "id": "source:BASELINE",
                "title": "백업 파일명과 내부 프로젝트 날짜",
                "relationship": "global",
                "observation": "GME_20250506.zap18 내부 GME_20250605.ap18; 2026-10-01은 보관 일자",
                "next_check": "온라인 PLC 및 현재 엔지니어링 프로젝트와 비교",
                "status": "원인·해소 미확정",
                "links": [
                  {
                    "label": "원본 불일치 대장",
                    "path": "registers/source-conflict-review.csv"
                  }
                ],
                "source_file": "registers/source-conflict-review.csv"
              },
              {
                "id": "source:POWER",
                "title": "설치 전력·도면 세대",
                "relationship": "global",
                "observation": "2013 P&ID 355kW / 2024~2025 전기 463kW",
                "next_check": "설치·개조 내역과 명판 기준 확정",
                "status": "원인·해소 미확정",
                "links": [
                  {
                    "label": "원본 불일치 대장",
                    "path": "registers/source-conflict-review.csv"
                  }
                ],
                "source_file": "registers/source-conflict-review.csv"
              },
              {
                "id": "source:VOLTAGE",
                "title": "주전원 표기",
                "relationship": "global",
                "observation": "전기 표지 440Vac / 일부 인덱스 제목 400V",
                "next_check": "현장 공급 및 실제 회로/명판 확인",
                "status": "원인·해소 미확정",
                "links": [
                  {
                    "label": "원본 불일치 대장",
                    "path": "registers/source-conflict-review.csv"
                  }
                ],
                "source_file": "registers/source-conflict-review.csv"
              },
              {
                "id": "source:ADDRESS",
                "title": "현재 주소와 과거 주석",
                "relationship": "global",
                "observation": "심볼 Address와 설명에 남은 옛 E/A 주소가 다름",
                "next_check": "Address 및 실제 모듈/배선으로 대조",
                "status": "원인·해소 미확정",
                "links": [
                  {
                    "label": "원본 불일치 대장",
                    "path": "registers/source-conflict-review.csv"
                  }
                ],
                "source_file": "registers/source-conflict-review.csv"
              },
              {
                "id": "source:SOURCE-XML",
                "title": "복원 해석과 TIA 결과",
                "relationship": "global",
                "observation": "426 LAD 원본 XML 복원; 상수/일부 참조 이름 미해석",
                "next_check": "TIA에서 프로젝트 복원·블록 비교·컴파일·오프라인 실행 검증",
                "status": "원인·해소 미확정",
                "links": [
                  {
                    "label": "원본 불일치 대장",
                    "path": "registers/source-conflict-review.csv"
                  }
                ],
                "source_file": "registers/source-conflict-review.csv"
              },
              {
                "id": "identity:P23",
                "title": "85톤로(압연) · 동일성·제어 경계",
                "relationship": "identity",
                "observation": "PLC 대응 미확정 · GME 제어 범위와 상위 공정의 허가·정지 신호 확인",
                "next_check": "명판·실물 설비ID·위치·본체/구동부·제어반/전용 제어기·P&ID 연결과 현재 I/O를 대조합니다. 태그 일치나 역할 후보만으로 실물 동일성을 확정하지 않습니다.",
                "status": "PLC 대응 미확정",
                "links": [
                  {
                    "label": "실물 대응 작업지",
                    "path": "priority-guides/P23.html"
                  },
                  {
                    "label": "수리 판단 작업지",
                    "path": "repair-guides/P23.html"
                  }
                ],
                "source_file": "registers/priority-equipment.csv"
              }
            ]
          },
          "steps": [
            {
              "step_id": "identity",
              "requirements": [
                {
                  "owner": "현장·설비 자료",
                  "work": "명판·설비 카드 ID·위치·본체/구동부·제어반·전용 제어기의 식별 근거와 사진 위치를 기록합니다."
                },
                {
                  "owner": "제작사·설계 자료",
                  "work": "P&ID 연결과 해당 본체/전용 제어기의 모델·승인 개정본·I/O 목록을 확보한 후 대응을 대조합니다. 다른 장치의 태그를 대신 배정하지 않습니다."
                }
              ],
              "source_links": [
                {
                  "label": "레시피·설정값·전원 복귀의 다른 쓰기 확인",
                  "path": "recipe-settings.html#profile-P23"
                },
                {
                  "label": "HMI 기존 태그·주소·표시/요청 연결 확인",
                  "path": "hmi-transfer.html#profile-P23"
                },
                {
                  "label": "이 단계의 수리 판단",
                  "path": "repair-guides/P23.html#boundary"
                }
              ],
              "reviews": [
                {
                  "id": "identity:P23",
                  "title": "85톤로(압연) · 동일성·제어 경계",
                  "relationship": "identity",
                  "observation": "PLC 대응 미확정 · GME 제어 범위와 상위 공정의 허가·정지 신호 확인",
                  "next_check": "명판·실물 설비ID·위치·본체/구동부·제어반/전용 제어기·P&ID 연결과 현재 I/O를 대조합니다. 태그 일치나 역할 후보만으로 실물 동일성을 확정하지 않습니다.",
                  "status": "PLC 대응 미확정",
                  "links": [
                    {
                      "label": "실물 대응 작업지",
                      "path": "priority-guides/P23.html"
                    },
                    {
                      "label": "수리 판단 작업지",
                      "path": "repair-guides/P23.html"
                    }
                  ],
                  "source_file": "registers/priority-equipment.csv"
                }
              ]
            },
            {
              "step_id": "local",
              "requirements": [
                {
                  "owner": "현장·알람 이력",
                  "work": "발생 위치·시각·본체 증상과 주변 장치의 상태를 별도로 기록하고 전용 제어기의 최초 알람과 비교합니다."
                },
                {
                  "owner": "제작사·해당 제어기",
                  "work": "전용 매뉴얼의 수치·허용값·점검 기준과 실제 모델/개정을 대조합니다. GME 연동은 확인된 접속 자료가 있을 때만 연결합니다."
                }
              ],
              "source_links": [
                {
                  "label": "레시피·설정값·전원 복귀의 다른 쓰기 확인",
                  "path": "recipe-settings.html#profile-P23"
                },
                {
                  "label": "HMI 기존 태그·주소·표시/요청 연결 확인",
                  "path": "hmi-transfer.html#profile-P23"
                },
                {
                  "label": "이 단계의 수리 판단",
                  "path": "repair-guides/P23.html#boundary"
                }
              ],
              "reviews": []
            },
            {
              "step_id": "recovery",
              "requirements": [
                {
                  "owner": "현장·제작사 자료",
                  "work": "제작사의 해당 모델 복구 기준과 승인된 운전 절차, 실제 수행한 조치, 복구 이후 관찰·연동 결과를 기록합니다. 근거 없는 허용값·재기동 순서를 만들지 않습니다."
                },
                {
                  "owner": "전용 제어기·현장",
                  "work": "해당 제어기의 알람·복구 기준·연동 접속이 확인된 근거를 사용합니다. GME 신호와의 관계는 자료 확인 전입니다."
                }
              ],
              "source_links": [
                {
                  "label": "레시피·설정값·전원 복귀의 다른 쓰기 확인",
                  "path": "recipe-settings.html#profile-P23"
                },
                {
                  "label": "HMI 기존 태그·주소·표시/요청 연결 확인",
                  "path": "hmi-transfer.html#profile-P23"
                },
                {
                  "label": "이 단계의 수리 판단",
                  "path": "repair-guides/P23.html#recovery"
                }
              ],
              "reviews": []
            }
          ],
          "circuit_equipment": null,
          "circuit_distinction": null,
          "circuit_pages": [],
          "construction_boundary": null,
          "construction_pages": [],
          "field_verified": false
        }
      }
    ],
    "counts": {
      "profiles": 23,
      "signals": 83,
      "steps": 99
    },
    "field_verified": false,
    "repairs_completed": 0,
    "plc_changes": 0,
    "simulator_behavior_tests": "not_rerun"
  },
  "drawing_workspace": {
    "profiles": [
      {
        "key": "P01",
        "plc_id": "BC01",
        "match": "tag",
        "sheets": [
          {
            "id": "oem-18",
            "kind": "OEM 전기",
            "title": "FG 18 · PDF 19",
            "source": "sources/Electrical_Rev2.pdf",
            "page": 19,
            "fg": 18,
            "image": "assets/circuits/FG18.png",
            "extent": "원본 한 페이지",
            "status": "기존 관련 참조 · 실물 동일성 확인 전",
            "revision": "Electrical_Rev2 · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "oem-19",
            "kind": "OEM 전기",
            "title": "FG 19 · PDF 20",
            "source": "sources/Electrical_Rev2.pdf",
            "page": 20,
            "fg": 19,
            "image": "assets/circuits/FG19.png",
            "extent": "원본 한 페이지",
            "status": "기존 관련 참조 · 실물 동일성 확인 전",
            "revision": "Electrical_Rev2 · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "pid",
            "kind": "P&ID",
            "title": "전체 공정 · PDF 1",
            "source": "sources/PID_1684n002I.pdf",
            "page": 1,
            "image": "assets/PID-landscape.png",
            "extent": "전체 도면 · 회전 보기",
            "status": "공정 전체 참고 · 선택 설비의 전용 회로 아님",
            "revision": "1684n002I · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "construction-4",
            "kind": "시공·케이블",
            "title": "시공 PDF 4",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 4,
            "image": "assets/construction/P04.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-5",
            "kind": "시공·케이블",
            "title": "시공 PDF 5",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 5,
            "image": "assets/construction/P05.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-6",
            "kind": "시공·케이블",
            "title": "시공 PDF 6",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 6,
            "image": "assets/construction/P06.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-21",
            "kind": "시공·케이블",
            "title": "시공 PDF 21",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 21,
            "image": "assets/construction/P21.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-51",
            "kind": "시공·케이블",
            "title": "시공 PDF 51",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 51,
            "image": "assets/construction/P51.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-53",
            "kind": "시공·케이블",
            "title": "시공 PDF 53",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 53,
            "image": "assets/construction/P53.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "hmi",
            "kind": "HMI 참고",
            "title": "기존 DECOATER 화면",
            "source": "assets/HMI_DECOATER.png",
            "page": null,
            "image": "assets/HMI_DECOATER.png",
            "extent": "제공된 기존 화면 전체",
            "status": "촬영 당시 표시값 · 현재 운전값 아님",
            "revision": "이미지 · 촬영 시점 미확인"
          }
        ],
        "circuit": {
          "id": "BC01",
          "title": "드럼 투입 컨베이어",
          "sheets": [
            18,
            19
          ],
          "pages": [
            19,
            20
          ],
          "equipment": "FG18: 모터 M02 BC-01, 18AS1 ABB ACS355-03E-08A8-4(4kW), 18QM1·18QS1. 도면 정격은 현장 명판 확인 전 참고값입니다.",
          "distinction": "PLC 출력 1과 인버터 DI1의 실제 기동 입력은 다릅니다. SS-01·18QS1·18QM1의 직렬 접점과 19KA1을 거친 회로를 별도로 확인합니다.",
          "paths": [
            {
              "signal": "기동 명령",
              "drawing": "A0.0",
              "backup": "%Q0.0 / start bc01",
              "fg": 19,
              "nodes": [
                "A0.0 (FG136/1 참조)",
                "X1:44 / 2A F(5×20)",
                "SS-01:11→12",
                "X1:45 → XS:1",
                "18QS1 보조접점 → XS:2",
                "18QM1 보조접점",
                "19KA1 코일 A1→A2 / 0V"
              ],
              "destination": "FG18: +24V 단자9 → 19KA1 접점1→9 → 인버터 단자12(DI1 START).",
              "check": "Q0.0=1인데 DI1이 없으면 직렬 회로·19KA1 코일과 접점을 구간별로 확인합니다. PLC 로직 허가와 현장 접점 허가를 함께 기록합니다.",
              "native_symbol_references": [
                {
                  "network": 1785,
                  "uid": "230",
                  "block": "allarms 1",
                  "title": "bc01",
                  "file": "sources/decoded-original/0422-FlgNet.xml"
                },
                {
                  "network": 1935,
                  "uid": "211",
                  "block": "motors 1",
                  "title": "bc01",
                  "file": "sources/decoded-original/0242-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "운전 응답",
              "drawing": "E0.0",
              "backup": "%I0.0 / bc01_fbk",
              "fg": 18,
              "nodes": [
                "+24Vdc 10.7 → 18AS1 단자17(RUNNING 공통)",
                "18AS1 단자19 → E0.0",
                "FG116/2 PLC 입력 참조"
              ],
              "destination": "PLC 입력 → 내부 Inputs.BC01 run 전달 위치는 현재 복원 자료에서 확정하지 못했습니다. 알람 사용 위치는 원본1785입니다.",
              "check": "인버터 RUNNING 출력, PLC I0.0, 내부 응답을 따로 기록합니다. 릴레이 출력의 파라미터 기능·정상 극성은 현재 설정과 대조합니다.",
              "native_symbol_references": [
                {
                  "network": 1018,
                  "uid": "1126",
                  "block": "time work motor",
                  "title": "bc-01",
                  "file": "sources/decoded-original/0308-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "인버터 이상",
              "drawing": "E0.1",
              "backup": "%I0.1 / bc01_all_inv",
              "fg": 18,
              "nodes": [
                "+24Vdc 10.7 → 18AS1 단자20(ALARM 공통)",
                "18AS1 단자21 → E0.1",
                "FG116/2 PLC 입력 참조"
              ],
              "destination": "원본1785는 Inputs.BC01_All_inv를 읽어 Allarm.BC01_INV를 Set/Reset합니다. 물리 입력과 내부 신호의 전체 전달은 미확정입니다.",
              "check": "도면의 ALARM 표기만으로 입력1=고장이라고 확정하지 않습니다. 출력 접점 기능·정상 상태·입력 반전 여부를 확인합니다.",
              "native_symbol_references": []
            },
            {
              "signal": "트립와이어 감시",
              "drawing": "E6.2",
              "backup": "%I6.2 / bc01_tripwire",
              "fg": 19,
              "nodes": [
                "+24Vdc 10.7 → X1:46 / 2A F(5×20)",
                "SS-01:13→14",
                "X1:47 → E6.2",
                "FG122/3 PLC 입력 참조"
              ],
              "destination": "SS-01의 기동 회로 접점11/12와 감시 접점13/14는 점선으로 기계적 연결이 표시됩니다. 원본1786은 내부 trip wire 알람을 관리합니다.",
              "check": "두 접점의 동작·복귀와 PLC 입력을 함께 확인합니다. 내부 시험 모드로 현장 직렬 접점의 허가를 대신할 수 있다고 설명하지 않습니다.",
              "native_symbol_references": []
            },
            {
              "signal": "회전 감시 예비",
              "drawing": "E6.3",
              "backup": "%I6.3 / bc01_prox",
              "fg": 19,
              "nodes": [
                "+24Vdc 10.7 → X1:48 / 2A F(5×20)",
                "SSL-01:13→14",
                "X1:49 → E6.3",
                "FG122/4 PLC 입력 참조"
              ],
              "destination": "FG19의 점선 SPARE 영역에 있습니다. 트립와이어 E6.2와 별도 신호입니다.",
              "check": "도면 존재와 실제 설치·사용을 구분합니다. 예비 입력을 회전 정상 조건이나 안전 스위치 대체 입력으로 지정하지 않습니다.",
              "native_symbol_references": []
            }
          ],
          "networks": [
            1018,
            1785,
            1786,
            1935
          ],
          "pending": [
            "FG136/116/122 PLC 단자 모듈과 현장 배선의 끝점 대조",
            "BC01 물리 입력→Inputs DB의 전달 위치 및 반전 확인",
            "SS-01 두 접점의 정상·트립·복귀 상태와 설치 상태",
            "18AS1 출력 접점 설정 및 현장 명판·파라미터",
            "별도 속도 회로: FG18의 ±PAW288·AI1 단자2/3, FG112/1 참조 확인"
          ]
        },
        "warnings": [
          "시공 PDF21 SS01 CORE=4와 PDF53 3_18 CORE=5G 표기가 다릅니다. 현행 케이블 사양은 확인 전입니다."
        ],
        "identity_verified": false,
        "field_verified": false
      },
      {
        "key": "P02",
        "plc_id": "FN04",
        "match": "tag",
        "sheets": [
          {
            "id": "oem-59",
            "kind": "OEM 전기",
            "title": "FG 59 · PDF 60",
            "source": "sources/Electrical_Rev2.pdf",
            "page": 60,
            "fg": 59,
            "image": "assets/circuits/FG59.png",
            "extent": "원본 한 페이지",
            "status": "기존 관련 참조 · 실물 동일성 확인 전",
            "revision": "Electrical_Rev2 · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "oem-60",
            "kind": "OEM 전기",
            "title": "FG 60 · PDF 61",
            "source": "sources/Electrical_Rev2.pdf",
            "page": 61,
            "fg": 60,
            "image": "assets/circuits/FG60.png",
            "extent": "원본 한 페이지",
            "status": "기존 관련 참조 · 실물 동일성 확인 전",
            "revision": "Electrical_Rev2 · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "pid",
            "kind": "P&ID",
            "title": "전체 공정 · PDF 1",
            "source": "sources/PID_1684n002I.pdf",
            "page": 1,
            "image": "assets/PID-landscape.png",
            "extent": "전체 도면 · 회전 보기",
            "status": "공정 전체 참고 · 선택 설비의 전용 회로 아님",
            "revision": "1684n002I · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "construction-4",
            "kind": "시공·케이블",
            "title": "시공 PDF 4",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 4,
            "image": "assets/construction/P04.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-6",
            "kind": "시공·케이블",
            "title": "시공 PDF 6",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 6,
            "image": "assets/construction/P06.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-48",
            "kind": "시공·케이블",
            "title": "시공 PDF 48",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 48,
            "image": "assets/construction/P48.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-52",
            "kind": "시공·케이블",
            "title": "시공 PDF 52",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 52,
            "image": "assets/construction/P52.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "hmi",
            "kind": "HMI 참고",
            "title": "기존 DECOATER 화면",
            "source": "assets/HMI_DECOATER.png",
            "page": null,
            "image": "assets/HMI_DECOATER.png",
            "extent": "제공된 기존 화면 전체",
            "status": "촬영 당시 표시값 · 현재 운전값 아님",
            "revision": "이미지 · 촬영 시점 미확인"
          }
        ],
        "circuit": {
          "id": "FN04",
          "title": "집진 흡입 팬",
          "sheets": [
            59,
            60
          ],
          "pages": [
            60,
            61
          ],
          "equipment": "FG59: 59AS1 ABB ACS580-01-293A-4(160kW) 출력에서 M31 FN-04와 M36 FN-04A 두 모터(도면 각75kW·123A)로 분기합니다. 두 모터의 실물·설비 카드 관계는 미확인입니다.",
          "distinction": "FN04 PLC 태그 하나를 단일 모터로 해석하면 안 됩니다. 공동 인버터와 두 분기 차단기·개폐기·모터를 나눠 진단합니다.",
          "paths": [
            {
              "signal": "기동 명령",
              "drawing": "A17.1",
              "backup": "%Q17.1 / start fn04",
              "fg": 60,
              "nodes": [
                "A17.1 (FG180/1 참조)",
                "X3:124 → X5:14",
                "59QS1 보조접점 → X5:15",
                "59QS2 보조접점 → X5:16",
                "59QM1 보조접점",
                "59QM2 보조접점",
                "59QM3 보조접점",
                "60KA1 코일 A1→A2 / 0V152.4"
              ],
              "destination": "FG59: 인버터 단자10(+24V) → 60KA1 접점1→9 → 단자13(DI1).",
              "check": "Q17.1=1이어도 직렬 접점이 열리면 60KA1·DI1의 기동이 전달되지 않을 수 있습니다. 두 모터 분기와 공통 인버터 허가를 함께 조사합니다.",
              "native_symbol_references": [
                {
                  "network": 1809,
                  "uid": "1068",
                  "block": "allarms 1",
                  "title": "fn04",
                  "file": "sources/decoded-original/0443-FlgNet.xml"
                },
                {
                  "network": 1900,
                  "uid": "1852",
                  "block": "filter",
                  "title": "speed fn-04 at start",
                  "file": "sources/decoded-original/0213-FlgNet.xml"
                },
                {
                  "network": 1965,
                  "uid": "1023",
                  "block": "motors 1",
                  "title": "fn04",
                  "file": "sources/decoded-original/0265-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "운전 응답",
              "drawing": "E28.2",
              "backup": "%I28.2 / fn04_fbk",
              "fg": 59,
              "nodes": [
                "+24Vdc152.5 → 59AS1 단자22(RUNNING 공통)",
                "59AS1 단자24 → X5:7 → X3:107",
                "E28.2 → FG177/3 PLC 입력 참조"
              ],
              "destination": "원본1070 hmi inputs: FN04_Fbk → Inputs.FN04 Run(코일 Part118). 사용 위치1809·1964 등. 원본1085 simulation도 같은 내부 응답을 씁니다.",
              "check": "공통 인버터 RUNNING만으로 두 모터가 각각 정상 회전했다고 판단하지 않습니다. 물리 입력, 내부 응답, 두 모터 관찰을 별도 기록합니다. 입력 전달 블록의 현재 호출과 다른 쓰기 위치도 확인합니다.",
              "native_symbol_references": [
                {
                  "network": 1039,
                  "uid": "2260",
                  "block": "time work motor",
                  "title": "fn-04",
                  "file": "sources/decoded-original/0326-FlgNet.xml"
                },
                {
                  "network": 1070,
                  "uid": "38",
                  "block": "hmi inputs",
                  "title": "",
                  "file": "sources/decoded-original/0397-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "인버터 이상",
              "drawing": "E28.3",
              "backup": "%I28.3 / fn04_all_inv",
              "fg": 59,
              "nodes": [
                "+24Vdc152.5 → 59AS1 단자25(ALARM 공통)",
                "59AS1 단자27 → X5:8 → X3:108",
                "E28.3 → FG177/4 PLC 입력 참조"
              ],
              "destination": "원본1070: FN04_All_inv → Inputs.FN04_All_inv(코일 Part120). 원본1809에서 래치,1965에서 요청 해제.",
              "check": "ALARM 릴레이 기능·현재 정상 극성과 PLC 내부 반전을 확인합니다. 표기 또는 가상 시험의 초기값을 현장 정상값으로 쓰지 않습니다.",
              "native_symbol_references": [
                {
                  "network": 1070,
                  "uid": "80",
                  "block": "hmi inputs",
                  "title": "",
                  "file": "sources/decoded-original/0397-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "속도 설정",
              "drawing": "±PAW336",
              "backup": "%QW336 / fn04_sp",
              "fg": 59,
              "nodes": [
                "+PAW336 → X3:120 → X5:10 → 59AS1 단자2(AI1+)",
                "-PAW336 → X3:121 → X5:11 → 단자3(AGND)",
                "FG180A/1 아날로그 출력 참조"
              ],
              "destination": "도면 AI1은 4–20mA 표기. 원본1689는 Data.SET_PERC_FN04와 FN04_SP를 연결합니다. 변환 명령은 지원 부분 실행 범위 밖입니다.",
              "check": "요청 백분율·PLC 원시 출력·실제 AI1 신호·인버터 주파수의 네 값을 구분합니다. PLC 스케일·인버터 파라미터·허용 풍량을 확인한 뒤 판단합니다.",
              "native_symbol_references": [
                {
                  "network": 1689,
                  "uid": "859",
                  "block": "analog output conversion",
                  "title": "module aspirator fn-04",
                  "file": "sources/decoded-original/0470-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "전류 전달",
              "drawing": "±PEW394",
              "backup": "%IW394 / fn04_current",
              "fg": 59,
              "nodes": [
                "59AS1 단자8(AO2) → X5:12 → X3:122 → +PEW394",
                "단자9(AGND) → X5:13 → X3:123 → -PEW394",
                "FG172/1·2 아날로그 입력 참조"
              ],
              "destination": "원본1071: FN04_Current → Inputs.FN04_Absorption(Part123). 변환 제목 fn-02 aspirator와 실제 FN04 신호의 불일치는 계속 확인합니다.",
              "check": "공통 인버터의 전달값을 각 모터 개별 전류라고 단정하지 않습니다. AO2 기능과 환산 범위·HMI 표시 단위를 대조합니다.",
              "native_symbol_references": [
                {
                  "network": 1071,
                  "uid": "130",
                  "block": "hmi inputs",
                  "title": "analog",
                  "file": "sources/decoded-original/0398-FlgNet.xml"
                },
                {
                  "network": 1770,
                  "uid": "1484",
                  "block": "analog input conversion",
                  "title": "fn-02 aspirator",
                  "file": "sources/decoded-original/0518-FlgNet.xml"
                }
              ]
            }
          ],
          "networks": [
            1039,
            1070,
            1071,
            1085,
            1689,
            1770,
            1809,
            1900,
            1964,
            1965
          ],
          "pending": [
            "Q17.1→60KA1 명령 회로와 FG180 출력 모듈·현재 배선 대조",
            "백업 Q4.2 spare_0와 과거 설명의 관계: 기존 FN04 자료 불일치 유지",
            "M31 FN-04와 M36 FN-04A 실물·설비 카드·정비 이력을 별도 식별",
            "두 분기 중 한쪽 차단 시 기동 허가·운전 응답·보호 정책 확인",
            "59AS1 AI1/AO2·RUNNING/ALARM의 현재 파라미터·스케일 확인",
            "hmi inputs와 원본 simulation 블록의 현재 호출 조건·동일 응답 복수 쓰기 확인",
            "1689에서 SET_PERC_FN04를 5~100으로 제한하는 쓰기와 1965의 설정0 정지 조건: 전체 호출·다른 쓰기 순서 확인"
          ]
        },
        "warnings": [
          "C05: 시공 PDF48의 모터 그림 M34/M38·TAG M31/M34·케이블 M31/M36이 혼재합니다. PDF52의 두 케이블 행과 구분하며 실물 대응은 확인 전입니다."
        ],
        "identity_verified": false,
        "field_verified": false
      },
      {
        "key": "P03",
        "plc_id": "",
        "match": "unknown",
        "sheets": [
          {
            "id": "pid",
            "kind": "P&ID",
            "title": "전체 공정 · PDF 1",
            "source": "sources/PID_1684n002I.pdf",
            "page": 1,
            "image": "assets/PID-landscape.png",
            "extent": "전체 도면 · 회전 보기",
            "status": "공정 전체 참고 · 선택 설비의 전용 회로 아님",
            "revision": "1684n002I · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "hmi",
            "kind": "HMI 참고",
            "title": "기존 DECOATER 화면",
            "source": "assets/HMI_DECOATER.png",
            "page": null,
            "image": "assets/HMI_DECOATER.png",
            "extent": "제공된 기존 화면 전체",
            "status": "촬영 당시 표시값 · 현재 운전값 아님",
            "revision": "이미지 · 촬영 시점 미확인"
          }
        ],
        "circuit": null,
        "warnings": [],
        "identity_verified": false,
        "field_verified": false
      },
      {
        "key": "P04",
        "plc_id": "",
        "match": "unknown",
        "sheets": [
          {
            "id": "pid",
            "kind": "P&ID",
            "title": "전체 공정 · PDF 1",
            "source": "sources/PID_1684n002I.pdf",
            "page": 1,
            "image": "assets/PID-landscape.png",
            "extent": "전체 도면 · 회전 보기",
            "status": "공정 전체 참고 · 선택 설비의 전용 회로 아님",
            "revision": "1684n002I · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "hmi",
            "kind": "HMI 참고",
            "title": "기존 DECOATER 화면",
            "source": "assets/HMI_DECOATER.png",
            "page": null,
            "image": "assets/HMI_DECOATER.png",
            "extent": "제공된 기존 화면 전체",
            "status": "촬영 당시 표시값 · 현재 운전값 아님",
            "revision": "이미지 · 촬영 시점 미확인"
          }
        ],
        "circuit": null,
        "warnings": [],
        "identity_verified": false,
        "field_verified": false
      },
      {
        "key": "P05",
        "plc_id": "PV01",
        "match": "tag",
        "sheets": [
          {
            "id": "oem-69",
            "kind": "OEM 전기",
            "title": "FG 69 · PDF 70",
            "source": "sources/Electrical_Rev2.pdf",
            "page": 70,
            "fg": 69,
            "image": "assets/circuits/FG69.png",
            "extent": "원본 한 페이지",
            "status": "기존 관련 참조 · 실물 동일성 확인 전",
            "revision": "Electrical_Rev2 · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "oem-70",
            "kind": "OEM 전기",
            "title": "FG 70 · PDF 71",
            "source": "sources/Electrical_Rev2.pdf",
            "page": 71,
            "fg": 70,
            "image": "assets/circuits/FG70.png",
            "extent": "원본 한 페이지",
            "status": "기존 관련 참조 · 실물 동일성 확인 전",
            "revision": "Electrical_Rev2 · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "oem-124",
            "kind": "OEM 전기",
            "title": "FG 124 · PDF 125",
            "source": "sources/Electrical_Rev2.pdf",
            "page": 125,
            "fg": 124,
            "image": "assets/circuits/FG124.png",
            "extent": "원본 한 페이지",
            "status": "기존 관련 참조 · 실물 동일성 확인 전",
            "revision": "Electrical_Rev2 · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "oem-125",
            "kind": "OEM 전기",
            "title": "FG 125 · PDF 126",
            "source": "sources/Electrical_Rev2.pdf",
            "page": 126,
            "fg": 125,
            "image": "assets/circuits/FG125.png",
            "extent": "원본 한 페이지",
            "status": "기존 관련 참조 · 실물 동일성 확인 전",
            "revision": "Electrical_Rev2 · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "oem-141",
            "kind": "OEM 전기",
            "title": "FG 141 · PDF 142",
            "source": "sources/Electrical_Rev2.pdf",
            "page": 142,
            "fg": 141,
            "image": "assets/circuits/FG141.png",
            "extent": "원본 한 페이지",
            "status": "기존 관련 참조 · 실물 동일성 확인 전",
            "revision": "Electrical_Rev2 · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "pid",
            "kind": "P&ID",
            "title": "전체 공정 · PDF 1",
            "source": "sources/PID_1684n002I.pdf",
            "page": 1,
            "image": "assets/PID-landscape.png",
            "extent": "전체 도면 · 회전 보기",
            "status": "공정 전체 참고 · 선택 설비의 전용 회로 아님",
            "revision": "1684n002I · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "construction-5",
            "kind": "시공·케이블",
            "title": "시공 PDF 5",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 5,
            "image": "assets/construction/P05.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-6",
            "kind": "시공·케이블",
            "title": "시공 PDF 6",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 6,
            "image": "assets/construction/P06.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-21",
            "kind": "시공·케이블",
            "title": "시공 PDF 21",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 21,
            "image": "assets/construction/P21.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-53",
            "kind": "시공·케이블",
            "title": "시공 PDF 53",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 53,
            "image": "assets/construction/P53.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "hmi",
            "kind": "HMI 참고",
            "title": "기존 DECOATER 화면",
            "source": "assets/HMI_DECOATER.png",
            "page": null,
            "image": "assets/HMI_DECOATER.png",
            "extent": "제공된 기존 화면 전체",
            "status": "촬영 당시 표시값 · 현재 운전값 아님",
            "revision": "이미지 · 촬영 시점 미확인"
          }
        ],
        "circuit": {
          "id": "PV01",
          "title": "드럼 투입 이중 게이트",
          "sheets": [
            69,
            70,
            124,
            125,
            141
          ],
          "pages": [
            70,
            71,
            125,
            126,
            142
          ],
          "equipment": "FG69의 EV01/EV02는69KA1/2 릴레이를 거친110Vac 구동입니다. FG70의 LS01/02/05/06과 PB15 현장 선택기는24Vdc 입력입니다. 도면 MOD.10 입력·MOD.15 출력 단자를 함께 추적합니다.",
          "distinction": "LS02는 FG70 배선·FG124 설명표·백업I8.7에 존재하지만 FG124 배선 선에는 SPARE 점선이 있습니다. 현재 실사용은 미확정입니다. 시공도면 LS01–08을 PLC 위치 입력 여덟 개로 자동 확장하지 않습니다.",
          "paths": [
            {
              "signal": "게이트 A 밸브 명령",
              "drawing": "A5.2",
              "backup": "%Q5.2 / pv-01 gate a",
              "fg": 69,
              "nodes": [
                "FG141: MOD.15 단자13 / A5.2",
                "69KA1 코일A1→A2 / -0Vdc10.6",
                "110Vac9.7 → 69KA1 접점1→9",
                "X1:126 / 2A F(5×20) → EV-01 코일A1",
                "EV-01 A2 → X1:127 → 0Vac9.9"
              ],
              "destination": "원본 네트워크 1915는 현장 선택·자동 요청·maintenance의 출력 경로를 포함합니다. 명령은 열림 밸브 구동이며 닫힘 센서와 다른 신호입니다.",
              "check": "24V PLC 명령·릴레이 코일과110Vac 밸브 전원을 구분합니다. 명령/접점/퓨즈/코일/공압·기계 동작/위치 입력을 순서대로 기록합니다. 출력0을 실제 닫힘 완료로 판단하지 않습니다.",
              "native_symbol_references": [
                {
                  "network": 1090,
                  "uid": "24",
                  "block": "simulation",
                  "title": "pv01",
                  "file": "sources/decoded-original/0410-FlgNet.xml"
                },
                {
                  "network": 1090,
                  "uid": "33",
                  "block": "simulation",
                  "title": "pv01",
                  "file": "sources/decoded-original/0410-FlgNet.xml"
                },
                {
                  "network": 1815,
                  "uid": "1484",
                  "block": "allarms 1",
                  "title": "pv01",
                  "file": "sources/decoded-original/0449-FlgNet.xml"
                },
                {
                  "network": 1815,
                  "uid": "1493",
                  "block": "allarms 1",
                  "title": "pv01",
                  "file": "sources/decoded-original/0449-FlgNet.xml"
                },
                {
                  "network": 1915,
                  "uid": "394",
                  "block": "r1 scraps gate 2",
                  "title": "a 48.4 ev-02 valvecommand",
                  "file": "sources/decoded-original/0279-FlgNet.xml"
                },
                {
                  "network": 1921,
                  "uid": "37",
                  "block": "r1 scraps gate 2",
                  "title": "pv01",
                  "file": "sources/decoded-original/0286-FlgNet.xml"
                },
                {
                  "network": 1921,
                  "uid": "41",
                  "block": "r1 scraps gate 2",
                  "title": "pv01",
                  "file": "sources/decoded-original/0286-FlgNet.xml"
                },
                {
                  "network": 1921,
                  "uid": "43",
                  "block": "r1 scraps gate 2",
                  "title": "pv01",
                  "file": "sources/decoded-original/0286-FlgNet.xml"
                },
                {
                  "network": 1921,
                  "uid": "47",
                  "block": "r1 scraps gate 2",
                  "title": "pv01",
                  "file": "sources/decoded-original/0286-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "게이트 B 밸브 명령",
              "drawing": "A5.3",
              "backup": "%Q5.3 / pv-01 gate b ev",
              "fg": 69,
              "nodes": [
                "FG141: MOD.15 단자14 / A5.3",
                "69KA2 코일A1→A2 / -0Vdc10.6",
                "110Vac9.7 → 69KA2 접점1→9",
                "X1:128 / 2A F(5×20) → EV-02 코일A1",
                "EV-02 A2 → X1:129 → 0Vac9.9"
              ],
              "destination": "원본 네트워크 1915는 현장 선택·자동 요청·maintenance의 출력 경로를 포함합니다. 명령은 열림 밸브 구동이며 닫힘 센서와 다른 신호입니다.",
              "check": "24V PLC 명령·릴레이 코일과110Vac 밸브 전원을 구분합니다. 명령/접점/퓨즈/코일/공압·기계 동작/위치 입력을 순서대로 기록합니다. 출력0을 실제 닫힘 완료로 판단하지 않습니다.",
              "native_symbol_references": [
                {
                  "network": 1090,
                  "uid": "42",
                  "block": "simulation",
                  "title": "pv01",
                  "file": "sources/decoded-original/0410-FlgNet.xml"
                },
                {
                  "network": 1090,
                  "uid": "44",
                  "block": "simulation",
                  "title": "pv01",
                  "file": "sources/decoded-original/0410-FlgNet.xml"
                },
                {
                  "network": 1816,
                  "uid": "30",
                  "block": "allarms 1",
                  "title": "pv01",
                  "file": "sources/decoded-original/0450-FlgNet.xml"
                },
                {
                  "network": 1816,
                  "uid": "32",
                  "block": "allarms 1",
                  "title": "pv01",
                  "file": "sources/decoded-original/0450-FlgNet.xml"
                },
                {
                  "network": 1915,
                  "uid": "390",
                  "block": "r1 scraps gate 2",
                  "title": "a 48.4 ev-02 valvecommand",
                  "file": "sources/decoded-original/0279-FlgNet.xml"
                },
                {
                  "network": 1922,
                  "uid": "89",
                  "block": "r1 scraps gate 2",
                  "title": "pv01",
                  "file": "sources/decoded-original/0287-FlgNet.xml"
                },
                {
                  "network": 1922,
                  "uid": "92",
                  "block": "r1 scraps gate 2",
                  "title": "pv01",
                  "file": "sources/decoded-original/0287-FlgNet.xml"
                },
                {
                  "network": 1922,
                  "uid": "94",
                  "block": "r1 scraps gate 2",
                  "title": "pv01",
                  "file": "sources/decoded-original/0287-FlgNet.xml"
                },
                {
                  "network": 1922,
                  "uid": "97",
                  "block": "r1 scraps gate 2",
                  "title": "pv01",
                  "file": "sources/decoded-original/0287-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "게이트 A 열림 위치",
              "drawing": "E8.6",
              "backup": "%I8.6 / ev01_open",
              "fg": 70,
              "nodes": [
                "+24Vdc10.7 → X1:130 / 2A F(5×20)",
                "LS-01 접점13→14",
                "X1:131 → E8.6",
                "FG124: MOD.10 단자7"
              ],
              "destination": "원본 네트워크 1921는 물리 입력·내부 Inputs와 출력 상태를 이용한 MEM_OPEN/MEM_CLOSE의 Set·Reset을 포함합니다. 처리된 A 열림 이름은 Inputs.FC GATE A OPEN입니다. 입력→내부 전달의 전체 호출은 확인 전입니다.",
              "check": "원시 센서, 출력 명령, 위치 기억, 처리 입력, 알람을 따로 기록합니다. 도면 접점 형식만으로 설치 상태·정상 위치·입력 반전을 확정하지 않습니다.",
              "native_symbol_references": [
                {
                  "network": 1921,
                  "uid": "38",
                  "block": "r1 scraps gate 2",
                  "title": "pv01",
                  "file": "sources/decoded-original/0286-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "게이트 A 닫힘 위치",
              "drawing": "E8.7",
              "backup": "%I8.7 / ev01_close",
              "fg": 70,
              "nodes": [
                "+24Vdc10.7 → X1:132 / 2A F(5×20)",
                "LS-02 접점13→14",
                "X1:133 → E8.7",
                "FG124: MOD.10 단자8"
              ],
              "destination": "원본 네트워크 1921는 물리 입력·내부 Inputs와 출력 상태를 이용한 MEM_OPEN/MEM_CLOSE의 Set·Reset을 포함합니다. FG124 단자8의 배선에는 SPARE 표시가 있어 기존 PV01-LS02 불일치를 유지합니다.",
              "check": "원시 센서, 출력 명령, 위치 기억, 처리 입력, 알람을 따로 기록합니다. 도면 접점 형식만으로 설치 상태·정상 위치·입력 반전을 확정하지 않습니다.",
              "native_symbol_references": [
                {
                  "network": 1921,
                  "uid": "44",
                  "block": "r1 scraps gate 2",
                  "title": "pv01",
                  "file": "sources/decoded-original/0286-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "게이트 B 열림 위치",
              "drawing": "E9.0",
              "backup": "%I9.0 / ev02_open",
              "fg": 70,
              "nodes": [
                "+24Vdc10.7 → X1:134 / 2A F(5×20)",
                "LS-05 접점13→14",
                "X1:135 → E9.0",
                "FG125: MOD.10 단자11"
              ],
              "destination": "원본 네트워크 1922는 물리 입력·내부 Inputs와 출력 상태를 이용한 MEM_OPEN/MEM_CLOSE의 Set·Reset을 포함합니다. 원본의 False 접점이 들어간 가지와 실제 입력·처리 입력을 구분합니다.",
              "check": "원시 센서, 출력 명령, 위치 기억, 처리 입력, 알람을 따로 기록합니다. 도면 접점 형식만으로 설치 상태·정상 위치·입력 반전을 확정하지 않습니다.",
              "native_symbol_references": [
                {
                  "network": 1922,
                  "uid": "40",
                  "block": "r1 scraps gate 2",
                  "title": "pv01",
                  "file": "sources/decoded-original/0287-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "게이트 B 닫힘 위치",
              "drawing": "E9.1",
              "backup": "%I9.1 / ev02_close",
              "fg": 70,
              "nodes": [
                "+24Vdc10.7 → X1:136 / 2A F(5×20)",
                "LS-06 접점13→14",
                "X1:137 → E9.1",
                "FG125: MOD.10 단자12"
              ],
              "destination": "원본 네트워크 1922는 물리 입력·내부 Inputs와 출력 상태를 이용한 MEM_OPEN/MEM_CLOSE의 Set·Reset을 포함합니다. 출력0과 닫힘 응답·기억은 별도 상태입니다.",
              "check": "원시 센서, 출력 명령, 위치 기억, 처리 입력, 알람을 따로 기록합니다. 도면 접점 형식만으로 설치 상태·정상 위치·입력 반전을 확정하지 않습니다.",
              "native_symbol_references": [
                {
                  "network": 1922,
                  "uid": "42",
                  "block": "r1 scraps gate 2",
                  "title": "pv01",
                  "file": "sources/decoded-original/0287-FlgNet.xml"
                },
                {
                  "network": 1922,
                  "uid": "48",
                  "block": "r1 scraps gate 2",
                  "title": "pv01",
                  "file": "sources/decoded-original/0287-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "현장 게이트 A 선택",
              "drawing": "E9.2",
              "backup": "%I9.2 / ev01_sel_open",
              "fg": 70,
              "nodes": [
                "+24Vdc10.7 → X1:138 / 2A F(5×20)",
                "70SB1 PB 접점13→14 → 70SA1 게이트A 선택 접점",
                "X1:139 → E9.2",
                "FG125: MOD.10 단자13"
              ],
              "destination": "원본 네트워크 1914는 해당 선택 입력을 Open EV A 00 요청으로 전달합니다. 최종 밸브 명령은 별도 네트워크입니다.",
              "check": "선택 신호는 위치 센서나 PLC 자동 운전 허가가 아닙니다. PB·선택기·PLC 입력·현장 요청·출력의 전달을 분리합니다.",
              "native_symbol_references": [
                {
                  "network": 1914,
                  "uid": "349",
                  "block": "r1 scraps gate 2",
                  "title": "evr4 scraps discharge door and gates selector pv-01",
                  "file": "sources/decoded-original/0278-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "현장 게이트 B 선택",
              "drawing": "E9.3",
              "backup": "%I9.3 / ev02_sel_open",
              "fg": 70,
              "nodes": [
                "+24Vdc10.7 → X1:138 / 2A F(5×20)",
                "70SB1 PB 접점13→14 → 70SA1 게이트B 선택 접점",
                "X1:140 → E9.3",
                "FG125: MOD.10 단자14"
              ],
              "destination": "원본 네트워크 1914는 해당 선택 입력을 Open EV B 00 요청으로 전달합니다. 최종 밸브 명령은 별도 네트워크입니다.",
              "check": "선택 신호는 위치 센서나 PLC 자동 운전 허가가 아닙니다. PB·선택기·PLC 입력·현장 요청·출력의 전달을 분리합니다.",
              "native_symbol_references": [
                {
                  "network": 1914,
                  "uid": "351",
                  "block": "r1 scraps gate 2",
                  "title": "evr4 scraps discharge door and gates selector pv-01",
                  "file": "sources/decoded-original/0278-FlgNet.xml"
                }
              ]
            }
          ],
          "networks": [
            405,
            1090,
            1815,
            1816,
            1911,
            1913,
            1914,
            1915,
            1921,
            1922
          ],
          "pending": [
            "LS02 실제 설치·사용·예비 처리와 FG124/SPARE 확인",
            "시공도면 ENT2TB2/3의 LS01–08과 OEM 네 센서의 실제 연결 대조",
            "원시·Inputs·MEM·HMI 위치의 전체 전달 및 복수 쓰기 확인",
            "PV01 B 출력의 OFF 가지와 ON 상위 조건, maintenance 명령을 실제 정책과 대조",
            "공압 상실·기계 걸림·출력0 이후 실제 복귀 위치·닫힘 시간은 제작사/현장 근거 필요"
          ]
        },
        "warnings": [],
        "identity_verified": false,
        "field_verified": false
      },
      {
        "key": "P06",
        "plc_id": "RD01",
        "match": "candidate",
        "sheets": [
          {
            "id": "oem-20",
            "kind": "OEM 전기",
            "title": "FG 20 · PDF 21",
            "source": "sources/Electrical_Rev2.pdf",
            "page": 21,
            "fg": 20,
            "image": "assets/circuits/FG20.png",
            "extent": "원본 한 페이지",
            "status": "기존 관련 참조 · 실물 동일성 확인 전",
            "revision": "Electrical_Rev2 · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "oem-21",
            "kind": "OEM 전기",
            "title": "FG 21 · PDF 22",
            "source": "sources/Electrical_Rev2.pdf",
            "page": 22,
            "fg": 21,
            "image": "assets/circuits/FG21.png",
            "extent": "원본 한 페이지",
            "status": "기존 관련 참조 · 실물 동일성 확인 전",
            "revision": "Electrical_Rev2 · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "pid",
            "kind": "P&ID",
            "title": "전체 공정 · PDF 1",
            "source": "sources/PID_1684n002I.pdf",
            "page": 1,
            "image": "assets/PID-landscape.png",
            "extent": "전체 도면 · 회전 보기",
            "status": "공정 전체 참고 · 선택 설비의 전용 회로 아님",
            "revision": "1684n002I · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "construction-4",
            "kind": "시공·케이블",
            "title": "시공 PDF 4",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 4,
            "image": "assets/construction/P04.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-6",
            "kind": "시공·케이블",
            "title": "시공 PDF 6",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 6,
            "image": "assets/construction/P06.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-24",
            "kind": "시공·케이블",
            "title": "시공 PDF 24",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 24,
            "image": "assets/construction/P24.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-51",
            "kind": "시공·케이블",
            "title": "시공 PDF 51",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 51,
            "image": "assets/construction/P51.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-55",
            "kind": "시공·케이블",
            "title": "시공 PDF 55",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 55,
            "image": "assets/construction/P55.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "hmi",
            "kind": "HMI 참고",
            "title": "기존 DECOATER 화면",
            "source": "assets/HMI_DECOATER.png",
            "page": null,
            "image": "assets/HMI_DECOATER.png",
            "extent": "제공된 기존 화면 전체",
            "status": "촬영 당시 표시값 · 현재 운전값 아님",
            "revision": "이미지 · 촬영 시점 미확인"
          }
        ],
        "circuit": {
          "id": "RD01",
          "title": "회전 드럼 구동",
          "sheets": [
            20,
            21
          ],
          "pages": [
            21,
            22
          ],
          "equipment": "FG20: M03 RD-01(도면30kW·50.1A), 20AS1 ABB ACS580-01-062A-4(30kW), 20QM1·20QS1. 킬른 본체와 구동부의 실물 대응은 별도 확인합니다.",
          "distinction": "드럼 인버터 기동, RD01-FAN 냉각팬, EV03 윤활 밸브는 다른 출력과 회로입니다. 드럼 회전과 원료 투입 허가도 별도로 추적합니다.",
          "paths": [
            {
              "signal": "기동 명령",
              "drawing": "A0.1",
              "backup": "%Q0.1 / start rd01",
              "fg": 21,
              "nodes": [
                "A0.1 (FG136/1)",
                "XS:3 → 20QS1 보조접점 → XS:4",
                "20QM1 보조접점",
                "21KA1 코일 A1→A2 / 0Vdc10.6"
              ],
              "destination": "FG20: 20AS1 단자10(+24V) → 21KA1 접점1→9 → 단자13(DI1). 원본1936의 요청·Start RD01과1787의5초 감시를 연결합니다.",
              "check": "PLC 출력, 21KA1 코일·접점과 DI1을 구간별로 비교합니다. 냉각팬 응답·풍량 설정·R2 게이트 조건에 의한 PLC 요청 해제는 진단 작업지에서 확인합니다.",
              "native_symbol_references": [
                {
                  "network": 1787,
                  "uid": "328",
                  "block": "allarms 1",
                  "title": "rd01",
                  "file": "sources/decoded-original/0424-FlgNet.xml"
                },
                {
                  "network": 1936,
                  "uid": "251",
                  "block": "motors 1",
                  "title": "rd01",
                  "file": "sources/decoded-original/0243-FlgNet.xml"
                },
                {
                  "network": 1938,
                  "uid": "270",
                  "block": "motors 1",
                  "title": "rd01",
                  "file": "sources/decoded-original/0244-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "운전 응답",
              "drawing": "E0.2",
              "backup": "%I0.2 / rd01_fbk",
              "fg": 20,
              "nodes": [
                "+24Vdc10.7 → 20AS1 단자22",
                "단자24 → E0.2",
                "PLC 입력 참조 FG116/3"
              ],
              "destination": "원본1787·1936은 내부 Inputs.RD01 run을 사용합니다. 물리 입력→내부 DB의 전체 전달은 미확정입니다.",
              "check": "도면의 릴레이 전원·신호 측과 PLC 입력을 구간별로 비교합니다. 출력 기능·접점 극성·내부 반전은 현재 설정을 확인합니다.",
              "native_symbol_references": [
                {
                  "network": 1019,
                  "uid": "1180",
                  "block": "time work motor",
                  "title": "rd-01",
                  "file": "sources/decoded-original/0309-FlgNet.xml"
                },
                {
                  "network": 1931,
                  "uid": "23",
                  "block": "motors 1",
                  "title": "block load",
                  "file": "sources/decoded-original/0238-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "인버터 이상",
              "drawing": "E0.3",
              "backup": "%I0.3 / rd01_all_inv",
              "fg": 20,
              "nodes": [
                "+24Vdc10.7 → 20AS1 단자25",
                "단자27 → E0.3",
                "PLC 입력 참조 FG116/4"
              ],
              "destination": "원본1787의 RD01_INV 래치와1936의 요청 해제를 추적합니다.",
              "check": "백업 이름과 도면 ALARM 표시를 대조합니다. 정상 입력값을 가정하지 않고 실제 접점·입력·래치 상태를 각각 기록합니다.",
              "native_symbol_references": []
            },
            {
              "signal": "속도 설정",
              "drawing": "±PAW290",
              "backup": "%QW290 / rd01_sp_speed",
              "fg": 20,
              "nodes": [
                "+PAW290 → 20AS1 단자2(AI1+)",
                "-PAW290 → 단자3(AGND)",
                "아날로그 출력 참조 FG112/1"
              ],
              "destination": "드럼 속도 설정. 전체 아날로그 변환·PID·다른 쓰기를 확인합니다.",
              "check": "도면의 4–20mA 표기와 실제 입력 모드·스케일을 대조합니다. 요청 설정, 원시 출력, 전기 신호와 인버터 표시를 분리합니다.",
              "native_symbol_references": [
                {
                  "network": 1684,
                  "uid": "437",
                  "block": "analog output conversion",
                  "title": "rd-01 cylinder",
                  "file": "sources/decoded-original/0465-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "전류 전달",
              "drawing": "±PEW332",
              "backup": "%IW332 / rd01_current",
              "fg": 20,
              "nodes": [
                "20AS1 단자8(AO2) → +PEW332",
                "단자9(AGND) → -PEW332",
                "아날로그 입력 참조 FG109/4"
              ],
              "destination": "원본1071 Part144: RD01_Current → Inputs.RD01_ABSORBPTION.",
              "check": "전류 환산·단위·AO2의 실제 기능과 전체 값 전달을 확인합니다. 도면의 기본 기능만으로 현재 파라미터를 확정하지 않습니다.",
              "native_symbol_references": [
                {
                  "network": 1071,
                  "uid": "148",
                  "block": "hmi inputs",
                  "title": "analog",
                  "file": "sources/decoded-original/0398-FlgNet.xml"
                },
                {
                  "network": 1771,
                  "uid": "1504",
                  "block": "analog input conversion",
                  "title": "rd-01",
                  "file": "sources/decoded-original/0519-FlgNet.xml"
                }
              ]
            }
          ],
          "networks": [
            1019,
            1071,
            1684,
            1771,
            1787,
            1931,
            1936,
            1938,
            1939
          ],
          "pending": [
            "현재 인버터 AI1/AO2·릴레이 설정과 입력→DB 전달 확인",
            "원본1938과 EV03 윤활 출력%Q5.1의 실제 조건·주기 확인",
            "RD01-FAN의 Q0.2·I0.4는 별도 FG22 회로",
            "본체·구동부·냉각팬·윤활 밸브의 설비 카드와 정비 이력을 구분"
          ]
        },
        "warnings": [],
        "identity_verified": false,
        "field_verified": false
      },
      {
        "key": "P07",
        "plc_id": "PV02",
        "match": "tag",
        "sheets": [
          {
            "id": "oem-71",
            "kind": "OEM 전기",
            "title": "FG 71 · PDF 72",
            "source": "sources/Electrical_Rev2.pdf",
            "page": 72,
            "fg": 71,
            "image": "assets/circuits/FG71.png",
            "extent": "원본 한 페이지",
            "status": "기존 관련 참조 · 실물 동일성 확인 전",
            "revision": "Electrical_Rev2 · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "oem-72",
            "kind": "OEM 전기",
            "title": "FG 72 · PDF 73",
            "source": "sources/Electrical_Rev2.pdf",
            "page": 73,
            "fg": 72,
            "image": "assets/circuits/FG72.png",
            "extent": "원본 한 페이지",
            "status": "기존 관련 참조 · 실물 동일성 확인 전",
            "revision": "Electrical_Rev2 · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "oem-125",
            "kind": "OEM 전기",
            "title": "FG 125 · PDF 126",
            "source": "sources/Electrical_Rev2.pdf",
            "page": 126,
            "fg": 125,
            "image": "assets/circuits/FG125.png",
            "extent": "원본 한 페이지",
            "status": "기존 관련 참조 · 실물 동일성 확인 전",
            "revision": "Electrical_Rev2 · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "oem-126",
            "kind": "OEM 전기",
            "title": "FG 126 · PDF 127",
            "source": "sources/Electrical_Rev2.pdf",
            "page": 127,
            "fg": 126,
            "image": "assets/circuits/FG126.png",
            "extent": "원본 한 페이지",
            "status": "기존 관련 참조 · 실물 동일성 확인 전",
            "revision": "Electrical_Rev2 · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "oem-141",
            "kind": "OEM 전기",
            "title": "FG 141 · PDF 142",
            "source": "sources/Electrical_Rev2.pdf",
            "page": 142,
            "fg": 141,
            "image": "assets/circuits/FG141.png",
            "extent": "원본 한 페이지",
            "status": "기존 관련 참조 · 실물 동일성 확인 전",
            "revision": "Electrical_Rev2 · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "pid",
            "kind": "P&ID",
            "title": "전체 공정 · PDF 1",
            "source": "sources/PID_1684n002I.pdf",
            "page": 1,
            "image": "assets/PID-landscape.png",
            "extent": "전체 도면 · 회전 보기",
            "status": "공정 전체 참고 · 선택 설비의 전용 회로 아님",
            "revision": "1684n002I · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "construction-5",
            "kind": "시공·케이블",
            "title": "시공 PDF 5",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 5,
            "image": "assets/construction/P05.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-6",
            "kind": "시공·케이블",
            "title": "시공 PDF 6",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 6,
            "image": "assets/construction/P06.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-24",
            "kind": "시공·케이블",
            "title": "시공 PDF 24",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 24,
            "image": "assets/construction/P24.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-55",
            "kind": "시공·케이블",
            "title": "시공 PDF 55",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 55,
            "image": "assets/construction/P55.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "hmi",
            "kind": "HMI 참고",
            "title": "기존 DECOATER 화면",
            "source": "assets/HMI_DECOATER.png",
            "page": null,
            "image": "assets/HMI_DECOATER.png",
            "extent": "제공된 기존 화면 전체",
            "status": "촬영 당시 표시값 · 현재 운전값 아님",
            "revision": "이미지 · 촬영 시점 미확인"
          }
        ],
        "circuit": {
          "id": "PV02",
          "title": "드럼 배출 이중 게이트",
          "sheets": [
            71,
            72,
            125,
            126,
            141
          ],
          "pages": [
            72,
            73,
            126,
            127,
            142
          ],
          "equipment": "FG71의 EV04/EV05는71KA1/2 릴레이를 거친110Vac 구동입니다. FG72의 LS25/26/29/30과 PB16 현장 선택기는24Vdc 입력입니다.",
          "distinction": "PV02 운전 허가·MC04 응답과 출력 밸브·실제 위치는 별도입니다. 시공도면 ROT1TB1의 EV03/04/05 공유 간선에서 EV03은 RD01 윤활 밸브로 분리합니다.",
          "paths": [
            {
              "signal": "게이트 A 밸브 명령",
              "drawing": "A5.4",
              "backup": "%Q5.4 / pv-02 gate a ev",
              "fg": 71,
              "nodes": [
                "FG141: MOD.15 단자15 / A5.4",
                "71KA1 코일A1→A2 / -0Vdc10.6",
                "110Vac9.7 → 71KA1 접점1→9",
                "X1:141 / 2A F(5×20) → EV-04 코일A1",
                "EV-04 A2 → X1:142 → 0Vac9.9"
              ],
              "destination": "원본 네트워크 1920는 현장 선택·자동 요청·maintenance의 출력 경로를 포함합니다. 명령은 열림 밸브 구동이며 닫힘 센서와 다른 신호입니다.",
              "check": "24V PLC 명령·릴레이 코일과110Vac 밸브 전원을 구분합니다. 명령/접점/퓨즈/코일/공압·기계 동작/위치 입력을 순서대로 기록합니다. 출력0을 실제 닫힘 완료로 판단하지 않습니다.",
              "native_symbol_references": [
                {
                  "network": 1091,
                  "uid": "30",
                  "block": "simulation",
                  "title": "pv02",
                  "file": "sources/decoded-original/0411-FlgNet.xml"
                },
                {
                  "network": 1091,
                  "uid": "32",
                  "block": "simulation",
                  "title": "pv02",
                  "file": "sources/decoded-original/0411-FlgNet.xml"
                },
                {
                  "network": 1817,
                  "uid": "1612",
                  "block": "allarms 1",
                  "title": "pv02",
                  "file": "sources/decoded-original/0451-FlgNet.xml"
                },
                {
                  "network": 1817,
                  "uid": "1621",
                  "block": "allarms 1",
                  "title": "pv02",
                  "file": "sources/decoded-original/0451-FlgNet.xml"
                },
                {
                  "network": 1920,
                  "uid": "733",
                  "block": "r1 scraps gate 2",
                  "title": "a 56.4 ev-05 valvecommand",
                  "file": "sources/decoded-original/0283-FlgNet.xml"
                },
                {
                  "network": 1923,
                  "uid": "37",
                  "block": "r1 scraps gate 2",
                  "title": "pv02",
                  "file": "sources/decoded-original/0288-FlgNet.xml"
                },
                {
                  "network": 1923,
                  "uid": "41",
                  "block": "r1 scraps gate 2",
                  "title": "pv02",
                  "file": "sources/decoded-original/0288-FlgNet.xml"
                },
                {
                  "network": 1923,
                  "uid": "43",
                  "block": "r1 scraps gate 2",
                  "title": "pv02",
                  "file": "sources/decoded-original/0288-FlgNet.xml"
                },
                {
                  "network": 1923,
                  "uid": "47",
                  "block": "r1 scraps gate 2",
                  "title": "pv02",
                  "file": "sources/decoded-original/0288-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "게이트 B 밸브 명령",
              "drawing": "A5.5",
              "backup": "%Q5.5 / pv-02 gate b ev",
              "fg": 71,
              "nodes": [
                "FG141: MOD.15 단자16 / A5.5",
                "71KA2 코일A1→A2 / -0Vdc10.6",
                "110Vac9.7 → 71KA2 접점1→9",
                "X1:143 / 2A F(5×20) → EV-05 코일A1",
                "EV-05 A2 → X1:144 → 0Vac9.9"
              ],
              "destination": "원본 네트워크 1920는 현장 선택·자동 요청·maintenance의 출력 경로를 포함합니다. 명령은 열림 밸브 구동이며 닫힘 센서와 다른 신호입니다.",
              "check": "24V PLC 명령·릴레이 코일과110Vac 밸브 전원을 구분합니다. 명령/접점/퓨즈/코일/공압·기계 동작/위치 입력을 순서대로 기록합니다. 출력0을 실제 닫힘 완료로 판단하지 않습니다.",
              "native_symbol_references": [
                {
                  "network": 1091,
                  "uid": "34",
                  "block": "simulation",
                  "title": "pv02",
                  "file": "sources/decoded-original/0411-FlgNet.xml"
                },
                {
                  "network": 1091,
                  "uid": "36",
                  "block": "simulation",
                  "title": "pv02",
                  "file": "sources/decoded-original/0411-FlgNet.xml"
                },
                {
                  "network": 1818,
                  "uid": "30",
                  "block": "allarms 1",
                  "title": "pv02",
                  "file": "sources/decoded-original/0452-FlgNet.xml"
                },
                {
                  "network": 1818,
                  "uid": "32",
                  "block": "allarms 1",
                  "title": "pv02",
                  "file": "sources/decoded-original/0452-FlgNet.xml"
                },
                {
                  "network": 1920,
                  "uid": "729",
                  "block": "r1 scraps gate 2",
                  "title": "a 56.4 ev-05 valvecommand",
                  "file": "sources/decoded-original/0283-FlgNet.xml"
                },
                {
                  "network": 1924,
                  "uid": "83",
                  "block": "r1 scraps gate 2",
                  "title": "pv02",
                  "file": "sources/decoded-original/0289-FlgNet.xml"
                },
                {
                  "network": 1924,
                  "uid": "86",
                  "block": "r1 scraps gate 2",
                  "title": "pv02",
                  "file": "sources/decoded-original/0289-FlgNet.xml"
                },
                {
                  "network": 1924,
                  "uid": "88",
                  "block": "r1 scraps gate 2",
                  "title": "pv02",
                  "file": "sources/decoded-original/0289-FlgNet.xml"
                },
                {
                  "network": 1924,
                  "uid": "91",
                  "block": "r1 scraps gate 2",
                  "title": "pv02",
                  "file": "sources/decoded-original/0289-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "게이트 A 열림 위치",
              "drawing": "E9.4",
              "backup": "%I9.4 / ev04_open",
              "fg": 72,
              "nodes": [
                "+24Vdc10.7 → X1:145 / 2A F(5×20)",
                "LS-25 접점13→14",
                "X1:146 → E9.4",
                "FG125: MOD.10 단자15"
              ],
              "destination": "원본 네트워크 1923는 물리 입력·내부 Inputs와 출력 상태를 이용한 MEM_OPEN/MEM_CLOSE의 Set·Reset을 포함합니다. 물리·Inputs 두 가지를 기억 Set 조건에서 확인합니다.",
              "check": "원시 센서, 출력 명령, 위치 기억, 처리 입력, 알람을 따로 기록합니다. 도면 접점 형식만으로 설치 상태·정상 위치·입력 반전을 확정하지 않습니다.",
              "native_symbol_references": [
                {
                  "network": 1923,
                  "uid": "38",
                  "block": "r1 scraps gate 2",
                  "title": "pv02",
                  "file": "sources/decoded-original/0288-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "게이트 A 닫힘 위치",
              "drawing": "E9.5",
              "backup": "%I9.5 / ev04_close",
              "fg": 72,
              "nodes": [
                "+24Vdc10.7 → X1:147 / 2A F(5×20)",
                "LS-26 접점13→14",
                "X1:148 → E9.5",
                "FG125: MOD.10 단자16"
              ],
              "destination": "원본 네트워크 1923는 물리 입력·내부 Inputs와 출력 상태를 이용한 MEM_OPEN/MEM_CLOSE의 Set·Reset을 포함합니다. 실제 닫힘과 명령 해제를 구분합니다.",
              "check": "원시 센서, 출력 명령, 위치 기억, 처리 입력, 알람을 따로 기록합니다. 도면 접점 형식만으로 설치 상태·정상 위치·입력 반전을 확정하지 않습니다.",
              "native_symbol_references": [
                {
                  "network": 1923,
                  "uid": "44",
                  "block": "r1 scraps gate 2",
                  "title": "pv02",
                  "file": "sources/decoded-original/0288-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "게이트 B 열림 위치",
              "drawing": "E9.6",
              "backup": "%I9.6 / ev05_open",
              "fg": 72,
              "nodes": [
                "+24Vdc10.7 → X1:149 / 2A F(5×20)",
                "LS-29 접점13→14",
                "X1:150 → E9.6",
                "FG125: MOD.10 단자17"
              ],
              "destination": "원본 네트워크 1924는 물리 입력·내부 Inputs와 출력 상태를 이용한 MEM_OPEN/MEM_CLOSE의 Set·Reset을 포함합니다. 다음 단계 전환과 B 열림 기억을 함께 기록합니다.",
              "check": "원시 센서, 출력 명령, 위치 기억, 처리 입력, 알람을 따로 기록합니다. 도면 접점 형식만으로 설치 상태·정상 위치·입력 반전을 확정하지 않습니다.",
              "native_symbol_references": [
                {
                  "network": 1924,
                  "uid": "38",
                  "block": "r1 scraps gate 2",
                  "title": "pv02",
                  "file": "sources/decoded-original/0289-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "게이트 B 닫힘 위치",
              "drawing": "E9.7",
              "backup": "%I9.7 / ev05_close",
              "fg": 72,
              "nodes": [
                "+24Vdc10.7 → X1:151 / 2A F(5×20)",
                "LS-30 접점13→14",
                "X1:152 → E9.7",
                "FG125: MOD.10 단자18"
              ],
              "destination": "원본 네트워크 1924는 물리 입력·내부 Inputs와 출력 상태를 이용한 MEM_OPEN/MEM_CLOSE의 Set·Reset을 포함합니다. 실제 닫힘과 명령 해제를 구분합니다.",
              "check": "원시 센서, 출력 명령, 위치 기억, 처리 입력, 알람을 따로 기록합니다. 도면 접점 형식만으로 설치 상태·정상 위치·입력 반전을 확정하지 않습니다.",
              "native_symbol_references": [
                {
                  "network": 1924,
                  "uid": "44",
                  "block": "r1 scraps gate 2",
                  "title": "pv02",
                  "file": "sources/decoded-original/0289-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "현장 게이트 A 선택",
              "drawing": "E10.0",
              "backup": "%I10.0 / selector op gate a pv-02",
              "fg": 72,
              "nodes": [
                "+24Vdc10.7 → X1:153 / 2A F(5×20)",
                "72SB1 PB 접점13→14 → 72SA1 게이트A 선택 접점",
                "X1:154 → E10.0",
                "FG126: MOD.10 단자21"
              ],
              "destination": "원본 네트워크 1919는 해당 선택 입력을 Open EV A 00 요청으로 전달합니다. 최종 밸브 명령은 별도 네트워크입니다.",
              "check": "선택 신호는 위치 센서나 PLC 자동 운전 허가가 아닙니다. PB·선택기·PLC 입력·현장 요청·출력의 전달을 분리합니다.",
              "native_symbol_references": [
                {
                  "network": 1919,
                  "uid": "692",
                  "block": "r1 scraps gate 2",
                  "title": "evr4 scraps discharge door and gates selector pv-02",
                  "file": "sources/decoded-original/0282-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "현장 게이트 B 선택",
              "drawing": "E10.1",
              "backup": "%I10.1 / selector op gate b pv-02",
              "fg": 72,
              "nodes": [
                "+24Vdc10.7 → X1:153 / 2A F(5×20)",
                "72SB1 PB 접점13→14 → 72SA1 게이트B 선택 접점",
                "X1:155 → E10.1",
                "FG126: MOD.10 단자22"
              ],
              "destination": "원본 네트워크 1919는 해당 선택 입력을 Open EV B 00 요청으로 전달합니다. 최종 밸브 명령은 별도 네트워크입니다.",
              "check": "선택 신호는 위치 센서나 PLC 자동 운전 허가가 아닙니다. PB·선택기·PLC 입력·현장 요청·출력의 전달을 분리합니다.",
              "native_symbol_references": [
                {
                  "network": 1919,
                  "uid": "694",
                  "block": "r1 scraps gate 2",
                  "title": "evr4 scraps discharge door and gates selector pv-02",
                  "file": "sources/decoded-original/0282-FlgNet.xml"
                }
              ]
            }
          ],
          "networks": [
            405,
            1091,
            1817,
            1818,
            1916,
            1918,
            1919,
            1920,
            1923,
            1924
          ],
          "pending": [
            "시공도면 LS25–32와 OEM 네 위치 센서, 단자·목록 순번 C06 확인",
            "MC04 피드백·유지보수 신호와 게이트 운전 허가의 전체 전달 확인",
            "A/B 게이트 위치·공압·실린더·기억·원시 입력을 시각순으로 대조",
            "전원 재시작의 닫힘 기억 초기화와 실제 위치를 별도로 확인"
          ]
        },
        "warnings": [],
        "identity_verified": false,
        "field_verified": false
      },
      {
        "key": "P08",
        "plc_id": "MC04",
        "match": "tag",
        "sheets": [
          {
            "id": "oem-24",
            "kind": "OEM 전기",
            "title": "FG 24 · PDF 25",
            "source": "sources/Electrical_Rev2.pdf",
            "page": 25,
            "fg": 24,
            "image": "assets/circuits/FG24.png",
            "extent": "원본 한 페이지",
            "status": "기존 관련 참조 · 실물 동일성 확인 전",
            "revision": "Electrical_Rev2 · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "oem-25",
            "kind": "OEM 전기",
            "title": "FG 25 · PDF 26",
            "source": "sources/Electrical_Rev2.pdf",
            "page": 26,
            "fg": 25,
            "image": "assets/circuits/FG25.png",
            "extent": "원본 한 페이지",
            "status": "기존 관련 참조 · 실물 동일성 확인 전",
            "revision": "Electrical_Rev2 · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "pid",
            "kind": "P&ID",
            "title": "전체 공정 · PDF 1",
            "source": "sources/PID_1684n002I.pdf",
            "page": 1,
            "image": "assets/PID-landscape.png",
            "extent": "전체 도면 · 회전 보기",
            "status": "공정 전체 참고 · 선택 설비의 전용 회로 아님",
            "revision": "1684n002I · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "construction-4",
            "kind": "시공·케이블",
            "title": "시공 PDF 4",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 4,
            "image": "assets/construction/P04.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-5",
            "kind": "시공·케이블",
            "title": "시공 PDF 5",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 5,
            "image": "assets/construction/P05.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-6",
            "kind": "시공·케이블",
            "title": "시공 PDF 6",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 6,
            "image": "assets/construction/P06.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-51",
            "kind": "시공·케이블",
            "title": "시공 PDF 51",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 51,
            "image": "assets/construction/P51.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-59",
            "kind": "시공·케이블",
            "title": "시공 PDF 59",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 59,
            "image": "assets/construction/P59.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "hmi",
            "kind": "HMI 참고",
            "title": "기존 DECOATER 화면",
            "source": "assets/HMI_DECOATER.png",
            "page": null,
            "image": "assets/HMI_DECOATER.png",
            "extent": "제공된 기존 화면 전체",
            "status": "촬영 당시 표시값 · 현재 운전값 아님",
            "revision": "이미지 · 촬영 시점 미확인"
          }
        ],
        "circuit": {
          "id": "MC04",
          "title": "금속 컨베이어",
          "sheets": [
            24,
            25
          ],
          "pages": [
            25,
            26
          ],
          "equipment": "FG24: M09 MC-04(도면11kW·19.3A), 24AS1 ACS355-03E-31A0-4(15kW), 24QM1·24QS1. FG25의 SS-10 토크 감시는 SPARE 영역입니다.",
          "distinction": "PLC 요청은 VS01 운전 응답·유지보수 신호와 연동되지만, 실제 DI1 전달은 별도 하드웨어 접점을 거칩니다. 예비 토크 입력을 기동 피드백 대신 쓰지 않습니다.",
          "paths": [
            {
              "signal": "기동 명령",
              "drawing": "A0.4",
              "backup": "%Q0.4 / start mc04",
              "fg": 25,
              "nodes": [
                "A0.4 (FG136/1)",
                "XS:9 → 24QS1 보조접점 → XS:10",
                "24QM1 보조접점",
                "25KA1 코일 A1→A2 / 0Vdc10.6"
              ],
              "destination": "FG24: 24AS1 단자9(+24V) → 25KA1 접점1→9 → 단자12(DI1 START). 원본1941의 요청과1791의5초 감시를 연결합니다.",
              "check": "PLC 출력→코일→릴레이→DI1을 확인하고 VS01 인터록에 의한 요청 해제와 전기 회로 전달 실패를 구분합니다.",
              "native_symbol_references": [
                {
                  "network": 1791,
                  "uid": "450",
                  "block": "allarms 1",
                  "title": "mc04",
                  "file": "sources/decoded-original/0428-FlgNet.xml"
                },
                {
                  "network": 1941,
                  "uid": "352",
                  "block": "motors 1",
                  "title": "mc04",
                  "file": "sources/decoded-original/0247-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "운전 응답",
              "drawing": "E0.6",
              "backup": "%I0.6 / mc04_fbk",
              "fg": 24,
              "nodes": [
                "+24Vdc10.7 → 24AS1 단자17",
                "단자19 → E0.6",
                "PLC 입력 참조 FG116/6"
              ],
              "destination": "원본1791·1941의 내부 MC04 운전 응답을 추적합니다. 물리→DB 전달은 미확정입니다.",
              "check": "도면의 릴레이 전원·신호 측과 PLC 입력을 구간별로 비교합니다. 출력 기능·접점 극성·내부 반전은 현재 설정을 확인합니다.",
              "native_symbol_references": [
                {
                  "network": 1022,
                  "uid": "1342",
                  "block": "time work motor",
                  "title": "mc-04",
                  "file": "sources/decoded-original/0312-FlgNet.xml"
                },
                {
                  "network": 1916,
                  "uid": "482",
                  "block": "r1 scraps gate 2",
                  "title": "pv-02 rotary drum discharge valve",
                  "file": "sources/decoded-original/0280-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "인버터 이상",
              "drawing": "E0.7",
              "backup": "%I0.7 / mc04_all_inv",
              "fg": 24,
              "nodes": [
                "+24Vdc10.7 → 24AS1 단자20",
                "단자21 → E0.7",
                "PLC 입력 참조 FG116/7"
              ],
              "destination": "백업 설명에 feedback 표기가 있으나 심볼은 인버터 이상, 도면은 ALARM입니다. 명칭·극성 확인이 필요합니다.",
              "check": "백업 이름과 도면 ALARM 표시를 대조합니다. 정상 입력값을 가정하지 않고 실제 접점·입력·래치 상태를 각각 기록합니다.",
              "native_symbol_references": []
            },
            {
              "signal": "토크 감시 예비",
              "drawing": "E6.5",
              "backup": "%I6.5 / mc04_torque",
              "fg": 25,
              "nodes": [
                "+24Vdc10.7 → X1:54 / 2A F(5×20)",
                "SS-10:11→12",
                "X1:55 → E6.5 → FG122/5"
              ],
              "destination": "FG25 점선 SPARE 영역. 원본1792의 deleted 표기와 실제 사용 여부를 함께 확인합니다.",
              "check": "도면에 있는 신호가 현재 설치·활성 상태라는 뜻은 아닙니다. 현장 설치와 내부 전달·사용 로직을 확인합니다.",
              "native_symbol_references": []
            },
            {
              "signal": "속도 회로 주소 대조",
              "drawing": "±PAW294",
              "backup": "%QW294 / 102a5_spare3",
              "fg": 24,
              "nodes": [
                "+PAW294 → 24AS1 단자2(AI1+)",
                "-PAW294 → 단자3(GND)",
                "아날로그 출력 참조 FG112/1"
              ],
              "destination": "도면은 MC04 인버터의 속도 입력으로 보이지만 백업QW294의 이름은102a5_spare3입니다. 대응·활성 상태는 확정하지 않습니다.",
              "check": "다른 MV04·MC04 아날로그 신호나 과거 주석과 자동 병합하지 않습니다. 현재 출력 주소·배선·명령 쓰기 위치를 확인합니다.",
              "native_symbol_references": [
                {
                  "network": 1693,
                  "uid": "39",
                  "block": "analog output conversion",
                  "title": "mc04",
                  "file": "sources/decoded-original/0474-FlgNet.xml"
                }
              ]
            }
          ],
          "networks": [
            1022,
            1693,
            1791,
            1792,
            1916,
            1941
          ],
          "pending": [
            "SS-10 설치·SPARE 상태와 deleted 알람 사용 확인",
            "QW294 spare 이름과 MC04 도면의 아날로그 입력 대응 확인",
            "Allarm.Maintenance_ON과 Flag.Maintenance_ON을 별도 신호로 추적"
          ]
        },
        "warnings": [],
        "identity_verified": false,
        "field_verified": false
      },
      {
        "key": "P09",
        "plc_id": "VS01",
        "match": "tag",
        "sheets": [
          {
            "id": "oem-27",
            "kind": "OEM 전기",
            "title": "FG 27 · PDF 28",
            "source": "sources/Electrical_Rev2.pdf",
            "page": 28,
            "fg": 27,
            "image": "assets/circuits/FG27.png",
            "extent": "원본 한 페이지",
            "status": "기존 관련 참조 · 실물 동일성 확인 전",
            "revision": "Electrical_Rev2 · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "oem-28",
            "kind": "OEM 전기",
            "title": "FG 28 · PDF 29",
            "source": "sources/Electrical_Rev2.pdf",
            "page": 29,
            "fg": 28,
            "image": "assets/circuits/FG28.png",
            "extent": "원본 한 페이지",
            "status": "기존 관련 참조 · 실물 동일성 확인 전",
            "revision": "Electrical_Rev2 · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "pid",
            "kind": "P&ID",
            "title": "전체 공정 · PDF 1",
            "source": "sources/PID_1684n002I.pdf",
            "page": 1,
            "image": "assets/PID-landscape.png",
            "extent": "전체 도면 · 회전 보기",
            "status": "공정 전체 참고 · 선택 설비의 전용 회로 아님",
            "revision": "1684n002I · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "construction-4",
            "kind": "시공·케이블",
            "title": "시공 PDF 4",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 4,
            "image": "assets/construction/P04.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-6",
            "kind": "시공·케이블",
            "title": "시공 PDF 6",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 6,
            "image": "assets/construction/P06.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-51",
            "kind": "시공·케이블",
            "title": "시공 PDF 51",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 51,
            "image": "assets/construction/P51.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "hmi",
            "kind": "HMI 참고",
            "title": "기존 DECOATER 화면",
            "source": "assets/HMI_DECOATER.png",
            "page": null,
            "image": "assets/HMI_DECOATER.png",
            "extent": "제공된 기존 화면 전체",
            "status": "촬영 당시 표시값 · 현재 운전값 아님",
            "revision": "이미지 · 촬영 시점 미확인"
          }
        ],
        "circuit": {
          "id": "VS01",
          "title": "진동 스크린",
          "sheets": [
            27,
            28
          ],
          "pages": [
            28,
            29
          ],
          "equipment": "FG27: 공통27AS1 ACS355-03E-38A0-4(18.5kW) 출력이 M06 VS-01과 M07 VS-01A 두 모터(도면 각8.3kW·14.6A)로 분기합니다.",
          "distinction": "공통 운전 응답은 두 모터 각각의 회전·진동 정상 보증이 아닙니다. 두 개폐기·분기 차단기·모터를 나눠 확인합니다. 백업 브레이크Q49.5는 이 FG27·28에서 실제 구동 회로를 식별하지 못했습니다.",
          "paths": [
            {
              "signal": "공통 기동 명령",
              "drawing": "A0.6",
              "backup": "%Q0.6 / start vs01",
              "fg": 28,
              "nodes": [
                "A0.6 (FG136/1)",
                "XS:13 → 27QS1 보조접점 → XS:14",
                "XS:15 → 27QS2 보조접점 → XS:16",
                "27QM1 → 27QM2 → 27QM3 보조접점",
                "28KA1 코일 A1→A2 / 0Vdc10.6"
              ],
              "destination": "FG27: 인버터 단자9(+24V) → 28KA1 접점1→9 → 단자12(DI1 START). 원본1943의 요청과1794의2초 감시를 연결합니다.",
              "check": "기동 출력 이후 두 분기 중 어느 접점에서 허가가 끊겼는지 구분합니다. 한쪽 모터만 운전 또는 진동 불균형이면 공통 인버터 응답만 보고 정상 처리하지 않습니다.",
              "native_symbol_references": [
                {
                  "network": 1794,
                  "uid": "558",
                  "block": "allarms 1",
                  "title": "vs01",
                  "file": "sources/decoded-original/0430-FlgNet.xml"
                },
                {
                  "network": 1943,
                  "uid": "386",
                  "block": "motors 1",
                  "title": "vs01",
                  "file": "sources/decoded-original/0248-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "운전 응답",
              "drawing": "E1.1",
              "backup": "%I1.1 / vs01_fbk",
              "fg": 27,
              "nodes": [
                "+24Vdc10.7 → 27AS1 단자17",
                "단자19 → E1.1",
                "PLC 입력 참조 FG117/2"
              ],
              "destination": "공통 인버터 응답입니다. 내부 응답의 전체 전달과 두 모터의 실제 상태를 따로 확인합니다.",
              "check": "도면의 릴레이 전원·신호 측과 PLC 입력을 구간별로 비교합니다. 출력 기능·접점 극성·내부 반전은 현재 설정을 확인합니다.",
              "native_symbol_references": [
                {
                  "network": 1024,
                  "uid": "1450",
                  "block": "time work motor",
                  "title": "vs-01",
                  "file": "sources/decoded-original/0313-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "인버터 이상",
              "drawing": "E1.2",
              "backup": "%I1.2 / vs01_all_inv",
              "fg": 27,
              "nodes": [
                "+24Vdc10.7 → 27AS1 단자20",
                "단자21 → E1.2",
                "PLC 입력 참조 FG117/3"
              ],
              "destination": "원본1794에서 VS01 고장 래치,1943에서 요청 해제를 추적합니다.",
              "check": "백업 이름과 도면 ALARM 표시를 대조합니다. 정상 입력값을 가정하지 않고 실제 접점·입력·래치 상태를 각각 기록합니다.",
              "native_symbol_references": []
            }
          ],
          "networks": [
            1024,
            1794,
            1943,
            1944
          ],
          "pending": [
            "VS-01/VS-01A 두 모터의 실물 관리 관계·개별 정비 이력 확인",
            "각 모터의 회전·기계부·진동과 공통 피드백을 구분",
            "원본1944 제목(off)와 Q49.5 백업 설명 it is no longer there, 실제 브레이크 존재·배선 확인"
          ]
        },
        "warnings": [],
        "identity_verified": false,
        "field_verified": false
      },
      {
        "key": "P10",
        "plc_id": "CC01",
        "match": "candidate",
        "sheets": [
          {
            "id": "pid-detail",
            "kind": "P&ID",
            "title": "CC01 본체 참고 영역",
            "source": "sources/PID_1684n002I.pdf",
            "page": 1,
            "image": "assets/body-pid/CC01.png",
            "extent": "기존 본체 참고 영역 · 주변 설비 포함",
            "status": "P&ID의 PV01–RD01 입구 본체와 디코팅 CC챔버의 역할 대응 후보입니다. 본체 전용 출력·LAD는 미식별이며 주변 구동 신호를 직접 태그로 부여하지 않습니다.",
            "revision": "1684n002I · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "pid",
            "kind": "P&ID",
            "title": "전체 공정 · PDF 1",
            "source": "sources/PID_1684n002I.pdf",
            "page": 1,
            "image": "assets/PID-landscape.png",
            "extent": "전체 도면 · 회전 보기",
            "status": "공정 전체 참고 · 선택 설비의 전용 회로 아님",
            "revision": "1684n002I · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "construction-5",
            "kind": "시공·케이블",
            "title": "시공 PDF 5",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 5,
            "image": "assets/construction/P05.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-6",
            "kind": "시공·케이블",
            "title": "시공 PDF 6",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 6,
            "image": "assets/construction/P06.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-21",
            "kind": "시공·케이블",
            "title": "시공 PDF 21",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 21,
            "image": "assets/construction/P21.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-53",
            "kind": "시공·케이블",
            "title": "시공 PDF 53",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 53,
            "image": "assets/construction/P53.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-64",
            "kind": "시공·케이블",
            "title": "시공 PDF 64",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 64,
            "image": "assets/construction/P64.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "hmi",
            "kind": "HMI 참고",
            "title": "기존 DECOATER 화면",
            "source": "assets/HMI_DECOATER.png",
            "page": null,
            "image": "assets/HMI_DECOATER.png",
            "extent": "제공된 기존 화면 전체",
            "status": "촬영 당시 표시값 · 현재 운전값 아님",
            "revision": "이미지 · 촬영 시점 미확인"
          }
        ],
        "circuit": null,
        "warnings": [],
        "identity_verified": false,
        "field_verified": false
      },
      {
        "key": "P11",
        "plc_id": "BR01",
        "match": "tag",
        "sheets": [
          {
            "id": "oem-97",
            "kind": "OEM 전기",
            "title": "FG 97 · PDF 98",
            "source": "sources/Electrical_Rev2.pdf",
            "page": 98,
            "fg": 97,
            "image": "assets/circuits/FG97.png",
            "extent": "원본 한 페이지",
            "status": "기존 관련 참조 · 실물 동일성 확인 전",
            "revision": "Electrical_Rev2 · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "oem-98",
            "kind": "OEM 전기",
            "title": "FG 98 · PDF 99",
            "source": "sources/Electrical_Rev2.pdf",
            "page": 99,
            "fg": 98,
            "image": "assets/circuits/FG98.png",
            "extent": "원본 한 페이지",
            "status": "기존 관련 참조 · 실물 동일성 확인 전",
            "revision": "Electrical_Rev2 · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "oem-99",
            "kind": "OEM 전기",
            "title": "FG 99 · PDF 100",
            "source": "sources/Electrical_Rev2.pdf",
            "page": 100,
            "fg": 99,
            "image": "assets/circuits/FG99.png",
            "extent": "원본 한 페이지",
            "status": "기존 관련 참조 · 실물 동일성 확인 전",
            "revision": "Electrical_Rev2 · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "oem-100",
            "kind": "OEM 전기",
            "title": "FG 100 · PDF 101",
            "source": "sources/Electrical_Rev2.pdf",
            "page": 101,
            "fg": 100,
            "image": "assets/circuits/FG100.png",
            "extent": "원본 한 페이지",
            "status": "기존 관련 참조 · 실물 동일성 확인 전",
            "revision": "Electrical_Rev2 · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "oem-133",
            "kind": "OEM 전기",
            "title": "FG 133 · PDF 134",
            "source": "sources/Electrical_Rev2.pdf",
            "page": 134,
            "fg": 133,
            "image": "assets/circuits/FG133.png",
            "extent": "원본 한 페이지",
            "status": "기존 관련 참조 · 실물 동일성 확인 전",
            "revision": "Electrical_Rev2 · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "pid",
            "kind": "P&ID",
            "title": "전체 공정 · PDF 1",
            "source": "sources/PID_1684n002I.pdf",
            "page": 1,
            "image": "assets/PID-landscape.png",
            "extent": "전체 도면 · 회전 보기",
            "status": "공정 전체 참고 · 선택 설비의 전용 회로 아님",
            "revision": "1684n002I · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "construction-6",
            "kind": "시공·케이블",
            "title": "시공 PDF 6",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 6,
            "image": "assets/construction/P06.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-64",
            "kind": "시공·케이블",
            "title": "시공 PDF 64",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 64,
            "image": "assets/construction/P64.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "hmi",
            "kind": "HMI 참고",
            "title": "기존 DECOATER 화면",
            "source": "assets/HMI_DECOATER.png",
            "page": null,
            "image": "assets/HMI_DECOATER.png",
            "extent": "제공된 기존 화면 전체",
            "status": "촬영 당시 표시값 · 현재 운전값 아님",
            "revision": "이미지 · 촬영 시점 미확인"
          }
        ],
        "circuit": {
          "id": "BR01",
          "title": "가스 버너 · 외부 제어 인터페이스",
          "sheets": [
            97,
            98,
            99,
            100,
            133
          ],
          "pages": [
            98,
            99,
            100,
            101,
            134
          ],
          "equipment": "FG97/98의24V clean contact 입력8개, FG99의 릴레이 출력5개, FG100의4–20mA 아날로그6개를 추적합니다. 외부 버너반은 도면010-390 TYPE BP N300을 참조합니다.",
          "distinction": "이 자료는 GME PLC와 버너반 사이 인터페이스입니다. 내부 화염 감시·점화·퍼지·가스 밸브 보호·안전 시간의 전체 회로가 아닙니다. 시공도면의 BR01 간선 A–F를 개별 핀으로 자동 배정하지 않습니다.",
          "paths": [
            {
              "signal": "버너 ON",
              "drawing": "E17.0",
              "backup": "%I17.0 / burner on",
              "fg": 97,
              "nodes": [
                "+24Vdc10.7 → X1:372 / 2A F(5×20)",
                "버너 전용반 X/6/2 → KA40 접점 → X/6/3",
                "X1:373 → E17.0 → FG133 MOD.12 단자11"
              ],
              "destination": "원본1854·1865·1866·1868 등 버너 제어와 관련 원시/Inputs/알람의 전체 전달을 확인합니다. 도면 접점명과 PLC 이름을 별도로 기록합니다.",
              "check": "버너반의 상태 접점과 GME 내부 처리·기억·명령을 구분합니다. 이 접점만으로 전체 연소 상태·안전 시퀀스 완료를 판단하지 않습니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.",
              "native_symbol_references": []
            },
            {
              "signal": "버너 LOCKOUT",
              "drawing": "E17.1",
              "backup": "%I17.1 / brurner lock out",
              "fg": 97,
              "nodes": [
                "+24Vdc10.7 → X1:374 / 2A F(5×20)",
                "버너 전용반 X/6/5 → KA41 접점 → X/6/6",
                "X1:375 → E17.1 → FG133 MOD.12 단자12"
              ],
              "destination": "원본1854·1865·1866·1868 등 버너 제어와 관련 원시/Inputs/알람의 전체 전달을 확인합니다. 도면 접점명과 PLC 이름을 별도로 기록합니다.",
              "check": "버너반의 상태 접점과 GME 내부 처리·기억·명령을 구분합니다. 이 접점만으로 전체 연소 상태·안전 시퀀스 완료를 판단하지 않습니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.",
              "native_symbol_references": [
                {
                  "network": 1854,
                  "uid": "166",
                  "block": "burner control",
                  "title": "burner control box fault",
                  "file": "sources/decoded-original/0171-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "버너 IN MODULATION",
              "drawing": "E17.2",
              "backup": "%I17.2 / burner on and ok",
              "fg": 97,
              "nodes": [
                "+24Vdc10.7 → X1:376 / 2A F(5×20)",
                "버너 전용반 X/6/8 → KA41 접점 → X/6/9",
                "X1:377 → E17.2 → FG133 MOD.12 단자13"
              ],
              "destination": "원본1854·1865·1866·1868 등 버너 제어와 관련 원시/Inputs/알람의 전체 전달을 확인합니다. 도면 접점명과 PLC 이름을 별도로 기록합니다.",
              "check": "버너반의 상태 접점과 GME 내부 처리·기억·명령을 구분합니다. 이 접점만으로 전체 연소 상태·안전 시퀀스 완료를 판단하지 않습니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.",
              "native_symbol_references": [
                {
                  "network": 1862,
                  "uid": "480",
                  "block": "burner control",
                  "title": "a 56.6 start high flameburner",
                  "file": "sources/decoded-original/0178-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "가스 최소 압력 접점",
              "drawing": "E17.3",
              "backup": "%I17.3 / min pressure gas",
              "fg": 97,
              "nodes": [
                "+24Vdc10.7 → X1:378 / 2A F(5×20)",
                "버너 전용반 X/6/11 → KA20 접점 → X/6/12",
                "X1:379 → E17.3 → FG133 MOD.12 단자14"
              ],
              "destination": "원본1854·1865·1866·1868 등 버너 제어와 관련 원시/Inputs/알람의 전체 전달을 확인합니다. 도면 접점명과 PLC 이름을 별도로 기록합니다.",
              "check": "압력 접점은 아날로그 압력값·유량값과 다른 신호입니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.",
              "native_symbol_references": []
            },
            {
              "signal": "가스 최대 압력 접점",
              "drawing": "E17.4",
              "backup": "%I17.4 / max pressure gas",
              "fg": 97,
              "nodes": [
                "+24Vdc10.7 → X1:380 / 2A F(5×20)",
                "버너 전용반 X/6/14 → KA21 접점 → X/6/15",
                "X1:381 → E17.4 → FG133 MOD.12 단자15"
              ],
              "destination": "원본1854·1865·1866·1868 등 버너 제어와 관련 원시/Inputs/알람의 전체 전달을 확인합니다. 도면 접점명과 PLC 이름을 별도로 기록합니다.",
              "check": "압력 접점은 아날로그 압력값·유량값과 다른 신호입니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.",
              "native_symbol_references": []
            },
            {
              "signal": "공기 최소 압력 접점",
              "drawing": "E17.5",
              "backup": "%I17.5 / min pressure air",
              "fg": 97,
              "nodes": [
                "+24Vdc10.7 → X1:382 / 2A F(5×20)",
                "버너 전용반 X/6/17 → KA30 접점 → X/6/18",
                "X1:383 → E17.5 → FG133 MOD.12 단자16"
              ],
              "destination": "원본1854·1865·1866·1868 등 버너 제어와 관련 원시/Inputs/알람의 전체 전달을 확인합니다. 도면 접점명과 PLC 이름을 별도로 기록합니다.",
              "check": "압력 접점은 아날로그 압력값·유량값과 다른 신호입니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.",
              "native_symbol_references": []
            },
            {
              "signal": "공기 최대 압력 접점",
              "drawing": "E17.6",
              "backup": "%I17.6 / max pressure air",
              "fg": 98,
              "nodes": [
                "+24Vdc10.7 → X1:384 / 2A F(5×20)",
                "버너 전용반 X/6/20 → KA31 접점 → X/6/21",
                "X1:385 → E17.6 → FG133 MOD.12 단자17"
              ],
              "destination": "원본1854·1865·1866·1868 등 버너 제어와 관련 원시/Inputs/알람의 전체 전달을 확인합니다. 도면 접점명과 PLC 이름을 별도로 기록합니다.",
              "check": "압력 접점은 아날로그 압력값·유량값과 다른 신호입니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.",
              "native_symbol_references": []
            },
            {
              "signal": "고화염 가스 밸브 삽입 응답",
              "drawing": "E17.7",
              "backup": "%I17.7 / high flame gas",
              "fg": 98,
              "nodes": [
                "+24Vdc10.7 → X1:386 / 2A F(5×20)",
                "버너 전용반 X/6/23 → KA50 접점 → X/6/24",
                "X1:387 → E17.7 → FG133 MOD.12 단자18"
              ],
              "destination": "원본1854·1865·1866·1868 등 버너 제어와 관련 원시/Inputs/알람의 전체 전달을 확인합니다. 도면 접점명과 PLC 이름을 별도로 기록합니다.",
              "check": "버너반의 상태 접점과 GME 내부 처리·기억·명령을 구분합니다. 이 접점만으로 전체 연소 상태·안전 시퀀스 완료를 판단하지 않습니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.",
              "native_symbol_references": []
            },
            {
              "signal": "원격 START/STOP",
              "drawing": "A6.5",
              "backup": "%Q6.5 / rem. start/stop burner",
              "fg": 99,
              "nodes": [
                "A6.5 → 99KA1 코일A1→A2 / -0Vdc10.6",
                "버너측 X/220V → X1:388 → 99KA1 접점1→9 → X1:389 → X/1/7"
              ],
              "destination": "원본1866의 명령·래치·시간 조건과 연결합니다. 릴레이 코일 전원과 버너측 접점 회로의 전원은 별도입니다.",
              "check": "PLC 요청을 전용 연소 제어기 시퀀스 완료 또는 화염 확인으로 해석하지 않습니다. 현재 외부 인터록 기능·전압·허가를 전용도면에서 확인합니다.",
              "native_symbol_references": [
                {
                  "network": 1866,
                  "uid": "620",
                  "block": "burner control",
                  "title": "burner start sequence",
                  "file": "sources/decoded-original/0182-FlgNet.xml"
                },
                {
                  "network": 1872,
                  "uid": "1307",
                  "block": "burner control",
                  "title": "burner air range limits",
                  "file": "sources/decoded-original/0188-FlgNet.xml"
                },
                {
                  "network": 1872,
                  "uid": "1312",
                  "block": "burner control",
                  "title": "burner air range limits",
                  "file": "sources/decoded-original/0188-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "최대 필터 온도 인터록",
              "drawing": "A6.6",
              "backup": "%Q6.6 / temperature interlock ok",
              "fg": 99,
              "nodes": [
                "A6.6 → 99KA2 코일A1→A2 / -0Vdc10.6",
                "버너측 X/1/2 → X1:390 → 99KA2 접점1→9 → X1:391 → X/1/4"
              ],
              "destination": "원본1856의 명령·래치·시간 조건과 연결합니다. 릴레이 코일 전원과 버너측 접점 회로의 전원은 별도입니다.",
              "check": "PLC 요청을 전용 연소 제어기 시퀀스 완료 또는 화염 확인으로 해석하지 않습니다. 현재 외부 인터록 기능·전압·허가를 전용도면에서 확인합니다.",
              "native_symbol_references": [
                {
                  "network": 1856,
                  "uid": "154",
                  "block": "burner control",
                  "title": "a 56.3 max.temperaturefilter",
                  "file": "sources/decoded-original/0173-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "버너 알람 리셋",
              "drawing": "A6.7",
              "backup": "%Q6.7 / rst allarm burner",
              "fg": 99,
              "nodes": [
                "A6.7 → 99KA3 코일A1→A2 / -0Vdc10.6",
                "버너측 X/220V → X1:392 → 99KA3 접점1→9 → X1:393 → X/1/10"
              ],
              "destination": "원본1854의 명령·래치·시간 조건과 연결합니다. 릴레이 코일 전원과 버너측 접점 회로의 전원은 별도입니다.",
              "check": "PLC 요청을 전용 연소 제어기 시퀀스 완료 또는 화염 확인으로 해석하지 않습니다. 현재 외부 인터록 기능·전압·허가를 전용도면에서 확인합니다.",
              "native_symbol_references": [
                {
                  "network": 1854,
                  "uid": "181",
                  "block": "burner control",
                  "title": "burner control box fault",
                  "file": "sources/decoded-original/0171-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "고화염 기동 요청",
              "drawing": "A7.0",
              "backup": "%Q7.0 / start high flame",
              "fg": 99,
              "nodes": [
                "A7.0 → 99KA4 코일A1→A2 / -0Vdc10.6",
                "버너측 X/5/11 → X1:394 → 99KA4 접점1→9 → X1:395 → X/5/13"
              ],
              "destination": "원본1862의 명령·래치·시간 조건과 연결합니다. 릴레이 코일 전원과 버너측 접점 회로의 전원은 별도입니다.",
              "check": "PLC 요청을 전용 연소 제어기 시퀀스 완료 또는 화염 확인으로 해석하지 않습니다. 현재 외부 인터록 기능·전압·허가를 전용도면에서 확인합니다.",
              "native_symbol_references": [
                {
                  "network": 1862,
                  "uid": "479",
                  "block": "burner control",
                  "title": "a 56.6 start high flameburner",
                  "file": "sources/decoded-original/0178-FlgNet.xml"
                },
                {
                  "network": 1862,
                  "uid": "481",
                  "block": "burner control",
                  "title": "a 56.6 start high flameburner",
                  "file": "sources/decoded-original/0178-FlgNet.xml"
                },
                {
                  "network": 1862,
                  "uid": "494",
                  "block": "burner control",
                  "title": "a 56.6 start high flameburner",
                  "file": "sources/decoded-original/0178-FlgNet.xml"
                },
                {
                  "network": 1862,
                  "uid": "495",
                  "block": "burner control",
                  "title": "a 56.6 start high flameburner",
                  "file": "sources/decoded-original/0178-FlgNet.xml"
                },
                {
                  "network": 1862,
                  "uid": "503",
                  "block": "burner control",
                  "title": "a 56.6 start high flameburner",
                  "file": "sources/decoded-original/0178-FlgNet.xml"
                },
                {
                  "network": 1863,
                  "uid": "488",
                  "block": "burner control",
                  "title": "enable relay forceed spark",
                  "file": "sources/decoded-original/0179-FlgNet.xml"
                },
                {
                  "network": 1863,
                  "uid": "490",
                  "block": "burner control",
                  "title": "enable relay forceed spark",
                  "file": "sources/decoded-original/0179-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "강제 점화 전환 접점",
              "drawing": "A7.1",
              "backup": "%Q7.1 / foced spark",
              "fg": 99,
              "nodes": [
                "A7.1 → 99KA5 코일A1→A2 / -0Vdc10.6",
                "버너 X/5/2 → X1:396 → 99KA5 단자1",
                "버너 X/220V → X1:397 → 99KA5 단자5",
                "99KA5 단자9 → X1:398 (외부 종착 단자는 이 FG에서 식별되지 않음)"
              ],
              "destination": "원본1863은 Main flame ON 기억과 Tag141을 사용합니다. 도면 제목에는 전환 중3초라고 표시되지만 현재 타이머·전용기능을 별도로 대조합니다.",
              "check": "전환 접점의 역할과 현재 배선은 버너 전용도면을 확인합니다. 일반 PLC의 요청을 점화·가스 안전 시퀀스 전체로 설명하지 않습니다.",
              "native_symbol_references": [
                {
                  "network": 1863,
                  "uid": "495",
                  "block": "burner control",
                  "title": "enable relay forceed spark",
                  "file": "sources/decoded-original/0179-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "가스 서보 위치 전달",
              "drawing": "+PEW360",
              "backup": "%IW360 / br01_gas",
              "fg": 100,
              "nodes": [
                "버너 X1/2/1 → X1:399 → +PEW360 (FG111/1)",
                "버너 X1/2/4 → X1:400 → -100.1 (FG111/0)",
                "실드 X1:402 → 100SCH1"
              ],
              "destination": "FG100은4–20mA 표기입니다. 원본1752의 변환·설정과 관련 DB/HMI 전달을 대조합니다.",
              "check": "물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.",
              "native_symbol_references": [
                {
                  "network": 1071,
                  "uid": "176",
                  "block": "hmi inputs",
                  "title": "analog",
                  "file": "sources/decoded-original/0398-FlgNet.xml"
                },
                {
                  "network": 1752,
                  "uid": "603",
                  "block": "analog input conversion",
                  "title": "gas br-01 - position",
                  "file": "sources/decoded-original/0502-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "가스 서보 설정",
              "drawing": "+PAW308",
              "backup": "%QW308 / br01_gas_sp",
              "fg": 100,
              "nodes": [
                "+PAW308 (FG114/1) → X1:401 → 버너 X1/2/3",
                "공통·리턴은 FG111/114와 버너 전용도면에서 대조"
              ],
              "destination": "FG100은4–20mA 표기입니다. 원본1687의 변환·설정과 관련 DB/HMI 전달을 대조합니다.",
              "check": "물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.",
              "native_symbol_references": [
                {
                  "network": 1687,
                  "uid": "606",
                  "block": "analog output conversion",
                  "title": "br01 burner - gas",
                  "file": "sources/decoded-original/0468-FlgNet.xml"
                },
                {
                  "network": 1687,
                  "uid": "26",
                  "block": "analog output conversion",
                  "title": "br01 burner - gas",
                  "file": "sources/decoded-original/0468-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "공기 서보 위치 전달",
              "drawing": "+PEW362",
              "backup": "%IW362 / br01_air",
              "fg": 100,
              "nodes": [
                "버너 X1/3/1 → X1:403 → +PEW362 (FG111/2)",
                "버너 X1/3/4 → X1:404 → -100.2 (FG111/1)",
                "실드 X1:406 → 100SCH2"
              ],
              "destination": "FG100은4–20mA 표기입니다. 원본1753의 변환·설정과 관련 DB/HMI 전달을 대조합니다.",
              "check": "물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.",
              "native_symbol_references": [
                {
                  "network": 1071,
                  "uid": "178",
                  "block": "hmi inputs",
                  "title": "analog",
                  "file": "sources/decoded-original/0398-FlgNet.xml"
                },
                {
                  "network": 1753,
                  "uid": "623",
                  "block": "analog input conversion",
                  "title": "air br-01 - position",
                  "file": "sources/decoded-original/0503-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "공기 서보 설정",
              "drawing": "+PAW310",
              "backup": "%QW310 / br01_air_sp",
              "fg": 100,
              "nodes": [
                "+PAW310 (FG114/1) → X1:405 → 버너 X1/3/3",
                "공통·리턴은 FG111/114와 버너 전용도면에서 대조"
              ],
              "destination": "FG100은4–20mA 표기입니다. 원본1686의 변환·설정과 관련 DB/HMI 전달을 대조합니다.",
              "check": "물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.",
              "native_symbol_references": [
                {
                  "network": 1686,
                  "uid": "560",
                  "block": "analog output conversion",
                  "title": "br01 burner",
                  "file": "sources/decoded-original/0467-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "가스 유량 FIT2001",
              "drawing": "±PEW364",
              "backup": "%IW364 / br01_flowmeter_gas",
              "fg": 100,
              "nodes": [
                "버너 X1/7/1 → X1:407 → +PEW364 (FG111/4)",
                "버너 X1/7/2 → X1:408 → -PEW364 (FG111/4)",
                "실드 X1:409 → 100SCH3"
              ],
              "destination": "FG100은4–20mA 표기입니다. 원본1754의 변환·설정과 관련 DB/HMI 전달을 대조합니다.",
              "check": "물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.",
              "native_symbol_references": [
                {
                  "network": 1071,
                  "uid": "180",
                  "block": "hmi inputs",
                  "title": "analog",
                  "file": "sources/decoded-original/0398-FlgNet.xml"
                },
                {
                  "network": 1754,
                  "uid": "675",
                  "block": "analog input conversion",
                  "title": "max flow gas - flowmeter",
                  "file": "sources/decoded-original/0504-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "공기 유량 FIT3001",
              "drawing": "±PEW366",
              "backup": "%IW366 / br01_flowmeter_air",
              "fg": 100,
              "nodes": [
                "버너 X1/7/3 → X1:410 → +PEW366 (FG111/5)",
                "버너 X1/7/4 → X1:411 → -PEW366 (FG111/5)",
                "실드 X1:412 → 100SCH4"
              ],
              "destination": "FG100은4–20mA 표기입니다. 원본1755의 변환·설정과 관련 DB/HMI 전달을 대조합니다.",
              "check": "물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.",
              "native_symbol_references": [
                {
                  "network": 1071,
                  "uid": "198",
                  "block": "hmi inputs",
                  "title": "analog",
                  "file": "sources/decoded-original/0398-FlgNet.xml"
                },
                {
                  "network": 1755,
                  "uid": "684",
                  "block": "analog input conversion",
                  "title": "max flow air - flowmeter",
                  "file": "sources/decoded-original/0505-FlgNet.xml"
                }
              ]
            }
          ],
          "networks": [
            1071,
            1686,
            1687,
            1752,
            1753,
            1754,
            1755,
            1830,
            1834,
            1854,
            1856,
            1858,
            1862,
            1863,
            1865,
            1866,
            1868,
            1869,
            1872
          ],
          "pending": [
            "버너 전용010-390 도면과 실제 제어기 모델·개정·현재 기능 확보",
            "FG97 LOCKOUT·IN MODULATION 두 접점 모두 KA41 표기: 제작사 도면/실물 대조 전 이름을 수정하지 않음",
            "압력 입력·서보 최소위치·Lockout·버너 ON·Modulation의 정상 극성·전달 확인",
            "원본1854의 APP M10.2·m491·Tag135/136/137와 리셋 펄스·유지 조건 확인",
            "99KA5/X1:398 외부 종착점, 점화 전환 기능·Tag141 현재 설정 확인",
            "시공도면 BR01F 두 행 C02와 외부반 양단 표찰·핀 대조",
            "서보 설정/위치·가스/공기 유량 환산·단위·전용 안전 제어 경계 확인"
          ]
        },
        "warnings": [],
        "identity_verified": false,
        "field_verified": false
      },
      {
        "key": "P12",
        "plc_id": "AB01",
        "match": "candidate",
        "sheets": [
          {
            "id": "pid-detail",
            "kind": "P&ID",
            "title": "AB01 본체 참고 영역",
            "source": "sources/PID_1684n002I.pdf",
            "page": 1,
            "image": "assets/body-pid/AB01.png",
            "extent": "기존 본체 참고 영역 · 주변 설비 포함",
            "status": "P&ID AB01과 디코팅 재연소로는 역할 대응 후보입니다. 기존 명세의 TC01/TC02 입력 참조는 보존하지만 본체 전용 출력·LAD, 전용010-390 내부 연소 안전순서는 식별/확보 전입니다.",
            "revision": "1684n002I · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "pid",
            "kind": "P&ID",
            "title": "전체 공정 · PDF 1",
            "source": "sources/PID_1684n002I.pdf",
            "page": 1,
            "image": "assets/PID-landscape.png",
            "extent": "전체 도면 · 회전 보기",
            "status": "공정 전체 참고 · 선택 설비의 전용 회로 아님",
            "revision": "1684n002I · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "construction-3",
            "kind": "시공·케이블",
            "title": "시공 PDF 3",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 3,
            "image": "assets/construction/P03.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-6",
            "kind": "시공·케이블",
            "title": "시공 PDF 6",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 6,
            "image": "assets/construction/P06.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-64",
            "kind": "시공·케이블",
            "title": "시공 PDF 64",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 64,
            "image": "assets/construction/P64.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "hmi",
            "kind": "HMI 참고",
            "title": "기존 DECOATER 화면",
            "source": "assets/HMI_DECOATER.png",
            "page": null,
            "image": "assets/HMI_DECOATER.png",
            "extent": "제공된 기존 화면 전체",
            "status": "촬영 당시 표시값 · 현재 운전값 아님",
            "revision": "이미지 · 촬영 시점 미확인"
          }
        ],
        "circuit": null,
        "warnings": [],
        "identity_verified": false,
        "field_verified": false
      },
      {
        "key": "P13",
        "plc_id": "HE01",
        "match": "candidate",
        "sheets": [
          {
            "id": "pid-detail",
            "kind": "P&ID",
            "title": "HE01 본체 참고 영역",
            "source": "sources/PID_1684n002I.pdf",
            "page": 1,
            "image": "assets/body-pid/HE01.png",
            "extent": "기존 본체 참고 영역 · 주변 설비 포함",
            "status": "P&ID HE01과 디코팅 열교환기의 역할 대응 후보입니다. 본체 전용 I/O/HMI/LAD는 미식별이며 시공 구역의 센서와 공유 접속함을 소유 관계로 합치지 않습니다.",
            "revision": "1684n002I · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "pid",
            "kind": "P&ID",
            "title": "전체 공정 · PDF 1",
            "source": "sources/PID_1684n002I.pdf",
            "page": 1,
            "image": "assets/PID-landscape.png",
            "extent": "전체 도면 · 회전 보기",
            "status": "공정 전체 참고 · 선택 설비의 전용 회로 아님",
            "revision": "1684n002I · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "construction-5",
            "kind": "시공·케이블",
            "title": "시공 PDF 5",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 5,
            "image": "assets/construction/P05.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-6",
            "kind": "시공·케이블",
            "title": "시공 PDF 6",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 6,
            "image": "assets/construction/P06.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-56",
            "kind": "시공·케이블",
            "title": "시공 PDF 56",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 56,
            "image": "assets/construction/P56.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-57",
            "kind": "시공·케이블",
            "title": "시공 PDF 57",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 57,
            "image": "assets/construction/P57.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "hmi",
            "kind": "HMI 참고",
            "title": "기존 DECOATER 화면",
            "source": "assets/HMI_DECOATER.png",
            "page": null,
            "image": "assets/HMI_DECOATER.png",
            "extent": "제공된 기존 화면 전체",
            "status": "촬영 당시 표시값 · 현재 운전값 아님",
            "revision": "이미지 · 촬영 시점 미확인"
          }
        ],
        "circuit": null,
        "warnings": [],
        "identity_verified": false,
        "field_verified": false
      },
      {
        "key": "P14",
        "plc_id": "",
        "match": "unknown",
        "sheets": [
          {
            "id": "pid",
            "kind": "P&ID",
            "title": "전체 공정 · PDF 1",
            "source": "sources/PID_1684n002I.pdf",
            "page": 1,
            "image": "assets/PID-landscape.png",
            "extent": "전체 도면 · 회전 보기",
            "status": "공정 전체 참고 · 선택 설비의 전용 회로 아님",
            "revision": "1684n002I · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "hmi",
            "kind": "HMI 참고",
            "title": "기존 DECOATER 화면",
            "source": "assets/HMI_DECOATER.png",
            "page": null,
            "image": "assets/HMI_DECOATER.png",
            "extent": "제공된 기존 화면 전체",
            "status": "촬영 당시 표시값 · 현재 운전값 아님",
            "revision": "이미지 · 촬영 시점 미확인"
          }
        ],
        "circuit": null,
        "warnings": [],
        "identity_verified": false,
        "field_verified": false
      },
      {
        "key": "P15",
        "plc_id": "FN01",
        "match": "tag",
        "sheets": [
          {
            "id": "oem-47",
            "kind": "OEM 전기",
            "title": "FG 47 · PDF 48",
            "source": "sources/Electrical_Rev2.pdf",
            "page": 48,
            "fg": 47,
            "image": "assets/circuits/FG47.png",
            "extent": "원본 한 페이지",
            "status": "기존 관련 참조 · 실물 동일성 확인 전",
            "revision": "Electrical_Rev2 · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "oem-48",
            "kind": "OEM 전기",
            "title": "FG 48 · PDF 49",
            "source": "sources/Electrical_Rev2.pdf",
            "page": 49,
            "fg": 48,
            "image": "assets/circuits/FG48.png",
            "extent": "원본 한 페이지",
            "status": "기존 관련 참조 · 실물 동일성 확인 전",
            "revision": "Electrical_Rev2 · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "pid",
            "kind": "P&ID",
            "title": "전체 공정 · PDF 1",
            "source": "sources/PID_1684n002I.pdf",
            "page": 1,
            "image": "assets/PID-landscape.png",
            "extent": "전체 도면 · 회전 보기",
            "status": "공정 전체 참고 · 선택 설비의 전용 회로 아님",
            "revision": "1684n002I · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "construction-4",
            "kind": "시공·케이블",
            "title": "시공 PDF 4",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 4,
            "image": "assets/construction/P04.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-5",
            "kind": "시공·케이블",
            "title": "시공 PDF 5",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 5,
            "image": "assets/construction/P05.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-6",
            "kind": "시공·케이블",
            "title": "시공 PDF 6",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 6,
            "image": "assets/construction/P06.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-33",
            "kind": "시공·케이블",
            "title": "시공 PDF 33",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 33,
            "image": "assets/construction/P33.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-51",
            "kind": "시공·케이블",
            "title": "시공 PDF 51",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 51,
            "image": "assets/construction/P51.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-58",
            "kind": "시공·케이블",
            "title": "시공 PDF 58",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 58,
            "image": "assets/construction/P58.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "hmi",
            "kind": "HMI 참고",
            "title": "기존 DECOATER 화면",
            "source": "assets/HMI_DECOATER.png",
            "page": null,
            "image": "assets/HMI_DECOATER.png",
            "extent": "제공된 기존 화면 전체",
            "status": "촬영 당시 표시값 · 현재 운전값 아님",
            "revision": "이미지 · 촬영 시점 미확인"
          }
        ],
        "circuit": {
          "id": "FN01",
          "title": "순환 블로어",
          "sheets": [
            47,
            48
          ],
          "pages": [
            48,
            49
          ],
          "equipment": "FG47: M22 FN-01(도면90kW·146A), 47AS1 ABB ACS580-01-169A-4(90kW), 47QM1·47QS1. 냉각팬은 별도 FG54 예비 회로입니다.",
          "distinction": "주팬 기동·운전 응답·전류와 온도·진동·관련 설비에 의한90분 정지를 분리합니다. 도면 외 계측 단자·스케일은 추가 확인 범위입니다.",
          "paths": [
            {
              "signal": "기동 명령",
              "drawing": "A2.7",
              "backup": "%Q2.7 / start fn01",
              "fg": 48,
              "nodes": [
                "A2.7 (FG138/1)",
                "XS:33 → 47QS1 보조접점 → XS:34",
                "47QM1 보조접점",
                "48KA1 코일 A1→A2 / 0Vdc10.6"
              ],
              "destination": "FG47: 47AS1 단자10(+24V) → 48KA1 접점1→9 → 단자13(DI1). 원본1951의 요청·1798의2초 감시와 연결합니다.",
              "check": "기동 즉시 정지와90분 후 정지를 구분합니다. 원본1950의 온도·진동·VR01/VR02 조건과Tag122를 시각순으로 기록합니다.",
              "native_symbol_references": [
                {
                  "network": 1798,
                  "uid": "694",
                  "block": "allarms 1",
                  "title": "fn01",
                  "file": "sources/decoded-original/0433-FlgNet.xml"
                },
                {
                  "network": 1951,
                  "uid": "699",
                  "block": "motors 1",
                  "title": "fn01",
                  "file": "sources/decoded-original/0253-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "운전 응답",
              "drawing": "E3.5",
              "backup": "%I3.5 / fn01_fbk",
              "fg": 47,
              "nodes": [
                "+24Vdc10.7 → 47AS1 단자22",
                "단자24 → E3.5",
                "PLC 입력 참조 FG119/5"
              ],
              "destination": "원본1798·1950·1951의 내부 FN01 응답을 추적합니다. 물리→DB 전달은 미확정입니다.",
              "check": "도면의 릴레이 전원·신호 측과 PLC 입력을 구간별로 비교합니다. 출력 기능·접점 극성·내부 반전은 현재 설정을 확인합니다.",
              "native_symbol_references": [
                {
                  "network": 1028,
                  "uid": "1666",
                  "block": "time work motor",
                  "title": "fn-01",
                  "file": "sources/decoded-original/0316-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "인버터 이상",
              "drawing": "E3.6",
              "backup": "%I3.6 / fn01_all_inv",
              "fg": 47,
              "nodes": [
                "+24Vdc10.7 → 47AS1 단자25",
                "단자27 → E3.6",
                "PLC 입력 참조 FG119/6"
              ],
              "destination": "FN01_INV 래치와 요청 해제를 확인합니다.",
              "check": "백업 이름과 도면 ALARM 표시를 대조합니다. 정상 입력값을 가정하지 않고 실제 접점·입력·래치 상태를 각각 기록합니다.",
              "native_symbol_references": []
            },
            {
              "signal": "속도 설정",
              "drawing": "±PAW292",
              "backup": "%QW292 / fn01_sp_speed",
              "fg": 47,
              "nodes": [
                "+PAW292 → 47AS1 단자2(AI1+)",
                "-PAW292 → 단자3(AGND)",
                "아날로그 출력 참조 FG112/1"
              ],
              "destination": "Data.SET_PERC_VT01과 속도 변환·요청 해제의 전체 호출 순서를 확인합니다.",
              "check": "도면의 4–20mA 표기와 실제 입력 모드·스케일을 대조합니다. 요청 설정, 원시 출력, 전기 신호와 인버터 표시를 분리합니다.",
              "native_symbol_references": [
                {
                  "network": 1685,
                  "uid": "488",
                  "block": "analog output conversion",
                  "title": "fn-01 ventilator",
                  "file": "sources/decoded-original/0466-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "전류 전달",
              "drawing": "±PEW334",
              "backup": "%IW334 / fn01_current",
              "fg": 47,
              "nodes": [
                "47AS1 단자8(AO2) → +PEW334",
                "단자9(AGND) → -PEW334",
                "아날로그 입력 참조 FG109/5"
              ],
              "destination": "원본1071 Part145: FN01_Current → Inputs.FN01_ABSORPTION.",
              "check": "전류 환산·단위·AO2의 실제 기능과 전체 값 전달을 확인합니다. 도면의 기본 기능만으로 현재 파라미터를 확정하지 않습니다.",
              "native_symbol_references": [
                {
                  "network": 1071,
                  "uid": "150",
                  "block": "hmi inputs",
                  "title": "analog",
                  "file": "sources/decoded-original/0398-FlgNet.xml"
                },
                {
                  "network": 1772,
                  "uid": "1524",
                  "block": "analog input conversion",
                  "title": "fn-01",
                  "file": "sources/decoded-original/0520-FlgNet.xml"
                }
              ]
            }
          ],
          "networks": [
            1028,
            1071,
            1685,
            1772,
            1798,
            1950,
            1951
          ],
          "pending": [
            "TC04/TC05 실제 채널·정상범위·설치와 진동ZT01 계측 경로 확인",
            "FG54의 냉각팬 SPARE·실제 사용 상태 확인",
            "현재 인버터 설정·풍량/압력 운전 기준과90분 지연 정책 확인"
          ]
        },
        "warnings": [],
        "identity_verified": false,
        "field_verified": false
      },
      {
        "key": "P16",
        "plc_id": "FN02",
        "match": "tag",
        "sheets": [
          {
            "id": "oem-42",
            "kind": "OEM 전기",
            "title": "FG 42 · PDF 43",
            "source": "sources/Electrical_Rev2.pdf",
            "page": 43,
            "fg": 42,
            "image": "assets/circuits/FG42.png",
            "extent": "원본 한 페이지",
            "status": "기존 관련 참조 · 실물 동일성 확인 전",
            "revision": "Electrical_Rev2 · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "oem-43",
            "kind": "OEM 전기",
            "title": "FG 43 · PDF 44",
            "source": "sources/Electrical_Rev2.pdf",
            "page": 44,
            "fg": 43,
            "image": "assets/circuits/FG43.png",
            "extent": "원본 한 페이지",
            "status": "기존 관련 참조 · 실물 동일성 확인 전",
            "revision": "Electrical_Rev2 · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "pid",
            "kind": "P&ID",
            "title": "전체 공정 · PDF 1",
            "source": "sources/PID_1684n002I.pdf",
            "page": 1,
            "image": "assets/PID-landscape.png",
            "extent": "전체 도면 · 회전 보기",
            "status": "공정 전체 참고 · 선택 설비의 전용 회로 아님",
            "revision": "1684n002I · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "construction-4",
            "kind": "시공·케이블",
            "title": "시공 PDF 4",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 4,
            "image": "assets/construction/P04.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-6",
            "kind": "시공·케이블",
            "title": "시공 PDF 6",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 6,
            "image": "assets/construction/P06.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-51",
            "kind": "시공·케이블",
            "title": "시공 PDF 51",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 51,
            "image": "assets/construction/P51.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "hmi",
            "kind": "HMI 참고",
            "title": "기존 DECOATER 화면",
            "source": "assets/HMI_DECOATER.png",
            "page": null,
            "image": "assets/HMI_DECOATER.png",
            "extent": "제공된 기존 화면 전체",
            "status": "촬영 당시 표시값 · 현재 운전값 아님",
            "revision": "이미지 · 촬영 시점 미확인"
          }
        ],
        "circuit": {
          "id": "FN02",
          "title": "열회수 블로어",
          "sheets": [
            42,
            43
          ],
          "pages": [
            43,
            44
          ],
          "equipment": "FG42: M19 FN-02(도면75kW·123A), 42AS1 ABB ACS580-01-145A-4(75kW), 42QM1·42QS1.",
          "distinction": "운전 요청·DI1 기동·RUNNING 응답·속도 설정·전류를 별도 구간으로 추적합니다. fn-02 aspirator라는 제목만으로 FN04 전류 변환을 FN02에 배정하지 않습니다.",
          "paths": [
            {
              "signal": "기동 명령",
              "drawing": "A2.3",
              "backup": "%Q2.3 / start fn02",
              "fg": 43,
              "nodes": [
                "A2.3 (FG138/1)",
                "XS:27 → 42QS1 보조접점 → XS:28",
                "42QM1 보조접점",
                "43KA1 코일 A1→A2 / 0Vdc10.6"
              ],
              "destination": "FG42: 단자10(+24V) → 43KA1 접점1→9 → 단자13(DI1). 원본1948의 요청과1796의2초 감시를 연결합니다.",
              "check": "풍량0에 의한 요청 해제와 출력 이후 접점·릴레이 전달 실패를 구분합니다. 전체 설정값 쓰기 순서를 확인합니다.",
              "native_symbol_references": [
                {
                  "network": 1796,
                  "uid": "626",
                  "block": "allarms 1",
                  "title": "fn02",
                  "file": "sources/decoded-original/0431-FlgNet.xml"
                },
                {
                  "network": 1948,
                  "uid": "603",
                  "block": "motors 1",
                  "title": "fn02",
                  "file": "sources/decoded-original/0250-FlgNet.xml"
                },
                {
                  "network": 12,
                  "uid": "365",
                  "block": "cyc_int5 ogni 100ms",
                  "title": "disable pid control on vt02",
                  "file": "sources/decoded-original/0478-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "운전 응답",
              "drawing": "E3.0",
              "backup": "%I3.0 / fn02_fbk",
              "fg": 42,
              "nodes": [
                "+24Vdc10.7 → 42AS1 단자22",
                "단자24 → E3.0",
                "PLC 입력 참조 FG119/2"
              ],
              "destination": "원본1796·1948의 내부 FN02 운전 응답을 추적합니다. 물리→DB 전달은 미확정입니다.",
              "check": "도면의 릴레이 전원·신호 측과 PLC 입력을 구간별로 비교합니다. 출력 기능·접점 극성·내부 반전은 현재 설정을 확인합니다.",
              "native_symbol_references": [
                {
                  "network": 1026,
                  "uid": "1558",
                  "block": "time work motor",
                  "title": "fn-02",
                  "file": "sources/decoded-original/0314-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "인버터 이상",
              "drawing": "E3.1",
              "backup": "%I3.1 / fn02_all_inv",
              "fg": 42,
              "nodes": [
                "+24Vdc10.7 → 42AS1 단자25",
                "단자27 → E3.1",
                "PLC 입력 참조 FG119/2"
              ],
              "destination": "FN02_INV 래치·요청 해제와 연결합니다.",
              "check": "백업 이름과 도면 ALARM 표시를 대조합니다. 정상 입력값을 가정하지 않고 실제 접점·입력·래치 상태를 각각 기록합니다.",
              "native_symbol_references": []
            },
            {
              "signal": "속도 설정",
              "drawing": "±PAW306",
              "backup": "%QW306 / fn02_sp",
              "fg": 42,
              "nodes": [
                "+PAW306 → 42AS1 단자2(AI1+)",
                "-PAW306 → 단자3(AGND)",
                "아날로그 출력 참조 FG114/1"
              ],
              "destination": "풍량 설정·아날로그 출력 변환과 요청 해제를 추적합니다.",
              "check": "도면의 4–20mA 표기와 실제 입력 모드·스케일을 대조합니다. 요청 설정, 원시 출력, 전기 신호와 인버터 표시를 분리합니다.",
              "native_symbol_references": [
                {
                  "network": 1688,
                  "uid": "655",
                  "block": "analog output conversion",
                  "title": "fn02 ventilation of secondary air",
                  "file": "sources/decoded-original/0469-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "전류 전달",
              "drawing": "±PEW328",
              "backup": "%IW328 / fn02_current",
              "fg": 42,
              "nodes": [
                "42AS1 단자8(AO2) → +PEW328",
                "단자9(AGND) → -PEW328",
                "아날로그 입력 참조 FG109/1·2"
              ],
              "destination": "원본1071 Part122: FN02_Current → Inputs.FN02_ABSORPTION.",
              "check": "전류 환산·단위·AO2의 실제 기능과 전체 값 전달을 확인합니다. 도면의 기본 기능만으로 현재 파라미터를 확정하지 않습니다.",
              "native_symbol_references": [
                {
                  "network": 1071,
                  "uid": "128",
                  "block": "hmi inputs",
                  "title": "analog",
                  "file": "sources/decoded-original/0398-FlgNet.xml"
                },
                {
                  "network": 1767,
                  "uid": "1464",
                  "block": "analog input conversion",
                  "title": "fn-02 fan",
                  "file": "sources/decoded-original/0517-FlgNet.xml"
                }
              ]
            }
          ],
          "networks": [
            12,
            1026,
            1071,
            1688,
            1767,
            1770,
            1796,
            1948
          ],
          "pending": [
            "FN02와 FN04 전류·변환 대상·HMI 단위의 연결을 주소로 대조",
            "인버터 입력 모드·스케일·운전 설정과 정지 요청의 역할 확인"
          ]
        },
        "warnings": [],
        "identity_verified": false,
        "field_verified": false
      },
      {
        "key": "P17",
        "plc_id": "FN03",
        "match": "tag",
        "sheets": [
          {
            "id": "oem-51",
            "kind": "OEM 전기",
            "title": "FG 51 · PDF 52",
            "source": "sources/Electrical_Rev2.pdf",
            "page": 52,
            "fg": 51,
            "image": "assets/circuits/FG51.png",
            "extent": "원본 한 페이지",
            "status": "기존 관련 참조 · 실물 동일성 확인 전",
            "revision": "Electrical_Rev2 · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "pid",
            "kind": "P&ID",
            "title": "전체 공정 · PDF 1",
            "source": "sources/PID_1684n002I.pdf",
            "page": 1,
            "image": "assets/PID-landscape.png",
            "extent": "전체 도면 · 회전 보기",
            "status": "공정 전체 참고 · 선택 설비의 전용 회로 아님",
            "revision": "1684n002I · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "construction-4",
            "kind": "시공·케이블",
            "title": "시공 PDF 4",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 4,
            "image": "assets/construction/P04.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-6",
            "kind": "시공·케이블",
            "title": "시공 PDF 6",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 6,
            "image": "assets/construction/P06.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-21",
            "kind": "시공·케이블",
            "title": "시공 PDF 21",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 21,
            "image": "assets/construction/P21.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-51",
            "kind": "시공·케이블",
            "title": "시공 PDF 51",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 51,
            "image": "assets/construction/P51.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "hmi",
            "kind": "HMI 참고",
            "title": "기존 DECOATER 화면",
            "source": "assets/HMI_DECOATER.png",
            "page": null,
            "image": "assets/HMI_DECOATER.png",
            "extent": "제공된 기존 화면 전체",
            "status": "촬영 당시 표시값 · 현재 운전값 아님",
            "revision": "이미지 · 촬영 시점 미확인"
          }
        ],
        "circuit": {
          "id": "FN03",
          "title": "연소 공기 블로어",
          "sheets": [
            51
          ],
          "pages": [
            52
          ],
          "equipment": "FG51: M25 FN-03(도면37kW·61.9A), 51AS1 ABB PSE72-600-70 소프트스타터와51QM1·51QS1. 인버터 방식과 구분합니다.",
          "distinction": "PLC fn03_fbk(E4.1)는 도면의 TOR 단자5에 연결됩니다. RUN 단자4는 이 도면에서 입력 연결이 표시되지 않습니다. 기동 명령과 TOR 상태를 분리합니다.",
          "paths": [
            {
              "signal": "소프트스타터 기동",
              "drawing": "A3.2",
              "backup": "%Q3.2 / start fn03",
              "fg": 51,
              "nodes": [
                "A3.2 (FG139/1)",
                "XS:39 → 51QS1 보조접점 → XS:40",
                "51QM1 보조접점",
                "51KA1 코일 A1→A2 / 0Vdc10.6",
                "51AS1 단자8/9 START ↔ 51KA1 접점1→9"
              ],
              "destination": "별도 제어 전원:110Vac9.7 → 51FU1(6A GG10×38) → 51AS1 단자1, 단자2→0Vac9.9. 원본1954의 요청·1801의 감시와 연결합니다.",
              "check": "24V 명령 릴레이와110V 소프트스타터 제어 전원을 분리합니다. 기동 중 RUN/TOR·램프 시간·고장 상태를 구분하고35초 타이머의 두 쓰기 경로를 확인합니다.",
              "native_symbol_references": [
                {
                  "network": 1801,
                  "uid": "45",
                  "block": "allarms 1",
                  "title": "fn03",
                  "file": "sources/decoded-original/0436-FlgNet.xml"
                },
                {
                  "network": 1801,
                  "uid": "57",
                  "block": "allarms 1",
                  "title": "fn03",
                  "file": "sources/decoded-original/0436-FlgNet.xml"
                },
                {
                  "network": 1801,
                  "uid": "866",
                  "block": "allarms 1",
                  "title": "fn03",
                  "file": "sources/decoded-original/0436-FlgNet.xml"
                },
                {
                  "network": 1954,
                  "uid": "754",
                  "block": "motors 1",
                  "title": "fn03",
                  "file": "sources/decoded-original/0256-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "피드백으로 쓰는 TOR",
              "drawing": "E4.1",
              "backup": "%I4.1 / fn03_fbk",
              "fg": 51,
              "nodes": [
                "+24Vdc10.7 → 51AS1 단자3",
                "TOR 접점 단자5 → E4.1",
                "FG120/2 PLC 입력 참조"
              ],
              "destination": "백업은 feedback motor fn-03, 도면은 TOR입니다. 원본1801·1866의 내부 FN03 Run과 실제 전달·펄스 처리를 확인합니다.",
              "check": "TOR 명칭의 실제 기능과 현재 소프트스타터 설정은 제작사·현장 자료로 확인합니다. 일반 RUN 응답과 같은 발생 시점으로 가정하지 않습니다.",
              "native_symbol_references": [
                {
                  "network": 1031,
                  "uid": "1828",
                  "block": "time work motor",
                  "title": "fn-03",
                  "file": "sources/decoded-original/0319-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "소프트스타터 이상",
              "drawing": "E4.2",
              "backup": "%I4.2 / fn03_all_softstarter",
              "fg": 51,
              "nodes": [
                "+24Vdc10.7 → 51AS1 단자3",
                "FAULT 접점 단자6 → E4.2",
                "FG120/3 PLC 입력 참조"
              ],
              "destination": "소프트스타터 고장 입력의 내부 전달, FN03 고장 래치·버너 허가 영향과 연결합니다.",
              "check": "고장 접점의 정상 극성과 리셋 조건을 확인합니다. 인버터 이상 태그로 임의 치환하지 않습니다.",
              "native_symbol_references": []
            }
          ],
          "networks": [
            1031,
            1801,
            1866,
            1954
          ],
          "pending": [
            "PSE 모델·TOR/RUN/FAULT 설정·실제 입력 전달 확인",
            "Tag66 SD 두 곳과 PContact의 TIA 실행·감시 시작 시점 확인",
            "팬 운전 응답과 버너 허가를 승인된 실제 운전 순서로 대조"
          ]
        },
        "warnings": [],
        "identity_verified": false,
        "field_verified": false
      },
      {
        "key": "P18",
        "plc_id": "FN06",
        "match": "tag",
        "sheets": [
          {
            "id": "oem-52",
            "kind": "OEM 전기",
            "title": "FG 52 · PDF 53",
            "source": "sources/Electrical_Rev2.pdf",
            "page": 53,
            "fg": 52,
            "image": "assets/circuits/FG52.png",
            "extent": "원본 한 페이지",
            "status": "기존 관련 참조 · 실물 동일성 확인 전",
            "revision": "Electrical_Rev2 · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "pid",
            "kind": "P&ID",
            "title": "전체 공정 · PDF 1",
            "source": "sources/PID_1684n002I.pdf",
            "page": 1,
            "image": "assets/PID-landscape.png",
            "extent": "전체 도면 · 회전 보기",
            "status": "공정 전체 참고 · 선택 설비의 전용 회로 아님",
            "revision": "1684n002I · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "construction-4",
            "kind": "시공·케이블",
            "title": "시공 PDF 4",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 4,
            "image": "assets/construction/P04.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-6",
            "kind": "시공·케이블",
            "title": "시공 PDF 6",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 6,
            "image": "assets/construction/P06.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-21",
            "kind": "시공·케이블",
            "title": "시공 PDF 21",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 21,
            "image": "assets/construction/P21.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-51",
            "kind": "시공·케이블",
            "title": "시공 PDF 51",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 51,
            "image": "assets/construction/P51.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "hmi",
            "kind": "HMI 참고",
            "title": "기존 DECOATER 화면",
            "source": "assets/HMI_DECOATER.png",
            "page": null,
            "image": "assets/HMI_DECOATER.png",
            "extent": "제공된 기존 화면 전체",
            "status": "촬영 당시 표시값 · 현재 운전값 아님",
            "revision": "이미지 · 촬영 시점 미확인"
          }
        ],
        "circuit": {
          "id": "FN06",
          "title": "보조 블로어",
          "sheets": [
            52
          ],
          "pages": [
            53
          ],
          "equipment": "FG52: M26 FN-06(도면3kW·5.8A), 52QM1·52KM1·52QS1의 직접 기동 회로입니다.",
          "distinction": "인버터 고장 입력이 별도로 식별된 회로가 아닙니다. 접촉기 피드백 없음, 차단기·개폐기 상태, RD01 연동 정지를 구분합니다.",
          "paths": [
            {
              "signal": "기동 명령",
              "drawing": "A3.3",
              "backup": "%Q3.3 / start fn06",
              "fg": 52,
              "nodes": [
                "A3.3 (FG139/1)",
                "XS:41 → 52QS1 보조접점 → XS:42",
                "52QM1 보조접점",
                "52KM1 코일 A1→A2 / 0Vdc10.6"
              ],
              "destination": "원본1955의 요청과 RD01 운전 응답 연동,1802의2초 감시를 연결합니다. 고장 내부 이름은Allarm.MBVA01_FAULT입니다.",
              "check": "PLC 요청 해제 원인과 출력 이후 접촉기 기동 실패를 구분합니다. 다른 인버터의 Fault 입력을 임의로 연결하지 않습니다.",
              "native_symbol_references": [
                {
                  "network": 1802,
                  "uid": "830",
                  "block": "allarms 1",
                  "title": "fn06",
                  "file": "sources/decoded-original/0437-FlgNet.xml"
                },
                {
                  "network": 1955,
                  "uid": "783",
                  "block": "motors 1",
                  "title": "fn06",
                  "file": "sources/decoded-original/0257-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "접촉기 응답",
              "drawing": "E4.3",
              "backup": "%I4.3 / fn06_fbk",
              "fg": 52,
              "nodes": [
                "+24Vdc10.7 → 52KM1 보조접점13→14",
                "E4.3 → FG120/4"
              ],
              "destination": "원본1802의 내부 Inputs.FeedbackMotor FN-06과 Allarm.MBVA01_FAULT를 추적합니다. 물리→DB 전달은 미확정입니다.",
              "check": "접촉기 응답, 모터 회전·풍량·기계부 정상 여부를 분리해 관찰합니다.",
              "native_symbol_references": [
                {
                  "network": 1032,
                  "uid": "1882",
                  "block": "time work motor",
                  "title": "fn-06",
                  "file": "sources/decoded-original/0320-FlgNet.xml"
                }
              ]
            }
          ],
          "networks": [
            1032,
            1802,
            1857,
            1955
          ],
          "pending": [
            "MBVA01 고장 명칭·HMI 문구와 FN06 실물 대응 확인",
            "RD01 정지·냉각·운전 연동 정책과 현재 응답 전달 확인"
          ]
        },
        "warnings": [],
        "identity_verified": false,
        "field_verified": false
      },
      {
        "key": "P19",
        "plc_id": "MV01",
        "match": "tag",
        "sheets": [
          {
            "id": "oem-44",
            "kind": "OEM 전기",
            "title": "FG 44 · PDF 45",
            "source": "sources/Electrical_Rev2.pdf",
            "page": 45,
            "fg": 44,
            "image": "assets/circuits/FG44.png",
            "extent": "원본 한 페이지",
            "status": "기존 관련 참조 · 실물 동일성 확인 전",
            "revision": "Electrical_Rev2 · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "oem-45",
            "kind": "OEM 전기",
            "title": "FG 45 · PDF 46",
            "source": "sources/Electrical_Rev2.pdf",
            "page": 46,
            "fg": 45,
            "image": "assets/circuits/FG45.png",
            "extent": "원본 한 페이지",
            "status": "기존 관련 참조 · 실물 동일성 확인 전",
            "revision": "Electrical_Rev2 · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "oem-144",
            "kind": "OEM 전기",
            "title": "FG 144 · PDF 145",
            "source": "sources/Electrical_Rev2.pdf",
            "page": 145,
            "fg": 144,
            "image": "assets/circuits/FG144.png",
            "extent": "원본 한 페이지",
            "status": "기존 관련 참조 · 실물 동일성 확인 전",
            "revision": "Electrical_Rev2 · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "pid",
            "kind": "P&ID",
            "title": "전체 공정 · PDF 1",
            "source": "sources/PID_1684n002I.pdf",
            "page": 1,
            "image": "assets/PID-landscape.png",
            "extent": "전체 도면 · 회전 보기",
            "status": "공정 전체 참고 · 선택 설비의 전용 회로 아님",
            "revision": "1684n002I · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "construction-4",
            "kind": "시공·케이블",
            "title": "시공 PDF 4",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 4,
            "image": "assets/construction/P04.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-5",
            "kind": "시공·케이블",
            "title": "시공 PDF 5",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 5,
            "image": "assets/construction/P05.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-6",
            "kind": "시공·케이블",
            "title": "시공 PDF 6",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 6,
            "image": "assets/construction/P06.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-51",
            "kind": "시공·케이블",
            "title": "시공 PDF 51",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 51,
            "image": "assets/construction/P51.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-57",
            "kind": "시공·케이블",
            "title": "시공 PDF 57",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 57,
            "image": "assets/construction/P57.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "hmi",
            "kind": "HMI 참고",
            "title": "기존 DECOATER 화면",
            "source": "assets/HMI_DECOATER.png",
            "page": null,
            "image": "assets/HMI_DECOATER.png",
            "extent": "제공된 기존 화면 전체",
            "status": "촬영 당시 표시값 · 현재 운전값 아님",
            "revision": "이미지 · 촬영 시점 미확인"
          }
        ],
        "circuit": {
          "id": "MV01",
          "title": "온도 제어 댐퍼",
          "sheets": [
            44,
            45,
            144
          ],
          "pages": [
            45,
            46,
            145
          ],
          "equipment": "FG44: M20 MV01(도면2.2kW·4.31A),44KM1/2 정·역 접촉기,44QM1·44QS1. FG45의 LS23/24와 ZT02 엔코더를 구분하고 FG144의 TM 채널까지 추적합니다.",
          "distinction": "열기·닫기 접촉기 응답 I3.2/3.3, 끝단 I8.1/8.2, 엔코더 위치는 세 종류입니다. 접촉기 상호 인터록과 PLC의 반대 출력 조건도 다른 층의 조건입니다.",
          "paths": [
            {
              "signal": "열기 방향 명령",
              "drawing": "A2.4",
              "backup": "%Q2.4 / start open mv-01",
              "fg": 44,
              "nodes": [
                "A2.4 → 반대 방향 44KM2 NC 접점31→32",
                "44KM1 코일A1→A2",
                "공통 반환선 → 44QM1 보조접점",
                "XS:29 → 44QS1 보조접점 → XS:30 → -0Vdc10.6"
              ],
              "destination": "원본1702의 모드·반대 출력·리미트·고장·교정 조건과 연결합니다. PLC 조건과 하드웨어 반대 접촉기 인터록을 따로 추적합니다.",
              "check": "출력1인데 접촉기가 붙지 않으면 반대 방향 접점과 공통 반환선을 나눠 확인합니다. 접촉기 동작·전력 전달·모터 회전·밸브 이동·위치 입력을 구분합니다.",
              "native_symbol_references": [
                {
                  "network": 1083,
                  "uid": "66",
                  "block": "simulation",
                  "title": "mv",
                  "file": "sources/decoded-original/0403-FlgNet.xml"
                },
                {
                  "network": 1226,
                  "uid": "365",
                  "block": "allarms 2",
                  "title": "mv-01 motorized valve fault",
                  "file": "sources/decoded-original/0159-FlgNet.xml"
                },
                {
                  "network": 1702,
                  "uid": "175",
                  "block": "valve control loop",
                  "title": "mv01 controlled by tc03",
                  "file": "sources/decoded-original/0342-FlgNet.xml"
                },
                {
                  "network": 1702,
                  "uid": "181",
                  "block": "valve control loop",
                  "title": "mv01 controlled by tc03",
                  "file": "sources/decoded-original/0342-FlgNet.xml"
                },
                {
                  "network": 1713,
                  "uid": "1452",
                  "block": "valve control loop",
                  "title": "motorized valve pulse generator for rotation control",
                  "file": "sources/decoded-original/0351-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "닫기 방향 명령",
              "drawing": "A2.5",
              "backup": "%Q2.5 / start close mv-01",
              "fg": 44,
              "nodes": [
                "A2.5 → 반대 방향 44KM1 NC 접점31→32",
                "44KM2 코일A1→A2",
                "공통 반환선 → 44QM1 보조접점",
                "XS:29 → 44QS1 보조접점 → XS:30 → -0Vdc10.6"
              ],
              "destination": "원본1702의 모드·반대 출력·리미트·고장·교정 조건과 연결합니다. PLC 조건과 하드웨어 반대 접촉기 인터록을 따로 추적합니다.",
              "check": "출력1인데 접촉기가 붙지 않으면 반대 방향 접점과 공통 반환선을 나눠 확인합니다. 접촉기 동작·전력 전달·모터 회전·밸브 이동·위치 입력을 구분합니다.",
              "native_symbol_references": [
                {
                  "network": 1083,
                  "uid": "68",
                  "block": "simulation",
                  "title": "mv",
                  "file": "sources/decoded-original/0403-FlgNet.xml"
                },
                {
                  "network": 1226,
                  "uid": "366",
                  "block": "allarms 2",
                  "title": "mv-01 motorized valve fault",
                  "file": "sources/decoded-original/0159-FlgNet.xml"
                },
                {
                  "network": 1702,
                  "uid": "173",
                  "block": "valve control loop",
                  "title": "mv01 controlled by tc03",
                  "file": "sources/decoded-original/0342-FlgNet.xml"
                },
                {
                  "network": 1702,
                  "uid": "183",
                  "block": "valve control loop",
                  "title": "mv01 controlled by tc03",
                  "file": "sources/decoded-original/0342-FlgNet.xml"
                },
                {
                  "network": 1713,
                  "uid": "1458",
                  "block": "valve control loop",
                  "title": "motorized valve pulse generator for rotation control",
                  "file": "sources/decoded-original/0351-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "열기 접촉기 응답",
              "drawing": "E3.2",
              "backup": "%I3.2 / mv01_fbk_opening",
              "fg": 44,
              "nodes": [
                "+24Vdc10.7 → 44KM1 보조접점13→14",
                "E3.2 → 해당 PLC 입력 모듈 참조"
              ],
              "destination": "방향 접촉기 보조접점 응답입니다. 실제 개도와 끝단 도달은 별도 리미트·엔코더로 확인합니다.",
              "check": "접촉기 응답이1이어도 커플링·감속기·밸브 이동 또는 끝단 위치가 정상이라는 뜻은 아닙니다.",
              "native_symbol_references": []
            },
            {
              "signal": "닫기 접촉기 응답",
              "drawing": "E3.3",
              "backup": "%I3.3 / mv01_fbk_closing",
              "fg": 44,
              "nodes": [
                "+24Vdc10.7 → 44KM2 보조접점13→14",
                "E3.3 → 해당 PLC 입력 모듈 참조"
              ],
              "destination": "방향 접촉기 보조접점 응답입니다. 실제 개도와 끝단 도달은 별도 리미트·엔코더로 확인합니다.",
              "check": "접촉기 응답이1이어도 커플링·감속기·밸브 이동 또는 끝단 위치가 정상이라는 뜻은 아닙니다.",
              "native_symbol_references": []
            },
            {
              "signal": "열림 끝단 위치",
              "drawing": "E8.1",
              "backup": "%I8.1 / mv01_open",
              "fg": 45,
              "nodes": [
                "+24Vdc10.7 → X1:112 / 2A F(5×20)",
                "LS-23 접점11→12",
                "X1:113 → E8.1"
              ],
              "destination": "원본 제어·고장 네트워크의 내부 리미트와 물리 입력의 전체 전달·반전은 추가 확인합니다.",
              "check": "이 도면의 위치 접점11/12와 PV 게이트의13/14를 구분합니다. 정상 상태·단선 반응·내부 반전은 실물과 프로그램을 함께 확인합니다.",
              "native_symbol_references": []
            },
            {
              "signal": "닫힘 끝단 위치",
              "drawing": "E8.2",
              "backup": "%I8.2 / mv01_close",
              "fg": 45,
              "nodes": [
                "+24Vdc10.7 → X1:114 / 2A F(5×20)",
                "LS-24 접점11→12",
                "X1:115 → E8.2"
              ],
              "destination": "원본 제어·고장 네트워크의 내부 리미트와 물리 입력의 전체 전달·반전은 추가 확인합니다.",
              "check": "이 도면의 위치 접점11/12와 PV 게이트의13/14를 구분합니다. 정상 상태·단선 반응·내부 반전은 실물과 프로그램을 함께 확인합니다.",
              "native_symbol_references": [
                {
                  "network": 1762,
                  "uid": "1065",
                  "block": "analog input conversion",
                  "title": "data management mv01",
                  "file": "sources/decoded-original/0512-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "엔코더 위치 채널 · 주소 미확정",
              "drawing": "45.1",
              "backup": null,
              "fg": 45,
              "nodes": [
                "ZT-02 B(+24V) → X1:107 → 37.1 → FG144 단자9(24VDC)",
                "ZT-02 C(0V) → X1:108 → 37.2 → FG144 단자10(M)",
                "ZT-02 D → X1:109 → 45.1 → FG144 단자1 CH0.A",
                "ZT-02 E → X1:110 → 45.2 → FG144 단자2 CH0.B",
                "실드 → X1:111 → 45SCH1 / FG144 실드·접지 표시",
                "FG144: MOD.16. CH0.N 단자3 연결은 이 도면에 표시되지 않음"
              ],
              "destination": "엔코더 읽기·교정·환산 원본을 연결합니다. 주변 E20/21/22의 SPARE 비트는 카운트값 주소가 아닙니다. 실제 TM 구성·채널 주소·DB 대응은 미확정입니다.",
              "check": "엔코더 A/B 위상·분해능·방향·기계 기준·카운트 스케일을 임의로 정하지 않습니다. 리미트 입력·방향 접촉기 응답·엔코더 원시값·환산 개도를 함께 기록합니다.",
              "backup_verified": false,
              "backup_status": "address_unresolved",
              "drawing_labels": [
                "45.1",
                "45.2"
              ],
              "native_symbol_references": []
            }
          ],
          "networks": [
            11,
            1083,
            1226,
            1702,
            1703,
            1713,
            1714,
            1756,
            1762
          ],
          "pending": [
            "현재 방향별 접점·리미트 정상 극성과 내·외부 인터록 확인",
            "TM16의 실제 모델·주소·채널 구성과 ZT02 A/B 신호 대조",
            "TC03 자동제어·수동·교정·고장 경로의 호출·복수 쓰기 확인",
            "시공도면 ZT02의 AI 표기와 OEM 엔코더/TM 채널 관계를 설치 변경 이력으로 확인"
          ]
        },
        "warnings": [],
        "identity_verified": false,
        "field_verified": false
      },
      {
        "key": "P20",
        "plc_id": "MV03",
        "match": "tag",
        "sheets": [
          {
            "id": "oem-38",
            "kind": "OEM 전기",
            "title": "FG 38 · PDF 39",
            "source": "sources/Electrical_Rev2.pdf",
            "page": 39,
            "fg": 38,
            "image": "assets/circuits/FG38.png",
            "extent": "원본 한 페이지",
            "status": "기존 관련 참조 · 실물 동일성 확인 전",
            "revision": "Electrical_Rev2 · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "oem-39",
            "kind": "OEM 전기",
            "title": "FG 39 · PDF 40",
            "source": "sources/Electrical_Rev2.pdf",
            "page": 40,
            "fg": 39,
            "image": "assets/circuits/FG39.png",
            "extent": "원본 한 페이지",
            "status": "기존 관련 참조 · 실물 동일성 확인 전",
            "revision": "Electrical_Rev2 · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "oem-146",
            "kind": "OEM 전기",
            "title": "FG 146 · PDF 147",
            "source": "sources/Electrical_Rev2.pdf",
            "page": 147,
            "fg": 146,
            "image": "assets/circuits/FG146.png",
            "extent": "원본 한 페이지",
            "status": "기존 관련 참조 · 실물 동일성 확인 전",
            "revision": "Electrical_Rev2 · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "pid",
            "kind": "P&ID",
            "title": "전체 공정 · PDF 1",
            "source": "sources/PID_1684n002I.pdf",
            "page": 1,
            "image": "assets/PID-landscape.png",
            "extent": "전체 도면 · 회전 보기",
            "status": "공정 전체 참고 · 선택 설비의 전용 회로 아님",
            "revision": "1684n002I · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "construction-4",
            "kind": "시공·케이블",
            "title": "시공 PDF 4",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 4,
            "image": "assets/construction/P04.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-5",
            "kind": "시공·케이블",
            "title": "시공 PDF 5",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 5,
            "image": "assets/construction/P05.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-6",
            "kind": "시공·케이블",
            "title": "시공 PDF 6",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 6,
            "image": "assets/construction/P06.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-51",
            "kind": "시공·케이블",
            "title": "시공 PDF 51",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 51,
            "image": "assets/construction/P51.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-56",
            "kind": "시공·케이블",
            "title": "시공 PDF 56",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 56,
            "image": "assets/construction/P56.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "hmi",
            "kind": "HMI 참고",
            "title": "기존 DECOATER 화면",
            "source": "assets/HMI_DECOATER.png",
            "page": null,
            "image": "assets/HMI_DECOATER.png",
            "extent": "제공된 기존 화면 전체",
            "status": "촬영 당시 표시값 · 현재 운전값 아님",
            "revision": "이미지 · 촬영 시점 미확인"
          }
        ],
        "circuit": {
          "id": "MV03",
          "title": "압력·버너 연동 댐퍼",
          "sheets": [
            38,
            39,
            146
          ],
          "pages": [
            39,
            40,
            147
          ],
          "equipment": "FG38: M17 MV03(도면2.2kW·4.31A),38KM1/2·38QM1·38QS1. FG39의 LS19/20, ZT04 엔코더와 FG146 TM 채널을 추적합니다.",
          "distinction": "물리 끝단 입력은 원본1070에서 NOT 처리됩니다. 버너 세정·기동 요청·수동·압력 제어와 위치 센서·접촉기 응답을 혼용하지 않습니다.",
          "paths": [
            {
              "signal": "열기 방향 명령",
              "drawing": "A1.7",
              "backup": "%Q1.7 / start open mv03",
              "fg": 38,
              "nodes": [
                "A1.7 → 반대 방향 38KM2 NC 접점31→32",
                "38KM1 코일A1→A2",
                "공통 반환선 → 38QM1 보조접점",
                "XS:25 → 38QS1 보조접점 → XS:26 → -0Vdc10.6"
              ],
              "destination": "원본1706의 모드·반대 출력·리미트·고장·교정 조건과 연결합니다. PLC 조건과 하드웨어 반대 접촉기 인터록을 따로 추적합니다.",
              "check": "출력1인데 접촉기가 붙지 않으면 반대 방향 접점과 공통 반환선을 나눠 확인합니다. 접촉기 동작·전력 전달·모터 회전·밸브 이동·위치 입력을 구분합니다.",
              "native_symbol_references": [
                {
                  "network": 1083,
                  "uid": "502",
                  "block": "simulation",
                  "title": "mv",
                  "file": "sources/decoded-original/0403-FlgNet.xml"
                },
                {
                  "network": 1226,
                  "uid": "381",
                  "block": "allarms 2",
                  "title": "mv-01 motorized valve fault",
                  "file": "sources/decoded-original/0159-FlgNet.xml"
                },
                {
                  "network": 1706,
                  "uid": "428",
                  "block": "valve control loop",
                  "title": "mv03 controlled by psh03",
                  "file": "sources/decoded-original/0345-FlgNet.xml"
                },
                {
                  "network": 1713,
                  "uid": "1478",
                  "block": "valve control loop",
                  "title": "motorized valve pulse generator for rotation control",
                  "file": "sources/decoded-original/0351-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "닫기 방향 명령",
              "drawing": "A2.0",
              "backup": "%Q2.0 / start close mv03",
              "fg": 38,
              "nodes": [
                "A2.0 → 반대 방향 38KM1 NC 접점31→32",
                "38KM2 코일A1→A2",
                "공통 반환선 → 38QM1 보조접점",
                "XS:25 → 38QS1 보조접점 → XS:26 → -0Vdc10.6"
              ],
              "destination": "원본1706의 모드·반대 출력·리미트·고장·교정 조건과 연결합니다. PLC 조건과 하드웨어 반대 접촉기 인터록을 따로 추적합니다.",
              "check": "출력1인데 접촉기가 붙지 않으면 반대 방향 접점과 공통 반환선을 나눠 확인합니다. 접촉기 동작·전력 전달·모터 회전·밸브 이동·위치 입력을 구분합니다.",
              "native_symbol_references": [
                {
                  "network": 1083,
                  "uid": "510",
                  "block": "simulation",
                  "title": "mv",
                  "file": "sources/decoded-original/0403-FlgNet.xml"
                },
                {
                  "network": 1226,
                  "uid": "382",
                  "block": "allarms 2",
                  "title": "mv-01 motorized valve fault",
                  "file": "sources/decoded-original/0159-FlgNet.xml"
                },
                {
                  "network": 1706,
                  "uid": "438",
                  "block": "valve control loop",
                  "title": "mv03 controlled by psh03",
                  "file": "sources/decoded-original/0345-FlgNet.xml"
                },
                {
                  "network": 1713,
                  "uid": "1484",
                  "block": "valve control loop",
                  "title": "motorized valve pulse generator for rotation control",
                  "file": "sources/decoded-original/0351-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "열기 접촉기 응답",
              "drawing": "E2.4",
              "backup": "%I2.4 / mv03_fbk_opening",
              "fg": 38,
              "nodes": [
                "+24Vdc10.7 → 38KM1 보조접점13→14",
                "E2.4 → 해당 PLC 입력 모듈 참조"
              ],
              "destination": "방향 접촉기 보조접점 응답입니다. 실제 개도와 끝단 도달은 별도 리미트·엔코더로 확인합니다.",
              "check": "접촉기 응답이1이어도 커플링·감속기·밸브 이동 또는 끝단 위치가 정상이라는 뜻은 아닙니다.",
              "native_symbol_references": []
            },
            {
              "signal": "닫기 접촉기 응답",
              "drawing": "E2.5",
              "backup": "%I2.5 / mv03_fbk_closing",
              "fg": 38,
              "nodes": [
                "+24Vdc10.7 → 38KM2 보조접점13→14",
                "E2.5 → 해당 PLC 입력 모듈 참조"
              ],
              "destination": "방향 접촉기 보조접점 응답입니다. 실제 개도와 끝단 도달은 별도 리미트·엔코더로 확인합니다.",
              "check": "접촉기 응답이1이어도 커플링·감속기·밸브 이동 또는 끝단 위치가 정상이라는 뜻은 아닙니다.",
              "native_symbol_references": []
            },
            {
              "signal": "열림 끝단 위치",
              "drawing": "E7.5",
              "backup": "%I7.5 / mv03_open",
              "fg": 39,
              "nodes": [
                "+24Vdc10.7 → X1:90 / 2A F(5×20)",
                "LS-19 접점11→12",
                "X1:91 → E7.5"
              ],
              "destination": "원본1070 Part147/151은 MV03_Open/Close를 NOT 처리해 Inputs.MV03 open/Close로 씁니다. 현재 호출·다른 쓰기는 확인 전입니다.",
              "check": "이 도면의 위치 접점11/12와 PV 게이트의13/14를 구분합니다. 정상 상태·단선 반응·내부 반전은 실물과 프로그램을 함께 확인합니다.",
              "native_symbol_references": [
                {
                  "network": 1070,
                  "uid": "132",
                  "block": "hmi inputs",
                  "title": "",
                  "file": "sources/decoded-original/0397-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "닫힘 끝단 위치",
              "drawing": "E7.6",
              "backup": "%I7.6 / mv03_close",
              "fg": 39,
              "nodes": [
                "+24Vdc10.7 → X1:92 / 2A F(5×20)",
                "LS-20 접점11→12",
                "X1:93 → E7.6"
              ],
              "destination": "원본1070 Part147/151은 MV03_Open/Close를 NOT 처리해 Inputs.MV03 open/Close로 씁니다. 현재 호출·다른 쓰기는 확인 전입니다.",
              "check": "이 도면의 위치 접점11/12와 PV 게이트의13/14를 구분합니다. 정상 상태·단선 반응·내부 반전은 실물과 프로그램을 함께 확인합니다.",
              "native_symbol_references": [
                {
                  "network": 1070,
                  "uid": "152",
                  "block": "hmi inputs",
                  "title": "",
                  "file": "sources/decoded-original/0397-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "엔코더 위치 채널 · 주소 미확정",
              "drawing": "39.1",
              "backup": null,
              "fg": 39,
              "nodes": [
                "ZT-04 B(+24V) → X1:85 → 35.1 → FG146 단자9(24VDC)",
                "ZT-04 C(0V) → X1:86 → 35.2 → FG146 단자10(M)",
                "ZT-04 D → X1:87 → 39.1 → FG146 단자1 CH0.A",
                "ZT-04 E → X1:88 → 39.2 → FG146 단자2 CH0.B",
                "실드 → X1:89 → 39SCH1 / FG146 실드·접지 표시",
                "FG146: MOD.17. CH0.N 단자3 연결은 이 도면에 표시되지 않음"
              ],
              "destination": "엔코더 읽기·교정·환산 원본을 연결합니다. 주변 E20/21/22의 SPARE 비트는 카운트값 주소가 아닙니다. 실제 TM 구성·채널 주소·DB 대응은 미확정입니다.",
              "check": "엔코더 A/B 위상·분해능·방향·기계 기준·카운트 스케일을 임의로 정하지 않습니다. 리미트 입력·방향 접촉기 응답·엔코더 원시값·환산 개도를 함께 기록합니다.",
              "backup_verified": false,
              "backup_status": "address_unresolved",
              "drawing_labels": [
                "39.1",
                "39.2"
              ],
              "native_symbol_references": []
            }
          ],
          "networks": [
            15,
            1070,
            1083,
            1226,
            1705,
            1706,
            1707,
            1713,
            1714,
            1758,
            1764,
            1868
          ],
          "pending": [
            "원본1070의 입력 반전·현재 호출·다른 쓰기와 실물 끝단을 대조",
            "PSH03 제어 명칭·백업 PSH02 주소·센서 소유를 별도로 확인",
            "버너 세정·기동 닫힘 요청과 수동·자동 제어의 우선순위 확인",
            "TM17 실제 모델·주소·채널·엔코더 분해능·교정 기준 확인"
          ]
        },
        "warnings": [],
        "identity_verified": false,
        "field_verified": false
      },
      {
        "key": "P21",
        "plc_id": "MV06",
        "match": "tag",
        "sheets": [
          {
            "id": "oem-30",
            "kind": "OEM 전기",
            "title": "FG 30 · PDF 31",
            "source": "sources/Electrical_Rev2.pdf",
            "page": 31,
            "fg": 30,
            "image": "assets/circuits/FG30.png",
            "extent": "원본 한 페이지",
            "status": "기존 관련 참조 · 실물 동일성 확인 전",
            "revision": "Electrical_Rev2 · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "oem-31",
            "kind": "OEM 전기",
            "title": "FG 31 · PDF 32",
            "source": "sources/Electrical_Rev2.pdf",
            "page": 32,
            "fg": 31,
            "image": "assets/circuits/FG31.png",
            "extent": "원본 한 페이지",
            "status": "기존 관련 참조 · 실물 동일성 확인 전",
            "revision": "Electrical_Rev2 · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "oem-32",
            "kind": "OEM 전기",
            "title": "FG 32 · PDF 33",
            "source": "sources/Electrical_Rev2.pdf",
            "page": 33,
            "fg": 32,
            "image": "assets/circuits/FG32.png",
            "extent": "원본 한 페이지",
            "status": "기존 관련 참조 · 실물 동일성 확인 전",
            "revision": "Electrical_Rev2 · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "oem-33",
            "kind": "OEM 전기",
            "title": "FG 33 · PDF 34",
            "source": "sources/Electrical_Rev2.pdf",
            "page": 34,
            "fg": 33,
            "image": "assets/circuits/FG33.png",
            "extent": "원본 한 페이지",
            "status": "기존 관련 참조 · 실물 동일성 확인 전",
            "revision": "Electrical_Rev2 · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "oem-148",
            "kind": "OEM 전기",
            "title": "FG 148 · PDF 149",
            "source": "sources/Electrical_Rev2.pdf",
            "page": 149,
            "fg": 148,
            "image": "assets/circuits/FG148.png",
            "extent": "원본 한 페이지",
            "status": "기존 관련 참조 · 실물 동일성 확인 전",
            "revision": "Electrical_Rev2 · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "pid",
            "kind": "P&ID",
            "title": "전체 공정 · PDF 1",
            "source": "sources/PID_1684n002I.pdf",
            "page": 1,
            "image": "assets/PID-landscape.png",
            "extent": "전체 도면 · 회전 보기",
            "status": "공정 전체 참고 · 선택 설비의 전용 회로 아님",
            "revision": "1684n002I · 원본 개정란은 PDF에서 확인"
          },
          {
            "id": "construction-4",
            "kind": "시공·케이블",
            "title": "시공 PDF 4",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 4,
            "image": "assets/construction/P04.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-5",
            "kind": "시공·케이블",
            "title": "시공 PDF 5",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 5,
            "image": "assets/construction/P05.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-6",
            "kind": "시공·케이블",
            "title": "시공 PDF 6",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 6,
            "image": "assets/construction/P06.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-33",
            "kind": "시공·케이블",
            "title": "시공 PDF 33",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 33,
            "image": "assets/construction/P33.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-51",
            "kind": "시공·케이블",
            "title": "시공 PDF 51",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 51,
            "image": "assets/construction/P51.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "construction-58",
            "kind": "시공·케이블",
            "title": "시공 PDF 58",
            "source": "sources/Electrical_Can_Decoating_20241118.pdf",
            "page": 58,
            "image": "assets/construction/P58.png",
            "extent": "원본 한 페이지 · 공유 배치/케이블 포함",
            "status": "FOR APPROVAL · 현재 승인·현행 배선 확인 전",
            "revision": "24.11.11 first draft design"
          },
          {
            "id": "hmi",
            "kind": "HMI 참고",
            "title": "기존 DECOATER 화면",
            "source": "assets/HMI_DECOATER.png",
            "page": null,
            "image": "assets/HMI_DECOATER.png",
            "extent": "제공된 기존 화면 전체",
            "status": "촬영 당시 표시값 · 현재 운전값 아님",
            "revision": "이미지 · 촬영 시점 미확인"
          }
        ],
        "circuit": {
          "id": "MV06",
          "title": "공통 인버터 구동 댐퍼",
          "sheets": [
            30,
            31,
            32,
            33,
            148
          ],
          "pages": [
            31,
            32,
            33,
            34,
            149
          ],
          "equipment": "FG30/31: 공통30AS1 ACS355-03E-04A1-4(도면1.5kW). FG32: M14 MV06(도면0.25kW·0.76A),32KM1/2·32QM1·32QS1. FG33/148: LS40/41와 ZT06 엔코더·TM 채널.",
          "distinction": "공통 인버터 신호, MV06 개별 방향 접촉기, 끝단 리미트, 엔코더 위치를 네 층으로 나눕니다. 시공도면 LS34/35와 OEM LS40/41, 중복 FLO4TB2A 간선 C01은 미확정 상태를 유지합니다.",
          "paths": [
            {
              "signal": "MV02·MV05·MV06 공통 인버터 기동",
              "drawing": "A1.0",
              "backup": "%Q1.0 / start aux inv",
              "fg": 31,
              "nodes": [
                "A1.0 → 30QM1 보조접점 → 31KA1 코일A1→A2 / -0Vdc10.6",
                "FG30: 30AS1 단자9(+24V) → 31KA1 접점1→9 → 단자12(DI1 START)",
                "30AS1 출력 U2/V2/W2 → 30U1/30V1/30W1 → 각 댐퍼 분기"
              ],
              "destination": "공통 인버터 기동으로 MV06 단독 열기/닫기 명령을 대신하지 않습니다. MV02·MV05도 같은 전원 계통입니다.",
              "check": "공통 인버터 전원·명령·응답·고장과 개별 방향 접촉기·모터를 나눠 확인합니다. MV06 한 장치 이름으로 공통 인버터를 병합하지 않습니다.",
              "native_symbol_references": [
                {
                  "network": 1082,
                  "uid": "81",
                  "block": "simulation",
                  "title": "motors simulated",
                  "file": "sources/decoded-original/0402-FlgNet.xml"
                },
                {
                  "network": 1186,
                  "uid": "44",
                  "block": "hmi",
                  "title": "auxiliary inverter",
                  "file": "sources/decoded-original/0363-FlgNet.xml"
                },
                {
                  "network": 1821,
                  "uid": "1838",
                  "block": "allarms 1",
                  "title": "auxiliary inverter",
                  "file": "sources/decoded-original/0455-FlgNet.xml"
                },
                {
                  "network": 1821,
                  "uid": "44",
                  "block": "allarms 1",
                  "title": "auxiliary inverter",
                  "file": "sources/decoded-original/0455-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "공통 인버터 응답 · 백업 power_ok",
              "drawing": "E1.4",
              "backup": "%I1.4 / mv02_05_06_power_ok",
              "fg": 30,
              "nodes": [
                "+24Vdc10.7 → 30AS1 단자17",
                "도면 RUNNING 단자19 → E1.4 → FG117/5"
              ],
              "destination": "도면은 RUNNING, 백업은 mv02_05_06_power_ok입니다. 공통 계통의 신호 의미와 내부 전달을 확인합니다.",
              "check": "이 응답을 MV06 개도·방향 접촉기 또는 세 모터의 개별 정상 응답으로 쓰지 않습니다.",
              "native_symbol_references": []
            },
            {
              "signal": "공통 인버터 이상",
              "drawing": "E1.5",
              "backup": "%I1.5 / mv02_05_06_inv_all",
              "fg": 30,
              "nodes": [
                "+24Vdc10.7 → 30AS1 단자20",
                "도면 ALARM 단자21 → E1.5 → FG117/5"
              ],
              "destination": "MV02·MV05·MV06 공통 이상 신호입니다. 현재 알람 극성·내부 반전·장치별 래치 영향은 추가 확인합니다.",
              "check": "공통 인버터 이상과 개별 접촉기·리미트·엔코더 고장을 구분합니다. 세 장치의 후속 정지·최초 원인을 함께 기록합니다.",
              "native_symbol_references": []
            },
            {
              "signal": "열기 방향 명령",
              "drawing": "A1.1",
              "backup": "%Q1.1 / open mv06",
              "fg": 32,
              "nodes": [
                "A1.1 → 반대 방향 32KM2 NC 접점31→32",
                "32KM1 코일A1→A2",
                "공통 반환선 → 32QM1 보조접점",
                "XS:19 → 32QS1 보조접점 → XS:20 → -0Vdc10.6"
              ],
              "destination": "원본1711의 모드·반대 출력·리미트·고장·교정 조건과 연결합니다. PLC 조건과 하드웨어 반대 접촉기 인터록을 따로 추적합니다.",
              "check": "출력1인데 접촉기가 붙지 않으면 반대 방향 접점과 공통 반환선을 나눠 확인합니다. 접촉기 동작·전력 전달·모터 회전·밸브 이동·위치 입력을 구분합니다.",
              "native_symbol_references": [
                {
                  "network": 1083,
                  "uid": "636",
                  "block": "simulation",
                  "title": "mv",
                  "file": "sources/decoded-original/0403-FlgNet.xml"
                },
                {
                  "network": 1226,
                  "uid": "405",
                  "block": "allarms 2",
                  "title": "mv-01 motorized valve fault",
                  "file": "sources/decoded-original/0159-FlgNet.xml"
                },
                {
                  "network": 1711,
                  "uid": "857",
                  "block": "valve control loop",
                  "title": "mv06 controlled by psh02",
                  "file": "sources/decoded-original/0349-FlgNet.xml"
                },
                {
                  "network": 1711,
                  "uid": "864",
                  "block": "valve control loop",
                  "title": "mv06 controlled by psh02",
                  "file": "sources/decoded-original/0349-FlgNet.xml"
                },
                {
                  "network": 1713,
                  "uid": "1517",
                  "block": "valve control loop",
                  "title": "motorized valve pulse generator for rotation control",
                  "file": "sources/decoded-original/0351-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "닫기 방향 명령",
              "drawing": "A1.2",
              "backup": "%Q1.2 / close mv06",
              "fg": 32,
              "nodes": [
                "A1.2 → 반대 방향 32KM1 NC 접점31→32",
                "32KM2 코일A1→A2",
                "공통 반환선 → 32QM1 보조접점",
                "XS:19 → 32QS1 보조접점 → XS:20 → -0Vdc10.6"
              ],
              "destination": "원본1711의 모드·반대 출력·리미트·고장·교정 조건과 연결합니다. PLC 조건과 하드웨어 반대 접촉기 인터록을 따로 추적합니다.",
              "check": "출력1인데 접촉기가 붙지 않으면 반대 방향 접점과 공통 반환선을 나눠 확인합니다. 접촉기 동작·전력 전달·모터 회전·밸브 이동·위치 입력을 구분합니다.",
              "native_symbol_references": [
                {
                  "network": 1083,
                  "uid": "644",
                  "block": "simulation",
                  "title": "mv",
                  "file": "sources/decoded-original/0403-FlgNet.xml"
                },
                {
                  "network": 1226,
                  "uid": "406",
                  "block": "allarms 2",
                  "title": "mv-01 motorized valve fault",
                  "file": "sources/decoded-original/0159-FlgNet.xml"
                },
                {
                  "network": 1711,
                  "uid": "855",
                  "block": "valve control loop",
                  "title": "mv06 controlled by psh02",
                  "file": "sources/decoded-original/0349-FlgNet.xml"
                },
                {
                  "network": 1711,
                  "uid": "866",
                  "block": "valve control loop",
                  "title": "mv06 controlled by psh02",
                  "file": "sources/decoded-original/0349-FlgNet.xml"
                },
                {
                  "network": 1713,
                  "uid": "1523",
                  "block": "valve control loop",
                  "title": "motorized valve pulse generator for rotation control",
                  "file": "sources/decoded-original/0351-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "열기 접촉기 응답",
              "drawing": "E1.6",
              "backup": "%I1.6 / mv06_fbk_opening",
              "fg": 32,
              "nodes": [
                "+24Vdc10.7 → 32KM1 보조접점13→14",
                "E1.6 → 해당 PLC 입력 모듈 참조"
              ],
              "destination": "방향 접촉기 보조접점 응답입니다. 실제 개도와 끝단 도달은 별도 리미트·엔코더로 확인합니다.",
              "check": "접촉기 응답이1이어도 커플링·감속기·밸브 이동 또는 끝단 위치가 정상이라는 뜻은 아닙니다.",
              "native_symbol_references": []
            },
            {
              "signal": "닫기 접촉기 응답",
              "drawing": "E1.7",
              "backup": "%I1.7 / mv06_fbk_closing",
              "fg": 32,
              "nodes": [
                "+24Vdc10.7 → 32KM2 보조접점13→14",
                "E1.7 → 해당 PLC 입력 모듈 참조"
              ],
              "destination": "방향 접촉기 보조접점 응답입니다. 실제 개도와 끝단 도달은 별도 리미트·엔코더로 확인합니다.",
              "check": "접촉기 응답이1이어도 커플링·감속기·밸브 이동 또는 끝단 위치가 정상이라는 뜻은 아닙니다.",
              "native_symbol_references": []
            },
            {
              "signal": "열림 끝단 위치",
              "drawing": "E6.7",
              "backup": "%I6.7 / mv06_open",
              "fg": 33,
              "nodes": [
                "+24Vdc10.7 → X1:63 / 2A F(5×20)",
                "LS-40 접점11→12",
                "X1:64 → E6.7"
              ],
              "destination": "원본 제어·고장 네트워크의 내부 리미트와 물리 입력의 전체 전달·반전은 추가 확인합니다.",
              "check": "이 도면의 위치 접점11/12와 PV 게이트의13/14를 구분합니다. 정상 상태·단선 반응·내부 반전은 실물과 프로그램을 함께 확인합니다.",
              "native_symbol_references": []
            },
            {
              "signal": "닫힘 끝단 위치",
              "drawing": "E7.0",
              "backup": "%I7.0 / mv06_close",
              "fg": 33,
              "nodes": [
                "+24Vdc10.7 → X1:65 / 2A F(5×20)",
                "LS-41 접점11→12",
                "X1:66 → E7.0"
              ],
              "destination": "원본 제어·고장 네트워크의 내부 리미트와 물리 입력의 전체 전달·반전은 추가 확인합니다.",
              "check": "이 도면의 위치 접점11/12와 PV 게이트의13/14를 구분합니다. 정상 상태·단선 반응·내부 반전은 실물과 프로그램을 함께 확인합니다.",
              "native_symbol_references": [
                {
                  "network": 1766,
                  "uid": "1481",
                  "block": "analog input conversion",
                  "title": "mv06 data management",
                  "file": "sources/decoded-original/0516-FlgNet.xml"
                }
              ]
            },
            {
              "signal": "엔코더 위치 채널 · 주소 미확정",
              "drawing": "33.3",
              "backup": null,
              "fg": 33,
              "nodes": [
                "ZT-06 B(+24V) → X1:58 → 33.1 → FG148 단자9(24VDC)",
                "ZT-06 C(0V) → X1:59 → 33.2 → FG148 단자10(M)",
                "ZT-06 D → X1:60 → 33.3 → FG148 단자1 CH0.A",
                "ZT-06 E → X1:61 → 33.4 → FG148 단자2 CH0.B",
                "실드 → X1:62 → 33SCH1 / FG148 실드·접지 표시",
                "FG148: MOD.18. CH0.N 단자3 연결은 이 도면에 표시되지 않음"
              ],
              "destination": "엔코더 읽기·교정·환산 원본을 연결합니다. 주변 E20/21/22의 SPARE 비트는 카운트값 주소가 아닙니다. 실제 TM 구성·채널 주소·DB 대응은 미확정입니다.",
              "check": "엔코더 A/B 위상·분해능·방향·기계 기준·카운트 스케일을 임의로 정하지 않습니다. 리미트 입력·방향 접촉기 응답·엔코더 원시값·환산 개도를 함께 기록합니다.",
              "backup_verified": false,
              "backup_status": "address_unresolved",
              "drawing_labels": [
                "33.3",
                "33.4"
              ],
              "native_symbol_references": []
            }
          ],
          "networks": [
            1082,
            1083,
            1186,
            1226,
            1709,
            1710,
            1711,
            1713,
            1714,
            1760,
            1766,
            1821
          ],
          "pending": [
            "MV02·MV05·MV06 공통 인버터 출력·기동/Reset/STO와 개별 분기 확인",
            "LS34/35와 LS40/41 설치 변경·단자·현재 입력 대응 확인",
            "시공도면 FLO4TB2A 중복 식별자 C01와 실제 간선 대조",
            "원본1711 NOT ON과 실제 호출·다른 방향 출력 쓰기 확인",
            "TM18 실제 모듈·주소·채널 및 위치 교정 기준 확인"
          ]
        },
        "warnings": [],
        "identity_verified": false,
        "field_verified": false
      }
    ],
    "source_hashes": {
      "registers/electrical-trace.json": "c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039",
      "registers/control-spec.json": "1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079",
      "registers/construction-reference.json": "6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0",
      "registers/body-manual.json": "0e8071196565fdffb29ae81fa3d24e567c95fd254355e5d71e887bc24ac189a4",
      "sources/Electrical_Rev2.pdf": "5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6",
      "sources/Electrical_Can_Decoating_20241118.pdf": "3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd",
      "sources/PID_1684n002I.pdf": "2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b"
    },
    "preview_hashes": {
      "assets/circuits/FG18.png": "c8283da4c9985a86feb5c43d673a726584255ea217485e6ffb6a97ecb1d6eb0c",
      "assets/circuits/FG19.png": "7ea031545cbadd38c05e6f56e4714b89de722ddee25f81083b0152c5a1dd6494",
      "assets/PID-landscape.png": "1d5b65ce857f22821a897d0d95039cc3d36e7639527397c4aaeec85ac0fa722e",
      "assets/construction/P04.png": "c7278fc55d459103f03effc2ea6fb4a5999b91dadce3c1b98a9e53850bf70fc3",
      "assets/construction/P05.png": "f5d92ffa5e43ff0123157054f262c17f02be15496671e3a122e63fc88f9b322e",
      "assets/construction/P06.png": "551b7955a499045b98740c5b68378b58eafa537665e2fa8636422da517a8739f",
      "assets/construction/P21.png": "05d16b4f74394da376384aa23334340620fc44d3648ea684466042e507fb05ad",
      "assets/construction/P51.png": "dd72995a9a5abb59352b7f15e77746ab710b6977697e306e8f1e45702ced7551",
      "assets/construction/P53.png": "6c4c596ffa178ac409b2288a1785b8b61e9855d825f1eb487b53cb3581fa18b1",
      "assets/HMI_DECOATER.png": "b84b888a2df87d23b514aeb790d2fc51f31c3b20486061a365380b28986f49af",
      "assets/circuits/FG59.png": "b7c6c69ce122103f9dcb7466a81c642db55cff4dae517d66aae17db83ccb55a5",
      "assets/circuits/FG60.png": "1deb8abf6129fb1d3a9f8e201e451a089eb99969e05609cc3edf060fa6acbef3",
      "assets/construction/P48.png": "1dfee04e5722cfdb029f1454306010bcd1408b4b23e77d27603e49158663348a",
      "assets/construction/P52.png": "f5c00a3941304d22fa75606058b09fc32cb0be92b9365a1c65e729a1321b50a4",
      "assets/circuits/FG69.png": "8573d36300accbe918d7f60902d2b9548a0abf15c59b405fddb500c85ef048d3",
      "assets/circuits/FG70.png": "cd284710b0aaef443ef834c11a91aa3aa9fa8cb77699409b677be22e104abf81",
      "assets/circuits/FG124.png": "b5630fe7fa1ecc8803864aa5c241a8e1b6d4d301337aa7d8f20bcae8b4db10ab",
      "assets/circuits/FG125.png": "bba6a2fc923dd4c9b19064783da83e280106a037a29d9c60a5c879baff4b2db1",
      "assets/circuits/FG141.png": "5745399576e40a53023675597a4cb20f03fd377a56b94bdf679bb8a3a0bca5fb",
      "assets/circuits/FG20.png": "aa3043d39070fce4e064d49b6550d605790ab31a375d6d5d1e15801eabf0ba5d",
      "assets/circuits/FG21.png": "b2ceca48cb5d883d25c1d815c5cb8cc0e59f26a60849d0b283fceca20640b00f",
      "assets/construction/P24.png": "417282a09585332025f19c829361e2215d1f32c383bdad1cc30dbe31681a8757",
      "assets/construction/P55.png": "b68624e0d1c51841356b08e27b46c3b9fcd5e38612a3fa3f1346de3faa1bcfad",
      "assets/circuits/FG71.png": "bb2a28cf54f4bf1cd88d8d56e8c21f3b435ecec21474f4dc6937dcdc4c2e432a",
      "assets/circuits/FG72.png": "2a31cd88b19ee2c659e5c42a6d3fad58631487a48ab1abd5991e3fe356b9cb52",
      "assets/circuits/FG126.png": "102ea197715d7d44aae7fb027c1c86c69517b2a3226ef62c7e744851358cb255",
      "assets/circuits/FG24.png": "7c2238dc7c50d1a2df004688fbfccf3e09ec5f008533f52336178494d62b2194",
      "assets/circuits/FG25.png": "32cc1947cf3829b13c5a75792a9233990c1e6cdb53819495ff4ac37f805531d7",
      "assets/construction/P59.png": "147bc102dc7907878d6aad241a55d920b25e912d212e9b63d897132ae5a9df27",
      "assets/circuits/FG27.png": "bd048488c71a73a4d2e88eb4f74631f6c57bd50ffafe332f6f6b786a4095145c",
      "assets/circuits/FG28.png": "aa2cdeabdfc876fb1df211377487f76a5b163f9d7f2067ac164f978dbedc0fff",
      "assets/body-pid/CC01.png": "3c966dcd8b1b26b3c57768c5af745991d3ceaa2cf514e9bfdd78ea4561e753ba",
      "assets/construction/P64.png": "14943205d46e3a44101064074e0b90b87ba2f727db7ffebc314c12deea4e697c",
      "assets/circuits/FG97.png": "413f6e10f8e655cbd4391c5a966a68bb2f2b432f524682fac84827b07eea6121",
      "assets/circuits/FG98.png": "e59de170b8c50e4ee3e9d7529b7cb1fa167c517c4fa7e237de7c350c842ac792",
      "assets/circuits/FG99.png": "f1bd794933bcf780817886e9ff0123c053f184cfd4c9c854af7efdcaba68bd25",
      "assets/circuits/FG100.png": "d3a40727150572056d36c2a866216f95b0581ff6cabb3160a05cc53c58c87328",
      "assets/circuits/FG133.png": "d2454a0df9b0b9e676bc67f1c1f040312817604f3ec37d2b698bd984c6df4915",
      "assets/body-pid/AB01.png": "1c9ff978248b49c10ea1aeb51397f5934699869ffb236071259790821b92851b",
      "assets/construction/P03.png": "1ce09c5bb895d2201f84a0896fd695fe62d22bdb0683ba822b7b3811f8bf91b6",
      "assets/body-pid/HE01.png": "cd6be2ad9111167e97b9cb327f20533ad8c0a1a4d33f0e512fa990b55bb3dbe6",
      "assets/construction/P56.png": "1196c4620b56115c87124221061cdc0278ed44999a9f55d4c92c7a6cb1e265c5",
      "assets/construction/P57.png": "d2a399e63cc2588c0775755f2c6138812472e24ffcc2a18babf5c645d5f5a449",
      "assets/circuits/FG47.png": "50bfdb5e53118fd6dd48748da6d7cc6bbadaea7d7aa7c2088734f63709f99ac4",
      "assets/circuits/FG48.png": "9f46b4aa5c5c540531aabb26da4a8ce4ac2b32de50cf3261e112da1fb3e1b13c",
      "assets/construction/P33.png": "6aa30eb7436695a67bc3dd773a1ccfa22d3fcf49c24f70d01937c6e35d37ff0c",
      "assets/construction/P58.png": "d062323434d7e5799a37d39d64b40b884b48417b843706620df71276967bbdb1",
      "assets/circuits/FG42.png": "820e50114e7ac25e5665d04462698bb2aed44f2efd55ab7e5d4267f3d35937e2",
      "assets/circuits/FG43.png": "e068731d9214507cd76f2447fbcbfab21dfb3a37b3e552ed37655ade7e43bb7a",
      "assets/circuits/FG51.png": "a98f792ecd2791a5b51ea1f8c7fda5c54af1a029dd74d0e4293f74cb3ec1210d",
      "assets/circuits/FG52.png": "86707a8eaa6c98cab28c364f34169984c0d9307d24f145bb38f83b57cb99b67b",
      "assets/circuits/FG44.png": "eb870c6c3e69f5e4738b248e777d35f64e8844ae188d33bb68765270083e94c6",
      "assets/circuits/FG45.png": "437a4fe339ab236b983eadad4fea2c5bbfa88f647ca7a53873f76311528a008f",
      "assets/circuits/FG144.png": "4ae240b4d175e78c3724b5d3d2be387c9736098654751fc79f026e32bb502b2c",
      "assets/circuits/FG38.png": "a501480ca16125a375682be2b78b96b99b4d63e7092657f22c84b3d78a51dd8f",
      "assets/circuits/FG39.png": "f23432f5881515383cf9c4613937f8ebab2d96995a8b7eb97ed1d0ab1223b97c",
      "assets/circuits/FG146.png": "4d55c79f7c7b6a1c6489e657a38da6f2d8daec4560f93676b10f29cb2320bbf9",
      "assets/circuits/FG30.png": "7d146bacce781b1b579f9a3fbe64c983a037c63c2af9c2c2fb147af4000e67ca",
      "assets/circuits/FG31.png": "f050d06cdada9bb7f6bf08441d5ef4323fa5d5ef191cdcc376e800c8e33091fd",
      "assets/circuits/FG32.png": "8c3c7d2bb2553a1e9e8813cb658e4cdc6678b1f30da5981ee888a4af77af8747",
      "assets/circuits/FG33.png": "25e226086023b436f714f89b9b4f608247d640a755c779a51a562f5daa5666d5",
      "assets/circuits/FG148.png": "4d48dc3b08f82758492b73b7c112e161b7a49a2133202969e6d27c9cb379adf0"
    },
    "scope": "current21 source-reference display; no new control claims"
  },
  "bc01_standard": {
    "version": 1,
    "priority_key": "P01",
    "scope": "BC01 only; other-equipment expansion held by user",
    "sections": [
      "overview",
      "io",
      "control",
      "circuits",
      "alarms",
      "repair",
      "completion"
    ],
    "specification": {
      "id": "BC01",
      "name": "드럼 투입 컨베이어",
      "group": "원료 이송",
      "kind": "motor",
      "parent": "",
      "role": "원료를 PV01 투입 게이트까지 이송한다.",
      "installation_status": "자료에서 확인",
      "evidence_status": "자료 연결 완료 · 동작 확정 검토 중",
      "inputs": [
        {
          "설비 ID": "BC01",
          "원본 심볼": "bc01_all_inv",
          "백업 주소": "%i0.1",
          "자료형": "bool",
          "설명": "alarm motor bc-01",
          "문서 ID": "950"
        },
        {
          "설비 ID": "BC01",
          "원본 심볼": "bc01_fbk",
          "백업 주소": "%i0.0",
          "자료형": "bool",
          "설명": "feedback motor bc-01",
          "문서 ID": "951"
        },
        {
          "설비 ID": "BC01",
          "원본 심볼": "bc01_tripwire",
          "백업 주소": "%i6.2",
          "자료형": "bool",
          "설명": "limit switch ss-01",
          "문서 ID": "952"
        },
        {
          "설비 ID": "BC01",
          "원본 심볼": "bc01_prox",
          "백업 주소": "%i6.3",
          "자료형": "bool",
          "설명": "limit switch ssl-01",
          "문서 ID": "973"
        }
      ],
      "outputs": [
        {
          "설비 ID": "BC01",
          "원본 심볼": "start bc01",
          "백업 주소": "%q0.0",
          "자료형": "bool",
          "설명": "a 48.1 bc-01 motorcommand",
          "문서 ID": "1343"
        }
      ],
      "internal": [
        {
          "설비 ID": "BC01",
          "원본 심볼": "memocmd_bc01_startup",
          "백업 주소": "%m180.7",
          "자료형": "bool",
          "설명": "",
          "문서 ID": "1173"
        }
      ],
      "hmi": [
        {
          "설비 ID": "BC01",
          "HMI 태그": "BC_01\\RispostaA",
          "설정 주소": "DB11,X0.0",
          "Access Name": "PLC",
          "내부 ID": "00328"
        },
        {
          "설비 ID": "BC01",
          "HMI 태그": "BC_01\\Flag",
          "설정 주소": "DB2,X0.0",
          "Access Name": "PLC",
          "내부 ID": "001B4"
        },
        {
          "설비 ID": "BC01",
          "HMI 태그": "BC_01\\Allarme1",
          "설정 주소": "DB11,X0.1",
          "Access Name": "PLC",
          "내부 ID": "00038"
        }
      ],
      "networks": [
        {
          "설비 ID": "BC01",
          "블록": "time work motor",
          "색인 순서": "17",
          "제목": "bc-01",
          "문서 ID": "1018",
          "원본 XML": "0308-FlgNet.xml",
          "PLF 위치": "2867938",
          "Parts": "7",
          "Wires": "18",
          "해석 피연산자": "12",
          "전체 피연산자": "12"
        },
        {
          "설비 ID": "BC01",
          "블록": "time work motor",
          "색인 순서": "47",
          "제목": "",
          "문서 ID": "1048",
          "원본 XML": "0335-FlgNet.xml",
          "PLF 위치": "2901228",
          "Parts": "6",
          "Wires": "17",
          "해석 피연산자": "11",
          "전체 피연산자": "11"
        },
        {
          "설비 ID": "BC01",
          "블록": "simulation",
          "색인 순서": "4",
          "제목": "motors simulated",
          "문서 ID": "1082",
          "원본 XML": "0402-FlgNet.xml",
          "PLF 위치": "2992518",
          "Parts": "14",
          "Wires": "22",
          "해석 피연산자": "14",
          "전체 피연산자": "14"
        },
        {
          "설비 ID": "BC01",
          "블록": "hmi",
          "색인 순서": "1",
          "제목": "bc01",
          "문서 ID": "1178",
          "원본 XML": "0357-FlgNet.xml",
          "PLF 위치": "2938200",
          "Parts": "1",
          "Wires": "9",
          "해석 피연산자": "0",
          "전체 피연산자": "8"
        },
        {
          "설비 ID": "BC01",
          "블록": "analog output conversion",
          "색인 순서": "14",
          "제목": "bc01",
          "문서 ID": "1692",
          "원본 XML": "0473-FlgNet.xml",
          "PLF 위치": "3093439",
          "Parts": "6",
          "Wires": "16",
          "해석 피연산자": "12",
          "전체 피연산자": "12"
        },
        {
          "설비 ID": "BC01",
          "블록": "analog input conversion",
          "색인 순서": "38",
          "제목": "bc-01",
          "문서 ID": "1768",
          "원본 XML": "0525-FlgNet.xml",
          "PLF 위치": "3161027",
          "Parts": "2",
          "Wires": "9",
          "해석 피연산자": "7",
          "전체 피연산자": "7"
        },
        {
          "설비 ID": "BC01",
          "블록": "allarms 1",
          "색인 순서": "5",
          "제목": "bc01",
          "문서 ID": "1785",
          "원본 XML": "0422-FlgNet.xml",
          "PLF 위치": "3036258",
          "Parts": "16",
          "Wires": "28",
          "해석 피연산자": "16",
          "전체 피연산자": "16"
        },
        {
          "설비 ID": "BC01",
          "블록": "allarms 1",
          "색인 순서": "6",
          "제목": "bc01",
          "문서 ID": "1786",
          "원본 XML": "0423-FlgNet.xml",
          "PLF 위치": "3037394",
          "Parts": "7",
          "Wires": "13",
          "해석 피연산자": "7",
          "전체 피연산자": "7"
        },
        {
          "설비 ID": "BC01",
          "블록": "auto start motors",
          "색인 순서": "3",
          "제목": "preheating",
          "문서 ID": "1843",
          "원본 XML": "0164-FlgNet.xml",
          "PLF 위치": "2661004",
          "Parts": "67",
          "Wires": "121",
          "해석 피연산자": "89",
          "전체 피연산자": "90"
        },
        {
          "설비 ID": "BC01",
          "블록": "auto start motors",
          "색인 순서": "4",
          "제목": "production",
          "문서 ID": "1844",
          "원본 XML": "0165-FlgNet.xml",
          "PLF 위치": "2664527",
          "Parts": "60",
          "Wires": "113",
          "해석 피연산자": "86",
          "전체 피연산자": "86"
        },
        {
          "설비 ID": "BC01",
          "블록": "auto start motors",
          "색인 순서": "7",
          "제목": "presetting sequence 5: complete engine stop",
          "문서 ID": "1847",
          "원본 XML": "0166-FlgNet.xml",
          "PLF 위치": "2667930",
          "Parts": "53",
          "Wires": "87",
          "해석 피연산자": "54",
          "전체 피연산자": "54"
        },
        {
          "설비 ID": "BC01",
          "블록": "motors 1",
          "색인 순서": "3",
          "제목": "bwf01",
          "문서 ID": "1932",
          "원본 XML": "0239-FlgNet.xml",
          "PLF 위치": "2778651",
          "Parts": "11",
          "Wires": "21",
          "해석 피연산자": "11",
          "전체 피연산자": "11"
        },
        {
          "설비 ID": "BC01",
          "블록": "motors 1",
          "색인 순서": "4",
          "제목": "bwf02",
          "문서 ID": "1933",
          "원본 XML": "0240-FlgNet.xml",
          "PLF 위치": "2779902",
          "Parts": "11",
          "Wires": "21",
          "해석 피연산자": "11",
          "전체 피연산자": "11"
        },
        {
          "설비 ID": "BC01",
          "블록": "motors 1",
          "색인 순서": "5",
          "제목": "bwf01/02",
          "문서 ID": "1934",
          "원본 XML": "0241-FlgNet.xml",
          "PLF 위치": "2781152",
          "Parts": "17",
          "Wires": "29",
          "해석 피연산자": "15",
          "전체 피연산자": "15"
        },
        {
          "설비 ID": "BC01",
          "블록": "motors 1",
          "색인 순서": "6",
          "제목": "bc01",
          "문서 ID": "1935",
          "원본 XML": "0242-FlgNet.xml",
          "PLF 위치": "2782579",
          "Parts": "13",
          "Wires": "23",
          "해석 피연산자": "11",
          "전체 피연산자": "11"
        }
      ],
      "electrical_fgs": [
        18,
        19
      ],
      "pid_present": true,
      "direct_rules": [
        {
          "블록": "time work motor",
          "네트워크 문서": "1018",
          "Part UID": "1118",
          "동작": "Move",
          "대상": "hours motors.BC_01_HOUR",
          "정적 조건식": "((Tag_47 AND BC01_Fbk) AND [hours motors.BC_01_MIN >= 60])",
          "내용": "Move 입력 1",
          "rule_id": "1018:1118",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "time work motor",
          "네트워크 문서": "1018",
          "Part UID": "1121",
          "동작": "Move",
          "대상": "hours motors.BC_01_MIN",
          "정적 조건식": "Move UID 1118.eno (블록 동작 확인)",
          "내용": "Move 입력 0",
          "rule_id": "1018:1121",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": true,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "time work motor",
          "네트워크 문서": "1048",
          "Part UID": "2772",
          "동작": "Move",
          "대상": "hours motors.BC_01_HOUR",
          "정적 조건식": "Move UID 2769.eno (블록 동작 확인)",
          "내용": "Move 입력 0",
          "rule_id": "1048:2772",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": true,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "simulation",
          "네트워크 문서": "1082",
          "Part UID": "33",
          "동작": "Coil",
          "대상": "Inputs.BC01 run",
          "정적 조건식": "Flag.M_BC_01",
          "내용": "조건에 따른 Coil 기록",
          "rule_id": "1082:33",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "analog output conversion",
          "네트워크 문서": "1692",
          "Part UID": "36",
          "동작": "Move",
          "대상": "HMI_DB.SET_PERC_BC01",
          "정적 조건식": "(ON AND [HMI_DB.SET_PERC_BC01 < 10])",
          "내용": "Move 입력 10",
          "rule_id": "1692:36",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "analog output conversion",
          "네트워크 문서": "1692",
          "Part UID": "38",
          "동작": "Move",
          "대상": "HMI_DB.SET_PERC_BC01",
          "정적 조건식": "(ON AND [HMI_DB.SET_PERC_BC01 > 100])",
          "내용": "Move 입력 100",
          "rule_id": "1692:38",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "allarms 1",
          "네트워크 문서": "1785",
          "Part UID": "223",
          "동작": "SCoil",
          "대상": "Allarm.BC_01_FAULT",
          "정적 조건식": "(((ON AND Start BC01) AND Tag_51) AND NOT [Inputs.BC01 run])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1785:223",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "allarms 1",
          "네트워크 문서": "1785",
          "Part UID": "27",
          "동작": "SCoil",
          "대상": "Allarm.BC01_INV",
          "정적 조건식": "(((ON AND Start BC01) AND Tag_51) AND Inputs.BC01_All_inv)",
          "내용": "조건 성립 시 Set",
          "rule_id": "1785:27",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "allarms 1",
          "네트워크 문서": "1785",
          "Part UID": "228",
          "동작": "RCoil",
          "대상": "Allarm.BC_01_FAULT",
          "정적 조건식": "((ON AND Flag.RESET_ALLARM) AND Allarm.BC_01_FAULT)",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1785:228",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "allarms 1",
          "네트워크 문서": "1785",
          "Part UID": "267",
          "동작": "RCoil",
          "대상": "Allarm.BC01_INV",
          "정적 조건식": "((ON AND Flag.RESET_ALLARM) AND Allarm.BC01_INV)",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1785:267",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "allarms 1",
          "네트워크 문서": "1786",
          "Part UID": "234",
          "동작": "SCoil",
          "대상": "Allarm.BC_01_FC",
          "정적 조건식": "(ON AND Inputs.BC01 trip wire)",
          "내용": "조건 성립 시 Set",
          "rule_id": "1786:234",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "allarms 1",
          "네트워크 문서": "1786",
          "Part UID": "240",
          "동작": "RCoil",
          "대상": "Allarm.BC_01_FC",
          "정적 조건식": "(((ON AND Flag.RESET_ALLARM) AND NOT [Inputs.BC01 trip wire]) AND Allarm.BC_01_FC)",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1786:240",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "492",
          "동작": "SCoil",
          "대상": "Flag.M_BC_01",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 24])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:492",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "102",
          "동작": "SCoil",
          "대상": "MemoCMD_BC01_Startup",
          "정적 조건식": "SCoil UID 492.out (블록 동작 확인)",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:102",
          "relation": "관련 심볼 이름과 대상 일치",
          "direct_target": true,
          "opaque": true,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "828",
          "동작": "RCoil",
          "대상": "MemoCMD_BC01_Startup",
          "정적 조건식": "NOT [((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1])]",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1843:828",
          "relation": "관련 심볼 이름과 대상 일치",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "1162",
          "동작": "SCoil",
          "대상": "Flag.M_BC_01",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 43])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:1162",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1847",
          "Part UID": "927",
          "동작": "RCoil",
          "대상": "Flag.M_BC_01",
          "정적 조건식": "(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 13]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1847:927",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "motors 1",
          "네트워크 문서": "1935",
          "Part UID": "198",
          "동작": "RCoil",
          "대상": "Flag.M_BC_01",
          "정적 조건식": "((ON AND Allarm.BC_01_FAULT) OR (ON AND Allarm.BC01_INV) OR ((ON AND Allarm.BC_01_FC) AND NOT [UNDER TESTING]))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1935:198",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "motors 1",
          "네트워크 문서": "1935",
          "Part UID": "202",
          "동작": "Coil",
          "대상": "Start BC01",
          "정적 조건식": "(((ON AND Flag.M_BC_01) AND Flag.R1_GATE_LOOP_ON) OR ((ON AND Flag.M_BC_01) AND MemoCMD_BC01_Startup) OR ((ON AND Flag.M_BC_01) AND Flag.Maintenance_ON))",
          "내용": "조건에 따른 Coil 기록",
          "rule_id": "1935:202",
          "relation": "관련 심볼 이름과 대상 일치",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        }
      ],
      "scoped_rules": [
        {
          "블록": "time work motor",
          "네트워크 문서": "1018",
          "Part UID": "1118",
          "동작": "Move",
          "대상": "hours motors.BC_01_HOUR",
          "정적 조건식": "((Tag_47 AND BC01_Fbk) AND [hours motors.BC_01_MIN >= 60])",
          "내용": "Move 입력 1",
          "rule_id": "1018:1118",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "time work motor",
          "네트워크 문서": "1018",
          "Part UID": "1121",
          "동작": "Move",
          "대상": "hours motors.BC_01_MIN",
          "정적 조건식": "Move UID 1118.eno (블록 동작 확인)",
          "내용": "Move 입력 0",
          "rule_id": "1018:1121",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": true,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "time work motor",
          "네트워크 문서": "1018",
          "Part UID": "1124",
          "동작": "SCoil",
          "대상": "Flag_Aggiorna_DB",
          "정적 조건식": "Move UID 1121.eno (블록 동작 확인)",
          "내용": "조건 성립 시 Set",
          "rule_id": "1018:1124",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": true,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "time work motor",
          "네트워크 문서": "1048",
          "Part UID": "2760",
          "동작": "Move",
          "대상": "hours motors.CLIENT_MOTOR_16_HOUR",
          "정적 조건식": "Tag_48",
          "내용": "Move 입력 0",
          "rule_id": "1048:2760",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "time work motor",
          "네트워크 문서": "1048",
          "Part UID": "2763",
          "동작": "Move",
          "대상": "hours motors.CLIENT_MOTOR_17_HOUR",
          "정적 조건식": "Move UID 2760.eno (블록 동작 확인)",
          "내용": "Move 입력 0",
          "rule_id": "1048:2763",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": true,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "time work motor",
          "네트워크 문서": "1048",
          "Part UID": "2766",
          "동작": "Move",
          "대상": "hours motors.CLIENT_MOTOR_18_HOUR",
          "정적 조건식": "Move UID 2763.eno (블록 동작 확인)",
          "내용": "Move 입력 0",
          "rule_id": "1048:2766",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": true,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "time work motor",
          "네트워크 문서": "1048",
          "Part UID": "2769",
          "동작": "Move",
          "대상": "hours motors.CLIENT_MOTOR_19_HOUR",
          "정적 조건식": "Move UID 2766.eno (블록 동작 확인)",
          "내용": "Move 입력 0",
          "rule_id": "1048:2769",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": true,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "time work motor",
          "네트워크 문서": "1048",
          "Part UID": "2772",
          "동작": "Move",
          "대상": "hours motors.BC_01_HOUR",
          "정적 조건식": "Move UID 2769.eno (블록 동작 확인)",
          "내용": "Move 입력 0",
          "rule_id": "1048:2772",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": true,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "simulation",
          "네트워크 문서": "1082",
          "Part UID": "33",
          "동작": "Coil",
          "대상": "Inputs.BC01 run",
          "정적 조건식": "Flag.M_BC_01",
          "내용": "조건에 따른 Coil 기록",
          "rule_id": "1082:33",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "simulation",
          "네트워크 문서": "1082",
          "Part UID": "37",
          "동작": "Coil",
          "대상": "Inputs.RD01 run",
          "정적 조건식": "Flag.M_RD_01",
          "내용": "조건에 따른 Coil 기록",
          "rule_id": "1082:37",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "simulation",
          "네트워크 문서": "1082",
          "Part UID": "41",
          "동작": "Coil",
          "대상": "Inputs.fan RD01 run",
          "정적 조건식": "Flag.M_RD_01_FAN",
          "내용": "조건에 따른 Coil 기록",
          "rule_id": "1082:41",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "simulation",
          "네트워크 문서": "1082",
          "Part UID": "44",
          "동작": "Coil",
          "대상": "Inputs.MC03 run",
          "정적 조건식": "Flag.M_MC_03",
          "내용": "조건에 따른 Coil 기록",
          "rule_id": "1082:44",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "simulation",
          "네트워크 문서": "1082",
          "Part UID": "46",
          "동작": "Coil",
          "대상": "Inputs.MC04 run",
          "정적 조건식": "Flag.M_MC_04",
          "내용": "조건에 따른 Coil 기록",
          "rule_id": "1082:46",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "simulation",
          "네트워크 문서": "1082",
          "Part UID": "66",
          "동작": "Coil",
          "대상": "Inputs.VS01 run",
          "정적 조건식": "Flag.M_VS_01",
          "내용": "조건에 따른 Coil 기록",
          "rule_id": "1082:66",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "simulation",
          "네트워크 문서": "1082",
          "Part UID": "70",
          "동작": "Coil",
          "대상": "Inputs.Aux inverter RUN",
          "정적 조건식": "Start Aux INV",
          "내용": "조건에 따른 Coil 기록",
          "rule_id": "1082:70",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "analog output conversion",
          "네트워크 문서": "1692",
          "Part UID": "36",
          "동작": "Move",
          "대상": "HMI_DB.SET_PERC_BC01",
          "정적 조건식": "(ON AND [HMI_DB.SET_PERC_BC01 < 10])",
          "내용": "Move 입력 10",
          "rule_id": "1692:36",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "analog output conversion",
          "네트워크 문서": "1692",
          "Part UID": "38",
          "동작": "Move",
          "대상": "HMI_DB.SET_PERC_BC01",
          "정적 조건식": "(ON AND [HMI_DB.SET_PERC_BC01 > 100])",
          "내용": "Move 입력 100",
          "rule_id": "1692:38",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "allarms 1",
          "네트워크 문서": "1785",
          "Part UID": "217",
          "동작": "SdCoil",
          "대상": "Tag_51",
          "정적 조건식": "(((ON AND Start BC01) AND NOT [Inputs.BC01 run]) OR ((ON AND Start BC01) AND Inputs.BC01_All_inv))",
          "내용": "시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S",
          "rule_id": "1785:217",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "allarms 1",
          "네트워크 문서": "1785",
          "Part UID": "223",
          "동작": "SCoil",
          "대상": "Allarm.BC_01_FAULT",
          "정적 조건식": "(((ON AND Start BC01) AND Tag_51) AND NOT [Inputs.BC01 run])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1785:223",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "allarms 1",
          "네트워크 문서": "1785",
          "Part UID": "27",
          "동작": "SCoil",
          "대상": "Allarm.BC01_INV",
          "정적 조건식": "(((ON AND Start BC01) AND Tag_51) AND Inputs.BC01_All_inv)",
          "내용": "조건 성립 시 Set",
          "rule_id": "1785:27",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "allarms 1",
          "네트워크 문서": "1785",
          "Part UID": "228",
          "동작": "RCoil",
          "대상": "Allarm.BC_01_FAULT",
          "정적 조건식": "((ON AND Flag.RESET_ALLARM) AND Allarm.BC_01_FAULT)",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1785:228",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "allarms 1",
          "네트워크 문서": "1785",
          "Part UID": "267",
          "동작": "RCoil",
          "대상": "Allarm.BC01_INV",
          "정적 조건식": "((ON AND Flag.RESET_ALLARM) AND Allarm.BC01_INV)",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1785:267",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "allarms 1",
          "네트워크 문서": "1786",
          "Part UID": "234",
          "동작": "SCoil",
          "대상": "Allarm.BC_01_FC",
          "정적 조건식": "(ON AND Inputs.BC01 trip wire)",
          "내용": "조건 성립 시 Set",
          "rule_id": "1786:234",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "allarms 1",
          "네트워크 문서": "1786",
          "Part UID": "240",
          "동작": "RCoil",
          "대상": "Allarm.BC_01_FC",
          "정적 조건식": "(((ON AND Flag.RESET_ALLARM) AND NOT [Inputs.BC01 trip wire]) AND Allarm.BC_01_FC)",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1786:240",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "410",
          "동작": "SCoil",
          "대상": "Flag.RESET_ALLARM",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 1])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:410",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "412",
          "동작": "RCoil",
          "대상": "Flag.Maintenance_ON",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 1])",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1843:412",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "420",
          "동작": "SCoil",
          "대상": "Flag.M_VR_03",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 3])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:420",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "422",
          "동작": "SCoil",
          "대상": "Flag.M_VR_04",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 3])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:422",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "424",
          "동작": "SCoil",
          "대상": "Flag.M_VR_05",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 3])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:424",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "432",
          "동작": "SCoil",
          "대상": "Flag.M_SC_01",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 5])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:432",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "434",
          "동작": "SCoil",
          "대상": "Flag.M_SC_10",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 5])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:434",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "436",
          "동작": "SCoil",
          "대상": "Flag.M_SC_11",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 5])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:436",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "443",
          "동작": "SCoil",
          "대상": "Flag.M_FN_04",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 8])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:443",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "449",
          "동작": "SCoil",
          "대상": "Flag.STANDBY_ON",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 15])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:449",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "456",
          "동작": "RCoil",
          "대상": "Flag.M_VS_01",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1843:456",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "458",
          "동작": "RCoil",
          "대상": "Flag.M_MC_05",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1843:458",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "460",
          "동작": "RCoil",
          "대상": "Flag.M_MC_04",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1843:460",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "462",
          "동작": "RCoil",
          "대상": "Flag.Enable_R2_GATE",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1843:462",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "469",
          "동작": "SCoil",
          "대상": "Flag.M_RD_01_FAN",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 19])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:469",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "478",
          "동작": "SCoil",
          "대상": "Flag.M_RD_01",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 21])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:478",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "481",
          "동작": "Move",
          "대상": "Data.SET_PERC_FR01",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 21])",
          "내용": "Move 입력 25",
          "rule_id": "1843:481",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "492",
          "동작": "SCoil",
          "대상": "Flag.M_BC_01",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 24])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:492",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "102",
          "동작": "SCoil",
          "대상": "MemoCMD_BC01_Startup",
          "정적 조건식": "SCoil UID 492.out (블록 동작 확인)",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:102",
          "relation": "관련 심볼 이름과 대상 일치",
          "direct_target": true,
          "opaque": true,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "495",
          "동작": "Move",
          "대상": "Data.Set_Perc_VT02",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 24])",
          "내용": "Move 입력 75",
          "rule_id": "1843:495",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "500",
          "동작": "SCoil",
          "대상": "Flag.M_FN_02",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 24])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:500",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "506",
          "동작": "SCoil",
          "대상": "Flag.Enable_R1_GATE",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 26])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:506",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "34",
          "동작": "SCoil",
          "대상": "MemoCMD_PV1_Startup",
          "정적 조건식": "SCoil UID 506.out (블록 동작 확인)",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:34",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": true,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "513",
          "동작": "SCoil",
          "대상": "Flag.M_VR_01",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 28])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:513",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "515",
          "동작": "SCoil",
          "대상": "Flag.M_VR_02",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 28])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:515",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "517",
          "동작": "RCoil",
          "대상": "Flag.M_CH_01",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 28])",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1843:517",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "527",
          "동작": "SCoil",
          "대상": "Flag.M_FN_01",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 30])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:527",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "530",
          "동작": "Move",
          "대상": "Data.SET_PERC_VT01",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 30])",
          "내용": "Move 입력 35",
          "rule_id": "1843:530",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "539",
          "동작": "RCoil",
          "대상": "Flag.M_FN_02",
          "정적 조건식": "(((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 33]) AND OFF)",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1843:539",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "545",
          "동작": "SCoil",
          "대상": "Flag.M_FN_03",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 36])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:545",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "552",
          "동작": "SCoil",
          "대상": "Flag.RESET_ALLARM",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 40])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:552",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "554",
          "동작": "SCoil",
          "대상": "Flag.M_FN_06",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 40])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:554",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "568",
          "동작": "Move",
          "대상": "Data.TC01_SETPOINT",
          "정적 조건식": "(((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45]) AND OFF)",
          "내용": "Move 입력 850",
          "rule_id": "1843:568",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "573",
          "동작": "Move",
          "대상": "Data.TC03_SETPOINT",
          "정적 조건식": "(((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45]) AND OFF)",
          "내용": "Move 입력 500",
          "rule_id": "1843:573",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "578",
          "동작": "SCoil",
          "대상": "Flag.Start_Burner",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:578",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "581",
          "동작": "SCoil",
          "대상": "Flag.AUTO_BURNER",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:581",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "587",
          "동작": "RCoil",
          "대상": "Flag.Auto_ON1",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 50])",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1843:587",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "828",
          "동작": "RCoil",
          "대상": "MemoCMD_BC01_Startup",
          "정적 조건식": "NOT [((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1])]",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1843:828",
          "relation": "관련 심볼 이름과 대상 일치",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "837",
          "동작": "RCoil",
          "대상": "Flag.Enable_R1_GATE",
          "정적 조건식": "LRef UID 835.Q (블록 동작 확인)",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1843:837",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": true,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "838",
          "동작": "RCoil",
          "대상": "MemoCMD_PV1_Startup",
          "정적 조건식": "RCoil UID 837.out (블록 동작 확인)",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1843:838",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": true,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "747",
          "동작": "SCoil",
          "대상": "Flag.RESET_ALLARM",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 1])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:747",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "749",
          "동작": "RCoil",
          "대상": "Flag.Maintenance_ON",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 1])",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1844:749",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "757",
          "동작": "SCoil",
          "대상": "Flag.M_VR_03",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 3])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:757",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "759",
          "동작": "SCoil",
          "대상": "Flag.M_VR_04",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 3])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:759",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "761",
          "동작": "SCoil",
          "대상": "Flag.M_VR_05",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 3])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:761",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "769",
          "동작": "SCoil",
          "대상": "Flag.M_SC_01",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 6])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:769",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "771",
          "동작": "SCoil",
          "대상": "Flag.M_SC_10",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 6])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:771",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "773",
          "동작": "SCoil",
          "대상": "Flag.M_SC_11",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 6])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:773",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "780",
          "동작": "SCoil",
          "대상": "Flag.M_FN_04",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 10])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:780",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "786",
          "동작": "SCoil",
          "대상": "Flag.M_VS_01",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 18])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:786",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "793",
          "동작": "SCoil",
          "대상": "Flag.M_MC_05",
          "정적 조건식": "(((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 21]) AND OFF)",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:793",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "799",
          "동작": "SCoil",
          "대상": "Flag.M_MC_04",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 24])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:799",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "805",
          "동작": "SCoil",
          "대상": "Flag.Enable_R2_GATE",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 27])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:805",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "811",
          "동작": "RCoil",
          "대상": "Flag.STANDBY_ON",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 30])",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1844:811",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "817",
          "동작": "SCoil",
          "대상": "Flag.M_RD_01_FAN",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 33])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:817",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "826",
          "동작": "SCoil",
          "대상": "Flag.M_RD_01",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 35])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:826",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "829",
          "동작": "Move",
          "대상": "Data.SET_PERC_FR01",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 35])",
          "내용": "Move 입력 25",
          "rule_id": "1844:829",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "1158",
          "동작": "SCoil",
          "대상": "Flag.Enable_R1_GATE",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 40])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:1158",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "1162",
          "동작": "SCoil",
          "대상": "Flag.M_BC_01",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 43])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:1162",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "850",
          "동작": "SCoil",
          "대상": "Flag.M_VR_01",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 46])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:850",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "852",
          "동작": "SCoil",
          "대상": "Flag.M_VR_02",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 46])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:852",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "854",
          "동작": "SCoil",
          "대상": "Flag.M_CH_01",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 46])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:854",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "864",
          "동작": "SCoil",
          "대상": "Flag.M_FN_01",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 49])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:864",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "867",
          "동작": "Move",
          "대상": "Data.SET_PERC_VT01",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 49])",
          "내용": "Move 입력 35",
          "rule_id": "1844:867",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "878",
          "동작": "SCoil",
          "대상": "Flag.M_FN_02",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 52])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:878",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "881",
          "동작": "Move",
          "대상": "Data.Set_Perc_VT02",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 52])",
          "내용": "Move 입력 80",
          "rule_id": "1844:881",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "889",
          "동작": "SCoil",
          "대상": "Flag.M_FN_03",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 56])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:889",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "896",
          "동작": "SCoil",
          "대상": "Flag.RESET_ALLARM",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 60])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:896",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "898",
          "동작": "SCoil",
          "대상": "Flag.M_FN_06",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 60])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:898",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "912",
          "동작": "Move",
          "대상": "Data.TC01_SETPOINT",
          "정적 조건식": "(((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 62]) AND OFF)",
          "내용": "Move 입력 850",
          "rule_id": "1844:912",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "917",
          "동작": "Move",
          "대상": "Data.TC03_SETPOINT",
          "정적 조건식": "(((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 62]) AND OFF)",
          "내용": "Move 입력 500",
          "rule_id": "1844:917",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "922",
          "동작": "SCoil",
          "대상": "Flag.Start_Burner",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 62])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:922",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "925",
          "동작": "SCoil",
          "대상": "Flag.AUTO_BURNER",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 62])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:925",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "931",
          "동작": "RCoil",
          "대상": "Flag.Auto_ON1",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 65])",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1844:931",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1847",
          "Part UID": "891",
          "동작": "RCoil",
          "대상": "Flag.M_FN_03",
          "정적 조건식": "(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 1]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1847:891",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1847",
          "Part UID": "893",
          "동작": "RCoil",
          "대상": "Flag.M_FN_02",
          "정적 조건식": "(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 1]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1847:893",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1847",
          "Part UID": "897",
          "동작": "RCoil",
          "대상": "Flag.M_FN_06",
          "정적 조건식": "(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 1]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1847:897",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1847",
          "Part UID": "905",
          "동작": "RCoil",
          "대상": "Flag.M_CH_01",
          "정적 조건식": "(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 5]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1847:905",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1847",
          "Part UID": "907",
          "동작": "RCoil",
          "대상": "Flag.M_FN_01_FAN",
          "정적 조건식": "(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 5]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1847:907",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1847",
          "Part UID": "909",
          "동작": "RCoil",
          "대상": "Flag.M_FN_01",
          "정적 조건식": "(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 5]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1847:909",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1847",
          "Part UID": "917",
          "동작": "RCoil",
          "대상": "Flag.M_VR_01",
          "정적 조건식": "(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 11]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1847:917",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1847",
          "Part UID": "919",
          "동작": "RCoil",
          "대상": "Flag.M_VR_02",
          "정적 조건식": "(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 11]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1847:919",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1847",
          "Part UID": "927",
          "동작": "RCoil",
          "대상": "Flag.M_BC_01",
          "정적 조건식": "(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 13]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1847:927",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1847",
          "Part UID": "929",
          "동작": "RCoil",
          "대상": "Flag.M_FN_04",
          "정적 조건식": "(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 13]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1847:929",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1847",
          "Part UID": "931",
          "동작": "RCoil",
          "대상": "Flag.M_ER01",
          "정적 조건식": "(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 13]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1847:931",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1847",
          "Part UID": "939",
          "동작": "RCoil",
          "대상": "Flag.M_RD_01",
          "정적 조건식": "(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 15]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1847:939",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1847",
          "Part UID": "941",
          "동작": "RCoil",
          "대상": "Flag.Enable_R1_GATE",
          "정적 조건식": "(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 15]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1847:941",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1847",
          "Part UID": "948",
          "동작": "RCoil",
          "대상": "Flag.M_RD_01_FAN",
          "정적 조건식": "(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 17]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1847:948",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1847",
          "Part UID": "954",
          "동작": "RCoil",
          "대상": "Flag.M_MC_04",
          "정적 조건식": "(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 19]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1847:954",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1847",
          "Part UID": "961",
          "동작": "RCoil",
          "대상": "Flag.M_VR_03",
          "정적 조건식": "(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 20]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1847:961",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1847",
          "Part UID": "963",
          "동작": "RCoil",
          "대상": "Flag.M_VR_04",
          "정적 조건식": "(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 20]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1847:963",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1847",
          "Part UID": "965",
          "동작": "RCoil",
          "대상": "Flag.M_VR_05",
          "정적 조건식": "(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 20]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1847:965",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1847",
          "Part UID": "973",
          "동작": "RCoil",
          "대상": "Flag.STANDBY_ON",
          "정적 조건식": "(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 21]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1847:973",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1847",
          "Part UID": "975",
          "동작": "RCoil",
          "대상": "Flag.M_VS_01",
          "정적 조건식": "(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 21]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1847:975",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1847",
          "Part UID": "982",
          "동작": "RCoil",
          "대상": "Flag.Auto_ON1",
          "정적 조건식": "(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 25]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1847:982",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "motors 1",
          "네트워크 문서": "1935",
          "Part UID": "198",
          "동작": "RCoil",
          "대상": "Flag.M_BC_01",
          "정적 조건식": "((ON AND Allarm.BC_01_FAULT) OR (ON AND Allarm.BC01_INV) OR ((ON AND Allarm.BC_01_FC) AND NOT [UNDER TESTING]))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1935:198",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "motors 1",
          "네트워크 문서": "1935",
          "Part UID": "202",
          "동작": "Coil",
          "대상": "Start BC01",
          "정적 조건식": "(((ON AND Flag.M_BC_01) AND Flag.R1_GATE_LOOP_ON) OR ((ON AND Flag.M_BC_01) AND MemoCMD_BC01_Startup) OR ((ON AND Flag.M_BC_01) AND Flag.Maintenance_ON))",
          "내용": "조건에 따른 Coil 기록",
          "rule_id": "1935:202",
          "relation": "관련 심볼 이름과 대상 일치",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        }
      ],
      "related_rules": [
        {
          "블록": "time work motor",
          "네트워크 문서": "1018",
          "Part UID": "1118",
          "동작": "Move",
          "대상": "hours motors.BC_01_HOUR",
          "정적 조건식": "((Tag_47 AND BC01_Fbk) AND [hours motors.BC_01_MIN >= 60])",
          "내용": "Move 입력 1",
          "rule_id": "1018:1118",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "time work motor",
          "네트워크 문서": "1018",
          "Part UID": "1121",
          "동작": "Move",
          "대상": "hours motors.BC_01_MIN",
          "정적 조건식": "Move UID 1118.eno (블록 동작 확인)",
          "내용": "Move 입력 0",
          "rule_id": "1018:1121",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": true,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "time work motor",
          "네트워크 문서": "1018",
          "Part UID": "1124",
          "동작": "SCoil",
          "대상": "Flag_Aggiorna_DB",
          "정적 조건식": "Move UID 1121.eno (블록 동작 확인)",
          "내용": "조건 성립 시 Set",
          "rule_id": "1018:1124",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": true,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "time work motor",
          "네트워크 문서": "1048",
          "Part UID": "2760",
          "동작": "Move",
          "대상": "hours motors.CLIENT_MOTOR_16_HOUR",
          "정적 조건식": "Tag_48",
          "내용": "Move 입력 0",
          "rule_id": "1048:2760",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "time work motor",
          "네트워크 문서": "1048",
          "Part UID": "2763",
          "동작": "Move",
          "대상": "hours motors.CLIENT_MOTOR_17_HOUR",
          "정적 조건식": "Move UID 2760.eno (블록 동작 확인)",
          "내용": "Move 입력 0",
          "rule_id": "1048:2763",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": true,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "time work motor",
          "네트워크 문서": "1048",
          "Part UID": "2766",
          "동작": "Move",
          "대상": "hours motors.CLIENT_MOTOR_18_HOUR",
          "정적 조건식": "Move UID 2763.eno (블록 동작 확인)",
          "내용": "Move 입력 0",
          "rule_id": "1048:2766",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": true,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "time work motor",
          "네트워크 문서": "1048",
          "Part UID": "2769",
          "동작": "Move",
          "대상": "hours motors.CLIENT_MOTOR_19_HOUR",
          "정적 조건식": "Move UID 2766.eno (블록 동작 확인)",
          "내용": "Move 입력 0",
          "rule_id": "1048:2769",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": true,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "time work motor",
          "네트워크 문서": "1048",
          "Part UID": "2772",
          "동작": "Move",
          "대상": "hours motors.BC_01_HOUR",
          "정적 조건식": "Move UID 2769.eno (블록 동작 확인)",
          "내용": "Move 입력 0",
          "rule_id": "1048:2772",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": true,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "simulation",
          "네트워크 문서": "1082",
          "Part UID": "33",
          "동작": "Coil",
          "대상": "Inputs.BC01 run",
          "정적 조건식": "Flag.M_BC_01",
          "내용": "조건에 따른 Coil 기록",
          "rule_id": "1082:33",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "simulation",
          "네트워크 문서": "1082",
          "Part UID": "37",
          "동작": "Coil",
          "대상": "Inputs.RD01 run",
          "정적 조건식": "Flag.M_RD_01",
          "내용": "조건에 따른 Coil 기록",
          "rule_id": "1082:37",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "simulation",
          "네트워크 문서": "1082",
          "Part UID": "41",
          "동작": "Coil",
          "대상": "Inputs.fan RD01 run",
          "정적 조건식": "Flag.M_RD_01_FAN",
          "내용": "조건에 따른 Coil 기록",
          "rule_id": "1082:41",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "simulation",
          "네트워크 문서": "1082",
          "Part UID": "44",
          "동작": "Coil",
          "대상": "Inputs.MC03 run",
          "정적 조건식": "Flag.M_MC_03",
          "내용": "조건에 따른 Coil 기록",
          "rule_id": "1082:44",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "simulation",
          "네트워크 문서": "1082",
          "Part UID": "46",
          "동작": "Coil",
          "대상": "Inputs.MC04 run",
          "정적 조건식": "Flag.M_MC_04",
          "내용": "조건에 따른 Coil 기록",
          "rule_id": "1082:46",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "simulation",
          "네트워크 문서": "1082",
          "Part UID": "66",
          "동작": "Coil",
          "대상": "Inputs.VS01 run",
          "정적 조건식": "Flag.M_VS_01",
          "내용": "조건에 따른 Coil 기록",
          "rule_id": "1082:66",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "simulation",
          "네트워크 문서": "1082",
          "Part UID": "70",
          "동작": "Coil",
          "대상": "Inputs.Aux inverter RUN",
          "정적 조건식": "Start Aux INV",
          "내용": "조건에 따른 Coil 기록",
          "rule_id": "1082:70",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "analog output conversion",
          "네트워크 문서": "1692",
          "Part UID": "36",
          "동작": "Move",
          "대상": "HMI_DB.SET_PERC_BC01",
          "정적 조건식": "(ON AND [HMI_DB.SET_PERC_BC01 < 10])",
          "내용": "Move 입력 10",
          "rule_id": "1692:36",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "analog output conversion",
          "네트워크 문서": "1692",
          "Part UID": "38",
          "동작": "Move",
          "대상": "HMI_DB.SET_PERC_BC01",
          "정적 조건식": "(ON AND [HMI_DB.SET_PERC_BC01 > 100])",
          "내용": "Move 입력 100",
          "rule_id": "1692:38",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "allarms 1",
          "네트워크 문서": "1785",
          "Part UID": "217",
          "동작": "SdCoil",
          "대상": "Tag_51",
          "정적 조건식": "(((ON AND Start BC01) AND NOT [Inputs.BC01 run]) OR ((ON AND Start BC01) AND Inputs.BC01_All_inv))",
          "내용": "시간 동작 SdCoil; 타이머 의미 추가 확인 / 시간 인자 S5T#2S",
          "rule_id": "1785:217",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "allarms 1",
          "네트워크 문서": "1785",
          "Part UID": "223",
          "동작": "SCoil",
          "대상": "Allarm.BC_01_FAULT",
          "정적 조건식": "(((ON AND Start BC01) AND Tag_51) AND NOT [Inputs.BC01 run])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1785:223",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "allarms 1",
          "네트워크 문서": "1785",
          "Part UID": "27",
          "동작": "SCoil",
          "대상": "Allarm.BC01_INV",
          "정적 조건식": "(((ON AND Start BC01) AND Tag_51) AND Inputs.BC01_All_inv)",
          "내용": "조건 성립 시 Set",
          "rule_id": "1785:27",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "allarms 1",
          "네트워크 문서": "1785",
          "Part UID": "228",
          "동작": "RCoil",
          "대상": "Allarm.BC_01_FAULT",
          "정적 조건식": "((ON AND Flag.RESET_ALLARM) AND Allarm.BC_01_FAULT)",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1785:228",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "allarms 1",
          "네트워크 문서": "1785",
          "Part UID": "267",
          "동작": "RCoil",
          "대상": "Allarm.BC01_INV",
          "정적 조건식": "((ON AND Flag.RESET_ALLARM) AND Allarm.BC01_INV)",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1785:267",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "allarms 1",
          "네트워크 문서": "1786",
          "Part UID": "234",
          "동작": "SCoil",
          "대상": "Allarm.BC_01_FC",
          "정적 조건식": "(ON AND Inputs.BC01 trip wire)",
          "내용": "조건 성립 시 Set",
          "rule_id": "1786:234",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "allarms 1",
          "네트워크 문서": "1786",
          "Part UID": "240",
          "동작": "RCoil",
          "대상": "Allarm.BC_01_FC",
          "정적 조건식": "(((ON AND Flag.RESET_ALLARM) AND NOT [Inputs.BC01 trip wire]) AND Allarm.BC_01_FC)",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1786:240",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "410",
          "동작": "SCoil",
          "대상": "Flag.RESET_ALLARM",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 1])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:410",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "412",
          "동작": "RCoil",
          "대상": "Flag.Maintenance_ON",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 1])",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1843:412",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "420",
          "동작": "SCoil",
          "대상": "Flag.M_VR_03",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 3])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:420",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "422",
          "동작": "SCoil",
          "대상": "Flag.M_VR_04",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 3])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:422",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "424",
          "동작": "SCoil",
          "대상": "Flag.M_VR_05",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 3])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:424",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "432",
          "동작": "SCoil",
          "대상": "Flag.M_SC_01",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 5])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:432",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "434",
          "동작": "SCoil",
          "대상": "Flag.M_SC_10",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 5])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:434",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "436",
          "동작": "SCoil",
          "대상": "Flag.M_SC_11",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 5])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:436",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "443",
          "동작": "SCoil",
          "대상": "Flag.M_FN_04",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 8])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:443",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "449",
          "동작": "SCoil",
          "대상": "Flag.STANDBY_ON",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 15])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:449",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "456",
          "동작": "RCoil",
          "대상": "Flag.M_VS_01",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1843:456",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "458",
          "동작": "RCoil",
          "대상": "Flag.M_MC_05",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1843:458",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "460",
          "동작": "RCoil",
          "대상": "Flag.M_MC_04",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1843:460",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "462",
          "동작": "RCoil",
          "대상": "Flag.Enable_R2_GATE",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 17])",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1843:462",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "469",
          "동작": "SCoil",
          "대상": "Flag.M_RD_01_FAN",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 19])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:469",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "478",
          "동작": "SCoil",
          "대상": "Flag.M_RD_01",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 21])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:478",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "481",
          "동작": "Move",
          "대상": "Data.SET_PERC_FR01",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 21])",
          "내용": "Move 입력 25",
          "rule_id": "1843:481",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "492",
          "동작": "SCoil",
          "대상": "Flag.M_BC_01",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 24])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:492",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "102",
          "동작": "SCoil",
          "대상": "MemoCMD_BC01_Startup",
          "정적 조건식": "SCoil UID 492.out (블록 동작 확인)",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:102",
          "relation": "관련 심볼 이름과 대상 일치",
          "direct_target": true,
          "opaque": true,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "495",
          "동작": "Move",
          "대상": "Data.Set_Perc_VT02",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 24])",
          "내용": "Move 입력 75",
          "rule_id": "1843:495",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "500",
          "동작": "SCoil",
          "대상": "Flag.M_FN_02",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 24])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:500",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "506",
          "동작": "SCoil",
          "대상": "Flag.Enable_R1_GATE",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 26])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:506",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "34",
          "동작": "SCoil",
          "대상": "MemoCMD_PV1_Startup",
          "정적 조건식": "SCoil UID 506.out (블록 동작 확인)",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:34",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": true,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "513",
          "동작": "SCoil",
          "대상": "Flag.M_VR_01",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 28])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:513",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "515",
          "동작": "SCoil",
          "대상": "Flag.M_VR_02",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 28])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:515",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "517",
          "동작": "RCoil",
          "대상": "Flag.M_CH_01",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 28])",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1843:517",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "527",
          "동작": "SCoil",
          "대상": "Flag.M_FN_01",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 30])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:527",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "530",
          "동작": "Move",
          "대상": "Data.SET_PERC_VT01",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 30])",
          "내용": "Move 입력 35",
          "rule_id": "1843:530",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "539",
          "동작": "RCoil",
          "대상": "Flag.M_FN_02",
          "정적 조건식": "(((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 33]) AND OFF)",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1843:539",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "545",
          "동작": "SCoil",
          "대상": "Flag.M_FN_03",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 36])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:545",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "552",
          "동작": "SCoil",
          "대상": "Flag.RESET_ALLARM",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 40])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:552",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "554",
          "동작": "SCoil",
          "대상": "Flag.M_FN_06",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 40])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:554",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "568",
          "동작": "Move",
          "대상": "Data.TC01_SETPOINT",
          "정적 조건식": "(((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45]) AND OFF)",
          "내용": "Move 입력 850",
          "rule_id": "1843:568",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "573",
          "동작": "Move",
          "대상": "Data.TC03_SETPOINT",
          "정적 조건식": "(((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45]) AND OFF)",
          "내용": "Move 입력 500",
          "rule_id": "1843:573",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "578",
          "동작": "SCoil",
          "대상": "Flag.Start_Burner",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:578",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "581",
          "동작": "SCoil",
          "대상": "Flag.AUTO_BURNER",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 45])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1843:581",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "587",
          "동작": "RCoil",
          "대상": "Flag.Auto_ON1",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1]) AND Flag.Auto_ON1) AND [Data.Tempo_presetting = 50])",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1843:587",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "828",
          "동작": "RCoil",
          "대상": "MemoCMD_BC01_Startup",
          "정적 조건식": "NOT [((ON AND NOT [Allarm.Emergency_module_fault]) AND [Data.Tipo_preset = 1])]",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1843:828",
          "relation": "관련 심볼 이름과 대상 일치",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "837",
          "동작": "RCoil",
          "대상": "Flag.Enable_R1_GATE",
          "정적 조건식": "LRef UID 835.Q (블록 동작 확인)",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1843:837",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": true,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1843",
          "Part UID": "838",
          "동작": "RCoil",
          "대상": "MemoCMD_PV1_Startup",
          "정적 조건식": "RCoil UID 837.out (블록 동작 확인)",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1843:838",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": true,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "747",
          "동작": "SCoil",
          "대상": "Flag.RESET_ALLARM",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 1])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:747",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "749",
          "동작": "RCoil",
          "대상": "Flag.Maintenance_ON",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 1])",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1844:749",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "757",
          "동작": "SCoil",
          "대상": "Flag.M_VR_03",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 3])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:757",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "759",
          "동작": "SCoil",
          "대상": "Flag.M_VR_04",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 3])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:759",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "761",
          "동작": "SCoil",
          "대상": "Flag.M_VR_05",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 3])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:761",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "769",
          "동작": "SCoil",
          "대상": "Flag.M_SC_01",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 6])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:769",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "771",
          "동작": "SCoil",
          "대상": "Flag.M_SC_10",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 6])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:771",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "773",
          "동작": "SCoil",
          "대상": "Flag.M_SC_11",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 6])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:773",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "780",
          "동작": "SCoil",
          "대상": "Flag.M_FN_04",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 10])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:780",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "786",
          "동작": "SCoil",
          "대상": "Flag.M_VS_01",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 18])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:786",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "793",
          "동작": "SCoil",
          "대상": "Flag.M_MC_05",
          "정적 조건식": "(((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 21]) AND OFF)",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:793",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "799",
          "동작": "SCoil",
          "대상": "Flag.M_MC_04",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 24])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:799",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "805",
          "동작": "SCoil",
          "대상": "Flag.Enable_R2_GATE",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 27])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:805",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "811",
          "동작": "RCoil",
          "대상": "Flag.STANDBY_ON",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 30])",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1844:811",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "817",
          "동작": "SCoil",
          "대상": "Flag.M_RD_01_FAN",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 33])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:817",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "826",
          "동작": "SCoil",
          "대상": "Flag.M_RD_01",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 35])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:826",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "829",
          "동작": "Move",
          "대상": "Data.SET_PERC_FR01",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 35])",
          "내용": "Move 입력 25",
          "rule_id": "1844:829",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "1158",
          "동작": "SCoil",
          "대상": "Flag.Enable_R1_GATE",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 40])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:1158",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "1162",
          "동작": "SCoil",
          "대상": "Flag.M_BC_01",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 43])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:1162",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "850",
          "동작": "SCoil",
          "대상": "Flag.M_VR_01",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 46])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:850",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "852",
          "동작": "SCoil",
          "대상": "Flag.M_VR_02",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 46])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:852",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "854",
          "동작": "SCoil",
          "대상": "Flag.M_CH_01",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 46])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:854",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "864",
          "동작": "SCoil",
          "대상": "Flag.M_FN_01",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 49])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:864",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "867",
          "동작": "Move",
          "대상": "Data.SET_PERC_VT01",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 49])",
          "내용": "Move 입력 35",
          "rule_id": "1844:867",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "878",
          "동작": "SCoil",
          "대상": "Flag.M_FN_02",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 52])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:878",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "881",
          "동작": "Move",
          "대상": "Data.Set_Perc_VT02",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 52])",
          "내용": "Move 입력 80",
          "rule_id": "1844:881",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "889",
          "동작": "SCoil",
          "대상": "Flag.M_FN_03",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 56])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:889",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "896",
          "동작": "SCoil",
          "대상": "Flag.RESET_ALLARM",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 60])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:896",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "898",
          "동작": "SCoil",
          "대상": "Flag.M_FN_06",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 60])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:898",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "912",
          "동작": "Move",
          "대상": "Data.TC01_SETPOINT",
          "정적 조건식": "(((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 62]) AND OFF)",
          "내용": "Move 입력 850",
          "rule_id": "1844:912",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "917",
          "동작": "Move",
          "대상": "Data.TC03_SETPOINT",
          "정적 조건식": "(((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 62]) AND OFF)",
          "내용": "Move 입력 500",
          "rule_id": "1844:917",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "922",
          "동작": "SCoil",
          "대상": "Flag.Start_Burner",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 62])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:922",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "925",
          "동작": "SCoil",
          "대상": "Flag.AUTO_BURNER",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 62])",
          "내용": "조건 성립 시 Set",
          "rule_id": "1844:925",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1844",
          "Part UID": "931",
          "동작": "RCoil",
          "대상": "Flag.Auto_ON1",
          "정적 조건식": "((((ON AND NOT [Allarm.Emergency_module_fault]) AND Flag.Auto_ON1) AND [Data.Tipo_preset = 2]) AND [Data.Tempo_presetting = 65])",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1844:931",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1847",
          "Part UID": "891",
          "동작": "RCoil",
          "대상": "Flag.M_FN_03",
          "정적 조건식": "(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 1]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1847:891",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1847",
          "Part UID": "893",
          "동작": "RCoil",
          "대상": "Flag.M_FN_02",
          "정적 조건식": "(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 1]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1847:893",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1847",
          "Part UID": "897",
          "동작": "RCoil",
          "대상": "Flag.M_FN_06",
          "정적 조건식": "(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 1]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1847:897",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1847",
          "Part UID": "905",
          "동작": "RCoil",
          "대상": "Flag.M_CH_01",
          "정적 조건식": "(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 5]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1847:905",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1847",
          "Part UID": "907",
          "동작": "RCoil",
          "대상": "Flag.M_FN_01_FAN",
          "정적 조건식": "(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 5]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1847:907",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1847",
          "Part UID": "909",
          "동작": "RCoil",
          "대상": "Flag.M_FN_01",
          "정적 조건식": "(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 5]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1847:909",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1847",
          "Part UID": "917",
          "동작": "RCoil",
          "대상": "Flag.M_VR_01",
          "정적 조건식": "(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 11]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1847:917",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1847",
          "Part UID": "919",
          "동작": "RCoil",
          "대상": "Flag.M_VR_02",
          "정적 조건식": "(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 11]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1847:919",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1847",
          "Part UID": "927",
          "동작": "RCoil",
          "대상": "Flag.M_BC_01",
          "정적 조건식": "(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 13]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1847:927",
          "relation": "설비 태그 명칭 일치 후보",
          "direct_target": true,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1847",
          "Part UID": "929",
          "동작": "RCoil",
          "대상": "Flag.M_FN_04",
          "정적 조건식": "(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 13]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1847:929",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1847",
          "Part UID": "931",
          "동작": "RCoil",
          "대상": "Flag.M_ER01",
          "정적 조건식": "(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 13]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1847:931",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1847",
          "Part UID": "939",
          "동작": "RCoil",
          "대상": "Flag.M_RD_01",
          "정적 조건식": "(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 15]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1847:939",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1847",
          "Part UID": "941",
          "동작": "RCoil",
          "대상": "Flag.Enable_R1_GATE",
          "정적 조건식": "(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 15]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1847:941",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1847",
          "Part UID": "948",
          "동작": "RCoil",
          "대상": "Flag.M_RD_01_FAN",
          "정적 조건식": "(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 17]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1847:948",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1847",
          "Part UID": "954",
          "동작": "RCoil",
          "대상": "Flag.M_MC_04",
          "정적 조건식": "(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 19]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1847:954",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1847",
          "Part UID": "961",
          "동작": "RCoil",
          "대상": "Flag.M_VR_03",
          "정적 조건식": "(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 20]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1847:961",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1847",
          "Part UID": "963",
          "동작": "RCoil",
          "대상": "Flag.M_VR_04",
          "정적 조건식": "(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 20]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1847:963",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1847",
          "Part UID": "965",
          "동작": "RCoil",
          "대상": "Flag.M_VR_05",
          "정적 조건식": "(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 20]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1847:965",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1847",
          "Part UID": "973",
          "동작": "RCoil",
          "대상": "Flag.STANDBY_ON",
          "정적 조건식": "(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 21]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1847:973",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1847",
          "Part UID": "975",
          "동작": "RCoil",
          "대상": "Flag.M_VS_01",
          "정적 조건식": "(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 21]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1847:975",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "auto start motors",
          "네트워크 문서": "1847",
          "Part UID": "982",
          "동작": "RCoil",
          "대상": "Flag.Auto_ON1",
          "정적 조건식": "(((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND [Data.Tempo_presetting = 25]) OR ((Flag.Auto_ON1 AND [Data.Tipo_preset = 5]) AND Allarm.Emergency_module_fault))",
          "내용": "조건 성립 시 Reset",
          "rule_id": "1847:982",
          "relation": "관련 네트워크의 공유·연관 동작",
          "direct_target": false,
          "opaque": false,
          "source_kind": "원본 Wire 기반 정적 경로",
          "execution_status": "실행·호출 순서 미검증"
        },
        {
          "블록": "motors 1",
          "네트워크 문서": "1932",
          "Part UID": "109",
          "동작": "RCoil",
          "대상": "Flag.M_BWF01",
