{
  "date": "2026-10-08",
  "equipment": "BR01",
  "priority_key": "P11",
  "scope": "GME burner external interface and static repair evidence; dedicated combustion controller internals unverified",
  "selected_networks": [
    1854,
    1855,
    1856,
    1857,
    1858,
    1859,
    1861,
    1862,
    1863,
    1865,
    1866,
    1867,
    1868,
    1869,
    1871,
    1872
  ],
  "block_index": [
    {
      "id": 1854,
      "index": 1,
      "title": "burner control box fault",
      "file": "sources/decoded-original/0171-FlgNet.xml",
      "detailed": true,
      "legacy_source_only": false
    },
    {
      "id": 1855,
      "index": 2,
      "title": "burner servomotor not in minimal position",
      "file": "sources/decoded-original/0172-FlgNet.xml",
      "detailed": true,
      "legacy_source_only": false
    },
    {
      "id": 1856,
      "index": 3,
      "title": "a 56.3 max.temperaturefilter",
      "file": "sources/decoded-original/0173-FlgNet.xml",
      "detailed": true,
      "legacy_source_only": false
    },
    {
      "id": 1857,
      "index": 4,
      "title": "start gas test",
      "file": "sources/decoded-original/0174-FlgNet.xml",
      "detailed": true,
      "legacy_source_only": false
    },
    {
      "id": 1858,
      "index": 5,
      "title": "burner stop",
      "file": "sources/decoded-original/0175-FlgNet.xml",
      "detailed": true,
      "legacy_source_only": false
    },
    {
      "id": 1859,
      "index": 6,
      "title": "counter minutes of burner work",
      "file": "sources/decoded-original/0176-FlgNet.xml",
      "detailed": true,
      "legacy_source_only": false
    },
    {
      "id": 1860,
      "index": 7,
      "title": "counter burner off during preheating or production",
      "file": "sources/decoded-original/0193-FlgNet.xml",
      "detailed": false,
      "legacy_source_only": false
    },
    {
      "id": 1861,
      "index": 8,
      "title": "programmed burner shutdown every 24 hours",
      "file": "sources/decoded-original/0177-FlgNet.xml",
      "detailed": true,
      "legacy_source_only": false
    },
    {
      "id": 1862,
      "index": 9,
      "title": "a 56.6 start high flameburner",
      "file": "sources/decoded-original/0178-FlgNet.xml",
      "detailed": true,
      "legacy_source_only": false
    },
    {
      "id": 1863,
      "index": 10,
      "title": "enable relay forceed spark",
      "file": "sources/decoded-original/0179-FlgNet.xml",
      "detailed": true,
      "legacy_source_only": false
    },
    {
      "id": 1864,
      "index": 11,
      "title": "reduce speed mn01 se tc01 > 30°c the setpoint",
      "file": "sources/decoded-original/0180-FlgNet.xml",
      "detailed": false,
      "legacy_source_only": false
    },
    {
      "id": 1865,
      "index": 12,
      "title": "burner lock",
      "file": "sources/decoded-original/0181-FlgNet.xml",
      "detailed": true,
      "legacy_source_only": false
    },
    {
      "id": 1866,
      "index": 13,
      "title": "burner start sequence",
      "file": "sources/decoded-original/0182-FlgNet.xml",
      "detailed": true,
      "legacy_source_only": false
    },
    {
      "id": 1867,
      "index": 14,
      "title": "for viewing washing time in supervisor",
      "file": "sources/decoded-original/0183-FlgNet.xml",
      "detailed": true,
      "legacy_source_only": false
    },
    {
      "id": 1868,
      "index": 15,
      "title": "enable burner cleaning sequence",
      "file": "sources/decoded-original/0184-FlgNet.xml",
      "detailed": true,
      "legacy_source_only": false
    },
    {
      "id": 1869,
      "index": 16,
      "title": "burner start fault reset",
      "file": "sources/decoded-original/0185-FlgNet.xml",
      "detailed": true,
      "legacy_source_only": false
    },
    {
      "id": 1870,
      "index": 17,
      "title": "burner servomotor control fb41 pid mode",
      "file": "sources/decoded-original/0186-FlgNet.xml",
      "detailed": false,
      "legacy_source_only": false
    },
    {
      "id": 1871,
      "index": 18,
      "title": "if on auto send pid result to the module",
      "file": "sources/decoded-original/0187-FlgNet.xml",
      "detailed": true,
      "legacy_source_only": false
    },
    {
      "id": 1872,
      "index": 19,
      "title": "burner air range limits",
      "file": "sources/decoded-original/0188-FlgNet.xml",
      "detailed": true,
      "legacy_source_only": false
    },
    {
      "id": 1873,
      "index": 20,
      "title": "simulation",
      "file": "sources/decoded-original/0008-FlgNet.xml",
      "detailed": false,
      "legacy_source_only": true
    },
    {
      "id": 1874,
      "index": 21,
      "title": "stoichiometry out of range",
      "file": "sources/decoded-original/0189-FlgNet.xml",
      "detailed": false,
      "legacy_source_only": false
    },
    {
      "id": 1875,
      "index": 22,
      "title": "dryout warm first ramp",
      "file": "sources/decoded-original/0190-FlgNet.xml",
      "detailed": false,
      "legacy_source_only": false
    },
    {
      "id": 1876,
      "index": 23,
      "title": "dryout warm second ramp",
      "file": "sources/decoded-original/0191-FlgNet.xml",
      "detailed": false,
      "legacy_source_only": false
    },
    {
      "id": 1877,
      "index": 24,
      "title": "dryout warm third ramp",
      "file": "sources/decoded-original/0192-FlgNet.xml",
      "detailed": false,
      "legacy_source_only": false
    }
  ],
  "native_networks": [
    {
      "network": 1854,
      "block": "burner control",
      "network_index": 1,
      "title": "burner control box fault",
      "file": "sources/decoded-original/0171-FlgNet.xml",
      "sha256": "e3790f570398abfc8422245fe44bef6563b4c9144ba5debdaad3ce3fe752a4af",
      "parts": [
        {
          "uid": "219",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "221",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "223",
          "gate": "Contact",
          "negated_pins": [
            "operand"
          ]
        },
        {
          "uid": "117",
          "gate": "SCoil",
          "negated_pins": []
        },
        {
          "uid": "225",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "227",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "123",
          "gate": "SCoil",
          "negated_pins": []
        },
        {
          "uid": "125",
          "gate": "SCoil",
          "negated_pins": []
        },
        {
          "uid": "229",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "133",
          "gate": "SdCoil",
          "negated_pins": []
        },
        {
          "uid": "231",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "138",
          "gate": "RCoil",
          "negated_pins": []
        },
        {
          "uid": "233",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "145",
          "gate": "SdCoil",
          "negated_pins": []
        },
        {
          "uid": "149",
          "gate": "Coil",
          "negated_pins": []
        },
        {
          "uid": "235",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "156",
          "gate": "RCoil",
          "negated_pins": []
        },
        {
          "uid": "159",
          "gate": "SdCoil",
          "negated_pins": []
        },
        {
          "uid": "237",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "164",
          "gate": "RCoil",
          "negated_pins": []
        }
      ],
      "refs": {
        "165": {
          "ref_id": "1",
          "name": "ON"
        },
        "166": {
          "ref_id": "3",
          "name": "Brurner Lock Out"
        },
        "167": {
          "ref_id": "4",
          "name": "APP M10.2"
        },
        "168": {
          "ref_id": "6",
          "name": "Allarm.BURNER_LDU_FAULT"
        },
        "169": {
          "ref_id": "8",
          "name": "Flag.RESET_ALLARM"
        },
        "170": {
          "ref_id": "6",
          "name": "Allarm.BURNER_LDU_FAULT"
        },
        "171": {
          "ref_id": "9",
          "name": "m491"
        },
        "172": {
          "ref_id": "4",
          "name": "APP M10.2"
        },
        "173": {
          "ref_id": "4",
          "name": "APP M10.2"
        },
        "175": {
          "ref_id": "13",
          "name": "Tag_135"
        },
        "174": {
          "ref_id": "12",
          "name": "S5T#6S"
        },
        "176": {
          "ref_id": "13",
          "name": "Tag_135"
        },
        "177": {
          "ref_id": "4",
          "name": "APP M10.2"
        },
        "178": {
          "ref_id": "9",
          "name": "m491"
        },
        "180": {
          "ref_id": "15",
          "name": "Tag_136"
        },
        "179": {
          "ref_id": "14",
          "name": "S5T#2S"
        },
        "181": {
          "ref_id": "16",
          "name": "Rst allarm Burner"
        },
        "182": {
          "ref_id": "15",
          "name": "Tag_136"
        },
        "183": {
          "ref_id": "6",
          "name": "Allarm.BURNER_LDU_FAULT"
        },
        "185": {
          "ref_id": "18",
          "name": "Tag_137"
        },
        "184": {
          "ref_id": "14",
          "name": "S5T#2S"
        },
        "186": {
          "ref_id": "18",
          "name": "Tag_137"
        },
        "187": {
          "ref_id": "9",
          "name": "m491"
        }
      },
      "wires": [
        {
          "uid": "239",
          "endpoints": [
            {
              "kind": "Powerrail",
              "uid": null,
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "219",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "188",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "165",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "219",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "220",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "219",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "221",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "225",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "229",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "233",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "189",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "166",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "221",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "222",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "221",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "223",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "190",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "167",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "223",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "224",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "223",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "117",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "192",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "168",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "117",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "193",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "169",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "225",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "226",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "225",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "227",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "194",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "170",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "227",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "228",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "227",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "123",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "125",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "195",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "171",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "123",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "196",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "172",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "125",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "198",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "173",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "229",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "230",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "229",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "133",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "231",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "199",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "174",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "133",
              "pin": "value"
            }
          ]
        },
        {
          "uid": "200",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "175",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "133",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "201",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "176",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "231",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "232",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "231",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "138",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "203",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "177",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "138",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "205",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "178",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "233",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "234",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "233",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "145",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "149",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "235",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "206",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "179",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "145",
              "pin": "value"
            }
          ]
        },
        {
          "uid": "207",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "180",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "145",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "208",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "181",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "149",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "209",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "182",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "235",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "236",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "235",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "156",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "159",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "237",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "210",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "183",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "156",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "211",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "184",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "159",
              "pin": "value"
            }
          ]
        },
        {
          "uid": "212",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "185",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "159",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "213",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "186",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "237",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "238",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "237",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "164",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "215",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "187",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "164",
              "pin": "operand"
            }
          ]
        }
      ]
    },
    {
      "network": 1855,
      "block": "burner control",
      "network_index": 2,
      "title": "burner servomotor not in minimal position",
      "file": "sources/decoded-original/0172-FlgNet.xml",
      "sha256": "42dc8e20b3a4a819be3b750235ffe5b037b2b9915229af86999474ca82bc0609",
      "parts": [
        {
          "uid": "32",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "238",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "239",
          "gate": "PBox",
          "negated_pins": []
        },
        {
          "uid": "240",
          "gate": "Contact",
          "negated_pins": [
            "operand"
          ]
        },
        {
          "uid": "242",
          "gate": "Contact",
          "negated_pins": [
            "operand"
          ]
        },
        {
          "uid": "244",
          "gate": "O",
          "negated_pins": []
        },
        {
          "uid": "245",
          "gate": "SCoil",
          "negated_pins": []
        },
        {
          "uid": "246",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "247",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "248",
          "gate": "RCoil",
          "negated_pins": []
        }
      ],
      "refs": {
        "33": {
          "ref_id": "1",
          "name": "ON"
        },
        "249": {
          "ref_id": "19",
          "name": "Flag.Start_Burner"
        },
        "250": {
          "ref_id": "20",
          "name": "PLS M50.0"
        },
        "251": {
          "ref_id": "223",
          "name": "Inputs.FC GAS Chiuso"
        },
        "253": {
          "ref_id": "224",
          "name": "Inputs.FC Aria chiusa"
        },
        "255": {
          "ref_id": "23",
          "name": "Allarm.SERVOMOTOR_MIN_POS_ALL"
        },
        "256": {
          "ref_id": "8",
          "name": "Flag.RESET_ALLARM"
        },
        "257": {
          "ref_id": "23",
          "name": "Allarm.SERVOMOTOR_MIN_POS_ALL"
        },
        "258": {
          "ref_id": "23",
          "name": "Allarm.SERVOMOTOR_MIN_POS_ALL"
        }
      },
      "wires": [
        {
          "uid": "192",
          "endpoints": [
            {
              "kind": "Powerrail",
              "uid": null,
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "32",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "31",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "33",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "32",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "259",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "32",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "238",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "246",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "260",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "249",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "238",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "261",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "238",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "239",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "262",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "250",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "239",
              "pin": "bit"
            }
          ]
        },
        {
          "uid": "263",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "239",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "240",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "242",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "264",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "251",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "240",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "49",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "240",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "244",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "268",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "253",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "242",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "50",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "242",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "244",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "24",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "244",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "245",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "273",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "255",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "245",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "274",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "256",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "246",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "275",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "246",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "247",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "276",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "257",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "247",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "277",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "247",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "248",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "278",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "258",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "248",
              "pin": "operand"
            }
          ]
        }
      ]
    },
    {
      "network": 1856,
      "block": "burner control",
      "network_index": 3,
      "title": "a 56.3 max.temperaturefilter",
      "file": "sources/decoded-original/0173-FlgNet.xml",
      "sha256": "b4f2002933f13ad38f8b8bc6daa3f3ef11a9181ea1c2f33f63ef7a3f7305dc07",
      "parts": [
        {
          "uid": "160",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "162",
          "gate": "Contact",
          "negated_pins": [
            "operand"
          ]
        },
        {
          "uid": "164",
          "gate": "Contact",
          "negated_pins": [
            "operand"
          ]
        },
        {
          "uid": "150",
          "gate": "Coil",
          "negated_pins": []
        }
      ],
      "refs": {
        "151": {
          "ref_id": "1",
          "name": "ON"
        },
        "152": {
          "ref_id": "24",
          "name": "Allarm.MAX_MAX_TC09"
        },
        "153": {
          "ref_id": "25",
          "name": "Allarm.MAX_MAX_TC01_TEMP"
        },
        "154": {
          "ref_id": "26",
          "name": "Temperature Interlock OK"
        }
      },
      "wires": [
        {
          "uid": "166",
          "endpoints": [
            {
              "kind": "Powerrail",
              "uid": null,
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "160",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "155",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "151",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "160",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "161",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "160",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "162",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "156",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "152",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "162",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "163",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "162",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "164",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "157",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "153",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "164",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "165",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "164",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "150",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "159",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "154",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "150",
              "pin": "operand"
            }
          ]
        }
      ]
    },
    {
      "network": 1857,
      "block": "burner control",
      "network_index": 4,
      "title": "start gas test",
      "file": "sources/decoded-original/0174-FlgNet.xml",
      "sha256": "23fb073206f95c69abc4373d3080081a369e4dd5021c2bd1a90d63029bb908d5",
      "parts": [
        {
          "uid": "207",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "209",
          "gate": "Contact",
          "negated_pins": [
            "operand"
          ]
        },
        {
          "uid": "211",
          "gate": "Contact",
          "negated_pins": [
            "operand"
          ]
        },
        {
          "uid": "213",
          "gate": "Contact",
          "negated_pins": [
            "operand"
          ]
        },
        {
          "uid": "23",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "27",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "32",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "36",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "228",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "38",
          "gate": "O",
          "negated_pins": []
        },
        {
          "uid": "40",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "182",
          "gate": "Coil",
          "negated_pins": []
        }
      ],
      "refs": {
        "183": {
          "ref_id": "1",
          "name": "ON"
        },
        "184": {
          "ref_id": "24",
          "name": "Allarm.MAX_MAX_TC09"
        },
        "185": {
          "ref_id": "27",
          "name": "Allarm.BURNER_START_FAULT"
        },
        "186": {
          "ref_id": "6",
          "name": "Allarm.BURNER_LDU_FAULT"
        },
        "24": {
          "ref_id": "218",
          "name": "Inputs.FN01 Run"
        },
        "29": {
          "ref_id": "235",
          "name": "Inputs.FN04 Run"
        },
        "33": {
          "ref_id": "220",
          "name": "Inputs.RD01 run"
        },
        "37": {
          "ref_id": "221",
          "name": "Inputs.FEEDBACKMOTOR FN-06"
        },
        "229": {
          "ref_id": "227",
          "name": "Inputs.Burner On"
        },
        "41": {
          "ref_id": "222",
          "name": "Inputs.FN02 Run"
        },
        "193": {
          "ref_id": "34",
          "name": "Flag.Burner_ready"
        }
      },
      "wires": [
        {
          "uid": "227",
          "endpoints": [
            {
              "kind": "Powerrail",
              "uid": null,
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "207",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "194",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "183",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "207",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "208",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "207",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "209",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "195",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "184",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "209",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "210",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "209",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "211",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "196",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "185",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "211",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "212",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "211",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "213",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "197",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "186",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "213",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "54",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "213",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "23",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "22",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "24",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "23",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "25",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "23",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "27",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "26",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "29",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "27",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "30",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "27",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "32",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "31",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "33",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "32",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "34",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "32",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "36",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "228",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "35",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "37",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "36",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "53",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "36",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "38",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "231",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "229",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "228",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "45",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "228",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "38",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "46",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "38",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "40",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "39",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "41",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "40",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "55",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "40",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "182",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "206",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "193",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "182",
              "pin": "operand"
            }
          ]
        }
      ]
    },
    {
      "network": 1858,
      "block": "burner control",
      "network_index": 5,
      "title": "burner stop",
      "file": "sources/decoded-original/0175-FlgNet.xml",
      "sha256": "41279d6aaa157de3be963d010d6ca7dea94811a0ace519c8a3d8baa015f67f97",
      "parts": [
        {
          "uid": "273",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "275",
          "gate": "Contact",
          "negated_pins": [
            "operand"
          ]
        },
        {
          "uid": "277",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "279",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "281",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "283",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "285",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "287",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "289",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "291",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "293",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "295",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "297",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "299",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "301",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "303",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "22",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "219",
          "gate": "O",
          "negated_pins": []
        },
        {
          "uid": "305",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "213",
          "gate": "O",
          "negated_pins": []
        },
        {
          "uid": "232",
          "gate": "RCoil",
          "negated_pins": []
        }
      ],
      "refs": {
        "233": {
          "ref_id": "1",
          "name": "ON"
        },
        "234": {
          "ref_id": "34",
          "name": "Flag.Burner_ready"
        },
        "235": {
          "ref_id": "24",
          "name": "Allarm.MAX_MAX_TC09"
        },
        "236": {
          "ref_id": "27",
          "name": "Allarm.BURNER_START_FAULT"
        },
        "237": {
          "ref_id": "6",
          "name": "Allarm.BURNER_LDU_FAULT"
        },
        "238": {
          "ref_id": "35",
          "name": "Allarm.FN_03_FAULT"
        },
        "239": {
          "ref_id": "23",
          "name": "Allarm.SERVOMOTOR_MIN_POS_ALL"
        },
        "240": {
          "ref_id": "36",
          "name": "Allarm.MAX_TC04_TEMP"
        },
        "241": {
          "ref_id": "37",
          "name": "Allarm.MAX_TC05_TEMP"
        },
        "242": {
          "ref_id": "38",
          "name": "Allarm.MAX_MAX_TC03_TEMP"
        },
        "243": {
          "ref_id": "25",
          "name": "Allarm.MAX_MAX_TC01_TEMP"
        },
        "244": {
          "ref_id": "39",
          "name": "Allarm.RO01_Signal_Fault"
        },
        "245": {
          "ref_id": "40",
          "name": "Allarm.TC01_TC02_COMP_FAULT"
        },
        "246": {
          "ref_id": "41",
          "name": "Allarm.Low_Aspiration"
        },
        "247": {
          "ref_id": "42",
          "name": "Allarm.PSL_AIR_LOW"
        },
        "248": {
          "ref_id": "43",
          "name": "Allarm.HYDROGEN_BOX_FAULT"
        },
        "23": {
          "ref_id": "245",
          "name": "Allarm.EmergencyStopTC1_2"
        },
        "249": {
          "ref_id": "1",
          "name": "ON"
        },
        "250": {
          "ref_id": "19",
          "name": "Flag.Start_Burner"
        }
      },
      "wires": [
        {
          "uid": "307",
          "endpoints": [
            {
              "kind": "Powerrail",
              "uid": null,
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "273",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "251",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "233",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "273",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "274",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "273",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "275",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "277",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "279",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "281",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "283",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "285",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "287",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "289",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "291",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "293",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "295",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "297",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "299",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "301",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "303",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "22",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "252",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "234",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "275",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "276",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "275",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "213",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "253",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "235",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "277",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "278",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "277",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "213",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "254",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "236",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "279",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "280",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "279",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "213",
              "pin": "in3"
            }
          ]
        },
        {
          "uid": "255",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "237",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "281",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "282",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "281",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "213",
              "pin": "in4"
            }
          ]
        },
        {
          "uid": "256",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "238",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "283",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "284",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "283",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "219",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "257",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "239",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "285",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "286",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "285",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "219",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "258",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "240",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "287",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "288",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "287",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "219",
              "pin": "in3"
            }
          ]
        },
        {
          "uid": "259",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "241",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "289",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "290",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "289",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "219",
              "pin": "in4"
            }
          ]
        },
        {
          "uid": "260",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "242",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "291",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "292",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "291",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "219",
              "pin": "in5"
            }
          ]
        },
        {
          "uid": "261",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "243",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "293",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "294",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "293",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "219",
              "pin": "in6"
            }
          ]
        },
        {
          "uid": "262",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "244",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "295",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "296",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "295",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "219",
              "pin": "in7"
            }
          ]
        },
        {
          "uid": "263",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "245",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "297",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "298",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "297",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "219",
              "pin": "in8"
            }
          ]
        },
        {
          "uid": "264",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "246",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "299",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "300",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "299",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "219",
              "pin": "in9"
            }
          ]
        },
        {
          "uid": "265",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "247",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "301",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "302",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "301",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "219",
              "pin": "in10"
            }
          ]
        },
        {
          "uid": "266",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "248",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "303",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "304",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "303",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "219",
              "pin": "in11"
            }
          ]
        },
        {
          "uid": "21",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "23",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "22",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "24",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "22",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "219",
              "pin": "in12"
            }
          ]
        },
        {
          "uid": "267",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "219",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "305",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "268",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "249",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "305",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "306",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "305",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "213",
              "pin": "in5"
            }
          ]
        },
        {
          "uid": "270",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "213",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "232",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "272",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "250",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "232",
              "pin": "operand"
            }
          ]
        }
      ]
    },
    {
      "network": 1859,
      "block": "burner control",
      "network_index": 6,
      "title": "counter minutes of burner work",
      "file": "sources/decoded-original/0176-FlgNet.xml",
      "sha256": "80a479c10365b5d5af6a592e09eda6fdbab66433658d69b0219043ac90a3be78",
      "parts": [
        {
          "uid": "317",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "319",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "321",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "268",
          "gate": "PBox",
          "negated_pins": []
        },
        {
          "uid": "270",
          "gate": "Add",
          "negated_pins": []
        },
        {
          "uid": "323",
          "gate": "Contact",
          "negated_pins": [
            "operand"
          ]
        },
        {
          "uid": "277",
          "gate": "SdCoil",
          "negated_pins": []
        },
        {
          "uid": "325",
          "gate": "Contact",
          "negated_pins": [
            "operand"
          ]
        },
        {
          "uid": "282",
          "gate": "Move",
          "negated_pins": []
        }
      ],
      "refs": {
        "285": {
          "ref_id": "1",
          "name": "ON"
        },
        "286": {
          "ref_id": "227",
          "name": "Inputs.Burner On"
        },
        "287": {
          "ref_id": "44",
          "name": "Tag_138"
        },
        "288": {
          "ref_id": "45",
          "name": "PLS M51.5"
        },
        "289": {
          "ref_id": "48",
          "name": "WorkData.W5"
        },
        "290": {
          "ref_id": "49",
          "name": "1"
        },
        "291": {
          "ref_id": "48",
          "name": "WorkData.W5"
        },
        "293": {
          "ref_id": "44",
          "name": "Tag_138"
        },
        "294": {
          "ref_id": "44",
          "name": "Tag_138"
        },
        "292": {
          "ref_id": "50",
          "name": "S5T#1M"
        },
        "295": {
          "ref_id": "227",
          "name": "Inputs.Burner On"
        },
        "296": {
          "ref_id": "52",
          "name": "0"
        },
        "297": {
          "ref_id": "48",
          "name": "WorkData.W5"
        }
      },
      "wires": [
        {
          "uid": "327",
          "endpoints": [
            {
              "kind": "Powerrail",
              "uid": null,
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "317",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "298",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "285",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "317",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "318",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "317",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "319",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "325",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "299",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "286",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "319",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "320",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "319",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "321",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "323",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "300",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "287",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "321",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "322",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "321",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "268",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "302",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "288",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "268",
              "pin": "bit"
            }
          ]
        },
        {
          "uid": "303",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "268",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "270",
              "pin": "en"
            }
          ]
        },
        {
          "uid": "304",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "289",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "270",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "305",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "290",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "270",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "306",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "270",
              "pin": "out"
            },
            {
              "kind": "OCon",
              "uid": "291",
              "pin": null
            }
          ]
        },
        {
          "uid": "308",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "293",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "323",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "324",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "323",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "277",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "307",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "292",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "277",
              "pin": "value"
            }
          ]
        },
        {
          "uid": "310",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "294",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "277",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "312",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "295",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "325",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "326",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "325",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "282",
              "pin": "en"
            }
          ]
        },
        {
          "uid": "314",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "296",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "282",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "315",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "282",
              "pin": "out1"
            },
            {
              "kind": "OCon",
              "uid": "297",
              "pin": null
            }
          ]
        }
      ]
    },
    {
      "network": 1861,
      "block": "burner control",
      "network_index": 8,
      "title": "programmed burner shutdown every 24 hours",
      "file": "sources/decoded-original/0177-FlgNet.xml",
      "sha256": "6661adf80ebeb53185a94c177c09880d0d473fe4c3f883ad8aea642e6c0c3c1f",
      "parts": [
        {
          "uid": "318",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "289",
          "gate": "Ge",
          "negated_pins": []
        },
        {
          "uid": "292",
          "gate": "Coil",
          "negated_pins": []
        },
        {
          "uid": "295",
          "gate": "Ge",
          "negated_pins": []
        },
        {
          "uid": "298",
          "gate": "Coil",
          "negated_pins": []
        }
      ],
      "refs": {
        "24": {
          "ref_id": "80",
          "name": "OFF"
        },
        "300": {
          "ref_id": "48",
          "name": "WorkData.W5"
        },
        "301": {
          "ref_id": "53",
          "name": "1440"
        },
        "302": {
          "ref_id": "54",
          "name": "Programmed stop burner"
        },
        "303": {
          "ref_id": "48",
          "name": "WorkData.W5"
        },
        "304": {
          "ref_id": "55",
          "name": "1320"
        },
        "305": {
          "ref_id": "56",
          "name": "Allarm.BURNER_TIME_LIMIT_22H"
        }
      },
      "wires": [
        {
          "uid": "320",
          "endpoints": [
            {
              "kind": "Powerrail",
              "uid": null,
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "318",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "23",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "24",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "318",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "319",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "318",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "289",
              "pin": "pre"
            },
            {
              "kind": "PCon",
              "uid": "295",
              "pin": "pre"
            }
          ]
        },
        {
          "uid": "307",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "300",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "289",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "308",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "301",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "289",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "309",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "289",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "292",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "311",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "302",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "292",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "312",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "303",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "295",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "313",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "304",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "295",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "314",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "295",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "298",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "316",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "305",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "298",
              "pin": "operand"
            }
          ]
        }
      ]
    },
    {
      "network": 1862,
      "block": "burner control",
      "network_index": 9,
      "title": "a 56.6 start high flameburner",
      "file": "sources/decoded-original/0178-FlgNet.xml",
      "sha256": "36752e04a38e486ad4a0857d6baa8119d9b757678300358bcc95881f23e266c9",
      "parts": [
        {
          "uid": "549",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "409",
          "gate": "Add",
          "negated_pins": []
        },
        {
          "uid": "415",
          "gate": "Add",
          "negated_pins": []
        },
        {
          "uid": "551",
          "gate": "Contact",
          "negated_pins": [
            "operand"
          ]
        },
        {
          "uid": "422",
          "gate": "RCoil",
          "negated_pins": []
        },
        {
          "uid": "553",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "555",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "557",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "432",
          "gate": "Ge",
          "negated_pins": []
        },
        {
          "uid": "559",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "561",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "436",
          "gate": "O",
          "negated_pins": []
        },
        {
          "uid": "441",
          "gate": "Move",
          "negated_pins": []
        },
        {
          "uid": "563",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "565",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "448",
          "gate": "SdCoil",
          "negated_pins": []
        },
        {
          "uid": "567",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "453",
          "gate": "RCoil",
          "negated_pins": []
        },
        {
          "uid": "569",
          "gate": "Contact",
          "negated_pins": [
            "operand"
          ]
        },
        {
          "uid": "457",
          "gate": "Lt",
          "negated_pins": []
        },
        {
          "uid": "571",
          "gate": "Contact",
          "negated_pins": [
            "operand"
          ]
        },
        {
          "uid": "573",
          "gate": "Contact",
          "negated_pins": [
            "operand"
          ]
        },
        {
          "uid": "465",
          "gate": "SdCoil",
          "negated_pins": []
        },
        {
          "uid": "575",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "470",
          "gate": "SCoil",
          "negated_pins": []
        }
      ],
      "refs": {
        "471": {
          "ref_id": "1",
          "name": "ON"
        },
        "472": {
          "ref_id": "59",
          "name": "Data.TC01_SETPOINT"
        },
        "473": {
          "ref_id": "60",
          "name": "20"
        },
        "474": {
          "ref_id": "61",
          "name": "App00"
        },
        "475": {
          "ref_id": "59",
          "name": "Data.TC01_SETPOINT"
        },
        "476": {
          "ref_id": "63",
          "name": "15"
        },
        "477": {
          "ref_id": "64",
          "name": "App01"
        },
        "478": {
          "ref_id": "232",
          "name": "Inputs.Burner ON and OK"
        },
        "479": {
          "ref_id": "66",
          "name": "Start High Flame"
        },
        "480": {
          "ref_id": "65",
          "name": "Burner ON and OK"
        },
        "481": {
          "ref_id": "66",
          "name": "Start High Flame"
        },
        "482": {
          "ref_id": "1",
          "name": "ON"
        },
        "483": {
          "ref_id": "242",
          "name": "Manage_TC1_2.PID_Ref_Temp"
        },
        "484": {
          "ref_id": "61",
          "name": "App00"
        },
        "485": {
          "ref_id": "68",
          "name": "Allarm.MAX_TC01_TEMP"
        },
        "486": {
          "ref_id": "69",
          "name": "Allarm.MAX_TC03_TEMP"
        },
        "487": {
          "ref_id": "52",
          "name": "0"
        },
        "488": {
          "ref_id": "71",
          "name": "Data.Burner_Panel_SetPoint"
        },
        "490": {
          "ref_id": "223",
          "name": "Inputs.FC GAS Chiuso"
        },
        "491": {
          "ref_id": "224",
          "name": "Inputs.FC Aria chiusa"
        },
        "492": {
          "ref_id": "73",
          "name": "Tag_139"
        },
        "489": {
          "ref_id": "72",
          "name": "S5T#50MS"
        },
        "493": {
          "ref_id": "73",
          "name": "Tag_139"
        },
        "494": {
          "ref_id": "66",
          "name": "Start High Flame"
        },
        "495": {
          "ref_id": "66",
          "name": "Start High Flame"
        },
        "496": {
          "ref_id": "242",
          "name": "Manage_TC1_2.PID_Ref_Temp"
        },
        "497": {
          "ref_id": "64",
          "name": "App01"
        },
        "498": {
          "ref_id": "68",
          "name": "Allarm.MAX_TC01_TEMP"
        },
        "499": {
          "ref_id": "69",
          "name": "Allarm.MAX_TC03_TEMP"
        },
        "501": {
          "ref_id": "75",
          "name": "Tag_140"
        },
        "500": {
          "ref_id": "74",
          "name": "S5T#8S"
        },
        "502": {
          "ref_id": "75",
          "name": "Tag_140"
        },
        "503": {
          "ref_id": "66",
          "name": "Start High Flame"
        }
      },
      "wires": [
        {
          "uid": "577",
          "endpoints": [
            {
              "kind": "Powerrail",
              "uid": null,
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "549",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "504",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "471",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "549",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "550",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "549",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "409",
              "pin": "en"
            },
            {
              "kind": "PCon",
              "uid": "415",
              "pin": "en"
            },
            {
              "kind": "PCon",
              "uid": "551",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "553",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "505",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "472",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "409",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "506",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "473",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "409",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "507",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "409",
              "pin": "out"
            },
            {
              "kind": "OCon",
              "uid": "474",
              "pin": null
            }
          ]
        },
        {
          "uid": "508",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "475",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "415",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "509",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "476",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "415",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "510",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "415",
              "pin": "out"
            },
            {
              "kind": "OCon",
              "uid": "477",
              "pin": null
            }
          ]
        },
        {
          "uid": "511",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "478",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "551",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "552",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "551",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "422",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "513",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "479",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "422",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "514",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "480",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "553",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "554",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "553",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "555",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "569",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "515",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "481",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "555",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "556",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "555",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "557",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "559",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "561",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "516",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "482",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "557",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "558",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "557",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "432",
              "pin": "pre"
            }
          ]
        },
        {
          "uid": "517",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "483",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "432",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "518",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "484",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "432",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "519",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "432",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "436",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "521",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "485",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "559",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "27",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "559",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "436",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "522",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "486",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "561",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "562",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "561",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "436",
              "pin": "in3"
            }
          ]
        },
        {
          "uid": "523",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "436",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "441",
              "pin": "en"
            },
            {
              "kind": "PCon",
              "uid": "563",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "567",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "524",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "487",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "441",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "525",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "441",
              "pin": "out1"
            },
            {
              "kind": "OCon",
              "uid": "488",
              "pin": null
            }
          ]
        },
        {
          "uid": "527",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "490",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "563",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "564",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "563",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "565",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "528",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "491",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "565",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "566",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "565",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "448",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "526",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "489",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "448",
              "pin": "value"
            }
          ]
        },
        {
          "uid": "530",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "492",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "448",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "531",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "493",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "567",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "568",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "567",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "453",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "533",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "494",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "453",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "535",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "495",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "569",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "570",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "569",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "457",
              "pin": "pre"
            }
          ]
        },
        {
          "uid": "536",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "496",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "457",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "537",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "497",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "457",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "538",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "457",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "571",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "539",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "498",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "571",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "572",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "571",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "573",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "540",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "499",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "573",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "574",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "573",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "465",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "575",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "541",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "500",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "465",
              "pin": "value"
            }
          ]
        },
        {
          "uid": "542",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "501",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "465",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "543",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "502",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "575",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "576",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "575",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "470",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "545",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "503",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "470",
              "pin": "operand"
            }
          ]
        }
      ]
    },
    {
      "network": 1863,
      "block": "burner control",
      "network_index": 10,
      "title": "enable relay forceed spark",
      "file": "sources/decoded-original/0179-FlgNet.xml",
      "sha256": "ee88a6ae9661830d363fcbada7542a9bf829daa7c8515b2335806020ee0b5279",
      "parts": [
        {
          "uid": "521",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "523",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "525",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "464",
          "gate": "SCoil",
          "negated_pins": []
        },
        {
          "uid": "527",
          "gate": "Contact",
          "negated_pins": [
            "operand"
          ]
        },
        {
          "uid": "529",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "472",
          "gate": "SdCoil",
          "negated_pins": []
        },
        {
          "uid": "531",
          "gate": "Contact",
          "negated_pins": [
            "operand"
          ]
        },
        {
          "uid": "477",
          "gate": "Coil",
          "negated_pins": []
        },
        {
          "uid": "533",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "481",
          "gate": "RCoil",
          "negated_pins": []
        },
        {
          "uid": "535",
          "gate": "Contact",
          "negated_pins": [
            "operand"
          ]
        },
        {
          "uid": "485",
          "gate": "RCoil",
          "negated_pins": []
        }
      ],
      "refs": {
        "486": {
          "ref_id": "1",
          "name": "ON"
        },
        "487": {
          "ref_id": "227",
          "name": "Inputs.Burner On"
        },
        "488": {
          "ref_id": "66",
          "name": "Start High Flame"
        },
        "489": {
          "ref_id": "76",
          "name": "Main flame ON"
        },
        "490": {
          "ref_id": "66",
          "name": "Start High Flame"
        },
        "491": {
          "ref_id": "76",
          "name": "Main flame ON"
        },
        "493": {
          "ref_id": "78",
          "name": "Tag_141"
        },
        "492": {
          "ref_id": "237",
          "name": "S5T#4S"
        },
        "494": {
          "ref_id": "78",
          "name": "Tag_141"
        },
        "495": {
          "ref_id": "79",
          "name": "Foced Spark"
        },
        "496": {
          "ref_id": "78",
          "name": "Tag_141"
        },
        "497": {
          "ref_id": "76",
          "name": "Main flame ON"
        },
        "498": {
          "ref_id": "227",
          "name": "Inputs.Burner On"
        },
        "499": {
          "ref_id": "76",
          "name": "Main flame ON"
        }
      },
      "wires": [
        {
          "uid": "537",
          "endpoints": [
            {
              "kind": "Powerrail",
              "uid": null,
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "521",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "500",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "486",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "521",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "522",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "521",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "523",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "535",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "501",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "487",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "523",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "524",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "523",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "525",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "527",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "502",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "488",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "525",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "526",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "525",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "464",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "504",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "489",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "464",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "505",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "490",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "527",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "528",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "527",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "529",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "506",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "491",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "529",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "530",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "529",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "472",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "531",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "533",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "507",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "492",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "472",
              "pin": "value"
            }
          ]
        },
        {
          "uid": "508",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "493",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "472",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "509",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "494",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "531",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "532",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "531",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "477",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "511",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "495",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "477",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "512",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "496",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "533",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "534",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "533",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "481",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "514",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "497",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "481",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "517",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "498",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "535",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "536",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "535",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "485",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "519",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "499",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "485",
              "pin": "operand"
            }
          ]
        }
      ]
    },
    {
      "network": 1865,
      "block": "burner control",
      "network_index": 12,
      "title": "burner lock",
      "file": "sources/decoded-original/0181-FlgNet.xml",
      "sha256": "98e839ee13a05db05768503e768e9238d892c4788dc7b6c9d3017fc86d3b722b",
      "parts": [
        {
          "uid": "630",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "632",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "634",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "636",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "638",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "652",
          "gate": "O",
          "negated_pins": []
        },
        {
          "uid": "573",
          "gate": "Le",
          "negated_pins": []
        },
        {
          "uid": "640",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "642",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "572",
          "gate": "O",
          "negated_pins": []
        },
        {
          "uid": "579",
          "gate": "SCoil",
          "negated_pins": []
        },
        {
          "uid": "644",
          "gate": "Contact",
          "negated_pins": [
            "operand"
          ]
        },
        {
          "uid": "646",
          "gate": "Contact",
          "negated_pins": [
            "operand"
          ]
        },
        {
          "uid": "648",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "586",
          "gate": "O",
          "negated_pins": []
        },
        {
          "uid": "650",
          "gate": "Contact",
          "negated_pins": [
            "operand"
          ]
        },
        {
          "uid": "588",
          "gate": "RCoil",
          "negated_pins": []
        }
      ],
      "refs": {
        "589": {
          "ref_id": "1",
          "name": "ON"
        },
        "590": {
          "ref_id": "80",
          "name": "OFF"
        },
        "591": {
          "ref_id": "68",
          "name": "Allarm.MAX_TC01_TEMP"
        },
        "592": {
          "ref_id": "69",
          "name": "Allarm.MAX_TC03_TEMP"
        },
        "593": {
          "ref_id": "54",
          "name": "Programmed stop burner"
        },
        "594": {
          "ref_id": "88",
          "name": "Data.GAS_BR_01"
        },
        "595": {
          "ref_id": "82",
          "name": "30"
        },
        "596": {
          "ref_id": "223",
          "name": "Inputs.FC GAS Chiuso"
        },
        "597": {
          "ref_id": "224",
          "name": "Inputs.FC Aria chiusa"
        },
        "598": {
          "ref_id": "89",
          "name": "Lock Burner"
        },
        "599": {
          "ref_id": "68",
          "name": "Allarm.MAX_TC01_TEMP"
        },
        "600": {
          "ref_id": "69",
          "name": "Allarm.MAX_TC03_TEMP"
        },
        "601": {
          "ref_id": "1",
          "name": "ON"
        },
        "602": {
          "ref_id": "54",
          "name": "Programmed stop burner"
        },
        "603": {
          "ref_id": "89",
          "name": "Lock Burner"
        }
      },
      "wires": [
        {
          "uid": "653",
          "endpoints": [
            {
              "kind": "Powerrail",
              "uid": null,
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "630",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "604",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "589",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "630",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "631",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "630",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "632",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "638",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "644",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "648",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "605",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "590",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "632",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "633",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "632",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "634",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "636",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "606",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "591",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "634",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "635",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "634",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "652",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "607",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "592",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "636",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "637",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "636",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "652",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "610",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "593",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "638",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "639",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "638",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "652",
              "pin": "in3"
            }
          ]
        },
        {
          "uid": "611",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "652",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "573",
              "pin": "pre"
            },
            {
              "kind": "PCon",
              "uid": "640",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "612",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "594",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "573",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "613",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "595",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "573",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "614",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "573",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "572",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "615",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "596",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "640",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "641",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "640",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "642",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "616",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "597",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "642",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "643",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "642",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "572",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "618",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "572",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "579",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "620",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "598",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "579",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "621",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "599",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "644",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "645",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "644",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "646",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "622",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "600",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "646",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "647",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "646",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "586",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "624",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "601",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "648",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "649",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "648",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "586",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "625",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "586",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "650",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "626",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "602",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "650",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "651",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "650",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "588",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "628",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "603",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "588",
              "pin": "operand"
            }
          ]
        }
      ]
    },
    {
      "network": 1866,
      "block": "burner control",
      "network_index": 13,
      "title": "burner start sequence",
      "file": "sources/decoded-original/0182-FlgNet.xml",
      "sha256": "f11326ea7f915ce3d9347f72a4b314635e0943fc251db9a67694aedd3795dd0b",
      "parts": [
        {
          "uid": "634",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "636",
          "gate": "Contact",
          "negated_pins": [
            "operand"
          ]
        },
        {
          "uid": "638",
          "gate": "Contact",
          "negated_pins": [
            "operand"
          ]
        },
        {
          "uid": "640",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "600",
          "gate": "SCoil",
          "negated_pins": []
        },
        {
          "uid": "642",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "607",
          "gate": "Coil",
          "negated_pins": []
        },
        {
          "uid": "644",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "611",
          "gate": "Coil",
          "negated_pins": []
        }
      ],
      "refs": {
        "612": {
          "ref_id": "19",
          "name": "Flag.Start_Burner"
        },
        "613": {
          "ref_id": "89",
          "name": "Lock Burner"
        },
        "614": {
          "ref_id": "90",
          "name": "Flag.M_FN_03"
        },
        "615": {
          "ref_id": "80",
          "name": "OFF"
        },
        "616": {
          "ref_id": "90",
          "name": "Flag.M_FN_03"
        },
        "617": {
          "ref_id": "225",
          "name": "Inputs.FN03 Run"
        },
        "618": {
          "ref_id": "92",
          "name": "Enable start burner(1)"
        },
        "619": {
          "ref_id": "93",
          "name": "Enable start burner"
        },
        "620": {
          "ref_id": "94",
          "name": "Rem. Start/Stop Burner"
        }
      },
      "wires": [
        {
          "uid": "646",
          "endpoints": [
            {
              "kind": "Powerrail",
              "uid": null,
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "634",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "621",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "612",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "634",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "635",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "634",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "636",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "622",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "613",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "636",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "637",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "636",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "638",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "642",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "623",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "614",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "638",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "639",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "638",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "640",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "624",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "615",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "640",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "641",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "640",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "600",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "626",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "616",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "600",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "627",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "617",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "642",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "643",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "642",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "607",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "644",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "628",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "618",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "607",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "629",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "619",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "644",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "645",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "644",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "611",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "631",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "620",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "611",
              "pin": "operand"
            }
          ]
        }
      ]
    },
    {
      "network": 1867,
      "block": "burner control",
      "network_index": 14,
      "title": "for viewing washing time in supervisor",
      "file": "sources/decoded-original/0183-FlgNet.xml",
      "sha256": "7f609f32b756215f62c2d9311d8471ecb4e44f7358d2cefcccff8c9fc5930e18",
      "parts": [
        {
          "uid": "653",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "655",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "625",
          "gate": "Add",
          "negated_pins": []
        },
        {
          "uid": "657",
          "gate": "Contact",
          "negated_pins": [
            "operand"
          ]
        },
        {
          "uid": "632",
          "gate": "SdCoil",
          "negated_pins": []
        }
      ],
      "refs": {
        "634": {
          "ref_id": "1",
          "name": "ON"
        },
        "635": {
          "ref_id": "95",
          "name": "Tag_142"
        },
        "636": {
          "ref_id": "97",
          "name": "WorkData.BR01_CleanTime"
        },
        "637": {
          "ref_id": "49",
          "name": "1"
        },
        "638": {
          "ref_id": "97",
          "name": "WorkData.BR01_CleanTime"
        },
        "640": {
          "ref_id": "95",
          "name": "Tag_142"
        },
        "641": {
          "ref_id": "95",
          "name": "Tag_142"
        },
        "639": {
          "ref_id": "98",
          "name": "S5T#1S"
        }
      },
      "wires": [
        {
          "uid": "659",
          "endpoints": [
            {
              "kind": "Powerrail",
              "uid": null,
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "653",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "642",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "634",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "653",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "654",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "653",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "655",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "657",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "643",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "635",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "655",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "656",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "655",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "625",
              "pin": "en"
            }
          ]
        },
        {
          "uid": "645",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "636",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "625",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "646",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "637",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "625",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "647",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "625",
              "pin": "out"
            },
            {
              "kind": "OCon",
              "uid": "638",
              "pin": null
            }
          ]
        },
        {
          "uid": "649",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "640",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "657",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "658",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "657",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "632",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "648",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "639",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "632",
              "pin": "value"
            }
          ]
        },
        {
          "uid": "651",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "641",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "632",
              "pin": "operand"
            }
          ]
        }
      ]
    },
    {
      "network": 1868,
      "block": "burner control",
      "network_index": 15,
      "title": "enable burner cleaning sequence",
      "file": "sources/decoded-original/0184-FlgNet.xml",
      "sha256": "a0a59597c73eb68e1cbdb2f41d640eabccfd05655c4e9c08624be6027974caf3",
      "parts": [
        {
          "uid": "1634",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "1636",
          "gate": "Contact",
          "negated_pins": [
            "operand"
          ]
        },
        {
          "uid": "1122",
          "gate": "Move",
          "negated_pins": []
        },
        {
          "uid": "1127",
          "gate": "RCoil",
          "negated_pins": []
        },
        {
          "uid": "28",
          "gate": "Contact",
          "negated_pins": [
            "operand"
          ]
        },
        {
          "uid": "1670",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "1669",
          "gate": "SCoil",
          "negated_pins": []
        },
        {
          "uid": "1130",
          "gate": "RCoil",
          "negated_pins": []
        },
        {
          "uid": "1638",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "1137",
          "gate": "Eq",
          "negated_pins": []
        },
        {
          "uid": "1143",
          "gate": "Ge",
          "negated_pins": []
        },
        {
          "uid": "1146",
          "gate": "Move",
          "negated_pins": []
        },
        {
          "uid": "1151",
          "gate": "Lt",
          "negated_pins": []
        },
        {
          "uid": "1154",
          "gate": "Move",
          "negated_pins": []
        },
        {
          "uid": "1159",
          "gate": "Move",
          "negated_pins": []
        },
        {
          "uid": "1164",
          "gate": "Eq",
          "negated_pins": []
        },
        {
          "uid": "1640",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "1171",
          "gate": "Move",
          "negated_pins": []
        },
        {
          "uid": "1176",
          "gate": "SCoil",
          "negated_pins": []
        },
        {
          "uid": "1179",
          "gate": "Move",
          "negated_pins": []
        },
        {
          "uid": "1184",
          "gate": "Eq",
          "negated_pins": []
        },
        {
          "uid": "1642",
          "gate": "Contact",
          "negated_pins": [
            "operand"
          ]
        },
        {
          "uid": "1188",
          "gate": "Move",
          "negated_pins": []
        },
        {
          "uid": "1193",
          "gate": "Eq",
          "negated_pins": []
        },
        {
          "uid": "1199",
          "gate": "SdCoil",
          "negated_pins": []
        },
        {
          "uid": "1644",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "1646",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "1208",
          "gate": "Add",
          "negated_pins": []
        },
        {
          "uid": "1648",
          "gate": "Contact",
          "negated_pins": [
            "operand"
          ]
        },
        {
          "uid": "1215",
          "gate": "SdCoil",
          "negated_pins": []
        },
        {
          "uid": "1650",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "1220",
          "gate": "Move",
          "negated_pins": []
        },
        {
          "uid": "1225",
          "gate": "Eq",
          "negated_pins": []
        },
        {
          "uid": "1652",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "1232",
          "gate": "Move",
          "negated_pins": []
        },
        {
          "uid": "1237",
          "gate": "RCoil",
          "negated_pins": []
        },
        {
          "uid": "1240",
          "gate": "Move",
          "negated_pins": []
        },
        {
          "uid": "1245",
          "gate": "Eq",
          "negated_pins": []
        },
        {
          "uid": "1654",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "1656",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "1248",
          "gate": "O",
          "negated_pins": []
        },
        {
          "uid": "1251",
          "gate": "Move",
          "negated_pins": []
        },
        {
          "uid": "1256",
          "gate": "Eq",
          "negated_pins": []
        },
        {
          "uid": "1262",
          "gate": "SdCoil",
          "negated_pins": []
        },
        {
          "uid": "1658",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "1267",
          "gate": "Move",
          "negated_pins": []
        },
        {
          "uid": "1272",
          "gate": "Eq",
          "negated_pins": []
        },
        {
          "uid": "1278",
          "gate": "Ge",
          "negated_pins": []
        },
        {
          "uid": "1281",
          "gate": "Move",
          "negated_pins": []
        },
        {
          "uid": "1286",
          "gate": "Lt",
          "negated_pins": []
        },
        {
          "uid": "1289",
          "gate": "Move",
          "negated_pins": []
        },
        {
          "uid": "1294",
          "gate": "Eq",
          "negated_pins": []
        },
        {
          "uid": "1300",
          "gate": "SCoil",
          "negated_pins": []
        },
        {
          "uid": "1303",
          "gate": "RCoil",
          "negated_pins": []
        },
        {
          "uid": "1306",
          "gate": "SCoil",
          "negated_pins": []
        },
        {
          "uid": "1309",
          "gate": "Move",
          "negated_pins": []
        },
        {
          "uid": "1314",
          "gate": "Eq",
          "negated_pins": []
        },
        {
          "uid": "1660",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "1318",
          "gate": "Move",
          "negated_pins": []
        },
        {
          "uid": "1323",
          "gate": "Eq",
          "negated_pins": []
        },
        {
          "uid": "1329",
          "gate": "SdCoil",
          "negated_pins": []
        },
        {
          "uid": "1662",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "1334",
          "gate": "Move",
          "negated_pins": []
        },
        {
          "uid": "1339",
          "gate": "Eq",
          "negated_pins": []
        },
        {
          "uid": "1342",
          "gate": "Move",
          "negated_pins": []
        },
        {
          "uid": "1347",
          "gate": "Eq",
          "negated_pins": []
        },
        {
          "uid": "1664",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "1354",
          "gate": "Coil",
          "negated_pins": []
        },
        {
          "uid": "1666",
          "gate": "Contact",
          "negated_pins": [
            "operand"
          ]
        },
        {
          "uid": "1358",
          "gate": "Move",
          "negated_pins": []
        },
        {
          "uid": "1363",
          "gate": "Move",
          "negated_pins": []
        }
      ],
      "refs": {
        "1366": {
          "ref_id": "1",
          "name": "ON"
        },
        "1367": {
          "ref_id": "92",
          "name": "Enable start burner(1)"
        },
        "1368": {
          "ref_id": "52",
          "name": "0"
        },
        "1369": {
          "ref_id": "100",
          "name": "WorkData.BR01_State"
        },
        "1370": {
          "ref_id": "101",
          "name": "Open MV03 for washing"
        },
        "38": {
          "ref_id": "233",
          "name": "Inputs.MV03 Close"
        },
        "34": {
          "ref_id": "233",
          "name": "Inputs.MV03 Close"
        },
        "26": {
          "ref_id": "238",
          "name": "Close MV03 for Burner Startup"
        },
        "1371": {
          "ref_id": "93",
          "name": "Enable start burner"
        },
        "1372": {
          "ref_id": "92",
          "name": "Enable start burner(1)"
        },
        "1373": {
          "ref_id": "100",
          "name": "WorkData.BR01_State"
        },
        "1374": {
          "ref_id": "52",
          "name": "0"
        },
        "1375": {
          "ref_id": "242",
          "name": "Manage_TC1_2.PID_Ref_Temp"
        },
        "1376": {
          "ref_id": "243",
          "name": "500.0"
        },
        "1377": {
          "ref_id": "104",
          "name": "7"
        },
        "1378": {
          "ref_id": "100",
          "name": "WorkData.BR01_State"
        },
        "1379": {
          "ref_id": "242",
          "name": "Manage_TC1_2.PID_Ref_Temp"
        },
        "1380": {
          "ref_id": "243",
          "name": "500.0"
        },
        "1381": {
          "ref_id": "49",
          "name": "1"
        },
        "1382": {
          "ref_id": "100",
          "name": "WorkData.BR01_State"
        },
        "1383": {
          "ref_id": "52",
          "name": "0"
        },
        "1384": {
          "ref_id": "97",
          "name": "WorkData.BR01_CleanTime"
        },
        "1385": {
          "ref_id": "100",
          "name": "WorkData.BR01_State"
        },
        "1386": {
          "ref_id": "49",
          "name": "1"
        },
        "1387": {
          "ref_id": "80",
          "name": "OFF"
        },
        "1388": {
          "ref_id": "108",
          "name": "Data.Max_PRC_BR1"
        },
        "1389": {
          "ref_id": "71",
          "name": "Data.Burner_Panel_SetPoint"
        },
        "1390": {
          "ref_id": "101",
          "name": "Open MV03 for washing"
        },
        "1391": {
          "ref_id": "110",
          "name": "2"
        },
        "1392": {
          "ref_id": "100",
          "name": "WorkData.BR01_State"
        },
        "1393": {
          "ref_id": "100",
          "name": "WorkData.BR01_State"
        },
        "1394": {
          "ref_id": "110",
          "name": "2"
        },
        "24": {
          "ref_id": "231",
          "name": "Inputs.MV03 open"
        },
        "1396": {
          "ref_id": "113",
          "name": "3"
        },
        "1397": {
          "ref_id": "100",
          "name": "WorkData.BR01_State"
        },
        "1398": {
          "ref_id": "100",
          "name": "WorkData.BR01_State"
        },
        "1399": {
          "ref_id": "113",
          "name": "3"
        },
        "1401": {
          "ref_id": "115",
          "name": "Tag_143"
        },
        "1400": {
          "ref_id": "114",
          "name": "S5T#4M"
        },
        "1402": {
          "ref_id": "1",
          "name": "ON"
        },
        "1403": {
          "ref_id": "95",
          "name": "Tag_142"
        },
        "1404": {
          "ref_id": "97",
          "name": "WorkData.BR01_CleanTime"
        },
        "1405": {
          "ref_id": "49",
          "name": "1"
        },
        "1406": {
          "ref_id": "97",
          "name": "WorkData.BR01_CleanTime"
        },
        "1408": {
          "ref_id": "95",
          "name": "Tag_142"
        },
        "1409": {
          "ref_id": "95",
          "name": "Tag_142"
        },
        "1407": {
          "ref_id": "98",
          "name": "S5T#1S"
        },
        "1410": {
          "ref_id": "115",
          "name": "Tag_143"
        },
        "1411": {
          "ref_id": "119",
          "name": "4"
        },
        "1412": {
          "ref_id": "100",
          "name": "WorkData.BR01_State"
        },
        "1413": {
          "ref_id": "100",
          "name": "WorkData.BR01_State"
        },
        "1414": {
          "ref_id": "119",
          "name": "4"
        },
        "1415": {
          "ref_id": "80",
          "name": "OFF"
        },
        "1416": {
          "ref_id": "52",
          "name": "0"
        },
        "1417": {
          "ref_id": "71",
          "name": "Data.Burner_Panel_SetPoint"
        },
        "1418": {
          "ref_id": "101",
          "name": "Open MV03 for washing"
        },
        "1419": {
          "ref_id": "122",
          "name": "5"
        },
        "1420": {
          "ref_id": "100",
          "name": "WorkData.BR01_State"
        },
        "1421": {
          "ref_id": "100",
          "name": "WorkData.BR01_State"
        },
        "1422": {
          "ref_id": "122",
          "name": "5"
        },
        "1423": {
          "ref_id": "233",
          "name": "Inputs.MV03 Close"
        },
        "1424": {
          "ref_id": "1",
          "name": "ON"
        },
        "1425": {
          "ref_id": "125",
          "name": "6"
        },
        "1426": {
          "ref_id": "100",
          "name": "WorkData.BR01_State"
        },
        "1427": {
          "ref_id": "100",
          "name": "WorkData.BR01_State"
        },
        "1428": {
          "ref_id": "125",
          "name": "6"
        },
        "1430": {
          "ref_id": "126",
          "name": "Tag_144"
        },
        "1429": {
          "ref_id": "98",
          "name": "S5T#1S"
        },
        "1431": {
          "ref_id": "126",
          "name": "Tag_144"
        },
        "1432": {
          "ref_id": "104",
          "name": "7"
        },
        "1433": {
          "ref_id": "100",
          "name": "WorkData.BR01_State"
        },
        "1434": {
          "ref_id": "100",
          "name": "WorkData.BR01_State"
        },
        "1435": {
          "ref_id": "128",
          "name": "77"
        },
        "1436": {
          "ref_id": "129",
          "name": "Data.Oxigen_RO01"
        },
        "1437": {
          "ref_id": "130",
          "name": "60"
        },
        "1438": {
          "ref_id": "104",
          "name": "7"
        },
        "1439": {
          "ref_id": "100",
          "name": "WorkData.BR01_State"
        },
        "1440": {
          "ref_id": "129",
          "name": "Data.Oxigen_RO01"
        },
        "1441": {
          "ref_id": "130",
          "name": "60"
        },
        "1442": {
          "ref_id": "52",
          "name": "0"
        },
        "1443": {
          "ref_id": "100",
          "name": "WorkData.BR01_State"
        },
        "1444": {
          "ref_id": "100",
          "name": "WorkData.BR01_State"
        },
        "1445": {
          "ref_id": "104",
          "name": "7"
        },
        "1446": {
          "ref_id": "93",
          "name": "Enable start burner"
        },
        "1447": {
          "ref_id": "101",
          "name": "Open MV03 for washing"
        },
        "1448": {
          "ref_id": "238",
          "name": "Close MV03 for Burner Startup"
        },
        "1449": {
          "ref_id": "135",
          "name": "8"
        },
        "1450": {
          "ref_id": "100",
          "name": "WorkData.BR01_State"
        },
        "1451": {
          "ref_id": "100",
          "name": "WorkData.BR01_State"
        },
        "1452": {
          "ref_id": "135",
          "name": "8"
        },
        "1453": {
          "ref_id": "227",
          "name": "Inputs.Burner On"
        },
        "1454": {
          "ref_id": "137",
          "name": "9"
        },
        "1455": {
          "ref_id": "100",
          "name": "WorkData.BR01_State"
        },
        "1456": {
          "ref_id": "100",
          "name": "WorkData.BR01_State"
        },
        "1457": {
          "ref_id": "137",
          "name": "9"
        },
        "1459": {
          "ref_id": "139",
          "name": "Tag_145"
        },
        "1458": {
          "ref_id": "138",
          "name": "S5T#30S"
        },
        "1460": {
          "ref_id": "139",
          "name": "Tag_145"
        },
        "1461": {
          "ref_id": "141",
          "name": "10"
        },
        "1462": {
          "ref_id": "100",
          "name": "WorkData.BR01_State"
        },
        "1463": {
          "ref_id": "100",
          "name": "WorkData.BR01_State"
        },
        "1464": {
          "ref_id": "141",
          "name": "10"
        },
        "1465": {
          "ref_id": "143",
          "name": "11"
        },
        "1466": {
          "ref_id": "100",
          "name": "WorkData.BR01_State"
        },
        "1467": {
          "ref_id": "100",
          "name": "WorkData.BR01_State"
        },
        "1468": {
          "ref_id": "143",
          "name": "11"
        },
        "1469": {
          "ref_id": "227",
          "name": "Inputs.Burner On"
        },
        "1470": {
          "ref_id": "144",
          "name": "Start Burner"
        },
        "1471": {
          "ref_id": "227",
          "name": "Inputs.Burner On"
        },
        "1472": {
          "ref_id": "52",
          "name": "0"
        },
        "1473": {
          "ref_id": "100",
          "name": "WorkData.BR01_State"
        },
        "1474": {
          "ref_id": "52",
          "name": "0"
        },
        "1475": {
          "ref_id": "97",
          "name": "WorkData.BR01_CleanTime"
        }
      },
      "wires": [
        {
          "uid": "1668",
          "endpoints": [
            {
              "kind": "Powerrail",
              "uid": null,
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1634",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1476",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1366",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1634",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "1635",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1634",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1636",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "1638",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1477",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1367",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1636",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "1637",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1636",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1122",
              "pin": "en"
            },
            {
              "kind": "PCon",
              "uid": "1127",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "28",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "1130",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1478",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1368",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1122",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1479",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1122",
              "pin": "out1"
            },
            {
              "kind": "OCon",
              "uid": "1369",
              "pin": null
            }
          ]
        },
        {
          "uid": "1480",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1370",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1127",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "37",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "38",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "28",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "29",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "28",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1670",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "33",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "34",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1670",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "30",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1670",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1669",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "25",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "26",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1669",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "1481",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1371",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1130",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "1483",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1372",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1638",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "1639",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1638",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1137",
              "pin": "pre"
            },
            {
              "kind": "PCon",
              "uid": "1164",
              "pin": "pre"
            },
            {
              "kind": "PCon",
              "uid": "1184",
              "pin": "pre"
            },
            {
              "kind": "PCon",
              "uid": "1193",
              "pin": "pre"
            },
            {
              "kind": "PCon",
              "uid": "1225",
              "pin": "pre"
            },
            {
              "kind": "PCon",
              "uid": "1245",
              "pin": "pre"
            },
            {
              "kind": "PCon",
              "uid": "1256",
              "pin": "pre"
            },
            {
              "kind": "PCon",
              "uid": "1272",
              "pin": "pre"
            },
            {
              "kind": "PCon",
              "uid": "1294",
              "pin": "pre"
            },
            {
              "kind": "PCon",
              "uid": "1314",
              "pin": "pre"
            },
            {
              "kind": "PCon",
              "uid": "1323",
              "pin": "pre"
            },
            {
              "kind": "PCon",
              "uid": "1339",
              "pin": "pre"
            },
            {
              "kind": "PCon",
              "uid": "1347",
              "pin": "pre"
            }
          ]
        },
        {
          "uid": "1484",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1373",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1137",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "1485",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1374",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1137",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "1486",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1137",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1143",
              "pin": "pre"
            },
            {
              "kind": "PCon",
              "uid": "1151",
              "pin": "pre"
            },
            {
              "kind": "PCon",
              "uid": "1159",
              "pin": "en"
            }
          ]
        },
        {
          "uid": "1487",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1375",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1143",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "1488",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1376",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1143",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "1489",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1143",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1146",
              "pin": "en"
            }
          ]
        },
        {
          "uid": "1491",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1377",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1146",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1492",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1146",
              "pin": "out1"
            },
            {
              "kind": "OCon",
              "uid": "1378",
              "pin": null
            }
          ]
        },
        {
          "uid": "1493",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1379",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1151",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "1494",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1380",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1151",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "1495",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1151",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1154",
              "pin": "en"
            }
          ]
        },
        {
          "uid": "1497",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1381",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1154",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1498",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1154",
              "pin": "out1"
            },
            {
              "kind": "OCon",
              "uid": "1382",
              "pin": null
            }
          ]
        },
        {
          "uid": "1499",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1383",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1159",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1500",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1159",
              "pin": "out1"
            },
            {
              "kind": "OCon",
              "uid": "1384",
              "pin": null
            }
          ]
        },
        {
          "uid": "1502",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1385",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1164",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "1503",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1386",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1164",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "1504",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1164",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1640",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "1176",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "1179",
              "pin": "en"
            }
          ]
        },
        {
          "uid": "1505",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1387",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1640",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "1641",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1640",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1171",
              "pin": "en"
            }
          ]
        },
        {
          "uid": "1507",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1388",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1171",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1508",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1171",
              "pin": "out1"
            },
            {
              "kind": "OCon",
              "uid": "1389",
              "pin": null
            }
          ]
        },
        {
          "uid": "1509",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1390",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1176",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "1510",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1391",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1179",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1511",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1179",
              "pin": "out1"
            },
            {
              "kind": "OCon",
              "uid": "1392",
              "pin": null
            }
          ]
        },
        {
          "uid": "1513",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1393",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1184",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "1514",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1394",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1184",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "21",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1184",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1642",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "23",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "24",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1642",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "22",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1642",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1188",
              "pin": "en"
            }
          ]
        },
        {
          "uid": "1518",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1396",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1188",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1519",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1188",
              "pin": "out1"
            },
            {
              "kind": "OCon",
              "uid": "1397",
              "pin": null
            }
          ]
        },
        {
          "uid": "1520",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1398",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1193",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "1521",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1399",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1193",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "1522",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1193",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1199",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "1644",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "1650",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1523",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1400",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1199",
              "pin": "value"
            }
          ]
        },
        {
          "uid": "1524",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1401",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1199",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "1525",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1402",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1644",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "1645",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1644",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1646",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "1648",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1526",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1403",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1646",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "1647",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1646",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1208",
              "pin": "en"
            }
          ]
        },
        {
          "uid": "1528",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1404",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1208",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "1529",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1405",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1208",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "1530",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1208",
              "pin": "out"
            },
            {
              "kind": "OCon",
              "uid": "1406",
              "pin": null
            }
          ]
        },
        {
          "uid": "1532",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1408",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1648",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "1649",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1648",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1215",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1531",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1407",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1215",
              "pin": "value"
            }
          ]
        },
        {
          "uid": "1534",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1409",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1215",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "1536",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1410",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1650",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "1651",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1650",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1220",
              "pin": "en"
            }
          ]
        },
        {
          "uid": "1538",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1411",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1220",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1539",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1220",
              "pin": "out1"
            },
            {
              "kind": "OCon",
              "uid": "1412",
              "pin": null
            }
          ]
        },
        {
          "uid": "1541",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1413",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1225",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "1542",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1414",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1225",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "1543",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1225",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1652",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "1237",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "1240",
              "pin": "en"
            }
          ]
        },
        {
          "uid": "1544",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1415",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1652",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "1653",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1652",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1232",
              "pin": "en"
            }
          ]
        },
        {
          "uid": "1546",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1416",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1232",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1547",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1232",
              "pin": "out1"
            },
            {
              "kind": "OCon",
              "uid": "1417",
              "pin": null
            }
          ]
        },
        {
          "uid": "1548",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1418",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1237",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "1549",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1419",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1240",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1550",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1240",
              "pin": "out1"
            },
            {
              "kind": "OCon",
              "uid": "1420",
              "pin": null
            }
          ]
        },
        {
          "uid": "1552",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1421",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1245",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "1553",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1422",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1245",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "1554",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1245",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1654",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "1656",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1555",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1423",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1654",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "1655",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1654",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1248",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "1556",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1424",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1656",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "1657",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1656",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1248",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "1557",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1248",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1251",
              "pin": "en"
            }
          ]
        },
        {
          "uid": "1559",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1425",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1251",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1560",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1251",
              "pin": "out1"
            },
            {
              "kind": "OCon",
              "uid": "1426",
              "pin": null
            }
          ]
        },
        {
          "uid": "1561",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1427",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1256",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "1562",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1428",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1256",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "1563",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1256",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1262",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "1658",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1564",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1429",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1262",
              "pin": "value"
            }
          ]
        },
        {
          "uid": "1565",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1430",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1262",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "1566",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1431",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1658",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "1659",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1658",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1267",
              "pin": "en"
            }
          ]
        },
        {
          "uid": "1568",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1432",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1267",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1569",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1267",
              "pin": "out1"
            },
            {
              "kind": "OCon",
              "uid": "1433",
              "pin": null
            }
          ]
        },
        {
          "uid": "1571",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1434",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1272",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "1572",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1435",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1272",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "1573",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1272",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1278",
              "pin": "pre"
            },
            {
              "kind": "PCon",
              "uid": "1286",
              "pin": "pre"
            }
          ]
        },
        {
          "uid": "1574",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1436",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1278",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "1575",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1437",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1278",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "1576",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1278",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1281",
              "pin": "en"
            }
          ]
        },
        {
          "uid": "1578",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1438",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1281",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1579",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1281",
              "pin": "out1"
            },
            {
              "kind": "OCon",
              "uid": "1439",
              "pin": null
            }
          ]
        },
        {
          "uid": "1580",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1440",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1286",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "1581",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1441",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1286",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "1582",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1286",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1289",
              "pin": "en"
            }
          ]
        },
        {
          "uid": "1584",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1442",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1289",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1585",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1289",
              "pin": "out1"
            },
            {
              "kind": "OCon",
              "uid": "1443",
              "pin": null
            }
          ]
        },
        {
          "uid": "1587",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1444",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1294",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "1588",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1445",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1294",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "1589",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1294",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1300",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "1303",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "1306",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "1309",
              "pin": "en"
            }
          ]
        },
        {
          "uid": "1590",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1446",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1300",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "1591",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1447",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1303",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "1592",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1448",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1306",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "1593",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1449",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1309",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1594",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1309",
              "pin": "out1"
            },
            {
              "kind": "OCon",
              "uid": "1450",
              "pin": null
            }
          ]
        },
        {
          "uid": "1596",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1451",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1314",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "1597",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1452",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1314",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "31",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1314",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1660",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1599",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1453",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1660",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "32",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1660",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1318",
              "pin": "en"
            }
          ]
        },
        {
          "uid": "1601",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1454",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1318",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1602",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1318",
              "pin": "out1"
            },
            {
              "kind": "OCon",
              "uid": "1455",
              "pin": null
            }
          ]
        },
        {
          "uid": "1603",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1456",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1323",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "1604",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1457",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1323",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "1605",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1323",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1329",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "1662",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1606",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1458",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1329",
              "pin": "value"
            }
          ]
        },
        {
          "uid": "1607",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1459",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1329",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "1608",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1460",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1662",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "1663",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1662",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1334",
              "pin": "en"
            }
          ]
        },
        {
          "uid": "1610",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1461",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1334",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1611",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1334",
              "pin": "out1"
            },
            {
              "kind": "OCon",
              "uid": "1462",
              "pin": null
            }
          ]
        },
        {
          "uid": "1613",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1463",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1339",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "1614",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1464",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1339",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "1615",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1339",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1342",
              "pin": "en"
            }
          ]
        },
        {
          "uid": "1617",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1465",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1342",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1618",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1342",
              "pin": "out1"
            },
            {
              "kind": "OCon",
              "uid": "1466",
              "pin": null
            }
          ]
        },
        {
          "uid": "1619",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1467",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1347",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "1620",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1468",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1347",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "1621",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1347",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1664",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "1666",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "1363",
              "pin": "en"
            }
          ]
        },
        {
          "uid": "1622",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1469",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1664",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "1665",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1664",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1354",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1624",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1470",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1354",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "1625",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1471",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1666",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "1667",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1666",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1358",
              "pin": "en"
            }
          ]
        },
        {
          "uid": "1627",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1472",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1358",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1628",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1358",
              "pin": "out1"
            },
            {
              "kind": "OCon",
              "uid": "1473",
              "pin": null
            }
          ]
        },
        {
          "uid": "1629",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1474",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1363",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1630",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1363",
              "pin": "out1"
            },
            {
              "kind": "OCon",
              "uid": "1475",
              "pin": null
            }
          ]
        }
      ]
    },
    {
      "network": 1869,
      "block": "burner control",
      "network_index": 16,
      "title": "burner start fault reset",
      "file": "sources/decoded-original/0185-FlgNet.xml",
      "sha256": "2532fbe9602e3effc1f3992aaeb6749e93841072f0e4d797c4b7a369a849ab61",
      "parts": [
        {
          "uid": "1130",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "1132",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "1122",
          "gate": "RCoil",
          "negated_pins": []
        }
      ],
      "refs": {
        "1123": {
          "ref_id": "8",
          "name": "Flag.RESET_ALLARM"
        },
        "1124": {
          "ref_id": "27",
          "name": "Allarm.BURNER_START_FAULT"
        },
        "1125": {
          "ref_id": "27",
          "name": "Allarm.BURNER_START_FAULT"
        }
      },
      "wires": [
        {
          "uid": "1134",
          "endpoints": [
            {
              "kind": "Powerrail",
              "uid": null,
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1130",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1126",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1123",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1130",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "1131",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1130",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1132",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1127",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1124",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1132",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "1133",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1132",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1122",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1129",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1125",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1122",
              "pin": "operand"
            }
          ]
        }
      ]
    },
    {
      "network": 1871,
      "block": "burner control",
      "network_index": 18,
      "title": "if on auto send pid result to the module",
      "file": "sources/decoded-original/0187-FlgNet.xml",
      "sha256": "0d4e4dd53c729f48c4ad275eba51d89fab582958032f9eae6f722daff808e027",
      "parts": [
        {
          "uid": "1188",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "1176",
          "gate": "Add",
          "negated_pins": []
        }
      ],
      "refs": {
        "1180": {
          "ref_id": "149",
          "name": "Flag AutoBurner"
        },
        "1181": {
          "ref_id": "152",
          "name": "WorkData.Burner_PID_Result"
        },
        "1182": {
          "ref_id": "52",
          "name": "0"
        },
        "1183": {
          "ref_id": "71",
          "name": "Data.Burner_Panel_SetPoint"
        }
      },
      "wires": [
        {
          "uid": "1190",
          "endpoints": [
            {
              "kind": "Powerrail",
              "uid": null,
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1188",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1184",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1180",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1188",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "1189",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1188",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1176",
              "pin": "en"
            }
          ]
        },
        {
          "uid": "1185",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1181",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1176",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "1186",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1182",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1176",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "1187",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1176",
              "pin": "out"
            },
            {
              "kind": "OCon",
              "uid": "1183",
              "pin": null
            }
          ]
        }
      ]
    },
    {
      "network": 1872,
      "block": "burner control",
      "network_index": 19,
      "title": "burner air range limits",
      "file": "sources/decoded-original/0188-FlgNet.xml",
      "sha256": "8a7aa3d5d5d26de589c1c386f20e1d28cb83244bbc78c5cee17671964bc1ac08",
      "parts": [
        {
          "uid": "1350",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "1352",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "1262",
          "gate": "Gt",
          "negated_pins": []
        },
        {
          "uid": "1265",
          "gate": "Move",
          "negated_pins": []
        },
        {
          "uid": "1270",
          "gate": "Gt",
          "negated_pins": []
        },
        {
          "uid": "1273",
          "gate": "Move",
          "negated_pins": []
        },
        {
          "uid": "1354",
          "gate": "Contact",
          "negated_pins": []
        },
        {
          "uid": "1279",
          "gate": "Lt",
          "negated_pins": []
        },
        {
          "uid": "1282",
          "gate": "Move",
          "negated_pins": []
        },
        {
          "uid": "1356",
          "gate": "Contact",
          "negated_pins": [
            "operand"
          ]
        },
        {
          "uid": "1289",
          "gate": "Le",
          "negated_pins": []
        },
        {
          "uid": "1358",
          "gate": "Contact",
          "negated_pins": [
            "operand"
          ]
        },
        {
          "uid": "1293",
          "gate": "O",
          "negated_pins": []
        },
        {
          "uid": "1294",
          "gate": "Move",
          "negated_pins": []
        }
      ],
      "refs": {
        "1297": {
          "ref_id": "1",
          "name": "ON"
        },
        "1298": {
          "ref_id": "227",
          "name": "Inputs.Burner On"
        },
        "1299": {
          "ref_id": "71",
          "name": "Data.Burner_Panel_SetPoint"
        },
        "1300": {
          "ref_id": "108",
          "name": "Data.Max_PRC_BR1"
        },
        "1301": {
          "ref_id": "108",
          "name": "Data.Max_PRC_BR1"
        },
        "1302": {
          "ref_id": "71",
          "name": "Data.Burner_Panel_SetPoint"
        },
        "1303": {
          "ref_id": "71",
          "name": "Data.Burner_Panel_SetPoint"
        },
        "1304": {
          "ref_id": "154",
          "name": "100"
        },
        "1305": {
          "ref_id": "154",
          "name": "100"
        },
        "1306": {
          "ref_id": "71",
          "name": "Data.Burner_Panel_SetPoint"
        },
        "1307": {
          "ref_id": "94",
          "name": "Rem. Start/Stop Burner"
        },
        "1308": {
          "ref_id": "71",
          "name": "Data.Burner_Panel_SetPoint"
        },
        "1309": {
          "ref_id": "52",
          "name": "0"
        },
        "1310": {
          "ref_id": "52",
          "name": "0"
        },
        "1311": {
          "ref_id": "71",
          "name": "Data.Burner_Panel_SetPoint"
        },
        "1312": {
          "ref_id": "94",
          "name": "Rem. Start/Stop Burner"
        },
        "1313": {
          "ref_id": "71",
          "name": "Data.Burner_Panel_SetPoint"
        },
        "1314": {
          "ref_id": "52",
          "name": "0"
        },
        "1315": {
          "ref_id": "92",
          "name": "Enable start burner(1)"
        },
        "1316": {
          "ref_id": "52",
          "name": "0"
        },
        "1317": {
          "ref_id": "71",
          "name": "Data.Burner_Panel_SetPoint"
        }
      },
      "wires": [
        {
          "uid": "1360",
          "endpoints": [
            {
              "kind": "Powerrail",
              "uid": null,
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1350",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1318",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1297",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1350",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "1351",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1350",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1352",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "1270",
              "pin": "pre"
            },
            {
              "kind": "PCon",
              "uid": "1354",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "1356",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "1358",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1319",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1298",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1352",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "1353",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1352",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1262",
              "pin": "pre"
            }
          ]
        },
        {
          "uid": "1320",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1299",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1262",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "1321",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1300",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1262",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "1322",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1262",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1265",
              "pin": "en"
            }
          ]
        },
        {
          "uid": "1324",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1301",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1265",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1325",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1265",
              "pin": "out1"
            },
            {
              "kind": "OCon",
              "uid": "1302",
              "pin": null
            }
          ]
        },
        {
          "uid": "1326",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1303",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1270",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "1327",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1304",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1270",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "1328",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1270",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1273",
              "pin": "en"
            }
          ]
        },
        {
          "uid": "1330",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1305",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1273",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1331",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1273",
              "pin": "out1"
            },
            {
              "kind": "OCon",
              "uid": "1306",
              "pin": null
            }
          ]
        },
        {
          "uid": "1332",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1307",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1354",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "1355",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1354",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1279",
              "pin": "pre"
            }
          ]
        },
        {
          "uid": "1333",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1308",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1279",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "1334",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1309",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1279",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "1335",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1279",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1282",
              "pin": "en"
            }
          ]
        },
        {
          "uid": "1337",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1310",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1282",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1338",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1282",
              "pin": "out1"
            },
            {
              "kind": "OCon",
              "uid": "1311",
              "pin": null
            }
          ]
        },
        {
          "uid": "1339",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1312",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1356",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "1357",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1356",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1289",
              "pin": "pre"
            }
          ]
        },
        {
          "uid": "1340",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1313",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1289",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "1341",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1314",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1289",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "1342",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1289",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1293",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "1344",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1315",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1358",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "1359",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1358",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1293",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "1345",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1293",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "1294",
              "pin": "en"
            }
          ]
        },
        {
          "uid": "1347",
          "endpoints": [
            {
              "kind": "OCon",
              "uid": "1316",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "1294",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "1348",
          "endpoints": [
            {
              "kind": "PCon",
              "uid": "1294",
              "pin": "out1"
            },
            {
              "kind": "OCon",
              "uid": "1317",
              "pin": null
            }
          ]
        }
      ]
    }
  ],
  "actions": [
    {
      "network": 1854,
      "uid": "117",
      "gate": "SCoil",
      "order": 3,
      "target": "allarm.burner_ldu_fault",
      "name": "Allarm.BURNER_LDU_FAULT",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "const",
                    "value": true
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "read",
                "key": "brurner lock out",
                "name": "Brurner Lock Out"
              }
            ]
          },
          {
            "op": "not",
            "arg": {
              "op": "read",
              "key": "app m10.2",
              "name": "APP M10.2"
            }
          }
        ]
      },
      "native_upstream": {
        "parts": [
          "117",
          "219",
          "221",
          "223"
        ],
        "contacts": [
          {
            "part": "223",
            "gate": "Contact",
            "negated_pins": [
              "operand"
            ],
            "wire": "190",
            "oref": "167",
            "ref_id": "4",
            "name": "APP M10.2"
          },
          {
            "part": "221",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "189",
            "oref": "166",
            "ref_id": "3",
            "name": "Brurner Lock Out"
          },
          {
            "part": "219",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "188",
            "oref": "165",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "219",
            "gate": "Contact",
            "pin": "operand",
            "wire": "188",
            "oref": "165",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "221",
            "gate": "Contact",
            "pin": "operand",
            "wire": "189",
            "oref": "166",
            "ref_id": "3",
            "name": "Brurner Lock Out"
          },
          {
            "part": "223",
            "gate": "Contact",
            "pin": "operand",
            "wire": "190",
            "oref": "167",
            "ref_id": "4",
            "name": "APP M10.2"
          },
          {
            "part": "117",
            "gate": "SCoil",
            "pin": "operand",
            "wire": "192",
            "oref": "168",
            "ref_id": "6",
            "name": "Allarm.BURNER_LDU_FAULT"
          }
        ]
      }
    },
    {
      "network": 1854,
      "uid": "123",
      "gate": "SCoil",
      "order": 6,
      "target": "m491",
      "name": "m491",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "const",
                    "value": true
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "read",
                "key": "flag.reset_allarm",
                "name": "Flag.RESET_ALLARM"
              }
            ]
          },
          {
            "op": "read",
            "key": "allarm.burner_ldu_fault",
            "name": "Allarm.BURNER_LDU_FAULT"
          }
        ]
      },
      "native_upstream": {
        "parts": [
          "123",
          "219",
          "225",
          "227"
        ],
        "contacts": [
          {
            "part": "227",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "194",
            "oref": "170",
            "ref_id": "6",
            "name": "Allarm.BURNER_LDU_FAULT"
          },
          {
            "part": "225",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "193",
            "oref": "169",
            "ref_id": "8",
            "name": "Flag.RESET_ALLARM"
          },
          {
            "part": "219",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "188",
            "oref": "165",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "219",
            "gate": "Contact",
            "pin": "operand",
            "wire": "188",
            "oref": "165",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "225",
            "gate": "Contact",
            "pin": "operand",
            "wire": "193",
            "oref": "169",
            "ref_id": "8",
            "name": "Flag.RESET_ALLARM"
          },
          {
            "part": "227",
            "gate": "Contact",
            "pin": "operand",
            "wire": "194",
            "oref": "170",
            "ref_id": "6",
            "name": "Allarm.BURNER_LDU_FAULT"
          },
          {
            "part": "123",
            "gate": "SCoil",
            "pin": "operand",
            "wire": "195",
            "oref": "171",
            "ref_id": "9",
            "name": "m491"
          }
        ]
      }
    },
    {
      "network": 1854,
      "uid": "125",
      "gate": "SCoil",
      "order": 7,
      "target": "app m10.2",
      "name": "APP M10.2",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "const",
                    "value": true
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "read",
                "key": "flag.reset_allarm",
                "name": "Flag.RESET_ALLARM"
              }
            ]
          },
          {
            "op": "read",
            "key": "allarm.burner_ldu_fault",
            "name": "Allarm.BURNER_LDU_FAULT"
          }
        ]
      },
      "native_upstream": {
        "parts": [
          "125",
          "219",
          "225",
          "227"
        ],
        "contacts": [
          {
            "part": "227",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "194",
            "oref": "170",
            "ref_id": "6",
            "name": "Allarm.BURNER_LDU_FAULT"
          },
          {
            "part": "225",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "193",
            "oref": "169",
            "ref_id": "8",
            "name": "Flag.RESET_ALLARM"
          },
          {
            "part": "219",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "188",
            "oref": "165",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "219",
            "gate": "Contact",
            "pin": "operand",
            "wire": "188",
            "oref": "165",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "225",
            "gate": "Contact",
            "pin": "operand",
            "wire": "193",
            "oref": "169",
            "ref_id": "8",
            "name": "Flag.RESET_ALLARM"
          },
          {
            "part": "227",
            "gate": "Contact",
            "pin": "operand",
            "wire": "194",
            "oref": "170",
            "ref_id": "6",
            "name": "Allarm.BURNER_LDU_FAULT"
          },
          {
            "part": "125",
            "gate": "SCoil",
            "pin": "operand",
            "wire": "196",
            "oref": "172",
            "ref_id": "4",
            "name": "APP M10.2"
          }
        ]
      }
    },
    {
      "network": 1854,
      "uid": "133",
      "gate": "SdCoil",
      "order": 9,
      "target": "tag_135",
      "name": "Tag_135",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "const",
                "value": true
              },
              {
                "op": "read",
                "key": "on",
                "name": "ON"
              }
            ]
          },
          {
            "op": "read",
            "key": "app m10.2",
            "name": "APP M10.2"
          }
        ]
      },
      "preset": {
        "op": "const",
        "value": 6000.0,
        "literal": "S5T#6S",
        "unit": "ms"
      },
      "native_upstream": {
        "parts": [
          "133",
          "219",
          "229"
        ],
        "contacts": [
          {
            "part": "229",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "198",
            "oref": "173",
            "ref_id": "4",
            "name": "APP M10.2"
          },
          {
            "part": "219",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "188",
            "oref": "165",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "219",
            "gate": "Contact",
            "pin": "operand",
            "wire": "188",
            "oref": "165",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "229",
            "gate": "Contact",
            "pin": "operand",
            "wire": "198",
            "oref": "173",
            "ref_id": "4",
            "name": "APP M10.2"
          },
          {
            "part": "133",
            "gate": "SdCoil",
            "pin": "value",
            "wire": "199",
            "oref": "174",
            "ref_id": "12",
            "name": "S5T#6S"
          },
          {
            "part": "133",
            "gate": "SdCoil",
            "pin": "operand",
            "wire": "200",
            "oref": "175",
            "ref_id": "13",
            "name": "Tag_135"
          }
        ]
      },
      "value_declarations": [
        {
          "file": "0586-IdentXmlPart.xml",
          "nid": "1",
          "uid": "174",
          "rid": "12",
          "name": "S5T#6S",
          "kind": "LiteralConstant"
        }
      ]
    },
    {
      "network": 1854,
      "uid": "138",
      "gate": "RCoil",
      "order": 11,
      "target": "app m10.2",
      "name": "APP M10.2",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "const",
                    "value": true
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "read",
                "key": "app m10.2",
                "name": "APP M10.2"
              }
            ]
          },
          {
            "op": "read",
            "key": "tag_135",
            "name": "Tag_135"
          }
        ]
      },
      "native_upstream": {
        "parts": [
          "138",
          "219",
          "229",
          "231"
        ],
        "contacts": [
          {
            "part": "231",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "201",
            "oref": "176",
            "ref_id": "13",
            "name": "Tag_135"
          },
          {
            "part": "229",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "198",
            "oref": "173",
            "ref_id": "4",
            "name": "APP M10.2"
          },
          {
            "part": "219",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "188",
            "oref": "165",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "219",
            "gate": "Contact",
            "pin": "operand",
            "wire": "188",
            "oref": "165",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "229",
            "gate": "Contact",
            "pin": "operand",
            "wire": "198",
            "oref": "173",
            "ref_id": "4",
            "name": "APP M10.2"
          },
          {
            "part": "231",
            "gate": "Contact",
            "pin": "operand",
            "wire": "201",
            "oref": "176",
            "ref_id": "13",
            "name": "Tag_135"
          },
          {
            "part": "138",
            "gate": "RCoil",
            "pin": "operand",
            "wire": "203",
            "oref": "177",
            "ref_id": "4",
            "name": "APP M10.2"
          }
        ]
      }
    },
    {
      "network": 1854,
      "uid": "145",
      "gate": "SdCoil",
      "order": 13,
      "target": "tag_136",
      "name": "Tag_136",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "const",
                "value": true
              },
              {
                "op": "read",
                "key": "on",
                "name": "ON"
              }
            ]
          },
          {
            "op": "read",
            "key": "m491",
            "name": "m491"
          }
        ]
      },
      "preset": {
        "op": "const",
        "value": 2000.0,
        "literal": "S5T#2S",
        "unit": "ms"
      },
      "native_upstream": {
        "parts": [
          "145",
          "219",
          "233"
        ],
        "contacts": [
          {
            "part": "233",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "205",
            "oref": "178",
            "ref_id": "9",
            "name": "m491"
          },
          {
            "part": "219",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "188",
            "oref": "165",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "219",
            "gate": "Contact",
            "pin": "operand",
            "wire": "188",
            "oref": "165",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "233",
            "gate": "Contact",
            "pin": "operand",
            "wire": "205",
            "oref": "178",
            "ref_id": "9",
            "name": "m491"
          },
          {
            "part": "145",
            "gate": "SdCoil",
            "pin": "value",
            "wire": "206",
            "oref": "179",
            "ref_id": "14",
            "name": "S5T#2S"
          },
          {
            "part": "145",
            "gate": "SdCoil",
            "pin": "operand",
            "wire": "207",
            "oref": "180",
            "ref_id": "15",
            "name": "Tag_136"
          }
        ]
      },
      "value_declarations": [
        {
          "file": "0586-IdentXmlPart.xml",
          "nid": "1",
          "uid": "179",
          "rid": "14",
          "name": "S5T#2S",
          "kind": "LiteralConstant"
        }
      ]
    },
    {
      "network": 1854,
      "uid": "149",
      "gate": "Coil",
      "order": 14,
      "target": "rst allarm burner",
      "name": "Rst allarm Burner",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "const",
                "value": true
              },
              {
                "op": "read",
                "key": "on",
                "name": "ON"
              }
            ]
          },
          {
            "op": "read",
            "key": "m491",
            "name": "m491"
          }
        ]
      },
      "native_upstream": {
        "parts": [
          "149",
          "219",
          "233"
        ],
        "contacts": [
          {
            "part": "233",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "205",
            "oref": "178",
            "ref_id": "9",
            "name": "m491"
          },
          {
            "part": "219",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "188",
            "oref": "165",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "219",
            "gate": "Contact",
            "pin": "operand",
            "wire": "188",
            "oref": "165",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "233",
            "gate": "Contact",
            "pin": "operand",
            "wire": "205",
            "oref": "178",
            "ref_id": "9",
            "name": "m491"
          },
          {
            "part": "149",
            "gate": "Coil",
            "pin": "operand",
            "wire": "208",
            "oref": "181",
            "ref_id": "16",
            "name": "Rst allarm Burner"
          }
        ]
      }
    },
    {
      "network": 1854,
      "uid": "156",
      "gate": "RCoil",
      "order": 16,
      "target": "allarm.burner_ldu_fault",
      "name": "Allarm.BURNER_LDU_FAULT",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "const",
                    "value": true
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "read",
                "key": "m491",
                "name": "m491"
              }
            ]
          },
          {
            "op": "read",
            "key": "tag_136",
            "name": "Tag_136"
          }
        ]
      },
      "native_upstream": {
        "parts": [
          "156",
          "219",
          "233",
          "235"
        ],
        "contacts": [
          {
            "part": "235",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "209",
            "oref": "182",
            "ref_id": "15",
            "name": "Tag_136"
          },
          {
            "part": "233",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "205",
            "oref": "178",
            "ref_id": "9",
            "name": "m491"
          },
          {
            "part": "219",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "188",
            "oref": "165",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "219",
            "gate": "Contact",
            "pin": "operand",
            "wire": "188",
            "oref": "165",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "233",
            "gate": "Contact",
            "pin": "operand",
            "wire": "205",
            "oref": "178",
            "ref_id": "9",
            "name": "m491"
          },
          {
            "part": "235",
            "gate": "Contact",
            "pin": "operand",
            "wire": "209",
            "oref": "182",
            "ref_id": "15",
            "name": "Tag_136"
          },
          {
            "part": "156",
            "gate": "RCoil",
            "pin": "operand",
            "wire": "210",
            "oref": "183",
            "ref_id": "6",
            "name": "Allarm.BURNER_LDU_FAULT"
          }
        ]
      }
    },
    {
      "network": 1854,
      "uid": "159",
      "gate": "SdCoil",
      "order": 17,
      "target": "tag_137",
      "name": "Tag_137",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "const",
                    "value": true
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "read",
                "key": "m491",
                "name": "m491"
              }
            ]
          },
          {
            "op": "read",
            "key": "tag_136",
            "name": "Tag_136"
          }
        ]
      },
      "preset": {
        "op": "const",
        "value": 2000.0,
        "literal": "S5T#2S",
        "unit": "ms"
      },
      "native_upstream": {
        "parts": [
          "159",
          "219",
          "233",
          "235"
        ],
        "contacts": [
          {
            "part": "235",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "209",
            "oref": "182",
            "ref_id": "15",
            "name": "Tag_136"
          },
          {
            "part": "233",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "205",
            "oref": "178",
            "ref_id": "9",
            "name": "m491"
          },
          {
            "part": "219",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "188",
            "oref": "165",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "219",
            "gate": "Contact",
            "pin": "operand",
            "wire": "188",
            "oref": "165",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "233",
            "gate": "Contact",
            "pin": "operand",
            "wire": "205",
            "oref": "178",
            "ref_id": "9",
            "name": "m491"
          },
          {
            "part": "235",
            "gate": "Contact",
            "pin": "operand",
            "wire": "209",
            "oref": "182",
            "ref_id": "15",
            "name": "Tag_136"
          },
          {
            "part": "159",
            "gate": "SdCoil",
            "pin": "value",
            "wire": "211",
            "oref": "184",
            "ref_id": "14",
            "name": "S5T#2S"
          },
          {
            "part": "159",
            "gate": "SdCoil",
            "pin": "operand",
            "wire": "212",
            "oref": "185",
            "ref_id": "18",
            "name": "Tag_137"
          }
        ]
      },
      "value_declarations": [
        {
          "file": "0586-IdentXmlPart.xml",
          "nid": "1",
          "uid": "184",
          "rid": "14",
          "name": "S5T#2S",
          "kind": "LiteralConstant"
        }
      ]
    },
    {
      "network": 1854,
      "uid": "164",
      "gate": "RCoil",
      "order": 19,
      "target": "m491",
      "name": "m491",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "const",
                        "value": true
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "m491",
                    "name": "m491"
                  }
                ]
              },
              {
                "op": "read",
                "key": "tag_136",
                "name": "Tag_136"
              }
            ]
          },
          {
            "op": "read",
            "key": "tag_137",
            "name": "Tag_137"
          }
        ]
      },
      "native_upstream": {
        "parts": [
          "164",
          "219",
          "233",
          "235",
          "237"
        ],
        "contacts": [
          {
            "part": "237",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "213",
            "oref": "186",
            "ref_id": "18",
            "name": "Tag_137"
          },
          {
            "part": "235",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "209",
            "oref": "182",
            "ref_id": "15",
            "name": "Tag_136"
          },
          {
            "part": "233",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "205",
            "oref": "178",
            "ref_id": "9",
            "name": "m491"
          },
          {
            "part": "219",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "188",
            "oref": "165",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "219",
            "gate": "Contact",
            "pin": "operand",
            "wire": "188",
            "oref": "165",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "233",
            "gate": "Contact",
            "pin": "operand",
            "wire": "205",
            "oref": "178",
            "ref_id": "9",
            "name": "m491"
          },
          {
            "part": "235",
            "gate": "Contact",
            "pin": "operand",
            "wire": "209",
            "oref": "182",
            "ref_id": "15",
            "name": "Tag_136"
          },
          {
            "part": "237",
            "gate": "Contact",
            "pin": "operand",
            "wire": "213",
            "oref": "186",
            "ref_id": "18",
            "name": "Tag_137"
          },
          {
            "part": "164",
            "gate": "RCoil",
            "pin": "operand",
            "wire": "215",
            "oref": "187",
            "ref_id": "9",
            "name": "m491"
          }
        ]
      }
    },
    {
      "network": 1855,
      "uid": "245",
      "gate": "SCoil",
      "order": 6,
      "target": "allarm.servomotor_min_pos_all",
      "name": "Allarm.SERVOMOTOR_MIN_POS_ALL",
      "condition": {
        "op": "or",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "unknown",
                "reason": "지원 전 명령 PBox 239.out"
              },
              {
                "op": "not",
                "arg": {
                  "op": "read",
                  "key": "inputs.fc gas chiuso",
                  "name": "Inputs.FC GAS Chiuso"
                }
              }
            ]
          },
          {
            "op": "and",
            "args": [
              {
                "op": "unknown",
                "reason": "지원 전 명령 PBox 239.out"
              },
              {
                "op": "not",
                "arg": {
                  "op": "read",
                  "key": "inputs.fc aria chiusa",
                  "name": "Inputs.FC Aria chiusa"
                }
              }
            ]
          }
        ]
      },
      "native_upstream": {
        "parts": [
          "32",
          "238",
          "239",
          "240",
          "242",
          "244",
          "245"
        ],
        "contacts": [
          {
            "part": "242",
            "gate": "Contact",
            "negated_pins": [
              "operand"
            ],
            "wire": "268",
            "oref": "253",
            "ref_id": "224",
            "name": "Inputs.FC Aria chiusa"
          },
          {
            "part": "238",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "260",
            "oref": "249",
            "ref_id": "19",
            "name": "Flag.Start_Burner"
          },
          {
            "part": "32",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "31",
            "oref": "33",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "240",
            "gate": "Contact",
            "negated_pins": [
              "operand"
            ],
            "wire": "264",
            "oref": "251",
            "ref_id": "223",
            "name": "Inputs.FC GAS Chiuso"
          }
        ],
        "reference_pins": [
          {
            "part": "32",
            "gate": "Contact",
            "pin": "operand",
            "wire": "31",
            "oref": "33",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "238",
            "gate": "Contact",
            "pin": "operand",
            "wire": "260",
            "oref": "249",
            "ref_id": "19",
            "name": "Flag.Start_Burner"
          },
          {
            "part": "239",
            "gate": "PBox",
            "pin": "bit",
            "wire": "262",
            "oref": "250",
            "ref_id": "20",
            "name": "PLS M50.0"
          },
          {
            "part": "240",
            "gate": "Contact",
            "pin": "operand",
            "wire": "264",
            "oref": "251",
            "ref_id": "223",
            "name": "Inputs.FC GAS Chiuso"
          },
          {
            "part": "242",
            "gate": "Contact",
            "pin": "operand",
            "wire": "268",
            "oref": "253",
            "ref_id": "224",
            "name": "Inputs.FC Aria chiusa"
          },
          {
            "part": "245",
            "gate": "SCoil",
            "pin": "operand",
            "wire": "273",
            "oref": "255",
            "ref_id": "23",
            "name": "Allarm.SERVOMOTOR_MIN_POS_ALL"
          }
        ]
      }
    },
    {
      "network": 1855,
      "uid": "248",
      "gate": "RCoil",
      "order": 9,
      "target": "allarm.servomotor_min_pos_all",
      "name": "Allarm.SERVOMOTOR_MIN_POS_ALL",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "const",
                    "value": true
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "read",
                "key": "flag.reset_allarm",
                "name": "Flag.RESET_ALLARM"
              }
            ]
          },
          {
            "op": "read",
            "key": "allarm.servomotor_min_pos_all",
            "name": "Allarm.SERVOMOTOR_MIN_POS_ALL"
          }
        ]
      },
      "native_upstream": {
        "parts": [
          "32",
          "246",
          "247",
          "248"
        ],
        "contacts": [
          {
            "part": "247",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "276",
            "oref": "257",
            "ref_id": "23",
            "name": "Allarm.SERVOMOTOR_MIN_POS_ALL"
          },
          {
            "part": "246",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "274",
            "oref": "256",
            "ref_id": "8",
            "name": "Flag.RESET_ALLARM"
          },
          {
            "part": "32",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "31",
            "oref": "33",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "32",
            "gate": "Contact",
            "pin": "operand",
            "wire": "31",
            "oref": "33",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "246",
            "gate": "Contact",
            "pin": "operand",
            "wire": "274",
            "oref": "256",
            "ref_id": "8",
            "name": "Flag.RESET_ALLARM"
          },
          {
            "part": "247",
            "gate": "Contact",
            "pin": "operand",
            "wire": "276",
            "oref": "257",
            "ref_id": "23",
            "name": "Allarm.SERVOMOTOR_MIN_POS_ALL"
          },
          {
            "part": "248",
            "gate": "RCoil",
            "pin": "operand",
            "wire": "278",
            "oref": "258",
            "ref_id": "23",
            "name": "Allarm.SERVOMOTOR_MIN_POS_ALL"
          }
        ]
      }
    },
    {
      "network": 1856,
      "uid": "150",
      "gate": "Coil",
      "order": 3,
      "target": "temperature interlock ok",
      "name": "Temperature Interlock OK",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "const",
                    "value": true
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "not",
                "arg": {
                  "op": "read",
                  "key": "allarm.max_max_tc09",
                  "name": "Allarm.MAX_MAX_TC09"
                }
              }
            ]
          },
          {
            "op": "not",
            "arg": {
              "op": "read",
              "key": "allarm.max_max_tc01_temp",
              "name": "Allarm.MAX_MAX_TC01_TEMP"
            }
          }
        ]
      },
      "native_upstream": {
        "parts": [
          "150",
          "160",
          "162",
          "164"
        ],
        "contacts": [
          {
            "part": "164",
            "gate": "Contact",
            "negated_pins": [
              "operand"
            ],
            "wire": "157",
            "oref": "153",
            "ref_id": "25",
            "name": "Allarm.MAX_MAX_TC01_TEMP"
          },
          {
            "part": "162",
            "gate": "Contact",
            "negated_pins": [
              "operand"
            ],
            "wire": "156",
            "oref": "152",
            "ref_id": "24",
            "name": "Allarm.MAX_MAX_TC09"
          },
          {
            "part": "160",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "155",
            "oref": "151",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "160",
            "gate": "Contact",
            "pin": "operand",
            "wire": "155",
            "oref": "151",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "162",
            "gate": "Contact",
            "pin": "operand",
            "wire": "156",
            "oref": "152",
            "ref_id": "24",
            "name": "Allarm.MAX_MAX_TC09"
          },
          {
            "part": "164",
            "gate": "Contact",
            "pin": "operand",
            "wire": "157",
            "oref": "153",
            "ref_id": "25",
            "name": "Allarm.MAX_MAX_TC01_TEMP"
          },
          {
            "part": "150",
            "gate": "Coil",
            "pin": "operand",
            "wire": "159",
            "oref": "154",
            "ref_id": "26",
            "name": "Temperature Interlock OK"
          }
        ]
      }
    },
    {
      "network": 1857,
      "uid": "182",
      "gate": "Coil",
      "order": 11,
      "target": "flag.burner_ready",
      "name": "Flag.Burner_ready",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "or",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "and",
                            "args": [
                              {
                                "op": "and",
                                "args": [
                                  {
                                    "op": "and",
                                    "args": [
                                      {
                                        "op": "and",
                                        "args": [
                                          {
                                            "op": "and",
                                            "args": [
                                              {
                                                "op": "const",
                                                "value": true
                                              },
                                              {
                                                "op": "read",
                                                "key": "on",
                                                "name": "ON"
                                              }
                                            ]
                                          },
                                          {
                                            "op": "not",
                                            "arg": {
                                              "op": "read",
                                              "key": "allarm.max_max_tc09",
                                              "name": "Allarm.MAX_MAX_TC09"
                                            }
                                          }
                                        ]
                                      },
                                      {
                                        "op": "not",
                                        "arg": {
                                          "op": "read",
                                          "key": "allarm.burner_start_fault",
                                          "name": "Allarm.BURNER_START_FAULT"
                                        }
                                      }
                                    ]
                                  },
                                  {
                                    "op": "not",
                                    "arg": {
                                      "op": "read",
                                      "key": "allarm.burner_ldu_fault",
                                      "name": "Allarm.BURNER_LDU_FAULT"
                                    }
                                  }
                                ]
                              },
                              {
                                "op": "read",
                                "key": "inputs.fn01 run",
                                "name": "Inputs.FN01 Run"
                              }
                            ]
                          },
                          {
                            "op": "read",
                            "key": "inputs.fn04 run",
                            "name": "Inputs.FN04 Run"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "inputs.rd01 run",
                        "name": "Inputs.RD01 run"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "inputs.feedbackmotor fn-06",
                    "name": "Inputs.FEEDBACKMOTOR FN-06"
                  }
                ]
              },
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "and",
                            "args": [
                              {
                                "op": "and",
                                "args": [
                                  {
                                    "op": "and",
                                    "args": [
                                      {
                                        "op": "and",
                                        "args": [
                                          {
                                            "op": "and",
                                            "args": [
                                              {
                                                "op": "const",
                                                "value": true
                                              },
                                              {
                                                "op": "read",
                                                "key": "on",
                                                "name": "ON"
                                              }
                                            ]
                                          },
                                          {
                                            "op": "not",
                                            "arg": {
                                              "op": "read",
                                              "key": "allarm.max_max_tc09",
                                              "name": "Allarm.MAX_MAX_TC09"
                                            }
                                          }
                                        ]
                                      },
                                      {
                                        "op": "not",
                                        "arg": {
                                          "op": "read",
                                          "key": "allarm.burner_start_fault",
                                          "name": "Allarm.BURNER_START_FAULT"
                                        }
                                      }
                                    ]
                                  },
                                  {
                                    "op": "not",
                                    "arg": {
                                      "op": "read",
                                      "key": "allarm.burner_ldu_fault",
                                      "name": "Allarm.BURNER_LDU_FAULT"
                                    }
                                  }
                                ]
                              },
                              {
                                "op": "read",
                                "key": "inputs.fn01 run",
                                "name": "Inputs.FN01 Run"
                              }
                            ]
                          },
                          {
                            "op": "read",
                            "key": "inputs.fn04 run",
                            "name": "Inputs.FN04 Run"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "inputs.rd01 run",
                        "name": "Inputs.RD01 run"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "inputs.burner on",
                    "name": "Inputs.Burner On"
                  }
                ]
              }
            ]
          },
          {
            "op": "read",
            "key": "inputs.fn02 run",
            "name": "Inputs.FN02 Run"
          }
        ]
      },
      "native_upstream": {
        "parts": [
          "23",
          "27",
          "32",
          "36",
          "38",
          "40",
          "182",
          "207",
          "209",
          "211",
          "213",
          "228"
        ],
        "contacts": [
          {
            "part": "40",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "39",
            "oref": "41",
            "ref_id": "222",
            "name": "Inputs.FN02 Run"
          },
          {
            "part": "228",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "231",
            "oref": "229",
            "ref_id": "227",
            "name": "Inputs.Burner On"
          },
          {
            "part": "32",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "31",
            "oref": "33",
            "ref_id": "220",
            "name": "Inputs.RD01 run"
          },
          {
            "part": "27",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "26",
            "oref": "29",
            "ref_id": "235",
            "name": "Inputs.FN04 Run"
          },
          {
            "part": "23",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "22",
            "oref": "24",
            "ref_id": "218",
            "name": "Inputs.FN01 Run"
          },
          {
            "part": "213",
            "gate": "Contact",
            "negated_pins": [
              "operand"
            ],
            "wire": "197",
            "oref": "186",
            "ref_id": "6",
            "name": "Allarm.BURNER_LDU_FAULT"
          },
          {
            "part": "211",
            "gate": "Contact",
            "negated_pins": [
              "operand"
            ],
            "wire": "196",
            "oref": "185",
            "ref_id": "27",
            "name": "Allarm.BURNER_START_FAULT"
          },
          {
            "part": "209",
            "gate": "Contact",
            "negated_pins": [
              "operand"
            ],
            "wire": "195",
            "oref": "184",
            "ref_id": "24",
            "name": "Allarm.MAX_MAX_TC09"
          },
          {
            "part": "207",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "194",
            "oref": "183",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "36",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "35",
            "oref": "37",
            "ref_id": "221",
            "name": "Inputs.FEEDBACKMOTOR FN-06"
          }
        ],
        "reference_pins": [
          {
            "part": "207",
            "gate": "Contact",
            "pin": "operand",
            "wire": "194",
            "oref": "183",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "209",
            "gate": "Contact",
            "pin": "operand",
            "wire": "195",
            "oref": "184",
            "ref_id": "24",
            "name": "Allarm.MAX_MAX_TC09"
          },
          {
            "part": "211",
            "gate": "Contact",
            "pin": "operand",
            "wire": "196",
            "oref": "185",
            "ref_id": "27",
            "name": "Allarm.BURNER_START_FAULT"
          },
          {
            "part": "213",
            "gate": "Contact",
            "pin": "operand",
            "wire": "197",
            "oref": "186",
            "ref_id": "6",
            "name": "Allarm.BURNER_LDU_FAULT"
          },
          {
            "part": "23",
            "gate": "Contact",
            "pin": "operand",
            "wire": "22",
            "oref": "24",
            "ref_id": "218",
            "name": "Inputs.FN01 Run"
          },
          {
            "part": "27",
            "gate": "Contact",
            "pin": "operand",
            "wire": "26",
            "oref": "29",
            "ref_id": "235",
            "name": "Inputs.FN04 Run"
          },
          {
            "part": "32",
            "gate": "Contact",
            "pin": "operand",
            "wire": "31",
            "oref": "33",
            "ref_id": "220",
            "name": "Inputs.RD01 run"
          },
          {
            "part": "36",
            "gate": "Contact",
            "pin": "operand",
            "wire": "35",
            "oref": "37",
            "ref_id": "221",
            "name": "Inputs.FEEDBACKMOTOR FN-06"
          },
          {
            "part": "228",
            "gate": "Contact",
            "pin": "operand",
            "wire": "231",
            "oref": "229",
            "ref_id": "227",
            "name": "Inputs.Burner On"
          },
          {
            "part": "40",
            "gate": "Contact",
            "pin": "operand",
            "wire": "39",
            "oref": "41",
            "ref_id": "222",
            "name": "Inputs.FN02 Run"
          },
          {
            "part": "182",
            "gate": "Coil",
            "pin": "operand",
            "wire": "206",
            "oref": "193",
            "ref_id": "34",
            "name": "Flag.Burner_ready"
          }
        ]
      }
    },
    {
      "network": 1858,
      "uid": "232",
      "gate": "RCoil",
      "order": 20,
      "target": "flag.start_burner",
      "name": "Flag.Start_Burner",
      "condition": {
        "op": "or",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "const",
                    "value": true
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "not",
                "arg": {
                  "op": "read",
                  "key": "flag.burner_ready",
                  "name": "Flag.Burner_ready"
                }
              }
            ]
          },
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "const",
                    "value": true
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "read",
                "key": "allarm.max_max_tc09",
                "name": "Allarm.MAX_MAX_TC09"
              }
            ]
          },
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "const",
                    "value": true
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "read",
                "key": "allarm.burner_start_fault",
                "name": "Allarm.BURNER_START_FAULT"
              }
            ]
          },
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "const",
                    "value": true
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "read",
                "key": "allarm.burner_ldu_fault",
                "name": "Allarm.BURNER_LDU_FAULT"
              }
            ]
          },
          {
            "op": "and",
            "args": [
              {
                "op": "or",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "allarm.fn_03_fault",
                        "name": "Allarm.FN_03_FAULT"
                      }
                    ]
                  },
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "allarm.servomotor_min_pos_all",
                        "name": "Allarm.SERVOMOTOR_MIN_POS_ALL"
                      }
                    ]
                  },
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "allarm.max_tc04_temp",
                        "name": "Allarm.MAX_TC04_TEMP"
                      }
                    ]
                  },
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "allarm.max_tc05_temp",
                        "name": "Allarm.MAX_TC05_TEMP"
                      }
                    ]
                  },
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "allarm.max_max_tc03_temp",
                        "name": "Allarm.MAX_MAX_TC03_TEMP"
                      }
                    ]
                  },
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "allarm.max_max_tc01_temp",
                        "name": "Allarm.MAX_MAX_TC01_TEMP"
                      }
                    ]
                  },
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "allarm.ro01_signal_fault",
                        "name": "Allarm.RO01_Signal_Fault"
                      }
                    ]
                  },
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "allarm.tc01_tc02_comp_fault",
                        "name": "Allarm.TC01_TC02_COMP_FAULT"
                      }
                    ]
                  },
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "allarm.low_aspiration",
                        "name": "Allarm.Low_Aspiration"
                      }
                    ]
                  },
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "allarm.psl_air_low",
                        "name": "Allarm.PSL_AIR_LOW"
                      }
                    ]
                  },
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "allarm.hydrogen_box_fault",
                        "name": "Allarm.HYDROGEN_BOX_FAULT"
                      }
                    ]
                  },
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "allarm.emergencystoptc1_2",
                        "name": "Allarm.EmergencyStopTC1_2"
                      }
                    ]
                  }
                ]
              },
              {
                "op": "read",
                "key": "on",
                "name": "ON"
              }
            ]
          }
        ]
      },
      "native_upstream": {
        "parts": [
          "22",
          "213",
          "219",
          "232",
          "273",
          "275",
          "277",
          "279",
          "281",
          "283",
          "285",
          "287",
          "289",
          "291",
          "293",
          "295",
          "297",
          "299",
          "301",
          "303",
          "305"
        ],
        "contacts": [
          {
            "part": "305",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "268",
            "oref": "249",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "22",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "21",
            "oref": "23",
            "ref_id": "245",
            "name": "Allarm.EmergencyStopTC1_2"
          },
          {
            "part": "273",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "251",
            "oref": "233",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "303",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "266",
            "oref": "248",
            "ref_id": "43",
            "name": "Allarm.HYDROGEN_BOX_FAULT"
          },
          {
            "part": "301",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "265",
            "oref": "247",
            "ref_id": "42",
            "name": "Allarm.PSL_AIR_LOW"
          },
          {
            "part": "299",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "264",
            "oref": "246",
            "ref_id": "41",
            "name": "Allarm.Low_Aspiration"
          },
          {
            "part": "297",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "263",
            "oref": "245",
            "ref_id": "40",
            "name": "Allarm.TC01_TC02_COMP_FAULT"
          },
          {
            "part": "295",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "262",
            "oref": "244",
            "ref_id": "39",
            "name": "Allarm.RO01_Signal_Fault"
          },
          {
            "part": "293",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "261",
            "oref": "243",
            "ref_id": "25",
            "name": "Allarm.MAX_MAX_TC01_TEMP"
          },
          {
            "part": "291",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "260",
            "oref": "242",
            "ref_id": "38",
            "name": "Allarm.MAX_MAX_TC03_TEMP"
          },
          {
            "part": "289",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "259",
            "oref": "241",
            "ref_id": "37",
            "name": "Allarm.MAX_TC05_TEMP"
          },
          {
            "part": "287",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "258",
            "oref": "240",
            "ref_id": "36",
            "name": "Allarm.MAX_TC04_TEMP"
          },
          {
            "part": "285",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "257",
            "oref": "239",
            "ref_id": "23",
            "name": "Allarm.SERVOMOTOR_MIN_POS_ALL"
          },
          {
            "part": "283",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "256",
            "oref": "238",
            "ref_id": "35",
            "name": "Allarm.FN_03_FAULT"
          },
          {
            "part": "281",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "255",
            "oref": "237",
            "ref_id": "6",
            "name": "Allarm.BURNER_LDU_FAULT"
          },
          {
            "part": "279",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "254",
            "oref": "236",
            "ref_id": "27",
            "name": "Allarm.BURNER_START_FAULT"
          },
          {
            "part": "277",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "253",
            "oref": "235",
            "ref_id": "24",
            "name": "Allarm.MAX_MAX_TC09"
          },
          {
            "part": "275",
            "gate": "Contact",
            "negated_pins": [
              "operand"
            ],
            "wire": "252",
            "oref": "234",
            "ref_id": "34",
            "name": "Flag.Burner_ready"
          }
        ],
        "reference_pins": [
          {
            "part": "273",
            "gate": "Contact",
            "pin": "operand",
            "wire": "251",
            "oref": "233",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "275",
            "gate": "Contact",
            "pin": "operand",
            "wire": "252",
            "oref": "234",
            "ref_id": "34",
            "name": "Flag.Burner_ready"
          },
          {
            "part": "277",
            "gate": "Contact",
            "pin": "operand",
            "wire": "253",
            "oref": "235",
            "ref_id": "24",
            "name": "Allarm.MAX_MAX_TC09"
          },
          {
            "part": "279",
            "gate": "Contact",
            "pin": "operand",
            "wire": "254",
            "oref": "236",
            "ref_id": "27",
            "name": "Allarm.BURNER_START_FAULT"
          },
          {
            "part": "281",
            "gate": "Contact",
            "pin": "operand",
            "wire": "255",
            "oref": "237",
            "ref_id": "6",
            "name": "Allarm.BURNER_LDU_FAULT"
          },
          {
            "part": "283",
            "gate": "Contact",
            "pin": "operand",
            "wire": "256",
            "oref": "238",
            "ref_id": "35",
            "name": "Allarm.FN_03_FAULT"
          },
          {
            "part": "285",
            "gate": "Contact",
            "pin": "operand",
            "wire": "257",
            "oref": "239",
            "ref_id": "23",
            "name": "Allarm.SERVOMOTOR_MIN_POS_ALL"
          },
          {
            "part": "287",
            "gate": "Contact",
            "pin": "operand",
            "wire": "258",
            "oref": "240",
            "ref_id": "36",
            "name": "Allarm.MAX_TC04_TEMP"
          },
          {
            "part": "289",
            "gate": "Contact",
            "pin": "operand",
            "wire": "259",
            "oref": "241",
            "ref_id": "37",
            "name": "Allarm.MAX_TC05_TEMP"
          },
          {
            "part": "291",
            "gate": "Contact",
            "pin": "operand",
            "wire": "260",
            "oref": "242",
            "ref_id": "38",
            "name": "Allarm.MAX_MAX_TC03_TEMP"
          },
          {
            "part": "293",
            "gate": "Contact",
            "pin": "operand",
            "wire": "261",
            "oref": "243",
            "ref_id": "25",
            "name": "Allarm.MAX_MAX_TC01_TEMP"
          },
          {
            "part": "295",
            "gate": "Contact",
            "pin": "operand",
            "wire": "262",
            "oref": "244",
            "ref_id": "39",
            "name": "Allarm.RO01_Signal_Fault"
          },
          {
            "part": "297",
            "gate": "Contact",
            "pin": "operand",
            "wire": "263",
            "oref": "245",
            "ref_id": "40",
            "name": "Allarm.TC01_TC02_COMP_FAULT"
          },
          {
            "part": "299",
            "gate": "Contact",
            "pin": "operand",
            "wire": "264",
            "oref": "246",
            "ref_id": "41",
            "name": "Allarm.Low_Aspiration"
          },
          {
            "part": "301",
            "gate": "Contact",
            "pin": "operand",
            "wire": "265",
            "oref": "247",
            "ref_id": "42",
            "name": "Allarm.PSL_AIR_LOW"
          },
          {
            "part": "303",
            "gate": "Contact",
            "pin": "operand",
            "wire": "266",
            "oref": "248",
            "ref_id": "43",
            "name": "Allarm.HYDROGEN_BOX_FAULT"
          },
          {
            "part": "22",
            "gate": "Contact",
            "pin": "operand",
            "wire": "21",
            "oref": "23",
            "ref_id": "245",
            "name": "Allarm.EmergencyStopTC1_2"
          },
          {
            "part": "305",
            "gate": "Contact",
            "pin": "operand",
            "wire": "268",
            "oref": "249",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "232",
            "gate": "RCoil",
            "pin": "operand",
            "wire": "272",
            "oref": "250",
            "ref_id": "19",
            "name": "Flag.Start_Burner"
          }
        ]
      }
    },
    {
      "network": 1859,
      "uid": "270",
      "gate": "Add",
      "order": 4,
      "target": "workdata.w5",
      "name": "WorkData.W5",
      "condition": {
        "op": "unknown",
        "reason": "지원 전 명령 Add"
      },
      "native_upstream": {
        "parts": [
          "268",
          "270",
          "317",
          "319",
          "321"
        ],
        "contacts": [
          {
            "part": "321",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "300",
            "oref": "287",
            "ref_id": "44",
            "name": "Tag_138"
          },
          {
            "part": "319",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "299",
            "oref": "286",
            "ref_id": "227",
            "name": "Inputs.Burner On"
          },
          {
            "part": "317",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "298",
            "oref": "285",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "317",
            "gate": "Contact",
            "pin": "operand",
            "wire": "298",
            "oref": "285",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "319",
            "gate": "Contact",
            "pin": "operand",
            "wire": "299",
            "oref": "286",
            "ref_id": "227",
            "name": "Inputs.Burner On"
          },
          {
            "part": "321",
            "gate": "Contact",
            "pin": "operand",
            "wire": "300",
            "oref": "287",
            "ref_id": "44",
            "name": "Tag_138"
          },
          {
            "part": "268",
            "gate": "PBox",
            "pin": "bit",
            "wire": "302",
            "oref": "288",
            "ref_id": "45",
            "name": "PLS M51.5"
          },
          {
            "part": "270",
            "gate": "Add",
            "pin": "in1",
            "wire": "304",
            "oref": "289",
            "ref_id": "48",
            "name": "WorkData.W5"
          },
          {
            "part": "270",
            "gate": "Add",
            "pin": "in2",
            "wire": "305",
            "oref": "290",
            "ref_id": "49",
            "name": "1"
          },
          {
            "part": "270",
            "gate": "Add",
            "pin": "out",
            "wire": "306",
            "oref": "291",
            "ref_id": "48",
            "name": "WorkData.W5"
          }
        ]
      }
    },
    {
      "network": 1859,
      "uid": "277",
      "gate": "SdCoil",
      "order": 6,
      "target": "tag_138",
      "name": "Tag_138",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "const",
                    "value": true
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "read",
                "key": "inputs.burner on",
                "name": "Inputs.Burner On"
              }
            ]
          },
          {
            "op": "not",
            "arg": {
              "op": "read",
              "key": "tag_138",
              "name": "Tag_138"
            }
          }
        ]
      },
      "preset": {
        "op": "const",
        "value": 60000.0,
        "literal": "S5T#1M",
        "unit": "ms"
      },
      "native_upstream": {
        "parts": [
          "277",
          "317",
          "319",
          "323"
        ],
        "contacts": [
          {
            "part": "323",
            "gate": "Contact",
            "negated_pins": [
              "operand"
            ],
            "wire": "308",
            "oref": "293",
            "ref_id": "44",
            "name": "Tag_138"
          },
          {
            "part": "319",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "299",
            "oref": "286",
            "ref_id": "227",
            "name": "Inputs.Burner On"
          },
          {
            "part": "317",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "298",
            "oref": "285",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "317",
            "gate": "Contact",
            "pin": "operand",
            "wire": "298",
            "oref": "285",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "319",
            "gate": "Contact",
            "pin": "operand",
            "wire": "299",
            "oref": "286",
            "ref_id": "227",
            "name": "Inputs.Burner On"
          },
          {
            "part": "323",
            "gate": "Contact",
            "pin": "operand",
            "wire": "308",
            "oref": "293",
            "ref_id": "44",
            "name": "Tag_138"
          },
          {
            "part": "277",
            "gate": "SdCoil",
            "pin": "value",
            "wire": "307",
            "oref": "292",
            "ref_id": "50",
            "name": "S5T#1M"
          },
          {
            "part": "277",
            "gate": "SdCoil",
            "pin": "operand",
            "wire": "310",
            "oref": "294",
            "ref_id": "44",
            "name": "Tag_138"
          }
        ]
      },
      "value_declarations": [
        {
          "file": "0586-IdentXmlPart.xml",
          "nid": "6",
          "uid": "292",
          "rid": "50",
          "name": "S5T#1M",
          "kind": "LiteralConstant"
        }
      ]
    },
    {
      "network": 1859,
      "uid": "282",
      "gate": "Move",
      "order": 8,
      "target": "workdata.w5",
      "name": "WorkData.W5",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "const",
                "value": true
              },
              {
                "op": "read",
                "key": "on",
                "name": "ON"
              }
            ]
          },
          {
            "op": "not",
            "arg": {
              "op": "read",
              "key": "inputs.burner on",
              "name": "Inputs.Burner On"
            }
          }
        ]
      },
      "value": {
        "op": "const",
        "value": 0,
        "literal": "0"
      },
      "native_upstream": {
        "parts": [
          "282",
          "317",
          "325"
        ],
        "contacts": [
          {
            "part": "325",
            "gate": "Contact",
            "negated_pins": [
              "operand"
            ],
            "wire": "312",
            "oref": "295",
            "ref_id": "227",
            "name": "Inputs.Burner On"
          },
          {
            "part": "317",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "298",
            "oref": "285",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "317",
            "gate": "Contact",
            "pin": "operand",
            "wire": "298",
            "oref": "285",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "325",
            "gate": "Contact",
            "pin": "operand",
            "wire": "312",
            "oref": "295",
            "ref_id": "227",
            "name": "Inputs.Burner On"
          },
          {
            "part": "282",
            "gate": "Move",
            "pin": "in",
            "wire": "314",
            "oref": "296",
            "ref_id": "52",
            "name": "0"
          },
          {
            "part": "282",
            "gate": "Move",
            "pin": "out1",
            "wire": "315",
            "oref": "297",
            "ref_id": "48",
            "name": "WorkData.W5"
          }
        ]
      }
    },
    {
      "network": 1861,
      "uid": "292",
      "gate": "Coil",
      "order": 2,
      "target": "programmed stop burner",
      "name": "Programmed stop burner",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "const",
                "value": true
              },
              {
                "op": "read",
                "key": "off",
                "name": "OFF"
              }
            ]
          },
          {
            "op": "ge",
            "left": {
              "op": "read",
              "key": "workdata.w5",
              "name": "WorkData.W5"
            },
            "right": {
              "op": "const",
              "value": 1440,
              "literal": "1440"
            }
          }
        ]
      },
      "native_upstream": {
        "parts": [
          "289",
          "292",
          "318"
        ],
        "contacts": [
          {
            "part": "318",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "23",
            "oref": "24",
            "ref_id": "80",
            "name": "OFF"
          }
        ],
        "reference_pins": [
          {
            "part": "318",
            "gate": "Contact",
            "pin": "operand",
            "wire": "23",
            "oref": "24",
            "ref_id": "80",
            "name": "OFF"
          },
          {
            "part": "289",
            "gate": "Ge",
            "pin": "in1",
            "wire": "307",
            "oref": "300",
            "ref_id": "48",
            "name": "WorkData.W5"
          },
          {
            "part": "289",
            "gate": "Ge",
            "pin": "in2",
            "wire": "308",
            "oref": "301",
            "ref_id": "53",
            "name": "1440"
          },
          {
            "part": "292",
            "gate": "Coil",
            "pin": "operand",
            "wire": "311",
            "oref": "302",
            "ref_id": "54",
            "name": "Programmed stop burner"
          }
        ]
      }
    },
    {
      "network": 1861,
      "uid": "298",
      "gate": "Coil",
      "order": 4,
      "target": "allarm.burner_time_limit_22h",
      "name": "Allarm.BURNER_TIME_LIMIT_22H",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "const",
                "value": true
              },
              {
                "op": "read",
                "key": "off",
                "name": "OFF"
              }
            ]
          },
          {
            "op": "ge",
            "left": {
              "op": "read",
              "key": "workdata.w5",
              "name": "WorkData.W5"
            },
            "right": {
              "op": "const",
              "value": 1320,
              "literal": "1320"
            }
          }
        ]
      },
      "native_upstream": {
        "parts": [
          "295",
          "298",
          "318"
        ],
        "contacts": [
          {
            "part": "318",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "23",
            "oref": "24",
            "ref_id": "80",
            "name": "OFF"
          }
        ],
        "reference_pins": [
          {
            "part": "318",
            "gate": "Contact",
            "pin": "operand",
            "wire": "23",
            "oref": "24",
            "ref_id": "80",
            "name": "OFF"
          },
          {
            "part": "295",
            "gate": "Ge",
            "pin": "in1",
            "wire": "312",
            "oref": "303",
            "ref_id": "48",
            "name": "WorkData.W5"
          },
          {
            "part": "295",
            "gate": "Ge",
            "pin": "in2",
            "wire": "313",
            "oref": "304",
            "ref_id": "55",
            "name": "1320"
          },
          {
            "part": "298",
            "gate": "Coil",
            "pin": "operand",
            "wire": "316",
            "oref": "305",
            "ref_id": "56",
            "name": "Allarm.BURNER_TIME_LIMIT_22H"
          }
        ]
      }
    },
    {
      "network": 1862,
      "uid": "409",
      "gate": "Add",
      "order": 1,
      "target": "app00",
      "name": "App00",
      "condition": {
        "op": "unknown",
        "reason": "지원 전 명령 Add"
      },
      "native_upstream": {
        "parts": [
          "409",
          "549"
        ],
        "contacts": [
          {
            "part": "549",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "504",
            "oref": "471",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "549",
            "gate": "Contact",
            "pin": "operand",
            "wire": "504",
            "oref": "471",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "409",
            "gate": "Add",
            "pin": "in1",
            "wire": "505",
            "oref": "472",
            "ref_id": "59",
            "name": "Data.TC01_SETPOINT"
          },
          {
            "part": "409",
            "gate": "Add",
            "pin": "in2",
            "wire": "506",
            "oref": "473",
            "ref_id": "60",
            "name": "20"
          },
          {
            "part": "409",
            "gate": "Add",
            "pin": "out",
            "wire": "507",
            "oref": "474",
            "ref_id": "61",
            "name": "App00"
          }
        ]
      }
    },
    {
      "network": 1862,
      "uid": "415",
      "gate": "Add",
      "order": 2,
      "target": "app01",
      "name": "App01",
      "condition": {
        "op": "unknown",
        "reason": "지원 전 명령 Add"
      },
      "native_upstream": {
        "parts": [
          "415",
          "549"
        ],
        "contacts": [
          {
            "part": "549",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "504",
            "oref": "471",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "549",
            "gate": "Contact",
            "pin": "operand",
            "wire": "504",
            "oref": "471",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "415",
            "gate": "Add",
            "pin": "in1",
            "wire": "508",
            "oref": "475",
            "ref_id": "59",
            "name": "Data.TC01_SETPOINT"
          },
          {
            "part": "415",
            "gate": "Add",
            "pin": "in2",
            "wire": "509",
            "oref": "476",
            "ref_id": "63",
            "name": "15"
          },
          {
            "part": "415",
            "gate": "Add",
            "pin": "out",
            "wire": "510",
            "oref": "477",
            "ref_id": "64",
            "name": "App01"
          }
        ]
      }
    },
    {
      "network": 1862,
      "uid": "422",
      "gate": "RCoil",
      "order": 4,
      "target": "start high flame",
      "name": "Start High Flame",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "const",
                "value": true
              },
              {
                "op": "read",
                "key": "on",
                "name": "ON"
              }
            ]
          },
          {
            "op": "not",
            "arg": {
              "op": "read",
              "key": "inputs.burner on and ok",
              "name": "Inputs.Burner ON and OK"
            }
          }
        ]
      },
      "native_upstream": {
        "parts": [
          "422",
          "549",
          "551"
        ],
        "contacts": [
          {
            "part": "551",
            "gate": "Contact",
            "negated_pins": [
              "operand"
            ],
            "wire": "511",
            "oref": "478",
            "ref_id": "232",
            "name": "Inputs.Burner ON and OK"
          },
          {
            "part": "549",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "504",
            "oref": "471",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "549",
            "gate": "Contact",
            "pin": "operand",
            "wire": "504",
            "oref": "471",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "551",
            "gate": "Contact",
            "pin": "operand",
            "wire": "511",
            "oref": "478",
            "ref_id": "232",
            "name": "Inputs.Burner ON and OK"
          },
          {
            "part": "422",
            "gate": "RCoil",
            "pin": "operand",
            "wire": "513",
            "oref": "479",
            "ref_id": "66",
            "name": "Start High Flame"
          }
        ]
      }
    },
    {
      "network": 1862,
      "uid": "441",
      "gate": "Move",
      "order": 12,
      "target": "data.burner_panel_setpoint",
      "name": "Data.Burner_Panel_SetPoint",
      "condition": {
        "op": "or",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "and",
                            "args": [
                              {
                                "op": "const",
                                "value": true
                              },
                              {
                                "op": "read",
                                "key": "on",
                                "name": "ON"
                              }
                            ]
                          },
                          {
                            "op": "read",
                            "key": "burner on and ok",
                            "name": "Burner ON and OK"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "start high flame",
                        "name": "Start High Flame"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "ge",
                "left": {
                  "op": "read",
                  "key": "manage_tc1_2.pid_ref_temp",
                  "name": "Manage_TC1_2.PID_Ref_Temp"
                },
                "right": {
                  "op": "read",
                  "key": "app00",
                  "name": "App00"
                }
              }
            ]
          },
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "burner on and ok",
                        "name": "Burner ON and OK"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "start high flame",
                    "name": "Start High Flame"
                  }
                ]
              },
              {
                "op": "read",
                "key": "allarm.max_tc01_temp",
                "name": "Allarm.MAX_TC01_TEMP"
              }
            ]
          },
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "burner on and ok",
                        "name": "Burner ON and OK"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "start high flame",
                    "name": "Start High Flame"
                  }
                ]
              },
              {
                "op": "read",
                "key": "allarm.max_tc03_temp",
                "name": "Allarm.MAX_TC03_TEMP"
              }
            ]
          }
        ]
      },
      "value": {
        "op": "const",
        "value": 0,
        "literal": "0"
      },
      "native_upstream": {
        "parts": [
          "432",
          "436",
          "441",
          "549",
          "553",
          "555",
          "557",
          "559",
          "561"
        ],
        "contacts": [
          {
            "part": "561",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "522",
            "oref": "486",
            "ref_id": "69",
            "name": "Allarm.MAX_TC03_TEMP"
          },
          {
            "part": "555",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "515",
            "oref": "481",
            "ref_id": "66",
            "name": "Start High Flame"
          },
          {
            "part": "553",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "514",
            "oref": "480",
            "ref_id": "65",
            "name": "Burner ON and OK"
          },
          {
            "part": "549",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "504",
            "oref": "471",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "559",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "521",
            "oref": "485",
            "ref_id": "68",
            "name": "Allarm.MAX_TC01_TEMP"
          },
          {
            "part": "557",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "516",
            "oref": "482",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "549",
            "gate": "Contact",
            "pin": "operand",
            "wire": "504",
            "oref": "471",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "553",
            "gate": "Contact",
            "pin": "operand",
            "wire": "514",
            "oref": "480",
            "ref_id": "65",
            "name": "Burner ON and OK"
          },
          {
            "part": "555",
            "gate": "Contact",
            "pin": "operand",
            "wire": "515",
            "oref": "481",
            "ref_id": "66",
            "name": "Start High Flame"
          },
          {
            "part": "557",
            "gate": "Contact",
            "pin": "operand",
            "wire": "516",
            "oref": "482",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "432",
            "gate": "Ge",
            "pin": "in1",
            "wire": "517",
            "oref": "483",
            "ref_id": "242",
            "name": "Manage_TC1_2.PID_Ref_Temp"
          },
          {
            "part": "432",
            "gate": "Ge",
            "pin": "in2",
            "wire": "518",
            "oref": "484",
            "ref_id": "61",
            "name": "App00"
          },
          {
            "part": "559",
            "gate": "Contact",
            "pin": "operand",
            "wire": "521",
            "oref": "485",
            "ref_id": "68",
            "name": "Allarm.MAX_TC01_TEMP"
          },
          {
            "part": "561",
            "gate": "Contact",
            "pin": "operand",
            "wire": "522",
            "oref": "486",
            "ref_id": "69",
            "name": "Allarm.MAX_TC03_TEMP"
          },
          {
            "part": "441",
            "gate": "Move",
            "pin": "in",
            "wire": "524",
            "oref": "487",
            "ref_id": "52",
            "name": "0"
          },
          {
            "part": "441",
            "gate": "Move",
            "pin": "out1",
            "wire": "525",
            "oref": "488",
            "ref_id": "71",
            "name": "Data.Burner_Panel_SetPoint"
          }
        ]
      }
    },
    {
      "network": 1862,
      "uid": "448",
      "gate": "SdCoil",
      "order": 15,
      "target": "tag_139",
      "name": "Tag_139",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "or",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "and",
                            "args": [
                              {
                                "op": "and",
                                "args": [
                                  {
                                    "op": "and",
                                    "args": [
                                      {
                                        "op": "const",
                                        "value": true
                                      },
                                      {
                                        "op": "read",
                                        "key": "on",
                                        "name": "ON"
                                      }
                                    ]
                                  },
                                  {
                                    "op": "read",
                                    "key": "burner on and ok",
                                    "name": "Burner ON and OK"
                                  }
                                ]
                              },
                              {
                                "op": "read",
                                "key": "start high flame",
                                "name": "Start High Flame"
                              }
                            ]
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "ge",
                        "left": {
                          "op": "read",
                          "key": "manage_tc1_2.pid_ref_temp",
                          "name": "Manage_TC1_2.PID_Ref_Temp"
                        },
                        "right": {
                          "op": "read",
                          "key": "app00",
                          "name": "App00"
                        }
                      }
                    ]
                  },
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "and",
                            "args": [
                              {
                                "op": "and",
                                "args": [
                                  {
                                    "op": "const",
                                    "value": true
                                  },
                                  {
                                    "op": "read",
                                    "key": "on",
                                    "name": "ON"
                                  }
                                ]
                              },
                              {
                                "op": "read",
                                "key": "burner on and ok",
                                "name": "Burner ON and OK"
                              }
                            ]
                          },
                          {
                            "op": "read",
                            "key": "start high flame",
                            "name": "Start High Flame"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "allarm.max_tc01_temp",
                        "name": "Allarm.MAX_TC01_TEMP"
                      }
                    ]
                  },
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "and",
                            "args": [
                              {
                                "op": "and",
                                "args": [
                                  {
                                    "op": "const",
                                    "value": true
                                  },
                                  {
                                    "op": "read",
                                    "key": "on",
                                    "name": "ON"
                                  }
                                ]
                              },
                              {
                                "op": "read",
                                "key": "burner on and ok",
                                "name": "Burner ON and OK"
                              }
                            ]
                          },
                          {
                            "op": "read",
                            "key": "start high flame",
                            "name": "Start High Flame"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "allarm.max_tc03_temp",
                        "name": "Allarm.MAX_TC03_TEMP"
                      }
                    ]
                  }
                ]
              },
              {
                "op": "read",
                "key": "inputs.fc gas chiuso",
                "name": "Inputs.FC GAS Chiuso"
              }
            ]
          },
          {
            "op": "read",
            "key": "inputs.fc aria chiusa",
            "name": "Inputs.FC Aria chiusa"
          }
        ]
      },
      "preset": {
        "op": "const",
        "value": 50.0,
        "literal": "S5T#50MS",
        "unit": "ms"
      },
      "native_upstream": {
        "parts": [
          "432",
          "436",
          "448",
          "549",
          "553",
          "555",
          "557",
          "559",
          "561",
          "563",
          "565"
        ],
        "contacts": [
          {
            "part": "565",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "528",
            "oref": "491",
            "ref_id": "224",
            "name": "Inputs.FC Aria chiusa"
          },
          {
            "part": "563",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "527",
            "oref": "490",
            "ref_id": "223",
            "name": "Inputs.FC GAS Chiuso"
          },
          {
            "part": "561",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "522",
            "oref": "486",
            "ref_id": "69",
            "name": "Allarm.MAX_TC03_TEMP"
          },
          {
            "part": "555",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "515",
            "oref": "481",
            "ref_id": "66",
            "name": "Start High Flame"
          },
          {
            "part": "553",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "514",
            "oref": "480",
            "ref_id": "65",
            "name": "Burner ON and OK"
          },
          {
            "part": "549",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "504",
            "oref": "471",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "559",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "521",
            "oref": "485",
            "ref_id": "68",
            "name": "Allarm.MAX_TC01_TEMP"
          },
          {
            "part": "557",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "516",
            "oref": "482",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "549",
            "gate": "Contact",
            "pin": "operand",
            "wire": "504",
            "oref": "471",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "553",
            "gate": "Contact",
            "pin": "operand",
            "wire": "514",
            "oref": "480",
            "ref_id": "65",
            "name": "Burner ON and OK"
          },
          {
            "part": "555",
            "gate": "Contact",
            "pin": "operand",
            "wire": "515",
            "oref": "481",
            "ref_id": "66",
            "name": "Start High Flame"
          },
          {
            "part": "557",
            "gate": "Contact",
            "pin": "operand",
            "wire": "516",
            "oref": "482",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "432",
            "gate": "Ge",
            "pin": "in1",
            "wire": "517",
            "oref": "483",
            "ref_id": "242",
            "name": "Manage_TC1_2.PID_Ref_Temp"
          },
          {
            "part": "432",
            "gate": "Ge",
            "pin": "in2",
            "wire": "518",
            "oref": "484",
            "ref_id": "61",
            "name": "App00"
          },
          {
            "part": "559",
            "gate": "Contact",
            "pin": "operand",
            "wire": "521",
            "oref": "485",
            "ref_id": "68",
            "name": "Allarm.MAX_TC01_TEMP"
          },
          {
            "part": "561",
            "gate": "Contact",
            "pin": "operand",
            "wire": "522",
            "oref": "486",
            "ref_id": "69",
            "name": "Allarm.MAX_TC03_TEMP"
          },
          {
            "part": "563",
            "gate": "Contact",
            "pin": "operand",
            "wire": "527",
            "oref": "490",
            "ref_id": "223",
            "name": "Inputs.FC GAS Chiuso"
          },
          {
            "part": "565",
            "gate": "Contact",
            "pin": "operand",
            "wire": "528",
            "oref": "491",
            "ref_id": "224",
            "name": "Inputs.FC Aria chiusa"
          },
          {
            "part": "448",
            "gate": "SdCoil",
            "pin": "value",
            "wire": "526",
            "oref": "489",
            "ref_id": "72",
            "name": "S5T#50MS"
          },
          {
            "part": "448",
            "gate": "SdCoil",
            "pin": "operand",
            "wire": "530",
            "oref": "492",
            "ref_id": "73",
            "name": "Tag_139"
          }
        ]
      },
      "value_declarations": [
        {
          "file": "0586-IdentXmlPart.xml",
          "nid": "8",
          "uid": "489",
          "rid": "72",
          "name": "S5T#50MS",
          "kind": "LiteralConstant"
        }
      ]
    },
    {
      "network": 1862,
      "uid": "453",
      "gate": "RCoil",
      "order": 17,
      "target": "start high flame",
      "name": "Start High Flame",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "or",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "and",
                            "args": [
                              {
                                "op": "and",
                                "args": [
                                  {
                                    "op": "const",
                                    "value": true
                                  },
                                  {
                                    "op": "read",
                                    "key": "on",
                                    "name": "ON"
                                  }
                                ]
                              },
                              {
                                "op": "read",
                                "key": "burner on and ok",
                                "name": "Burner ON and OK"
                              }
                            ]
                          },
                          {
                            "op": "read",
                            "key": "start high flame",
                            "name": "Start High Flame"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "ge",
                    "left": {
                      "op": "read",
                      "key": "manage_tc1_2.pid_ref_temp",
                      "name": "Manage_TC1_2.PID_Ref_Temp"
                    },
                    "right": {
                      "op": "read",
                      "key": "app00",
                      "name": "App00"
                    }
                  }
                ]
              },
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "and",
                            "args": [
                              {
                                "op": "const",
                                "value": true
                              },
                              {
                                "op": "read",
                                "key": "on",
                                "name": "ON"
                              }
                            ]
                          },
                          {
                            "op": "read",
                            "key": "burner on and ok",
                            "name": "Burner ON and OK"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "start high flame",
                        "name": "Start High Flame"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "allarm.max_tc01_temp",
                    "name": "Allarm.MAX_TC01_TEMP"
                  }
                ]
              },
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "and",
                            "args": [
                              {
                                "op": "const",
                                "value": true
                              },
                              {
                                "op": "read",
                                "key": "on",
                                "name": "ON"
                              }
                            ]
                          },
                          {
                            "op": "read",
                            "key": "burner on and ok",
                            "name": "Burner ON and OK"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "start high flame",
                        "name": "Start High Flame"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "allarm.max_tc03_temp",
                    "name": "Allarm.MAX_TC03_TEMP"
                  }
                ]
              }
            ]
          },
          {
            "op": "read",
            "key": "tag_139",
            "name": "Tag_139"
          }
        ]
      },
      "native_upstream": {
        "parts": [
          "432",
          "436",
          "453",
          "549",
          "553",
          "555",
          "557",
          "559",
          "561",
          "567"
        ],
        "contacts": [
          {
            "part": "567",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "531",
            "oref": "493",
            "ref_id": "73",
            "name": "Tag_139"
          },
          {
            "part": "561",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "522",
            "oref": "486",
            "ref_id": "69",
            "name": "Allarm.MAX_TC03_TEMP"
          },
          {
            "part": "555",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "515",
            "oref": "481",
            "ref_id": "66",
            "name": "Start High Flame"
          },
          {
            "part": "553",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "514",
            "oref": "480",
            "ref_id": "65",
            "name": "Burner ON and OK"
          },
          {
            "part": "549",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "504",
            "oref": "471",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "559",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "521",
            "oref": "485",
            "ref_id": "68",
            "name": "Allarm.MAX_TC01_TEMP"
          },
          {
            "part": "557",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "516",
            "oref": "482",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "549",
            "gate": "Contact",
            "pin": "operand",
            "wire": "504",
            "oref": "471",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "553",
            "gate": "Contact",
            "pin": "operand",
            "wire": "514",
            "oref": "480",
            "ref_id": "65",
            "name": "Burner ON and OK"
          },
          {
            "part": "555",
            "gate": "Contact",
            "pin": "operand",
            "wire": "515",
            "oref": "481",
            "ref_id": "66",
            "name": "Start High Flame"
          },
          {
            "part": "557",
            "gate": "Contact",
            "pin": "operand",
            "wire": "516",
            "oref": "482",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "432",
            "gate": "Ge",
            "pin": "in1",
            "wire": "517",
            "oref": "483",
            "ref_id": "242",
            "name": "Manage_TC1_2.PID_Ref_Temp"
          },
          {
            "part": "432",
            "gate": "Ge",
            "pin": "in2",
            "wire": "518",
            "oref": "484",
            "ref_id": "61",
            "name": "App00"
          },
          {
            "part": "559",
            "gate": "Contact",
            "pin": "operand",
            "wire": "521",
            "oref": "485",
            "ref_id": "68",
            "name": "Allarm.MAX_TC01_TEMP"
          },
          {
            "part": "561",
            "gate": "Contact",
            "pin": "operand",
            "wire": "522",
            "oref": "486",
            "ref_id": "69",
            "name": "Allarm.MAX_TC03_TEMP"
          },
          {
            "part": "567",
            "gate": "Contact",
            "pin": "operand",
            "wire": "531",
            "oref": "493",
            "ref_id": "73",
            "name": "Tag_139"
          },
          {
            "part": "453",
            "gate": "RCoil",
            "pin": "operand",
            "wire": "533",
            "oref": "494",
            "ref_id": "66",
            "name": "Start High Flame"
          }
        ]
      }
    },
    {
      "network": 1862,
      "uid": "465",
      "gate": "SdCoil",
      "order": 22,
      "target": "tag_140",
      "name": "Tag_140",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "and",
                            "args": [
                              {
                                "op": "const",
                                "value": true
                              },
                              {
                                "op": "read",
                                "key": "on",
                                "name": "ON"
                              }
                            ]
                          },
                          {
                            "op": "read",
                            "key": "burner on and ok",
                            "name": "Burner ON and OK"
                          }
                        ]
                      },
                      {
                        "op": "not",
                        "arg": {
                          "op": "read",
                          "key": "start high flame",
                          "name": "Start High Flame"
                        }
                      }
                    ]
                  },
                  {
                    "op": "lt",
                    "left": {
                      "op": "read",
                      "key": "manage_tc1_2.pid_ref_temp",
                      "name": "Manage_TC1_2.PID_Ref_Temp"
                    },
                    "right": {
                      "op": "read",
                      "key": "app01",
                      "name": "App01"
                    }
                  }
                ]
              },
              {
                "op": "not",
                "arg": {
                  "op": "read",
                  "key": "allarm.max_tc01_temp",
                  "name": "Allarm.MAX_TC01_TEMP"
                }
              }
            ]
          },
          {
            "op": "not",
            "arg": {
              "op": "read",
              "key": "allarm.max_tc03_temp",
              "name": "Allarm.MAX_TC03_TEMP"
            }
          }
        ]
      },
      "preset": {
        "op": "const",
        "value": 8000.0,
        "literal": "S5T#8S",
        "unit": "ms"
      },
      "native_upstream": {
        "parts": [
          "457",
          "465",
          "549",
          "553",
          "569",
          "571",
          "573"
        ],
        "contacts": [
          {
            "part": "573",
            "gate": "Contact",
            "negated_pins": [
              "operand"
            ],
            "wire": "540",
            "oref": "499",
            "ref_id": "69",
            "name": "Allarm.MAX_TC03_TEMP"
          },
          {
            "part": "571",
            "gate": "Contact",
            "negated_pins": [
              "operand"
            ],
            "wire": "539",
            "oref": "498",
            "ref_id": "68",
            "name": "Allarm.MAX_TC01_TEMP"
          },
          {
            "part": "569",
            "gate": "Contact",
            "negated_pins": [
              "operand"
            ],
            "wire": "535",
            "oref": "495",
            "ref_id": "66",
            "name": "Start High Flame"
          },
          {
            "part": "553",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "514",
            "oref": "480",
            "ref_id": "65",
            "name": "Burner ON and OK"
          },
          {
            "part": "549",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "504",
            "oref": "471",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "549",
            "gate": "Contact",
            "pin": "operand",
            "wire": "504",
            "oref": "471",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "553",
            "gate": "Contact",
            "pin": "operand",
            "wire": "514",
            "oref": "480",
            "ref_id": "65",
            "name": "Burner ON and OK"
          },
          {
            "part": "569",
            "gate": "Contact",
            "pin": "operand",
            "wire": "535",
            "oref": "495",
            "ref_id": "66",
            "name": "Start High Flame"
          },
          {
            "part": "457",
            "gate": "Lt",
            "pin": "in1",
            "wire": "536",
            "oref": "496",
            "ref_id": "242",
            "name": "Manage_TC1_2.PID_Ref_Temp"
          },
          {
            "part": "457",
            "gate": "Lt",
            "pin": "in2",
            "wire": "537",
            "oref": "497",
            "ref_id": "64",
            "name": "App01"
          },
          {
            "part": "571",
            "gate": "Contact",
            "pin": "operand",
            "wire": "539",
            "oref": "498",
            "ref_id": "68",
            "name": "Allarm.MAX_TC01_TEMP"
          },
          {
            "part": "573",
            "gate": "Contact",
            "pin": "operand",
            "wire": "540",
            "oref": "499",
            "ref_id": "69",
            "name": "Allarm.MAX_TC03_TEMP"
          },
          {
            "part": "465",
            "gate": "SdCoil",
            "pin": "value",
            "wire": "541",
            "oref": "500",
            "ref_id": "74",
            "name": "S5T#8S"
          },
          {
            "part": "465",
            "gate": "SdCoil",
            "pin": "operand",
            "wire": "542",
            "oref": "501",
            "ref_id": "75",
            "name": "Tag_140"
          }
        ]
      },
      "value_declarations": [
        {
          "file": "0586-IdentXmlPart.xml",
          "nid": "8",
          "uid": "500",
          "rid": "74",
          "name": "S5T#8S",
          "kind": "LiteralConstant"
        }
      ]
    },
    {
      "network": 1862,
      "uid": "470",
      "gate": "SCoil",
      "order": 24,
      "target": "start high flame",
      "name": "Start High Flame",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "and",
                            "args": [
                              {
                                "op": "and",
                                "args": [
                                  {
                                    "op": "const",
                                    "value": true
                                  },
                                  {
                                    "op": "read",
                                    "key": "on",
                                    "name": "ON"
                                  }
                                ]
                              },
                              {
                                "op": "read",
                                "key": "burner on and ok",
                                "name": "Burner ON and OK"
                              }
                            ]
                          },
                          {
                            "op": "not",
                            "arg": {
                              "op": "read",
                              "key": "start high flame",
                              "name": "Start High Flame"
                            }
                          }
                        ]
                      },
                      {
                        "op": "lt",
                        "left": {
                          "op": "read",
                          "key": "manage_tc1_2.pid_ref_temp",
                          "name": "Manage_TC1_2.PID_Ref_Temp"
                        },
                        "right": {
                          "op": "read",
                          "key": "app01",
                          "name": "App01"
                        }
                      }
                    ]
                  },
                  {
                    "op": "not",
                    "arg": {
                      "op": "read",
                      "key": "allarm.max_tc01_temp",
                      "name": "Allarm.MAX_TC01_TEMP"
                    }
                  }
                ]
              },
              {
                "op": "not",
                "arg": {
                  "op": "read",
                  "key": "allarm.max_tc03_temp",
                  "name": "Allarm.MAX_TC03_TEMP"
                }
              }
            ]
          },
          {
            "op": "read",
            "key": "tag_140",
            "name": "Tag_140"
          }
        ]
      },
      "native_upstream": {
        "parts": [
          "457",
          "470",
          "549",
          "553",
          "569",
          "571",
          "573",
          "575"
        ],
        "contacts": [
          {
            "part": "575",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "543",
            "oref": "502",
            "ref_id": "75",
            "name": "Tag_140"
          },
          {
            "part": "573",
            "gate": "Contact",
            "negated_pins": [
              "operand"
            ],
            "wire": "540",
            "oref": "499",
            "ref_id": "69",
            "name": "Allarm.MAX_TC03_TEMP"
          },
          {
            "part": "571",
            "gate": "Contact",
            "negated_pins": [
              "operand"
            ],
            "wire": "539",
            "oref": "498",
            "ref_id": "68",
            "name": "Allarm.MAX_TC01_TEMP"
          },
          {
            "part": "569",
            "gate": "Contact",
            "negated_pins": [
              "operand"
            ],
            "wire": "535",
            "oref": "495",
            "ref_id": "66",
            "name": "Start High Flame"
          },
          {
            "part": "553",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "514",
            "oref": "480",
            "ref_id": "65",
            "name": "Burner ON and OK"
          },
          {
            "part": "549",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "504",
            "oref": "471",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "549",
            "gate": "Contact",
            "pin": "operand",
            "wire": "504",
            "oref": "471",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "553",
            "gate": "Contact",
            "pin": "operand",
            "wire": "514",
            "oref": "480",
            "ref_id": "65",
            "name": "Burner ON and OK"
          },
          {
            "part": "569",
            "gate": "Contact",
            "pin": "operand",
            "wire": "535",
            "oref": "495",
            "ref_id": "66",
            "name": "Start High Flame"
          },
          {
            "part": "457",
            "gate": "Lt",
            "pin": "in1",
            "wire": "536",
            "oref": "496",
            "ref_id": "242",
            "name": "Manage_TC1_2.PID_Ref_Temp"
          },
          {
            "part": "457",
            "gate": "Lt",
            "pin": "in2",
            "wire": "537",
            "oref": "497",
            "ref_id": "64",
            "name": "App01"
          },
          {
            "part": "571",
            "gate": "Contact",
            "pin": "operand",
            "wire": "539",
            "oref": "498",
            "ref_id": "68",
            "name": "Allarm.MAX_TC01_TEMP"
          },
          {
            "part": "573",
            "gate": "Contact",
            "pin": "operand",
            "wire": "540",
            "oref": "499",
            "ref_id": "69",
            "name": "Allarm.MAX_TC03_TEMP"
          },
          {
            "part": "575",
            "gate": "Contact",
            "pin": "operand",
            "wire": "543",
            "oref": "502",
            "ref_id": "75",
            "name": "Tag_140"
          },
          {
            "part": "470",
            "gate": "SCoil",
            "pin": "operand",
            "wire": "545",
            "oref": "503",
            "ref_id": "66",
            "name": "Start High Flame"
          }
        ]
      }
    },
    {
      "network": 1863,
      "uid": "464",
      "gate": "SCoil",
      "order": 3,
      "target": "main flame on",
      "name": "Main flame ON",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "const",
                    "value": true
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "read",
                "key": "inputs.burner on",
                "name": "Inputs.Burner On"
              }
            ]
          },
          {
            "op": "read",
            "key": "start high flame",
            "name": "Start High Flame"
          }
        ]
      },
      "native_upstream": {
        "parts": [
          "464",
          "521",
          "523",
          "525"
        ],
        "contacts": [
          {
            "part": "525",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "502",
            "oref": "488",
            "ref_id": "66",
            "name": "Start High Flame"
          },
          {
            "part": "523",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "501",
            "oref": "487",
            "ref_id": "227",
            "name": "Inputs.Burner On"
          },
          {
            "part": "521",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "500",
            "oref": "486",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "521",
            "gate": "Contact",
            "pin": "operand",
            "wire": "500",
            "oref": "486",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "523",
            "gate": "Contact",
            "pin": "operand",
            "wire": "501",
            "oref": "487",
            "ref_id": "227",
            "name": "Inputs.Burner On"
          },
          {
            "part": "525",
            "gate": "Contact",
            "pin": "operand",
            "wire": "502",
            "oref": "488",
            "ref_id": "66",
            "name": "Start High Flame"
          },
          {
            "part": "464",
            "gate": "SCoil",
            "pin": "operand",
            "wire": "504",
            "oref": "489",
            "ref_id": "76",
            "name": "Main flame ON"
          }
        ]
      }
    },
    {
      "network": 1863,
      "uid": "472",
      "gate": "SdCoil",
      "order": 6,
      "target": "tag_141",
      "name": "Tag_141",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "const",
                        "value": true
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "inputs.burner on",
                    "name": "Inputs.Burner On"
                  }
                ]
              },
              {
                "op": "not",
                "arg": {
                  "op": "read",
                  "key": "start high flame",
                  "name": "Start High Flame"
                }
              }
            ]
          },
          {
            "op": "read",
            "key": "main flame on",
            "name": "Main flame ON"
          }
        ]
      },
      "preset": {
        "op": "const",
        "value": 4000.0,
        "literal": "S5T#4S",
        "unit": "ms"
      },
      "native_upstream": {
        "parts": [
          "472",
          "521",
          "523",
          "527",
          "529"
        ],
        "contacts": [
          {
            "part": "529",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "506",
            "oref": "491",
            "ref_id": "76",
            "name": "Main flame ON"
          },
          {
            "part": "527",
            "gate": "Contact",
            "negated_pins": [
              "operand"
            ],
            "wire": "505",
            "oref": "490",
            "ref_id": "66",
            "name": "Start High Flame"
          },
          {
            "part": "523",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "501",
            "oref": "487",
            "ref_id": "227",
            "name": "Inputs.Burner On"
          },
          {
            "part": "521",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "500",
            "oref": "486",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "521",
            "gate": "Contact",
            "pin": "operand",
            "wire": "500",
            "oref": "486",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "523",
            "gate": "Contact",
            "pin": "operand",
            "wire": "501",
            "oref": "487",
            "ref_id": "227",
            "name": "Inputs.Burner On"
          },
          {
            "part": "527",
            "gate": "Contact",
            "pin": "operand",
            "wire": "505",
            "oref": "490",
            "ref_id": "66",
            "name": "Start High Flame"
          },
          {
            "part": "529",
            "gate": "Contact",
            "pin": "operand",
            "wire": "506",
            "oref": "491",
            "ref_id": "76",
            "name": "Main flame ON"
          },
          {
            "part": "472",
            "gate": "SdCoil",
            "pin": "value",
            "wire": "507",
            "oref": "492",
            "ref_id": "237",
            "name": "S5T#4S"
          },
          {
            "part": "472",
            "gate": "SdCoil",
            "pin": "operand",
            "wire": "508",
            "oref": "493",
            "ref_id": "78",
            "name": "Tag_141"
          }
        ]
      },
      "value_declarations": [
        {
          "file": "0586-IdentXmlPart.xml",
          "nid": "9",
          "uid": "492",
          "rid": "237",
          "name": "S5T#4S",
          "kind": "LiteralConstant"
        }
      ]
    },
    {
      "network": 1863,
      "uid": "477",
      "gate": "Coil",
      "order": 8,
      "target": "foced spark",
      "name": "Foced Spark",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "inputs.burner on",
                        "name": "Inputs.Burner On"
                      }
                    ]
                  },
                  {
                    "op": "not",
                    "arg": {
                      "op": "read",
                      "key": "start high flame",
                      "name": "Start High Flame"
                    }
                  }
                ]
              },
              {
                "op": "read",
                "key": "main flame on",
                "name": "Main flame ON"
              }
            ]
          },
          {
            "op": "not",
            "arg": {
              "op": "read",
              "key": "tag_141",
              "name": "Tag_141"
            }
          }
        ]
      },
      "native_upstream": {
        "parts": [
          "477",
          "521",
          "523",
          "527",
          "529",
          "531"
        ],
        "contacts": [
          {
            "part": "531",
            "gate": "Contact",
            "negated_pins": [
              "operand"
            ],
            "wire": "509",
            "oref": "494",
            "ref_id": "78",
            "name": "Tag_141"
          },
          {
            "part": "529",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "506",
            "oref": "491",
            "ref_id": "76",
            "name": "Main flame ON"
          },
          {
            "part": "527",
            "gate": "Contact",
            "negated_pins": [
              "operand"
            ],
            "wire": "505",
            "oref": "490",
            "ref_id": "66",
            "name": "Start High Flame"
          },
          {
            "part": "523",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "501",
            "oref": "487",
            "ref_id": "227",
            "name": "Inputs.Burner On"
          },
          {
            "part": "521",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "500",
            "oref": "486",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "521",
            "gate": "Contact",
            "pin": "operand",
            "wire": "500",
            "oref": "486",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "523",
            "gate": "Contact",
            "pin": "operand",
            "wire": "501",
            "oref": "487",
            "ref_id": "227",
            "name": "Inputs.Burner On"
          },
          {
            "part": "527",
            "gate": "Contact",
            "pin": "operand",
            "wire": "505",
            "oref": "490",
            "ref_id": "66",
            "name": "Start High Flame"
          },
          {
            "part": "529",
            "gate": "Contact",
            "pin": "operand",
            "wire": "506",
            "oref": "491",
            "ref_id": "76",
            "name": "Main flame ON"
          },
          {
            "part": "531",
            "gate": "Contact",
            "pin": "operand",
            "wire": "509",
            "oref": "494",
            "ref_id": "78",
            "name": "Tag_141"
          },
          {
            "part": "477",
            "gate": "Coil",
            "pin": "operand",
            "wire": "511",
            "oref": "495",
            "ref_id": "79",
            "name": "Foced Spark"
          }
        ]
      }
    },
    {
      "network": 1863,
      "uid": "481",
      "gate": "RCoil",
      "order": 10,
      "target": "main flame on",
      "name": "Main flame ON",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "inputs.burner on",
                        "name": "Inputs.Burner On"
                      }
                    ]
                  },
                  {
                    "op": "not",
                    "arg": {
                      "op": "read",
                      "key": "start high flame",
                      "name": "Start High Flame"
                    }
                  }
                ]
              },
              {
                "op": "read",
                "key": "main flame on",
                "name": "Main flame ON"
              }
            ]
          },
          {
            "op": "read",
            "key": "tag_141",
            "name": "Tag_141"
          }
        ]
      },
      "native_upstream": {
        "parts": [
          "481",
          "521",
          "523",
          "527",
          "529",
          "533"
        ],
        "contacts": [
          {
            "part": "533",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "512",
            "oref": "496",
            "ref_id": "78",
            "name": "Tag_141"
          },
          {
            "part": "529",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "506",
            "oref": "491",
            "ref_id": "76",
            "name": "Main flame ON"
          },
          {
            "part": "527",
            "gate": "Contact",
            "negated_pins": [
              "operand"
            ],
            "wire": "505",
            "oref": "490",
            "ref_id": "66",
            "name": "Start High Flame"
          },
          {
            "part": "523",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "501",
            "oref": "487",
            "ref_id": "227",
            "name": "Inputs.Burner On"
          },
          {
            "part": "521",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "500",
            "oref": "486",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "521",
            "gate": "Contact",
            "pin": "operand",
            "wire": "500",
            "oref": "486",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "523",
            "gate": "Contact",
            "pin": "operand",
            "wire": "501",
            "oref": "487",
            "ref_id": "227",
            "name": "Inputs.Burner On"
          },
          {
            "part": "527",
            "gate": "Contact",
            "pin": "operand",
            "wire": "505",
            "oref": "490",
            "ref_id": "66",
            "name": "Start High Flame"
          },
          {
            "part": "529",
            "gate": "Contact",
            "pin": "operand",
            "wire": "506",
            "oref": "491",
            "ref_id": "76",
            "name": "Main flame ON"
          },
          {
            "part": "533",
            "gate": "Contact",
            "pin": "operand",
            "wire": "512",
            "oref": "496",
            "ref_id": "78",
            "name": "Tag_141"
          },
          {
            "part": "481",
            "gate": "RCoil",
            "pin": "operand",
            "wire": "514",
            "oref": "497",
            "ref_id": "76",
            "name": "Main flame ON"
          }
        ]
      }
    },
    {
      "network": 1863,
      "uid": "485",
      "gate": "RCoil",
      "order": 12,
      "target": "main flame on",
      "name": "Main flame ON",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "const",
                "value": true
              },
              {
                "op": "read",
                "key": "on",
                "name": "ON"
              }
            ]
          },
          {
            "op": "not",
            "arg": {
              "op": "read",
              "key": "inputs.burner on",
              "name": "Inputs.Burner On"
            }
          }
        ]
      },
      "native_upstream": {
        "parts": [
          "485",
          "521",
          "535"
        ],
        "contacts": [
          {
            "part": "535",
            "gate": "Contact",
            "negated_pins": [
              "operand"
            ],
            "wire": "517",
            "oref": "498",
            "ref_id": "227",
            "name": "Inputs.Burner On"
          },
          {
            "part": "521",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "500",
            "oref": "486",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "521",
            "gate": "Contact",
            "pin": "operand",
            "wire": "500",
            "oref": "486",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "535",
            "gate": "Contact",
            "pin": "operand",
            "wire": "517",
            "oref": "498",
            "ref_id": "227",
            "name": "Inputs.Burner On"
          },
          {
            "part": "485",
            "gate": "RCoil",
            "pin": "operand",
            "wire": "519",
            "oref": "499",
            "ref_id": "76",
            "name": "Main flame ON"
          }
        ]
      }
    },
    {
      "network": 1865,
      "uid": "579",
      "gate": "SCoil",
      "order": 10,
      "target": "lock burner",
      "name": "Lock Burner",
      "condition": {
        "op": "or",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "or",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "and",
                            "args": [
                              {
                                "op": "const",
                                "value": true
                              },
                              {
                                "op": "read",
                                "key": "on",
                                "name": "ON"
                              }
                            ]
                          },
                          {
                            "op": "read",
                            "key": "off",
                            "name": "OFF"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "allarm.max_tc01_temp",
                        "name": "Allarm.MAX_TC01_TEMP"
                      }
                    ]
                  },
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "and",
                            "args": [
                              {
                                "op": "const",
                                "value": true
                              },
                              {
                                "op": "read",
                                "key": "on",
                                "name": "ON"
                              }
                            ]
                          },
                          {
                            "op": "read",
                            "key": "off",
                            "name": "OFF"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "allarm.max_tc03_temp",
                        "name": "Allarm.MAX_TC03_TEMP"
                      }
                    ]
                  },
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "programmed stop burner",
                        "name": "Programmed stop burner"
                      }
                    ]
                  }
                ]
              },
              {
                "op": "le",
                "left": {
                  "op": "read",
                  "key": "data.gas_br_01",
                  "name": "Data.GAS_BR_01"
                },
                "right": {
                  "op": "const",
                  "value": 30,
                  "literal": "30"
                }
              }
            ]
          },
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "or",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "and",
                            "args": [
                              {
                                "op": "and",
                                "args": [
                                  {
                                    "op": "const",
                                    "value": true
                                  },
                                  {
                                    "op": "read",
                                    "key": "on",
                                    "name": "ON"
                                  }
                                ]
                              },
                              {
                                "op": "read",
                                "key": "off",
                                "name": "OFF"
                              }
                            ]
                          },
                          {
                            "op": "read",
                            "key": "allarm.max_tc01_temp",
                            "name": "Allarm.MAX_TC01_TEMP"
                          }
                        ]
                      },
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "and",
                            "args": [
                              {
                                "op": "and",
                                "args": [
                                  {
                                    "op": "const",
                                    "value": true
                                  },
                                  {
                                    "op": "read",
                                    "key": "on",
                                    "name": "ON"
                                  }
                                ]
                              },
                              {
                                "op": "read",
                                "key": "off",
                                "name": "OFF"
                              }
                            ]
                          },
                          {
                            "op": "read",
                            "key": "allarm.max_tc03_temp",
                            "name": "Allarm.MAX_TC03_TEMP"
                          }
                        ]
                      },
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "and",
                            "args": [
                              {
                                "op": "const",
                                "value": true
                              },
                              {
                                "op": "read",
                                "key": "on",
                                "name": "ON"
                              }
                            ]
                          },
                          {
                            "op": "read",
                            "key": "programmed stop burner",
                            "name": "Programmed stop burner"
                          }
                        ]
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "inputs.fc gas chiuso",
                    "name": "Inputs.FC GAS Chiuso"
                  }
                ]
              },
              {
                "op": "read",
                "key": "inputs.fc aria chiusa",
                "name": "Inputs.FC Aria chiusa"
              }
            ]
          }
        ]
      },
      "native_upstream": {
        "parts": [
          "572",
          "573",
          "579",
          "630",
          "632",
          "634",
          "636",
          "638",
          "640",
          "642",
          "652"
        ],
        "contacts": [
          {
            "part": "642",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "616",
            "oref": "597",
            "ref_id": "224",
            "name": "Inputs.FC Aria chiusa"
          },
          {
            "part": "640",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "615",
            "oref": "596",
            "ref_id": "223",
            "name": "Inputs.FC GAS Chiuso"
          },
          {
            "part": "638",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "610",
            "oref": "593",
            "ref_id": "54",
            "name": "Programmed stop burner"
          },
          {
            "part": "630",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "604",
            "oref": "589",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "636",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "607",
            "oref": "592",
            "ref_id": "69",
            "name": "Allarm.MAX_TC03_TEMP"
          },
          {
            "part": "632",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "605",
            "oref": "590",
            "ref_id": "80",
            "name": "OFF"
          },
          {
            "part": "634",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "606",
            "oref": "591",
            "ref_id": "68",
            "name": "Allarm.MAX_TC01_TEMP"
          }
        ],
        "reference_pins": [
          {
            "part": "630",
            "gate": "Contact",
            "pin": "operand",
            "wire": "604",
            "oref": "589",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "632",
            "gate": "Contact",
            "pin": "operand",
            "wire": "605",
            "oref": "590",
            "ref_id": "80",
            "name": "OFF"
          },
          {
            "part": "634",
            "gate": "Contact",
            "pin": "operand",
            "wire": "606",
            "oref": "591",
            "ref_id": "68",
            "name": "Allarm.MAX_TC01_TEMP"
          },
          {
            "part": "636",
            "gate": "Contact",
            "pin": "operand",
            "wire": "607",
            "oref": "592",
            "ref_id": "69",
            "name": "Allarm.MAX_TC03_TEMP"
          },
          {
            "part": "638",
            "gate": "Contact",
            "pin": "operand",
            "wire": "610",
            "oref": "593",
            "ref_id": "54",
            "name": "Programmed stop burner"
          },
          {
            "part": "573",
            "gate": "Le",
            "pin": "in1",
            "wire": "612",
            "oref": "594",
            "ref_id": "88",
            "name": "Data.GAS_BR_01"
          },
          {
            "part": "573",
            "gate": "Le",
            "pin": "in2",
            "wire": "613",
            "oref": "595",
            "ref_id": "82",
            "name": "30"
          },
          {
            "part": "640",
            "gate": "Contact",
            "pin": "operand",
            "wire": "615",
            "oref": "596",
            "ref_id": "223",
            "name": "Inputs.FC GAS Chiuso"
          },
          {
            "part": "642",
            "gate": "Contact",
            "pin": "operand",
            "wire": "616",
            "oref": "597",
            "ref_id": "224",
            "name": "Inputs.FC Aria chiusa"
          },
          {
            "part": "579",
            "gate": "SCoil",
            "pin": "operand",
            "wire": "620",
            "oref": "598",
            "ref_id": "89",
            "name": "Lock Burner"
          }
        ]
      }
    },
    {
      "network": 1865,
      "uid": "588",
      "gate": "RCoil",
      "order": 16,
      "target": "lock burner",
      "name": "Lock Burner",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "or",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "not",
                        "arg": {
                          "op": "read",
                          "key": "allarm.max_tc01_temp",
                          "name": "Allarm.MAX_TC01_TEMP"
                        }
                      }
                    ]
                  },
                  {
                    "op": "not",
                    "arg": {
                      "op": "read",
                      "key": "allarm.max_tc03_temp",
                      "name": "Allarm.MAX_TC03_TEMP"
                    }
                  }
                ]
              },
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "const",
                        "value": true
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              }
            ]
          },
          {
            "op": "not",
            "arg": {
              "op": "read",
              "key": "programmed stop burner",
              "name": "Programmed stop burner"
            }
          }
        ]
      },
      "native_upstream": {
        "parts": [
          "586",
          "588",
          "630",
          "644",
          "646",
          "648",
          "650"
        ],
        "contacts": [
          {
            "part": "650",
            "gate": "Contact",
            "negated_pins": [
              "operand"
            ],
            "wire": "626",
            "oref": "602",
            "ref_id": "54",
            "name": "Programmed stop burner"
          },
          {
            "part": "648",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "624",
            "oref": "601",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "630",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "604",
            "oref": "589",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "646",
            "gate": "Contact",
            "negated_pins": [
              "operand"
            ],
            "wire": "622",
            "oref": "600",
            "ref_id": "69",
            "name": "Allarm.MAX_TC03_TEMP"
          },
          {
            "part": "644",
            "gate": "Contact",
            "negated_pins": [
              "operand"
            ],
            "wire": "621",
            "oref": "599",
            "ref_id": "68",
            "name": "Allarm.MAX_TC01_TEMP"
          }
        ],
        "reference_pins": [
          {
            "part": "630",
            "gate": "Contact",
            "pin": "operand",
            "wire": "604",
            "oref": "589",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "644",
            "gate": "Contact",
            "pin": "operand",
            "wire": "621",
            "oref": "599",
            "ref_id": "68",
            "name": "Allarm.MAX_TC01_TEMP"
          },
          {
            "part": "646",
            "gate": "Contact",
            "pin": "operand",
            "wire": "622",
            "oref": "600",
            "ref_id": "69",
            "name": "Allarm.MAX_TC03_TEMP"
          },
          {
            "part": "648",
            "gate": "Contact",
            "pin": "operand",
            "wire": "624",
            "oref": "601",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "650",
            "gate": "Contact",
            "pin": "operand",
            "wire": "626",
            "oref": "602",
            "ref_id": "54",
            "name": "Programmed stop burner"
          },
          {
            "part": "588",
            "gate": "RCoil",
            "pin": "operand",
            "wire": "628",
            "oref": "603",
            "ref_id": "89",
            "name": "Lock Burner"
          }
        ]
      }
    },
    {
      "network": 1866,
      "uid": "600",
      "gate": "SCoil",
      "order": 4,
      "target": "flag.m_fn_03",
      "name": "Flag.M_FN_03",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "const",
                        "value": true
                      },
                      {
                        "op": "read",
                        "key": "flag.start_burner",
                        "name": "Flag.Start_Burner"
                      }
                    ]
                  },
                  {
                    "op": "not",
                    "arg": {
                      "op": "read",
                      "key": "lock burner",
                      "name": "Lock Burner"
                    }
                  }
                ]
              },
              {
                "op": "not",
                "arg": {
                  "op": "read",
                  "key": "flag.m_fn_03",
                  "name": "Flag.M_FN_03"
                }
              }
            ]
          },
          {
            "op": "read",
            "key": "off",
            "name": "OFF"
          }
        ]
      },
      "native_upstream": {
        "parts": [
          "600",
          "634",
          "636",
          "638",
          "640"
        ],
        "contacts": [
          {
            "part": "640",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "624",
            "oref": "615",
            "ref_id": "80",
            "name": "OFF"
          },
          {
            "part": "638",
            "gate": "Contact",
            "negated_pins": [
              "operand"
            ],
            "wire": "623",
            "oref": "614",
            "ref_id": "90",
            "name": "Flag.M_FN_03"
          },
          {
            "part": "636",
            "gate": "Contact",
            "negated_pins": [
              "operand"
            ],
            "wire": "622",
            "oref": "613",
            "ref_id": "89",
            "name": "Lock Burner"
          },
          {
            "part": "634",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "621",
            "oref": "612",
            "ref_id": "19",
            "name": "Flag.Start_Burner"
          }
        ],
        "reference_pins": [
          {
            "part": "634",
            "gate": "Contact",
            "pin": "operand",
            "wire": "621",
            "oref": "612",
            "ref_id": "19",
            "name": "Flag.Start_Burner"
          },
          {
            "part": "636",
            "gate": "Contact",
            "pin": "operand",
            "wire": "622",
            "oref": "613",
            "ref_id": "89",
            "name": "Lock Burner"
          },
          {
            "part": "638",
            "gate": "Contact",
            "pin": "operand",
            "wire": "623",
            "oref": "614",
            "ref_id": "90",
            "name": "Flag.M_FN_03"
          },
          {
            "part": "640",
            "gate": "Contact",
            "pin": "operand",
            "wire": "624",
            "oref": "615",
            "ref_id": "80",
            "name": "OFF"
          },
          {
            "part": "600",
            "gate": "SCoil",
            "pin": "operand",
            "wire": "626",
            "oref": "616",
            "ref_id": "90",
            "name": "Flag.M_FN_03"
          }
        ]
      }
    },
    {
      "network": 1866,
      "uid": "607",
      "gate": "Coil",
      "order": 6,
      "target": "enable start burner(1)",
      "name": "Enable start burner(1)",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "const",
                    "value": true
                  },
                  {
                    "op": "read",
                    "key": "flag.start_burner",
                    "name": "Flag.Start_Burner"
                  }
                ]
              },
              {
                "op": "not",
                "arg": {
                  "op": "read",
                  "key": "lock burner",
                  "name": "Lock Burner"
                }
              }
            ]
          },
          {
            "op": "read",
            "key": "inputs.fn03 run",
            "name": "Inputs.FN03 Run"
          }
        ]
      },
      "native_upstream": {
        "parts": [
          "607",
          "634",
          "636",
          "642"
        ],
        "contacts": [
          {
            "part": "642",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "627",
            "oref": "617",
            "ref_id": "225",
            "name": "Inputs.FN03 Run"
          },
          {
            "part": "636",
            "gate": "Contact",
            "negated_pins": [
              "operand"
            ],
            "wire": "622",
            "oref": "613",
            "ref_id": "89",
            "name": "Lock Burner"
          },
          {
