            "part": "634",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "621",
            "oref": "612",
            "ref_id": "19",
            "name": "Flag.Start_Burner"
          }
        ],
        "reference_pins": [
          {
            "part": "634",
            "gate": "Contact",
            "pin": "operand",
            "wire": "621",
            "oref": "612",
            "ref_id": "19",
            "name": "Flag.Start_Burner"
          },
          {
            "part": "636",
            "gate": "Contact",
            "pin": "operand",
            "wire": "622",
            "oref": "613",
            "ref_id": "89",
            "name": "Lock Burner"
          },
          {
            "part": "642",
            "gate": "Contact",
            "pin": "operand",
            "wire": "627",
            "oref": "617",
            "ref_id": "225",
            "name": "Inputs.FN03 Run"
          },
          {
            "part": "607",
            "gate": "Coil",
            "pin": "operand",
            "wire": "628",
            "oref": "618",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          }
        ]
      }
    },
    {
      "network": 1866,
      "uid": "611",
      "gate": "Coil",
      "order": 8,
      "target": "rem. start/stop burner",
      "name": "Rem. Start/Stop Burner",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "const",
                        "value": true
                      },
                      {
                        "op": "read",
                        "key": "flag.start_burner",
                        "name": "Flag.Start_Burner"
                      }
                    ]
                  },
                  {
                    "op": "not",
                    "arg": {
                      "op": "read",
                      "key": "lock burner",
                      "name": "Lock Burner"
                    }
                  }
                ]
              },
              {
                "op": "read",
                "key": "inputs.fn03 run",
                "name": "Inputs.FN03 Run"
              }
            ]
          },
          {
            "op": "read",
            "key": "enable start burner",
            "name": "Enable start burner"
          }
        ]
      },
      "native_upstream": {
        "parts": [
          "611",
          "634",
          "636",
          "642",
          "644"
        ],
        "contacts": [
          {
            "part": "644",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "629",
            "oref": "619",
            "ref_id": "93",
            "name": "Enable start burner"
          },
          {
            "part": "642",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "627",
            "oref": "617",
            "ref_id": "225",
            "name": "Inputs.FN03 Run"
          },
          {
            "part": "636",
            "gate": "Contact",
            "negated_pins": [
              "operand"
            ],
            "wire": "622",
            "oref": "613",
            "ref_id": "89",
            "name": "Lock Burner"
          },
          {
            "part": "634",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "621",
            "oref": "612",
            "ref_id": "19",
            "name": "Flag.Start_Burner"
          }
        ],
        "reference_pins": [
          {
            "part": "634",
            "gate": "Contact",
            "pin": "operand",
            "wire": "621",
            "oref": "612",
            "ref_id": "19",
            "name": "Flag.Start_Burner"
          },
          {
            "part": "636",
            "gate": "Contact",
            "pin": "operand",
            "wire": "622",
            "oref": "613",
            "ref_id": "89",
            "name": "Lock Burner"
          },
          {
            "part": "642",
            "gate": "Contact",
            "pin": "operand",
            "wire": "627",
            "oref": "617",
            "ref_id": "225",
            "name": "Inputs.FN03 Run"
          },
          {
            "part": "644",
            "gate": "Contact",
            "pin": "operand",
            "wire": "629",
            "oref": "619",
            "ref_id": "93",
            "name": "Enable start burner"
          },
          {
            "part": "611",
            "gate": "Coil",
            "pin": "operand",
            "wire": "631",
            "oref": "620",
            "ref_id": "94",
            "name": "Rem. Start/Stop Burner"
          }
        ]
      }
    },
    {
      "network": 1867,
      "uid": "625",
      "gate": "Add",
      "order": 2,
      "target": "workdata.br01_cleantime",
      "name": "WorkData.BR01_CleanTime",
      "condition": {
        "op": "unknown",
        "reason": "지원 전 명령 Add"
      },
      "native_upstream": {
        "parts": [
          "625",
          "653",
          "655"
        ],
        "contacts": [
          {
            "part": "655",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "643",
            "oref": "635",
            "ref_id": "95",
            "name": "Tag_142"
          },
          {
            "part": "653",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "642",
            "oref": "634",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "653",
            "gate": "Contact",
            "pin": "operand",
            "wire": "642",
            "oref": "634",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "655",
            "gate": "Contact",
            "pin": "operand",
            "wire": "643",
            "oref": "635",
            "ref_id": "95",
            "name": "Tag_142"
          },
          {
            "part": "625",
            "gate": "Add",
            "pin": "in1",
            "wire": "645",
            "oref": "636",
            "ref_id": "97",
            "name": "WorkData.BR01_CleanTime"
          },
          {
            "part": "625",
            "gate": "Add",
            "pin": "in2",
            "wire": "646",
            "oref": "637",
            "ref_id": "49",
            "name": "1"
          },
          {
            "part": "625",
            "gate": "Add",
            "pin": "out",
            "wire": "647",
            "oref": "638",
            "ref_id": "97",
            "name": "WorkData.BR01_CleanTime"
          }
        ]
      }
    },
    {
      "network": 1867,
      "uid": "632",
      "gate": "SdCoil",
      "order": 4,
      "target": "tag_142",
      "name": "Tag_142",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "const",
                "value": true
              },
              {
                "op": "read",
                "key": "on",
                "name": "ON"
              }
            ]
          },
          {
            "op": "not",
            "arg": {
              "op": "read",
              "key": "tag_142",
              "name": "Tag_142"
            }
          }
        ]
      },
      "preset": {
        "op": "const",
        "value": 1000.0,
        "literal": "S5T#1S",
        "unit": "ms"
      },
      "native_upstream": {
        "parts": [
          "632",
          "653",
          "657"
        ],
        "contacts": [
          {
            "part": "657",
            "gate": "Contact",
            "negated_pins": [
              "operand"
            ],
            "wire": "649",
            "oref": "640",
            "ref_id": "95",
            "name": "Tag_142"
          },
          {
            "part": "653",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "642",
            "oref": "634",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "653",
            "gate": "Contact",
            "pin": "operand",
            "wire": "642",
            "oref": "634",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "657",
            "gate": "Contact",
            "pin": "operand",
            "wire": "649",
            "oref": "640",
            "ref_id": "95",
            "name": "Tag_142"
          },
          {
            "part": "632",
            "gate": "SdCoil",
            "pin": "value",
            "wire": "648",
            "oref": "639",
            "ref_id": "98",
            "name": "S5T#1S"
          },
          {
            "part": "632",
            "gate": "SdCoil",
            "pin": "operand",
            "wire": "651",
            "oref": "641",
            "ref_id": "95",
            "name": "Tag_142"
          }
        ]
      },
      "value_declarations": [
        {
          "file": "0586-IdentXmlPart.xml",
          "nid": "13",
          "uid": "639",
          "rid": "98",
          "name": "S5T#1S",
          "kind": "LiteralConstant"
        }
      ]
    },
    {
      "network": 1868,
      "uid": "1122",
      "gate": "Move",
      "order": 2,
      "target": "workdata.br01_state",
      "name": "WorkData.BR01_State",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "const",
                "value": true
              },
              {
                "op": "read",
                "key": "on",
                "name": "ON"
              }
            ]
          },
          {
            "op": "not",
            "arg": {
              "op": "read",
              "key": "enable start burner(1)",
              "name": "Enable start burner(1)"
            }
          }
        ]
      },
      "value": {
        "op": "const",
        "value": 0,
        "literal": "0"
      },
      "native_upstream": {
        "parts": [
          "1122",
          "1634",
          "1636"
        ],
        "contacts": [
          {
            "part": "1636",
            "gate": "Contact",
            "negated_pins": [
              "operand"
            ],
            "wire": "1477",
            "oref": "1367",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1634",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "1634",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1636",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1477",
            "oref": "1367",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1122",
            "gate": "Move",
            "pin": "in",
            "wire": "1478",
            "oref": "1368",
            "ref_id": "52",
            "name": "0"
          },
          {
            "part": "1122",
            "gate": "Move",
            "pin": "out1",
            "wire": "1479",
            "oref": "1369",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          }
        ]
      }
    },
    {
      "network": 1868,
      "uid": "1127",
      "gate": "RCoil",
      "order": 3,
      "target": "open mv03 for washing",
      "name": "Open MV03 for washing",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "const",
                "value": true
              },
              {
                "op": "read",
                "key": "on",
                "name": "ON"
              }
            ]
          },
          {
            "op": "not",
            "arg": {
              "op": "read",
              "key": "enable start burner(1)",
              "name": "Enable start burner(1)"
            }
          }
        ]
      },
      "native_upstream": {
        "parts": [
          "1127",
          "1634",
          "1636"
        ],
        "contacts": [
          {
            "part": "1636",
            "gate": "Contact",
            "negated_pins": [
              "operand"
            ],
            "wire": "1477",
            "oref": "1367",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1634",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "1634",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1636",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1477",
            "oref": "1367",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1127",
            "gate": "RCoil",
            "pin": "operand",
            "wire": "1480",
            "oref": "1370",
            "ref_id": "101",
            "name": "Open MV03 for washing"
          }
        ]
      }
    },
    {
      "network": 1868,
      "uid": "1669",
      "gate": "SCoil",
      "order": 6,
      "target": "close mv03 for burner startup",
      "name": "Close MV03 for Burner Startup",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "const",
                        "value": true
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "not",
                    "arg": {
                      "op": "read",
                      "key": "enable start burner(1)",
                      "name": "Enable start burner(1)"
                    }
                  }
                ]
              },
              {
                "op": "not",
                "arg": {
                  "op": "read",
                  "key": "inputs.mv03 close",
                  "name": "Inputs.MV03 Close"
                }
              }
            ]
          },
          {
            "op": "read",
            "key": "inputs.mv03 close",
            "name": "Inputs.MV03 Close"
          }
        ]
      },
      "native_upstream": {
        "parts": [
          "28",
          "1634",
          "1636",
          "1669",
          "1670"
        ],
        "contacts": [
          {
            "part": "1670",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "33",
            "oref": "34",
            "ref_id": "233",
            "name": "Inputs.MV03 Close"
          },
          {
            "part": "28",
            "gate": "Contact",
            "negated_pins": [
              "operand"
            ],
            "wire": "37",
            "oref": "38",
            "ref_id": "233",
            "name": "Inputs.MV03 Close"
          },
          {
            "part": "1636",
            "gate": "Contact",
            "negated_pins": [
              "operand"
            ],
            "wire": "1477",
            "oref": "1367",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1634",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "1634",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1636",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1477",
            "oref": "1367",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "28",
            "gate": "Contact",
            "pin": "operand",
            "wire": "37",
            "oref": "38",
            "ref_id": "233",
            "name": "Inputs.MV03 Close"
          },
          {
            "part": "1670",
            "gate": "Contact",
            "pin": "operand",
            "wire": "33",
            "oref": "34",
            "ref_id": "233",
            "name": "Inputs.MV03 Close"
          },
          {
            "part": "1669",
            "gate": "SCoil",
            "pin": "operand",
            "wire": "25",
            "oref": "26",
            "ref_id": "238",
            "name": "Close MV03 for Burner Startup"
          }
        ]
      }
    },
    {
      "network": 1868,
      "uid": "1130",
      "gate": "RCoil",
      "order": 7,
      "target": "enable start burner",
      "name": "Enable start burner",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "const",
                "value": true
              },
              {
                "op": "read",
                "key": "on",
                "name": "ON"
              }
            ]
          },
          {
            "op": "not",
            "arg": {
              "op": "read",
              "key": "enable start burner(1)",
              "name": "Enable start burner(1)"
            }
          }
        ]
      },
      "native_upstream": {
        "parts": [
          "1130",
          "1634",
          "1636"
        ],
        "contacts": [
          {
            "part": "1636",
            "gate": "Contact",
            "negated_pins": [
              "operand"
            ],
            "wire": "1477",
            "oref": "1367",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1634",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "1634",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1636",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1477",
            "oref": "1367",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1130",
            "gate": "RCoil",
            "pin": "operand",
            "wire": "1481",
            "oref": "1371",
            "ref_id": "93",
            "name": "Enable start burner"
          }
        ]
      }
    },
    {
      "network": 1868,
      "uid": "1146",
      "gate": "Move",
      "order": 11,
      "target": "workdata.br01_state",
      "name": "WorkData.BR01_State",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "const",
                        "value": true
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "enable start burner(1)",
                    "name": "Enable start burner(1)"
                  }
                ]
              },
              {
                "op": "eq",
                "left": {
                  "op": "read",
                  "key": "workdata.br01_state",
                  "name": "WorkData.BR01_State"
                },
                "right": {
                  "op": "const",
                  "value": 0,
                  "literal": "0"
                }
              }
            ]
          },
          {
            "op": "ge",
            "left": {
              "op": "read",
              "key": "manage_tc1_2.pid_ref_temp",
              "name": "Manage_TC1_2.PID_Ref_Temp"
            },
            "right": {
              "op": "const",
              "value": 500.0,
              "literal": "500.0"
            }
          }
        ]
      },
      "value": {
        "op": "const",
        "value": 7,
        "literal": "7"
      },
      "native_upstream": {
        "parts": [
          "1137",
          "1143",
          "1146",
          "1634",
          "1638"
        ],
        "contacts": [
          {
            "part": "1638",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1634",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "1634",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1638",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1137",
            "gate": "Eq",
            "pin": "in1",
            "wire": "1484",
            "oref": "1373",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          },
          {
            "part": "1137",
            "gate": "Eq",
            "pin": "in2",
            "wire": "1485",
            "oref": "1374",
            "ref_id": "52",
            "name": "0"
          },
          {
            "part": "1143",
            "gate": "Ge",
            "pin": "in1",
            "wire": "1487",
            "oref": "1375",
            "ref_id": "242",
            "name": "Manage_TC1_2.PID_Ref_Temp"
          },
          {
            "part": "1143",
            "gate": "Ge",
            "pin": "in2",
            "wire": "1488",
            "oref": "1376",
            "ref_id": "243",
            "name": "500.0"
          },
          {
            "part": "1146",
            "gate": "Move",
            "pin": "in",
            "wire": "1491",
            "oref": "1377",
            "ref_id": "104",
            "name": "7"
          },
          {
            "part": "1146",
            "gate": "Move",
            "pin": "out1",
            "wire": "1492",
            "oref": "1378",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          }
        ]
      }
    },
    {
      "network": 1868,
      "uid": "1154",
      "gate": "Move",
      "order": 13,
      "target": "workdata.br01_state",
      "name": "WorkData.BR01_State",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "const",
                        "value": true
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "enable start burner(1)",
                    "name": "Enable start burner(1)"
                  }
                ]
              },
              {
                "op": "eq",
                "left": {
                  "op": "read",
                  "key": "workdata.br01_state",
                  "name": "WorkData.BR01_State"
                },
                "right": {
                  "op": "const",
                  "value": 0,
                  "literal": "0"
                }
              }
            ]
          },
          {
            "op": "lt",
            "left": {
              "op": "read",
              "key": "manage_tc1_2.pid_ref_temp",
              "name": "Manage_TC1_2.PID_Ref_Temp"
            },
            "right": {
              "op": "const",
              "value": 500.0,
              "literal": "500.0"
            }
          }
        ]
      },
      "value": {
        "op": "const",
        "value": 1,
        "literal": "1"
      },
      "native_upstream": {
        "parts": [
          "1137",
          "1151",
          "1154",
          "1634",
          "1638"
        ],
        "contacts": [
          {
            "part": "1638",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1634",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "1634",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1638",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1137",
            "gate": "Eq",
            "pin": "in1",
            "wire": "1484",
            "oref": "1373",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          },
          {
            "part": "1137",
            "gate": "Eq",
            "pin": "in2",
            "wire": "1485",
            "oref": "1374",
            "ref_id": "52",
            "name": "0"
          },
          {
            "part": "1151",
            "gate": "Lt",
            "pin": "in1",
            "wire": "1493",
            "oref": "1379",
            "ref_id": "242",
            "name": "Manage_TC1_2.PID_Ref_Temp"
          },
          {
            "part": "1151",
            "gate": "Lt",
            "pin": "in2",
            "wire": "1494",
            "oref": "1380",
            "ref_id": "243",
            "name": "500.0"
          },
          {
            "part": "1154",
            "gate": "Move",
            "pin": "in",
            "wire": "1497",
            "oref": "1381",
            "ref_id": "49",
            "name": "1"
          },
          {
            "part": "1154",
            "gate": "Move",
            "pin": "out1",
            "wire": "1498",
            "oref": "1382",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          }
        ]
      }
    },
    {
      "network": 1868,
      "uid": "1159",
      "gate": "Move",
      "order": 14,
      "target": "workdata.br01_cleantime",
      "name": "WorkData.BR01_CleanTime",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "const",
                    "value": true
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "read",
                "key": "enable start burner(1)",
                "name": "Enable start burner(1)"
              }
            ]
          },
          {
            "op": "eq",
            "left": {
              "op": "read",
              "key": "workdata.br01_state",
              "name": "WorkData.BR01_State"
            },
            "right": {
              "op": "const",
              "value": 0,
              "literal": "0"
            }
          }
        ]
      },
      "value": {
        "op": "const",
        "value": 0,
        "literal": "0"
      },
      "native_upstream": {
        "parts": [
          "1137",
          "1159",
          "1634",
          "1638"
        ],
        "contacts": [
          {
            "part": "1638",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1634",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "1634",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1638",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1137",
            "gate": "Eq",
            "pin": "in1",
            "wire": "1484",
            "oref": "1373",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          },
          {
            "part": "1137",
            "gate": "Eq",
            "pin": "in2",
            "wire": "1485",
            "oref": "1374",
            "ref_id": "52",
            "name": "0"
          },
          {
            "part": "1159",
            "gate": "Move",
            "pin": "in",
            "wire": "1499",
            "oref": "1383",
            "ref_id": "52",
            "name": "0"
          },
          {
            "part": "1159",
            "gate": "Move",
            "pin": "out1",
            "wire": "1500",
            "oref": "1384",
            "ref_id": "97",
            "name": "WorkData.BR01_CleanTime"
          }
        ]
      }
    },
    {
      "network": 1868,
      "uid": "1171",
      "gate": "Move",
      "order": 17,
      "target": "data.burner_panel_setpoint",
      "name": "Data.Burner_Panel_SetPoint",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "const",
                        "value": true
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "enable start burner(1)",
                    "name": "Enable start burner(1)"
                  }
                ]
              },
              {
                "op": "eq",
                "left": {
                  "op": "read",
                  "key": "workdata.br01_state",
                  "name": "WorkData.BR01_State"
                },
                "right": {
                  "op": "const",
                  "value": 1,
                  "literal": "1"
                }
              }
            ]
          },
          {
            "op": "read",
            "key": "off",
            "name": "OFF"
          }
        ]
      },
      "value": {
        "op": "read",
        "key": "data.max_prc_br1",
        "name": "Data.Max_PRC_BR1"
      },
      "native_upstream": {
        "parts": [
          "1164",
          "1171",
          "1634",
          "1638",
          "1640"
        ],
        "contacts": [
          {
            "part": "1640",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1505",
            "oref": "1387",
            "ref_id": "80",
            "name": "OFF"
          },
          {
            "part": "1638",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1634",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "1634",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1638",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1164",
            "gate": "Eq",
            "pin": "in1",
            "wire": "1502",
            "oref": "1385",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          },
          {
            "part": "1164",
            "gate": "Eq",
            "pin": "in2",
            "wire": "1503",
            "oref": "1386",
            "ref_id": "49",
            "name": "1"
          },
          {
            "part": "1640",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1505",
            "oref": "1387",
            "ref_id": "80",
            "name": "OFF"
          },
          {
            "part": "1171",
            "gate": "Move",
            "pin": "in",
            "wire": "1507",
            "oref": "1388",
            "ref_id": "108",
            "name": "Data.Max_PRC_BR1"
          },
          {
            "part": "1171",
            "gate": "Move",
            "pin": "out1",
            "wire": "1508",
            "oref": "1389",
            "ref_id": "71",
            "name": "Data.Burner_Panel_SetPoint"
          }
        ]
      }
    },
    {
      "network": 1868,
      "uid": "1176",
      "gate": "SCoil",
      "order": 18,
      "target": "open mv03 for washing",
      "name": "Open MV03 for washing",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "const",
                    "value": true
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "read",
                "key": "enable start burner(1)",
                "name": "Enable start burner(1)"
              }
            ]
          },
          {
            "op": "eq",
            "left": {
              "op": "read",
              "key": "workdata.br01_state",
              "name": "WorkData.BR01_State"
            },
            "right": {
              "op": "const",
              "value": 1,
              "literal": "1"
            }
          }
        ]
      },
      "native_upstream": {
        "parts": [
          "1164",
          "1176",
          "1634",
          "1638"
        ],
        "contacts": [
          {
            "part": "1638",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1634",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "1634",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1638",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1164",
            "gate": "Eq",
            "pin": "in1",
            "wire": "1502",
            "oref": "1385",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          },
          {
            "part": "1164",
            "gate": "Eq",
            "pin": "in2",
            "wire": "1503",
            "oref": "1386",
            "ref_id": "49",
            "name": "1"
          },
          {
            "part": "1176",
            "gate": "SCoil",
            "pin": "operand",
            "wire": "1509",
            "oref": "1390",
            "ref_id": "101",
            "name": "Open MV03 for washing"
          }
        ]
      }
    },
    {
      "network": 1868,
      "uid": "1179",
      "gate": "Move",
      "order": 19,
      "target": "workdata.br01_state",
      "name": "WorkData.BR01_State",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "const",
                    "value": true
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "read",
                "key": "enable start burner(1)",
                "name": "Enable start burner(1)"
              }
            ]
          },
          {
            "op": "eq",
            "left": {
              "op": "read",
              "key": "workdata.br01_state",
              "name": "WorkData.BR01_State"
            },
            "right": {
              "op": "const",
              "value": 1,
              "literal": "1"
            }
          }
        ]
      },
      "value": {
        "op": "const",
        "value": 2,
        "literal": "2"
      },
      "native_upstream": {
        "parts": [
          "1164",
          "1179",
          "1634",
          "1638"
        ],
        "contacts": [
          {
            "part": "1638",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1634",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "1634",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1638",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1164",
            "gate": "Eq",
            "pin": "in1",
            "wire": "1502",
            "oref": "1385",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          },
          {
            "part": "1164",
            "gate": "Eq",
            "pin": "in2",
            "wire": "1503",
            "oref": "1386",
            "ref_id": "49",
            "name": "1"
          },
          {
            "part": "1179",
            "gate": "Move",
            "pin": "in",
            "wire": "1510",
            "oref": "1391",
            "ref_id": "110",
            "name": "2"
          },
          {
            "part": "1179",
            "gate": "Move",
            "pin": "out1",
            "wire": "1511",
            "oref": "1392",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          }
        ]
      }
    },
    {
      "network": 1868,
      "uid": "1188",
      "gate": "Move",
      "order": 22,
      "target": "workdata.br01_state",
      "name": "WorkData.BR01_State",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "const",
                        "value": true
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "enable start burner(1)",
                    "name": "Enable start burner(1)"
                  }
                ]
              },
              {
                "op": "eq",
                "left": {
                  "op": "read",
                  "key": "workdata.br01_state",
                  "name": "WorkData.BR01_State"
                },
                "right": {
                  "op": "const",
                  "value": 2,
                  "literal": "2"
                }
              }
            ]
          },
          {
            "op": "not",
            "arg": {
              "op": "read",
              "key": "inputs.mv03 open",
              "name": "Inputs.MV03 open"
            }
          }
        ]
      },
      "value": {
        "op": "const",
        "value": 3,
        "literal": "3"
      },
      "native_upstream": {
        "parts": [
          "1184",
          "1188",
          "1634",
          "1638",
          "1642"
        ],
        "contacts": [
          {
            "part": "1642",
            "gate": "Contact",
            "negated_pins": [
              "operand"
            ],
            "wire": "23",
            "oref": "24",
            "ref_id": "231",
            "name": "Inputs.MV03 open"
          },
          {
            "part": "1638",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1634",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "1634",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1638",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1184",
            "gate": "Eq",
            "pin": "in1",
            "wire": "1513",
            "oref": "1393",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          },
          {
            "part": "1184",
            "gate": "Eq",
            "pin": "in2",
            "wire": "1514",
            "oref": "1394",
            "ref_id": "110",
            "name": "2"
          },
          {
            "part": "1642",
            "gate": "Contact",
            "pin": "operand",
            "wire": "23",
            "oref": "24",
            "ref_id": "231",
            "name": "Inputs.MV03 open"
          },
          {
            "part": "1188",
            "gate": "Move",
            "pin": "in",
            "wire": "1518",
            "oref": "1396",
            "ref_id": "113",
            "name": "3"
          },
          {
            "part": "1188",
            "gate": "Move",
            "pin": "out1",
            "wire": "1519",
            "oref": "1397",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          }
        ]
      }
    },
    {
      "network": 1868,
      "uid": "1199",
      "gate": "SdCoil",
      "order": 24,
      "target": "tag_143",
      "name": "Tag_143",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "const",
                    "value": true
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "read",
                "key": "enable start burner(1)",
                "name": "Enable start burner(1)"
              }
            ]
          },
          {
            "op": "eq",
            "left": {
              "op": "read",
              "key": "workdata.br01_state",
              "name": "WorkData.BR01_State"
            },
            "right": {
              "op": "const",
              "value": 3,
              "literal": "3"
            }
          }
        ]
      },
      "preset": {
        "op": "const",
        "value": 240000.0,
        "literal": "S5T#4M",
        "unit": "ms"
      },
      "native_upstream": {
        "parts": [
          "1193",
          "1199",
          "1634",
          "1638"
        ],
        "contacts": [
          {
            "part": "1638",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1634",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "1634",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1638",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1193",
            "gate": "Eq",
            "pin": "in1",
            "wire": "1520",
            "oref": "1398",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          },
          {
            "part": "1193",
            "gate": "Eq",
            "pin": "in2",
            "wire": "1521",
            "oref": "1399",
            "ref_id": "113",
            "name": "3"
          },
          {
            "part": "1199",
            "gate": "SdCoil",
            "pin": "value",
            "wire": "1523",
            "oref": "1400",
            "ref_id": "114",
            "name": "S5T#4M"
          },
          {
            "part": "1199",
            "gate": "SdCoil",
            "pin": "operand",
            "wire": "1524",
            "oref": "1401",
            "ref_id": "115",
            "name": "Tag_143"
          }
        ]
      },
      "value_declarations": [
        {
          "file": "0586-IdentXmlPart.xml",
          "nid": "14",
          "uid": "1400",
          "rid": "114",
          "name": "S5T#4M",
          "kind": "LiteralConstant"
        }
      ]
    },
    {
      "network": 1868,
      "uid": "1208",
      "gate": "Add",
      "order": 27,
      "target": "workdata.br01_cleantime",
      "name": "WorkData.BR01_CleanTime",
      "condition": {
        "op": "unknown",
        "reason": "지원 전 명령 Add"
      },
      "native_upstream": {
        "parts": [
          "1193",
          "1208",
          "1634",
          "1638",
          "1644",
          "1646"
        ],
        "contacts": [
          {
            "part": "1646",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1526",
            "oref": "1403",
            "ref_id": "95",
            "name": "Tag_142"
          },
          {
            "part": "1644",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1525",
            "oref": "1402",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1638",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1634",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "1634",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1638",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1193",
            "gate": "Eq",
            "pin": "in1",
            "wire": "1520",
            "oref": "1398",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          },
          {
            "part": "1193",
            "gate": "Eq",
            "pin": "in2",
            "wire": "1521",
            "oref": "1399",
            "ref_id": "113",
            "name": "3"
          },
          {
            "part": "1644",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1525",
            "oref": "1402",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1646",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1526",
            "oref": "1403",
            "ref_id": "95",
            "name": "Tag_142"
          },
          {
            "part": "1208",
            "gate": "Add",
            "pin": "in1",
            "wire": "1528",
            "oref": "1404",
            "ref_id": "97",
            "name": "WorkData.BR01_CleanTime"
          },
          {
            "part": "1208",
            "gate": "Add",
            "pin": "in2",
            "wire": "1529",
            "oref": "1405",
            "ref_id": "49",
            "name": "1"
          },
          {
            "part": "1208",
            "gate": "Add",
            "pin": "out",
            "wire": "1530",
            "oref": "1406",
            "ref_id": "97",
            "name": "WorkData.BR01_CleanTime"
          }
        ]
      }
    },
    {
      "network": 1868,
      "uid": "1215",
      "gate": "SdCoil",
      "order": 29,
      "target": "tag_142",
      "name": "Tag_142",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "enable start burner(1)",
                        "name": "Enable start burner(1)"
                      }
                    ]
                  },
                  {
                    "op": "eq",
                    "left": {
                      "op": "read",
                      "key": "workdata.br01_state",
                      "name": "WorkData.BR01_State"
                    },
                    "right": {
                      "op": "const",
                      "value": 3,
                      "literal": "3"
                    }
                  }
                ]
              },
              {
                "op": "read",
                "key": "on",
                "name": "ON"
              }
            ]
          },
          {
            "op": "not",
            "arg": {
              "op": "read",
              "key": "tag_142",
              "name": "Tag_142"
            }
          }
        ]
      },
      "preset": {
        "op": "const",
        "value": 1000.0,
        "literal": "S5T#1S",
        "unit": "ms"
      },
      "native_upstream": {
        "parts": [
          "1193",
          "1215",
          "1634",
          "1638",
          "1644",
          "1648"
        ],
        "contacts": [
          {
            "part": "1648",
            "gate": "Contact",
            "negated_pins": [
              "operand"
            ],
            "wire": "1532",
            "oref": "1408",
            "ref_id": "95",
            "name": "Tag_142"
          },
          {
            "part": "1644",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1525",
            "oref": "1402",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1638",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1634",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "1634",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1638",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1193",
            "gate": "Eq",
            "pin": "in1",
            "wire": "1520",
            "oref": "1398",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          },
          {
            "part": "1193",
            "gate": "Eq",
            "pin": "in2",
            "wire": "1521",
            "oref": "1399",
            "ref_id": "113",
            "name": "3"
          },
          {
            "part": "1644",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1525",
            "oref": "1402",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1648",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1532",
            "oref": "1408",
            "ref_id": "95",
            "name": "Tag_142"
          },
          {
            "part": "1215",
            "gate": "SdCoil",
            "pin": "value",
            "wire": "1531",
            "oref": "1407",
            "ref_id": "98",
            "name": "S5T#1S"
          },
          {
            "part": "1215",
            "gate": "SdCoil",
            "pin": "operand",
            "wire": "1534",
            "oref": "1409",
            "ref_id": "95",
            "name": "Tag_142"
          }
        ]
      },
      "value_declarations": [
        {
          "file": "0586-IdentXmlPart.xml",
          "nid": "14",
          "uid": "1407",
          "rid": "98",
          "name": "S5T#1S",
          "kind": "LiteralConstant"
        }
      ]
    },
    {
      "network": 1868,
      "uid": "1220",
      "gate": "Move",
      "order": 31,
      "target": "workdata.br01_state",
      "name": "WorkData.BR01_State",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "const",
                        "value": true
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "enable start burner(1)",
                    "name": "Enable start burner(1)"
                  }
                ]
              },
              {
                "op": "eq",
                "left": {
                  "op": "read",
                  "key": "workdata.br01_state",
                  "name": "WorkData.BR01_State"
                },
                "right": {
                  "op": "const",
                  "value": 3,
                  "literal": "3"
                }
              }
            ]
          },
          {
            "op": "read",
            "key": "tag_143",
            "name": "Tag_143"
          }
        ]
      },
      "value": {
        "op": "const",
        "value": 4,
        "literal": "4"
      },
      "native_upstream": {
        "parts": [
          "1193",
          "1220",
          "1634",
          "1638",
          "1650"
        ],
        "contacts": [
          {
            "part": "1650",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1536",
            "oref": "1410",
            "ref_id": "115",
            "name": "Tag_143"
          },
          {
            "part": "1638",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1634",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "1634",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1638",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1193",
            "gate": "Eq",
            "pin": "in1",
            "wire": "1520",
            "oref": "1398",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          },
          {
            "part": "1193",
            "gate": "Eq",
            "pin": "in2",
            "wire": "1521",
            "oref": "1399",
            "ref_id": "113",
            "name": "3"
          },
          {
            "part": "1650",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1536",
            "oref": "1410",
            "ref_id": "115",
            "name": "Tag_143"
          },
          {
            "part": "1220",
            "gate": "Move",
            "pin": "in",
            "wire": "1538",
            "oref": "1411",
            "ref_id": "119",
            "name": "4"
          },
          {
            "part": "1220",
            "gate": "Move",
            "pin": "out1",
            "wire": "1539",
            "oref": "1412",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          }
        ]
      }
    },
    {
      "network": 1868,
      "uid": "1232",
      "gate": "Move",
      "order": 34,
      "target": "data.burner_panel_setpoint",
      "name": "Data.Burner_Panel_SetPoint",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "const",
                        "value": true
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "enable start burner(1)",
                    "name": "Enable start burner(1)"
                  }
                ]
              },
              {
                "op": "eq",
                "left": {
                  "op": "read",
                  "key": "workdata.br01_state",
                  "name": "WorkData.BR01_State"
                },
                "right": {
                  "op": "const",
                  "value": 4,
                  "literal": "4"
                }
              }
            ]
          },
          {
            "op": "read",
            "key": "off",
            "name": "OFF"
          }
        ]
      },
      "value": {
        "op": "const",
        "value": 0,
        "literal": "0"
      },
      "native_upstream": {
        "parts": [
          "1225",
          "1232",
          "1634",
          "1638",
          "1652"
        ],
        "contacts": [
          {
            "part": "1652",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1544",
            "oref": "1415",
            "ref_id": "80",
            "name": "OFF"
          },
          {
            "part": "1638",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1634",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "1634",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1638",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1225",
            "gate": "Eq",
            "pin": "in1",
            "wire": "1541",
            "oref": "1413",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          },
          {
            "part": "1225",
            "gate": "Eq",
            "pin": "in2",
            "wire": "1542",
            "oref": "1414",
            "ref_id": "119",
            "name": "4"
          },
          {
            "part": "1652",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1544",
            "oref": "1415",
            "ref_id": "80",
            "name": "OFF"
          },
          {
            "part": "1232",
            "gate": "Move",
            "pin": "in",
            "wire": "1546",
            "oref": "1416",
            "ref_id": "52",
            "name": "0"
          },
          {
            "part": "1232",
            "gate": "Move",
            "pin": "out1",
            "wire": "1547",
            "oref": "1417",
            "ref_id": "71",
            "name": "Data.Burner_Panel_SetPoint"
          }
        ]
      }
    },
    {
      "network": 1868,
      "uid": "1237",
      "gate": "RCoil",
      "order": 35,
      "target": "open mv03 for washing",
      "name": "Open MV03 for washing",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "const",
                    "value": true
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "read",
                "key": "enable start burner(1)",
                "name": "Enable start burner(1)"
              }
            ]
          },
          {
            "op": "eq",
            "left": {
              "op": "read",
              "key": "workdata.br01_state",
              "name": "WorkData.BR01_State"
            },
            "right": {
              "op": "const",
              "value": 4,
              "literal": "4"
            }
          }
        ]
      },
      "native_upstream": {
        "parts": [
          "1225",
          "1237",
          "1634",
          "1638"
        ],
        "contacts": [
          {
            "part": "1638",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1634",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "1634",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1638",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1225",
            "gate": "Eq",
            "pin": "in1",
            "wire": "1541",
            "oref": "1413",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          },
          {
            "part": "1225",
            "gate": "Eq",
            "pin": "in2",
            "wire": "1542",
            "oref": "1414",
            "ref_id": "119",
            "name": "4"
          },
          {
            "part": "1237",
            "gate": "RCoil",
            "pin": "operand",
            "wire": "1548",
            "oref": "1418",
            "ref_id": "101",
            "name": "Open MV03 for washing"
          }
        ]
      }
    },
    {
      "network": 1868,
      "uid": "1240",
      "gate": "Move",
      "order": 36,
      "target": "workdata.br01_state",
      "name": "WorkData.BR01_State",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "const",
                    "value": true
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "read",
                "key": "enable start burner(1)",
                "name": "Enable start burner(1)"
              }
            ]
          },
          {
            "op": "eq",
            "left": {
              "op": "read",
              "key": "workdata.br01_state",
              "name": "WorkData.BR01_State"
            },
            "right": {
              "op": "const",
              "value": 4,
              "literal": "4"
            }
          }
        ]
      },
      "value": {
        "op": "const",
        "value": 5,
        "literal": "5"
      },
      "native_upstream": {
        "parts": [
          "1225",
          "1240",
          "1634",
          "1638"
        ],
        "contacts": [
          {
            "part": "1638",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1634",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "1634",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1638",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1225",
            "gate": "Eq",
            "pin": "in1",
            "wire": "1541",
            "oref": "1413",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          },
          {
            "part": "1225",
            "gate": "Eq",
            "pin": "in2",
            "wire": "1542",
            "oref": "1414",
            "ref_id": "119",
            "name": "4"
          },
          {
            "part": "1240",
            "gate": "Move",
            "pin": "in",
            "wire": "1549",
            "oref": "1419",
            "ref_id": "122",
            "name": "5"
          },
          {
            "part": "1240",
            "gate": "Move",
            "pin": "out1",
            "wire": "1550",
            "oref": "1420",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          }
        ]
      }
    },
    {
      "network": 1868,
      "uid": "1251",
      "gate": "Move",
      "order": 41,
      "target": "workdata.br01_state",
      "name": "WorkData.BR01_State",
      "condition": {
        "op": "or",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "enable start burner(1)",
                        "name": "Enable start burner(1)"
                      }
                    ]
                  },
                  {
                    "op": "eq",
                    "left": {
                      "op": "read",
                      "key": "workdata.br01_state",
                      "name": "WorkData.BR01_State"
                    },
                    "right": {
                      "op": "const",
                      "value": 5,
                      "literal": "5"
                    }
                  }
                ]
              },
              {
                "op": "read",
                "key": "inputs.mv03 close",
                "name": "Inputs.MV03 Close"
              }
            ]
          },
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "and",
                        "args": [
                          {
                            "op": "const",
                            "value": true
                          },
                          {
                            "op": "read",
                            "key": "on",
                            "name": "ON"
                          }
                        ]
                      },
                      {
                        "op": "read",
                        "key": "enable start burner(1)",
                        "name": "Enable start burner(1)"
                      }
                    ]
                  },
                  {
                    "op": "eq",
                    "left": {
                      "op": "read",
                      "key": "workdata.br01_state",
                      "name": "WorkData.BR01_State"
                    },
                    "right": {
                      "op": "const",
                      "value": 5,
                      "literal": "5"
                    }
                  }
                ]
              },
              {
                "op": "read",
                "key": "on",
                "name": "ON"
              }
            ]
          }
        ]
      },
      "value": {
        "op": "const",
        "value": 6,
        "literal": "6"
      },
      "native_upstream": {
        "parts": [
          "1245",
          "1248",
          "1251",
          "1634",
          "1638",
          "1654",
          "1656"
        ],
        "contacts": [
          {
            "part": "1656",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1556",
            "oref": "1424",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1638",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1634",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1654",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1555",
            "oref": "1423",
            "ref_id": "233",
            "name": "Inputs.MV03 Close"
          }
        ],
        "reference_pins": [
          {
            "part": "1634",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1638",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1245",
            "gate": "Eq",
            "pin": "in1",
            "wire": "1552",
            "oref": "1421",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          },
          {
            "part": "1245",
            "gate": "Eq",
            "pin": "in2",
            "wire": "1553",
            "oref": "1422",
            "ref_id": "122",
            "name": "5"
          },
          {
            "part": "1654",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1555",
            "oref": "1423",
            "ref_id": "233",
            "name": "Inputs.MV03 Close"
          },
          {
            "part": "1656",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1556",
            "oref": "1424",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1251",
            "gate": "Move",
            "pin": "in",
            "wire": "1559",
            "oref": "1425",
            "ref_id": "125",
            "name": "6"
          },
          {
            "part": "1251",
            "gate": "Move",
            "pin": "out1",
            "wire": "1560",
            "oref": "1426",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          }
        ]
      }
    },
    {
      "network": 1868,
      "uid": "1262",
      "gate": "SdCoil",
      "order": 43,
      "target": "tag_144",
      "name": "Tag_144",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "const",
                    "value": true
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "read",
                "key": "enable start burner(1)",
                "name": "Enable start burner(1)"
              }
            ]
          },
          {
            "op": "eq",
            "left": {
              "op": "read",
              "key": "workdata.br01_state",
              "name": "WorkData.BR01_State"
            },
            "right": {
              "op": "const",
              "value": 6,
              "literal": "6"
            }
          }
        ]
      },
      "preset": {
        "op": "const",
        "value": 1000.0,
        "literal": "S5T#1S",
        "unit": "ms"
      },
      "native_upstream": {
        "parts": [
          "1256",
          "1262",
          "1634",
          "1638"
        ],
        "contacts": [
          {
            "part": "1638",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1634",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "1634",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1638",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1256",
            "gate": "Eq",
            "pin": "in1",
            "wire": "1561",
            "oref": "1427",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          },
          {
            "part": "1256",
            "gate": "Eq",
            "pin": "in2",
            "wire": "1562",
            "oref": "1428",
            "ref_id": "125",
            "name": "6"
          },
          {
            "part": "1262",
            "gate": "SdCoil",
            "pin": "value",
            "wire": "1564",
            "oref": "1429",
            "ref_id": "98",
            "name": "S5T#1S"
          },
          {
            "part": "1262",
            "gate": "SdCoil",
            "pin": "operand",
            "wire": "1565",
            "oref": "1430",
            "ref_id": "126",
            "name": "Tag_144"
          }
        ]
      },
      "value_declarations": [
        {
          "file": "0586-IdentXmlPart.xml",
          "nid": "14",
          "uid": "1429",
          "rid": "98",
          "name": "S5T#1S",
          "kind": "LiteralConstant"
        }
      ]
    },
    {
      "network": 1868,
      "uid": "1267",
      "gate": "Move",
      "order": 45,
      "target": "workdata.br01_state",
      "name": "WorkData.BR01_State",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "const",
                        "value": true
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "enable start burner(1)",
                    "name": "Enable start burner(1)"
                  }
                ]
              },
              {
                "op": "eq",
                "left": {
                  "op": "read",
                  "key": "workdata.br01_state",
                  "name": "WorkData.BR01_State"
                },
                "right": {
                  "op": "const",
                  "value": 6,
                  "literal": "6"
                }
              }
            ]
          },
          {
            "op": "read",
            "key": "tag_144",
            "name": "Tag_144"
          }
        ]
      },
      "value": {
        "op": "const",
        "value": 7,
        "literal": "7"
      },
      "native_upstream": {
        "parts": [
          "1256",
          "1267",
          "1634",
          "1638",
          "1658"
        ],
        "contacts": [
          {
            "part": "1658",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1566",
            "oref": "1431",
            "ref_id": "126",
            "name": "Tag_144"
          },
          {
            "part": "1638",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1634",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "1634",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1638",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1256",
            "gate": "Eq",
            "pin": "in1",
            "wire": "1561",
            "oref": "1427",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          },
          {
            "part": "1256",
            "gate": "Eq",
            "pin": "in2",
            "wire": "1562",
            "oref": "1428",
            "ref_id": "125",
            "name": "6"
          },
          {
            "part": "1658",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1566",
            "oref": "1431",
            "ref_id": "126",
            "name": "Tag_144"
          },
          {
            "part": "1267",
            "gate": "Move",
            "pin": "in",
            "wire": "1568",
            "oref": "1432",
            "ref_id": "104",
            "name": "7"
          },
          {
            "part": "1267",
            "gate": "Move",
            "pin": "out1",
            "wire": "1569",
            "oref": "1433",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          }
        ]
      }
    },
    {
      "network": 1868,
      "uid": "1281",
      "gate": "Move",
      "order": 48,
      "target": "workdata.br01_state",
      "name": "WorkData.BR01_State",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "const",
                        "value": true
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "enable start burner(1)",
                    "name": "Enable start burner(1)"
                  }
                ]
              },
              {
                "op": "eq",
                "left": {
                  "op": "read",
                  "key": "workdata.br01_state",
                  "name": "WorkData.BR01_State"
                },
                "right": {
                  "op": "const",
                  "value": 77,
                  "literal": "77"
                }
              }
            ]
          },
          {
            "op": "ge",
            "left": {
              "op": "read",
              "key": "data.oxigen_ro01",
              "name": "Data.Oxigen_RO01"
            },
            "right": {
              "op": "const",
              "value": 60,
              "literal": "60"
            }
          }
        ]
      },
      "value": {
        "op": "const",
        "value": 7,
        "literal": "7"
      },
      "native_upstream": {
        "parts": [
          "1272",
          "1278",
          "1281",
          "1634",
          "1638"
        ],
        "contacts": [
          {
            "part": "1638",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1634",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "1634",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1638",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1272",
            "gate": "Eq",
            "pin": "in1",
            "wire": "1571",
            "oref": "1434",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          },
          {
            "part": "1272",
            "gate": "Eq",
            "pin": "in2",
            "wire": "1572",
            "oref": "1435",
            "ref_id": "128",
            "name": "77"
          },
          {
            "part": "1278",
            "gate": "Ge",
            "pin": "in1",
            "wire": "1574",
            "oref": "1436",
            "ref_id": "129",
            "name": "Data.Oxigen_RO01"
          },
          {
            "part": "1278",
            "gate": "Ge",
            "pin": "in2",
            "wire": "1575",
            "oref": "1437",
            "ref_id": "130",
            "name": "60"
          },
          {
            "part": "1281",
            "gate": "Move",
            "pin": "in",
            "wire": "1578",
            "oref": "1438",
            "ref_id": "104",
            "name": "7"
          },
          {
            "part": "1281",
            "gate": "Move",
            "pin": "out1",
            "wire": "1579",
            "oref": "1439",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          }
        ]
      }
    },
    {
      "network": 1868,
      "uid": "1289",
      "gate": "Move",
      "order": 50,
      "target": "workdata.br01_state",
      "name": "WorkData.BR01_State",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "const",
                        "value": true
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "enable start burner(1)",
                    "name": "Enable start burner(1)"
                  }
                ]
              },
              {
                "op": "eq",
                "left": {
                  "op": "read",
                  "key": "workdata.br01_state",
                  "name": "WorkData.BR01_State"
                },
                "right": {
                  "op": "const",
                  "value": 77,
                  "literal": "77"
                }
              }
            ]
          },
          {
            "op": "lt",
            "left": {
              "op": "read",
              "key": "data.oxigen_ro01",
              "name": "Data.Oxigen_RO01"
            },
            "right": {
              "op": "const",
              "value": 60,
              "literal": "60"
            }
          }
        ]
      },
      "value": {
        "op": "const",
        "value": 0,
        "literal": "0"
      },
      "native_upstream": {
        "parts": [
          "1272",
          "1286",
          "1289",
          "1634",
          "1638"
        ],
        "contacts": [
          {
            "part": "1638",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1634",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "1634",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1638",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1272",
            "gate": "Eq",
            "pin": "in1",
            "wire": "1571",
            "oref": "1434",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          },
          {
            "part": "1272",
            "gate": "Eq",
            "pin": "in2",
            "wire": "1572",
            "oref": "1435",
            "ref_id": "128",
            "name": "77"
          },
          {
            "part": "1286",
            "gate": "Lt",
            "pin": "in1",
            "wire": "1580",
            "oref": "1440",
            "ref_id": "129",
            "name": "Data.Oxigen_RO01"
          },
          {
            "part": "1286",
            "gate": "Lt",
            "pin": "in2",
            "wire": "1581",
            "oref": "1441",
            "ref_id": "130",
            "name": "60"
          },
          {
            "part": "1289",
            "gate": "Move",
            "pin": "in",
            "wire": "1584",
            "oref": "1442",
            "ref_id": "52",
            "name": "0"
          },
          {
            "part": "1289",
            "gate": "Move",
            "pin": "out1",
            "wire": "1585",
            "oref": "1443",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          }
        ]
      }
    },
    {
      "network": 1868,
      "uid": "1300",
      "gate": "SCoil",
      "order": 52,
      "target": "enable start burner",
      "name": "Enable start burner",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "const",
                    "value": true
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "read",
                "key": "enable start burner(1)",
                "name": "Enable start burner(1)"
              }
            ]
          },
          {
            "op": "eq",
            "left": {
              "op": "read",
              "key": "workdata.br01_state",
              "name": "WorkData.BR01_State"
            },
            "right": {
              "op": "const",
              "value": 7,
              "literal": "7"
            }
          }
        ]
      },
      "native_upstream": {
        "parts": [
          "1294",
          "1300",
          "1634",
          "1638"
        ],
        "contacts": [
          {
            "part": "1638",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1634",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "1634",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1638",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1294",
            "gate": "Eq",
            "pin": "in1",
            "wire": "1587",
            "oref": "1444",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          },
          {
            "part": "1294",
            "gate": "Eq",
            "pin": "in2",
            "wire": "1588",
            "oref": "1445",
            "ref_id": "104",
            "name": "7"
          },
          {
            "part": "1300",
            "gate": "SCoil",
            "pin": "operand",
            "wire": "1590",
            "oref": "1446",
            "ref_id": "93",
            "name": "Enable start burner"
          }
        ]
      }
    },
    {
      "network": 1868,
      "uid": "1303",
      "gate": "RCoil",
      "order": 53,
      "target": "open mv03 for washing",
      "name": "Open MV03 for washing",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "const",
                    "value": true
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "read",
                "key": "enable start burner(1)",
                "name": "Enable start burner(1)"
              }
            ]
          },
          {
            "op": "eq",
            "left": {
              "op": "read",
              "key": "workdata.br01_state",
              "name": "WorkData.BR01_State"
            },
            "right": {
              "op": "const",
              "value": 7,
              "literal": "7"
            }
          }
        ]
      },
      "native_upstream": {
        "parts": [
          "1294",
          "1303",
          "1634",
          "1638"
        ],
        "contacts": [
          {
            "part": "1638",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1634",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "1634",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1638",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1294",
            "gate": "Eq",
            "pin": "in1",
            "wire": "1587",
            "oref": "1444",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          },
          {
            "part": "1294",
            "gate": "Eq",
            "pin": "in2",
            "wire": "1588",
            "oref": "1445",
            "ref_id": "104",
            "name": "7"
          },
          {
            "part": "1303",
            "gate": "RCoil",
            "pin": "operand",
            "wire": "1591",
            "oref": "1447",
            "ref_id": "101",
            "name": "Open MV03 for washing"
          }
        ]
      }
    },
    {
      "network": 1868,
      "uid": "1306",
      "gate": "SCoil",
      "order": 54,
      "target": "close mv03 for burner startup",
      "name": "Close MV03 for Burner Startup",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "const",
                    "value": true
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "read",
                "key": "enable start burner(1)",
                "name": "Enable start burner(1)"
              }
            ]
          },
          {
            "op": "eq",
            "left": {
              "op": "read",
              "key": "workdata.br01_state",
              "name": "WorkData.BR01_State"
            },
            "right": {
              "op": "const",
              "value": 7,
              "literal": "7"
            }
          }
        ]
      },
      "native_upstream": {
        "parts": [
          "1294",
          "1306",
          "1634",
          "1638"
        ],
        "contacts": [
          {
            "part": "1638",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1634",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "1634",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1638",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1294",
            "gate": "Eq",
            "pin": "in1",
            "wire": "1587",
            "oref": "1444",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          },
          {
            "part": "1294",
            "gate": "Eq",
            "pin": "in2",
            "wire": "1588",
            "oref": "1445",
            "ref_id": "104",
            "name": "7"
          },
          {
            "part": "1306",
            "gate": "SCoil",
            "pin": "operand",
            "wire": "1592",
            "oref": "1448",
            "ref_id": "238",
            "name": "Close MV03 for Burner Startup"
          }
        ]
      }
    },
    {
      "network": 1868,
      "uid": "1309",
      "gate": "Move",
      "order": 55,
      "target": "workdata.br01_state",
      "name": "WorkData.BR01_State",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "const",
                    "value": true
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "read",
                "key": "enable start burner(1)",
                "name": "Enable start burner(1)"
              }
            ]
          },
          {
            "op": "eq",
            "left": {
              "op": "read",
              "key": "workdata.br01_state",
              "name": "WorkData.BR01_State"
            },
            "right": {
              "op": "const",
              "value": 7,
              "literal": "7"
            }
          }
        ]
      },
      "value": {
        "op": "const",
        "value": 8,
        "literal": "8"
      },
      "native_upstream": {
        "parts": [
          "1294",
          "1309",
          "1634",
          "1638"
        ],
        "contacts": [
          {
            "part": "1638",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1634",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "1634",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1638",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1294",
            "gate": "Eq",
            "pin": "in1",
            "wire": "1587",
            "oref": "1444",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          },
          {
            "part": "1294",
            "gate": "Eq",
            "pin": "in2",
            "wire": "1588",
            "oref": "1445",
            "ref_id": "104",
            "name": "7"
          },
          {
            "part": "1309",
            "gate": "Move",
            "pin": "in",
            "wire": "1593",
            "oref": "1449",
            "ref_id": "135",
            "name": "8"
          },
          {
            "part": "1309",
            "gate": "Move",
            "pin": "out1",
            "wire": "1594",
            "oref": "1450",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          }
        ]
      }
    },
    {
      "network": 1868,
      "uid": "1318",
      "gate": "Move",
      "order": 58,
      "target": "workdata.br01_state",
      "name": "WorkData.BR01_State",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "const",
                        "value": true
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "enable start burner(1)",
                    "name": "Enable start burner(1)"
                  }
                ]
              },
              {
                "op": "eq",
                "left": {
                  "op": "read",
                  "key": "workdata.br01_state",
                  "name": "WorkData.BR01_State"
                },
                "right": {
                  "op": "const",
                  "value": 8,
                  "literal": "8"
                }
              }
            ]
          },
          {
            "op": "read",
            "key": "inputs.burner on",
            "name": "Inputs.Burner On"
          }
        ]
      },
      "value": {
        "op": "const",
        "value": 9,
        "literal": "9"
      },
      "native_upstream": {
        "parts": [
          "1314",
          "1318",
          "1634",
          "1638",
          "1660"
        ],
        "contacts": [
          {
            "part": "1660",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1599",
            "oref": "1453",
            "ref_id": "227",
            "name": "Inputs.Burner On"
          },
          {
            "part": "1638",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1634",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "1634",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1638",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1314",
            "gate": "Eq",
            "pin": "in1",
            "wire": "1596",
            "oref": "1451",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          },
          {
            "part": "1314",
            "gate": "Eq",
            "pin": "in2",
            "wire": "1597",
            "oref": "1452",
            "ref_id": "135",
            "name": "8"
          },
          {
            "part": "1660",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1599",
            "oref": "1453",
            "ref_id": "227",
            "name": "Inputs.Burner On"
          },
          {
            "part": "1318",
            "gate": "Move",
            "pin": "in",
            "wire": "1601",
            "oref": "1454",
            "ref_id": "137",
            "name": "9"
          },
          {
            "part": "1318",
            "gate": "Move",
            "pin": "out1",
            "wire": "1602",
            "oref": "1455",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          }
        ]
      }
    },
    {
      "network": 1868,
      "uid": "1329",
      "gate": "SdCoil",
      "order": 60,
      "target": "tag_145",
      "name": "Tag_145",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "const",
                    "value": true
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "read",
                "key": "enable start burner(1)",
                "name": "Enable start burner(1)"
              }
            ]
          },
          {
            "op": "eq",
            "left": {
              "op": "read",
              "key": "workdata.br01_state",
              "name": "WorkData.BR01_State"
            },
            "right": {
              "op": "const",
              "value": 9,
              "literal": "9"
            }
          }
        ]
      },
      "preset": {
        "op": "const",
        "value": 30000.0,
        "literal": "S5T#30S",
        "unit": "ms"
      },
      "native_upstream": {
        "parts": [
          "1323",
          "1329",
          "1634",
          "1638"
        ],
        "contacts": [
          {
            "part": "1638",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1634",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "1634",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1638",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1323",
            "gate": "Eq",
            "pin": "in1",
            "wire": "1603",
            "oref": "1456",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          },
          {
            "part": "1323",
            "gate": "Eq",
            "pin": "in2",
            "wire": "1604",
            "oref": "1457",
            "ref_id": "137",
            "name": "9"
          },
          {
            "part": "1329",
            "gate": "SdCoil",
            "pin": "value",
            "wire": "1606",
            "oref": "1458",
            "ref_id": "138",
            "name": "S5T#30S"
          },
          {
            "part": "1329",
            "gate": "SdCoil",
            "pin": "operand",
            "wire": "1607",
            "oref": "1459",
            "ref_id": "139",
            "name": "Tag_145"
          }
        ]
      },
      "value_declarations": [
        {
          "file": "0586-IdentXmlPart.xml",
          "nid": "14",
          "uid": "1458",
          "rid": "138",
          "name": "S5T#30S",
          "kind": "LiteralConstant"
        }
      ]
    },
    {
      "network": 1868,
      "uid": "1334",
      "gate": "Move",
      "order": 62,
      "target": "workdata.br01_state",
      "name": "WorkData.BR01_State",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "const",
                        "value": true
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "enable start burner(1)",
                    "name": "Enable start burner(1)"
                  }
                ]
              },
              {
                "op": "eq",
                "left": {
                  "op": "read",
                  "key": "workdata.br01_state",
                  "name": "WorkData.BR01_State"
                },
                "right": {
                  "op": "const",
                  "value": 9,
                  "literal": "9"
                }
              }
            ]
          },
          {
            "op": "read",
            "key": "tag_145",
            "name": "Tag_145"
          }
        ]
      },
      "value": {
        "op": "const",
        "value": 10,
        "literal": "10"
      },
      "native_upstream": {
        "parts": [
          "1323",
          "1334",
          "1634",
          "1638",
          "1662"
        ],
        "contacts": [
          {
            "part": "1662",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1608",
            "oref": "1460",
            "ref_id": "139",
            "name": "Tag_145"
          },
          {
            "part": "1638",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1634",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "1634",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1638",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1323",
            "gate": "Eq",
            "pin": "in1",
            "wire": "1603",
            "oref": "1456",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          },
          {
            "part": "1323",
            "gate": "Eq",
            "pin": "in2",
            "wire": "1604",
            "oref": "1457",
            "ref_id": "137",
            "name": "9"
          },
          {
            "part": "1662",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1608",
            "oref": "1460",
            "ref_id": "139",
            "name": "Tag_145"
          },
          {
            "part": "1334",
            "gate": "Move",
            "pin": "in",
            "wire": "1610",
            "oref": "1461",
            "ref_id": "141",
            "name": "10"
          },
          {
            "part": "1334",
            "gate": "Move",
            "pin": "out1",
            "wire": "1611",
            "oref": "1462",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          }
        ]
      }
    },
    {
      "network": 1868,
      "uid": "1342",
      "gate": "Move",
      "order": 64,
      "target": "workdata.br01_state",
      "name": "WorkData.BR01_State",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "const",
                    "value": true
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "read",
                "key": "enable start burner(1)",
                "name": "Enable start burner(1)"
              }
            ]
          },
          {
            "op": "eq",
            "left": {
              "op": "read",
              "key": "workdata.br01_state",
              "name": "WorkData.BR01_State"
            },
            "right": {
              "op": "const",
              "value": 10,
              "literal": "10"
            }
          }
        ]
      },
      "value": {
        "op": "const",
        "value": 11,
        "literal": "11"
      },
      "native_upstream": {
        "parts": [
          "1339",
          "1342",
          "1634",
          "1638"
        ],
        "contacts": [
          {
            "part": "1638",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1634",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "1634",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1638",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1339",
            "gate": "Eq",
            "pin": "in1",
            "wire": "1613",
            "oref": "1463",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          },
          {
            "part": "1339",
            "gate": "Eq",
            "pin": "in2",
            "wire": "1614",
            "oref": "1464",
            "ref_id": "141",
            "name": "10"
          },
          {
            "part": "1342",
            "gate": "Move",
            "pin": "in",
            "wire": "1617",
            "oref": "1465",
            "ref_id": "143",
            "name": "11"
          },
          {
            "part": "1342",
            "gate": "Move",
            "pin": "out1",
            "wire": "1618",
            "oref": "1466",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          }
        ]
      }
    },
    {
      "network": 1868,
      "uid": "1354",
      "gate": "Coil",
      "order": 67,
      "target": "start burner",
      "name": "Start Burner",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "const",
                        "value": true
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "enable start burner(1)",
                    "name": "Enable start burner(1)"
                  }
                ]
              },
              {
                "op": "eq",
                "left": {
                  "op": "read",
                  "key": "workdata.br01_state",
                  "name": "WorkData.BR01_State"
                },
                "right": {
                  "op": "const",
                  "value": 11,
                  "literal": "11"
                }
              }
            ]
          },
          {
            "op": "read",
            "key": "inputs.burner on",
            "name": "Inputs.Burner On"
          }
        ]
      },
      "native_upstream": {
        "parts": [
          "1347",
          "1354",
          "1634",
          "1638",
          "1664"
        ],
        "contacts": [
          {
            "part": "1664",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1622",
            "oref": "1469",
            "ref_id": "227",
            "name": "Inputs.Burner On"
          },
          {
            "part": "1638",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1634",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "1634",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1638",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1347",
            "gate": "Eq",
            "pin": "in1",
            "wire": "1619",
            "oref": "1467",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          },
          {
            "part": "1347",
            "gate": "Eq",
            "pin": "in2",
            "wire": "1620",
            "oref": "1468",
            "ref_id": "143",
            "name": "11"
          },
          {
            "part": "1664",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1622",
            "oref": "1469",
            "ref_id": "227",
            "name": "Inputs.Burner On"
          },
          {
            "part": "1354",
            "gate": "Coil",
            "pin": "operand",
            "wire": "1624",
            "oref": "1470",
            "ref_id": "144",
            "name": "Start Burner"
          }
        ]
      }
    },
    {
      "network": 1868,
      "uid": "1358",
      "gate": "Move",
      "order": 69,
      "target": "workdata.br01_state",
      "name": "WorkData.BR01_State",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "const",
                        "value": true
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "read",
                    "key": "enable start burner(1)",
                    "name": "Enable start burner(1)"
                  }
                ]
              },
              {
                "op": "eq",
                "left": {
                  "op": "read",
                  "key": "workdata.br01_state",
                  "name": "WorkData.BR01_State"
                },
                "right": {
                  "op": "const",
                  "value": 11,
                  "literal": "11"
                }
              }
            ]
          },
          {
            "op": "not",
            "arg": {
              "op": "read",
              "key": "inputs.burner on",
              "name": "Inputs.Burner On"
            }
          }
        ]
      },
      "value": {
        "op": "const",
        "value": 0,
        "literal": "0"
      },
      "native_upstream": {
        "parts": [
          "1347",
          "1358",
          "1634",
          "1638",
          "1666"
        ],
        "contacts": [
          {
            "part": "1666",
            "gate": "Contact",
            "negated_pins": [
              "operand"
            ],
            "wire": "1625",
            "oref": "1471",
            "ref_id": "227",
            "name": "Inputs.Burner On"
          },
          {
            "part": "1638",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1634",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "1634",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1638",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1347",
            "gate": "Eq",
            "pin": "in1",
            "wire": "1619",
            "oref": "1467",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          },
          {
            "part": "1347",
            "gate": "Eq",
            "pin": "in2",
            "wire": "1620",
            "oref": "1468",
            "ref_id": "143",
            "name": "11"
          },
          {
            "part": "1666",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1625",
            "oref": "1471",
            "ref_id": "227",
            "name": "Inputs.Burner On"
          },
          {
            "part": "1358",
            "gate": "Move",
            "pin": "in",
            "wire": "1627",
            "oref": "1472",
            "ref_id": "52",
            "name": "0"
          },
          {
            "part": "1358",
            "gate": "Move",
            "pin": "out1",
            "wire": "1628",
            "oref": "1473",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          }
        ]
      }
    },
    {
      "network": 1868,
      "uid": "1363",
      "gate": "Move",
      "order": 70,
      "target": "workdata.br01_cleantime",
      "name": "WorkData.BR01_CleanTime",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "const",
                    "value": true
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "read",
                "key": "enable start burner(1)",
                "name": "Enable start burner(1)"
              }
            ]
          },
          {
            "op": "eq",
            "left": {
              "op": "read",
              "key": "workdata.br01_state",
              "name": "WorkData.BR01_State"
            },
            "right": {
              "op": "const",
              "value": 11,
              "literal": "11"
            }
          }
        ]
      },
      "value": {
        "op": "const",
        "value": 0,
        "literal": "0"
      },
      "native_upstream": {
        "parts": [
          "1347",
          "1363",
          "1634",
          "1638"
        ],
        "contacts": [
          {
            "part": "1638",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1634",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "1634",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1476",
            "oref": "1366",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1638",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1483",
            "oref": "1372",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1347",
            "gate": "Eq",
            "pin": "in1",
            "wire": "1619",
            "oref": "1467",
            "ref_id": "100",
            "name": "WorkData.BR01_State"
          },
          {
            "part": "1347",
            "gate": "Eq",
            "pin": "in2",
            "wire": "1620",
            "oref": "1468",
            "ref_id": "143",
            "name": "11"
          },
          {
            "part": "1363",
            "gate": "Move",
            "pin": "in",
            "wire": "1629",
            "oref": "1474",
            "ref_id": "52",
            "name": "0"
          },
          {
            "part": "1363",
            "gate": "Move",
            "pin": "out1",
            "wire": "1630",
            "oref": "1475",
            "ref_id": "97",
            "name": "WorkData.BR01_CleanTime"
          }
        ]
      }
    },
    {
      "network": 1869,
      "uid": "1122",
      "gate": "RCoil",
      "order": 2,
      "target": "allarm.burner_start_fault",
      "name": "Allarm.BURNER_START_FAULT",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "const",
                "value": true
              },
              {
                "op": "read",
                "key": "flag.reset_allarm",
                "name": "Flag.RESET_ALLARM"
              }
            ]
          },
          {
            "op": "read",
            "key": "allarm.burner_start_fault",
            "name": "Allarm.BURNER_START_FAULT"
          }
        ]
      },
      "native_upstream": {
        "parts": [
          "1122",
          "1130",
          "1132"
        ],
        "contacts": [
          {
            "part": "1132",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1127",
            "oref": "1124",
            "ref_id": "27",
            "name": "Allarm.BURNER_START_FAULT"
          },
          {
            "part": "1130",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1126",
            "oref": "1123",
            "ref_id": "8",
            "name": "Flag.RESET_ALLARM"
          }
        ],
        "reference_pins": [
          {
            "part": "1130",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1126",
            "oref": "1123",
            "ref_id": "8",
            "name": "Flag.RESET_ALLARM"
          },
          {
            "part": "1132",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1127",
            "oref": "1124",
            "ref_id": "27",
            "name": "Allarm.BURNER_START_FAULT"
          },
          {
            "part": "1122",
            "gate": "RCoil",
            "pin": "operand",
            "wire": "1129",
            "oref": "1125",
            "ref_id": "27",
            "name": "Allarm.BURNER_START_FAULT"
          }
        ]
      }
    },
    {
      "network": 1871,
      "uid": "1176",
      "gate": "Add",
      "order": 1,
      "target": "data.burner_panel_setpoint",
      "name": "Data.Burner_Panel_SetPoint",
      "condition": {
        "op": "unknown",
        "reason": "지원 전 명령 Add"
      },
      "native_upstream": {
        "parts": [
          "1176",
          "1188"
        ],
        "contacts": [
          {
            "part": "1188",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1184",
            "oref": "1180",
            "ref_id": "149",
            "name": "Flag AutoBurner"
          }
        ],
        "reference_pins": [
          {
            "part": "1188",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1184",
            "oref": "1180",
            "ref_id": "149",
            "name": "Flag AutoBurner"
          },
          {
            "part": "1176",
            "gate": "Add",
            "pin": "in1",
            "wire": "1185",
            "oref": "1181",
            "ref_id": "152",
            "name": "WorkData.Burner_PID_Result"
          },
          {
            "part": "1176",
            "gate": "Add",
            "pin": "in2",
            "wire": "1186",
            "oref": "1182",
            "ref_id": "52",
            "name": "0"
          },
          {
            "part": "1176",
            "gate": "Add",
            "pin": "out",
            "wire": "1187",
            "oref": "1183",
            "ref_id": "71",
            "name": "Data.Burner_Panel_SetPoint"
          }
        ]
      }
    },
    {
      "network": 1872,
      "uid": "1265",
      "gate": "Move",
      "order": 3,
      "target": "data.burner_panel_setpoint",
      "name": "Data.Burner_Panel_SetPoint",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "const",
                    "value": true
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "read",
                "key": "inputs.burner on",
                "name": "Inputs.Burner On"
              }
            ]
          },
          {
            "op": "gt",
            "left": {
              "op": "read",
              "key": "data.burner_panel_setpoint",
              "name": "Data.Burner_Panel_SetPoint"
            },
            "right": {
              "op": "read",
              "key": "data.max_prc_br1",
              "name": "Data.Max_PRC_BR1"
            }
          }
        ]
      },
      "value": {
        "op": "read",
        "key": "data.max_prc_br1",
        "name": "Data.Max_PRC_BR1"
      },
      "native_upstream": {
        "parts": [
          "1262",
          "1265",
          "1350",
          "1352"
        ],
        "contacts": [
          {
            "part": "1352",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1319",
            "oref": "1298",
            "ref_id": "227",
            "name": "Inputs.Burner On"
          },
          {
            "part": "1350",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1318",
            "oref": "1297",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "1350",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1318",
            "oref": "1297",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1352",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1319",
            "oref": "1298",
            "ref_id": "227",
            "name": "Inputs.Burner On"
          },
          {
            "part": "1262",
            "gate": "Gt",
            "pin": "in1",
            "wire": "1320",
            "oref": "1299",
            "ref_id": "71",
            "name": "Data.Burner_Panel_SetPoint"
          },
          {
            "part": "1262",
            "gate": "Gt",
            "pin": "in2",
            "wire": "1321",
            "oref": "1300",
            "ref_id": "108",
            "name": "Data.Max_PRC_BR1"
          },
          {
            "part": "1265",
            "gate": "Move",
            "pin": "in",
            "wire": "1324",
            "oref": "1301",
            "ref_id": "108",
            "name": "Data.Max_PRC_BR1"
          },
          {
            "part": "1265",
            "gate": "Move",
            "pin": "out1",
            "wire": "1325",
            "oref": "1302",
            "ref_id": "71",
            "name": "Data.Burner_Panel_SetPoint"
          }
        ]
      }
    },
    {
      "network": 1872,
      "uid": "1273",
      "gate": "Move",
      "order": 5,
      "target": "data.burner_panel_setpoint",
      "name": "Data.Burner_Panel_SetPoint",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "const",
                "value": true
              },
              {
                "op": "read",
                "key": "on",
                "name": "ON"
              }
            ]
          },
          {
            "op": "gt",
            "left": {
              "op": "read",
              "key": "data.burner_panel_setpoint",
              "name": "Data.Burner_Panel_SetPoint"
            },
            "right": {
              "op": "const",
              "value": 100,
              "literal": "100"
            }
          }
        ]
      },
      "value": {
        "op": "const",
        "value": 100,
        "literal": "100"
      },
      "native_upstream": {
        "parts": [
          "1270",
          "1273",
          "1350"
        ],
        "contacts": [
          {
            "part": "1350",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1318",
            "oref": "1297",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "1350",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1318",
            "oref": "1297",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1270",
            "gate": "Gt",
            "pin": "in1",
            "wire": "1326",
            "oref": "1303",
            "ref_id": "71",
            "name": "Data.Burner_Panel_SetPoint"
          },
          {
            "part": "1270",
            "gate": "Gt",
            "pin": "in2",
            "wire": "1327",
            "oref": "1304",
            "ref_id": "154",
            "name": "100"
          },
          {
            "part": "1273",
            "gate": "Move",
            "pin": "in",
            "wire": "1330",
            "oref": "1305",
            "ref_id": "154",
            "name": "100"
          },
          {
            "part": "1273",
            "gate": "Move",
            "pin": "out1",
            "wire": "1331",
            "oref": "1306",
            "ref_id": "71",
            "name": "Data.Burner_Panel_SetPoint"
          }
        ]
      }
    },
    {
      "network": 1872,
      "uid": "1282",
      "gate": "Move",
      "order": 8,
      "target": "data.burner_panel_setpoint",
      "name": "Data.Burner_Panel_SetPoint",
      "condition": {
        "op": "and",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "const",
                    "value": true
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "read",
                "key": "rem. start/stop burner",
                "name": "Rem. Start/Stop Burner"
              }
            ]
          },
          {
            "op": "lt",
            "left": {
              "op": "read",
              "key": "data.burner_panel_setpoint",
              "name": "Data.Burner_Panel_SetPoint"
            },
            "right": {
              "op": "const",
              "value": 0,
              "literal": "0"
            }
          }
        ]
      },
      "value": {
        "op": "const",
        "value": 0,
        "literal": "0"
      },
      "native_upstream": {
        "parts": [
          "1279",
          "1282",
          "1350",
          "1354"
        ],
        "contacts": [
          {
            "part": "1354",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1332",
            "oref": "1307",
            "ref_id": "94",
            "name": "Rem. Start/Stop Burner"
          },
          {
            "part": "1350",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1318",
            "oref": "1297",
            "ref_id": "1",
            "name": "ON"
          }
        ],
        "reference_pins": [
          {
            "part": "1350",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1318",
            "oref": "1297",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1354",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1332",
            "oref": "1307",
            "ref_id": "94",
            "name": "Rem. Start/Stop Burner"
          },
          {
            "part": "1279",
            "gate": "Lt",
            "pin": "in1",
            "wire": "1333",
            "oref": "1308",
            "ref_id": "71",
            "name": "Data.Burner_Panel_SetPoint"
          },
          {
            "part": "1279",
            "gate": "Lt",
            "pin": "in2",
            "wire": "1334",
            "oref": "1309",
            "ref_id": "52",
            "name": "0"
          },
          {
            "part": "1282",
            "gate": "Move",
            "pin": "in",
            "wire": "1337",
            "oref": "1310",
            "ref_id": "52",
            "name": "0"
          },
          {
            "part": "1282",
            "gate": "Move",
            "pin": "out1",
            "wire": "1338",
            "oref": "1311",
            "ref_id": "71",
            "name": "Data.Burner_Panel_SetPoint"
          }
        ]
      }
    },
    {
      "network": 1872,
      "uid": "1294",
      "gate": "Move",
      "order": 13,
      "target": "data.burner_panel_setpoint",
      "name": "Data.Burner_Panel_SetPoint",
      "condition": {
        "op": "or",
        "args": [
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "and",
                    "args": [
                      {
                        "op": "const",
                        "value": true
                      },
                      {
                        "op": "read",
                        "key": "on",
                        "name": "ON"
                      }
                    ]
                  },
                  {
                    "op": "not",
                    "arg": {
                      "op": "read",
                      "key": "rem. start/stop burner",
                      "name": "Rem. Start/Stop Burner"
                    }
                  }
                ]
              },
              {
                "op": "le",
                "left": {
                  "op": "read",
                  "key": "data.burner_panel_setpoint",
                  "name": "Data.Burner_Panel_SetPoint"
                },
                "right": {
                  "op": "const",
                  "value": 0,
                  "literal": "0"
                }
              }
            ]
          },
          {
            "op": "and",
            "args": [
              {
                "op": "and",
                "args": [
                  {
                    "op": "const",
                    "value": true
                  },
                  {
                    "op": "read",
                    "key": "on",
                    "name": "ON"
                  }
                ]
              },
              {
                "op": "not",
                "arg": {
                  "op": "read",
                  "key": "enable start burner(1)",
                  "name": "Enable start burner(1)"
                }
              }
            ]
          }
        ]
      },
      "value": {
        "op": "const",
        "value": 0,
        "literal": "0"
      },
      "native_upstream": {
        "parts": [
          "1289",
          "1293",
          "1294",
          "1350",
          "1356",
          "1358"
        ],
        "contacts": [
          {
            "part": "1358",
            "gate": "Contact",
            "negated_pins": [
              "operand"
            ],
            "wire": "1344",
            "oref": "1315",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1350",
            "gate": "Contact",
            "negated_pins": [],
            "wire": "1318",
            "oref": "1297",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1356",
            "gate": "Contact",
            "negated_pins": [
              "operand"
            ],
            "wire": "1339",
            "oref": "1312",
            "ref_id": "94",
            "name": "Rem. Start/Stop Burner"
          }
        ],
        "reference_pins": [
          {
            "part": "1350",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1318",
            "oref": "1297",
            "ref_id": "1",
            "name": "ON"
          },
          {
            "part": "1356",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1339",
            "oref": "1312",
            "ref_id": "94",
            "name": "Rem. Start/Stop Burner"
          },
          {
            "part": "1289",
            "gate": "Le",
            "pin": "in1",
            "wire": "1340",
            "oref": "1313",
            "ref_id": "71",
            "name": "Data.Burner_Panel_SetPoint"
          },
          {
            "part": "1289",
            "gate": "Le",
            "pin": "in2",
            "wire": "1341",
            "oref": "1314",
            "ref_id": "52",
            "name": "0"
          },
          {
            "part": "1358",
            "gate": "Contact",
            "pin": "operand",
            "wire": "1344",
            "oref": "1315",
            "ref_id": "92",
            "name": "Enable start burner(1)"
          },
          {
            "part": "1294",
            "gate": "Move",
            "pin": "in",
            "wire": "1347",
            "oref": "1316",
            "ref_id": "52",
            "name": "0"
          },
          {
            "part": "1294",
            "gate": "Move",
            "pin": "out1",
            "wire": "1348",
            "oref": "1317",
            "ref_id": "71",
            "name": "Data.Burner_Panel_SetPoint"
          }
        ]
      }
    }
  ],
  "signals": [
    {
      "name": "Flag.Start_Burner",
      "scope": "Global",
      "usages": [
        {
          "network": 1092,
          "block": "simulation",
          "title": "",
          "file": "sources/decoded-original/0412-FlgNet.xml",
          "wire": "25",
          "oref": "23",
          "part": "22",
          "gate": "Contact",
          "pin": "operand",
          "name": "Flag.Start_Burner",
          "identity": "flag.start_burner",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0635-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": true
        },
        {
          "network": 1843,
          "block": "auto start motors",
          "title": "preheating",
          "file": "sources/decoded-original/0164-FlgNet.xml",
          "wire": "776",
          "oref": "663",
          "part": "578",
          "gate": "SCoil",
          "pin": "operand",
          "name": "Flag.Start_Burner",
          "identity": "flag.start_burner",
          "scope": "Global",
          "role": "write",
          "role_basis": "코일 operand",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0577-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1844,
          "block": "auto start motors",
          "title": "production",
          "file": "sources/decoded-original/0165-FlgNet.xml",
          "wire": "1136",
          "oref": "1012",
          "part": "922",
          "gate": "SCoil",
          "pin": "operand",
          "name": "Flag.Start_Burner",
          "identity": "flag.start_burner",
          "scope": "Global",
          "role": "write",
          "role_basis": "코일 operand",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0577-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1855,
          "block": "burner control",
          "title": "burner servomotor not in minimal position",
          "file": "sources/decoded-original/0172-FlgNet.xml",
          "wire": "260",
          "oref": "249",
          "part": "238",
          "gate": "Contact",
          "pin": "operand",
          "name": "Flag.Start_Burner",
          "identity": "flag.start_burner",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1858,
          "block": "burner control",
          "title": "burner stop",
          "file": "sources/decoded-original/0175-FlgNet.xml",
          "wire": "272",
          "oref": "250",
          "part": "232",
          "gate": "RCoil",
          "pin": "operand",
          "name": "Flag.Start_Burner",
          "identity": "flag.start_burner",
          "scope": "Global",
          "role": "write",
          "role_basis": "코일 operand",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1860,
          "block": "burner control",
          "title": "counter burner off during preheating or production",
          "file": "sources/decoded-original/0193-FlgNet.xml",
          "wire": "61",
          "oref": "40",
          "part": "24",
          "gate": "Contact",
          "pin": "operand",
          "name": "Flag.Start_Burner",
          "identity": "flag.start_burner",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1866,
          "block": "burner control",
          "title": "burner start sequence",
          "file": "sources/decoded-original/0182-FlgNet.xml",
          "wire": "621",
          "oref": "612",
          "part": "634",
          "gate": "Contact",
          "pin": "operand",
          "name": "Flag.Start_Burner",
          "identity": "flag.start_burner",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        }
      ],
      "other_scope_usages": [],
      "symbols": []
    },
    {
      "name": "Flag.Burner_ready",
      "scope": "Global",
      "usages": [
        {
          "network": 1857,
          "block": "burner control",
          "title": "start gas test",
          "file": "sources/decoded-original/0174-FlgNet.xml",
          "wire": "206",
          "oref": "193",
          "part": "182",
          "gate": "Coil",
          "pin": "operand",
          "name": "Flag.Burner_ready",
          "identity": "flag.burner_ready",
          "scope": "Global",
          "role": "write",
          "role_basis": "코일 operand",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1858,
          "block": "burner control",
          "title": "burner stop",
          "file": "sources/decoded-original/0175-FlgNet.xml",
          "wire": "252",
          "oref": "234",
          "part": "275",
          "gate": "Contact",
          "pin": "operand",
          "name": "Flag.Burner_ready",
          "identity": "flag.burner_ready",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        }
      ],
      "other_scope_usages": [],
      "symbols": []
    },
    {
      "name": "Enable start burner(1)",
      "scope": "Global",
      "usages": [
        {
          "network": 1866,
          "block": "burner control",
          "title": "burner start sequence",
          "file": "sources/decoded-original/0182-FlgNet.xml",
          "wire": "628",
          "oref": "618",
          "part": "607",
          "gate": "Coil",
          "pin": "operand",
          "name": "Enable start burner(1)",
          "identity": "enable start burner(1)",
          "scope": "Global",
          "role": "write",
          "role_basis": "코일 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1477",
          "oref": "1367",
          "part": "1636",
          "gate": "Contact",
          "pin": "operand",
          "name": "Enable start burner(1)",
          "identity": "enable start burner(1)",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1483",
          "oref": "1372",
          "part": "1638",
          "gate": "Contact",
          "pin": "operand",
          "name": "Enable start burner(1)",
          "identity": "enable start burner(1)",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1870,
          "block": "burner control",
          "title": "burner servomotor control fb41 pid mode",
          "file": "sources/decoded-original/0186-FlgNet.xml",
          "wire": "1208",
          "oref": "1192",
          "part": "1232",
          "gate": "Contact",
          "pin": "operand",
          "name": "Enable start burner(1)",
          "identity": "enable start burner(1)",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1872,
          "block": "burner control",
          "title": "burner air range limits",
          "file": "sources/decoded-original/0188-FlgNet.xml",
          "wire": "1344",
          "oref": "1315",
          "part": "1358",
          "gate": "Contact",
          "pin": "operand",
          "name": "Enable start burner(1)",
          "identity": "enable start burner(1)",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        }
      ],
      "other_scope_usages": [],
      "symbols": [
        {
          "원본 심볼": "enable start burner(1)",
          "백업 주소": "%m48.0",
          "자료형": "bool",
          "설명": "",
          "색인 세그먼트": "_7ev",
          "문서 ID": "1275"
        }
      ]
    },
    {
      "name": "Enable start burner",
      "scope": "Global",
      "usages": [
        {
          "network": 1866,
          "block": "burner control",
          "title": "burner start sequence",
          "file": "sources/decoded-original/0182-FlgNet.xml",
          "wire": "629",
          "oref": "619",
          "part": "644",
          "gate": "Contact",
          "pin": "operand",
          "name": "Enable start burner",
          "identity": "enable start burner",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1481",
          "oref": "1371",
          "part": "1130",
          "gate": "RCoil",
          "pin": "operand",
          "name": "Enable start burner",
          "identity": "enable start burner",
          "scope": "Global",
          "role": "write",
          "role_basis": "코일 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1590",
          "oref": "1446",
          "part": "1300",
          "gate": "SCoil",
          "pin": "operand",
          "name": "Enable start burner",
          "identity": "enable start burner",
          "scope": "Global",
          "role": "write",
          "role_basis": "코일 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        }
      ],
      "other_scope_usages": [],
      "symbols": [
        {
          "원본 심볼": "enable start burner",
          "백업 주소": "%m48.2",
          "자료형": "bool",
          "설명": "",
          "색인 세그먼트": "_7ev",
          "문서 ID": "1061"
        }
      ]
    },
    {
      "name": "Rem. Start/Stop Burner",
      "scope": "Global",
      "usages": [
        {
          "network": 1866,
          "block": "burner control",
          "title": "burner start sequence",
          "file": "sources/decoded-original/0182-FlgNet.xml",
          "wire": "631",
          "oref": "620",
          "part": "611",
          "gate": "Coil",
          "pin": "operand",
          "name": "Rem. Start/Stop Burner",
          "identity": "rem. start/stop burner",
          "scope": "Global",
          "role": "write",
          "role_basis": "코일 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1872,
          "block": "burner control",
          "title": "burner air range limits",
          "file": "sources/decoded-original/0188-FlgNet.xml",
          "wire": "1332",
          "oref": "1307",
          "part": "1354",
          "gate": "Contact",
          "pin": "operand",
          "name": "Rem. Start/Stop Burner",
          "identity": "rem. start/stop burner",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1872,
          "block": "burner control",
          "title": "burner air range limits",
          "file": "sources/decoded-original/0188-FlgNet.xml",
          "wire": "1339",
          "oref": "1312",
          "part": "1356",
          "gate": "Contact",
          "pin": "operand",
          "name": "Rem. Start/Stop Burner",
          "identity": "rem. start/stop burner",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        }
      ],
      "other_scope_usages": [],
      "symbols": [
        {
          "원본 심볼": "rem. start/stop burner",
          "백업 주소": "%q6.5",
          "자료형": "bool",
          "설명": "a 56.1 remote start/stopburner",
          "색인 세그먼트": "_7ev",
          "문서 ID": "1062"
        }
      ]
    },
    {
      "name": "Start Burner",
      "scope": "Global",
      "usages": [
        {
          "network": 1092,
          "block": "simulation",
          "title": "",
          "file": "sources/decoded-original/0412-FlgNet.xml",
          "wire": "78",
          "oref": "51",
          "part": "38",
          "gate": "Contact",
          "pin": "operand",
          "name": "Start Burner",
          "identity": "start burner",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0636-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": true
        },
        {
          "network": 1092,
          "block": "simulation",
          "title": "",
          "file": "sources/decoded-original/0412-FlgNet.xml",
          "wire": "100",
          "oref": "67",
          "part": "46",
          "gate": "Contact",
          "pin": "operand",
          "name": "Start Burner",
          "identity": "start burner",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0636-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": true
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1624",
          "oref": "1470",
          "part": "1354",
          "gate": "Coil",
          "pin": "operand",
          "name": "Start Burner",
          "identity": "start burner",
          "scope": "Global",
          "role": "write",
          "role_basis": "코일 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1870,
          "block": "burner control",
          "title": "burner servomotor control fb41 pid mode",
          "file": "sources/decoded-original/0186-FlgNet.xml",
          "wire": "1204",
          "oref": "1189",
          "part": "1228",
          "gate": "Contact",
          "pin": "operand",
          "name": "Start Burner",
          "identity": "start burner",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        }
      ],
      "other_scope_usages": [],
      "symbols": [
        {
          "원본 심볼": "start burner",
          "백업 주소": "%m48.3",
          "자료형": "bool",
          "설명": "",
          "색인 세그먼트": "_7ev",
          "문서 ID": "472"
        }
      ]
    },
    {
      "name": "Lock Burner",
      "scope": "Global",
      "usages": [
        {
          "network": 1865,
          "block": "burner control",
          "title": "burner lock",
          "file": "sources/decoded-original/0181-FlgNet.xml",
          "wire": "620",
          "oref": "598",
          "part": "579",
          "gate": "SCoil",
          "pin": "operand",
          "name": "Lock Burner",
          "identity": "lock burner",
          "scope": "Global",
          "role": "write",
          "role_basis": "코일 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1865,
          "block": "burner control",
          "title": "burner lock",
          "file": "sources/decoded-original/0181-FlgNet.xml",
          "wire": "628",
          "oref": "603",
          "part": "588",
          "gate": "RCoil",
          "pin": "operand",
          "name": "Lock Burner",
          "identity": "lock burner",
          "scope": "Global",
          "role": "write",
          "role_basis": "코일 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1866,
          "block": "burner control",
          "title": "burner start sequence",
          "file": "sources/decoded-original/0182-FlgNet.xml",
          "wire": "622",
          "oref": "613",
          "part": "636",
          "gate": "Contact",
          "pin": "operand",
          "name": "Lock Burner",
          "identity": "lock burner",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        }
      ],
      "other_scope_usages": [],
      "symbols": [
        {
          "원본 심볼": "lock burner",
          "백업 주소": "%m28.0",
          "자료형": "bool",
          "설명": "",
          "색인 세그먼트": "_7ev",
          "문서 ID": "1060"
        }
      ]
    },
    {
      "name": "Programmed stop burner",
      "scope": "Global",
      "usages": [
        {
          "network": 1861,
          "block": "burner control",
          "title": "programmed burner shutdown every 24 hours",
          "file": "sources/decoded-original/0177-FlgNet.xml",
          "wire": "311",
          "oref": "302",
          "part": "292",
          "gate": "Coil",
          "pin": "operand",
          "name": "Programmed stop burner",
          "identity": "programmed stop burner",
          "scope": "Global",
          "role": "write",
          "role_basis": "코일 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1865,
          "block": "burner control",
          "title": "burner lock",
          "file": "sources/decoded-original/0181-FlgNet.xml",
          "wire": "610",
          "oref": "593",
          "part": "638",
          "gate": "Contact",
          "pin": "operand",
          "name": "Programmed stop burner",
          "identity": "programmed stop burner",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1865,
          "block": "burner control",
          "title": "burner lock",
          "file": "sources/decoded-original/0181-FlgNet.xml",
          "wire": "626",
          "oref": "602",
          "part": "650",
          "gate": "Contact",
          "pin": "operand",
          "name": "Programmed stop burner",
          "identity": "programmed stop burner",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1870,
          "block": "burner control",
          "title": "burner servomotor control fb41 pid mode",
          "file": "sources/decoded-original/0186-FlgNet.xml",
          "wire": "1203",
          "oref": "1188",
          "part": "1226",
          "gate": "Contact",
          "pin": "operand",
          "name": "Programmed stop burner",
          "identity": "programmed stop burner",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1870,
          "block": "burner control",
          "title": "burner servomotor control fb41 pid mode",
          "file": "sources/decoded-original/0186-FlgNet.xml",
          "wire": "1211",
          "oref": "1195",
          "part": "1238",
          "gate": "Contact",
          "pin": "operand",
          "name": "Programmed stop burner",
          "identity": "programmed stop burner",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        }
      ],
      "other_scope_usages": [],
      "symbols": [
        {
          "원본 심볼": "programmed stop burner",
          "백업 주소": "%m1.1",
          "자료형": "bool",
          "설명": "",
          "색인 세그먼트": "_7ev",
          "문서 ID": "477"
        }
      ]
    },
    {
      "name": "Allarm.BURNER_LDU_FAULT",
      "scope": "Global",
      "usages": [
        {
          "network": 1854,
          "block": "burner control",
          "title": "burner control box fault",
          "file": "sources/decoded-original/0171-FlgNet.xml",
          "wire": "192",
          "oref": "168",
          "part": "117",
          "gate": "SCoil",
          "pin": "operand",
          "name": "Allarm.BURNER_LDU_FAULT",
          "identity": "allarm.burner_ldu_fault",
          "scope": "Global",
          "role": "write",
          "role_basis": "코일 operand",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1854,
          "block": "burner control",
          "title": "burner control box fault",
          "file": "sources/decoded-original/0171-FlgNet.xml",
          "wire": "194",
          "oref": "170",
          "part": "227",
          "gate": "Contact",
          "pin": "operand",
          "name": "Allarm.BURNER_LDU_FAULT",
          "identity": "allarm.burner_ldu_fault",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1854,
          "block": "burner control",
          "title": "burner control box fault",
          "file": "sources/decoded-original/0171-FlgNet.xml",
          "wire": "210",
          "oref": "183",
          "part": "156",
          "gate": "RCoil",
          "pin": "operand",
          "name": "Allarm.BURNER_LDU_FAULT",
          "identity": "allarm.burner_ldu_fault",
          "scope": "Global",
          "role": "write",
          "role_basis": "코일 operand",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1857,
          "block": "burner control",
          "title": "start gas test",
          "file": "sources/decoded-original/0174-FlgNet.xml",
          "wire": "197",
          "oref": "186",
          "part": "213",
          "gate": "Contact",
          "pin": "operand",
          "name": "Allarm.BURNER_LDU_FAULT",
          "identity": "allarm.burner_ldu_fault",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1858,
          "block": "burner control",
          "title": "burner stop",
          "file": "sources/decoded-original/0175-FlgNet.xml",
          "wire": "255",
          "oref": "237",
          "part": "281",
          "gate": "Contact",
          "pin": "operand",
          "name": "Allarm.BURNER_LDU_FAULT",
          "identity": "allarm.burner_ldu_fault",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        }
      ],
      "other_scope_usages": [],
      "symbols": []
    },
    {
      "name": "Allarm.BURNER_START_FAULT",
      "scope": "Global",
      "usages": [
        {
          "network": 1857,
          "block": "burner control",
          "title": "start gas test",
          "file": "sources/decoded-original/0174-FlgNet.xml",
          "wire": "196",
          "oref": "185",
          "part": "211",
          "gate": "Contact",
          "pin": "operand",
          "name": "Allarm.BURNER_START_FAULT",
          "identity": "allarm.burner_start_fault",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1858,
          "block": "burner control",
          "title": "burner stop",
          "file": "sources/decoded-original/0175-FlgNet.xml",
          "wire": "254",
          "oref": "236",
          "part": "279",
          "gate": "Contact",
          "pin": "operand",
          "name": "Allarm.BURNER_START_FAULT",
          "identity": "allarm.burner_start_fault",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1869,
          "block": "burner control",
          "title": "burner start fault reset",
          "file": "sources/decoded-original/0185-FlgNet.xml",
          "wire": "1127",
          "oref": "1124",
          "part": "1132",
          "gate": "Contact",
          "pin": "operand",
          "name": "Allarm.BURNER_START_FAULT",
          "identity": "allarm.burner_start_fault",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1869,
          "block": "burner control",
          "title": "burner start fault reset",
          "file": "sources/decoded-original/0185-FlgNet.xml",
          "wire": "1129",
          "oref": "1125",
          "part": "1122",
          "gate": "RCoil",
          "pin": "operand",
          "name": "Allarm.BURNER_START_FAULT",
          "identity": "allarm.burner_start_fault",
          "scope": "Global",
          "role": "write",
          "role_basis": "코일 operand",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        }
      ],
      "other_scope_usages": [],
      "symbols": []
    },
    {
      "name": "Allarm.SERVOMOTOR_MIN_POS_ALL",
      "scope": "Global",
      "usages": [
        {
          "network": 1855,
          "block": "burner control",
          "title": "burner servomotor not in minimal position",
          "file": "sources/decoded-original/0172-FlgNet.xml",
          "wire": "273",
          "oref": "255",
          "part": "245",
          "gate": "SCoil",
          "pin": "operand",
          "name": "Allarm.SERVOMOTOR_MIN_POS_ALL",
          "identity": "allarm.servomotor_min_pos_all",
          "scope": "Global",
          "role": "write",
          "role_basis": "코일 operand",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1855,
          "block": "burner control",
          "title": "burner servomotor not in minimal position",
          "file": "sources/decoded-original/0172-FlgNet.xml",
          "wire": "276",
          "oref": "257",
          "part": "247",
          "gate": "Contact",
          "pin": "operand",
          "name": "Allarm.SERVOMOTOR_MIN_POS_ALL",
          "identity": "allarm.servomotor_min_pos_all",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1855,
          "block": "burner control",
          "title": "burner servomotor not in minimal position",
          "file": "sources/decoded-original/0172-FlgNet.xml",
          "wire": "278",
          "oref": "258",
          "part": "248",
          "gate": "RCoil",
          "pin": "operand",
          "name": "Allarm.SERVOMOTOR_MIN_POS_ALL",
          "identity": "allarm.servomotor_min_pos_all",
          "scope": "Global",
          "role": "write",
          "role_basis": "코일 operand",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1858,
          "block": "burner control",
          "title": "burner stop",
          "file": "sources/decoded-original/0175-FlgNet.xml",
          "wire": "257",
          "oref": "239",
          "part": "285",
          "gate": "Contact",
          "pin": "operand",
          "name": "Allarm.SERVOMOTOR_MIN_POS_ALL",
          "identity": "allarm.servomotor_min_pos_all",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        }
      ],
      "other_scope_usages": [],
      "symbols": []
    },
    {
      "name": "m491",
      "scope": "Global",
      "usages": [
        {
          "network": 1854,
          "block": "burner control",
          "title": "burner control box fault",
          "file": "sources/decoded-original/0171-FlgNet.xml",
          "wire": "195",
          "oref": "171",
          "part": "123",
          "gate": "SCoil",
          "pin": "operand",
          "name": "m491",
          "identity": "m491",
          "scope": "Global",
          "role": "write",
          "role_basis": "코일 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1854,
          "block": "burner control",
          "title": "burner control box fault",
          "file": "sources/decoded-original/0171-FlgNet.xml",
          "wire": "205",
          "oref": "178",
          "part": "233",
          "gate": "Contact",
          "pin": "operand",
          "name": "m491",
          "identity": "m491",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1854,
          "block": "burner control",
          "title": "burner control box fault",
          "file": "sources/decoded-original/0171-FlgNet.xml",
          "wire": "215",
          "oref": "187",
          "part": "164",
          "gate": "RCoil",
          "pin": "operand",
          "name": "m491",
          "identity": "m491",
          "scope": "Global",
          "role": "write",
          "role_basis": "코일 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        }
      ],
      "other_scope_usages": [],
      "symbols": [
        {
          "원본 심볼": "m491",
          "백업 주소": "%m10.1",
          "자료형": "bool",
          "설명": "",
          "색인 세그먼트": "_7ev",
          "문서 ID": "67"
        }
      ]
    },
    {
      "name": "APP M10.2",
      "scope": "Global",
      "usages": [
        {
          "network": 1854,
          "block": "burner control",
          "title": "burner control box fault",
          "file": "sources/decoded-original/0171-FlgNet.xml",
          "wire": "190",
          "oref": "167",
          "part": "223",
          "gate": "Contact",
          "pin": "operand",
          "name": "APP M10.2",
          "identity": "app m10.2",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1854,
          "block": "burner control",
          "title": "burner control box fault",
          "file": "sources/decoded-original/0171-FlgNet.xml",
          "wire": "196",
          "oref": "172",
          "part": "125",
          "gate": "SCoil",
          "pin": "operand",
          "name": "APP M10.2",
          "identity": "app m10.2",
          "scope": "Global",
          "role": "write",
          "role_basis": "코일 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1854,
          "block": "burner control",
          "title": "burner control box fault",
          "file": "sources/decoded-original/0171-FlgNet.xml",
          "wire": "198",
          "oref": "173",
          "part": "229",
          "gate": "Contact",
          "pin": "operand",
          "name": "APP M10.2",
          "identity": "app m10.2",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1854,
          "block": "burner control",
          "title": "burner control box fault",
          "file": "sources/decoded-original/0171-FlgNet.xml",
          "wire": "203",
          "oref": "177",
          "part": "138",
          "gate": "RCoil",
          "pin": "operand",
          "name": "APP M10.2",
          "identity": "app m10.2",
          "scope": "Global",
          "role": "write",
          "role_basis": "코일 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        }
      ],
      "other_scope_usages": [],
      "symbols": [
        {
          "원본 심볼": "app m10.2",
          "백업 주소": "%m10.2",
          "자료형": "bool",
          "설명": "",
          "색인 세그먼트": "_7ev",
          "문서 ID": "97"
        }
      ]
    },
    {
      "name": "Rst allarm Burner",
      "scope": "Global",
      "usages": [
        {
          "network": 1854,
          "block": "burner control",
          "title": "burner control box fault",
          "file": "sources/decoded-original/0171-FlgNet.xml",
          "wire": "208",
          "oref": "181",
          "part": "149",
          "gate": "Coil",
          "pin": "operand",
          "name": "Rst allarm Burner",
          "identity": "rst allarm burner",
          "scope": "Global",
          "role": "write",
          "role_basis": "코일 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        }
      ],
      "other_scope_usages": [],
      "symbols": [
        {
          "원본 심볼": "rst allarm burner",
          "백업 주소": "%q6.7",
          "자료형": "bool",
          "설명": "a 56.2 reset alarmburner",
          "색인 세그먼트": "_7ev",
          "문서 ID": "911"
        }
      ]
    },
    {
      "name": "Tag_142",
      "scope": "Global",
      "usages": [
        {
          "network": 1867,
          "block": "burner control",
          "title": "for viewing washing time in supervisor",
          "file": "sources/decoded-original/0183-FlgNet.xml",
          "wire": "643",
          "oref": "635",
          "part": "655",
          "gate": "Contact",
          "pin": "operand",
          "name": "Tag_142",
          "identity": "tag_142",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1867,
          "block": "burner control",
          "title": "for viewing washing time in supervisor",
          "file": "sources/decoded-original/0183-FlgNet.xml",
          "wire": "649",
          "oref": "640",
          "part": "657",
          "gate": "Contact",
          "pin": "operand",
          "name": "Tag_142",
          "identity": "tag_142",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1867,
          "block": "burner control",
          "title": "for viewing washing time in supervisor",
          "file": "sources/decoded-original/0183-FlgNet.xml",
          "wire": "651",
          "oref": "641",
          "part": "632",
          "gate": "SdCoil",
          "pin": "operand",
          "name": "Tag_142",
          "identity": "tag_142",
          "scope": "Global",
          "role": "write",
          "role_basis": "코일 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1526",
          "oref": "1403",
          "part": "1646",
          "gate": "Contact",
          "pin": "operand",
          "name": "Tag_142",
          "identity": "tag_142",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1532",
          "oref": "1408",
          "part": "1648",
          "gate": "Contact",
          "pin": "operand",
          "name": "Tag_142",
          "identity": "tag_142",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1534",
          "oref": "1409",
          "part": "1215",
          "gate": "SdCoil",
          "pin": "operand",
          "name": "Tag_142",
          "identity": "tag_142",
          "scope": "Global",
          "role": "write",
          "role_basis": "코일 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        }
      ],
      "other_scope_usages": [],
      "symbols": [
        {
          "원본 심볼": "tag_142",
          "백업 주소": "%t32",
          "자료형": "timer",
          "설명": "",
          "색인 세그먼트": "_7ev",
          "문서 ID": "138"
        }
      ]
    },
    {
      "name": "Burner On",
      "scope": "Global",
      "usages": [],
      "other_scope_usages": [],
      "symbols": [
        {
          "원본 심볼": "burner on",
          "백업 주소": "%i17.0",
          "자료형": "bool",
          "설명": "e 44.7 burner on",
          "색인 세그먼트": "_7ev",
          "문서 ID": "906"
        }
      ]
    },
    {
      "name": "Inputs.Burner On",
      "scope": "Global",
      "usages": [
        {
          "network": 1092,
          "block": "simulation",
          "title": "",
          "file": "sources/decoded-original/0412-FlgNet.xml",
          "wire": "24",
          "oref": "34",
          "part": "33",
          "gate": "Coil",
          "pin": "operand",
          "name": "Inputs.Burner On",
          "identity": "inputs.burner on",
          "scope": "Global",
          "role": "write",
          "role_basis": "코일 operand",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0635-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": true
        },
        {
          "network": 1857,
          "block": "burner control",
          "title": "start gas test",
          "file": "sources/decoded-original/0174-FlgNet.xml",
          "wire": "231",
          "oref": "229",
          "part": "228",
          "gate": "Contact",
          "pin": "operand",
          "name": "Inputs.Burner On",
          "identity": "inputs.burner on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1859,
          "block": "burner control",
          "title": "counter minutes of burner work",
          "file": "sources/decoded-original/0176-FlgNet.xml",
          "wire": "299",
          "oref": "286",
          "part": "319",
          "gate": "Contact",
          "pin": "operand",
          "name": "Inputs.Burner On",
          "identity": "inputs.burner on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1859,
          "block": "burner control",
          "title": "counter minutes of burner work",
          "file": "sources/decoded-original/0176-FlgNet.xml",
          "wire": "312",
          "oref": "295",
          "part": "325",
          "gate": "Contact",
          "pin": "operand",
          "name": "Inputs.Burner On",
          "identity": "inputs.burner on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1860,
          "block": "burner control",
          "title": "counter burner off during preheating or production",
          "file": "sources/decoded-original/0193-FlgNet.xml",
          "wire": "68",
          "oref": "43",
          "part": "28",
          "gate": "Contact",
          "pin": "operand",
          "name": "Inputs.Burner On",
          "identity": "inputs.burner on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1860,
          "block": "burner control",
          "title": "counter burner off during preheating or production",
          "file": "sources/decoded-original/0193-FlgNet.xml",
          "wire": "75",
          "oref": "48",
          "part": "32",
          "gate": "Contact",
          "pin": "operand",
          "name": "Inputs.Burner On",
          "identity": "inputs.burner on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1863,
          "block": "burner control",
          "title": "enable relay forceed spark",
          "file": "sources/decoded-original/0179-FlgNet.xml",
          "wire": "501",
          "oref": "487",
          "part": "523",
          "gate": "Contact",
          "pin": "operand",
          "name": "Inputs.Burner On",
          "identity": "inputs.burner on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1863,
          "block": "burner control",
          "title": "enable relay forceed spark",
          "file": "sources/decoded-original/0179-FlgNet.xml",
          "wire": "517",
          "oref": "498",
          "part": "535",
          "gate": "Contact",
          "pin": "operand",
          "name": "Inputs.Burner On",
          "identity": "inputs.burner on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1599",
          "oref": "1453",
          "part": "1660",
          "gate": "Contact",
          "pin": "operand",
          "name": "Inputs.Burner On",
          "identity": "inputs.burner on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1622",
          "oref": "1469",
          "part": "1664",
          "gate": "Contact",
          "pin": "operand",
          "name": "Inputs.Burner On",
          "identity": "inputs.burner on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1625",
          "oref": "1471",
          "part": "1666",
          "gate": "Contact",
          "pin": "operand",
          "name": "Inputs.Burner On",
          "identity": "inputs.burner on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1872,
          "block": "burner control",
          "title": "burner air range limits",
          "file": "sources/decoded-original/0188-FlgNet.xml",
          "wire": "1319",
          "oref": "1298",
          "part": "1352",
          "gate": "Contact",
          "pin": "operand",
          "name": "Inputs.Burner On",
          "identity": "inputs.burner on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        }
      ],
      "other_scope_usages": [],
      "symbols": []
    },
    {
      "name": "Inputs.Burner ON and OK",
      "scope": "Global",
      "usages": [
        {
          "network": 1862,
          "block": "burner control",
          "title": "a 56.6 start high flameburner",
          "file": "sources/decoded-original/0178-FlgNet.xml",
          "wire": "511",
          "oref": "478",
          "part": "551",
          "gate": "Contact",
          "pin": "operand",
          "name": "Inputs.Burner ON and OK",
          "identity": "inputs.burner on and ok",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        }
      ],
      "other_scope_usages": [],
      "symbols": []
    },
    {
      "name": "Burner ON and OK",
      "scope": "Global",
      "usages": [
        {
          "network": 1862,
          "block": "burner control",
          "title": "a 56.6 start high flameburner",
          "file": "sources/decoded-original/0178-FlgNet.xml",
          "wire": "514",
          "oref": "480",
          "part": "553",
          "gate": "Contact",
          "pin": "operand",
          "name": "Burner ON and OK",
          "identity": "burner on and ok",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        }
      ],
      "other_scope_usages": [],
      "symbols": [
        {
          "원본 심볼": "burner on and ok",
          "백업 주소": "%i17.2",
          "자료형": "bool",
          "설명": "e 44.1 burner inmodulation",
          "색인 세그먼트": "_7ev",
          "문서 ID": "908"
        }
      ]
    },
    {
      "name": "WorkData.BR01_State",
      "scope": "Global",
      "usages": [
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1479",
          "oref": "1369",
          "part": "1122",
          "gate": "Move",
          "pin": "out1",
          "name": "WorkData.BR01_State",
          "identity": "workdata.br01_state",
          "scope": "Global",
          "role": "write",
          "role_basis": "Move out",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1484",
          "oref": "1373",
          "part": "1137",
          "gate": "Eq",
          "pin": "in1",
          "name": "WorkData.BR01_State",
          "identity": "workdata.br01_state",
          "scope": "Global",
          "role": "read",
          "role_basis": "비교 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1492",
          "oref": "1378",
          "part": "1146",
          "gate": "Move",
          "pin": "out1",
          "name": "WorkData.BR01_State",
          "identity": "workdata.br01_state",
          "scope": "Global",
          "role": "write",
          "role_basis": "Move out",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1498",
          "oref": "1382",
          "part": "1154",
          "gate": "Move",
          "pin": "out1",
          "name": "WorkData.BR01_State",
          "identity": "workdata.br01_state",
          "scope": "Global",
          "role": "write",
          "role_basis": "Move out",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1502",
          "oref": "1385",
          "part": "1164",
          "gate": "Eq",
          "pin": "in1",
          "name": "WorkData.BR01_State",
          "identity": "workdata.br01_state",
          "scope": "Global",
          "role": "read",
          "role_basis": "비교 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1511",
          "oref": "1392",
          "part": "1179",
          "gate": "Move",
          "pin": "out1",
          "name": "WorkData.BR01_State",
          "identity": "workdata.br01_state",
          "scope": "Global",
          "role": "write",
          "role_basis": "Move out",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1513",
          "oref": "1393",
          "part": "1184",
          "gate": "Eq",
          "pin": "in1",
          "name": "WorkData.BR01_State",
          "identity": "workdata.br01_state",
          "scope": "Global",
          "role": "read",
          "role_basis": "비교 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1519",
          "oref": "1397",
          "part": "1188",
          "gate": "Move",
          "pin": "out1",
          "name": "WorkData.BR01_State",
          "identity": "workdata.br01_state",
          "scope": "Global",
          "role": "write",
          "role_basis": "Move out",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1520",
          "oref": "1398",
          "part": "1193",
          "gate": "Eq",
          "pin": "in1",
          "name": "WorkData.BR01_State",
          "identity": "workdata.br01_state",
          "scope": "Global",
          "role": "read",
          "role_basis": "비교 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1539",
          "oref": "1412",
          "part": "1220",
          "gate": "Move",
          "pin": "out1",
          "name": "WorkData.BR01_State",
          "identity": "workdata.br01_state",
          "scope": "Global",
          "role": "write",
          "role_basis": "Move out",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1541",
          "oref": "1413",
          "part": "1225",
          "gate": "Eq",
          "pin": "in1",
          "name": "WorkData.BR01_State",
          "identity": "workdata.br01_state",
          "scope": "Global",
          "role": "read",
          "role_basis": "비교 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1550",
          "oref": "1420",
          "part": "1240",
          "gate": "Move",
          "pin": "out1",
          "name": "WorkData.BR01_State",
          "identity": "workdata.br01_state",
          "scope": "Global",
          "role": "write",
          "role_basis": "Move out",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1552",
          "oref": "1421",
          "part": "1245",
          "gate": "Eq",
          "pin": "in1",
          "name": "WorkData.BR01_State",
          "identity": "workdata.br01_state",
          "scope": "Global",
          "role": "read",
          "role_basis": "비교 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1560",
          "oref": "1426",
          "part": "1251",
          "gate": "Move",
          "pin": "out1",
          "name": "WorkData.BR01_State",
          "identity": "workdata.br01_state",
          "scope": "Global",
          "role": "write",
          "role_basis": "Move out",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1561",
          "oref": "1427",
          "part": "1256",
          "gate": "Eq",
          "pin": "in1",
          "name": "WorkData.BR01_State",
          "identity": "workdata.br01_state",
          "scope": "Global",
          "role": "read",
          "role_basis": "비교 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1569",
          "oref": "1433",
          "part": "1267",
          "gate": "Move",
          "pin": "out1",
          "name": "WorkData.BR01_State",
          "identity": "workdata.br01_state",
          "scope": "Global",
          "role": "write",
          "role_basis": "Move out",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1571",
          "oref": "1434",
          "part": "1272",
          "gate": "Eq",
          "pin": "in1",
          "name": "WorkData.BR01_State",
          "identity": "workdata.br01_state",
          "scope": "Global",
          "role": "read",
          "role_basis": "비교 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1579",
          "oref": "1439",
          "part": "1281",
          "gate": "Move",
          "pin": "out1",
          "name": "WorkData.BR01_State",
          "identity": "workdata.br01_state",
          "scope": "Global",
          "role": "write",
          "role_basis": "Move out",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1585",
          "oref": "1443",
          "part": "1289",
          "gate": "Move",
          "pin": "out1",
          "name": "WorkData.BR01_State",
          "identity": "workdata.br01_state",
          "scope": "Global",
          "role": "write",
          "role_basis": "Move out",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1587",
          "oref": "1444",
          "part": "1294",
          "gate": "Eq",
          "pin": "in1",
          "name": "WorkData.BR01_State",
          "identity": "workdata.br01_state",
          "scope": "Global",
          "role": "read",
          "role_basis": "비교 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1594",
          "oref": "1450",
          "part": "1309",
          "gate": "Move",
          "pin": "out1",
          "name": "WorkData.BR01_State",
          "identity": "workdata.br01_state",
          "scope": "Global",
          "role": "write",
          "role_basis": "Move out",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1596",
          "oref": "1451",
          "part": "1314",
          "gate": "Eq",
          "pin": "in1",
          "name": "WorkData.BR01_State",
          "identity": "workdata.br01_state",
          "scope": "Global",
          "role": "read",
          "role_basis": "비교 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1602",
          "oref": "1455",
          "part": "1318",
          "gate": "Move",
          "pin": "out1",
          "name": "WorkData.BR01_State",
          "identity": "workdata.br01_state",
          "scope": "Global",
          "role": "write",
          "role_basis": "Move out",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1603",
          "oref": "1456",
          "part": "1323",
          "gate": "Eq",
          "pin": "in1",
          "name": "WorkData.BR01_State",
          "identity": "workdata.br01_state",
          "scope": "Global",
          "role": "read",
          "role_basis": "비교 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1611",
          "oref": "1462",
          "part": "1334",
          "gate": "Move",
          "pin": "out1",
          "name": "WorkData.BR01_State",
          "identity": "workdata.br01_state",
          "scope": "Global",
          "role": "write",
          "role_basis": "Move out",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1613",
          "oref": "1463",
          "part": "1339",
          "gate": "Eq",
          "pin": "in1",
          "name": "WorkData.BR01_State",
          "identity": "workdata.br01_state",
          "scope": "Global",
          "role": "read",
          "role_basis": "비교 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1618",
          "oref": "1466",
          "part": "1342",
          "gate": "Move",
          "pin": "out1",
          "name": "WorkData.BR01_State",
          "identity": "workdata.br01_state",
          "scope": "Global",
          "role": "write",
          "role_basis": "Move out",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1619",
          "oref": "1467",
          "part": "1347",
          "gate": "Eq",
          "pin": "in1",
          "name": "WorkData.BR01_State",
          "identity": "workdata.br01_state",
          "scope": "Global",
          "role": "read",
          "role_basis": "비교 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1628",
          "oref": "1473",
          "part": "1358",
          "gate": "Move",
          "pin": "out1",
          "name": "WorkData.BR01_State",
          "identity": "workdata.br01_state",
          "scope": "Global",
          "role": "write",
          "role_basis": "Move out",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        }
      ],
      "other_scope_usages": [],
      "symbols": []
    },
    {
      "name": "WorkData.BR01_CleanTime",
      "scope": "Global",
      "usages": [
        {
          "network": 1867,
          "block": "burner control",
          "title": "for viewing washing time in supervisor",
          "file": "sources/decoded-original/0183-FlgNet.xml",
          "wire": "645",
          "oref": "636",
          "part": "625",
          "gate": "Add",
          "pin": "in1",
          "name": "WorkData.BR01_CleanTime",
          "identity": "workdata.br01_cleantime",
          "scope": "Global",
          "role": "read",
          "role_basis": "연산 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1867,
          "block": "burner control",
          "title": "for viewing washing time in supervisor",
          "file": "sources/decoded-original/0183-FlgNet.xml",
          "wire": "647",
          "oref": "638",
          "part": "625",
          "gate": "Add",
          "pin": "out",
          "name": "WorkData.BR01_CleanTime",
          "identity": "workdata.br01_cleantime",
          "scope": "Global",
          "role": "write",
          "role_basis": "연산 출력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1500",
          "oref": "1384",
          "part": "1159",
          "gate": "Move",
          "pin": "out1",
          "name": "WorkData.BR01_CleanTime",
          "identity": "workdata.br01_cleantime",
          "scope": "Global",
          "role": "write",
          "role_basis": "Move out",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1528",
          "oref": "1404",
          "part": "1208",
          "gate": "Add",
          "pin": "in1",
          "name": "WorkData.BR01_CleanTime",
          "identity": "workdata.br01_cleantime",
          "scope": "Global",
          "role": "read",
          "role_basis": "연산 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1530",
          "oref": "1406",
          "part": "1208",
          "gate": "Add",
          "pin": "out",
          "name": "WorkData.BR01_CleanTime",
          "identity": "workdata.br01_cleantime",
          "scope": "Global",
          "role": "write",
          "role_basis": "연산 출력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1630",
          "oref": "1475",
          "part": "1363",
          "gate": "Move",
          "pin": "out1",
          "name": "WorkData.BR01_CleanTime",
          "identity": "workdata.br01_cleantime",
          "scope": "Global",
          "role": "write",
          "role_basis": "Move out",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        }
      ],
      "other_scope_usages": [],
      "symbols": []
    },
    {
      "name": "WorkData.W5",
      "scope": "Global",
      "usages": [
        {
          "network": 1859,
          "block": "burner control",
          "title": "counter minutes of burner work",
          "file": "sources/decoded-original/0176-FlgNet.xml",
          "wire": "304",
          "oref": "289",
          "part": "270",
          "gate": "Add",
          "pin": "in1",
          "name": "WorkData.W5",
          "identity": "workdata.w5",
          "scope": "Global",
          "role": "read",
          "role_basis": "연산 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1859,
          "block": "burner control",
          "title": "counter minutes of burner work",
          "file": "sources/decoded-original/0176-FlgNet.xml",
          "wire": "306",
          "oref": "291",
          "part": "270",
          "gate": "Add",
          "pin": "out",
          "name": "WorkData.W5",
          "identity": "workdata.w5",
          "scope": "Global",
          "role": "write",
          "role_basis": "연산 출력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1859,
          "block": "burner control",
          "title": "counter minutes of burner work",
          "file": "sources/decoded-original/0176-FlgNet.xml",
          "wire": "315",
          "oref": "297",
          "part": "282",
          "gate": "Move",
          "pin": "out1",
          "name": "WorkData.W5",
          "identity": "workdata.w5",
          "scope": "Global",
          "role": "write",
          "role_basis": "Move out",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1861,
          "block": "burner control",
          "title": "programmed burner shutdown every 24 hours",
          "file": "sources/decoded-original/0177-FlgNet.xml",
          "wire": "307",
          "oref": "300",
          "part": "289",
          "gate": "Ge",
          "pin": "in1",
          "name": "WorkData.W5",
          "identity": "workdata.w5",
          "scope": "Global",
          "role": "read",
          "role_basis": "비교 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1861,
          "block": "burner control",
          "title": "programmed burner shutdown every 24 hours",
          "file": "sources/decoded-original/0177-FlgNet.xml",
          "wire": "312",
          "oref": "303",
          "part": "295",
          "gate": "Ge",
          "pin": "in1",
          "name": "WorkData.W5",
          "identity": "workdata.w5",
          "scope": "Global",
          "role": "read",
          "role_basis": "비교 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1875,
          "block": "burner control",
          "title": "dryout warm first ramp",
          "file": "sources/decoded-original/0190-FlgNet.xml",
          "wire": "1634",
          "oref": "1589",
          "part": "1502",
          "gate": "Eq",
          "pin": "in1",
          "name": "WorkData.W5",
          "identity": "workdata.w5",
          "scope": "Global",
          "role": "read",
          "role_basis": "비교 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1875,
          "block": "burner control",
          "title": "dryout warm first ramp",
          "file": "sources/decoded-original/0190-FlgNet.xml",
          "wire": "1640",
          "oref": "1593",
          "part": "1510",
          "gate": "Eq",
          "pin": "in1",
          "name": "WorkData.W5",
          "identity": "workdata.w5",
          "scope": "Global",
          "role": "read",
          "role_basis": "비교 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1875,
          "block": "burner control",
          "title": "dryout warm first ramp",
          "file": "sources/decoded-original/0190-FlgNet.xml",
          "wire": "1646",
          "oref": "1597",
          "part": "1518",
          "gate": "Eq",
          "pin": "in1",
          "name": "WorkData.W5",
          "identity": "workdata.w5",
          "scope": "Global",
          "role": "read",
          "role_basis": "비교 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1875,
          "block": "burner control",
          "title": "dryout warm first ramp",
          "file": "sources/decoded-original/0190-FlgNet.xml",
          "wire": "1652",
          "oref": "1601",
          "part": "1526",
          "gate": "Eq",
          "pin": "in1",
          "name": "WorkData.W5",
          "identity": "workdata.w5",
          "scope": "Global",
          "role": "read",
          "role_basis": "비교 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1875,
          "block": "burner control",
          "title": "dryout warm first ramp",
          "file": "sources/decoded-original/0190-FlgNet.xml",
          "wire": "1658",
          "oref": "1605",
          "part": "1534",
          "gate": "Eq",
          "pin": "in1",
          "name": "WorkData.W5",
          "identity": "workdata.w5",
          "scope": "Global",
          "role": "read",
          "role_basis": "비교 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1875,
          "block": "burner control",
          "title": "dryout warm first ramp",
          "file": "sources/decoded-original/0190-FlgNet.xml",
          "wire": "1664",
          "oref": "1609",
          "part": "1542",
          "gate": "Eq",
          "pin": "in1",
          "name": "WorkData.W5",
          "identity": "workdata.w5",
          "scope": "Global",
          "role": "read",
          "role_basis": "비교 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1875,
          "block": "burner control",
          "title": "dryout warm first ramp",
          "file": "sources/decoded-original/0190-FlgNet.xml",
          "wire": "1670",
          "oref": "1613",
          "part": "1550",
          "gate": "Eq",
          "pin": "in1",
          "name": "WorkData.W5",
          "identity": "workdata.w5",
          "scope": "Global",
          "role": "read",
          "role_basis": "비교 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1875,
          "block": "burner control",
          "title": "dryout warm first ramp",
          "file": "sources/decoded-original/0190-FlgNet.xml",
          "wire": "1676",
          "oref": "1617",
          "part": "1558",
          "gate": "Eq",
          "pin": "in1",
          "name": "WorkData.W5",
          "identity": "workdata.w5",
          "scope": "Global",
          "role": "read",
          "role_basis": "비교 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1875,
          "block": "burner control",
          "title": "dryout warm first ramp",
          "file": "sources/decoded-original/0190-FlgNet.xml",
          "wire": "1682",
          "oref": "1621",
          "part": "1566",
          "gate": "Eq",
          "pin": "in1",
          "name": "WorkData.W5",
          "identity": "workdata.w5",
          "scope": "Global",
          "role": "read",
          "role_basis": "비교 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1875,
          "block": "burner control",
          "title": "dryout warm first ramp",
          "file": "sources/decoded-original/0190-FlgNet.xml",
          "wire": "1688",
          "oref": "1625",
          "part": "1574",
          "gate": "Eq",
          "pin": "in1",
          "name": "WorkData.W5",
          "identity": "workdata.w5",
          "scope": "Global",
          "role": "read",
          "role_basis": "비교 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1875,
          "block": "burner control",
          "title": "dryout warm first ramp",
          "file": "sources/decoded-original/0190-FlgNet.xml",
          "wire": "1694",
          "oref": "1629",
          "part": "1582",
          "gate": "Eq",
          "pin": "in1",
          "name": "WorkData.W5",
          "identity": "workdata.w5",
          "scope": "Global",
          "role": "read",
          "role_basis": "비교 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1876,
          "block": "burner control",
          "title": "dryout warm second ramp",
          "file": "sources/decoded-original/0191-FlgNet.xml",
          "wire": "1622",
          "oref": "1605",
          "part": "1574",
          "gate": "Eq",
          "pin": "in1",
          "name": "WorkData.W5",
          "identity": "workdata.w5",
          "scope": "Global",
          "role": "read",
          "role_basis": "비교 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1876,
          "block": "burner control",
          "title": "dryout warm second ramp",
          "file": "sources/decoded-original/0191-FlgNet.xml",
          "wire": "1628",
          "oref": "1609",
          "part": "1582",
          "gate": "Eq",
          "pin": "in1",
          "name": "WorkData.W5",
          "identity": "workdata.w5",
          "scope": "Global",
          "role": "read",
          "role_basis": "비교 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1876,
          "block": "burner control",
          "title": "dryout warm second ramp",
          "file": "sources/decoded-original/0191-FlgNet.xml",
          "wire": "1634",
          "oref": "1613",
          "part": "1590",
          "gate": "Eq",
          "pin": "in1",
          "name": "WorkData.W5",
          "identity": "workdata.w5",
          "scope": "Global",
          "role": "read",
          "role_basis": "비교 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1876,
          "block": "burner control",
          "title": "dryout warm second ramp",
          "file": "sources/decoded-original/0191-FlgNet.xml",
          "wire": "1640",
          "oref": "1617",
          "part": "1598",
          "gate": "Eq",
          "pin": "in1",
          "name": "WorkData.W5",
          "identity": "workdata.w5",
          "scope": "Global",
          "role": "read",
          "role_basis": "비교 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1877,
          "block": "burner control",
          "title": "dryout warm third ramp",
          "file": "sources/decoded-original/0192-FlgNet.xml",
          "wire": "1752",
          "oref": "1727",
          "part": "1680",
          "gate": "Eq",
          "pin": "in1",
          "name": "WorkData.W5",
          "identity": "workdata.w5",
          "scope": "Global",
          "role": "read",
          "role_basis": "비교 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1877,
          "block": "burner control",
          "title": "dryout warm third ramp",
          "file": "sources/decoded-original/0192-FlgNet.xml",
          "wire": "1758",
          "oref": "1731",
          "part": "1688",
          "gate": "Eq",
          "pin": "in1",
          "name": "WorkData.W5",
          "identity": "workdata.w5",
          "scope": "Global",
          "role": "read",
          "role_basis": "비교 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1877,
          "block": "burner control",
          "title": "dryout warm third ramp",
          "file": "sources/decoded-original/0192-FlgNet.xml",
          "wire": "1764",
          "oref": "1735",
          "part": "1696",
          "gate": "Eq",
          "pin": "in1",
          "name": "WorkData.W5",
          "identity": "workdata.w5",
          "scope": "Global",
          "role": "read",
          "role_basis": "비교 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1877,
          "block": "burner control",
          "title": "dryout warm third ramp",
          "file": "sources/decoded-original/0192-FlgNet.xml",
          "wire": "1770",
          "oref": "1739",
          "part": "1704",
          "gate": "Eq",
          "pin": "in1",
          "name": "WorkData.W5",
          "identity": "workdata.w5",
          "scope": "Global",
          "role": "read",
          "role_basis": "비교 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1877,
          "block": "burner control",
          "title": "dryout warm third ramp",
          "file": "sources/decoded-original/0192-FlgNet.xml",
          "wire": "1776",
          "oref": "1743",
          "part": "1712",
          "gate": "Eq",
          "pin": "in1",
          "name": "WorkData.W5",
          "identity": "workdata.w5",
          "scope": "Global",
          "role": "read",
          "role_basis": "비교 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1877,
          "block": "burner control",
          "title": "dryout warm third ramp",
          "file": "sources/decoded-original/0192-FlgNet.xml",
          "wire": "1782",
          "oref": "1747",
          "part": "1720",
          "gate": "Eq",
          "pin": "in1",
          "name": "WorkData.W5",
          "identity": "workdata.w5",
          "scope": "Global",
          "role": "read",
          "role_basis": "비교 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        }
      ],
      "other_scope_usages": [],
      "symbols": []
    },
    {
      "name": "Open MV03 for washing",
      "scope": "Global",
      "usages": [
        {
          "network": 1706,
          "block": "valve control loop",
          "title": "mv03 controlled by psh03",
          "file": "sources/decoded-original/0345-FlgNet.xml",
          "wire": "466",
          "oref": "426",
          "part": "521",
          "gate": "Contact",
          "pin": "operand",
          "name": "Open MV03 for washing",
          "identity": "open mv03 for washing",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0617-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1706,
          "block": "valve control loop",
          "title": "mv03 controlled by psh03",
          "file": "sources/decoded-original/0345-FlgNet.xml",
          "wire": "483",
          "oref": "436",
          "part": "539",
          "gate": "Contact",
          "pin": "operand",
          "name": "Open MV03 for washing",
          "identity": "open mv03 for washing",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0617-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1480",
          "oref": "1370",
          "part": "1127",
          "gate": "RCoil",
          "pin": "operand",
          "name": "Open MV03 for washing",
          "identity": "open mv03 for washing",
          "scope": "Global",
          "role": "write",
          "role_basis": "코일 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1509",
          "oref": "1390",
          "part": "1176",
          "gate": "SCoil",
          "pin": "operand",
          "name": "Open MV03 for washing",
          "identity": "open mv03 for washing",
          "scope": "Global",
          "role": "write",
          "role_basis": "코일 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1548",
          "oref": "1418",
          "part": "1237",
          "gate": "RCoil",
          "pin": "operand",
          "name": "Open MV03 for washing",
          "identity": "open mv03 for washing",
          "scope": "Global",
          "role": "write",
          "role_basis": "코일 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1591",
          "oref": "1447",
          "part": "1303",
          "gate": "RCoil",
          "pin": "operand",
          "name": "Open MV03 for washing",
          "identity": "open mv03 for washing",
          "scope": "Global",
          "role": "write",
          "role_basis": "코일 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 15,
          "block": "cyc_int5 ogni 100ms",
          "title": "control pc02 moduling mv03 - not used",
          "file": "sources/decoded-original/0479-FlgNet.xml",
          "wire": "549",
          "oref": "531",
          "part": "587",
          "gate": "Contact",
          "pin": "operand",
          "name": "Open MV03 for washing",
          "identity": "open mv03 for washing",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0670-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        }
      ],
      "other_scope_usages": [],
      "symbols": [
        {
          "원본 심볼": "open mv03 for washing",
          "백업 주소": "%m48.1",
          "자료형": "bool",
          "설명": "",
          "색인 세그먼트": "_7ev",
          "문서 ID": "1359"
        }
      ]
    },
    {
      "name": "Close MV03 for Burner Startup",
      "scope": "Global",
      "usages": [
        {
          "network": 1706,
          "block": "valve control loop",
          "title": "mv03 controlled by psh03",
          "file": "sources/decoded-original/0345-FlgNet.xml",
          "wire": "49",
          "oref": "50",
          "part": "46",
          "gate": "RCoil",
          "pin": "operand",
          "name": "Close MV03 for Burner Startup",
          "identity": "close mv03 for burner startup",
          "scope": "Global",
          "role": "write",
          "role_basis": "코일 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0617-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1706,
          "block": "valve control loop",
          "title": "mv03 controlled by psh03",
          "file": "sources/decoded-original/0345-FlgNet.xml",
          "wire": "35",
          "oref": "37",
          "part": "36",
          "gate": "Contact",
          "pin": "operand",
          "name": "Close MV03 for Burner Startup",
          "identity": "close mv03 for burner startup",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0617-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "25",
          "oref": "26",
          "part": "1669",
          "gate": "SCoil",
          "pin": "operand",
          "name": "Close MV03 for Burner Startup",
          "identity": "close mv03 for burner startup",
          "scope": "Global",
          "role": "write",
          "role_basis": "코일 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1592",
          "oref": "1448",
          "part": "1306",
          "gate": "SCoil",
          "pin": "operand",
          "name": "Close MV03 for Burner Startup",
          "identity": "close mv03 for burner startup",
          "scope": "Global",
          "role": "write",
          "role_basis": "코일 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        }
      ],
      "other_scope_usages": [],
      "symbols": [
        {
          "원본 심볼": "close mv03 for burner startup",
          "백업 주소": "%m180.5",
          "자료형": "bool",
          "설명": "",
          "색인 세그먼트": "_7ev",
          "문서 ID": "1096"
        }
      ]
    },
    {
      "name": "Start High Flame",
      "scope": "Global",
      "usages": [
        {
          "network": 1862,
          "block": "burner control",
          "title": "a 56.6 start high flameburner",
          "file": "sources/decoded-original/0178-FlgNet.xml",
          "wire": "513",
          "oref": "479",
          "part": "422",
          "gate": "RCoil",
          "pin": "operand",
          "name": "Start High Flame",
          "identity": "start high flame",
          "scope": "Global",
          "role": "write",
          "role_basis": "코일 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1862,
          "block": "burner control",
          "title": "a 56.6 start high flameburner",
          "file": "sources/decoded-original/0178-FlgNet.xml",
          "wire": "515",
          "oref": "481",
          "part": "555",
          "gate": "Contact",
          "pin": "operand",
          "name": "Start High Flame",
          "identity": "start high flame",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1862,
          "block": "burner control",
          "title": "a 56.6 start high flameburner",
          "file": "sources/decoded-original/0178-FlgNet.xml",
          "wire": "533",
          "oref": "494",
          "part": "453",
          "gate": "RCoil",
          "pin": "operand",
          "name": "Start High Flame",
          "identity": "start high flame",
          "scope": "Global",
          "role": "write",
          "role_basis": "코일 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1862,
          "block": "burner control",
          "title": "a 56.6 start high flameburner",
          "file": "sources/decoded-original/0178-FlgNet.xml",
          "wire": "535",
          "oref": "495",
          "part": "569",
          "gate": "Contact",
          "pin": "operand",
          "name": "Start High Flame",
          "identity": "start high flame",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1862,
          "block": "burner control",
          "title": "a 56.6 start high flameburner",
          "file": "sources/decoded-original/0178-FlgNet.xml",
          "wire": "545",
          "oref": "503",
          "part": "470",
          "gate": "SCoil",
          "pin": "operand",
          "name": "Start High Flame",
          "identity": "start high flame",
          "scope": "Global",
          "role": "write",
          "role_basis": "코일 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1863,
          "block": "burner control",
          "title": "enable relay forceed spark",
          "file": "sources/decoded-original/0179-FlgNet.xml",
          "wire": "502",
          "oref": "488",
          "part": "525",
          "gate": "Contact",
          "pin": "operand",
          "name": "Start High Flame",
          "identity": "start high flame",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1863,
          "block": "burner control",
          "title": "enable relay forceed spark",
          "file": "sources/decoded-original/0179-FlgNet.xml",
          "wire": "505",
          "oref": "490",
          "part": "527",
          "gate": "Contact",
          "pin": "operand",
          "name": "Start High Flame",
          "identity": "start high flame",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        }
      ],
      "other_scope_usages": [],
      "symbols": [
        {
          "원본 심볼": "start high flame",
          "백업 주소": "%q7.0",
          "자료형": "bool",
          "설명": "a 56.6 start high flameburner",
          "색인 세그먼트": "_7ev",
          "문서 ID": "1094"
        }
      ]
    },
    {
      "name": "Foced Spark",
      "scope": "Global",
      "usages": [
        {
          "network": 1863,
          "block": "burner control",
          "title": "enable relay forceed spark",
          "file": "sources/decoded-original/0179-FlgNet.xml",
          "wire": "511",
          "oref": "495",
          "part": "477",
          "gate": "Coil",
          "pin": "operand",
          "name": "Foced Spark",
          "identity": "foced spark",
          "scope": "Global",
          "role": "write",
          "role_basis": "코일 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        }
      ],
      "other_scope_usages": [],
      "symbols": [
        {
          "원본 심볼": "foced spark",
          "백업 주소": "%q7.1",
          "자료형": "bool",
          "설명": "a 56.7 enable spark for3 sec. during",
          "색인 세그먼트": "_7ev",
          "문서 ID": "1095"
        }
      ]
    },
    {
      "name": "Main flame ON",
      "scope": "Global",
      "usages": [
        {
          "network": 1863,
          "block": "burner control",
          "title": "enable relay forceed spark",
          "file": "sources/decoded-original/0179-FlgNet.xml",
          "wire": "504",
          "oref": "489",
          "part": "464",
          "gate": "SCoil",
          "pin": "operand",
          "name": "Main flame ON",
          "identity": "main flame on",
          "scope": "Global",
          "role": "write",
          "role_basis": "코일 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1863,
          "block": "burner control",
          "title": "enable relay forceed spark",
          "file": "sources/decoded-original/0179-FlgNet.xml",
          "wire": "506",
          "oref": "491",
          "part": "529",
          "gate": "Contact",
          "pin": "operand",
          "name": "Main flame ON",
          "identity": "main flame on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1863,
          "block": "burner control",
          "title": "enable relay forceed spark",
          "file": "sources/decoded-original/0179-FlgNet.xml",
          "wire": "514",
          "oref": "497",
          "part": "481",
          "gate": "RCoil",
          "pin": "operand",
          "name": "Main flame ON",
          "identity": "main flame on",
          "scope": "Global",
          "role": "write",
          "role_basis": "코일 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1863,
          "block": "burner control",
          "title": "enable relay forceed spark",
          "file": "sources/decoded-original/0179-FlgNet.xml",
          "wire": "519",
          "oref": "499",
          "part": "485",
          "gate": "RCoil",
          "pin": "operand",
          "name": "Main flame ON",
          "identity": "main flame on",
          "scope": "Global",
          "role": "write",
          "role_basis": "코일 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        }
      ],
      "other_scope_usages": [],
      "symbols": [
        {
          "원본 심볼": "main flame on",
          "백업 주소": "%m25.0",
          "자료형": "bool",
          "설명": "",
          "색인 세그먼트": "_7ev",
          "문서 ID": "468"
        }
      ]
    },
    {
      "name": "Data.Burner_Panel_SetPoint",
      "scope": "Global",
      "usages": [
        {
          "network": 1092,
          "block": "simulation",
          "title": "",
          "file": "sources/decoded-original/0412-FlgNet.xml",
          "wire": "85",
          "oref": "55",
          "part": "41",
          "gate": "Div",
          "pin": "in1",
          "name": "Data.Burner_Panel_SetPoint",
          "identity": "data.burner_panel_setpoint",
          "scope": "Global",
          "role": "read",
          "role_basis": "연산 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0635-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": true
        },
        {
          "network": 1724,
          "block": "cyc_int2 ogni 1s",
          "title": "delayed burner flow rate variation",
          "file": "sources/decoded-original/0417-FlgNet.xml",
          "wire": "258",
          "oref": "247",
          "part": "230",
          "gate": "Gt",
          "pin": "in1",
          "name": "Data.Burner_Panel_SetPoint",
          "identity": "data.burner_panel_setpoint",
          "scope": "Global",
          "role": "read",
          "role_basis": "비교 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0650-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1724,
          "block": "cyc_int2 ogni 1s",
          "title": "delayed burner flow rate variation",
          "file": "sources/decoded-original/0417-FlgNet.xml",
          "wire": "265",
          "oref": "252",
          "part": "239",
          "gate": "Lt",
          "pin": "in1",
          "name": "Data.Burner_Panel_SetPoint",
          "identity": "data.burner_panel_setpoint",
          "scope": "Global",
          "role": "read",
          "role_basis": "비교 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0650-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1862,
          "block": "burner control",
          "title": "a 56.6 start high flameburner",
          "file": "sources/decoded-original/0178-FlgNet.xml",
          "wire": "525",
          "oref": "488",
          "part": "441",
          "gate": "Move",
          "pin": "out1",
          "name": "Data.Burner_Panel_SetPoint",
          "identity": "data.burner_panel_setpoint",
          "scope": "Global",
          "role": "write",
          "role_basis": "Move out",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1508",
          "oref": "1389",
          "part": "1171",
          "gate": "Move",
          "pin": "out1",
          "name": "Data.Burner_Panel_SetPoint",
          "identity": "data.burner_panel_setpoint",
          "scope": "Global",
          "role": "write",
          "role_basis": "Move out",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1547",
          "oref": "1417",
          "part": "1232",
          "gate": "Move",
          "pin": "out1",
          "name": "Data.Burner_Panel_SetPoint",
          "identity": "data.burner_panel_setpoint",
          "scope": "Global",
          "role": "write",
          "role_basis": "Move out",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1870,
          "block": "burner control",
          "title": "burner servomotor control fb41 pid mode",
          "file": "sources/decoded-original/0186-FlgNet.xml",
          "wire": "1216",
          "oref": "1198",
          "part": "1181",
          "gate": "Move",
          "pin": "out1",
          "name": "Data.Burner_Panel_SetPoint",
          "identity": "data.burner_panel_setpoint",
          "scope": "Global",
          "role": "write",
          "role_basis": "Move out",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1871,
          "block": "burner control",
          "title": "if on auto send pid result to the module",
          "file": "sources/decoded-original/0187-FlgNet.xml",
          "wire": "1187",
          "oref": "1183",
          "part": "1176",
          "gate": "Add",
          "pin": "out",
          "name": "Data.Burner_Panel_SetPoint",
          "identity": "data.burner_panel_setpoint",
          "scope": "Global",
          "role": "write",
          "role_basis": "연산 출력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1872,
          "block": "burner control",
          "title": "burner air range limits",
          "file": "sources/decoded-original/0188-FlgNet.xml",
          "wire": "1320",
          "oref": "1299",
          "part": "1262",
          "gate": "Gt",
          "pin": "in1",
          "name": "Data.Burner_Panel_SetPoint",
          "identity": "data.burner_panel_setpoint",
          "scope": "Global",
          "role": "read",
          "role_basis": "비교 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1872,
          "block": "burner control",
          "title": "burner air range limits",
          "file": "sources/decoded-original/0188-FlgNet.xml",
          "wire": "1325",
          "oref": "1302",
          "part": "1265",
          "gate": "Move",
          "pin": "out1",
          "name": "Data.Burner_Panel_SetPoint",
          "identity": "data.burner_panel_setpoint",
          "scope": "Global",
          "role": "write",
          "role_basis": "Move out",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1872,
          "block": "burner control",
          "title": "burner air range limits",
          "file": "sources/decoded-original/0188-FlgNet.xml",
          "wire": "1326",
          "oref": "1303",
          "part": "1270",
          "gate": "Gt",
          "pin": "in1",
          "name": "Data.Burner_Panel_SetPoint",
          "identity": "data.burner_panel_setpoint",
          "scope": "Global",
          "role": "read",
          "role_basis": "비교 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1872,
          "block": "burner control",
          "title": "burner air range limits",
          "file": "sources/decoded-original/0188-FlgNet.xml",
          "wire": "1331",
          "oref": "1306",
          "part": "1273",
          "gate": "Move",
          "pin": "out1",
          "name": "Data.Burner_Panel_SetPoint",
          "identity": "data.burner_panel_setpoint",
          "scope": "Global",
          "role": "write",
          "role_basis": "Move out",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1872,
          "block": "burner control",
          "title": "burner air range limits",
          "file": "sources/decoded-original/0188-FlgNet.xml",
          "wire": "1333",
          "oref": "1308",
          "part": "1279",
          "gate": "Lt",
          "pin": "in1",
          "name": "Data.Burner_Panel_SetPoint",
          "identity": "data.burner_panel_setpoint",
          "scope": "Global",
          "role": "read",
          "role_basis": "비교 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1872,
          "block": "burner control",
          "title": "burner air range limits",
          "file": "sources/decoded-original/0188-FlgNet.xml",
          "wire": "1338",
          "oref": "1311",
          "part": "1282",
          "gate": "Move",
          "pin": "out1",
          "name": "Data.Burner_Panel_SetPoint",
          "identity": "data.burner_panel_setpoint",
          "scope": "Global",
          "role": "write",
          "role_basis": "Move out",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1872,
          "block": "burner control",
          "title": "burner air range limits",
          "file": "sources/decoded-original/0188-FlgNet.xml",
          "wire": "1340",
          "oref": "1313",
          "part": "1289",
          "gate": "Le",
          "pin": "in1",
          "name": "Data.Burner_Panel_SetPoint",
          "identity": "data.burner_panel_setpoint",
          "scope": "Global",
          "role": "read",
          "role_basis": "비교 입력 핀",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1872,
          "block": "burner control",
          "title": "burner air range limits",
          "file": "sources/decoded-original/0188-FlgNet.xml",
          "wire": "1348",
          "oref": "1317",
          "part": "1294",
          "gate": "Move",
          "pin": "out1",
          "name": "Data.Burner_Panel_SetPoint",
          "identity": "data.burner_panel_setpoint",
          "scope": "Global",
          "role": "write",
          "role_basis": "Move out",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1873,
          "block": "burner control",
          "title": "simulation",
          "file": "sources/decoded-original/0008-FlgNet.xml",
          "wire": "1276",
          "oref": "1273",
          "part": "1268",
          "gate": "Move",
          "pin": "out1",
          "name": "Data.Burner_Panel_SetPoint",
          "identity": "data.burner_panel_setpoint",
          "scope": "Global",
          "role": "write",
          "role_basis": "Move out",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        }
      ],
      "other_scope_usages": [],
      "symbols": []
    },
    {
      "name": "Flag AutoBurner",
      "scope": "Global",
      "usages": [
        {
          "network": 1870,
          "block": "burner control",
          "title": "burner servomotor control fb41 pid mode",
          "file": "sources/decoded-original/0186-FlgNet.xml",
          "wire": "1207",
          "oref": "1191",
          "part": "1172",
          "gate": "Coil",
          "pin": "operand",
          "name": "Flag AutoBurner",
          "identity": "flag autoburner",
          "scope": "Global",
          "role": "write",
          "role_basis": "코일 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1871,
          "block": "burner control",
          "title": "if on auto send pid result to the module",
          "file": "sources/decoded-original/0187-FlgNet.xml",
          "wire": "1184",
          "oref": "1180",
          "part": "1188",
          "gate": "Contact",
          "pin": "operand",
          "name": "Flag AutoBurner",
          "identity": "flag autoburner",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        }
      ],
      "other_scope_usages": [],
      "symbols": [
        {
          "원본 심볼": "flag autoburner",
          "백업 주소": "%m15.0",
          "자료형": "bool",
          "설명": "",
          "색인 세그먼트": "_7ev",
          "문서 ID": "1231"
        }
      ]
    },
    {
      "name": "Flag.AUTO_BURNER",
      "scope": "Global",
      "usages": [
        {
          "network": 1843,
          "block": "auto start motors",
          "title": "preheating",
          "file": "sources/decoded-original/0164-FlgNet.xml",
          "wire": "777",
          "oref": "664",
          "part": "581",
          "gate": "SCoil",
          "pin": "operand",
          "name": "Flag.AUTO_BURNER",
          "identity": "flag.auto_burner",
          "scope": "Global",
          "role": "write",
          "role_basis": "코일 operand",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0577-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1844,
          "block": "auto start motors",
          "title": "production",
          "file": "sources/decoded-original/0165-FlgNet.xml",
          "wire": "1137",
          "oref": "1013",
          "part": "925",
          "gate": "SCoil",
          "pin": "operand",
          "name": "Flag.AUTO_BURNER",
          "identity": "flag.auto_burner",
          "scope": "Global",
          "role": "write",
          "role_basis": "코일 operand",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": "Write",
              "file": "sources/decoded-original/0577-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1860,
          "block": "burner control",
          "title": "counter burner off during preheating or production",
          "file": "sources/decoded-original/0193-FlgNet.xml",
          "wire": "63",
          "oref": "41",
          "part": "25",
          "gate": "Contact",
          "pin": "operand",
          "name": "Flag.AUTO_BURNER",
          "identity": "flag.auto_burner",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1870,
          "block": "burner control",
          "title": "burner servomotor control fb41 pid mode",
          "file": "sources/decoded-original/0186-FlgNet.xml",
          "wire": "1200",
          "oref": "1185",
          "part": "1220",
          "gate": "Contact",
          "pin": "operand",
          "name": "Flag.AUTO_BURNER",
          "identity": "flag.auto_burner",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "GlobalAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0585-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        }
      ],
      "other_scope_usages": [],
      "symbols": []
    },
    {
      "name": "ON",
      "scope": "Global",
      "usages": [
        {
          "network": 402,
          "block": "startup only",
          "title": "reset all flag start motors",
          "file": "sources/decoded-original/0147-FlgNet.xml",
          "wire": "184",
          "oref": "167",
          "part": "208",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0047-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 404,
          "block": "startup only",
          "title": "plants defaults",
          "file": "sources/decoded-original/0149-FlgNet.xml",
          "wire": "324",
          "oref": "314",
          "part": "337",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0047-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 404,
          "block": "startup only",
          "title": "plants defaults",
          "file": "sources/decoded-original/0149-FlgNet.xml",
          "wire": "326",
          "oref": "316",
          "part": "339",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0047-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 404,
          "block": "startup only",
          "title": "plants defaults",
          "file": "sources/decoded-original/0149-FlgNet.xml",
          "wire": "330",
          "oref": "319",
          "part": "341",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0047-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 405,
          "block": "startup only",
          "title": "default",
          "file": "sources/decoded-original/0150-FlgNet.xml",
          "wire": "319",
          "oref": "313",
          "part": "326",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0047-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 410,
          "block": "motor/alarm client",
          "title": "apron conveyor fault (cl01)",
          "file": "sources/decoded-original/0220-FlgNet.xml",
          "wire": "58",
          "oref": "52",
          "part": "67",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0599-IdentXmlPart.xml"
            },
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 411,
          "block": "motor/alarm client",
          "title": "client motor 2 allarm",
          "file": "sources/decoded-original/0221-FlgNet.xml",
          "wire": "76",
          "oref": "70",
          "part": "85",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0599-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 412,
          "block": "motor/alarm client",
          "title": "client motor 3 allarm",
          "file": "sources/decoded-original/0222-FlgNet.xml",
          "wire": "94",
          "oref": "88",
          "part": "103",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0599-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 413,
          "block": "motor/alarm client",
          "title": "client motor 4 allarm",
          "file": "sources/decoded-original/0223-FlgNet.xml",
          "wire": "112",
          "oref": "106",
          "part": "121",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0599-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 414,
          "block": "motor/alarm client",
          "title": "client motor 5 allarm",
          "file": "sources/decoded-original/0224-FlgNet.xml",
          "wire": "130",
          "oref": "124",
          "part": "139",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0599-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 415,
          "block": "motor/alarm client",
          "title": "client motor 6 allarm",
          "file": "sources/decoded-original/0225-FlgNet.xml",
          "wire": "148",
          "oref": "142",
          "part": "157",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0599-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 416,
          "block": "motor/alarm client",
          "title": "client motor 7 allarm",
          "file": "sources/decoded-original/0226-FlgNet.xml",
          "wire": "166",
          "oref": "160",
          "part": "175",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0599-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 417,
          "block": "motor/alarm client",
          "title": "client motor 8 allarm",
          "file": "sources/decoded-original/0227-FlgNet.xml",
          "wire": "184",
          "oref": "178",
          "part": "193",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0599-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 418,
          "block": "motor/alarm client",
          "title": "client motor 9 allarm",
          "file": "sources/decoded-original/0228-FlgNet.xml",
          "wire": "202",
          "oref": "196",
          "part": "211",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0599-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 419,
          "block": "motor/alarm client",
          "title": "client motor 10 allarm",
          "file": "sources/decoded-original/0229-FlgNet.xml",
          "wire": "220",
          "oref": "214",
          "part": "229",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0599-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 420,
          "block": "motor/alarm client",
          "title": "client motor 13 allarm",
          "file": "sources/decoded-original/0230-FlgNet.xml",
          "wire": "274",
          "oref": "268",
          "part": "283",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0599-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 421,
          "block": "motor/alarm client",
          "title": "client motor 14 allarm",
          "file": "sources/decoded-original/0231-FlgNet.xml",
          "wire": "292",
          "oref": "286",
          "part": "301",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0599-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 422,
          "block": "motor/alarm client",
          "title": "client motor 15 allarm",
          "file": "sources/decoded-original/0232-FlgNet.xml",
          "wire": "310",
          "oref": "304",
          "part": "319",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0599-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 423,
          "block": "motor/alarm client",
          "title": "client motor 16 allarm",
          "file": "sources/decoded-original/0233-FlgNet.xml",
          "wire": "328",
          "oref": "322",
          "part": "337",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0599-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 424,
          "block": "motor/alarm client",
          "title": "client motor 17 allarm",
          "file": "sources/decoded-original/0234-FlgNet.xml",
          "wire": "346",
          "oref": "340",
          "part": "355",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0599-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 425,
          "block": "motor/alarm client",
          "title": "client motor 18 allarm bwf02---------------",
          "file": "sources/decoded-original/0235-FlgNet.xml",
          "wire": "364",
          "oref": "358",
          "part": "373",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0599-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 426,
          "block": "motor/alarm client",
          "title": "primary shradder fault (cl19)",
          "file": "sources/decoded-original/0236-FlgNet.xml",
          "wire": "382",
          "oref": "376",
          "part": "391",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0599-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 434,
          "block": "i/o_flt1",
          "title": "",
          "file": "sources/decoded-original/0000-FlgNet.xml",
          "wire": "31",
          "oref": "29",
          "part": "33",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0043-IdentXmlPart.xml"
            },
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0044-IdentXmlPart.xml"
            },
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0045-IdentXmlPart.xml"
            },
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0046-IdentXmlPart.xml"
            },
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0049-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 439,
          "block": "mod_err",
          "title": "",
          "file": "sources/decoded-original/0001-FlgNet.xml",
          "wire": "31",
          "oref": "29",
          "part": "33",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0043-IdentXmlPart.xml"
            },
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0044-IdentXmlPart.xml"
            },
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0045-IdentXmlPart.xml"
            },
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0046-IdentXmlPart.xml"
            },
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0049-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 444,
          "block": "prog_err",
          "title": "",
          "file": "sources/decoded-original/0002-FlgNet.xml",
          "wire": "31",
          "oref": "29",
          "part": "33",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0043-IdentXmlPart.xml"
            },
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0044-IdentXmlPart.xml"
            },
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0045-IdentXmlPart.xml"
            },
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0046-IdentXmlPart.xml"
            },
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0049-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 449,
          "block": "tod_int0",
          "title": "",
          "file": "sources/decoded-original/0004-FlgNet.xml",
          "wire": "31",
          "oref": "29",
          "part": "33",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0043-IdentXmlPart.xml"
            },
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0044-IdentXmlPart.xml"
            },
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0045-IdentXmlPart.xml"
            },
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0046-IdentXmlPart.xml"
            },
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0049-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 765,
          "block": "rack_flt",
          "title": "",
          "file": "sources/decoded-original/0003-FlgNet.xml",
          "wire": "31",
          "oref": "29",
          "part": "33",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0043-IdentXmlPart.xml"
            },
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0044-IdentXmlPart.xml"
            },
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0045-IdentXmlPart.xml"
            },
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0046-IdentXmlPart.xml"
            },
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0049-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 934,
          "block": "allarm manager",
          "title": "send report every 10 minutes",
          "file": "sources/decoded-original/0156-FlgNet.xml",
          "wire": "295",
          "oref": "288",
          "part": "305",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0567-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 935,
          "block": "allarm manager",
          "title": "clear values of report at the end of the recording",
          "file": "sources/decoded-original/0157-FlgNet.xml",
          "wire": "326",
          "oref": "319",
          "part": "335",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0567-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1055,
          "block": "time work motor",
          "title": "reset working hours after recording the data in the db",
          "file": "sources/decoded-original/0341-FlgNet.xml",
          "wire": "3133",
          "oref": "3124",
          "part": "3147",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0613-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1080,
          "block": "simulation",
          "title": "",
          "file": "sources/decoded-original/0415-FlgNet.xml",
          "wire": "22",
          "oref": "24",
          "part": "23",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0636-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": true
        },
        {
          "network": 1226,
          "block": "allarms 2",
          "title": "mv-01 motorized valve fault",
          "file": "sources/decoded-original/0159-FlgNet.xml",
          "wire": "425",
          "oref": "363",
          "part": "513",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0570-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1226,
          "block": "allarms 2",
          "title": "mv-01 motorized valve fault",
          "file": "sources/decoded-original/0159-FlgNet.xml",
          "wire": "426",
          "oref": "364",
          "part": "515",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0570-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1226,
          "block": "allarms 2",
          "title": "mv-01 motorized valve fault",
          "file": "sources/decoded-original/0159-FlgNet.xml",
          "wire": "437",
          "oref": "372",
          "part": "525",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0570-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1226,
          "block": "allarms 2",
          "title": "mv-01 motorized valve fault",
          "file": "sources/decoded-original/0159-FlgNet.xml",
          "wire": "448",
          "oref": "380",
          "part": "535",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0570-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1226,
          "block": "allarms 2",
          "title": "mv-01 motorized valve fault",
          "file": "sources/decoded-original/0159-FlgNet.xml",
          "wire": "470",
          "oref": "396",
          "part": "555",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0570-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1226,
          "block": "allarms 2",
          "title": "mv-01 motorized valve fault",
          "file": "sources/decoded-original/0159-FlgNet.xml",
          "wire": "481",
          "oref": "404",
          "part": "565",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0570-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1227,
          "block": "allarms 2",
          "title": "psl-04 low air pressure",
          "file": "sources/decoded-original/0160-FlgNet.xml",
          "wire": "276",
          "oref": "269",
          "part": "286",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0570-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1228,
          "block": "allarms 2",
          "title": "ld-01 low lime level",
          "file": "sources/decoded-original/0161-FlgNet.xml",
          "wire": "296",
          "oref": "289",
          "part": "306",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0570-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1619,
          "block": "main",
          "title": "analog conversion and allarms",
          "file": "sources/decoded-original/0031-FlgNet.xml",
          "wire": "280",
          "oref": "271",
          "part": "282",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0692-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1620,
          "block": "main",
          "title": "motors valve and burner",
          "file": "sources/decoded-original/0549-FlgNet.xml",
          "wire": "348",
          "oref": "335",
          "part": "350",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0692-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1621,
          "block": "main",
          "title": "motorized valve",
          "file": "sources/decoded-original/0032-FlgNet.xml",
          "wire": "350",
          "oref": "345",
          "part": "352",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0692-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1622,
          "block": "main",
          "title": "allarm manager and siren",
          "file": "sources/decoded-original/0033-FlgNet.xml",
          "wire": "351",
          "oref": "349",
          "part": "352",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0692-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1624,
          "block": "main",
          "title": "trasfering bit of maintenance",
          "file": "sources/decoded-original/0550-FlgNet.xml",
          "wire": "413",
          "oref": "408",
          "part": "419",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0692-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1626,
          "block": "main",
          "title": "maintenance period limits",
          "file": "sources/decoded-original/0551-FlgNet.xml",
          "wire": "446",
          "oref": "442",
          "part": "451",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0692-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1679,
          "block": "analog output conversion",
          "title": "plant limits",
          "file": "sources/decoded-original/0460-FlgNet.xml",
          "wire": "88",
          "oref": "79",
          "part": "102",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0664-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1679,
          "block": "analog output conversion",
          "title": "plant limits",
          "file": "sources/decoded-original/0460-FlgNet.xml",
          "wire": "120",
          "oref": "110",
          "part": "105",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0664-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1679,
          "block": "analog output conversion",
          "title": "plant limits",
          "file": "sources/decoded-original/0460-FlgNet.xml",
          "wire": "187",
          "oref": "173",
          "part": "167",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0664-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1680,
          "block": "analog output conversion",
          "title": "bwf01 client feeder",
          "file": "sources/decoded-original/0461-FlgNet.xml",
          "wire": "152",
          "oref": "139",
          "part": "171",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0664-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1681,
          "block": "analog output conversion",
          "title": "bwf01 speed calculation",
          "file": "sources/decoded-original/0462-FlgNet.xml",
          "wire": "261",
          "oref": "243",
          "part": "283",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0664-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1681,
          "block": "analog output conversion",
          "title": "bwf01 speed calculation",
          "file": "sources/decoded-original/0462-FlgNet.xml",
          "wire": "319",
          "oref": "317",
          "part": "316",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0664-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1682,
          "block": "analog output conversion",
          "title": "bwf02 client feeder",
          "file": "sources/decoded-original/0463-FlgNet.xml",
          "wire": "297",
          "oref": "284",
          "part": "316",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0664-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1683,
          "block": "analog output conversion",
          "title": "bwf02 speed calculation",
          "file": "sources/decoded-original/0464-FlgNet.xml",
          "wire": "406",
          "oref": "388",
          "part": "428",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0664-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1684,
          "block": "analog output conversion",
          "title": "rd-01 cylinder",
          "file": "sources/decoded-original/0465-FlgNet.xml",
          "wire": "438",
          "oref": "426",
          "part": "455",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0664-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1685,
          "block": "analog output conversion",
          "title": "fn-01 ventilator",
          "file": "sources/decoded-original/0466-FlgNet.xml",
          "wire": "489",
          "oref": "477",
          "part": "506",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0664-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1686,
          "block": "analog output conversion",
          "title": "br01 burner",
          "file": "sources/decoded-original/0467-FlgNet.xml",
          "wire": "561",
          "oref": "546",
          "part": "582",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0664-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1686,
          "block": "analog output conversion",
          "title": "br01 burner",
          "file": "sources/decoded-original/0467-FlgNet.xml",
          "wire": "577",
          "oref": "558",
          "part": "584",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0664-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1687,
          "block": "analog output conversion",
          "title": "br01 burner - gas",
          "file": "sources/decoded-original/0468-FlgNet.xml",
          "wire": "607",
          "oref": "594",
          "part": "626",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0664-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1687,
          "block": "analog output conversion",
          "title": "br01 burner - gas",
          "file": "sources/decoded-original/0468-FlgNet.xml",
          "wire": "620",
          "oref": "603",
          "part": "628",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0664-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1688,
          "block": "analog output conversion",
          "title": "fn02 ventilation of secondary air",
          "file": "sources/decoded-original/0469-FlgNet.xml",
          "wire": "656",
          "oref": "644",
          "part": "673",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0664-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1689,
          "block": "analog output conversion",
          "title": "module aspirator fn-04",
          "file": "sources/decoded-original/0470-FlgNet.xml",
          "wire": "860",
          "oref": "848",
          "part": "877",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0664-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1690,
          "block": "analog output conversion",
          "title": "salt system",
          "file": "sources/decoded-original/0471-FlgNet.xml",
          "wire": "878",
          "oref": "870",
          "part": "889",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0664-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1691,
          "block": "analog output conversion",
          "title": "send output to perifery",
          "file": "sources/decoded-original/0472-FlgNet.xml",
          "wire": "920",
          "oref": "912",
          "part": "930",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0664-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1692,
          "block": "analog output conversion",
          "title": "bc01",
          "file": "sources/decoded-original/0473-FlgNet.xml",
          "wire": "53",
          "oref": "40",
          "part": "34",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0664-IdentXmlPart.xml"
            },
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0686-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1693,
          "block": "analog output conversion",
          "title": "mc04",
          "file": "sources/decoded-original/0474-FlgNet.xml",
          "wire": "41",
          "oref": "28",
          "part": "22",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0664-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1702,
          "block": "valve control loop",
          "title": "mv01 controlled by tc03",
          "file": "sources/decoded-original/0342-FlgNet.xml",
          "wire": "184",
          "oref": "157",
          "part": "226",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0617-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1702,
          "block": "valve control loop",
          "title": "mv01 controlled by tc03",
          "file": "sources/decoded-original/0342-FlgNet.xml",
          "wire": "185",
          "oref": "158",
          "part": "228",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0617-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1702,
          "block": "valve control loop",
          "title": "mv01 controlled by tc03",
          "file": "sources/decoded-original/0342-FlgNet.xml",
          "wire": "218",
          "oref": "180",
          "part": "266",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0617-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1704,
          "block": "valve control loop",
          "title": "mv02 controlled by psh-01",
          "file": "sources/decoded-original/0343-FlgNet.xml",
          "wire": "27",
          "oref": "28",
          "part": "310",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0617-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1704,
          "block": "valve control loop",
          "title": "mv02 controlled by psh-01",
          "file": "sources/decoded-original/0343-FlgNet.xml",
          "wire": "25",
          "oref": "26",
          "part": "312",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0617-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1704,
          "block": "valve control loop",
          "title": "mv02 controlled by psh-01",
          "file": "sources/decoded-original/0343-FlgNet.xml",
          "wire": "290",
          "oref": "256",
          "part": "336",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0617-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1704,
          "block": "valve control loop",
          "title": "mv02 controlled by psh-01",
          "file": "sources/decoded-original/0343-FlgNet.xml",
          "wire": "302",
          "oref": "264",
          "part": "350",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0617-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1705,
          "block": "valve control loop",
          "title": "mv03 controlled by psh03",
          "file": "sources/decoded-original/0344-FlgNet.xml",
          "wire": "303",
          "oref": "286",
          "part": "328",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0617-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1706,
          "block": "valve control loop",
          "title": "mv03 controlled by psh03",
          "file": "sources/decoded-original/0345-FlgNet.xml",
          "wire": "439",
          "oref": "408",
          "part": "489",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0617-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1706,
          "block": "valve control loop",
          "title": "mv03 controlled by psh03",
          "file": "sources/decoded-original/0345-FlgNet.xml",
          "wire": "440",
          "oref": "409",
          "part": "491",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0617-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1706,
          "block": "valve control loop",
          "title": "mv03 controlled by psh03",
          "file": "sources/decoded-original/0345-FlgNet.xml",
          "wire": "458",
          "oref": "422",
          "part": "513",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0617-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1706,
          "block": "valve control loop",
          "title": "mv03 controlled by psh03",
          "file": "sources/decoded-original/0345-FlgNet.xml",
          "wire": "463",
          "oref": "425",
          "part": "519",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0617-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1706,
          "block": "valve control loop",
          "title": "mv03 controlled by psh03",
          "file": "sources/decoded-original/0345-FlgNet.xml",
          "wire": "474",
          "oref": "432",
          "part": "531",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0617-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1706,
          "block": "valve control loop",
          "title": "mv03 controlled by psh03",
          "file": "sources/decoded-original/0345-FlgNet.xml",
          "wire": "479",
          "oref": "435",
          "part": "537",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0617-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1708,
          "block": "valve control loop",
          "title": "mv05 controlled by ro-01",
          "file": "sources/decoded-original/0346-FlgNet.xml",
          "wire": "21",
          "oref": "22",
          "part": "654",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0617-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1709,
          "block": "valve control loop",
          "title": "mv06 controlled by psh02",
          "file": "sources/decoded-original/0347-FlgNet.xml",
          "wire": "647",
          "oref": "628",
          "part": "675",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0617-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1710,
          "block": "valve control loop",
          "title": "the working tool has a low range",
          "file": "sources/decoded-original/0348-FlgNet.xml",
          "wire": "770",
          "oref": "745",
          "part": "807",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0617-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1711,
          "block": "valve control loop",
          "title": "mv06 controlled by psh02",
          "file": "sources/decoded-original/0349-FlgNet.xml",
          "wire": "27",
          "oref": "28",
          "part": "915",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0617-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1711,
          "block": "valve control loop",
          "title": "mv06 controlled by psh02",
          "file": "sources/decoded-original/0349-FlgNet.xml",
          "wire": "21",
          "oref": "22",
          "part": "917",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0617-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1711,
          "block": "valve control loop",
          "title": "mv06 controlled by psh02",
          "file": "sources/decoded-original/0349-FlgNet.xml",
          "wire": "890",
          "oref": "854",
          "part": "943",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0617-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1711,
          "block": "valve control loop",
          "title": "mv06 controlled by psh02",
          "file": "sources/decoded-original/0349-FlgNet.xml",
          "wire": "905",
          "oref": "863",
          "part": "959",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0617-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1712,
          "block": "valve control loop",
          "title": "motorized valve work time pulse generator",
          "file": "sources/decoded-original/0350-FlgNet.xml",
          "wire": "833",
          "oref": "824",
          "part": "846",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0617-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1713,
          "block": "valve control loop",
          "title": "motorized valve pulse generator for rotation control",
          "file": "sources/decoded-original/0351-FlgNet.xml",
          "wire": "1529",
          "oref": "1442",
          "part": "1639",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0617-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1713,
          "block": "valve control loop",
          "title": "motorized valve pulse generator for rotation control",
          "file": "sources/decoded-original/0351-FlgNet.xml",
          "wire": "1541",
          "oref": "1451",
          "part": "1647",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0617-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1713,
          "block": "valve control loop",
          "title": "motorized valve pulse generator for rotation control",
          "file": "sources/decoded-original/0351-FlgNet.xml",
          "wire": "1557",
          "oref": "1464",
          "part": "1653",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0617-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1713,
          "block": "valve control loop",
          "title": "motorized valve pulse generator for rotation control",
          "file": "sources/decoded-original/0351-FlgNet.xml",
          "wire": "1573",
          "oref": "1477",
          "part": "1659",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0617-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1713,
          "block": "valve control loop",
          "title": "motorized valve pulse generator for rotation control",
          "file": "sources/decoded-original/0351-FlgNet.xml",
          "wire": "1605",
          "oref": "1503",
          "part": "1671",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0617-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1713,
          "block": "valve control loop",
          "title": "motorized valve pulse generator for rotation control",
          "file": "sources/decoded-original/0351-FlgNet.xml",
          "wire": "1621",
          "oref": "1516",
          "part": "1677",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0617-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1714,
          "block": "valve control loop",
          "title": "motorized valve fault",
          "file": "sources/decoded-original/0352-FlgNet.xml",
          "wire": "1845",
          "oref": "1778",
          "part": "1943",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0617-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1714,
          "block": "valve control loop",
          "title": "motorized valve fault",
          "file": "sources/decoded-original/0352-FlgNet.xml",
          "wire": "1846",
          "oref": "1779",
          "part": "1945",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0617-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1714,
          "block": "valve control loop",
          "title": "motorized valve fault",
          "file": "sources/decoded-original/0352-FlgNet.xml",
          "wire": "1862",
          "oref": "1790",
          "part": "1947",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0617-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1714,
          "block": "valve control loop",
          "title": "motorized valve fault",
          "file": "sources/decoded-original/0352-FlgNet.xml",
          "wire": "1878",
          "oref": "1801",
          "part": "1949",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0617-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1714,
          "block": "valve control loop",
          "title": "motorized valve fault",
          "file": "sources/decoded-original/0352-FlgNet.xml",
          "wire": "1894",
          "oref": "1812",
          "part": "1951",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0617-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1714,
          "block": "valve control loop",
          "title": "motorized valve fault",
          "file": "sources/decoded-original/0352-FlgNet.xml",
          "wire": "1910",
          "oref": "1823",
          "part": "1953",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0617-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1714,
          "block": "valve control loop",
          "title": "motorized valve fault",
          "file": "sources/decoded-original/0352-FlgNet.xml",
          "wire": "1926",
          "oref": "1834",
          "part": "1955",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0617-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1722,
          "block": "cyc_int2 ogni 1s",
          "title": "",
          "file": "sources/decoded-original/0023-FlgNet.xml",
          "wire": "182",
          "oref": "178",
          "part": "186",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0652-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1723,
          "block": "cyc_int2 ogni 1s",
          "title": "auto start/stop motors and presetting",
          "file": "sources/decoded-original/0024-FlgNet.xml",
          "wire": "187",
          "oref": "185",
          "part": "188",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0652-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1724,
          "block": "cyc_int2 ogni 1s",
          "title": "delayed burner flow rate variation",
          "file": "sources/decoded-original/0417-FlgNet.xml",
          "wire": "257",
          "oref": "246",
          "part": "273",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0652-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1731,
          "block": "analog input conversion",
          "title": "tc04",
          "file": "sources/decoded-original/0481-FlgNet.xml",
          "wire": "59",
          "oref": "52",
          "part": "65",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0599-IdentXmlPart.xml"
            },
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1731,
          "block": "analog input conversion",
          "title": "tc04",
          "file": "sources/decoded-original/0481-FlgNet.xml",
          "wire": "60",
          "oref": "53",
          "part": "46",
          "gate": "CRef",
          "pin": "IN0",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "pending",
          "role_basis": "호출 방향·미분류 핀 확인 필요",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1732,
          "block": "analog input conversion",
          "title": "tc-05",
          "file": "sources/decoded-original/0482-FlgNet.xml",
          "wire": "80",
          "oref": "73",
          "part": "66",
          "gate": "CRef",
          "pin": "IN0",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "pending",
          "role_basis": "호출 방향·미분류 핀 확인 필요",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1733,
          "block": "analog input conversion",
          "title": "tc-09",
          "file": "sources/decoded-original/0483-FlgNet.xml",
          "wire": "99",
          "oref": "92",
          "part": "105",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1733,
          "block": "analog input conversion",
          "title": "tc-09",
          "file": "sources/decoded-original/0483-FlgNet.xml",
          "wire": "100",
          "oref": "93",
          "part": "86",
          "gate": "CRef",
          "pin": "IN0",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "pending",
          "role_basis": "호출 방향·미분류 핀 확인 필요",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1734,
          "block": "analog input conversion",
          "title": "tc-10",
          "file": "sources/decoded-original/0484-FlgNet.xml",
          "wire": "120",
          "oref": "113",
          "part": "106",
          "gate": "CRef",
          "pin": "IN0",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "pending",
          "role_basis": "호출 방향·미분류 핀 확인 필요",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1735,
          "block": "analog input conversion",
          "title": "client 1 bwf01 flow rate",
          "file": "sources/decoded-original/0485-FlgNet.xml",
          "wire": "232",
          "oref": "212",
          "part": "256",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1735,
          "block": "analog input conversion",
          "title": "client 1 bwf01 flow rate",
          "file": "sources/decoded-original/0485-FlgNet.xml",
          "wire": "233",
          "oref": "214",
          "part": "258",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1735,
          "block": "analog input conversion",
          "title": "client 1 bwf01 flow rate",
          "file": "sources/decoded-original/0485-FlgNet.xml",
          "wire": "235",
          "oref": "215",
          "part": "185",
          "gate": "CRef",
          "pin": "IN0",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "pending",
          "role_basis": "호출 방향·미분류 핀 확인 필요",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1735,
          "block": "analog input conversion",
          "title": "client 1 bwf01 flow rate",
          "file": "sources/decoded-original/0485-FlgNet.xml",
          "wire": "240",
          "oref": "221",
          "part": "260",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1736,
          "block": "analog input conversion",
          "title": "client 2 bwf02 flow rate",
          "file": "sources/decoded-original/0486-FlgNet.xml",
          "wire": "307",
          "oref": "287",
          "part": "331",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1736,
          "block": "analog input conversion",
          "title": "client 2 bwf02 flow rate",
          "file": "sources/decoded-original/0486-FlgNet.xml",
          "wire": "308",
          "oref": "289",
          "part": "333",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1736,
          "block": "analog input conversion",
          "title": "client 2 bwf02 flow rate",
          "file": "sources/decoded-original/0486-FlgNet.xml",
          "wire": "310",
          "oref": "290",
          "part": "260",
          "gate": "CRef",
          "pin": "IN0",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "pending",
          "role_basis": "호출 방향·미분류 핀 확인 필요",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1737,
          "block": "analog input conversion",
          "title": "client 3 level indicator bwf01",
          "file": "sources/decoded-original/0487-FlgNet.xml",
          "wire": "290",
          "oref": "283",
          "part": "276",
          "gate": "CRef",
          "pin": "IN0",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "pending",
          "role_basis": "호출 방향·미분류 핀 확인 필요",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1738,
          "block": "analog input conversion",
          "title": "client 4 level indicator bwf02",
          "file": "sources/decoded-original/0488-FlgNet.xml",
          "wire": "309",
          "oref": "302",
          "part": "315",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1738,
          "block": "analog input conversion",
          "title": "client 4 level indicator bwf02",
          "file": "sources/decoded-original/0488-FlgNet.xml",
          "wire": "310",
          "oref": "303",
          "part": "296",
          "gate": "CRef",
          "pin": "IN0",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "pending",
          "role_basis": "호출 방향·미분류 핀 확인 필요",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
