          "network": 1739,
          "block": "analog input conversion",
          "title": "tc-01",
          "file": "sources/decoded-original/0489-FlgNet.xml",
          "wire": "329",
          "oref": "322",
          "part": "335",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1739,
          "block": "analog input conversion",
          "title": "tc-01",
          "file": "sources/decoded-original/0489-FlgNet.xml",
          "wire": "330",
          "oref": "323",
          "part": "316",
          "gate": "CRef",
          "pin": "IN0",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "pending",
          "role_basis": "호출 방향·미분류 핀 확인 필요",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1740,
          "block": "analog input conversion",
          "title": "tc-02",
          "file": "sources/decoded-original/0490-FlgNet.xml",
          "wire": "349",
          "oref": "342",
          "part": "355",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1740,
          "block": "analog input conversion",
          "title": "tc-02",
          "file": "sources/decoded-original/0490-FlgNet.xml",
          "wire": "350",
          "oref": "343",
          "part": "336",
          "gate": "CRef",
          "pin": "IN0",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "pending",
          "role_basis": "호출 방향·미분류 핀 확인 필요",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1741,
          "block": "analog input conversion",
          "title": "tc-03",
          "file": "sources/decoded-original/0491-FlgNet.xml",
          "wire": "369",
          "oref": "362",
          "part": "375",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1741,
          "block": "analog input conversion",
          "title": "tc-03",
          "file": "sources/decoded-original/0491-FlgNet.xml",
          "wire": "370",
          "oref": "363",
          "part": "356",
          "gate": "CRef",
          "pin": "IN0",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "pending",
          "role_basis": "호출 방향·미분류 핀 확인 필요",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1742,
          "block": "analog input conversion",
          "title": "tc-06",
          "file": "sources/decoded-original/0492-FlgNet.xml",
          "wire": "389",
          "oref": "382",
          "part": "395",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1742,
          "block": "analog input conversion",
          "title": "tc-06",
          "file": "sources/decoded-original/0492-FlgNet.xml",
          "wire": "390",
          "oref": "383",
          "part": "376",
          "gate": "CRef",
          "pin": "IN0",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "pending",
          "role_basis": "호출 방향·미분류 핀 확인 필요",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1743,
          "block": "analog input conversion",
          "title": "tc-07",
          "file": "sources/decoded-original/0493-FlgNet.xml",
          "wire": "410",
          "oref": "403",
          "part": "396",
          "gate": "CRef",
          "pin": "IN0",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "pending",
          "role_basis": "호출 방향·미분류 핀 확인 필요",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1744,
          "block": "analog input conversion",
          "title": "zt-01",
          "file": "sources/decoded-original/0494-FlgNet.xml",
          "wire": "430",
          "oref": "423",
          "part": "416",
          "gate": "CRef",
          "pin": "IN0",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "pending",
          "role_basis": "호출 방향·미분류 핀 확인 필요",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1745,
          "block": "analog input conversion",
          "title": "psh-01",
          "file": "sources/decoded-original/0495-FlgNet.xml",
          "wire": "449",
          "oref": "442",
          "part": "455",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1745,
          "block": "analog input conversion",
          "title": "psh-01",
          "file": "sources/decoded-original/0495-FlgNet.xml",
          "wire": "450",
          "oref": "443",
          "part": "436",
          "gate": "CRef",
          "pin": "IN0",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "pending",
          "role_basis": "호출 방향·미분류 핀 확인 필요",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1746,
          "block": "analog input conversion",
          "title": "psh-02",
          "file": "sources/decoded-original/0496-FlgNet.xml",
          "wire": "469",
          "oref": "462",
          "part": "475",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1746,
          "block": "analog input conversion",
          "title": "psh-02",
          "file": "sources/decoded-original/0496-FlgNet.xml",
          "wire": "470",
          "oref": "463",
          "part": "456",
          "gate": "CRef",
          "pin": "IN0",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "pending",
          "role_basis": "호출 방향·미분류 핀 확인 필요",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1747,
          "block": "analog input conversion",
          "title": "psh-03",
          "file": "sources/decoded-original/0497-FlgNet.xml",
          "wire": "489",
          "oref": "482",
          "part": "495",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1747,
          "block": "analog input conversion",
          "title": "psh-03",
          "file": "sources/decoded-original/0497-FlgNet.xml",
          "wire": "490",
          "oref": "483",
          "part": "476",
          "gate": "CRef",
          "pin": "IN0",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "pending",
          "role_basis": "호출 방향·미분류 핀 확인 필요",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1748,
          "block": "analog input conversion",
          "title": "r0-01",
          "file": "sources/decoded-original/0498-FlgNet.xml",
          "wire": "510",
          "oref": "503",
          "part": "496",
          "gate": "CRef",
          "pin": "IN0",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "pending",
          "role_basis": "호출 방향·미분류 핀 확인 필요",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1749,
          "block": "analog input conversion",
          "title": "r0-02",
          "file": "sources/decoded-original/0499-FlgNet.xml",
          "wire": "530",
          "oref": "523",
          "part": "516",
          "gate": "CRef",
          "pin": "IN0",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "pending",
          "role_basis": "호출 방향·미분류 핀 확인 필요",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1750,
          "block": "analog input conversion",
          "title": "r0-03",
          "file": "sources/decoded-original/0500-FlgNet.xml",
          "wire": "583",
          "oref": "572",
          "part": "558",
          "gate": "CRef",
          "pin": "IN0",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "pending",
          "role_basis": "호출 방향·미분류 핀 확인 필요",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1751,
          "block": "analog input conversion",
          "title": "r0-04",
          "file": "sources/decoded-original/0501-FlgNet.xml",
          "wire": "589",
          "oref": "582",
          "part": "575",
          "gate": "CRef",
          "pin": "IN0",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "pending",
          "role_basis": "호출 방향·미분류 핀 확인 필요",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1752,
          "block": "analog input conversion",
          "title": "gas br-01 - position",
          "file": "sources/decoded-original/0502-FlgNet.xml",
          "wire": "608",
          "oref": "601",
          "part": "614",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1752,
          "block": "analog input conversion",
          "title": "gas br-01 - position",
          "file": "sources/decoded-original/0502-FlgNet.xml",
          "wire": "609",
          "oref": "602",
          "part": "595",
          "gate": "CRef",
          "pin": "IN0",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "pending",
          "role_basis": "호출 방향·미분류 핀 확인 필요",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1753,
          "block": "analog input conversion",
          "title": "air br-01 - position",
          "file": "sources/decoded-original/0503-FlgNet.xml",
          "wire": "628",
          "oref": "621",
          "part": "634",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1753,
          "block": "analog input conversion",
          "title": "air br-01 - position",
          "file": "sources/decoded-original/0503-FlgNet.xml",
          "wire": "629",
          "oref": "622",
          "part": "615",
          "gate": "CRef",
          "pin": "IN0",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "pending",
          "role_basis": "호출 방향·미분류 핀 확인 필요",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1754,
          "block": "analog input conversion",
          "title": "max flow gas - flowmeter",
          "file": "sources/decoded-original/0504-FlgNet.xml",
          "wire": "684",
          "oref": "672",
          "part": "697",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1754,
          "block": "analog input conversion",
          "title": "max flow gas - flowmeter",
          "file": "sources/decoded-original/0504-FlgNet.xml",
          "wire": "685",
          "oref": "674",
          "part": "659",
          "gate": "CRef",
          "pin": "IN0",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "pending",
          "role_basis": "호출 방향·미분류 핀 확인 필요",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1755,
          "block": "analog input conversion",
          "title": "max flow air - flowmeter",
          "file": "sources/decoded-original/0505-FlgNet.xml",
          "wire": "689",
          "oref": "682",
          "part": "695",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1755,
          "block": "analog input conversion",
          "title": "max flow air - flowmeter",
          "file": "sources/decoded-original/0505-FlgNet.xml",
          "wire": "690",
          "oref": "683",
          "part": "676",
          "gate": "CRef",
          "pin": "IN0",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "pending",
          "role_basis": "호출 방향·미분류 핀 확인 필요",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1762,
          "block": "analog input conversion",
          "title": "data management mv01",
          "file": "sources/decoded-original/0512-FlgNet.xml",
          "wire": "1107",
          "oref": "1081",
          "part": "1059",
          "gate": "CRef",
          "pin": "IN0",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "pending",
          "role_basis": "호출 방향·미분류 핀 확인 필요",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1763,
          "block": "analog input conversion",
          "title": "data management mv02",
          "file": "sources/decoded-original/0513-FlgNet.xml",
          "wire": "75",
          "oref": "48",
          "part": "30",
          "gate": "CRef",
          "pin": "IN0",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "pending",
          "role_basis": "호출 방향·미분류 핀 확인 필요",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1764,
          "block": "analog input conversion",
          "title": "mv03 data management",
          "file": "sources/decoded-original/0514-FlgNet.xml",
          "wire": "1211",
          "oref": "1185",
          "part": "1163",
          "gate": "CRef",
          "pin": "IN0",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "pending",
          "role_basis": "호출 방향·미분류 핀 확인 필요",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1765,
          "block": "analog input conversion",
          "title": "mv05 data management",
          "file": "sources/decoded-original/0515-FlgNet.xml",
          "wire": "1315",
          "oref": "1289",
          "part": "1267",
          "gate": "CRef",
          "pin": "IN0",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "pending",
          "role_basis": "호출 방향·미분류 핀 확인 필요",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1766,
          "block": "analog input conversion",
          "title": "mv06 data management",
          "file": "sources/decoded-original/0516-FlgNet.xml",
          "wire": "1523",
          "oref": "1497",
          "part": "1475",
          "gate": "CRef",
          "pin": "IN0",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "pending",
          "role_basis": "호출 방향·미분류 핀 확인 필요",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1767,
          "block": "analog input conversion",
          "title": "fn-02 fan",
          "file": "sources/decoded-original/0517-FlgNet.xml",
          "wire": "1469",
          "oref": "1462",
          "part": "1475",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1767,
          "block": "analog input conversion",
          "title": "fn-02 fan",
          "file": "sources/decoded-original/0517-FlgNet.xml",
          "wire": "1470",
          "oref": "1463",
          "part": "1456",
          "gate": "CRef",
          "pin": "IN0",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "pending",
          "role_basis": "호출 방향·미분류 핀 확인 필요",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1768,
          "block": "analog input conversion",
          "title": "bc-01",
          "file": "sources/decoded-original/0525-FlgNet.xml",
          "wire": "32",
          "oref": "24",
          "part": "21",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1768,
          "block": "analog input conversion",
          "title": "bc-01",
          "file": "sources/decoded-original/0525-FlgNet.xml",
          "wire": "34",
          "oref": "25",
          "part": "22",
          "gate": "CRef",
          "pin": "IN0",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "pending",
          "role_basis": "호출 방향·미분류 핀 확인 필요",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1769,
          "block": "analog input conversion",
          "title": "mc04",
          "file": "sources/decoded-original/0526-FlgNet.xml",
          "wire": "32",
          "oref": "24",
          "part": "21",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1769,
          "block": "analog input conversion",
          "title": "mc04",
          "file": "sources/decoded-original/0526-FlgNet.xml",
          "wire": "34",
          "oref": "25",
          "part": "22",
          "gate": "CRef",
          "pin": "IN0",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "pending",
          "role_basis": "호출 방향·미분류 핀 확인 필요",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1770,
          "block": "analog input conversion",
          "title": "fn-02 aspirator",
          "file": "sources/decoded-original/0518-FlgNet.xml",
          "wire": "1489",
          "oref": "1482",
          "part": "1495",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1770,
          "block": "analog input conversion",
          "title": "fn-02 aspirator",
          "file": "sources/decoded-original/0518-FlgNet.xml",
          "wire": "1490",
          "oref": "1483",
          "part": "1476",
          "gate": "CRef",
          "pin": "IN0",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "pending",
          "role_basis": "호출 방향·미분류 핀 확인 필요",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1771,
          "block": "analog input conversion",
          "title": "rd-01",
          "file": "sources/decoded-original/0519-FlgNet.xml",
          "wire": "1509",
          "oref": "1502",
          "part": "1515",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1771,
          "block": "analog input conversion",
          "title": "rd-01",
          "file": "sources/decoded-original/0519-FlgNet.xml",
          "wire": "1510",
          "oref": "1503",
          "part": "1496",
          "gate": "CRef",
          "pin": "IN0",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "pending",
          "role_basis": "호출 방향·미분류 핀 확인 필요",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1772,
          "block": "analog input conversion",
          "title": "fn-01",
          "file": "sources/decoded-original/0520-FlgNet.xml",
          "wire": "1529",
          "oref": "1522",
          "part": "1535",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1772,
          "block": "analog input conversion",
          "title": "fn-01",
          "file": "sources/decoded-original/0520-FlgNet.xml",
          "wire": "1530",
          "oref": "1523",
          "part": "1516",
          "gate": "CRef",
          "pin": "IN0",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "pending",
          "role_basis": "호출 방향·미분류 핀 확인 필요",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1773,
          "block": "analog input conversion",
          "title": "dp-01",
          "file": "sources/decoded-original/0521-FlgNet.xml",
          "wire": "1549",
          "oref": "1542",
          "part": "1555",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1773,
          "block": "analog input conversion",
          "title": "dp-01",
          "file": "sources/decoded-original/0521-FlgNet.xml",
          "wire": "1550",
          "oref": "1543",
          "part": "1536",
          "gate": "CRef",
          "pin": "IN0",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "pending",
          "role_basis": "호출 방향·미분류 핀 확인 필요",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1774,
          "block": "analog input conversion",
          "title": "dp-02",
          "file": "sources/decoded-original/0522-FlgNet.xml",
          "wire": "1569",
          "oref": "1562",
          "part": "1575",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1774,
          "block": "analog input conversion",
          "title": "dp-02",
          "file": "sources/decoded-original/0522-FlgNet.xml",
          "wire": "1570",
          "oref": "1563",
          "part": "1556",
          "gate": "CRef",
          "pin": "IN0",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "pending",
          "role_basis": "호출 방향·미분류 핀 확인 필요",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1775,
          "block": "analog input conversion",
          "title": "pc-01",
          "file": "sources/decoded-original/0523-FlgNet.xml",
          "wire": "1589",
          "oref": "1582",
          "part": "1595",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1775,
          "block": "analog input conversion",
          "title": "pc-01",
          "file": "sources/decoded-original/0523-FlgNet.xml",
          "wire": "1590",
          "oref": "1583",
          "part": "1576",
          "gate": "CRef",
          "pin": "IN0",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "pending",
          "role_basis": "호출 방향·미분류 핀 확인 필요",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1776,
          "block": "analog input conversion",
          "title": "contactor ton passed in bwf",
          "file": "sources/decoded-original/0524-FlgNet.xml",
          "wire": "1744",
          "oref": "1721",
          "part": "1772",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1781,
          "block": "allarms 1",
          "title": "bwf01",
          "file": "sources/decoded-original/0418-FlgNet.xml",
          "wire": "99",
          "oref": "87",
          "part": "117",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0658-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1782,
          "block": "allarms 1",
          "title": "bwf01",
          "file": "sources/decoded-original/0419-FlgNet.xml",
          "wire": "133",
          "oref": "122",
          "part": "150",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0658-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1783,
          "block": "allarms 1",
          "title": "bwf02",
          "file": "sources/decoded-original/0420-FlgNet.xml",
          "wire": "175",
          "oref": "163",
          "part": "193",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0658-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1784,
          "block": "allarms 1",
          "title": "bwf02",
          "file": "sources/decoded-original/0421-FlgNet.xml",
          "wire": "209",
          "oref": "198",
          "part": "226",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0658-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1785,
          "block": "allarms 1",
          "title": "bc01",
          "file": "sources/decoded-original/0422-FlgNet.xml",
          "wire": "239",
          "oref": "229",
          "part": "253",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0658-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1786,
          "block": "allarms 1",
          "title": "bc01",
          "file": "sources/decoded-original/0423-FlgNet.xml",
          "wire": "248",
          "oref": "241",
          "part": "258",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0658-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1787,
          "block": "allarms 1",
          "title": "rd01",
          "file": "sources/decoded-original/0424-FlgNet.xml",
          "wire": "337",
          "oref": "327",
          "part": "351",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0658-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1788,
          "block": "allarms 1",
          "title": "fan rd01",
          "file": "sources/decoded-original/0425-FlgNet.xml",
          "wire": "371",
          "oref": "361",
          "part": "385",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0658-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1791,
          "block": "allarms 1",
          "title": "mc04",
          "file": "sources/decoded-original/0428-FlgNet.xml",
          "wire": "459",
          "oref": "449",
          "part": "473",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0658-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1794,
          "block": "allarms 1",
          "title": "vs01",
          "file": "sources/decoded-original/0430-FlgNet.xml",
          "wire": "567",
          "oref": "557",
          "part": "581",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0658-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1796,
          "block": "allarms 1",
          "title": "fn02",
          "file": "sources/decoded-original/0431-FlgNet.xml",
          "wire": "635",
          "oref": "625",
          "part": "649",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0658-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1797,
          "block": "allarms 1",
          "title": "vr01",
          "file": "sources/decoded-original/0432-FlgNet.xml",
          "wire": "669",
          "oref": "659",
          "part": "683",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0658-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1798,
          "block": "allarms 1",
          "title": "fn01",
          "file": "sources/decoded-original/0433-FlgNet.xml",
          "wire": "703",
          "oref": "693",
          "part": "717",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0658-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1799,
          "block": "allarms 1",
          "title": "vr02",
          "file": "sources/decoded-original/0434-FlgNet.xml",
          "wire": "737",
          "oref": "727",
          "part": "751",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0658-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1800,
          "block": "allarms 1",
          "title": "ch01",
          "file": "sources/decoded-original/0435-FlgNet.xml",
          "wire": "771",
          "oref": "761",
          "part": "785",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0658-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1801,
          "block": "allarms 1",
          "title": "fn03",
          "file": "sources/decoded-original/0436-FlgNet.xml",
          "wire": "881",
          "oref": "865",
          "part": "851",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0658-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1802,
          "block": "allarms 1",
          "title": "fn06",
          "file": "sources/decoded-original/0437-FlgNet.xml",
          "wire": "839",
          "oref": "829",
          "part": "853",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0658-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1803,
          "block": "allarms 1",
          "title": "sc01",
          "file": "sources/decoded-original/0438-FlgNet.xml",
          "wire": "873",
          "oref": "863",
          "part": "887",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0658-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1805,
          "block": "allarms 1",
          "title": "ld01",
          "file": "sources/decoded-original/0439-FlgNet.xml",
          "wire": "941",
          "oref": "931",
          "part": "955",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0658-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1806,
          "block": "allarms 1",
          "title": "ld01 vibrator",
          "file": "sources/decoded-original/0440-FlgNet.xml",
          "wire": "975",
          "oref": "965",
          "part": "989",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0658-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1807,
          "block": "allarms 1",
          "title": "sc10",
          "file": "sources/decoded-original/0441-FlgNet.xml",
          "wire": "1009",
          "oref": "999",
          "part": "1023",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0658-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1808,
          "block": "allarms 1",
          "title": "sc11",
          "file": "sources/decoded-original/0442-FlgNet.xml",
          "wire": "1043",
          "oref": "1033",
          "part": "1057",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0658-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1809,
          "block": "allarms 1",
          "title": "fn04",
          "file": "sources/decoded-original/0443-FlgNet.xml",
          "wire": "1077",
          "oref": "1067",
          "part": "1091",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0658-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1810,
          "block": "allarms 1",
          "title": "vr03",
          "file": "sources/decoded-original/0444-FlgNet.xml",
          "wire": "1111",
          "oref": "1101",
          "part": "1125",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0658-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1811,
          "block": "allarms 1",
          "title": "vr04",
          "file": "sources/decoded-original/0445-FlgNet.xml",
          "wire": "1145",
          "oref": "1135",
          "part": "1159",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0658-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1812,
          "block": "allarms 1",
          "title": "vr05",
          "file": "sources/decoded-original/0446-FlgNet.xml",
          "wire": "1179",
          "oref": "1169",
          "part": "1193",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0658-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1813,
          "block": "allarms 1",
          "title": "vr06",
          "file": "sources/decoded-original/0447-FlgNet.xml",
          "wire": "1213",
          "oref": "1203",
          "part": "1227",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0658-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1814,
          "block": "allarms 1",
          "title": "fn05",
          "file": "sources/decoded-original/0448-FlgNet.xml",
          "wire": "1247",
          "oref": "1237",
          "part": "1261",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0658-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1815,
          "block": "allarms 1",
          "title": "pv01",
          "file": "sources/decoded-original/0449-FlgNet.xml",
          "wire": "1502",
          "oref": "1483",
          "part": "1528",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0658-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1816,
          "block": "allarms 1",
          "title": "pv01",
          "file": "sources/decoded-original/0450-FlgNet.xml",
          "wire": "1566",
          "oref": "1547",
          "part": "1592",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0658-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1817,
          "block": "allarms 1",
          "title": "pv02",
          "file": "sources/decoded-original/0451-FlgNet.xml",
          "wire": "1630",
          "oref": "1611",
          "part": "1656",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0658-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1818,
          "block": "allarms 1",
          "title": "pv02",
          "file": "sources/decoded-original/0452-FlgNet.xml",
          "wire": "1694",
          "oref": "1675",
          "part": "1720",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0658-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1819,
          "block": "allarms 1",
          "title": "pv03",
          "file": "sources/decoded-original/0453-FlgNet.xml",
          "wire": "1758",
          "oref": "1739",
          "part": "1784",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0658-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1821,
          "block": "allarms 1",
          "title": "auxiliary inverter",
          "file": "sources/decoded-original/0455-FlgNet.xml",
          "wire": "1806",
          "oref": "1799",
          "part": "1816",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0658-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1822,
          "block": "allarms 1",
          "title": "er01",
          "file": "sources/decoded-original/0456-FlgNet.xml",
          "wire": "46",
          "oref": "33",
          "part": "21",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0658-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1830,
          "block": "control_stechio",
          "title": "calculate the gas flow rate based on the theoretical ramp",
          "file": "sources/decoded-original/0194-FlgNet.xml",
          "wire": "610",
          "oref": "529",
          "part": "732",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0588-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1832,
          "block": "control_stechio",
          "title": "run pid block",
          "file": "sources/decoded-original/0195-FlgNet.xml",
          "wire": "723",
          "oref": "673",
          "part": "658",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0588-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1832,
          "block": "control_stechio",
          "title": "run pid block",
          "file": "sources/decoded-original/0195-FlgNet.xml",
          "wire": "733",
          "oref": "678",
          "part": "663",
          "gate": "CRef",
          "pin": "P_SEL",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "pending",
          "role_basis": "호출 방향·미분류 핀 확인 필요",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0588-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1832,
          "block": "control_stechio",
          "title": "run pid block",
          "file": "sources/decoded-original/0195-FlgNet.xml",
          "wire": "734",
          "oref": "679",
          "part": "663",
          "gate": "CRef",
          "pin": "I_SEL",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "pending",
          "role_basis": "호출 방향·미분류 핀 확인 필요",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0588-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1832,
          "block": "control_stechio",
          "title": "run pid block",
          "file": "sources/decoded-original/0195-FlgNet.xml",
          "wire": "737",
          "oref": "682",
          "part": "663",
          "gate": "CRef",
          "pin": "D_SEL",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "pending",
          "role_basis": "호출 방향·미분류 핀 확인 필요",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0588-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1834,
          "block": "control_stechio",
          "title": "verify range sent by gas",
          "file": "sources/decoded-original/0196-FlgNet.xml",
          "wire": "586",
          "oref": "577",
          "part": "600",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0588-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1835,
          "block": "control_stechio",
          "title": "check stoichiometric ratio correction range",
          "file": "sources/decoded-original/0197-FlgNet.xml",
          "wire": "606",
          "oref": "599",
          "part": "618",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0588-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1841,
          "block": "auto start motors",
          "title": "increment seconds count",
          "file": "sources/decoded-original/0162-FlgNet.xml",
          "wire": "77",
          "oref": "69",
          "part": "88",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0575-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1842,
          "block": "auto start motors",
          "title": "status display in supervisor",
          "file": "sources/decoded-original/0163-FlgNet.xml",
          "wire": "103",
          "oref": "96",
          "part": "113",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0575-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1843,
          "block": "auto start motors",
          "title": "preheating",
          "file": "sources/decoded-original/0164-FlgNet.xml",
          "wire": "668",
          "oref": "588",
          "part": "785",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0575-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1844,
          "block": "auto start motors",
          "title": "production",
          "file": "sources/decoded-original/0165-FlgNet.xml",
          "wire": "1017",
          "oref": "932",
          "part": "1145",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0575-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1845,
          "block": "auto start motors",
          "title": "set points fn01",
          "file": "sources/decoded-original/0169-FlgNet.xml",
          "wire": "30",
          "oref": "25",
          "part": "22",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0575-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1854,
          "block": "burner control",
          "title": "burner control box fault",
          "file": "sources/decoded-original/0171-FlgNet.xml",
          "wire": "188",
          "oref": "165",
          "part": "219",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1855,
          "block": "burner control",
          "title": "burner servomotor not in minimal position",
          "file": "sources/decoded-original/0172-FlgNet.xml",
          "wire": "31",
          "oref": "33",
          "part": "32",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1856,
          "block": "burner control",
          "title": "a 56.3 max.temperaturefilter",
          "file": "sources/decoded-original/0173-FlgNet.xml",
          "wire": "155",
          "oref": "151",
          "part": "160",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1857,
          "block": "burner control",
          "title": "start gas test",
          "file": "sources/decoded-original/0174-FlgNet.xml",
          "wire": "194",
          "oref": "183",
          "part": "207",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1858,
          "block": "burner control",
          "title": "burner stop",
          "file": "sources/decoded-original/0175-FlgNet.xml",
          "wire": "251",
          "oref": "233",
          "part": "273",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1858,
          "block": "burner control",
          "title": "burner stop",
          "file": "sources/decoded-original/0175-FlgNet.xml",
          "wire": "268",
          "oref": "249",
          "part": "305",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1859,
          "block": "burner control",
          "title": "counter minutes of burner work",
          "file": "sources/decoded-original/0176-FlgNet.xml",
          "wire": "298",
          "oref": "285",
          "part": "317",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1862,
          "block": "burner control",
          "title": "a 56.6 start high flameburner",
          "file": "sources/decoded-original/0178-FlgNet.xml",
          "wire": "504",
          "oref": "471",
          "part": "549",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1862,
          "block": "burner control",
          "title": "a 56.6 start high flameburner",
          "file": "sources/decoded-original/0178-FlgNet.xml",
          "wire": "516",
          "oref": "482",
          "part": "557",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1863,
          "block": "burner control",
          "title": "enable relay forceed spark",
          "file": "sources/decoded-original/0179-FlgNet.xml",
          "wire": "500",
          "oref": "486",
          "part": "521",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1864,
          "block": "burner control",
          "title": "reduce speed mn01 se tc01 > 30°c the setpoint",
          "file": "sources/decoded-original/0180-FlgNet.xml",
          "wire": "564",
          "oref": "550",
          "part": "579",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1865,
          "block": "burner control",
          "title": "burner lock",
          "file": "sources/decoded-original/0181-FlgNet.xml",
          "wire": "604",
          "oref": "589",
          "part": "630",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1865,
          "block": "burner control",
          "title": "burner lock",
          "file": "sources/decoded-original/0181-FlgNet.xml",
          "wire": "624",
          "oref": "601",
          "part": "648",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1867,
          "block": "burner control",
          "title": "for viewing washing time in supervisor",
          "file": "sources/decoded-original/0183-FlgNet.xml",
          "wire": "642",
          "oref": "634",
          "part": "653",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1476",
          "oref": "1366",
          "part": "1634",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1525",
          "oref": "1402",
          "part": "1644",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1556",
          "oref": "1424",
          "part": "1656",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1870,
          "block": "burner control",
          "title": "burner servomotor control fb41 pid mode",
          "file": "sources/decoded-original/0186-FlgNet.xml",
          "wire": "1199",
          "oref": "1184",
          "part": "1218",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1872,
          "block": "burner control",
          "title": "burner air range limits",
          "file": "sources/decoded-original/0188-FlgNet.xml",
          "wire": "1318",
          "oref": "1297",
          "part": "1350",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1874,
          "block": "burner control",
          "title": "stoichiometry out of range",
          "file": "sources/decoded-original/0189-FlgNet.xml",
          "wire": "1342",
          "oref": "1330",
          "part": "1359",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1885,
          "block": "filter",
          "title": "force wash minimum",
          "file": "sources/decoded-original/0200-FlgNet.xml",
          "wire": "438",
          "oref": "429",
          "part": "451",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0594-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1885,
          "block": "filter",
          "title": "force wash minimum",
          "file": "sources/decoded-original/0200-FlgNet.xml",
          "wire": "463",
          "oref": "461",
          "part": "460",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0594-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1886,
          "block": "filter",
          "title": "enabling sleeve washing",
          "file": "sources/decoded-original/0219-FlgNet.xml",
          "wire": "48",
          "oref": "34",
          "part": "21",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0594-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1887,
          "block": "filter",
          "title": "work pause times for filter valves",
          "file": "sources/decoded-original/0201-FlgNet.xml",
          "wire": "486",
          "oref": "475",
          "part": "500",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0594-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1890,
          "block": "filter",
          "title": "enable all the 80 valves when the filters are parallels",
          "file": "sources/decoded-original/0204-FlgNet.xml",
          "wire": "708",
          "oref": "703",
          "part": "714",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0594-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1891,
          "block": "filter",
          "title": "a0.0 filter 1 valve bf01first sector",
          "file": "sources/decoded-original/0205-FlgNet.xml",
          "wire": "997",
          "oref": "955",
          "part": "1060",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0594-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1892,
          "block": "filter",
          "title": "wash filter",
          "file": "sources/decoded-original/0206-FlgNet.xml",
          "wire": "1133",
          "oref": "1091",
          "part": "1196",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0594-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1893,
          "block": "filter",
          "title": "wash filter",
          "file": "sources/decoded-original/0207-FlgNet.xml",
          "wire": "1269",
          "oref": "1227",
          "part": "1332",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0594-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1894,
          "block": "filter",
          "title": "wash filter",
          "file": "sources/decoded-original/0208-FlgNet.xml",
          "wire": "1405",
          "oref": "1363",
          "part": "1468",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0594-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1895,
          "block": "filter",
          "title": "wash filter",
          "file": "sources/decoded-original/0209-FlgNet.xml",
          "wire": "1541",
          "oref": "1499",
          "part": "1604",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0594-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1896,
          "block": "filter",
          "title": "wash filter",
          "file": "sources/decoded-original/0210-FlgNet.xml",
          "wire": "1677",
          "oref": "1635",
          "part": "1740",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0594-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1897,
          "block": "filter",
          "title": "wash filter",
          "file": "sources/decoded-original/0211-FlgNet.xml",
          "wire": "1813",
          "oref": "1771",
          "part": "1876",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0594-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1898,
          "block": "filter",
          "title": "wash filter",
          "file": "sources/decoded-original/0212-FlgNet.xml",
          "wire": "1949",
          "oref": "1907",
          "part": "2012",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0594-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1899,
          "block": "filter",
          "title": "next valve",
          "file": "sources/decoded-original/0218-FlgNet.xml",
          "wire": "44",
          "oref": "29",
          "part": "21",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0594-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1902,
          "block": "filter",
          "title": "pv-14 cold air filter fault",
          "file": "sources/decoded-original/0215-FlgNet.xml",
          "wire": "2009",
          "oref": "1997",
          "part": "2028",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0594-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1903,
          "block": "filter",
          "title": "valve air false pv-14",
          "file": "sources/decoded-original/0216-FlgNet.xml",
          "wire": "2022",
          "oref": "2013",
          "part": "2035",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0594-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1911,
          "block": "r1 scraps gate 2",
          "title": "pv-01",
          "file": "sources/decoded-original/0276-FlgNet.xml",
          "wire": "159",
          "oref": "140",
          "part": "186",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0607-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1911,
          "block": "r1 scraps gate 2",
          "title": "pv-01",
          "file": "sources/decoded-original/0276-FlgNet.xml",
          "wire": "160",
          "oref": "141",
          "part": "188",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0607-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1913,
          "block": "r1 scraps gate 2",
          "title": "r1 gate loop pv-01",
          "file": "sources/decoded-original/0277-FlgNet.xml",
          "wire": "487",
          "oref": "438",
          "part": "555",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0607-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1914,
          "block": "r1 scraps gate 2",
          "title": "evr4 scraps discharge door and gates selector pv-01",
          "file": "sources/decoded-original/0278-FlgNet.xml",
          "wire": "353",
          "oref": "348",
          "part": "361",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0607-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1915,
          "block": "r1 scraps gate 2",
          "title": "a 48.4 ev-02 valvecommand",
          "file": "sources/decoded-original/0279-FlgNet.xml",
          "wire": "395",
          "oref": "385",
          "part": "410",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0607-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1916,
          "block": "r1 scraps gate 2",
          "title": "pv-02 rotary drum discharge valve",
          "file": "sources/decoded-original/0280-FlgNet.xml",
          "wire": "499",
          "oref": "481",
          "part": "524",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0607-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1918,
          "block": "r1 scraps gate 2",
          "title": "r1 gate loop pv-02",
          "file": "sources/decoded-original/0281-FlgNet.xml",
          "wire": "830",
          "oref": "781",
          "part": "898",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0607-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1919,
          "block": "r1 scraps gate 2",
          "title": "evr4 scraps discharge door and gates selector pv-02",
          "file": "sources/decoded-original/0282-FlgNet.xml",
          "wire": "696",
          "oref": "691",
          "part": "704",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0607-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1920,
          "block": "r1 scraps gate 2",
          "title": "a 56.4 ev-05 valvecommand",
          "file": "sources/decoded-original/0283-FlgNet.xml",
          "wire": "734",
          "oref": "725",
          "part": "748",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0607-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1921,
          "block": "r1 scraps gate 2",
          "title": "pv01",
          "file": "sources/decoded-original/0286-FlgNet.xml",
          "wire": "50",
          "oref": "36",
          "part": "21",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0607-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1922,
          "block": "r1 scraps gate 2",
          "title": "pv01",
          "file": "sources/decoded-original/0287-FlgNet.xml",
          "wire": "54",
          "oref": "38",
          "part": "21",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0607-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1923,
          "block": "r1 scraps gate 2",
          "title": "pv02",
          "file": "sources/decoded-original/0288-FlgNet.xml",
          "wire": "50",
          "oref": "36",
          "part": "21",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0607-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1924,
          "block": "r1 scraps gate 2",
          "title": "pv02",
          "file": "sources/decoded-original/0289-FlgNet.xml",
          "wire": "50",
          "oref": "36",
          "part": "21",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0607-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1925,
          "block": "r1 scraps gate 2",
          "title": "pv03",
          "file": "sources/decoded-original/0290-FlgNet.xml",
          "wire": "44",
          "oref": "32",
          "part": "21",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0607-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1930,
          "block": "motors 1",
          "title": "maintenance",
          "file": "sources/decoded-original/0237-FlgNet.xml",
          "wire": "42",
          "oref": "38",
          "part": "47",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0602-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1931,
          "block": "motors 1",
          "title": "block load",
          "file": "sources/decoded-original/0238-FlgNet.xml",
          "wire": "78",
          "oref": "67",
          "part": "91",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0602-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1932,
          "block": "motors 1",
          "title": "bwf01",
          "file": "sources/decoded-original/0239-FlgNet.xml",
          "wire": "126",
          "oref": "114",
          "part": "145",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0602-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1933,
          "block": "motors 1",
          "title": "bwf02",
          "file": "sources/decoded-original/0240-FlgNet.xml",
          "wire": "164",
          "oref": "152",
          "part": "183",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0602-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1934,
          "block": "motors 1",
          "title": "bwf01/02",
          "file": "sources/decoded-original/0241-FlgNet.xml",
          "wire": "209",
          "oref": "207",
          "part": "206",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0602-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1935,
          "block": "motors 1",
          "title": "bc01",
          "file": "sources/decoded-original/0242-FlgNet.xml",
          "wire": "212",
          "oref": "203",
          "part": "227",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0602-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1936,
          "block": "motors 1",
          "title": "rd01",
          "file": "sources/decoded-original/0243-FlgNet.xml",
          "wire": "252",
          "oref": "241",
          "part": "270",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0602-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1938,
          "block": "motors 1",
          "title": "rd01",
          "file": "sources/decoded-original/0244-FlgNet.xml",
          "wire": "280",
          "oref": "269",
          "part": "295",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0602-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1938,
          "block": "motors 1",
          "title": "rd01",
          "file": "sources/decoded-original/0244-FlgNet.xml",
          "wire": "291",
          "oref": "278",
          "part": "305",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0602-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1939,
          "block": "motors 1",
          "title": "rd01 fan",
          "file": "sources/decoded-original/0245-FlgNet.xml",
          "wire": "295",
          "oref": "288",
          "part": "307",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0602-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1940,
          "block": "motors 1",
          "title": "mc03 spare motor",
          "file": "sources/decoded-original/0246-FlgNet.xml",
          "wire": "328",
          "oref": "319",
          "part": "343",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0602-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1941,
          "block": "motors 1",
          "title": "mc04",
          "file": "sources/decoded-original/0247-FlgNet.xml",
          "wire": "353",
          "oref": "345",
          "part": "367",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0602-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1943,
          "block": "motors 1",
          "title": "vs01",
          "file": "sources/decoded-original/0248-FlgNet.xml",
          "wire": "387",
          "oref": "382",
          "part": "395",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0602-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1948,
          "block": "motors 1",
          "title": "fn02",
          "file": "sources/decoded-original/0250-FlgNet.xml",
          "wire": "604",
          "oref": "597",
          "part": "616",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0602-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1949,
          "block": "motors 1",
          "title": "vr01",
          "file": "sources/decoded-original/0251-FlgNet.xml",
          "wire": "614",
          "oref": "609",
          "part": "622",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0602-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1950,
          "block": "motors 1",
          "title": "preallarm fn01",
          "file": "sources/decoded-original/0252-FlgNet.xml",
          "wire": "674",
          "oref": "662",
          "part": "691",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0602-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1951,
          "block": "motors 1",
          "title": "fn01",
          "file": "sources/decoded-original/0253-FlgNet.xml",
          "wire": "700",
          "oref": "690",
          "part": "716",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0602-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1952,
          "block": "motors 1",
          "title": "vr02",
          "file": "sources/decoded-original/0254-FlgNet.xml",
          "wire": "703",
          "oref": "698",
          "part": "711",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0602-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1953,
          "block": "motors 1",
          "title": "ch01",
          "file": "sources/decoded-original/0255-FlgNet.xml",
          "wire": "754",
          "oref": "745",
          "part": "767",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0602-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1954,
          "block": "motors 1",
          "title": "fn03",
          "file": "sources/decoded-original/0256-FlgNet.xml",
          "wire": "755",
          "oref": "750",
          "part": "763",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0602-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1955,
          "block": "motors 1",
          "title": "fn06",
          "file": "sources/decoded-original/0257-FlgNet.xml",
          "wire": "784",
          "oref": "777",
          "part": "796",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0602-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1956,
          "block": "motors 1",
          "title": "sc01",
          "file": "sources/decoded-original/0258-FlgNet.xml",
          "wire": "807",
          "oref": "800",
          "part": "819",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0602-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1958,
          "block": "motors 1",
          "title": "ld01",
          "file": "sources/decoded-original/0259-FlgNet.xml",
          "wire": "850",
          "oref": "842",
          "part": "863",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0602-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1960,
          "block": "motors 1",
          "title": "ld01",
          "file": "sources/decoded-original/0260-FlgNet.xml",
          "wire": "882",
          "oref": "872",
          "part": "896",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0602-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1961,
          "block": "motors 1",
          "title": "ld01",
          "file": "sources/decoded-original/0261-FlgNet.xml",
          "wire": "910",
          "oref": "901",
          "part": "925",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0602-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1962,
          "block": "motors 1",
          "title": "sc10",
          "file": "sources/decoded-original/0262-FlgNet.xml",
          "wire": "928",
          "oref": "921",
          "part": "940",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0602-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1963,
          "block": "motors 1",
          "title": "sc11",
          "file": "sources/decoded-original/0263-FlgNet.xml",
          "wire": "951",
          "oref": "944",
          "part": "963",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0602-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1964,
          "block": "motors 1",
          "title": "preallarm fn04",
          "file": "sources/decoded-original/0264-FlgNet.xml",
          "wire": "1004",
          "oref": "991",
          "part": "1020",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0602-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1965,
          "block": "motors 1",
          "title": "fn04",
          "file": "sources/decoded-original/0265-FlgNet.xml",
          "wire": "1024",
          "oref": "1015",
          "part": "1038",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0602-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1966,
          "block": "motors 1",
          "title": "vr03",
          "file": "sources/decoded-original/0266-FlgNet.xml",
          "wire": "1030",
          "oref": "1025",
          "part": "1038",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0602-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1967,
          "block": "motors 1",
          "title": "vr04",
          "file": "sources/decoded-original/0267-FlgNet.xml",
          "wire": "1046",
          "oref": "1041",
          "part": "1054",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0602-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1968,
          "block": "motors 1",
          "title": "vr05",
          "file": "sources/decoded-original/0268-FlgNet.xml",
          "wire": "1062",
          "oref": "1057",
          "part": "1070",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0602-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1969,
          "block": "motors 1",
          "title": "vr06",
          "file": "sources/decoded-original/0269-FlgNet.xml",
          "wire": "1091",
          "oref": "1084",
          "part": "1103",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0602-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1970,
          "block": "motors 1",
          "title": "fn05",
          "file": "sources/decoded-original/0270-FlgNet.xml",
          "wire": "1114",
          "oref": "1107",
          "part": "1126",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0602-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1971,
          "block": "motors 1",
          "title": "er01",
          "file": "sources/decoded-original/0271-FlgNet.xml",
          "wire": "1137",
          "oref": "1130",
          "part": "1149",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0602-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1972,
          "block": "motors 1",
          "title": "pv03",
          "file": "sources/decoded-original/0272-FlgNet.xml",
          "wire": "1154",
          "oref": "1148",
          "part": "1164",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0602-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1973,
          "block": "motors 1",
          "title": "liw feeder",
          "file": "sources/decoded-original/0273-FlgNet.xml",
          "wire": "1230",
          "oref": "1216",
          "part": "1251",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0602-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1979,
          "block": "allarms 3",
          "title": "max tc01 temperature",
          "file": "sources/decoded-original/0527-FlgNet.xml",
          "wire": "240",
          "oref": "209",
          "part": "286",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0686-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1980,
          "block": "allarms 3",
          "title": "low tc03 temperature",
          "file": "sources/decoded-original/0528-FlgNet.xml",
          "wire": "473",
          "oref": "426",
          "part": "543",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0686-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1981,
          "block": "allarms 3",
          "title": "max tc04 temperature",
          "file": "sources/decoded-original/0529-FlgNet.xml",
          "wire": "515",
          "oref": "489",
          "part": "557",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0686-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1982,
          "block": "allarms 3",
          "title": "oxigen analyzer out of range",
          "file": "sources/decoded-original/0530-FlgNet.xml",
          "wire": "518",
          "oref": "505",
          "part": "539",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0686-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1983,
          "block": "allarms 3",
          "title": "oxigen too high",
          "file": "sources/decoded-original/0531-FlgNet.xml",
          "wire": "647",
          "oref": "634",
          "part": "626",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0686-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1985,
          "block": "allarms 3",
          "title": "ro01-ro02 signal compare fault",
          "file": "sources/decoded-original/0533-FlgNet.xml",
          "wire": "714",
          "oref": "696",
          "part": "741",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0686-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1986,
          "block": "allarms 3",
          "title": "tc01/tc02 signal compare fault",
          "file": "sources/decoded-original/0534-FlgNet.xml",
          "wire": "801",
          "oref": "781",
          "part": "832",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0686-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1987,
          "block": "allarms 3",
          "title": "pc-01 low depressure",
          "file": "sources/decoded-original/0535-FlgNet.xml",
          "wire": "834",
          "oref": "820",
          "part": "856",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0686-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1989,
          "block": "allarms 3",
          "title": "max pressure psh-02",
          "file": "sources/decoded-original/0537-FlgNet.xml",
          "wire": "955",
          "oref": "940",
          "part": "977",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0686-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1990,
          "block": "allarms 3",
          "title": "hydrogen box not ready",
          "file": "sources/decoded-original/0538-FlgNet.xml",
          "wire": "943",
          "oref": "936",
          "part": "953",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0686-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1991,
          "block": "allarms 3",
          "title": "tc-09 filter inlet temperature",
          "file": "sources/decoded-original/0539-FlgNet.xml",
          "wire": "1130",
          "oref": "1101",
          "part": "1175",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0686-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1992,
          "block": "allarms 3",
          "title": "max filter depressure",
          "file": "sources/decoded-original/0540-FlgNet.xml",
          "wire": "1173",
          "oref": "1153",
          "part": "1204",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0686-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1993,
          "block": "allarms 3",
          "title": "incorrect scraps feeder formula",
          "file": "sources/decoded-original/0541-FlgNet.xml",
          "wire": "1208",
          "oref": "1195",
          "part": "1227",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0686-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1994,
          "block": "allarms 3",
          "title": "plc hardware diagnostic fault fault",
          "file": "sources/decoded-original/0542-FlgNet.xml",
          "wire": "1250",
          "oref": "1235",
          "part": "1269",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0686-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1995,
          "block": "allarms 3",
          "title": "ro03",
          "file": "sources/decoded-original/0543-FlgNet.xml",
          "wire": "22",
          "oref": "24",
          "part": "23",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0686-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1995,
          "block": "allarms 3",
          "title": "ro03",
          "file": "sources/decoded-original/0543-FlgNet.xml",
          "wire": "32",
          "oref": "40",
          "part": "39",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0664-IdentXmlPart.xml"
            },
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0686-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 5,
          "block": "cyc_int5 ogni 100ms",
          "title": "controll ro01 moduling mv05 - pid",
          "file": "sources/decoded-original/0475-FlgNet.xml",
          "wire": "150",
          "oref": "131",
          "part": "188",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0670-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 7,
          "block": "cyc_int5 ogni 100ms",
          "title": "controll pc01 moduling mv02",
          "file": "sources/decoded-original/0476-FlgNet.xml",
          "wire": "211",
          "oref": "194",
          "part": "245",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0670-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 11,
          "block": "cyc_int5 ogni 100ms",
          "title": "controll tc03 moduling mv01",
          "file": "sources/decoded-original/0477-FlgNet.xml",
          "wire": "413",
          "oref": "388",
          "part": "463",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0670-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 11,
          "block": "cyc_int5 ogni 100ms",
          "title": "controll tc03 moduling mv01",
          "file": "sources/decoded-original/0477-FlgNet.xml",
          "wire": "415",
          "oref": "390",
          "part": "467",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0670-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 11,
          "block": "cyc_int5 ogni 100ms",
          "title": "controll tc03 moduling mv01",
          "file": "sources/decoded-original/0477-FlgNet.xml",
          "wire": "424",
          "oref": "395",
          "part": "473",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0670-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 12,
          "block": "cyc_int5 ogni 100ms",
          "title": "disable pid control on vt02",
          "file": "sources/decoded-original/0478-FlgNet.xml",
          "wire": "368",
          "oref": "363",
          "part": "375",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0670-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 12,
          "block": "cyc_int5 ogni 100ms",
          "title": "disable pid control on vt02",
          "file": "sources/decoded-original/0478-FlgNet.xml",
          "wire": "371",
          "oref": "366",
          "part": "381",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0670-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 16,
          "block": "cyc_int5 ogni 100ms",
          "title": "executes gas flow calculation block",
          "file": "sources/decoded-original/0028-FlgNet.xml",
          "wire": "25",
          "oref": "26",
          "part": "513",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "on",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0670-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        }
      ],
      "other_scope_usages": [
        {
          "network": 403,
          "block": "startup only",
          "title": "reset all flag allarms",
          "file": "sources/decoded-original/0148-FlgNet.xml",
          "wire": "303",
          "oref": "284",
          "part": "329",
          "gate": "Contact",
          "pin": "operand",
          "name": "ON",
          "identity": "startup only::on",
          "scope": "Unknown",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [],
          "legacy_simulation_block": false
        }
      ],
      "symbols": [
        {
          "원본 심볼": "on",
          "백업 주소": "%m0.0",
          "자료형": "bool",
          "설명": "",
          "색인 세그먼트": "_7ev",
          "문서 ID": "1556"
        }
      ]
    },
    {
      "name": "OFF",
      "scope": "Global",
      "usages": [
        {
          "network": 396,
          "block": "cyc_int4 ogni 200ms",
          "title": "for test trends",
          "file": "sources/decoded-original/0146-FlgNet.xml",
          "wire": "81",
          "oref": "73",
          "part": "92",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0039-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1623,
          "block": "main",
          "title": "cpu clock",
          "file": "sources/decoded-original/0034-FlgNet.xml",
          "wire": "389",
          "oref": "384",
          "part": "395",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0692-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1682,
          "block": "analog output conversion",
          "title": "bwf02 client feeder",
          "file": "sources/decoded-original/0463-FlgNet.xml",
          "wire": "310",
          "oref": "293",
          "part": "318",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0664-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1721,
          "block": "cyc_int2 ogni 1s",
          "title": "",
          "file": "sources/decoded-original/0416-FlgNet.xml",
          "wire": "183",
          "oref": "175",
          "part": "194",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0652-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1732,
          "block": "analog input conversion",
          "title": "tc-05",
          "file": "sources/decoded-original/0482-FlgNet.xml",
          "wire": "79",
          "oref": "72",
          "part": "85",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1734,
          "block": "analog input conversion",
          "title": "tc-10",
          "file": "sources/decoded-original/0484-FlgNet.xml",
          "wire": "119",
          "oref": "112",
          "part": "125",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1736,
          "block": "analog input conversion",
          "title": "client 2 bwf02 flow rate",
          "file": "sources/decoded-original/0486-FlgNet.xml",
          "wire": "315",
          "oref": "296",
          "part": "335",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1737,
          "block": "analog input conversion",
          "title": "client 3 level indicator bwf01",
          "file": "sources/decoded-original/0487-FlgNet.xml",
          "wire": "289",
          "oref": "282",
          "part": "295",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1743,
          "block": "analog input conversion",
          "title": "tc-07",
          "file": "sources/decoded-original/0493-FlgNet.xml",
          "wire": "409",
          "oref": "402",
          "part": "415",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1744,
          "block": "analog input conversion",
          "title": "zt-01",
          "file": "sources/decoded-original/0494-FlgNet.xml",
          "wire": "29",
          "oref": "30",
          "part": "435",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1748,
          "block": "analog input conversion",
          "title": "r0-01",
          "file": "sources/decoded-original/0498-FlgNet.xml",
          "wire": "509",
          "oref": "502",
          "part": "515",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1749,
          "block": "analog input conversion",
          "title": "r0-02",
          "file": "sources/decoded-original/0499-FlgNet.xml",
          "wire": "529",
          "oref": "522",
          "part": "535",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1750,
          "block": "analog input conversion",
          "title": "r0-03",
          "file": "sources/decoded-original/0500-FlgNet.xml",
          "wire": "21",
          "oref": "22",
          "part": "594",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1750,
          "block": "analog input conversion",
          "title": "r0-03",
          "file": "sources/decoded-original/0500-FlgNet.xml",
          "wire": "588",
          "oref": "578",
          "part": "596",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1751,
          "block": "analog input conversion",
          "title": "r0-04",
          "file": "sources/decoded-original/0501-FlgNet.xml",
          "wire": "588",
          "oref": "581",
          "part": "594",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0678-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1789,
          "block": "allarms 1",
          "title": "spare motor",
          "file": "sources/decoded-original/0426-FlgNet.xml",
          "wire": "405",
          "oref": "395",
          "part": "419",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0658-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1790,
          "block": "allarms 1",
          "title": "spare motor",
          "file": "sources/decoded-original/0427-FlgNet.xml",
          "wire": "414",
          "oref": "407",
          "part": "424",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0658-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1792,
          "block": "allarms 1",
          "title": "mc04 deleted",
          "file": "sources/decoded-original/0429-FlgNet.xml",
          "wire": "34",
          "oref": "35",
          "part": "478",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0658-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1820,
          "block": "allarms 1",
          "title": "bwf01/bwf02",
          "file": "sources/decoded-original/0454-FlgNet.xml",
          "wire": "1825",
          "oref": "1807",
          "part": "1851",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0658-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1832,
          "block": "control_stechio",
          "title": "run pid block",
          "file": "sources/decoded-original/0195-FlgNet.xml",
          "wire": "729",
          "oref": "676",
          "part": "661",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0588-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1832,
          "block": "control_stechio",
          "title": "run pid block",
          "file": "sources/decoded-original/0195-FlgNet.xml",
          "wire": "732",
          "oref": "677",
          "part": "663",
          "gate": "CRef",
          "pin": "PVPER_ON",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "pending",
          "role_basis": "호출 방향·미분류 핀 확인 필요",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0588-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1843,
          "block": "auto start motors",
          "title": "preheating",
          "file": "sources/decoded-original/0164-FlgNet.xml",
          "wire": "797",
          "oref": "795",
          "part": "794",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0575-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1843,
          "block": "auto start motors",
          "title": "preheating",
          "file": "sources/decoded-original/0164-FlgNet.xml",
          "wire": "770",
          "oref": "658",
          "part": "791",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0575-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1844,
          "block": "auto start motors",
          "title": "production",
          "file": "sources/decoded-original/0165-FlgNet.xml",
          "wire": "1055",
          "oref": "958",
          "part": "1149",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0575-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1844,
          "block": "auto start motors",
          "title": "production",
          "file": "sources/decoded-original/0165-FlgNet.xml",
          "wire": "1130",
          "oref": "1007",
          "part": "1151",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0575-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1861,
          "block": "burner control",
          "title": "programmed burner shutdown every 24 hours",
          "file": "sources/decoded-original/0177-FlgNet.xml",
          "wire": "23",
          "oref": "24",
          "part": "318",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1864,
          "block": "burner control",
          "title": "reduce speed mn01 se tc01 > 30°c the setpoint",
          "file": "sources/decoded-original/0180-FlgNet.xml",
          "wire": "557",
          "oref": "543",
          "part": "577",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1865,
          "block": "burner control",
          "title": "burner lock",
          "file": "sources/decoded-original/0181-FlgNet.xml",
          "wire": "605",
          "oref": "590",
          "part": "632",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1866,
          "block": "burner control",
          "title": "burner start sequence",
          "file": "sources/decoded-original/0182-FlgNet.xml",
          "wire": "624",
          "oref": "615",
          "part": "640",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1505",
          "oref": "1387",
          "part": "1640",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1868,
          "block": "burner control",
          "title": "enable burner cleaning sequence",
          "file": "sources/decoded-original/0184-FlgNet.xml",
          "wire": "1544",
          "oref": "1415",
          "part": "1652",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1873,
          "block": "burner control",
          "title": "simulation",
          "file": "sources/decoded-original/0008-FlgNet.xml",
          "wire": "1274",
          "oref": "1271",
          "part": "1277",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1875,
          "block": "burner control",
          "title": "dryout warm first ramp",
          "file": "sources/decoded-original/0190-FlgNet.xml",
          "wire": "1633",
          "oref": "1588",
          "part": "1701",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1876,
          "block": "burner control",
          "title": "dryout warm second ramp",
          "file": "sources/decoded-original/0191-FlgNet.xml",
          "wire": "1621",
          "oref": "1604",
          "part": "1647",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1877,
          "block": "burner control",
          "title": "dryout warm third ramp",
          "file": "sources/decoded-original/0192-FlgNet.xml",
          "wire": "1751",
          "oref": "1726",
          "part": "1789",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0582-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1883,
          "block": "filter",
          "title": "time work/pause by dp01",
          "file": "sources/decoded-original/0198-FlgNet.xml",
          "wire": "318",
          "oref": "279",
          "part": "377",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0594-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1884,
          "block": "filter",
          "title": "time work/pause by dp02",
          "file": "sources/decoded-original/0199-FlgNet.xml",
          "wire": "500",
          "oref": "461",
          "part": "559",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0594-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1888,
          "block": "filter",
          "title": "filter work",
          "file": "sources/decoded-original/0202-FlgNet.xml",
          "wire": "582",
          "oref": "569",
          "part": "599",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0594-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1889,
          "block": "filter",
          "title": "",
          "file": "sources/decoded-original/0203-FlgNet.xml",
          "wire": "742",
          "oref": "717",
          "part": "780",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0594-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1915,
          "block": "r1 scraps gate 2",
          "title": "a 48.4 ev-02 valvecommand",
          "file": "sources/decoded-original/0279-FlgNet.xml",
          "wire": "399",
          "oref": "389",
          "part": "418",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0607-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1934,
          "block": "motors 1",
          "title": "bwf01/02",
          "file": "sources/decoded-original/0241-FlgNet.xml",
          "wire": "182",
          "oref": "174",
          "part": "193",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0602-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1944,
          "block": "motors 1",
          "title": "vs01 brake (off)",
          "file": "sources/decoded-original/0249-FlgNet.xml",
          "wire": "459",
          "oref": "445",
          "part": "479",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0602-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1971,
          "block": "motors 1",
          "title": "er01",
          "file": "sources/decoded-original/0271-FlgNet.xml",
          "wire": "1138",
          "oref": "1131",
          "part": "1151",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0602-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1972,
          "block": "motors 1",
          "title": "pv03",
          "file": "sources/decoded-original/0272-FlgNet.xml",
          "wire": "1155",
          "oref": "1149",
          "part": "1166",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0602-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1984,
          "block": "allarms 3",
          "title": "ro01 oxigen low limit",
          "file": "sources/decoded-original/0532-FlgNet.xml",
          "wire": "633",
          "oref": "617",
          "part": "658",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0686-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 1988,
          "block": "allarms 3",
          "title": "high vibrations fn-01",
          "file": "sources/decoded-original/0536-FlgNet.xml",
          "wire": "883",
          "oref": "870",
          "part": "904",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0686-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 11,
          "block": "cyc_int5 ogni 100ms",
          "title": "controll tc03 moduling mv01",
          "file": "sources/decoded-original/0477-FlgNet.xml",
          "wire": "417",
          "oref": "392",
          "part": "471",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0670-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 11,
          "block": "cyc_int5 ogni 100ms",
          "title": "controll tc03 moduling mv01",
          "file": "sources/decoded-original/0477-FlgNet.xml",
          "wire": "426",
          "oref": "397",
          "part": "477",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0670-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        },
        {
          "network": 15,
          "block": "cyc_int5 ogni 100ms",
          "title": "control pc02 moduling mv03 - not used",
          "file": "sources/decoded-original/0479-FlgNet.xml",
          "wire": "547",
          "oref": "529",
          "part": "583",
          "gate": "Contact",
          "pin": "operand",
          "name": "OFF",
          "identity": "off",
          "scope": "Global",
          "role": "read",
          "role_basis": "접점 operand",
          "declarations": [
            {
              "kind": "SimpleAccess",
              "scope": "Global",
              "access_kind": null,
              "file": "sources/decoded-original/0670-IdentXmlPart.xml"
            }
          ],
          "legacy_simulation_block": false
        }
      ],
      "other_scope_usages": [],
      "symbols": [
        {
          "원본 심볼": "off",
          "백업 주소": "%m0.1",
          "자료형": "bool",
          "설명": "",
          "색인 세그먼트": "_7ev",
          "문서 ID": "1552"
        }
      ]
    }
  ],
  "circuit": {
    "id": "BR01",
    "title": "가스 버너 · 외부 제어 인터페이스",
    "sheets": [
      97,
      98,
      99,
      100,
      133
    ],
    "pages": [
      98,
      99,
      100,
      101,
      134
    ],
    "equipment": "FG97/98의24V clean contact 입력8개, FG99의 릴레이 출력5개, FG100의4–20mA 아날로그6개를 추적합니다. 외부 버너반은 도면010-390 TYPE BP N300을 참조합니다.",
    "distinction": "이 자료는 GME PLC와 버너반 사이 인터페이스입니다. 내부 화염 감시·점화·퍼지·가스 밸브 보호·안전 시간의 전체 회로가 아닙니다. 시공도면의 BR01 간선 A–F를 개별 핀으로 자동 배정하지 않습니다.",
    "paths": [
      {
        "signal": "버너 ON",
        "drawing": "E17.0",
        "backup": "%I17.0 / burner on",
        "fg": 97,
        "nodes": [
          "+24Vdc10.7 → X1:372 / 2A F(5×20)",
          "버너 전용반 X/6/2 → KA40 접점 → X/6/3",
          "X1:373 → E17.0 → FG133 MOD.12 단자11"
        ],
        "destination": "원본1854·1865·1866·1868 등 버너 제어와 관련 원시/Inputs/알람의 전체 전달을 확인합니다. 도면 접점명과 PLC 이름을 별도로 기록합니다.",
        "check": "버너반의 상태 접점과 GME 내부 처리·기억·명령을 구분합니다. 이 접점만으로 전체 연소 상태·안전 시퀀스 완료를 판단하지 않습니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.",
        "native_symbol_references": []
      },
      {
        "signal": "버너 LOCKOUT",
        "drawing": "E17.1",
        "backup": "%I17.1 / brurner lock out",
        "fg": 97,
        "nodes": [
          "+24Vdc10.7 → X1:374 / 2A F(5×20)",
          "버너 전용반 X/6/5 → KA41 접점 → X/6/6",
          "X1:375 → E17.1 → FG133 MOD.12 단자12"
        ],
        "destination": "원본1854·1865·1866·1868 등 버너 제어와 관련 원시/Inputs/알람의 전체 전달을 확인합니다. 도면 접점명과 PLC 이름을 별도로 기록합니다.",
        "check": "버너반의 상태 접점과 GME 내부 처리·기억·명령을 구분합니다. 이 접점만으로 전체 연소 상태·안전 시퀀스 완료를 판단하지 않습니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.",
        "native_symbol_references": [
          {
            "network": 1854,
            "uid": "166",
            "block": "burner control",
            "title": "burner control box fault",
            "file": "sources/decoded-original/0171-FlgNet.xml"
          }
        ]
      },
      {
        "signal": "버너 IN MODULATION",
        "drawing": "E17.2",
        "backup": "%I17.2 / burner on and ok",
        "fg": 97,
        "nodes": [
          "+24Vdc10.7 → X1:376 / 2A F(5×20)",
          "버너 전용반 X/6/8 → KA41 접점 → X/6/9",
          "X1:377 → E17.2 → FG133 MOD.12 단자13"
        ],
        "destination": "원본1854·1865·1866·1868 등 버너 제어와 관련 원시/Inputs/알람의 전체 전달을 확인합니다. 도면 접점명과 PLC 이름을 별도로 기록합니다.",
        "check": "버너반의 상태 접점과 GME 내부 처리·기억·명령을 구분합니다. 이 접점만으로 전체 연소 상태·안전 시퀀스 완료를 판단하지 않습니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.",
        "native_symbol_references": [
          {
            "network": 1862,
            "uid": "480",
            "block": "burner control",
            "title": "a 56.6 start high flameburner",
            "file": "sources/decoded-original/0178-FlgNet.xml"
          }
        ]
      },
      {
        "signal": "가스 최소 압력 접점",
        "drawing": "E17.3",
        "backup": "%I17.3 / min pressure gas",
        "fg": 97,
        "nodes": [
          "+24Vdc10.7 → X1:378 / 2A F(5×20)",
          "버너 전용반 X/6/11 → KA20 접점 → X/6/12",
          "X1:379 → E17.3 → FG133 MOD.12 단자14"
        ],
        "destination": "원본1854·1865·1866·1868 등 버너 제어와 관련 원시/Inputs/알람의 전체 전달을 확인합니다. 도면 접점명과 PLC 이름을 별도로 기록합니다.",
        "check": "압력 접점은 아날로그 압력값·유량값과 다른 신호입니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.",
        "native_symbol_references": []
      },
      {
        "signal": "가스 최대 압력 접점",
        "drawing": "E17.4",
        "backup": "%I17.4 / max pressure gas",
        "fg": 97,
        "nodes": [
          "+24Vdc10.7 → X1:380 / 2A F(5×20)",
          "버너 전용반 X/6/14 → KA21 접점 → X/6/15",
          "X1:381 → E17.4 → FG133 MOD.12 단자15"
        ],
        "destination": "원본1854·1865·1866·1868 등 버너 제어와 관련 원시/Inputs/알람의 전체 전달을 확인합니다. 도면 접점명과 PLC 이름을 별도로 기록합니다.",
        "check": "압력 접점은 아날로그 압력값·유량값과 다른 신호입니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.",
        "native_symbol_references": []
      },
      {
        "signal": "공기 최소 압력 접점",
        "drawing": "E17.5",
        "backup": "%I17.5 / min pressure air",
        "fg": 97,
        "nodes": [
          "+24Vdc10.7 → X1:382 / 2A F(5×20)",
          "버너 전용반 X/6/17 → KA30 접점 → X/6/18",
          "X1:383 → E17.5 → FG133 MOD.12 단자16"
        ],
        "destination": "원본1854·1865·1866·1868 등 버너 제어와 관련 원시/Inputs/알람의 전체 전달을 확인합니다. 도면 접점명과 PLC 이름을 별도로 기록합니다.",
        "check": "압력 접점은 아날로그 압력값·유량값과 다른 신호입니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.",
        "native_symbol_references": []
      },
      {
        "signal": "공기 최대 압력 접점",
        "drawing": "E17.6",
        "backup": "%I17.6 / max pressure air",
        "fg": 98,
        "nodes": [
          "+24Vdc10.7 → X1:384 / 2A F(5×20)",
          "버너 전용반 X/6/20 → KA31 접점 → X/6/21",
          "X1:385 → E17.6 → FG133 MOD.12 단자17"
        ],
        "destination": "원본1854·1865·1866·1868 등 버너 제어와 관련 원시/Inputs/알람의 전체 전달을 확인합니다. 도면 접점명과 PLC 이름을 별도로 기록합니다.",
        "check": "압력 접점은 아날로그 압력값·유량값과 다른 신호입니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.",
        "native_symbol_references": []
      },
      {
        "signal": "고화염 가스 밸브 삽입 응답",
        "drawing": "E17.7",
        "backup": "%I17.7 / high flame gas",
        "fg": 98,
        "nodes": [
          "+24Vdc10.7 → X1:386 / 2A F(5×20)",
          "버너 전용반 X/6/23 → KA50 접점 → X/6/24",
          "X1:387 → E17.7 → FG133 MOD.12 단자18"
        ],
        "destination": "원본1854·1865·1866·1868 등 버너 제어와 관련 원시/Inputs/알람의 전체 전달을 확인합니다. 도면 접점명과 PLC 이름을 별도로 기록합니다.",
        "check": "버너반의 상태 접점과 GME 내부 처리·기억·명령을 구분합니다. 이 접점만으로 전체 연소 상태·안전 시퀀스 완료를 판단하지 않습니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.",
        "native_symbol_references": []
      },
      {
        "signal": "원격 START/STOP",
        "drawing": "A6.5",
        "backup": "%Q6.5 / rem. start/stop burner",
        "fg": 99,
        "nodes": [
          "A6.5 → 99KA1 코일A1→A2 / -0Vdc10.6",
          "버너측 X/220V → X1:388 → 99KA1 접점1→9 → X1:389 → X/1/7"
        ],
        "destination": "원본1866의 명령·래치·시간 조건과 연결합니다. 릴레이 코일 전원과 버너측 접점 회로의 전원은 별도입니다.",
        "check": "PLC 요청을 전용 연소 제어기 시퀀스 완료 또는 화염 확인으로 해석하지 않습니다. 현재 외부 인터록 기능·전압·허가를 전용도면에서 확인합니다.",
        "native_symbol_references": [
          {
            "network": 1866,
            "uid": "620",
            "block": "burner control",
            "title": "burner start sequence",
            "file": "sources/decoded-original/0182-FlgNet.xml"
          },
          {
            "network": 1872,
            "uid": "1307",
            "block": "burner control",
            "title": "burner air range limits",
            "file": "sources/decoded-original/0188-FlgNet.xml"
          },
          {
            "network": 1872,
            "uid": "1312",
            "block": "burner control",
            "title": "burner air range limits",
            "file": "sources/decoded-original/0188-FlgNet.xml"
          }
        ]
      },
      {
        "signal": "최대 필터 온도 인터록",
        "drawing": "A6.6",
        "backup": "%Q6.6 / temperature interlock ok",
        "fg": 99,
        "nodes": [
          "A6.6 → 99KA2 코일A1→A2 / -0Vdc10.6",
          "버너측 X/1/2 → X1:390 → 99KA2 접점1→9 → X1:391 → X/1/4"
        ],
        "destination": "원본1856의 명령·래치·시간 조건과 연결합니다. 릴레이 코일 전원과 버너측 접점 회로의 전원은 별도입니다.",
        "check": "PLC 요청을 전용 연소 제어기 시퀀스 완료 또는 화염 확인으로 해석하지 않습니다. 현재 외부 인터록 기능·전압·허가를 전용도면에서 확인합니다.",
        "native_symbol_references": [
          {
            "network": 1856,
            "uid": "154",
            "block": "burner control",
            "title": "a 56.3 max.temperaturefilter",
            "file": "sources/decoded-original/0173-FlgNet.xml"
          }
        ]
      },
      {
        "signal": "버너 알람 리셋",
        "drawing": "A6.7",
        "backup": "%Q6.7 / rst allarm burner",
        "fg": 99,
        "nodes": [
          "A6.7 → 99KA3 코일A1→A2 / -0Vdc10.6",
          "버너측 X/220V → X1:392 → 99KA3 접점1→9 → X1:393 → X/1/10"
        ],
        "destination": "원본1854의 명령·래치·시간 조건과 연결합니다. 릴레이 코일 전원과 버너측 접점 회로의 전원은 별도입니다.",
        "check": "PLC 요청을 전용 연소 제어기 시퀀스 완료 또는 화염 확인으로 해석하지 않습니다. 현재 외부 인터록 기능·전압·허가를 전용도면에서 확인합니다.",
        "native_symbol_references": [
          {
            "network": 1854,
            "uid": "181",
            "block": "burner control",
            "title": "burner control box fault",
            "file": "sources/decoded-original/0171-FlgNet.xml"
          }
        ]
      },
      {
        "signal": "고화염 기동 요청",
        "drawing": "A7.0",
        "backup": "%Q7.0 / start high flame",
        "fg": 99,
        "nodes": [
          "A7.0 → 99KA4 코일A1→A2 / -0Vdc10.6",
          "버너측 X/5/11 → X1:394 → 99KA4 접점1→9 → X1:395 → X/5/13"
        ],
        "destination": "원본1862의 명령·래치·시간 조건과 연결합니다. 릴레이 코일 전원과 버너측 접점 회로의 전원은 별도입니다.",
        "check": "PLC 요청을 전용 연소 제어기 시퀀스 완료 또는 화염 확인으로 해석하지 않습니다. 현재 외부 인터록 기능·전압·허가를 전용도면에서 확인합니다.",
        "native_symbol_references": [
          {
            "network": 1862,
            "uid": "479",
            "block": "burner control",
            "title": "a 56.6 start high flameburner",
            "file": "sources/decoded-original/0178-FlgNet.xml"
          },
          {
            "network": 1862,
            "uid": "481",
            "block": "burner control",
            "title": "a 56.6 start high flameburner",
            "file": "sources/decoded-original/0178-FlgNet.xml"
          },
          {
            "network": 1862,
            "uid": "494",
            "block": "burner control",
            "title": "a 56.6 start high flameburner",
            "file": "sources/decoded-original/0178-FlgNet.xml"
          },
          {
            "network": 1862,
            "uid": "495",
            "block": "burner control",
            "title": "a 56.6 start high flameburner",
            "file": "sources/decoded-original/0178-FlgNet.xml"
          },
          {
            "network": 1862,
            "uid": "503",
            "block": "burner control",
            "title": "a 56.6 start high flameburner",
            "file": "sources/decoded-original/0178-FlgNet.xml"
          },
          {
            "network": 1863,
            "uid": "488",
            "block": "burner control",
            "title": "enable relay forceed spark",
            "file": "sources/decoded-original/0179-FlgNet.xml"
          },
          {
            "network": 1863,
            "uid": "490",
            "block": "burner control",
            "title": "enable relay forceed spark",
            "file": "sources/decoded-original/0179-FlgNet.xml"
          }
        ]
      },
      {
        "signal": "강제 점화 전환 접점",
        "drawing": "A7.1",
        "backup": "%Q7.1 / foced spark",
        "fg": 99,
        "nodes": [
          "A7.1 → 99KA5 코일A1→A2 / -0Vdc10.6",
          "버너 X/5/2 → X1:396 → 99KA5 단자1",
          "버너 X/220V → X1:397 → 99KA5 단자5",
          "99KA5 단자9 → X1:398 (외부 종착 단자는 이 FG에서 식별되지 않음)"
        ],
        "destination": "원본1863은 Main flame ON 기억과 Tag141을 사용합니다. 도면 제목에는 전환 중3초라고 표시되지만 현재 타이머·전용기능을 별도로 대조합니다.",
        "check": "전환 접점의 역할과 현재 배선은 버너 전용도면을 확인합니다. 일반 PLC의 요청을 점화·가스 안전 시퀀스 전체로 설명하지 않습니다.",
        "native_symbol_references": [
          {
            "network": 1863,
            "uid": "495",
            "block": "burner control",
            "title": "enable relay forceed spark",
            "file": "sources/decoded-original/0179-FlgNet.xml"
          }
        ]
      },
      {
        "signal": "가스 서보 위치 전달",
        "drawing": "+PEW360",
        "backup": "%IW360 / br01_gas",
        "fg": 100,
        "nodes": [
          "버너 X1/2/1 → X1:399 → +PEW360 (FG111/1)",
          "버너 X1/2/4 → X1:400 → -100.1 (FG111/0)",
          "실드 X1:402 → 100SCH1"
        ],
        "destination": "FG100은4–20mA 표기입니다. 원본1752의 변환·설정과 관련 DB/HMI 전달을 대조합니다.",
        "check": "물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.",
        "native_symbol_references": [
          {
            "network": 1071,
            "uid": "176",
            "block": "hmi inputs",
            "title": "analog",
            "file": "sources/decoded-original/0398-FlgNet.xml"
          },
          {
            "network": 1752,
            "uid": "603",
            "block": "analog input conversion",
            "title": "gas br-01 - position",
            "file": "sources/decoded-original/0502-FlgNet.xml"
          }
        ]
      },
      {
        "signal": "가스 서보 설정",
        "drawing": "+PAW308",
        "backup": "%QW308 / br01_gas_sp",
        "fg": 100,
        "nodes": [
          "+PAW308 (FG114/1) → X1:401 → 버너 X1/2/3",
          "공통·리턴은 FG111/114와 버너 전용도면에서 대조"
        ],
        "destination": "FG100은4–20mA 표기입니다. 원본1687의 변환·설정과 관련 DB/HMI 전달을 대조합니다.",
        "check": "물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.",
        "native_symbol_references": [
          {
            "network": 1687,
            "uid": "606",
            "block": "analog output conversion",
            "title": "br01 burner - gas",
            "file": "sources/decoded-original/0468-FlgNet.xml"
          },
          {
            "network": 1687,
            "uid": "26",
            "block": "analog output conversion",
            "title": "br01 burner - gas",
            "file": "sources/decoded-original/0468-FlgNet.xml"
          }
        ]
      },
      {
        "signal": "공기 서보 위치 전달",
        "drawing": "+PEW362",
        "backup": "%IW362 / br01_air",
        "fg": 100,
        "nodes": [
          "버너 X1/3/1 → X1:403 → +PEW362 (FG111/2)",
          "버너 X1/3/4 → X1:404 → -100.2 (FG111/1)",
          "실드 X1:406 → 100SCH2"
        ],
        "destination": "FG100은4–20mA 표기입니다. 원본1753의 변환·설정과 관련 DB/HMI 전달을 대조합니다.",
        "check": "물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.",
        "native_symbol_references": [
          {
            "network": 1071,
            "uid": "178",
            "block": "hmi inputs",
            "title": "analog",
            "file": "sources/decoded-original/0398-FlgNet.xml"
          },
          {
            "network": 1753,
            "uid": "623",
            "block": "analog input conversion",
            "title": "air br-01 - position",
            "file": "sources/decoded-original/0503-FlgNet.xml"
          }
        ]
      },
      {
        "signal": "공기 서보 설정",
        "drawing": "+PAW310",
        "backup": "%QW310 / br01_air_sp",
        "fg": 100,
        "nodes": [
          "+PAW310 (FG114/1) → X1:405 → 버너 X1/3/3",
          "공통·리턴은 FG111/114와 버너 전용도면에서 대조"
        ],
        "destination": "FG100은4–20mA 표기입니다. 원본1686의 변환·설정과 관련 DB/HMI 전달을 대조합니다.",
        "check": "물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.",
        "native_symbol_references": [
          {
            "network": 1686,
            "uid": "560",
            "block": "analog output conversion",
            "title": "br01 burner",
            "file": "sources/decoded-original/0467-FlgNet.xml"
          }
        ]
      },
      {
        "signal": "가스 유량 FIT2001",
        "drawing": "±PEW364",
        "backup": "%IW364 / br01_flowmeter_gas",
        "fg": 100,
        "nodes": [
          "버너 X1/7/1 → X1:407 → +PEW364 (FG111/4)",
          "버너 X1/7/2 → X1:408 → -PEW364 (FG111/4)",
          "실드 X1:409 → 100SCH3"
        ],
        "destination": "FG100은4–20mA 표기입니다. 원본1754의 변환·설정과 관련 DB/HMI 전달을 대조합니다.",
        "check": "물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.",
        "native_symbol_references": [
          {
            "network": 1071,
            "uid": "180",
            "block": "hmi inputs",
            "title": "analog",
            "file": "sources/decoded-original/0398-FlgNet.xml"
          },
          {
            "network": 1754,
            "uid": "675",
            "block": "analog input conversion",
            "title": "max flow gas - flowmeter",
            "file": "sources/decoded-original/0504-FlgNet.xml"
          }
        ]
      },
      {
        "signal": "공기 유량 FIT3001",
        "drawing": "±PEW366",
        "backup": "%IW366 / br01_flowmeter_air",
        "fg": 100,
        "nodes": [
          "버너 X1/7/3 → X1:410 → +PEW366 (FG111/5)",
          "버너 X1/7/4 → X1:411 → -PEW366 (FG111/5)",
          "실드 X1:412 → 100SCH4"
        ],
        "destination": "FG100은4–20mA 표기입니다. 원본1755의 변환·설정과 관련 DB/HMI 전달을 대조합니다.",
        "check": "물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.",
        "native_symbol_references": [
          {
            "network": 1071,
            "uid": "198",
            "block": "hmi inputs",
            "title": "analog",
            "file": "sources/decoded-original/0398-FlgNet.xml"
          },
          {
            "network": 1755,
            "uid": "684",
            "block": "analog input conversion",
            "title": "max flow air - flowmeter",
            "file": "sources/decoded-original/0505-FlgNet.xml"
          }
        ]
      }
    ],
    "networks": [
      1071,
      1686,
      1687,
      1752,
      1753,
      1754,
      1755,
      1830,
      1834,
      1854,
      1856,
      1858,
      1862,
      1863,
      1865,
      1866,
      1868,
      1869,
      1872
    ],
    "pending": [
      "버너 전용010-390 도면과 실제 제어기 모델·개정·현재 기능 확보",
      "FG97 LOCKOUT·IN MODULATION 두 접점 모두 KA41 표기: 제작사 도면/실물 대조 전 이름을 수정하지 않음",
      "압력 입력·서보 최소위치·Lockout·버너 ON·Modulation의 정상 극성·전달 확인",
      "원본1854의 APP M10.2·m491·Tag135/136/137와 리셋 펄스·유지 조건 확인",
      "99KA5/X1:398 외부 종착점, 점화 전환 기능·Tag141 현재 설정 확인",
      "시공도면 BR01F 두 행 C02와 외부반 양단 표찰·핀 대조",
      "서보 설정/위치·가스/공기 유량 환산·단위·전용 안전 제어 경계 확인"
    ]
  },
  "observations": [
    {
      "id": "BR-01",
      "status": "현재 PLC·제작사 확인 대기",
      "title": "두 Enable와 기동 요청·출력의 경계",
      "text": "Enable start burner(1)는 M48.0, Enable start burner는 M48.2입니다. Flag.Start_Burner 요청, Q6.5 Rem. Start/Stop Burner, M48.3 Start Burner, 버너 ON 응답을 하나의 상태로 합치지 않습니다.",
      "networks": [
        1866,
        1868
      ]
    },
    {
      "id": "BR-02",
      "status": "발생 쓰기 근거 추가 확인 대기",
      "title": "BURNER_START_FAULT 발생 조건 미확정",
      "text": "복원된 정확한 Global 참조에서는 1857/1858 읽기와 1869 Reset 쓰기를 확인합니다. 이 목록만으로 고장 미사용·발생 불가를 단정하지 않습니다. 현재 TIA 교차참조·HMI/외부 쓰기·미복원 자료를 대조합니다.",
      "networks": [
        1857,
        1858,
        1869
      ]
    },
    {
      "id": "BR-03",
      "status": "현재 유지·호출 확인 대기",
      "title": "리셋 요청과 버너반 복구의 경계",
      "text": "1854의 6초 APP M10.2 감시와 m491, Tag136/137의 각 2초 원본 설정을 보존합니다. Q6.7 리셋 출력, LDU 래치Reset, 원시 Lock Out의 실제 변화와 전용반 복구는 각각 기록합니다. 전체 펄스 길이·Set/Reset 우선순위를 정적 표로 확정하지 않습니다.",
      "networks": [
        1854
      ]
    },
    {
      "id": "BR-04",
      "status": "MV03 입력 전달·현재 호출 확인 대기",
      "title": "MV03 닫힘 요청과 세정 상태 전환",
      "text": "1868 Part1669는 같은 Inputs.MV03 Close의 정·반전 조건을 함께 읽지만, 상태7의 Part1306에는 별도 닫힘 Set이 있습니다. 세정 상태2의 Part1188은 NOT Inputs.MV03 open을 읽습니다. 전체 닫힘 요청 불가·실제 댐퍼 위치를 단정하지 않고 전달 극성·다른 쓰기·현재 호출을 대조합니다.",
      "networks": [
        1868
      ]
    },
    {
      "id": "BR-05",
      "status": "현재 TIA·제작사 시간 확인 대기",
      "title": "점화 전환 도면 문구와 원본 타이머",
      "text": "OEM FG99/PDF100의 전환 출력 문구는 3 sec, 1863 Part472 Tag_141의 SD 원본 선언은 S5T#4S입니다. 같은 기능·현재 개정인지 확인 전에는 설정을 수정하거나 시간값을 권장하지 않습니다. 기존 불일치18건의 상태·개수는 변경하지 않습니다.",
      "networks": [
        1863
      ]
    },
    {
      "id": "BR-06",
      "status": "카운터·ON/OFF·현재 주기 확인 대기",
      "title": "22h/24h 제목과 실제 동작 시간",
      "text": "1861은 OFF와 W5>=1320/1440을 읽고 1859의 Tag138 원본 설정은 1분입니다. Add의 값/호출과 ON/OFF 현재값, 다른 쓰기·리셋·CPU 주기 확인 전에는 실제 22/24시간 보호 동작을 확정하지 않습니다.",
      "networks": [
        1859,
        1861
      ]
    },
    {
      "id": "BR-07",
      "status": "복수 쓰기·값 전달·상태 도달 확인 대기",
      "title": "표시 상태 번호와 실제 운전 순서",
      "text": "1868의 상태77도 원본 그대로 보존합니다. 상태 Move 뒤 조건을 같은 스캔에 읽는지와 실제 단계 체류 시간은 확인 전입니다. Tag142는 1867/1868에 두 SD가 있고 세정 시간 Add도 별도입니다. 상태표를 실행 모델이나 실제 화염 순서로 사용하지 않습니다.",
      "networks": [
        1867,
        1868
      ]
    }
  ],
  "symptoms": [
    {
      "symptom": "기동 요청이 들어오지 않음",
      "observe": "모드·자동 시퀀스 종류·Flag.Start_Burner와 최초 정지 시각을 기록합니다.",
      "compare": "공통1843/1844 요청 쓰기와 1858 해제, 1857 Burner_ready를 비교합니다. FN01/04/02·RD01 응답과 FN06 또는 버너ON 분기를 함께 기록합니다.",
      "next_check": "실제 요청 변화·새 기동 허가가 확인되지 않으면 출력/버너반 불량으로 결론 내리지 않습니다.",
      "networks": [
        1857,
        1858
      ]
    },
    {
      "symptom": "요청은 있으나 Q6.5 출력이 없음",
      "observe": "Flag.Start_Burner, Lock Burner, FN03 Run, M48.0/M48.2와 Q6.5를 같은 시각 기준으로 기록합니다.",
      "compare": "1866 Part607과611의 입력 조건, 1868의 Enable Set/Reset, 1865 Lock Set/Reset을 비교합니다.",
      "next_check": "M48.0과 M48.2를 구분합니다. 1866 FN03 요청 Part600의 OFF 현재값·다른 FN03 요청도 확인합니다.",
      "networks": [
        1865,
        1866,
        1868
      ]
    },
    {
      "symptom": "Q6.5는 있으나 버너 ON 응답이 없음",
      "observe": "Q6.5·99KA1·X1:388/389·I17.0·Inputs.Burner On과 버너반 자체 표시/알람을 기록합니다.",
      "compare": "FG99/PDF100 출력과 FG97/PDF98 ON 응답, 1868의 상태8/11과 ON 피드백을 구간별로 비교합니다.",
      "next_check": "코일 전원과 버너측 접점 전원을 구분합니다. 전용010-390의 허가·내부 기동 실패 근거를 추가 확보합니다.",
      "networks": [
        1866,
        1868
      ]
    },
    {
      "symptom": "Lock Out 발생 또는 리셋 후 재발",
      "observe": "버너반 최초 코드·원시I17.1·LDU 래치·Reset 요청·m491·APP M10.2·Q6.7·Tag135/136/137을 기록합니다.",
      "compare": "1854의 Set/Reset/SD와 99KA3·X1:392/393 전달을 대조합니다.",
      "next_check": "PLC 래치 해제와 실제 Lock Out 해소를 구분하고 원인/전용반 리셋 조건을 확인합니다. 반복 리셋을 해결 방법으로 기록하지 않습니다.",
      "networks": [
        1854
      ]
    },
    {
      "symptom": "세정·댐퍼 단계에 머무름",
      "observe": "BR01_State·MV03 처리 open/Close·열림/닫힘 요청·리미트/엔코더·CleanTime·Tag142~145를 기록합니다.",
      "compare": "1868 상태0·1·2·3·4·5·6·7·8·9·10·11·77의 원본 쓰기와 조건을 대조합니다. 1707 교정·1714 오차 감시도 관련 작업지에서 확인합니다.",
      "next_check": "상태번호를 현장 진행 완료로 대신 판정하지 않습니다. 입력 반전·150S 감시·다른 닫힘 요청·현재 교정을 확인합니다.",
      "networks": [
        1867,
        1868
      ]
    },
    {
      "symptom": "고화염·점화 전환 또는 설정값이 예상과 다름",
      "observe": "원시I17.2·Inputs.Burner ON and OK·Burner ON and OK·Q7.0/Q7.1·Main flame ON·Tag139~141·패널 설정값을 기록합니다.",
      "compare": "1862/1863 전환 출력·1868/1871/1872 설정 쓰기와 원본 값 전달 핀을 비교합니다. FG100/PDF101 아날로그는 별도 구간으로 기록합니다.",
      "next_check": "도면3초/래더4초·설정값 복수 쓰기·환산 단위와 전용 제어기 역할을 확인합니다. 출력 접점을 화염 검출 자체로 표시하지 않습니다.",
      "networks": [
        1862,
        1863,
        1868,
        1871,
        1872
      ]
    }
  ],
  "sources": {
    "registers/electrical-trace.json": "c48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039",
    "registers/plc-symbols.csv": "a0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f",
    "registers/program-model.json": "6203479c086b15bada12ac9d7e37db9280234ec26f1ea6091d7211dc09a577c5",
    "registers/signal-trace.json": "03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705",
    "sources/Electrical_Rev2.pdf": "5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6",
    "sources/decoded-original/0000-FlgNet.xml": "35711962149caae7cd4fb8498301d9fef9acddbf816d496300c0db08063cd2ae",
    "sources/decoded-original/0001-FlgNet.xml": "35711962149caae7cd4fb8498301d9fef9acddbf816d496300c0db08063cd2ae",
    "sources/decoded-original/0002-FlgNet.xml": "35711962149caae7cd4fb8498301d9fef9acddbf816d496300c0db08063cd2ae",
    "sources/decoded-original/0003-FlgNet.xml": "a1bfce0bdd5b227f391b5b51933216c63cf4357747f954abbcc49522f81e5d1d",
    "sources/decoded-original/0004-FlgNet.xml": "35711962149caae7cd4fb8498301d9fef9acddbf816d496300c0db08063cd2ae",
    "sources/decoded-original/0008-FlgNet.xml": "f021ab0829bbb87b97ab7cab973ec207c21fa77b96d0e126cd2bcaba5647ce87",
    "sources/decoded-original/0023-FlgNet.xml": "868f9cce5f0759fac0fb4a1a23599fa166ffa29978b430c84d1b8cf03bb3d347",
    "sources/decoded-original/0024-FlgNet.xml": "a463981da8db46dd7eeb44e592d38807704886d597e728bb652dba4c12cc8f67",
    "sources/decoded-original/0028-FlgNet.xml": "c369213b6556d0fcecac67ee7f12585fc0aa46845d70fedcbd461eb32b05c62a",
    "sources/decoded-original/0031-FlgNet.xml": "76385eab8f8f72b9faa16f7cf8905f395591b18c0a9ee9e6d7dd085a38c45c65",
    "sources/decoded-original/0032-FlgNet.xml": "070bb8efa33d03b18add5da81d3f670a47c12b288076b7bfee11ac87fe6fa7e4",
    "sources/decoded-original/0033-FlgNet.xml": "e7fc5601889297a84fcc6b5601a3e0acba420b9c9adb8b37c60277a0fb5cb108",
    "sources/decoded-original/0034-FlgNet.xml": "ca219edf40a94f23d2f6861b42b3a923f4e24d3a9cf06abf4f8b1a75a6b99dd8",
    "sources/decoded-original/0039-IdentXmlPart.xml": "3ae955e5079c7e2f14f98035cffec43763714a9aa62d3b1defe86164aeb43486",
    "sources/decoded-original/0043-IdentXmlPart.xml": "c71c75f0b13763a806cc984f933fd0ec785f77a0fe6915267ebf7648189ddb33",
    "sources/decoded-original/0044-IdentXmlPart.xml": "80ed7b8be0e4988ac52ac84cbc7e68a29a15755c821d9b0452247d9f362638c2",
    "sources/decoded-original/0045-IdentXmlPart.xml": "334d3c31a4dc1084cd9e6d870058e32f5e96c17ece69e5fc52038965416a1c79",
    "sources/decoded-original/0046-IdentXmlPart.xml": "1df29e9d0382743dcf42b287223f63f9880740616318769d8e23fdb8a68a97b1",
    "sources/decoded-original/0047-IdentXmlPart.xml": "2e53bb895dd1ad2a74efaeb1ef16dfd61e62b1b2d7aa34cec8612f1b9cb0928e",
    "sources/decoded-original/0049-IdentXmlPart.xml": "d4c49fa00735537ee8cce4baba526b0027e4fe25343074e83de5719cafd1bacc",
    "sources/decoded-original/0146-FlgNet.xml": "c01421db51d744b648eeb19953a93b9d09bc6ea8eb8615ba5862be8220b08c75",
    "sources/decoded-original/0147-FlgNet.xml": "386513b215a8cc433f414b1b08279e9760e0efe209070ea95f8e445f674f428c",
    "sources/decoded-original/0148-FlgNet.xml": "1d80e1bbf1c82dcc4dd18628c35935bbd55a17b5be9c1ca7bfb249600d154313",
    "sources/decoded-original/0149-FlgNet.xml": "bc2519cdad49a7268006b194e8e5e1160744ff221f04b83e710f31f57bc617f9",
    "sources/decoded-original/0150-FlgNet.xml": "829ca4aa3bd2bb6ee406f7f204add2987ec6159ef0fd6dd3dfc075592664a98e",
    "sources/decoded-original/0156-FlgNet.xml": "67a008f612f8f278825b3f4f1b8298460272b653504e3c112415760ac28e4d2d",
    "sources/decoded-original/0157-FlgNet.xml": "ba7e71fc52ea96bcc2faf598f00a38a7516a1bb0fa7a09b33fbce7ea57611bf7",
    "sources/decoded-original/0159-FlgNet.xml": "5598abbad86ed26fa8dd17fc3eca3e1c0b7941a2798db6ae1e2472a7ca448d2a",
    "sources/decoded-original/0160-FlgNet.xml": "b8c51aaea425c5c696a1d2f2a84985c32c21a46394a238f901c248193a5f83db",
    "sources/decoded-original/0161-FlgNet.xml": "3c4804a56f612d0e1884e29c892c21f681698dc1ccb40c6c53ac88fcb0f63a4c",
    "sources/decoded-original/0162-FlgNet.xml": "892eab96a4f5c87cfafd35f8a2e2a04982a93ca23c777312101882e408b11deb",
    "sources/decoded-original/0163-FlgNet.xml": "b927f8c0bf35eb549a28a480bfc34d675e0bde20d3a00600ae700b2d310a1d34",
    "sources/decoded-original/0164-FlgNet.xml": "15884b2b362842279b626b669a484b1daa269f5ecd99112b8391bb0387382491",
    "sources/decoded-original/0165-FlgNet.xml": "4513a5f6e77717c99c5e869105483be31f7f62ab280e271dc36cd7a2d3e3bb88",
    "sources/decoded-original/0169-FlgNet.xml": "c11893dfee800efa2649b14cd4bab9c94e018ce690168f060526c3249f50da10",
    "sources/decoded-original/0171-FlgNet.xml": "e3790f570398abfc8422245fe44bef6563b4c9144ba5debdaad3ce3fe752a4af",
    "sources/decoded-original/0172-FlgNet.xml": "42dc8e20b3a4a819be3b750235ffe5b037b2b9915229af86999474ca82bc0609",
    "sources/decoded-original/0173-FlgNet.xml": "b4f2002933f13ad38f8b8bc6daa3f3ef11a9181ea1c2f33f63ef7a3f7305dc07",
    "sources/decoded-original/0174-FlgNet.xml": "23fb073206f95c69abc4373d3080081a369e4dd5021c2bd1a90d63029bb908d5",
    "sources/decoded-original/0175-FlgNet.xml": "41279d6aaa157de3be963d010d6ca7dea94811a0ace519c8a3d8baa015f67f97",
    "sources/decoded-original/0176-FlgNet.xml": "80a479c10365b5d5af6a592e09eda6fdbab66433658d69b0219043ac90a3be78",
    "sources/decoded-original/0177-FlgNet.xml": "6661adf80ebeb53185a94c177c09880d0d473fe4c3f883ad8aea642e6c0c3c1f",
    "sources/decoded-original/0178-FlgNet.xml": "36752e04a38e486ad4a0857d6baa8119d9b757678300358bcc95881f23e266c9",
    "sources/decoded-original/0179-FlgNet.xml": "ee88a6ae9661830d363fcbada7542a9bf829daa7c8515b2335806020ee0b5279",
    "sources/decoded-original/0180-FlgNet.xml": "b3141dffaf1a7d0583e3d03ab5bf3b8dcab62e42f3722c45ce0a9d3f8b608e58",
    "sources/decoded-original/0181-FlgNet.xml": "98e839ee13a05db05768503e768e9238d892c4788dc7b6c9d3017fc86d3b722b",
    "sources/decoded-original/0182-FlgNet.xml": "f11326ea7f915ce3d9347f72a4b314635e0943fc251db9a67694aedd3795dd0b",
    "sources/decoded-original/0183-FlgNet.xml": "7f609f32b756215f62c2d9311d8471ecb4e44f7358d2cefcccff8c9fc5930e18",
    "sources/decoded-original/0184-FlgNet.xml": "a0a59597c73eb68e1cbdb2f41d640eabccfd05655c4e9c08624be6027974caf3",
    "sources/decoded-original/0185-FlgNet.xml": "2532fbe9602e3effc1f3992aaeb6749e93841072f0e4d797c4b7a369a849ab61",
    "sources/decoded-original/0186-FlgNet.xml": "932f8756ee0e4385553944bd166109c45684766a136bfddd68cdf08552a83883",
    "sources/decoded-original/0187-FlgNet.xml": "0d4e4dd53c729f48c4ad275eba51d89fab582958032f9eae6f722daff808e027",
    "sources/decoded-original/0188-FlgNet.xml": "8a7aa3d5d5d26de589c1c386f20e1d28cb83244bbc78c5cee17671964bc1ac08",
    "sources/decoded-original/0189-FlgNet.xml": "db78061a0a5a5568ea188ed6de4e7568c503411afbe811a5afea024a6f74dbbe",
    "sources/decoded-original/0190-FlgNet.xml": "46722388ab7f69c14436e64051b0bb0c720ba1878b9652c4b859fdb4ddb0bf25",
    "sources/decoded-original/0191-FlgNet.xml": "28f087b14ff3a0a0f5bcb20e212c41357ad36caf3c8308f8019f4b78d60eb7bd",
    "sources/decoded-original/0192-FlgNet.xml": "874a8e7d6208c568027f4b03fb0e5e085be7e79b914db9dbef30a43d200ee1d2",
    "sources/decoded-original/0193-FlgNet.xml": "2aa42ce6e35c90844bc07b302cd12815b20c0008ebf54e9961edf79078c7fd41",
    "sources/decoded-original/0194-FlgNet.xml": "489de0d7673d1551b77ddf892ea74eee784ac6e5f5ea9860bd2fcaeb9b0c2851",
    "sources/decoded-original/0195-FlgNet.xml": "fc40707c4c248625ff2a5ec39a7451e02ee2cd9670d41e0354021027d3cc5ea7",
    "sources/decoded-original/0196-FlgNet.xml": "8dfab60a56115bbf67249db39505dc288e4da875314579c66f7e2f5f1702a274",
    "sources/decoded-original/0197-FlgNet.xml": "61aedd67b7ec771ea30fe601d5e715c68e6fe5981060da8de7ce4719e5c66e4d",
    "sources/decoded-original/0198-FlgNet.xml": "95d631a1979b04f148bf6b71eebb8857e580511c523912d533814ed41dda871d",
    "sources/decoded-original/0199-FlgNet.xml": "005617b53ff1021c24dd11b19cae78c72ff535407999707d4c4636e493888b7c",
    "sources/decoded-original/0200-FlgNet.xml": "2bd1be34eb905a10d840c59aeb461464a1af418fa0ea3f2b8d0b3f88145eb27e",
    "sources/decoded-original/0201-FlgNet.xml": "77e7fdcb37e54b3d513aee760f3c142f7259990352dd0ad14a3c9a1a5f61da32",
    "sources/decoded-original/0202-FlgNet.xml": "8caa0c15a086ffb64f7857fb656b3baba3090a32948b9942ccecff6c730186bb",
    "sources/decoded-original/0203-FlgNet.xml": "85510fca2cc0450d123d825e2c61e63d4d8c4ccbd354f58ee73d045e6967e7c9",
    "sources/decoded-original/0204-FlgNet.xml": "d34dd80c437e1ae8351dfbee61ce0db8f6c85ee3625ad2c09fa55d3aa64edc40",
    "sources/decoded-original/0205-FlgNet.xml": "8003cb41dd3e68d51e5a91e1dee0726d98fd4ea3270a5ea93a4bfb871db67574",
    "sources/decoded-original/0206-FlgNet.xml": "7eb7f0c937530eb553cb63ee40932230fda4222ef6678d34f0be3d47412bb603",
    "sources/decoded-original/0207-FlgNet.xml": "cfbf5535ee20794aaa138dd21a1c80fb3d246e0bf3303449d1eff49d3dca1377",
    "sources/decoded-original/0208-FlgNet.xml": "b0c8b09146738898af5821fce9c80c9cf8af4c8728259b60577b54ae55a54d3d",
    "sources/decoded-original/0209-FlgNet.xml": "a120b9ed2abe7e65c896cf097dd4d85eb7fdc6726c5c4f5dff38ebafbf8c6801",
    "sources/decoded-original/0210-FlgNet.xml": "80bf954b84e90fbec9a8c682a4f4097c47da3635e940008c88fc3df43463b677",
    "sources/decoded-original/0211-FlgNet.xml": "d2d66556f622fc4f0264c638b22ed6a8add9bf3a55da6ecbfa344739703c1757",
    "sources/decoded-original/0212-FlgNet.xml": "f3dab4c2d6143637144daeecff0484ec546ab85e0c2ccab278ddcab8d72a1fc2",
    "sources/decoded-original/0215-FlgNet.xml": "723789a5daf72bba1d49751963bc6517739761ae3a4122b875b8a66ea0de3a14",
    "sources/decoded-original/0216-FlgNet.xml": "3a7fa8b0a095f054c543f90d0ffab84a8cd0c60ff1b5ec0101b112dc8f4ff37d",
    "sources/decoded-original/0218-FlgNet.xml": "1cfcecebc32b8f69d30d2ea3946f13554acd79e3470e7d7b6358ac4f5e9e0481",
    "sources/decoded-original/0219-FlgNet.xml": "245409937abf7e28f25a24d4a6d311a801a4b2ee7293148be9b3d266352eb53a",
    "sources/decoded-original/0220-FlgNet.xml": "fd7e4305dcd4fd489fa4fe59ea960e848d38cdb837ae94a6e3ecc690c3d0340b",
    "sources/decoded-original/0221-FlgNet.xml": "112333900f566632a1b9207ff123b7a66f5a49be0e299ef24d2ee44f1c34542b",
    "sources/decoded-original/0222-FlgNet.xml": "710729f55b7b1085f1bd61cd02e4c814f3e79c8754abfb391cea432a4b3e448c",
    "sources/decoded-original/0223-FlgNet.xml": "ef5a6a12a839e888bf61a7fde898bb63053fe3680dc0ef4fe30ca338487cca72",
    "sources/decoded-original/0224-FlgNet.xml": "cca832c330559a2871c014722c05861dcddbe536b6dbaad46cf5c0adce09a190",
    "sources/decoded-original/0225-FlgNet.xml": "9573adcd78d2bee51e36dddf664b9dd57656ffaa5bc3ba101c4f6f558f6a23eb",
    "sources/decoded-original/0226-FlgNet.xml": "6f7ef7c6a70818abea03a8d4e1b3fae926800d6c6173da9ee1f1d1c46aecd1cc",
    "sources/decoded-original/0227-FlgNet.xml": "17b3b042d39c98ee18eff641e82a5a46008c716c2429075df2c253e868e0d249",
    "sources/decoded-original/0228-FlgNet.xml": "f3c3162c2e10a73b93375825ab48e31441be2cc0953df905d57b4002d927fbf8",
    "sources/decoded-original/0229-FlgNet.xml": "2cc42ec7928f57e37ecc0fa27802463180c4456f2fde9d435b59640fac10fca2",
    "sources/decoded-original/0230-FlgNet.xml": "96ee91a4c8e5349befca65989d2ae32a07bd7c0344cdb68419d12fa27db947c2",
    "sources/decoded-original/0231-FlgNet.xml": "80c86d9cff3f9cc6042fbbbb4fd75530b7e05c0a3787a517e8e73151013103e5",
    "sources/decoded-original/0232-FlgNet.xml": "7df6da026fe6991b4a4ca212082829aa5263c3094bb4fe81ebd5c7c0d18a1148",
    "sources/decoded-original/0233-FlgNet.xml": "a5da6ea52e89feb1961f8ee9b582fbf37fc617c841a5ef56b3fa20f14e4d9cf1",
    "sources/decoded-original/0234-FlgNet.xml": "4fa899449ab66d4a852be7c21085590393a8ad11c65d265222c3bfcd649dfc64",
    "sources/decoded-original/0235-FlgNet.xml": "1a4913d7a151824d6318edcd43bd4d496bee11b83a75f1d8f5d4cb04dd01b71c",
    "sources/decoded-original/0236-FlgNet.xml": "b5e41705ed6b7924841980f71f8a3c24758e2433914571a051e87de875dd5a4b",
    "sources/decoded-original/0237-FlgNet.xml": "ad3721660c2f357e76c1a351f7898691271f35c341efe775e5780d749b2c4aa0",
    "sources/decoded-original/0238-FlgNet.xml": "8f6a5537084e092c352552dc469bbe8469b33412971219e51bba211ef607dfa8",
    "sources/decoded-original/0239-FlgNet.xml": "dffeeb46b691879c647fefa334674c6e101595c06fab071bc00836fc8f712599",
    "sources/decoded-original/0240-FlgNet.xml": "bc1f120c4121b45913d542a0b6dd1ac4801422997fc0cbf3717d50d576932d33",
    "sources/decoded-original/0241-FlgNet.xml": "d421ef5ba9bdcd5aff218c47b1a5ab4663a23b6a0de9fdaa8b2a5dccc3cf15bd",
    "sources/decoded-original/0242-FlgNet.xml": "aca0cbc07c04fae72012760899cba246fe65c78ae234cef59e6439dc1172b715",
    "sources/decoded-original/0243-FlgNet.xml": "4b3a77029b4d5901ff40f260d54189748e7697bb6077fca502165fa7cd5ea3b5",
    "sources/decoded-original/0244-FlgNet.xml": "6df4651ea703181e0355fd70339bc3854bd5ef79826eaf3738c6d0acf1d0488f",
    "sources/decoded-original/0245-FlgNet.xml": "c89543f2a25028652f425fc8979bae3cde56cdcf8022b81beaadd49ab568abb6",
    "sources/decoded-original/0246-FlgNet.xml": "2b1bf0644447f15640214b451281aa3fa5389505936f2a6a1078a9508dfc9f04",
    "sources/decoded-original/0247-FlgNet.xml": "104690938ac2ebe32d668f237255a3e957e0af9930bfc6587b9e6624bedf13a1",
    "sources/decoded-original/0248-FlgNet.xml": "5625b16670c9c66da8d8387851ba511f3f139cca97e0a45d307c1e17bdabf2b7",
    "sources/decoded-original/0249-FlgNet.xml": "795b5d96b7cb6ba8f4a8c0d94276c3cc52195c39fb0f3948607354dfbf041971",
    "sources/decoded-original/0250-FlgNet.xml": "e54a35e34540c3ccb59af900e18d9f1e6b14fc3175a663fe2e60a4a41b563ae5",
    "sources/decoded-original/0251-FlgNet.xml": "6446b2b475b59f69889a408df794d2ed43cc6343f999045c00243b6d0663e017",
    "sources/decoded-original/0252-FlgNet.xml": "66b8bf7c1e033f2e6710ab6959e1f5ec2cf27bd6e90c8780eb1bd6daebf76749",
    "sources/decoded-original/0253-FlgNet.xml": "2d35470eb44fff79916b93fcf57a597b2b9a03211e8493c2283706dc2c875154",
    "sources/decoded-original/0254-FlgNet.xml": "568a4cfb029a4f1a8babf2e3ad2c515d9ca52655890bf65446cca2f796859258",
    "sources/decoded-original/0255-FlgNet.xml": "ea2200a136d7b4e8b498107e8a53c5fa192e501beb039fbd17d1fb35e0277ada",
    "sources/decoded-original/0256-FlgNet.xml": "07b3c3e4f2f7b0ef77be2562678c4d37cc20f132f847855f62e475f3a0ff82ec",
    "sources/decoded-original/0257-FlgNet.xml": "43434bcdfb9edb02b979fdc5096fea94636708d316a58dc342719e3b28d194da",
    "sources/decoded-original/0258-FlgNet.xml": "d585f05c02cf6d0579ece6f4081e9c52a3135fd8c4720f915f0dfdc0d510ac9b",
    "sources/decoded-original/0259-FlgNet.xml": "872a7149ef118f82addce8b038d42418f532c065f2191018d85aed93406dd8b5",
    "sources/decoded-original/0260-FlgNet.xml": "c0812e84eaac7d42ef9b89f2947ac162a5dd0364424fb51d2a6ccae8297f42ac",
    "sources/decoded-original/0261-FlgNet.xml": "2cb282a051d3767e256d319453453499c5cc339b725ed78e3e263466f0ef8498",
    "sources/decoded-original/0262-FlgNet.xml": "f1f7a0d69692ada132c134fd7c6272eea8e183e77e41fd6ea96742c6abe68c19",
    "sources/decoded-original/0263-FlgNet.xml": "de5cef96279de6a92a6e9eb746a13f23c8889c0ba1701a18e74838c6c6dc3d34",
    "sources/decoded-original/0264-FlgNet.xml": "9af15015b447731255eff81680aa71321fb4d0ebe2c28904f442146538ff030d",
    "sources/decoded-original/0265-FlgNet.xml": "f2471b6ab6169e4c082983ea2080a383cf8b13cba4503a9a07f83d0956fbf08a",
    "sources/decoded-original/0266-FlgNet.xml": "f11ba1455884c2b0a1085f1892445a86325760be78cd8c9cd70f8ede77f9a992",
    "sources/decoded-original/0267-FlgNet.xml": "a4b23258e13c1e750e587b72a4dab05f2184954d029a24e29efd1b23652c9801",
    "sources/decoded-original/0268-FlgNet.xml": "c6e891269b0fd733bd8eae5efefa573d9dc529b4135156f32cf54602d20e947a",
    "sources/decoded-original/0269-FlgNet.xml": "e9aad7857b267d425d4e23a03e2e7e2ebdbdebb558fef2e08e5be4c2c96c0d37",
    "sources/decoded-original/0270-FlgNet.xml": "0ffebd8949ab7f08f1019abe21a3243f95a05749ccadae353a992053f54f431c",
    "sources/decoded-original/0271-FlgNet.xml": "7f913249a7879930d8443291b542374887e8cbbe89b55993a51233446008521b",
    "sources/decoded-original/0272-FlgNet.xml": "654fbd1c537044693d242b4d806ea8304db9bd83f2655b2566468812103c3357",
    "sources/decoded-original/0273-FlgNet.xml": "48cc05ab4fb2778e2878b53993f10a31250dfeadd8b56024af4647a1e1da7f31",
    "sources/decoded-original/0276-FlgNet.xml": "408314ae1159ee5e24a124bbb00847dd29de8c3caf572d3f8afcf8dfa20a9fd2",
    "sources/decoded-original/0277-FlgNet.xml": "df78505599829ed4b7c718c8eee4b362492c598da6fa0505c0170c1a90179d56",
    "sources/decoded-original/0278-FlgNet.xml": "ef79acf030d84e4b67e257f43967a31bc362a7a7f3cbb7d120224eb3c475bac9",
    "sources/decoded-original/0279-FlgNet.xml": "4ae9c9ae70987b778a159c896b88fa4e34cf6f597903a0c68e630708b5f1bfd1",
    "sources/decoded-original/0280-FlgNet.xml": "77f1860b8424319efcd8fa058eac4177fb6ba24d84d01d690c0e3c361a19f3ca",
    "sources/decoded-original/0281-FlgNet.xml": "aea69c322085151c21d95d7ac9d546f16ff7d27b2bace6d3ccdee326d07afcfb",
    "sources/decoded-original/0282-FlgNet.xml": "2c76845365dbd235b7a8f8a1f17afd9bb7038a0ac6bdd7eedafb019e0913fd01",
    "sources/decoded-original/0283-FlgNet.xml": "ab46cabcba6cbf8155c47075a66a1573d9f12e01de1f2faccc0eb8ed2cb69cc3",
    "sources/decoded-original/0286-FlgNet.xml": "dca38f0104a47f95095b88a86400e379d653dd26b0e2fc88e1b3d17612268828",
    "sources/decoded-original/0287-FlgNet.xml": "885e0619ad4a49a2a873b4f0f069eafc62b350f4a12f060e4def9c020f3fe616",
    "sources/decoded-original/0288-FlgNet.xml": "af4d15dcde4680ef5b788f88f198a47886857c8db7f7d9b550276fb5eea3c90e",
    "sources/decoded-original/0289-FlgNet.xml": "5460dc0d52bafeeaee0cfd2d66476f7df582002f05a6a17fb4a0928b7e750165",
    "sources/decoded-original/0290-FlgNet.xml": "616ae571a3a19d97d71137ac539cc6e5c8b1db13b0e2b78ae8c1f9401098bc0f",
    "sources/decoded-original/0341-FlgNet.xml": "e9921cb52ecba4ef1df14758d29e4091fc510a8e792130e855b869dbab4a1c96",
    "sources/decoded-original/0342-FlgNet.xml": "9ef93abad16cc055509ef98c388417c716cb03d23cb02aed6d95888beb43bef8",
    "sources/decoded-original/0343-FlgNet.xml": "a2f41d7cce7c4d944f0cebdcacc964a1298962198a20f9471558902b39685d68",
    "sources/decoded-original/0344-FlgNet.xml": "08eabc412b9457eb615d1cb01b92682987bef170cbeab78070dd4c705ab93576",
    "sources/decoded-original/0345-FlgNet.xml": "b278a319d4d8cb8d157f449a2365445ff8f172245ebd2a468aa3ee79dba60f93",
    "sources/decoded-original/0346-FlgNet.xml": "7c782d799751476d88794a5d3d993e91878e03a39147d3b13233193dd3f6ce09",
    "sources/decoded-original/0347-FlgNet.xml": "092aa32263fce728afde49d5fff0dddb6cc1445c6f71e4fb45956129beda4d6d",
    "sources/decoded-original/0348-FlgNet.xml": "00570dd8c0945f04304c8820b8e3d7294916aa04aaa1158d1c630062961bbedf",
    "sources/decoded-original/0349-FlgNet.xml": "2f45af21543189d83f027afbae797532cae5d55935bac1fba3913825d741863b",
    "sources/decoded-original/0350-FlgNet.xml": "3f426a4ba9455160b8113df968b1052752a7b72cdfca8e57bdfd466340d691ff",
    "sources/decoded-original/0351-FlgNet.xml": "1448cd179747074ae5ac3647c52e47950d18e0d90fa2f1cb155dbb24af50a7f6",
    "sources/decoded-original/0352-FlgNet.xml": "03e2d68dda289fcb7e7738c2f52e675890b252f5b526cab1ec2049323ab30d75",
    "sources/decoded-original/0398-FlgNet.xml": "4f092b18df4e44af98fd44e173f48dad213a4e80b71f46b0a5e8a700f5b0a747",
    "sources/decoded-original/0412-FlgNet.xml": "701771c268542416a0c75c9505f90f6d98dda0de15dd8953e66798fae6617377",
    "sources/decoded-original/0415-FlgNet.xml": "7690a90cbad58f5e8474c94efc4a105e80522fb57e3516a720aab53e1146b07d",
    "sources/decoded-original/0416-FlgNet.xml": "1838d3c52dbc3319af0d7aabbb6477af9e862075b12a990412e6bd69a1d1cd0d",
    "sources/decoded-original/0417-FlgNet.xml": "1b9c7e4adf52f72f896b3c93753c76869a5aa0f85a9b40c9b7d168f1ef14b7f8",
    "sources/decoded-original/0418-FlgNet.xml": "1f33185c3b4df4733f388115c337428dce2825352eea1038d32cb0adae057425",
    "sources/decoded-original/0419-FlgNet.xml": "0dcab34ed1a6548574fb500924b6437d753db735b13b85ef108d59df35333fbd",
    "sources/decoded-original/0420-FlgNet.xml": "d99455768914d77d4233ea8fd95281f695674d44a7b9ca23d252e3b68e257a21",
    "sources/decoded-original/0421-FlgNet.xml": "11ba7d6aad03f6518ace22d8e92b718c825a7cc655330a0e6902e1728873af67",
    "sources/decoded-original/0422-FlgNet.xml": "8ad017c574a431ebffe033d268fe85fb61b1492ec10e7a26b29f2b7f850d7f4f",
    "sources/decoded-original/0423-FlgNet.xml": "b6567e6973d935866d943406a7113191c7767ebac658293fb15c742104903cb3",
    "sources/decoded-original/0424-FlgNet.xml": "645803f1cc7055adb3996e23788d6648330c992131dc34213c545d2fba184158",
    "sources/decoded-original/0425-FlgNet.xml": "9db302ef56730d0219869c9a9e1a38d0a8d0378a1f84cb94472f0f453ca0401c",
    "sources/decoded-original/0426-FlgNet.xml": "8b03ce9bd6d85c9e0861abd5401f4cb61b199e06a1705fc8ecc9088ed39e5688",
    "sources/decoded-original/0427-FlgNet.xml": "32e92066f26d542098b33dfaa7cc228f373bd3dcc331751ae0ce0ffdd8731816",
    "sources/decoded-original/0428-FlgNet.xml": "cb7015f543d0deb26fe0bf23d045dc787b7c9cbc3d02c2c5623c0283709fa69a",
    "sources/decoded-original/0429-FlgNet.xml": "092dd3ac8f08d5934b6ffdd27e3b649a06e23c3b95900f70aadb0e1d4f592572",
    "sources/decoded-original/0430-FlgNet.xml": "d058073f512bcdc1d392d281d9df7932583a15ae90bfd81d903b940e9e2d6599",
    "sources/decoded-original/0431-FlgNet.xml": "16b0f08e045b7de568af9aa3fb1343c48db2233d6e21ff4e7364c36804e9fcf8",
    "sources/decoded-original/0432-FlgNet.xml": "a002d92b22e40a8fc12270f2995291f329392f9b7894f09f3b607b11caeb4c65",
    "sources/decoded-original/0433-FlgNet.xml": "c728c28ec295639398dd2cd28b163885f3a78a43861c9e392ae2fbfaa9294b76",
    "sources/decoded-original/0434-FlgNet.xml": "31c8de50439465d356d0735765fa0ab0983585e0f1fbfab6bf614b054566f3f9",
    "sources/decoded-original/0435-FlgNet.xml": "d99383db955418fcd854c8bee67f2c216c22affbf826300db50b05d15355c1c1",
    "sources/decoded-original/0436-FlgNet.xml": "94e37a24c804e8fc07b01e4283cdea2fbc8470e6e6dc0e9bc7382b0022503f0b",
    "sources/decoded-original/0437-FlgNet.xml": "ccf6915ca1b5779245b16ef9790cd042ded33f0a494b6a75660f86e308c76ed7",
    "sources/decoded-original/0438-FlgNet.xml": "ddf8f5c94a3c7c5e5134fece797f082aec3da59f8f755d8629d8091e170c1830",
    "sources/decoded-original/0439-FlgNet.xml": "8d2dd5a867874dd0e079047c3cf73aa9cbb3fb43b02046820565d39ac2fea6ac",
    "sources/decoded-original/0440-FlgNet.xml": "a7e71653147751d8e9579dbb9a5be101b531c03612843cd0cb96cf86d6d179d4",
    "sources/decoded-original/0441-FlgNet.xml": "120be8e7e1340f860083c1bf3f5d2cad5bee5464a46beadc886a45fb61242369",
    "sources/decoded-original/0442-FlgNet.xml": "46243969afe61a8ca0051fa012008219bad84eae00670e5c960aa5f153eac41e",
    "sources/decoded-original/0443-FlgNet.xml": "62b61d3007c9d5e97858b400a505efa375975eb1ff5b278e204f9f9dabd2d33e",
    "sources/decoded-original/0444-FlgNet.xml": "718076435066a62dc890a414988dc00824025a94d5757799a519071fb69b694c",
    "sources/decoded-original/0445-FlgNet.xml": "14e7d301a96a6acdcf05bc8ff14ba7c8711cb2ae20b4a2352e49c8dfdd7f9b9a",
    "sources/decoded-original/0446-FlgNet.xml": "b6e1e5efb4ce5c59774e2d554e353e660e2c7d3fdf58f907294d759b8913190d",
    "sources/decoded-original/0447-FlgNet.xml": "ab9a755ce0fe76d8890626f5101bd0ca4c13ff25a3cdee3e506fd4bc510f9f1e",
    "sources/decoded-original/0448-FlgNet.xml": "0f355bc4479e17db55a5f09b34ef4f959a60f129a38024556705978020f408b7",
    "sources/decoded-original/0449-FlgNet.xml": "bec235318e26bfcb3346e70c0d47ade995bd411c3d5719be1d61ce7ba9c73791",
    "sources/decoded-original/0450-FlgNet.xml": "ee257645cb8e8e590c75677163871bc7a40646fc4635692fd0abb26dec4c6afa",
    "sources/decoded-original/0451-FlgNet.xml": "8aeb19ab590824f4b357817cda08b46f962cec4eab5d967dcb0d829d44ca71e5",
    "sources/decoded-original/0452-FlgNet.xml": "9612aa97393d5039ea2e0601602a924d52688e89f2d18e507eb51bfa961185e4",
    "sources/decoded-original/0453-FlgNet.xml": "6568f1de0c71ba481a06ceda596a574746330d2971b735029a127582344d911d",
    "sources/decoded-original/0454-FlgNet.xml": "7d6f6b41c8b2751092b33ef2ae585e4698bb719a6b3b3712303630405316337e",
    "sources/decoded-original/0455-FlgNet.xml": "4d49d7acd2ef56ecb47252305453bae589897ab69315fc0cef32e1e156da1325",
    "sources/decoded-original/0456-FlgNet.xml": "6c1e503d84f8806cfc607f67a9a3960ff3bd5d4bc52d6770f1815ff357162077",
    "sources/decoded-original/0460-FlgNet.xml": "3e8655935bad9105b42565da363af4f405b0f5b0ff9876d068bd1098b5efae47",
    "sources/decoded-original/0461-FlgNet.xml": "50bdf21c978cb87d2b9048aaeb427dee393365d2dc0ec2661dc6e0c57f91b95c",
    "sources/decoded-original/0462-FlgNet.xml": "056ac8985c21f77541008d49a73fd1ab83fe168249a77320c50f3023942fa217",
    "sources/decoded-original/0463-FlgNet.xml": "ed64a900253f8548cd9e9b41db84bdb323f87f61ff1a03da31e48523dba18b56",
    "sources/decoded-original/0464-FlgNet.xml": "9d4989722de7b5d5bc19dba41c72034e58c4bdd25003601eb77aef35bab029ba",
    "sources/decoded-original/0465-FlgNet.xml": "6f48f2b9fc031e4dcef47cff8c9b56e2fbe67fd1802aac999b95836dd9a7458a",
    "sources/decoded-original/0466-FlgNet.xml": "4e4461435e68831cab0be6171c58c8f25803a5f3da811001a73ae0bd3fe43e61",
    "sources/decoded-original/0467-FlgNet.xml": "126749547e09ee8f0584da5892a8c4025d85555c21bba40a4a5ad25e2a7591a8",
    "sources/decoded-original/0468-FlgNet.xml": "4e29e6dd5cb60e64a7116f3f66bf51d8f476aa6cff6de3542689a50996c2015b",
    "sources/decoded-original/0469-FlgNet.xml": "65a7cba8a18b5e9d79cbade58ef0a5ffad80329550996ee7225e5026c36af696",
    "sources/decoded-original/0470-FlgNet.xml": "4f1003dd1f030ae86992225fbd485e669e64fc9d401beb28e9138fc9f012591b",
    "sources/decoded-original/0471-FlgNet.xml": "8a4f3d9aed1eea2d2127d9dadee839eab7f97e755c2055c04c46bd2551578d96",
    "sources/decoded-original/0472-FlgNet.xml": "903cd4c143ad8020796f3bd2e309d7aee9c537aab9be7ac7a20cc00fdb2ac413",
    "sources/decoded-original/0473-FlgNet.xml": "25e55bf5a7caef3e5f96509ca4d39ebba579615dccd39d9aad7e31413905609d",
    "sources/decoded-original/0474-FlgNet.xml": "a706b93232fdc7449a43265c3b953a3180fde5e5b46b05915ca8db7f4327ee4d",
    "sources/decoded-original/0475-FlgNet.xml": "ca3a5bf5bce9189b7c63dd27057b6b759e74a7793d34d2d050fe7e69951ae2b3",
    "sources/decoded-original/0476-FlgNet.xml": "0f9c48dddf61987d61094de9368ab534b56ec6c30e898dc2e4d81b64e86fa55a",
    "sources/decoded-original/0477-FlgNet.xml": "e7b5b0cb95c60d1112081f6129a3127f8413e1b1d2a4c67d0e203d36ea0a711a",
    "sources/decoded-original/0478-FlgNet.xml": "aa056d368ec6c7089c5accab25e7350e67a6235cd8cc766a30bb51d87e5a823a",
    "sources/decoded-original/0479-FlgNet.xml": "112e55599a4dc705438c8c61b936da9a167c22d9bbd909eda11c45c9dc33e839",
    "sources/decoded-original/0481-FlgNet.xml": "190354dc7d59686f17368b7186bbc782a67ccef603f65a13f10e631446ee5d7d",
    "sources/decoded-original/0482-FlgNet.xml": "48234b3f06f523baa52a62340fa7117556016f7f153bb42f22a022e379b210cf",
    "sources/decoded-original/0483-FlgNet.xml": "b14201384ec26ce89c7e9f132e27034632a567c1058781b5a5ae16f2a40d95d7",
    "sources/decoded-original/0484-FlgNet.xml": "200033a67b7cc1419eb793dafa7b11a6a2cd57170544cc600bc37c746c5a3670",
    "sources/decoded-original/0485-FlgNet.xml": "bb533c3ffb079c544e8072efaba05f720766b474de46cb312853f36cfa47afaf",
    "sources/decoded-original/0486-FlgNet.xml": "ca0f8ee20a2c6afd8ecb974608d6773bbca6a3fd25248f8cb827a3e4e970d5d8",
    "sources/decoded-original/0487-FlgNet.xml": "646f210ede91a079a98aa74f84bb1ea4469c9a29f88e7caee11583d2d115e0c0",
    "sources/decoded-original/0488-FlgNet.xml": "525cbb9abf4f8ee646850887c7cfd411c4abec39f0ceebd02b79860b81d8fb1e",
    "sources/decoded-original/0489-FlgNet.xml": "942f08041c83fbac9a870743e71135d5e4251f28468be2271bab86ba61873b2b",
    "sources/decoded-original/0490-FlgNet.xml": "8c3423f973afdf6356c1fdf0d303203c9561ddc197b3566da5e6cbc25b737655",
    "sources/decoded-original/0491-FlgNet.xml": "f7395b1dc4f33553114a108c61691cb24b830d2152b31e6e9cd9f7718ecc9b1d",
    "sources/decoded-original/0492-FlgNet.xml": "f97288e870de4e6d3528ebc194428d0fb961b9893d661ed875ad8170fa90653b",
    "sources/decoded-original/0493-FlgNet.xml": "991673aed363870b817d18e14865ffb8c89a955e3780331e5a3b25dfe8595a38",
    "sources/decoded-original/0494-FlgNet.xml": "0f680b953bfd9596cac6729058d077421ae87b0c075c9461162b6aacaea0d416",
    "sources/decoded-original/0495-FlgNet.xml": "0ff8eb8cf4b147a9077e5bcd88620216cea558cdf2cbb2c336c07b91014abfa4",
    "sources/decoded-original/0496-FlgNet.xml": "9a5c816b27efc2afbe84a170b1f80959c4992829d10eaa55f6bd18f28030808a",
    "sources/decoded-original/0497-FlgNet.xml": "334a065d6dc7aac9e9652a1f705a31fdadea6a5d4760dd6aa2ed3283a8e4b665",
    "sources/decoded-original/0498-FlgNet.xml": "88d25f691eb2199794f0013d98a91cd42bf6a9dec98d64b290014b72e7ab8fcd",
    "sources/decoded-original/0499-FlgNet.xml": "6526c8da7b45f38e72d8ebd8c177889a58f7e2db7265d1572db5a8c7dd6e0467",
    "sources/decoded-original/0500-FlgNet.xml": "ad3240f11b6e0d3cfd745938134be49443e9db731d04e092170b89451b1b7435",
    "sources/decoded-original/0501-FlgNet.xml": "b89fefec08ec85d25eec9fffcc69e505d3de2fa6f1f232b8a719a4e3d70de16f",
    "sources/decoded-original/0502-FlgNet.xml": "240607a037e36658b634c4df475d8819bd0211c75ad2dfc6b5d0fefde9042eda",
    "sources/decoded-original/0503-FlgNet.xml": "449f8c0476e01ba5db80814f58301cce4d77d0e14be0f6e641b7edf3434626e2",
    "sources/decoded-original/0504-FlgNet.xml": "d428b8c440d03f708f397daeb83f622f68b518a018522bed8736aec84c58fbdf",
    "sources/decoded-original/0505-FlgNet.xml": "3cedabf3574cc158919501c3bd81afb9b6e00387dbb7e7d28abe3d0bad185c26",
    "sources/decoded-original/0512-FlgNet.xml": "9437caf0fc524d25925ca5beb3c3bf1a2a0709a478a2981e42e5abe1e4471795",
    "sources/decoded-original/0513-FlgNet.xml": "19107ffbb3144f4dc5dd070f0edb459166ae7a96c0715b65362f9a359c19412d",
    "sources/decoded-original/0514-FlgNet.xml": "3826044da205b26e31f400232a55aa240eef8a4933e532d0bf9a3bccee2d19c5",
    "sources/decoded-original/0515-FlgNet.xml": "504f68cf91ee6b33d6b29ab8549a013fed0d11b46212ad58f0aa377f33816ccf",
    "sources/decoded-original/0516-FlgNet.xml": "382738875d4fe8ebcf38f878eafd6486047e3cdd6de7a98bebcafc2afd124c8f",
    "sources/decoded-original/0517-FlgNet.xml": "1021168782b40ec0896c3f5c78498357b1704c3164bdce063826569a5b67193d",
    "sources/decoded-original/0518-FlgNet.xml": "ccbe7af1c1ba7bff87c6ed4a5c971e04a604b2718297dc0ecb1cf30d448fb971",
    "sources/decoded-original/0519-FlgNet.xml": "94c35aac42f54a7b8e4bcb8b8c88d59118e003f483cc49fb447854c682508fa9",
    "sources/decoded-original/0520-FlgNet.xml": "b23c3423dc1ba4640597b4b9d8a8f5659d92cdab5f0a5c75aa270f2382150813",
    "sources/decoded-original/0521-FlgNet.xml": "8966080bc8e628f2604909960f79a060c150cc8fbb401b20f38c59a481cdd4d5",
    "sources/decoded-original/0522-FlgNet.xml": "4d40c7eba62351d26594cd810509e92bed51880a7545ac547ec9f29aee1a7e69",
    "sources/decoded-original/0523-FlgNet.xml": "4da713a99dd583d5c9833d1104daf666eb026acaf056d8d184bd07e25c885b7f",
    "sources/decoded-original/0524-FlgNet.xml": "34dcc9bbe4bfc73ec332d0ca1dc44ea6a12eb11643bf99f7a196a740c2c9e19f",
    "sources/decoded-original/0525-FlgNet.xml": "fb0169f13501bb8e5b7d37a6f7fb4e2fb64f086ca26dc52661cd0b44a80a0ba2",
    "sources/decoded-original/0526-FlgNet.xml": "9cdd52426bf6bc8a8b49a5a292be30d8dcfe854e3f72ef2654ab60d63ecb4bda",
    "sources/decoded-original/0527-FlgNet.xml": "a91f3876643dbdb796d24833a5d67301ff72a3e41365e52f12ec4509b0f41196",
    "sources/decoded-original/0528-FlgNet.xml": "cc856c9e70accae5f3f3ff16cb1d4f6d3c00ab7f5b538ff9d58cdf97b23845d0",
    "sources/decoded-original/0529-FlgNet.xml": "1309f69deb365b1fd63a45080ee1fb250a8de6c4d753a0d2bdc67f29be1b8815",
    "sources/decoded-original/0530-FlgNet.xml": "9f20c55030b3127abfedce38de08e50d494885cdf61d75c85a2715b0d380eac5",
    "sources/decoded-original/0531-FlgNet.xml": "d53b8ca1482c4365251a3b1d0f108ed32fa4e5b8f78848e2ceb48648f2d7095e",
    "sources/decoded-original/0532-FlgNet.xml": "63b649820f729a693a38203c57eb79c1a25fbd4374e3e3aa79609b47f1c3c980",
    "sources/decoded-original/0533-FlgNet.xml": "3fd228af5f1eeb7c88b48cef59b9faa2e601cbe318498a26c8c339957fc01d58",
    "sources/decoded-original/0534-FlgNet.xml": "f46e2d9c9dbe465d1068ecf0cc52909e0f8a2691347b533028a908937461a611",
    "sources/decoded-original/0535-FlgNet.xml": "91bc05af3aa1c071a2eb84edd9031f555a0d339708360decc1ac18dc89cf4316",
    "sources/decoded-original/0536-FlgNet.xml": "454017af81080fc9b14d7fafaffa833ca9e6750252ae99efe3c658963e74c625",
    "sources/decoded-original/0537-FlgNet.xml": "a616e375d6b27b2fe3406838574f75a811357ac0a2a50c949e51201e3d9b5115",
    "sources/decoded-original/0538-FlgNet.xml": "afb3c3104bb60b4b1310f62ed5fb2caf659afc514c2b3fd209ff71d2008686ce",
    "sources/decoded-original/0539-FlgNet.xml": "d118d41f5007b112770c77fb33e8c84c2cb0e529e00d781d8837030196a015a5",
    "sources/decoded-original/0540-FlgNet.xml": "c05d5c1db35f1659992cae845cbcad515bbc34f00089169c0722076db9d77735",
    "sources/decoded-original/0541-FlgNet.xml": "12c952b45816909fab975cdac62939d8aa4c20682f3499c450e88050458f7dfb",
    "sources/decoded-original/0542-FlgNet.xml": "49d01523b89e14a4aae3120853c397c2b73725f1948493ec48f80c1f4ff0890f",
    "sources/decoded-original/0543-FlgNet.xml": "6d5af14b20225714ee5f12124a04ed7355df1f6d5c350b75be7f24397b227f38",
    "sources/decoded-original/0549-FlgNet.xml": "49f7169c33ed7f54559b0801e21a7d618584900972840e91cf51ad032e8febb1",
    "sources/decoded-original/0550-FlgNet.xml": "ff691b4fa855e6b19bc68f19113a315cbc5da818196b6f2423a47d1650226918",
    "sources/decoded-original/0551-FlgNet.xml": "c0a227e0cb72f33fd7149d3718f123d98a36354970e8d515cdf8bf7c95afb375",
    "sources/decoded-original/0567-IdentXmlPart.xml": "5d428b5d5a2b0f4649dbbbb4e4f060a9d89a107e9cf4b6139d8f003c4371347e",
    "sources/decoded-original/0570-IdentXmlPart.xml": "9fed133006458c3b43b1d5f2c15107a5a86b4fb7cdbaf3743bf88f0e5a105495",
    "sources/decoded-original/0575-IdentXmlPart.xml": "40e7b2caf89ab7f1ed9075547a7728bd02441e24451bdd8bf97c843637daad06",
    "sources/decoded-original/0577-IdentXmlPart.xml": "511e01fae619dc385357908a1ac62030dbdfd5f5399bd4c22bc58bebbfc3bf47",
    "sources/decoded-original/0582-IdentXmlPart.xml": "41d4c2bd750392bbc2edc43995ec3a9da47a63c13ee86496df8f187492008951",
    "sources/decoded-original/0585-IdentXmlPart.xml": "e36ec18aa4abebea8f9160254522bb51ff722eae804c5a469790f85f02939184",
    "sources/decoded-original/0586-IdentXmlPart.xml": "f16c4c68bde8a737372c219a10b21501653dfd3ba8c59bd84b60ae6d62da8250",
    "sources/decoded-original/0588-IdentXmlPart.xml": "def5646a0d1eacaae81518f0952c4ba8ada5ea38852463a1d463ff439f3d1905",
    "sources/decoded-original/0594-IdentXmlPart.xml": "88ad174a0d5ccdf636146b68e43aa578c449c77ceab074b7ced2580261b831cd",
    "sources/decoded-original/0599-IdentXmlPart.xml": "32a693fe12134febbd9f5c7da10c3469ef4d5b164ab8b6bd9ea3867c358936c1",
    "sources/decoded-original/0602-IdentXmlPart.xml": "46ab21151eddaaf616469db520730c60423eb742aa491af194e6710c751b4caf",
    "sources/decoded-original/0607-IdentXmlPart.xml": "9b76b53536a26e7b45961fecbf825ae1552e16c2fd9af5736864193c01d77f93",
    "sources/decoded-original/0613-IdentXmlPart.xml": "09d3b1397a987898334218f37e025661af162438582e649f671e7abec443d3cb",
    "sources/decoded-original/0617-IdentXmlPart.xml": "10bcf85169cb2512f55acadaef299a3d46b4b4cecd88032d739cfeba23e94aa9",
    "sources/decoded-original/0635-IdentXmlPart.xml": "1a057d686446a3fdab7ac61bb09bc543c52f49646c9ca71ac323c10fcdffe457",
    "sources/decoded-original/0636-IdentXmlPart.xml": "ec3d79f03e2748f8def4409ad676a97b98e28b9d8e68f6a64b3fe894466832ca",
    "sources/decoded-original/0650-IdentXmlPart.xml": "86f53657eb7afb0798da0e215ba226721076c2ab1b25b74eb83e7b3c4b2d8a2d",
    "sources/decoded-original/0652-IdentXmlPart.xml": "251bb1b3ce1bdf3686545062e5803152779de8a4961539d30e6951a2a10ab692",
    "sources/decoded-original/0658-IdentXmlPart.xml": "998294c0c8a99e00ceb33c2c60def2cd4850e34328917ae506244c2be2df3831",
    "sources/decoded-original/0664-IdentXmlPart.xml": "68c614e1c6a7fcadeee3f0b2ddc54910c3b337e66074d7a113b9cbc834c271ed",
    "sources/decoded-original/0670-IdentXmlPart.xml": "e56f3f0c4f2a86dd18578dedd4453915c2a51cd25e2cd9feced8538171a00841",
    "sources/decoded-original/0678-IdentXmlPart.xml": "51e637e0b9713c028810f2a717b5c3804a3a26c2f1be7e332a4d6bf277bfc382",
    "sources/decoded-original/0686-IdentXmlPart.xml": "b450d8ff22f0fffd7a214b2a696af28a03a27834ebf862bfaa822dc9bfb3c8d4",
    "sources/decoded-original/0692-IdentXmlPart.xml": "bc84fe2952bd5542eb2308e88836998cd8daa4e1a82f6501830375987aede037",
    "sources/decoded-original/identifier-declarations.json": "0f74123ad80664acdeeb10c29f3e1e73a98d76e5d22169723977371a88768944",
    "sources/decoded-original/network-map.json": "c2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60",
    "sources/electrical-page-text.json": "4b846819aab7e1306aebea617042f9f9ffe0c8aee1930e6f3db035bea3739153"
  },
  "field_verified": false,
  "tia_verified": false,
  "plc_changes": 0,
  "repairs_completed": 0,
  "simulator_development": "stopped_by_user",
  "simulator_behavior_tests": "not_rerun"
}
