{
  "source": "sources/Electrical_Rev2.pdf",
  "source_sha256": "5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6",
  "date": "2026-10-07",
  "scope": "visual review of listed GME electrical sheets and original ladder static references; no field verification",
  "reviewed_fgs": [
    18,
    19,
    20,
    21,
    22,
    24,
    25,
    27,
    28,
    30,
    31,
    32,
    33,
    38,
    39,
    42,
    43,
    44,
    45,
    47,
    48,
    51,
    52,
    53,
    54,
    59,
    60,
    69,
    70,
    71,
    72,
    97,
    98,
    99,
    100,
    124,
    125,
    126,
    133,
    141,
    144,
    146,
    148
  ],
  "diagrams_visually_reviewed": 43,
  "signal_paths": 104,
  "circuit_guides": 19,
  "unresolved_backup_addresses": 3,
  "direct_symbol_reference_count": 169,
  "simulator_behavior_tests": "not_rerun",
  "field_verified": 0,
  "plc_changes": 0,
  "devices": [
    {
      "id": "BC01",
      "title": "드럼 투입 컨베이어",
      "sheets": [
        18,
        19
      ],
      "pages": [
        19,
        20
      ],
      "equipment": "FG18: 모터 M02 BC-01, 18AS1 ABB ACS355-03E-08A8-4(4kW), 18QM1·18QS1. 도면 정격은 현장 명판 확인 전 참고값입니다.",
      "distinction": "PLC 출력 1과 인버터 DI1의 실제 기동 입력은 다릅니다. SS-01·18QS1·18QM1의 직렬 접점과 19KA1을 거친 회로를 별도로 확인합니다.",
      "paths": [
        {
          "signal": "기동 명령",
          "drawing": "A0.0",
          "backup": "%Q0.0 / start bc01",
          "fg": 19,
          "nodes": [
            "A0.0 (FG136/1 참조)",
            "X1:44 / 2A F(5×20)",
            "SS-01:11→12",
            "X1:45 → XS:1",
            "18QS1 보조접점 → XS:2",
            "18QM1 보조접점",
            "19KA1 코일 A1→A2 / 0V"
          ],
          "destination": "FG18: +24V 단자9 → 19KA1 접점1→9 → 인버터 단자12(DI1 START).",
          "check": "Q0.0=1인데 DI1이 없으면 직렬 회로·19KA1 코일과 접점을 구간별로 확인합니다. PLC 로직 허가와 현장 접점 허가를 함께 기록합니다.",
          "native_symbol_references": [
            {
              "network": 1785,
              "uid": "230",
              "block": "allarms 1",
              "title": "bc01",
              "file": "sources/decoded-original/0422-FlgNet.xml"
            },
            {
              "network": 1935,
              "uid": "211",
              "block": "motors 1",
              "title": "bc01",
              "file": "sources/decoded-original/0242-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "운전 응답",
          "drawing": "E0.0",
          "backup": "%I0.0 / bc01_fbk",
          "fg": 18,
          "nodes": [
            "+24Vdc 10.7 → 18AS1 단자17(RUNNING 공통)",
            "18AS1 단자19 → E0.0",
            "FG116/2 PLC 입력 참조"
          ],
          "destination": "PLC 입력 → 내부 Inputs.BC01 run 전달 위치는 현재 복원 자료에서 확정하지 못했습니다. 알람 사용 위치는 원본1785입니다.",
          "check": "인버터 RUNNING 출력, PLC I0.0, 내부 응답을 따로 기록합니다. 릴레이 출력의 파라미터 기능·정상 극성은 현재 설정과 대조합니다.",
          "native_symbol_references": [
            {
              "network": 1018,
              "uid": "1126",
              "block": "time work motor",
              "title": "bc-01",
              "file": "sources/decoded-original/0308-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "인버터 이상",
          "drawing": "E0.1",
          "backup": "%I0.1 / bc01_all_inv",
          "fg": 18,
          "nodes": [
            "+24Vdc 10.7 → 18AS1 단자20(ALARM 공통)",
            "18AS1 단자21 → E0.1",
            "FG116/2 PLC 입력 참조"
          ],
          "destination": "원본1785는 Inputs.BC01_All_inv를 읽어 Allarm.BC01_INV를 Set/Reset합니다. 물리 입력과 내부 신호의 전체 전달은 미확정입니다.",
          "check": "도면의 ALARM 표기만으로 입력1=고장이라고 확정하지 않습니다. 출력 접점 기능·정상 상태·입력 반전 여부를 확인합니다.",
          "native_symbol_references": []
        },
        {
          "signal": "트립와이어 감시",
          "drawing": "E6.2",
          "backup": "%I6.2 / bc01_tripwire",
          "fg": 19,
          "nodes": [
            "+24Vdc 10.7 → X1:46 / 2A F(5×20)",
            "SS-01:13→14",
            "X1:47 → E6.2",
            "FG122/3 PLC 입력 참조"
          ],
          "destination": "SS-01의 기동 회로 접점11/12와 감시 접점13/14는 점선으로 기계적 연결이 표시됩니다. 원본1786은 내부 trip wire 알람을 관리합니다.",
          "check": "두 접점의 동작·복귀와 PLC 입력을 함께 확인합니다. 내부 시험 모드로 현장 직렬 접점의 허가를 대신할 수 있다고 설명하지 않습니다.",
          "native_symbol_references": []
        },
        {
          "signal": "회전 감시 예비",
          "drawing": "E6.3",
          "backup": "%I6.3 / bc01_prox",
          "fg": 19,
          "nodes": [
            "+24Vdc 10.7 → X1:48 / 2A F(5×20)",
            "SSL-01:13→14",
            "X1:49 → E6.3",
            "FG122/4 PLC 입력 참조"
          ],
          "destination": "FG19의 점선 SPARE 영역에 있습니다. 트립와이어 E6.2와 별도 신호입니다.",
          "check": "도면 존재와 실제 설치·사용을 구분합니다. 예비 입력을 회전 정상 조건이나 안전 스위치 대체 입력으로 지정하지 않습니다.",
          "native_symbol_references": []
        }
      ],
      "networks": [
        1018,
        1785,
        1786,
        1935
      ],
      "pending": [
        "FG136/116/122 PLC 단자 모듈과 현장 배선의 끝점 대조",
        "BC01 물리 입력→Inputs DB의 전달 위치 및 반전 확인",
        "SS-01 두 접점의 정상·트립·복귀 상태와 설치 상태",
        "18AS1 출력 접점 설정 및 현장 명판·파라미터",
        "별도 속도 회로: FG18의 ±PAW288·AI1 단자2/3, FG112/1 참조 확인"
      ]
    },
    {
      "id": "FN04",
      "title": "집진 흡입 팬",
      "sheets": [
        59,
        60
      ],
      "pages": [
        60,
        61
      ],
      "equipment": "FG59: 59AS1 ABB ACS580-01-293A-4(160kW) 출력에서 M31 FN-04와 M36 FN-04A 두 모터(도면 각75kW·123A)로 분기합니다. 두 모터의 실물·설비 카드 관계는 미확인입니다.",
      "distinction": "FN04 PLC 태그 하나를 단일 모터로 해석하면 안 됩니다. 공동 인버터와 두 분기 차단기·개폐기·모터를 나눠 진단합니다.",
      "paths": [
        {
          "signal": "기동 명령",
          "drawing": "A17.1",
          "backup": "%Q17.1 / start fn04",
          "fg": 60,
          "nodes": [
            "A17.1 (FG180/1 참조)",
            "X3:124 → X5:14",
            "59QS1 보조접점 → X5:15",
            "59QS2 보조접점 → X5:16",
            "59QM1 보조접점",
            "59QM2 보조접점",
            "59QM3 보조접점",
            "60KA1 코일 A1→A2 / 0V152.4"
          ],
          "destination": "FG59: 인버터 단자10(+24V) → 60KA1 접점1→9 → 단자13(DI1).",
          "check": "Q17.1=1이어도 직렬 접점이 열리면 60KA1·DI1의 기동이 전달되지 않을 수 있습니다. 두 모터 분기와 공통 인버터 허가를 함께 조사합니다.",
          "native_symbol_references": [
            {
              "network": 1809,
              "uid": "1068",
              "block": "allarms 1",
              "title": "fn04",
              "file": "sources/decoded-original/0443-FlgNet.xml"
            },
            {
              "network": 1900,
              "uid": "1852",
              "block": "filter",
              "title": "speed fn-04 at start",
              "file": "sources/decoded-original/0213-FlgNet.xml"
            },
            {
              "network": 1965,
              "uid": "1023",
              "block": "motors 1",
              "title": "fn04",
              "file": "sources/decoded-original/0265-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "운전 응답",
          "drawing": "E28.2",
          "backup": "%I28.2 / fn04_fbk",
          "fg": 59,
          "nodes": [
            "+24Vdc152.5 → 59AS1 단자22(RUNNING 공통)",
            "59AS1 단자24 → X5:7 → X3:107",
            "E28.2 → FG177/3 PLC 입력 참조"
          ],
          "destination": "원본1070 hmi inputs: FN04_Fbk → Inputs.FN04 Run(코일 Part118). 사용 위치1809·1964 등. 원본1085 simulation도 같은 내부 응답을 씁니다.",
          "check": "공통 인버터 RUNNING만으로 두 모터가 각각 정상 회전했다고 판단하지 않습니다. 물리 입력, 내부 응답, 두 모터 관찰을 별도 기록합니다. 입력 전달 블록의 현재 호출과 다른 쓰기 위치도 확인합니다.",
          "native_symbol_references": [
            {
              "network": 1039,
              "uid": "2260",
              "block": "time work motor",
              "title": "fn-04",
              "file": "sources/decoded-original/0326-FlgNet.xml"
            },
            {
              "network": 1070,
              "uid": "38",
              "block": "hmi inputs",
              "title": "",
              "file": "sources/decoded-original/0397-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "인버터 이상",
          "drawing": "E28.3",
          "backup": "%I28.3 / fn04_all_inv",
          "fg": 59,
          "nodes": [
            "+24Vdc152.5 → 59AS1 단자25(ALARM 공통)",
            "59AS1 단자27 → X5:8 → X3:108",
            "E28.3 → FG177/4 PLC 입력 참조"
          ],
          "destination": "원본1070: FN04_All_inv → Inputs.FN04_All_inv(코일 Part120). 원본1809에서 래치,1965에서 요청 해제.",
          "check": "ALARM 릴레이 기능·현재 정상 극성과 PLC 내부 반전을 확인합니다. 표기 또는 가상 시험의 초기값을 현장 정상값으로 쓰지 않습니다.",
          "native_symbol_references": [
            {
              "network": 1070,
              "uid": "80",
              "block": "hmi inputs",
              "title": "",
              "file": "sources/decoded-original/0397-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "속도 설정",
          "drawing": "±PAW336",
          "backup": "%QW336 / fn04_sp",
          "fg": 59,
          "nodes": [
            "+PAW336 → X3:120 → X5:10 → 59AS1 단자2(AI1+)",
            "-PAW336 → X3:121 → X5:11 → 단자3(AGND)",
            "FG180A/1 아날로그 출력 참조"
          ],
          "destination": "도면 AI1은 4–20mA 표기. 원본1689는 Data.SET_PERC_FN04와 FN04_SP를 연결합니다. 변환 명령은 지원 부분 실행 범위 밖입니다.",
          "check": "요청 백분율·PLC 원시 출력·실제 AI1 신호·인버터 주파수의 네 값을 구분합니다. PLC 스케일·인버터 파라미터·허용 풍량을 확인한 뒤 판단합니다.",
          "native_symbol_references": [
            {
              "network": 1689,
              "uid": "859",
              "block": "analog output conversion",
              "title": "module aspirator fn-04",
              "file": "sources/decoded-original/0470-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "전류 전달",
          "drawing": "±PEW394",
          "backup": "%IW394 / fn04_current",
          "fg": 59,
          "nodes": [
            "59AS1 단자8(AO2) → X5:12 → X3:122 → +PEW394",
            "단자9(AGND) → X5:13 → X3:123 → -PEW394",
            "FG172/1·2 아날로그 입력 참조"
          ],
          "destination": "원본1071: FN04_Current → Inputs.FN04_Absorption(Part123). 변환 제목 fn-02 aspirator와 실제 FN04 신호의 불일치는 계속 확인합니다.",
          "check": "공통 인버터의 전달값을 각 모터 개별 전류라고 단정하지 않습니다. AO2 기능과 환산 범위·HMI 표시 단위를 대조합니다.",
          "native_symbol_references": [
            {
              "network": 1071,
              "uid": "130",
              "block": "hmi inputs",
              "title": "analog",
              "file": "sources/decoded-original/0398-FlgNet.xml"
            },
            {
              "network": 1770,
              "uid": "1484",
              "block": "analog input conversion",
              "title": "fn-02 aspirator",
              "file": "sources/decoded-original/0518-FlgNet.xml"
            }
          ]
        }
      ],
      "networks": [
        1039,
        1070,
        1071,
        1085,
        1689,
        1770,
        1809,
        1900,
        1964,
        1965
      ],
      "pending": [
        "Q17.1→60KA1 명령 회로와 FG180 출력 모듈·현재 배선 대조",
        "백업 Q4.2 spare_0와 과거 설명의 관계: 기존 FN04 자료 불일치 유지",
        "M31 FN-04와 M36 FN-04A 실물·설비 카드·정비 이력을 별도 식별",
        "두 분기 중 한쪽 차단 시 기동 허가·운전 응답·보호 정책 확인",
        "59AS1 AI1/AO2·RUNNING/ALARM의 현재 파라미터·스케일 확인",
        "hmi inputs와 원본 simulation 블록의 현재 호출 조건·동일 응답 복수 쓰기 확인",
        "1689에서 SET_PERC_FN04를 5~100으로 제한하는 쓰기와 1965의 설정0 정지 조건: 전체 호출·다른 쓰기 순서 확인"
      ]
    },
    {
      "id": "RD01",
      "title": "회전 드럼 구동",
      "sheets": [
        20,
        21
      ],
      "pages": [
        21,
        22
      ],
      "equipment": "FG20: M03 RD-01(도면30kW·50.1A), 20AS1 ABB ACS580-01-062A-4(30kW), 20QM1·20QS1. 킬른 본체와 구동부의 실물 대응은 별도 확인합니다.",
      "distinction": "드럼 인버터 기동, RD01-FAN 냉각팬, EV03 윤활 밸브는 다른 출력과 회로입니다. 드럼 회전과 원료 투입 허가도 별도로 추적합니다.",
      "paths": [
        {
          "signal": "기동 명령",
          "drawing": "A0.1",
          "backup": "%Q0.1 / start rd01",
          "fg": 21,
          "nodes": [
            "A0.1 (FG136/1)",
            "XS:3 → 20QS1 보조접점 → XS:4",
            "20QM1 보조접점",
            "21KA1 코일 A1→A2 / 0Vdc10.6"
          ],
          "destination": "FG20: 20AS1 단자10(+24V) → 21KA1 접점1→9 → 단자13(DI1). 원본1936의 요청·Start RD01과1787의5초 감시를 연결합니다.",
          "check": "PLC 출력, 21KA1 코일·접점과 DI1을 구간별로 비교합니다. 냉각팬 응답·풍량 설정·R2 게이트 조건에 의한 PLC 요청 해제는 진단 작업지에서 확인합니다.",
          "native_symbol_references": [
            {
              "network": 1787,
              "uid": "328",
              "block": "allarms 1",
              "title": "rd01",
              "file": "sources/decoded-original/0424-FlgNet.xml"
            },
            {
              "network": 1936,
              "uid": "251",
              "block": "motors 1",
              "title": "rd01",
              "file": "sources/decoded-original/0243-FlgNet.xml"
            },
            {
              "network": 1938,
              "uid": "270",
              "block": "motors 1",
              "title": "rd01",
              "file": "sources/decoded-original/0244-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "운전 응답",
          "drawing": "E0.2",
          "backup": "%I0.2 / rd01_fbk",
          "fg": 20,
          "nodes": [
            "+24Vdc10.7 → 20AS1 단자22",
            "단자24 → E0.2",
            "PLC 입력 참조 FG116/3"
          ],
          "destination": "원본1787·1936은 내부 Inputs.RD01 run을 사용합니다. 물리 입력→내부 DB의 전체 전달은 미확정입니다.",
          "check": "도면의 릴레이 전원·신호 측과 PLC 입력을 구간별로 비교합니다. 출력 기능·접점 극성·내부 반전은 현재 설정을 확인합니다.",
          "native_symbol_references": [
            {
              "network": 1019,
              "uid": "1180",
              "block": "time work motor",
              "title": "rd-01",
              "file": "sources/decoded-original/0309-FlgNet.xml"
            },
            {
              "network": 1931,
              "uid": "23",
              "block": "motors 1",
              "title": "block load",
              "file": "sources/decoded-original/0238-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "인버터 이상",
          "drawing": "E0.3",
          "backup": "%I0.3 / rd01_all_inv",
          "fg": 20,
          "nodes": [
            "+24Vdc10.7 → 20AS1 단자25",
            "단자27 → E0.3",
            "PLC 입력 참조 FG116/4"
          ],
          "destination": "원본1787의 RD01_INV 래치와1936의 요청 해제를 추적합니다.",
          "check": "백업 이름과 도면 ALARM 표시를 대조합니다. 정상 입력값을 가정하지 않고 실제 접점·입력·래치 상태를 각각 기록합니다.",
          "native_symbol_references": []
        },
        {
          "signal": "속도 설정",
          "drawing": "±PAW290",
          "backup": "%QW290 / rd01_sp_speed",
          "fg": 20,
          "nodes": [
            "+PAW290 → 20AS1 단자2(AI1+)",
            "-PAW290 → 단자3(AGND)",
            "아날로그 출력 참조 FG112/1"
          ],
          "destination": "드럼 속도 설정. 전체 아날로그 변환·PID·다른 쓰기를 확인합니다.",
          "check": "도면의 4–20mA 표기와 실제 입력 모드·스케일을 대조합니다. 요청 설정, 원시 출력, 전기 신호와 인버터 표시를 분리합니다.",
          "native_symbol_references": [
            {
              "network": 1684,
              "uid": "437",
              "block": "analog output conversion",
              "title": "rd-01 cylinder",
              "file": "sources/decoded-original/0465-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "전류 전달",
          "drawing": "±PEW332",
          "backup": "%IW332 / rd01_current",
          "fg": 20,
          "nodes": [
            "20AS1 단자8(AO2) → +PEW332",
            "단자9(AGND) → -PEW332",
            "아날로그 입력 참조 FG109/4"
          ],
          "destination": "원본1071 Part144: RD01_Current → Inputs.RD01_ABSORBPTION.",
          "check": "전류 환산·단위·AO2의 실제 기능과 전체 값 전달을 확인합니다. 도면의 기본 기능만으로 현재 파라미터를 확정하지 않습니다.",
          "native_symbol_references": [
            {
              "network": 1071,
              "uid": "148",
              "block": "hmi inputs",
              "title": "analog",
              "file": "sources/decoded-original/0398-FlgNet.xml"
            },
            {
              "network": 1771,
              "uid": "1504",
              "block": "analog input conversion",
              "title": "rd-01",
              "file": "sources/decoded-original/0519-FlgNet.xml"
            }
          ]
        }
      ],
      "networks": [
        1019,
        1071,
        1684,
        1771,
        1787,
        1931,
        1936,
        1938,
        1939
      ],
      "pending": [
        "현재 인버터 AI1/AO2·릴레이 설정과 입력→DB 전달 확인",
        "원본1938과 EV03 윤활 출력%Q5.1의 실제 조건·주기 확인",
        "RD01-FAN의 Q0.2·I0.4는 별도 FG22 회로",
        "본체·구동부·냉각팬·윤활 밸브의 설비 카드와 정비 이력을 구분"
      ]
    },
    {
      "id": "RD01-FAN",
      "title": "드럼 모터 냉각팬",
      "sheets": [
        22
      ],
      "pages": [
        23
      ],
      "equipment": "FG22: M04 RD-01F(도면0.75kW·1.67A), 22QM1·22KM1·22QS1의 직접 기동 회로입니다.",
      "distinction": "기동 출력과 응답은 드럼 주모터의 Q0.1·I0.2와 다릅니다. 피드백은 접촉기 보조접점이며 실제 팬 회전을 별도로 관찰합니다.",
      "paths": [
        {
          "signal": "냉각팬 기동",
          "drawing": "A0.2",
          "backup": "%Q0.2 / start fan rd01",
          "fg": 22,
          "nodes": [
            "A0.2 (FG136/1)",
            "XS:5 → 22QS1 보조접점 → XS:6",
            "22QM1 보조접점",
            "22KM1 코일 A1→A2 / 0Vdc10.6"
          ],
          "destination": "원본1939의 Start Fan RD01 출력과 별도 팬 요청,1788의2초 고장 감시를 연결합니다. 주모터 회로20AS1의 DI1과 구분합니다.",
          "check": "Q0.2=1인데 접촉기가 붙지 않으면 개폐기·차단기·코일 전달을 확인합니다. 접촉기가 붙어도 팬 회전·풍량 정상 여부는 별도 관찰합니다.",
          "native_symbol_references": [
            {
              "network": 1788,
              "uid": "362",
              "block": "allarms 1",
              "title": "fan rd01",
              "file": "sources/decoded-original/0425-FlgNet.xml"
            },
            {
              "network": 1939,
              "uid": "294",
              "block": "motors 1",
              "title": "rd01 fan",
              "file": "sources/decoded-original/0245-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "접촉기 응답",
          "drawing": "E0.4",
          "backup": "%I0.4 / rd01f_fbk",
          "fg": 22,
          "nodes": [
            "+24Vdc10.7 → 22KM1 보조접점13→14",
            "E0.4 → FG116/5"
          ],
          "destination": "내부 Inputs.Fan RD01 run의 알람·주모터 연동을 확인합니다. 물리 입력의 전체 전달은 미확정입니다.",
          "check": "보조접점 응답만으로 임펠러·모터·기계부가 정상이라고 판단하지 않습니다.",
          "native_symbol_references": [
            {
              "network": 1020,
              "uid": "1234",
              "block": "time work motor",
              "title": "rd-01 fan",
              "file": "sources/decoded-original/0310-FlgNet.xml"
            }
          ]
        }
      ],
      "networks": [
        1020,
        1788,
        1936,
        1939
      ],
      "pending": [
        "실물 냉각팬 명판·설치·회전과 접촉기 응답 대조",
        "드럼 기동·정지 후 냉각팬 정책과 잔존 요청 확인"
      ]
    },
    {
      "id": "EV03",
      "title": "드럼 윤활 솔레노이드",
      "sheets": [
        21
      ],
      "pages": [
        22
      ],
      "equipment": "FG21에 EV-03 윤활 밸브와 21KA2가 표시됩니다. 코일 전원은110Vac9.7/0Vac9.9이며 드럼 모터의24V 명령 회로와 다릅니다.",
      "distinction": "기존 전체 대장의 FG20은 드럼 전원 회로 참고입니다. 윤활 코일·접점·단자 경로 자체는 FG21에서 확인했습니다. 윤활 밸브의 실제 유량·압력·동작 정상 기준은 미확인입니다.",
      "paths": [
        {
          "signal": "윤활 밸브 명령",
          "drawing": "A5.1",
          "backup": "%Q5.1 / ev03",
          "fg": 21,
          "nodes": [
            "A5.1 (FG141/1) → 21KA2 코일 → 0Vdc10.6",
            "110Vac9.7 → 21KA2 접점1→9",
            "X1:50 / 2A F(5×20) → EV-03 코일A1→A2",
            "X1:51 → 0Vac9.9"
          ],
          "destination": "원본1938은 EV03 출력과 드럼 윤활 관련 타이머를 포함합니다. 전원·명령과 실제 윤활 상태를 별도로 기록합니다.",
          "check": "Q5.1/릴레이 명령과110V 밸브 구동을 같은 전압의 단일 경로로 설명하지 않습니다. 승인된 점검 절차에서 전원·퓨즈·접점·코일·유체 계통을 대조합니다.",
          "native_symbol_references": [
            {
              "network": 1220,
              "uid": "24",
              "block": "hmi",
              "title": "ev03",
              "file": "sources/decoded-original/0396-FlgNet.xml"
            },
            {
              "network": 1220,
              "uid": "34",
              "block": "hmi",
              "title": "ev03",
              "file": "sources/decoded-original/0396-FlgNet.xml"
            },
            {
              "network": 1938,
              "uid": "279",
              "block": "motors 1",
              "title": "rd01",
              "file": "sources/decoded-original/0244-FlgNet.xml"
            }
          ]
        }
      ],
      "networks": [
        1220,
        1938
      ],
      "pending": [
        "원본1938의 윤활 주기·시간 설정과 현장 윤활 장치 확인",
        "전용 압력·유량 응답 또는 수동 확인 절차 식별",
        "EV03 직접 코일 도면 위치 FG21을 기존 참고FG20과 함께 관리"
      ]
    },
    {
      "id": "MC04",
      "title": "금속 컨베이어",
      "sheets": [
        24,
        25
      ],
      "pages": [
        25,
        26
      ],
      "equipment": "FG24: M09 MC-04(도면11kW·19.3A), 24AS1 ACS355-03E-31A0-4(15kW), 24QM1·24QS1. FG25의 SS-10 토크 감시는 SPARE 영역입니다.",
      "distinction": "PLC 요청은 VS01 운전 응답·유지보수 신호와 연동되지만, 실제 DI1 전달은 별도 하드웨어 접점을 거칩니다. 예비 토크 입력을 기동 피드백 대신 쓰지 않습니다.",
      "paths": [
        {
          "signal": "기동 명령",
          "drawing": "A0.4",
          "backup": "%Q0.4 / start mc04",
          "fg": 25,
          "nodes": [
            "A0.4 (FG136/1)",
            "XS:9 → 24QS1 보조접점 → XS:10",
            "24QM1 보조접점",
            "25KA1 코일 A1→A2 / 0Vdc10.6"
          ],
          "destination": "FG24: 24AS1 단자9(+24V) → 25KA1 접점1→9 → 단자12(DI1 START). 원본1941의 요청과1791의5초 감시를 연결합니다.",
          "check": "PLC 출력→코일→릴레이→DI1을 확인하고 VS01 인터록에 의한 요청 해제와 전기 회로 전달 실패를 구분합니다.",
          "native_symbol_references": [
            {
              "network": 1791,
              "uid": "450",
              "block": "allarms 1",
              "title": "mc04",
              "file": "sources/decoded-original/0428-FlgNet.xml"
            },
            {
              "network": 1941,
              "uid": "352",
              "block": "motors 1",
              "title": "mc04",
              "file": "sources/decoded-original/0247-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "운전 응답",
          "drawing": "E0.6",
          "backup": "%I0.6 / mc04_fbk",
          "fg": 24,
          "nodes": [
            "+24Vdc10.7 → 24AS1 단자17",
            "단자19 → E0.6",
            "PLC 입력 참조 FG116/6"
          ],
          "destination": "원본1791·1941의 내부 MC04 운전 응답을 추적합니다. 물리→DB 전달은 미확정입니다.",
          "check": "도면의 릴레이 전원·신호 측과 PLC 입력을 구간별로 비교합니다. 출력 기능·접점 극성·내부 반전은 현재 설정을 확인합니다.",
          "native_symbol_references": [
            {
              "network": 1022,
              "uid": "1342",
              "block": "time work motor",
              "title": "mc-04",
              "file": "sources/decoded-original/0312-FlgNet.xml"
            },
            {
              "network": 1916,
              "uid": "482",
              "block": "r1 scraps gate 2",
              "title": "pv-02 rotary drum discharge valve",
              "file": "sources/decoded-original/0280-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "인버터 이상",
          "drawing": "E0.7",
          "backup": "%I0.7 / mc04_all_inv",
          "fg": 24,
          "nodes": [
            "+24Vdc10.7 → 24AS1 단자20",
            "단자21 → E0.7",
            "PLC 입력 참조 FG116/7"
          ],
          "destination": "백업 설명에 feedback 표기가 있으나 심볼은 인버터 이상, 도면은 ALARM입니다. 명칭·극성 확인이 필요합니다.",
          "check": "백업 이름과 도면 ALARM 표시를 대조합니다. 정상 입력값을 가정하지 않고 실제 접점·입력·래치 상태를 각각 기록합니다.",
          "native_symbol_references": []
        },
        {
          "signal": "토크 감시 예비",
          "drawing": "E6.5",
          "backup": "%I6.5 / mc04_torque",
          "fg": 25,
          "nodes": [
            "+24Vdc10.7 → X1:54 / 2A F(5×20)",
            "SS-10:11→12",
            "X1:55 → E6.5 → FG122/5"
          ],
          "destination": "FG25 점선 SPARE 영역. 원본1792의 deleted 표기와 실제 사용 여부를 함께 확인합니다.",
          "check": "도면에 있는 신호가 현재 설치·활성 상태라는 뜻은 아닙니다. 현장 설치와 내부 전달·사용 로직을 확인합니다.",
          "native_symbol_references": []
        },
        {
          "signal": "속도 회로 주소 대조",
          "drawing": "±PAW294",
          "backup": "%QW294 / 102a5_spare3",
          "fg": 24,
          "nodes": [
            "+PAW294 → 24AS1 단자2(AI1+)",
            "-PAW294 → 단자3(GND)",
            "아날로그 출력 참조 FG112/1"
          ],
          "destination": "도면은 MC04 인버터의 속도 입력으로 보이지만 백업QW294의 이름은102a5_spare3입니다. 대응·활성 상태는 확정하지 않습니다.",
          "check": "다른 MV04·MC04 아날로그 신호나 과거 주석과 자동 병합하지 않습니다. 현재 출력 주소·배선·명령 쓰기 위치를 확인합니다.",
          "native_symbol_references": [
            {
              "network": 1693,
              "uid": "39",
              "block": "analog output conversion",
              "title": "mc04",
              "file": "sources/decoded-original/0474-FlgNet.xml"
            }
          ]
        }
      ],
      "networks": [
        1022,
        1693,
        1791,
        1792,
        1916,
        1941
      ],
      "pending": [
        "SS-10 설치·SPARE 상태와 deleted 알람 사용 확인",
        "QW294 spare 이름과 MC04 도면의 아날로그 입력 대응 확인",
        "Allarm.Maintenance_ON과 Flag.Maintenance_ON을 별도 신호로 추적"
      ]
    },
    {
      "id": "VS01",
      "title": "진동 스크린",
      "sheets": [
        27,
        28
      ],
      "pages": [
        28,
        29
      ],
      "equipment": "FG27: 공통27AS1 ACS355-03E-38A0-4(18.5kW) 출력이 M06 VS-01과 M07 VS-01A 두 모터(도면 각8.3kW·14.6A)로 분기합니다.",
      "distinction": "공통 운전 응답은 두 모터 각각의 회전·진동 정상 보증이 아닙니다. 두 개폐기·분기 차단기·모터를 나눠 확인합니다. 백업 브레이크Q49.5는 이 FG27·28에서 실제 구동 회로를 식별하지 못했습니다.",
      "paths": [
        {
          "signal": "공통 기동 명령",
          "drawing": "A0.6",
          "backup": "%Q0.6 / start vs01",
          "fg": 28,
          "nodes": [
            "A0.6 (FG136/1)",
            "XS:13 → 27QS1 보조접점 → XS:14",
            "XS:15 → 27QS2 보조접점 → XS:16",
            "27QM1 → 27QM2 → 27QM3 보조접점",
            "28KA1 코일 A1→A2 / 0Vdc10.6"
          ],
          "destination": "FG27: 인버터 단자9(+24V) → 28KA1 접점1→9 → 단자12(DI1 START). 원본1943의 요청과1794의2초 감시를 연결합니다.",
          "check": "기동 출력 이후 두 분기 중 어느 접점에서 허가가 끊겼는지 구분합니다. 한쪽 모터만 운전 또는 진동 불균형이면 공통 인버터 응답만 보고 정상 처리하지 않습니다.",
          "native_symbol_references": [
            {
              "network": 1794,
              "uid": "558",
              "block": "allarms 1",
              "title": "vs01",
              "file": "sources/decoded-original/0430-FlgNet.xml"
            },
            {
              "network": 1943,
              "uid": "386",
              "block": "motors 1",
              "title": "vs01",
              "file": "sources/decoded-original/0248-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "운전 응답",
          "drawing": "E1.1",
          "backup": "%I1.1 / vs01_fbk",
          "fg": 27,
          "nodes": [
            "+24Vdc10.7 → 27AS1 단자17",
            "단자19 → E1.1",
            "PLC 입력 참조 FG117/2"
          ],
          "destination": "공통 인버터 응답입니다. 내부 응답의 전체 전달과 두 모터의 실제 상태를 따로 확인합니다.",
          "check": "도면의 릴레이 전원·신호 측과 PLC 입력을 구간별로 비교합니다. 출력 기능·접점 극성·내부 반전은 현재 설정을 확인합니다.",
          "native_symbol_references": [
            {
              "network": 1024,
              "uid": "1450",
              "block": "time work motor",
              "title": "vs-01",
              "file": "sources/decoded-original/0313-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "인버터 이상",
          "drawing": "E1.2",
          "backup": "%I1.2 / vs01_all_inv",
          "fg": 27,
          "nodes": [
            "+24Vdc10.7 → 27AS1 단자20",
            "단자21 → E1.2",
            "PLC 입력 참조 FG117/3"
          ],
          "destination": "원본1794에서 VS01 고장 래치,1943에서 요청 해제를 추적합니다.",
          "check": "백업 이름과 도면 ALARM 표시를 대조합니다. 정상 입력값을 가정하지 않고 실제 접점·입력·래치 상태를 각각 기록합니다.",
          "native_symbol_references": []
        }
      ],
      "networks": [
        1024,
        1794,
        1943,
        1944
      ],
      "pending": [
        "VS-01/VS-01A 두 모터의 실물 관리 관계·개별 정비 이력 확인",
        "각 모터의 회전·기계부·진동과 공통 피드백을 구분",
        "원본1944 제목(off)와 Q49.5 백업 설명 it is no longer there, 실제 브레이크 존재·배선 확인"
      ]
    },
    {
      "id": "FN01",
      "title": "순환 블로어",
      "sheets": [
        47,
        48
      ],
      "pages": [
        48,
        49
      ],
      "equipment": "FG47: M22 FN-01(도면90kW·146A), 47AS1 ABB ACS580-01-169A-4(90kW), 47QM1·47QS1. 냉각팬은 별도 FG54 예비 회로입니다.",
      "distinction": "주팬 기동·운전 응답·전류와 온도·진동·관련 설비에 의한90분 정지를 분리합니다. 도면 외 계측 단자·스케일은 추가 확인 범위입니다.",
      "paths": [
        {
          "signal": "기동 명령",
          "drawing": "A2.7",
          "backup": "%Q2.7 / start fn01",
          "fg": 48,
          "nodes": [
            "A2.7 (FG138/1)",
            "XS:33 → 47QS1 보조접점 → XS:34",
            "47QM1 보조접점",
            "48KA1 코일 A1→A2 / 0Vdc10.6"
          ],
          "destination": "FG47: 47AS1 단자10(+24V) → 48KA1 접점1→9 → 단자13(DI1). 원본1951의 요청·1798의2초 감시와 연결합니다.",
          "check": "기동 즉시 정지와90분 후 정지를 구분합니다. 원본1950의 온도·진동·VR01/VR02 조건과Tag122를 시각순으로 기록합니다.",
          "native_symbol_references": [
            {
              "network": 1798,
              "uid": "694",
              "block": "allarms 1",
              "title": "fn01",
              "file": "sources/decoded-original/0433-FlgNet.xml"
            },
            {
              "network": 1951,
              "uid": "699",
              "block": "motors 1",
              "title": "fn01",
              "file": "sources/decoded-original/0253-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "운전 응답",
          "drawing": "E3.5",
          "backup": "%I3.5 / fn01_fbk",
          "fg": 47,
          "nodes": [
            "+24Vdc10.7 → 47AS1 단자22",
            "단자24 → E3.5",
            "PLC 입력 참조 FG119/5"
          ],
          "destination": "원본1798·1950·1951의 내부 FN01 응답을 추적합니다. 물리→DB 전달은 미확정입니다.",
          "check": "도면의 릴레이 전원·신호 측과 PLC 입력을 구간별로 비교합니다. 출력 기능·접점 극성·내부 반전은 현재 설정을 확인합니다.",
          "native_symbol_references": [
            {
              "network": 1028,
              "uid": "1666",
              "block": "time work motor",
              "title": "fn-01",
              "file": "sources/decoded-original/0316-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "인버터 이상",
          "drawing": "E3.6",
          "backup": "%I3.6 / fn01_all_inv",
          "fg": 47,
          "nodes": [
            "+24Vdc10.7 → 47AS1 단자25",
            "단자27 → E3.6",
            "PLC 입력 참조 FG119/6"
          ],
          "destination": "FN01_INV 래치와 요청 해제를 확인합니다.",
          "check": "백업 이름과 도면 ALARM 표시를 대조합니다. 정상 입력값을 가정하지 않고 실제 접점·입력·래치 상태를 각각 기록합니다.",
          "native_symbol_references": []
        },
        {
          "signal": "속도 설정",
          "drawing": "±PAW292",
          "backup": "%QW292 / fn01_sp_speed",
          "fg": 47,
          "nodes": [
            "+PAW292 → 47AS1 단자2(AI1+)",
            "-PAW292 → 단자3(AGND)",
            "아날로그 출력 참조 FG112/1"
          ],
          "destination": "Data.SET_PERC_VT01과 속도 변환·요청 해제의 전체 호출 순서를 확인합니다.",
          "check": "도면의 4–20mA 표기와 실제 입력 모드·스케일을 대조합니다. 요청 설정, 원시 출력, 전기 신호와 인버터 표시를 분리합니다.",
          "native_symbol_references": [
            {
              "network": 1685,
              "uid": "488",
              "block": "analog output conversion",
              "title": "fn-01 ventilator",
              "file": "sources/decoded-original/0466-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "전류 전달",
          "drawing": "±PEW334",
          "backup": "%IW334 / fn01_current",
          "fg": 47,
          "nodes": [
            "47AS1 단자8(AO2) → +PEW334",
            "단자9(AGND) → -PEW334",
            "아날로그 입력 참조 FG109/5"
          ],
          "destination": "원본1071 Part145: FN01_Current → Inputs.FN01_ABSORPTION.",
          "check": "전류 환산·단위·AO2의 실제 기능과 전체 값 전달을 확인합니다. 도면의 기본 기능만으로 현재 파라미터를 확정하지 않습니다.",
          "native_symbol_references": [
            {
              "network": 1071,
              "uid": "150",
              "block": "hmi inputs",
              "title": "analog",
              "file": "sources/decoded-original/0398-FlgNet.xml"
            },
            {
              "network": 1772,
              "uid": "1524",
              "block": "analog input conversion",
              "title": "fn-01",
              "file": "sources/decoded-original/0520-FlgNet.xml"
            }
          ]
        }
      ],
      "networks": [
        1028,
        1071,
        1685,
        1772,
        1798,
        1950,
        1951
      ],
      "pending": [
        "TC04/TC05 실제 채널·정상범위·설치와 진동ZT01 계측 경로 확인",
        "FG54의 냉각팬 SPARE·실제 사용 상태 확인",
        "현재 인버터 설정·풍량/압력 운전 기준과90분 지연 정책 확인"
      ]
    },
    {
      "id": "FN01-FAN",
      "title": "FN01 모터 냉각팬 예비",
      "sheets": [
        54
      ],
      "pages": [
        55
      ],
      "equipment": "FG54 전체가 SPARE 점선 영역입니다. M29 냉각팬(도면1.1kW·2.26A), 54QM1·54KM1·54QS1이 표시됩니다.",
      "distinction": "FN01 주팬의 Q2.7·I3.5와 구분합니다. 예비 회로 표기, 백업 태그 존재, 현장 설치·운전을 서로 다른 확인 상태로 관리합니다.",
      "paths": [
        {
          "signal": "예비 냉각팬 기동",
          "drawing": "A3.5",
          "backup": "%Q3.5 / star fan fn01",
          "fg": 54,
          "nodes": [
            "A3.5 (FG139/1)",
            "XS:45 → 54QS1 보조접점 → XS:46",
            "54QM1 보조접점",
            "54KM1 코일 A1→A2 / 0Vdc10.6"
          ],
          "destination": "해당 출력의 현재 쓰기·호출과 실제 설치 상태를 확인합니다. 주팬 운전 로직의 필수 장치로 자동 지정하지 않습니다.",
          "check": "예비 회로를 기동 시험할 대상으로 확정하지 않습니다. 현장 설치·전원·배선·승인된 사용 정책을 먼저 식별합니다.",
          "native_symbol_references": []
        },
        {
          "signal": "예비 접촉기 응답",
          "drawing": "E4.5",
          "backup": "%I4.5 / fn01f_fbk",
          "fg": 54,
          "nodes": [
            "+24Vdc10.7 → 54KM1 보조접점13→14",
            "E4.5 → FG120/5"
          ],
          "destination": "접촉기 응답의 내부 전달과 주팬 연동 사용 여부를 확인합니다.",
          "check": "태그 존재만으로 입력을 정상값1로 고정하거나 주팬 고장 원인으로 단정하지 않습니다.",
          "native_symbol_references": []
        }
      ],
      "networks": [],
      "pending": [
        "실제 장치·코일·PLC 입력 사용과 SPARE 표기를 대조",
        "FN01-FAN 태그의 읽기·쓰기와 운전 정책 확인"
      ]
    },
    {
      "id": "FN02",
      "title": "열회수 블로어",
      "sheets": [
        42,
        43
      ],
      "pages": [
        43,
        44
      ],
      "equipment": "FG42: M19 FN-02(도면75kW·123A), 42AS1 ABB ACS580-01-145A-4(75kW), 42QM1·42QS1.",
      "distinction": "운전 요청·DI1 기동·RUNNING 응답·속도 설정·전류를 별도 구간으로 추적합니다. fn-02 aspirator라는 제목만으로 FN04 전류 변환을 FN02에 배정하지 않습니다.",
      "paths": [
        {
          "signal": "기동 명령",
          "drawing": "A2.3",
          "backup": "%Q2.3 / start fn02",
          "fg": 43,
          "nodes": [
            "A2.3 (FG138/1)",
            "XS:27 → 42QS1 보조접점 → XS:28",
            "42QM1 보조접점",
            "43KA1 코일 A1→A2 / 0Vdc10.6"
          ],
          "destination": "FG42: 단자10(+24V) → 43KA1 접점1→9 → 단자13(DI1). 원본1948의 요청과1796의2초 감시를 연결합니다.",
          "check": "풍량0에 의한 요청 해제와 출력 이후 접점·릴레이 전달 실패를 구분합니다. 전체 설정값 쓰기 순서를 확인합니다.",
          "native_symbol_references": [
            {
              "network": 1796,
              "uid": "626",
              "block": "allarms 1",
              "title": "fn02",
              "file": "sources/decoded-original/0431-FlgNet.xml"
            },
            {
              "network": 1948,
              "uid": "603",
              "block": "motors 1",
              "title": "fn02",
              "file": "sources/decoded-original/0250-FlgNet.xml"
            },
            {
              "network": 12,
              "uid": "365",
              "block": "cyc_int5 ogni 100ms",
              "title": "disable pid control on vt02",
              "file": "sources/decoded-original/0478-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "운전 응답",
          "drawing": "E3.0",
          "backup": "%I3.0 / fn02_fbk",
          "fg": 42,
          "nodes": [
            "+24Vdc10.7 → 42AS1 단자22",
            "단자24 → E3.0",
            "PLC 입력 참조 FG119/2"
          ],
          "destination": "원본1796·1948의 내부 FN02 운전 응답을 추적합니다. 물리→DB 전달은 미확정입니다.",
          "check": "도면의 릴레이 전원·신호 측과 PLC 입력을 구간별로 비교합니다. 출력 기능·접점 극성·내부 반전은 현재 설정을 확인합니다.",
          "native_symbol_references": [
            {
              "network": 1026,
              "uid": "1558",
              "block": "time work motor",
              "title": "fn-02",
              "file": "sources/decoded-original/0314-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "인버터 이상",
          "drawing": "E3.1",
          "backup": "%I3.1 / fn02_all_inv",
          "fg": 42,
          "nodes": [
            "+24Vdc10.7 → 42AS1 단자25",
            "단자27 → E3.1",
            "PLC 입력 참조 FG119/2"
          ],
          "destination": "FN02_INV 래치·요청 해제와 연결합니다.",
          "check": "백업 이름과 도면 ALARM 표시를 대조합니다. 정상 입력값을 가정하지 않고 실제 접점·입력·래치 상태를 각각 기록합니다.",
          "native_symbol_references": []
        },
        {
          "signal": "속도 설정",
          "drawing": "±PAW306",
          "backup": "%QW306 / fn02_sp",
          "fg": 42,
          "nodes": [
            "+PAW306 → 42AS1 단자2(AI1+)",
            "-PAW306 → 단자3(AGND)",
            "아날로그 출력 참조 FG114/1"
          ],
          "destination": "풍량 설정·아날로그 출력 변환과 요청 해제를 추적합니다.",
          "check": "도면의 4–20mA 표기와 실제 입력 모드·스케일을 대조합니다. 요청 설정, 원시 출력, 전기 신호와 인버터 표시를 분리합니다.",
          "native_symbol_references": [
            {
              "network": 1688,
              "uid": "655",
              "block": "analog output conversion",
              "title": "fn02 ventilation of secondary air",
              "file": "sources/decoded-original/0469-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "전류 전달",
          "drawing": "±PEW328",
          "backup": "%IW328 / fn02_current",
          "fg": 42,
          "nodes": [
            "42AS1 단자8(AO2) → +PEW328",
            "단자9(AGND) → -PEW328",
            "아날로그 입력 참조 FG109/1·2"
          ],
          "destination": "원본1071 Part122: FN02_Current → Inputs.FN02_ABSORPTION.",
          "check": "전류 환산·단위·AO2의 실제 기능과 전체 값 전달을 확인합니다. 도면의 기본 기능만으로 현재 파라미터를 확정하지 않습니다.",
          "native_symbol_references": [
            {
              "network": 1071,
              "uid": "128",
              "block": "hmi inputs",
              "title": "analog",
              "file": "sources/decoded-original/0398-FlgNet.xml"
            },
            {
              "network": 1767,
              "uid": "1464",
              "block": "analog input conversion",
              "title": "fn-02 fan",
              "file": "sources/decoded-original/0517-FlgNet.xml"
            }
          ]
        }
      ],
      "networks": [
        12,
        1026,
        1071,
        1688,
        1767,
        1770,
        1796,
        1948
      ],
      "pending": [
        "FN02와 FN04 전류·변환 대상·HMI 단위의 연결을 주소로 대조",
        "인버터 입력 모드·스케일·운전 설정과 정지 요청의 역할 확인"
      ]
    },
    {
      "id": "FN03",
      "title": "연소 공기 블로어",
      "sheets": [
        51
      ],
      "pages": [
        52
      ],
      "equipment": "FG51: M25 FN-03(도면37kW·61.9A), 51AS1 ABB PSE72-600-70 소프트스타터와51QM1·51QS1. 인버터 방식과 구분합니다.",
      "distinction": "PLC fn03_fbk(E4.1)는 도면의 TOR 단자5에 연결됩니다. RUN 단자4는 이 도면에서 입력 연결이 표시되지 않습니다. 기동 명령과 TOR 상태를 분리합니다.",
      "paths": [
        {
          "signal": "소프트스타터 기동",
          "drawing": "A3.2",
          "backup": "%Q3.2 / start fn03",
          "fg": 51,
          "nodes": [
            "A3.2 (FG139/1)",
            "XS:39 → 51QS1 보조접점 → XS:40",
            "51QM1 보조접점",
            "51KA1 코일 A1→A2 / 0Vdc10.6",
            "51AS1 단자8/9 START ↔ 51KA1 접점1→9"
          ],
          "destination": "별도 제어 전원:110Vac9.7 → 51FU1(6A GG10×38) → 51AS1 단자1, 단자2→0Vac9.9. 원본1954의 요청·1801의 감시와 연결합니다.",
          "check": "24V 명령 릴레이와110V 소프트스타터 제어 전원을 분리합니다. 기동 중 RUN/TOR·램프 시간·고장 상태를 구분하고35초 타이머의 두 쓰기 경로를 확인합니다.",
          "native_symbol_references": [
            {
              "network": 1801,
              "uid": "45",
              "block": "allarms 1",
              "title": "fn03",
              "file": "sources/decoded-original/0436-FlgNet.xml"
            },
            {
              "network": 1801,
              "uid": "57",
              "block": "allarms 1",
              "title": "fn03",
              "file": "sources/decoded-original/0436-FlgNet.xml"
            },
            {
              "network": 1801,
              "uid": "866",
              "block": "allarms 1",
              "title": "fn03",
              "file": "sources/decoded-original/0436-FlgNet.xml"
            },
            {
              "network": 1954,
              "uid": "754",
              "block": "motors 1",
              "title": "fn03",
              "file": "sources/decoded-original/0256-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "피드백으로 쓰는 TOR",
          "drawing": "E4.1",
          "backup": "%I4.1 / fn03_fbk",
          "fg": 51,
          "nodes": [
            "+24Vdc10.7 → 51AS1 단자3",
            "TOR 접점 단자5 → E4.1",
            "FG120/2 PLC 입력 참조"
          ],
          "destination": "백업은 feedback motor fn-03, 도면은 TOR입니다. 원본1801·1866의 내부 FN03 Run과 실제 전달·펄스 처리를 확인합니다.",
          "check": "TOR 명칭의 실제 기능과 현재 소프트스타터 설정은 제작사·현장 자료로 확인합니다. 일반 RUN 응답과 같은 발생 시점으로 가정하지 않습니다.",
          "native_symbol_references": [
            {
              "network": 1031,
              "uid": "1828",
              "block": "time work motor",
              "title": "fn-03",
              "file": "sources/decoded-original/0319-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "소프트스타터 이상",
          "drawing": "E4.2",
          "backup": "%I4.2 / fn03_all_softstarter",
          "fg": 51,
          "nodes": [
            "+24Vdc10.7 → 51AS1 단자3",
            "FAULT 접점 단자6 → E4.2",
            "FG120/3 PLC 입력 참조"
          ],
          "destination": "소프트스타터 고장 입력의 내부 전달, FN03 고장 래치·버너 허가 영향과 연결합니다.",
          "check": "고장 접점의 정상 극성과 리셋 조건을 확인합니다. 인버터 이상 태그로 임의 치환하지 않습니다.",
          "native_symbol_references": []
        }
      ],
      "networks": [
        1031,
        1801,
        1866,
        1954
      ],
      "pending": [
        "PSE 모델·TOR/RUN/FAULT 설정·실제 입력 전달 확인",
        "Tag66 SD 두 곳과 PContact의 TIA 실행·감시 시작 시점 확인",
        "팬 운전 응답과 버너 허가를 승인된 실제 운전 순서로 대조"
      ]
    },
    {
      "id": "FN06",
      "title": "보조 블로어",
      "sheets": [
        52
      ],
      "pages": [
        53
      ],
      "equipment": "FG52: M26 FN-06(도면3kW·5.8A), 52QM1·52KM1·52QS1의 직접 기동 회로입니다.",
      "distinction": "인버터 고장 입력이 별도로 식별된 회로가 아닙니다. 접촉기 피드백 없음, 차단기·개폐기 상태, RD01 연동 정지를 구분합니다.",
      "paths": [
        {
          "signal": "기동 명령",
          "drawing": "A3.3",
          "backup": "%Q3.3 / start fn06",
          "fg": 52,
          "nodes": [
            "A3.3 (FG139/1)",
            "XS:41 → 52QS1 보조접점 → XS:42",
            "52QM1 보조접점",
            "52KM1 코일 A1→A2 / 0Vdc10.6"
          ],
          "destination": "원본1955의 요청과 RD01 운전 응답 연동,1802의2초 감시를 연결합니다. 고장 내부 이름은Allarm.MBVA01_FAULT입니다.",
          "check": "PLC 요청 해제 원인과 출력 이후 접촉기 기동 실패를 구분합니다. 다른 인버터의 Fault 입력을 임의로 연결하지 않습니다.",
          "native_symbol_references": [
            {
              "network": 1802,
              "uid": "830",
              "block": "allarms 1",
              "title": "fn06",
              "file": "sources/decoded-original/0437-FlgNet.xml"
            },
            {
              "network": 1955,
              "uid": "783",
              "block": "motors 1",
              "title": "fn06",
              "file": "sources/decoded-original/0257-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "접촉기 응답",
          "drawing": "E4.3",
          "backup": "%I4.3 / fn06_fbk",
          "fg": 52,
          "nodes": [
            "+24Vdc10.7 → 52KM1 보조접점13→14",
            "E4.3 → FG120/4"
          ],
          "destination": "원본1802의 내부 Inputs.FeedbackMotor FN-06과 Allarm.MBVA01_FAULT를 추적합니다. 물리→DB 전달은 미확정입니다.",
          "check": "접촉기 응답, 모터 회전·풍량·기계부 정상 여부를 분리해 관찰합니다.",
          "native_symbol_references": [
            {
              "network": 1032,
              "uid": "1882",
              "block": "time work motor",
              "title": "fn-06",
              "file": "sources/decoded-original/0320-FlgNet.xml"
            }
          ]
        }
      ],
      "networks": [
        1032,
        1802,
        1857,
        1955
      ],
      "pending": [
        "MBVA01 고장 명칭·HMI 문구와 FN06 실물 대응 확인",
        "RD01 정지·냉각·운전 연동 정책과 현재 응답 전달 확인"
      ]
    },
    {
      "id": "SC01",
      "title": "집진 분진 스크루 · 연관 설비",
      "sheets": [
        53
      ],
      "pages": [
        54
      ],
      "equipment": "FG53: M28 SC-01(도면3kW·5.8A), 53QM1·53KM1·53QS1의 직접 기동 회로입니다. 우선23개 목록 밖에서 FN04의90분 감시에 연결되는 설비입니다.",
      "distinction": "FN04가 읽는 내부 SC01 응답과 실제 스크루 운전을 구분합니다. 접촉기 보조접점 피드백은 분진 배출량·회전·막힘 정상 여부를 직접 보증하지 않습니다.",
      "paths": [
        {
          "signal": "기동 명령",
          "drawing": "A3.4",
          "backup": "%Q3.4 / start sc01",
          "fg": 53,
          "nodes": [
            "A3.4 (FG139/1)",
            "XS:43 → 53QS1 보조접점 → XS:44",
            "53QM1 보조접점",
            "53KM1 코일 A1→A2 / 0Vdc10.6"
          ],
          "destination": "원본1956의 SC01 요청·출력과1803의 고장 감시,1843·1844의 자동 요청을 연결합니다.",
          "check": "상위 자동 요청과 실제 출력 이후 접점·접촉기·기계 전달을 나눠 확인합니다. 고장 시 분진 배출과 팬 연동 영향을 기록합니다.",
          "native_symbol_references": [
            {
              "network": 1803,
              "uid": "864",
              "block": "allarms 1",
              "title": "sc01",
              "file": "sources/decoded-original/0438-FlgNet.xml"
            },
            {
              "network": 1956,
              "uid": "806",
              "block": "motors 1",
              "title": "sc01",
              "file": "sources/decoded-original/0258-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "접촉기 응답",
          "drawing": "E4.4",
          "backup": "%I4.4 / sc01_fbk",
          "fg": 53,
          "nodes": [
            "+24Vdc10.7 → 53KM1 보조접점13→14",
            "E4.4 → FG120/5"
          ],
          "destination": "원본1964는 Inputs.FeedbackMotor SC-01을 FN04의90분 지연 정지 조건 중 하나로 읽습니다. 물리 입력의 내부 전달은 미확정입니다.",
          "check": "팬 후속 정지 이전의 최초 SC01 피드백 상실과 스크루 상태를 기록합니다. 경보 시점을 원인 발생 시점으로 대신하지 않습니다.",
          "native_symbol_references": [
            {
              "network": 1033,
              "uid": "1936",
              "block": "time work motor",
              "title": "sc-01",
              "file": "sources/decoded-original/0321-FlgNet.xml"
            }
          ]
        }
      ],
      "networks": [
        1033,
        1803,
        1843,
        1844,
        1956,
        1964
      ],
      "pending": [
        "SC01 실물 태그·설치·분진 배출·운전 피드백 전달 확인",
        "FN04와SC10/SC11·VR03/04/05의 전체90분 감시 연결을 별도 추적"
      ]
    },
    {
      "id": "PV01",
      "title": "드럼 투입 이중 게이트",
      "sheets": [
        69,
        70,
        124,
        125,
        141
      ],
      "pages": [
        70,
        71,
        125,
        126,
        142
      ],
      "equipment": "FG69의 EV01/EV02는69KA1/2 릴레이를 거친110Vac 구동입니다. FG70의 LS01/02/05/06과 PB15 현장 선택기는24Vdc 입력입니다. 도면 MOD.10 입력·MOD.15 출력 단자를 함께 추적합니다.",
      "distinction": "LS02는 FG70 배선·FG124 설명표·백업I8.7에 존재하지만 FG124 배선 선에는 SPARE 점선이 있습니다. 현재 실사용은 미확정입니다. 시공도면 LS01–08을 PLC 위치 입력 여덟 개로 자동 확장하지 않습니다.",
      "paths": [
        {
          "signal": "게이트 A 밸브 명령",
          "drawing": "A5.2",
          "backup": "%Q5.2 / pv-01 gate a",
          "fg": 69,
          "nodes": [
            "FG141: MOD.15 단자13 / A5.2",
            "69KA1 코일A1→A2 / -0Vdc10.6",
            "110Vac9.7 → 69KA1 접점1→9",
            "X1:126 / 2A F(5×20) → EV-01 코일A1",
            "EV-01 A2 → X1:127 → 0Vac9.9"
          ],
          "destination": "원본 네트워크 1915는 현장 선택·자동 요청·maintenance의 출력 경로를 포함합니다. 명령은 열림 밸브 구동이며 닫힘 센서와 다른 신호입니다.",
          "check": "24V PLC 명령·릴레이 코일과110Vac 밸브 전원을 구분합니다. 명령/접점/퓨즈/코일/공압·기계 동작/위치 입력을 순서대로 기록합니다. 출력0을 실제 닫힘 완료로 판단하지 않습니다.",
          "native_symbol_references": [
            {
              "network": 1090,
              "uid": "24",
              "block": "simulation",
              "title": "pv01",
              "file": "sources/decoded-original/0410-FlgNet.xml"
            },
            {
              "network": 1090,
              "uid": "33",
              "block": "simulation",
              "title": "pv01",
              "file": "sources/decoded-original/0410-FlgNet.xml"
            },
            {
              "network": 1815,
              "uid": "1484",
              "block": "allarms 1",
              "title": "pv01",
              "file": "sources/decoded-original/0449-FlgNet.xml"
            },
            {
              "network": 1815,
              "uid": "1493",
              "block": "allarms 1",
              "title": "pv01",
              "file": "sources/decoded-original/0449-FlgNet.xml"
            },
            {
              "network": 1915,
              "uid": "394",
              "block": "r1 scraps gate 2",
              "title": "a 48.4 ev-02 valvecommand",
              "file": "sources/decoded-original/0279-FlgNet.xml"
            },
            {
              "network": 1921,
              "uid": "37",
              "block": "r1 scraps gate 2",
              "title": "pv01",
              "file": "sources/decoded-original/0286-FlgNet.xml"
            },
            {
              "network": 1921,
              "uid": "41",
              "block": "r1 scraps gate 2",
              "title": "pv01",
              "file": "sources/decoded-original/0286-FlgNet.xml"
            },
            {
              "network": 1921,
              "uid": "43",
              "block": "r1 scraps gate 2",
              "title": "pv01",
              "file": "sources/decoded-original/0286-FlgNet.xml"
            },
            {
              "network": 1921,
              "uid": "47",
              "block": "r1 scraps gate 2",
              "title": "pv01",
              "file": "sources/decoded-original/0286-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "게이트 B 밸브 명령",
          "drawing": "A5.3",
          "backup": "%Q5.3 / pv-01 gate b ev",
          "fg": 69,
          "nodes": [
            "FG141: MOD.15 단자14 / A5.3",
            "69KA2 코일A1→A2 / -0Vdc10.6",
            "110Vac9.7 → 69KA2 접점1→9",
            "X1:128 / 2A F(5×20) → EV-02 코일A1",
            "EV-02 A2 → X1:129 → 0Vac9.9"
          ],
          "destination": "원본 네트워크 1915는 현장 선택·자동 요청·maintenance의 출력 경로를 포함합니다. 명령은 열림 밸브 구동이며 닫힘 센서와 다른 신호입니다.",
          "check": "24V PLC 명령·릴레이 코일과110Vac 밸브 전원을 구분합니다. 명령/접점/퓨즈/코일/공압·기계 동작/위치 입력을 순서대로 기록합니다. 출력0을 실제 닫힘 완료로 판단하지 않습니다.",
          "native_symbol_references": [
            {
              "network": 1090,
              "uid": "42",
              "block": "simulation",
              "title": "pv01",
              "file": "sources/decoded-original/0410-FlgNet.xml"
            },
            {
              "network": 1090,
              "uid": "44",
              "block": "simulation",
              "title": "pv01",
              "file": "sources/decoded-original/0410-FlgNet.xml"
            },
            {
              "network": 1816,
              "uid": "30",
              "block": "allarms 1",
              "title": "pv01",
              "file": "sources/decoded-original/0450-FlgNet.xml"
            },
            {
              "network": 1816,
              "uid": "32",
              "block": "allarms 1",
              "title": "pv01",
              "file": "sources/decoded-original/0450-FlgNet.xml"
            },
            {
              "network": 1915,
              "uid": "390",
              "block": "r1 scraps gate 2",
              "title": "a 48.4 ev-02 valvecommand",
              "file": "sources/decoded-original/0279-FlgNet.xml"
            },
            {
              "network": 1922,
              "uid": "89",
              "block": "r1 scraps gate 2",
              "title": "pv01",
              "file": "sources/decoded-original/0287-FlgNet.xml"
            },
            {
              "network": 1922,
              "uid": "92",
              "block": "r1 scraps gate 2",
              "title": "pv01",
              "file": "sources/decoded-original/0287-FlgNet.xml"
            },
            {
              "network": 1922,
              "uid": "94",
              "block": "r1 scraps gate 2",
              "title": "pv01",
              "file": "sources/decoded-original/0287-FlgNet.xml"
            },
            {
              "network": 1922,
              "uid": "97",
              "block": "r1 scraps gate 2",
              "title": "pv01",
              "file": "sources/decoded-original/0287-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "게이트 A 열림 위치",
          "drawing": "E8.6",
          "backup": "%I8.6 / ev01_open",
          "fg": 70,
          "nodes": [
            "+24Vdc10.7 → X1:130 / 2A F(5×20)",
            "LS-01 접점13→14",
            "X1:131 → E8.6",
            "FG124: MOD.10 단자7"
          ],
          "destination": "원본 네트워크 1921는 물리 입력·내부 Inputs와 출력 상태를 이용한 MEM_OPEN/MEM_CLOSE의 Set·Reset을 포함합니다. 처리된 A 열림 이름은 Inputs.FC GATE A OPEN입니다. 입력→내부 전달의 전체 호출은 확인 전입니다.",
          "check": "원시 센서, 출력 명령, 위치 기억, 처리 입력, 알람을 따로 기록합니다. 도면 접점 형식만으로 설치 상태·정상 위치·입력 반전을 확정하지 않습니다.",
          "native_symbol_references": [
            {
              "network": 1921,
              "uid": "38",
              "block": "r1 scraps gate 2",
              "title": "pv01",
              "file": "sources/decoded-original/0286-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "게이트 A 닫힘 위치",
          "drawing": "E8.7",
          "backup": "%I8.7 / ev01_close",
          "fg": 70,
          "nodes": [
            "+24Vdc10.7 → X1:132 / 2A F(5×20)",
            "LS-02 접점13→14",
            "X1:133 → E8.7",
            "FG124: MOD.10 단자8"
          ],
          "destination": "원본 네트워크 1921는 물리 입력·내부 Inputs와 출력 상태를 이용한 MEM_OPEN/MEM_CLOSE의 Set·Reset을 포함합니다. FG124 단자8의 배선에는 SPARE 표시가 있어 기존 PV01-LS02 불일치를 유지합니다.",
          "check": "원시 센서, 출력 명령, 위치 기억, 처리 입력, 알람을 따로 기록합니다. 도면 접점 형식만으로 설치 상태·정상 위치·입력 반전을 확정하지 않습니다.",
          "native_symbol_references": [
            {
              "network": 1921,
              "uid": "44",
              "block": "r1 scraps gate 2",
              "title": "pv01",
              "file": "sources/decoded-original/0286-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "게이트 B 열림 위치",
          "drawing": "E9.0",
          "backup": "%I9.0 / ev02_open",
          "fg": 70,
          "nodes": [
            "+24Vdc10.7 → X1:134 / 2A F(5×20)",
            "LS-05 접점13→14",
            "X1:135 → E9.0",
            "FG125: MOD.10 단자11"
          ],
          "destination": "원본 네트워크 1922는 물리 입력·내부 Inputs와 출력 상태를 이용한 MEM_OPEN/MEM_CLOSE의 Set·Reset을 포함합니다. 원본의 False 접점이 들어간 가지와 실제 입력·처리 입력을 구분합니다.",
          "check": "원시 센서, 출력 명령, 위치 기억, 처리 입력, 알람을 따로 기록합니다. 도면 접점 형식만으로 설치 상태·정상 위치·입력 반전을 확정하지 않습니다.",
          "native_symbol_references": [
            {
              "network": 1922,
              "uid": "40",
              "block": "r1 scraps gate 2",
              "title": "pv01",
              "file": "sources/decoded-original/0287-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "게이트 B 닫힘 위치",
          "drawing": "E9.1",
          "backup": "%I9.1 / ev02_close",
          "fg": 70,
          "nodes": [
            "+24Vdc10.7 → X1:136 / 2A F(5×20)",
            "LS-06 접점13→14",
            "X1:137 → E9.1",
            "FG125: MOD.10 단자12"
          ],
          "destination": "원본 네트워크 1922는 물리 입력·내부 Inputs와 출력 상태를 이용한 MEM_OPEN/MEM_CLOSE의 Set·Reset을 포함합니다. 출력0과 닫힘 응답·기억은 별도 상태입니다.",
          "check": "원시 센서, 출력 명령, 위치 기억, 처리 입력, 알람을 따로 기록합니다. 도면 접점 형식만으로 설치 상태·정상 위치·입력 반전을 확정하지 않습니다.",
          "native_symbol_references": [
            {
              "network": 1922,
              "uid": "42",
              "block": "r1 scraps gate 2",
              "title": "pv01",
              "file": "sources/decoded-original/0287-FlgNet.xml"
            },
            {
              "network": 1922,
              "uid": "48",
              "block": "r1 scraps gate 2",
              "title": "pv01",
              "file": "sources/decoded-original/0287-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "현장 게이트 A 선택",
          "drawing": "E9.2",
          "backup": "%I9.2 / ev01_sel_open",
          "fg": 70,
          "nodes": [
            "+24Vdc10.7 → X1:138 / 2A F(5×20)",
            "70SB1 PB 접점13→14 → 70SA1 게이트A 선택 접점",
            "X1:139 → E9.2",
            "FG125: MOD.10 단자13"
          ],
          "destination": "원본 네트워크 1914는 해당 선택 입력을 Open EV A 00 요청으로 전달합니다. 최종 밸브 명령은 별도 네트워크입니다.",
          "check": "선택 신호는 위치 센서나 PLC 자동 운전 허가가 아닙니다. PB·선택기·PLC 입력·현장 요청·출력의 전달을 분리합니다.",
          "native_symbol_references": [
            {
              "network": 1914,
              "uid": "349",
              "block": "r1 scraps gate 2",
              "title": "evr4 scraps discharge door and gates selector pv-01",
              "file": "sources/decoded-original/0278-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "현장 게이트 B 선택",
          "drawing": "E9.3",
          "backup": "%I9.3 / ev02_sel_open",
          "fg": 70,
          "nodes": [
            "+24Vdc10.7 → X1:138 / 2A F(5×20)",
            "70SB1 PB 접점13→14 → 70SA1 게이트B 선택 접점",
            "X1:140 → E9.3",
            "FG125: MOD.10 단자14"
          ],
          "destination": "원본 네트워크 1914는 해당 선택 입력을 Open EV B 00 요청으로 전달합니다. 최종 밸브 명령은 별도 네트워크입니다.",
          "check": "선택 신호는 위치 센서나 PLC 자동 운전 허가가 아닙니다. PB·선택기·PLC 입력·현장 요청·출력의 전달을 분리합니다.",
          "native_symbol_references": [
            {
              "network": 1914,
              "uid": "351",
              "block": "r1 scraps gate 2",
              "title": "evr4 scraps discharge door and gates selector pv-01",
              "file": "sources/decoded-original/0278-FlgNet.xml"
            }
          ]
        }
      ],
      "networks": [
        405,
        1090,
        1815,
        1816,
        1911,
        1913,
        1914,
        1915,
        1921,
        1922
      ],
      "pending": [
        "LS02 실제 설치·사용·예비 처리와 FG124/SPARE 확인",
        "시공도면 ENT2TB2/3의 LS01–08과 OEM 네 센서의 실제 연결 대조",
        "원시·Inputs·MEM·HMI 위치의 전체 전달 및 복수 쓰기 확인",
        "PV01 B 출력의 OFF 가지와 ON 상위 조건, maintenance 명령을 실제 정책과 대조",
        "공압 상실·기계 걸림·출력0 이후 실제 복귀 위치·닫힘 시간은 제작사/현장 근거 필요"
      ]
    },
    {
      "id": "PV02",
      "title": "드럼 배출 이중 게이트",
      "sheets": [
        71,
        72,
        125,
        126,
        141
      ],
      "pages": [
        72,
        73,
        126,
        127,
        142
      ],
      "equipment": "FG71의 EV04/EV05는71KA1/2 릴레이를 거친110Vac 구동입니다. FG72의 LS25/26/29/30과 PB16 현장 선택기는24Vdc 입력입니다.",
      "distinction": "PV02 운전 허가·MC04 응답과 출력 밸브·실제 위치는 별도입니다. 시공도면 ROT1TB1의 EV03/04/05 공유 간선에서 EV03은 RD01 윤활 밸브로 분리합니다.",
      "paths": [
        {
          "signal": "게이트 A 밸브 명령",
          "drawing": "A5.4",
          "backup": "%Q5.4 / pv-02 gate a ev",
          "fg": 71,
          "nodes": [
            "FG141: MOD.15 단자15 / A5.4",
            "71KA1 코일A1→A2 / -0Vdc10.6",
            "110Vac9.7 → 71KA1 접점1→9",
            "X1:141 / 2A F(5×20) → EV-04 코일A1",
            "EV-04 A2 → X1:142 → 0Vac9.9"
          ],
          "destination": "원본 네트워크 1920는 현장 선택·자동 요청·maintenance의 출력 경로를 포함합니다. 명령은 열림 밸브 구동이며 닫힘 센서와 다른 신호입니다.",
          "check": "24V PLC 명령·릴레이 코일과110Vac 밸브 전원을 구분합니다. 명령/접점/퓨즈/코일/공압·기계 동작/위치 입력을 순서대로 기록합니다. 출력0을 실제 닫힘 완료로 판단하지 않습니다.",
          "native_symbol_references": [
            {
              "network": 1091,
              "uid": "30",
              "block": "simulation",
              "title": "pv02",
              "file": "sources/decoded-original/0411-FlgNet.xml"
            },
            {
              "network": 1091,
              "uid": "32",
              "block": "simulation",
              "title": "pv02",
              "file": "sources/decoded-original/0411-FlgNet.xml"
            },
            {
              "network": 1817,
              "uid": "1612",
              "block": "allarms 1",
              "title": "pv02",
              "file": "sources/decoded-original/0451-FlgNet.xml"
            },
            {
              "network": 1817,
              "uid": "1621",
              "block": "allarms 1",
              "title": "pv02",
              "file": "sources/decoded-original/0451-FlgNet.xml"
            },
            {
              "network": 1920,
              "uid": "733",
              "block": "r1 scraps gate 2",
              "title": "a 56.4 ev-05 valvecommand",
              "file": "sources/decoded-original/0283-FlgNet.xml"
            },
            {
              "network": 1923,
              "uid": "37",
              "block": "r1 scraps gate 2",
              "title": "pv02",
              "file": "sources/decoded-original/0288-FlgNet.xml"
            },
            {
              "network": 1923,
              "uid": "41",
              "block": "r1 scraps gate 2",
              "title": "pv02",
              "file": "sources/decoded-original/0288-FlgNet.xml"
            },
            {
              "network": 1923,
              "uid": "43",
              "block": "r1 scraps gate 2",
              "title": "pv02",
              "file": "sources/decoded-original/0288-FlgNet.xml"
            },
            {
              "network": 1923,
              "uid": "47",
              "block": "r1 scraps gate 2",
              "title": "pv02",
              "file": "sources/decoded-original/0288-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "게이트 B 밸브 명령",
          "drawing": "A5.5",
          "backup": "%Q5.5 / pv-02 gate b ev",
          "fg": 71,
          "nodes": [
            "FG141: MOD.15 단자16 / A5.5",
            "71KA2 코일A1→A2 / -0Vdc10.6",
            "110Vac9.7 → 71KA2 접점1→9",
            "X1:143 / 2A F(5×20) → EV-05 코일A1",
            "EV-05 A2 → X1:144 → 0Vac9.9"
          ],
          "destination": "원본 네트워크 1920는 현장 선택·자동 요청·maintenance의 출력 경로를 포함합니다. 명령은 열림 밸브 구동이며 닫힘 센서와 다른 신호입니다.",
          "check": "24V PLC 명령·릴레이 코일과110Vac 밸브 전원을 구분합니다. 명령/접점/퓨즈/코일/공압·기계 동작/위치 입력을 순서대로 기록합니다. 출력0을 실제 닫힘 완료로 판단하지 않습니다.",
          "native_symbol_references": [
            {
              "network": 1091,
              "uid": "34",
              "block": "simulation",
              "title": "pv02",
              "file": "sources/decoded-original/0411-FlgNet.xml"
            },
            {
              "network": 1091,
              "uid": "36",
              "block": "simulation",
              "title": "pv02",
              "file": "sources/decoded-original/0411-FlgNet.xml"
            },
            {
              "network": 1818,
              "uid": "30",
              "block": "allarms 1",
              "title": "pv02",
              "file": "sources/decoded-original/0452-FlgNet.xml"
            },
            {
              "network": 1818,
              "uid": "32",
              "block": "allarms 1",
              "title": "pv02",
              "file": "sources/decoded-original/0452-FlgNet.xml"
            },
            {
              "network": 1920,
              "uid": "729",
              "block": "r1 scraps gate 2",
              "title": "a 56.4 ev-05 valvecommand",
              "file": "sources/decoded-original/0283-FlgNet.xml"
            },
            {
              "network": 1924,
              "uid": "83",
              "block": "r1 scraps gate 2",
              "title": "pv02",
              "file": "sources/decoded-original/0289-FlgNet.xml"
            },
            {
              "network": 1924,
              "uid": "86",
              "block": "r1 scraps gate 2",
              "title": "pv02",
              "file": "sources/decoded-original/0289-FlgNet.xml"
            },
            {
              "network": 1924,
              "uid": "88",
              "block": "r1 scraps gate 2",
              "title": "pv02",
              "file": "sources/decoded-original/0289-FlgNet.xml"
            },
            {
              "network": 1924,
              "uid": "91",
              "block": "r1 scraps gate 2",
              "title": "pv02",
              "file": "sources/decoded-original/0289-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "게이트 A 열림 위치",
          "drawing": "E9.4",
          "backup": "%I9.4 / ev04_open",
          "fg": 72,
          "nodes": [
            "+24Vdc10.7 → X1:145 / 2A F(5×20)",
            "LS-25 접점13→14",
            "X1:146 → E9.4",
            "FG125: MOD.10 단자15"
          ],
          "destination": "원본 네트워크 1923는 물리 입력·내부 Inputs와 출력 상태를 이용한 MEM_OPEN/MEM_CLOSE의 Set·Reset을 포함합니다. 물리·Inputs 두 가지를 기억 Set 조건에서 확인합니다.",
          "check": "원시 센서, 출력 명령, 위치 기억, 처리 입력, 알람을 따로 기록합니다. 도면 접점 형식만으로 설치 상태·정상 위치·입력 반전을 확정하지 않습니다.",
          "native_symbol_references": [
            {
              "network": 1923,
              "uid": "38",
              "block": "r1 scraps gate 2",
              "title": "pv02",
              "file": "sources/decoded-original/0288-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "게이트 A 닫힘 위치",
          "drawing": "E9.5",
          "backup": "%I9.5 / ev04_close",
          "fg": 72,
          "nodes": [
            "+24Vdc10.7 → X1:147 / 2A F(5×20)",
            "LS-26 접점13→14",
            "X1:148 → E9.5",
            "FG125: MOD.10 단자16"
          ],
          "destination": "원본 네트워크 1923는 물리 입력·내부 Inputs와 출력 상태를 이용한 MEM_OPEN/MEM_CLOSE의 Set·Reset을 포함합니다. 실제 닫힘과 명령 해제를 구분합니다.",
          "check": "원시 센서, 출력 명령, 위치 기억, 처리 입력, 알람을 따로 기록합니다. 도면 접점 형식만으로 설치 상태·정상 위치·입력 반전을 확정하지 않습니다.",
          "native_symbol_references": [
            {
              "network": 1923,
              "uid": "44",
              "block": "r1 scraps gate 2",
              "title": "pv02",
              "file": "sources/decoded-original/0288-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "게이트 B 열림 위치",
          "drawing": "E9.6",
          "backup": "%I9.6 / ev05_open",
          "fg": 72,
          "nodes": [
            "+24Vdc10.7 → X1:149 / 2A F(5×20)",
            "LS-29 접점13→14",
            "X1:150 → E9.6",
            "FG125: MOD.10 단자17"
          ],
          "destination": "원본 네트워크 1924는 물리 입력·내부 Inputs와 출력 상태를 이용한 MEM_OPEN/MEM_CLOSE의 Set·Reset을 포함합니다. 다음 단계 전환과 B 열림 기억을 함께 기록합니다.",
          "check": "원시 센서, 출력 명령, 위치 기억, 처리 입력, 알람을 따로 기록합니다. 도면 접점 형식만으로 설치 상태·정상 위치·입력 반전을 확정하지 않습니다.",
          "native_symbol_references": [
            {
              "network": 1924,
              "uid": "38",
              "block": "r1 scraps gate 2",
              "title": "pv02",
              "file": "sources/decoded-original/0289-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "게이트 B 닫힘 위치",
          "drawing": "E9.7",
          "backup": "%I9.7 / ev05_close",
          "fg": 72,
          "nodes": [
            "+24Vdc10.7 → X1:151 / 2A F(5×20)",
            "LS-30 접점13→14",
            "X1:152 → E9.7",
            "FG125: MOD.10 단자18"
          ],
          "destination": "원본 네트워크 1924는 물리 입력·내부 Inputs와 출력 상태를 이용한 MEM_OPEN/MEM_CLOSE의 Set·Reset을 포함합니다. 실제 닫힘과 명령 해제를 구분합니다.",
          "check": "원시 센서, 출력 명령, 위치 기억, 처리 입력, 알람을 따로 기록합니다. 도면 접점 형식만으로 설치 상태·정상 위치·입력 반전을 확정하지 않습니다.",
          "native_symbol_references": [
            {
              "network": 1924,
              "uid": "44",
              "block": "r1 scraps gate 2",
              "title": "pv02",
              "file": "sources/decoded-original/0289-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "현장 게이트 A 선택",
          "drawing": "E10.0",
          "backup": "%I10.0 / selector op gate a pv-02",
          "fg": 72,
          "nodes": [
            "+24Vdc10.7 → X1:153 / 2A F(5×20)",
            "72SB1 PB 접점13→14 → 72SA1 게이트A 선택 접점",
            "X1:154 → E10.0",
            "FG126: MOD.10 단자21"
          ],
          "destination": "원본 네트워크 1919는 해당 선택 입력을 Open EV A 00 요청으로 전달합니다. 최종 밸브 명령은 별도 네트워크입니다.",
          "check": "선택 신호는 위치 센서나 PLC 자동 운전 허가가 아닙니다. PB·선택기·PLC 입력·현장 요청·출력의 전달을 분리합니다.",
          "native_symbol_references": [
            {
              "network": 1919,
              "uid": "692",
              "block": "r1 scraps gate 2",
              "title": "evr4 scraps discharge door and gates selector pv-02",
              "file": "sources/decoded-original/0282-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "현장 게이트 B 선택",
          "drawing": "E10.1",
          "backup": "%I10.1 / selector op gate b pv-02",
          "fg": 72,
          "nodes": [
            "+24Vdc10.7 → X1:153 / 2A F(5×20)",
            "72SB1 PB 접점13→14 → 72SA1 게이트B 선택 접점",
            "X1:155 → E10.1",
            "FG126: MOD.10 단자22"
          ],
          "destination": "원본 네트워크 1919는 해당 선택 입력을 Open EV B 00 요청으로 전달합니다. 최종 밸브 명령은 별도 네트워크입니다.",
          "check": "선택 신호는 위치 센서나 PLC 자동 운전 허가가 아닙니다. PB·선택기·PLC 입력·현장 요청·출력의 전달을 분리합니다.",
          "native_symbol_references": [
            {
              "network": 1919,
              "uid": "694",
              "block": "r1 scraps gate 2",
              "title": "evr4 scraps discharge door and gates selector pv-02",
              "file": "sources/decoded-original/0282-FlgNet.xml"
            }
          ]
        }
      ],
      "networks": [
        405,
        1091,
        1817,
        1818,
        1916,
        1918,
        1919,
        1920,
        1923,
        1924
      ],
      "pending": [
        "시공도면 LS25–32와 OEM 네 위치 센서, 단자·목록 순번 C06 확인",
        "MC04 피드백·유지보수 신호와 게이트 운전 허가의 전체 전달 확인",
        "A/B 게이트 위치·공압·실린더·기억·원시 입력을 시각순으로 대조",
        "전원 재시작의 닫힘 기억 초기화와 실제 위치를 별도로 확인"
      ]
    },
    {
      "id": "MV01",
      "title": "온도 제어 댐퍼",
      "sheets": [
        44,
        45,
        144
      ],
      "pages": [
        45,
        46,
        145
      ],
      "equipment": "FG44: M20 MV01(도면2.2kW·4.31A),44KM1/2 정·역 접촉기,44QM1·44QS1. FG45의 LS23/24와 ZT02 엔코더를 구분하고 FG144의 TM 채널까지 추적합니다.",
      "distinction": "열기·닫기 접촉기 응답 I3.2/3.3, 끝단 I8.1/8.2, 엔코더 위치는 세 종류입니다. 접촉기 상호 인터록과 PLC의 반대 출력 조건도 다른 층의 조건입니다.",
      "paths": [
        {
          "signal": "열기 방향 명령",
          "drawing": "A2.4",
          "backup": "%Q2.4 / start open mv-01",
          "fg": 44,
          "nodes": [
            "A2.4 → 반대 방향 44KM2 NC 접점31→32",
            "44KM1 코일A1→A2",
            "공통 반환선 → 44QM1 보조접점",
            "XS:29 → 44QS1 보조접점 → XS:30 → -0Vdc10.6"
          ],
          "destination": "원본1702의 모드·반대 출력·리미트·고장·교정 조건과 연결합니다. PLC 조건과 하드웨어 반대 접촉기 인터록을 따로 추적합니다.",
          "check": "출력1인데 접촉기가 붙지 않으면 반대 방향 접점과 공통 반환선을 나눠 확인합니다. 접촉기 동작·전력 전달·모터 회전·밸브 이동·위치 입력을 구분합니다.",
          "native_symbol_references": [
            {
              "network": 1083,
              "uid": "66",
              "block": "simulation",
              "title": "mv",
              "file": "sources/decoded-original/0403-FlgNet.xml"
            },
            {
              "network": 1226,
              "uid": "365",
              "block": "allarms 2",
              "title": "mv-01 motorized valve fault",
              "file": "sources/decoded-original/0159-FlgNet.xml"
            },
            {
              "network": 1702,
              "uid": "175",
              "block": "valve control loop",
              "title": "mv01 controlled by tc03",
              "file": "sources/decoded-original/0342-FlgNet.xml"
            },
            {
              "network": 1702,
              "uid": "181",
              "block": "valve control loop",
              "title": "mv01 controlled by tc03",
              "file": "sources/decoded-original/0342-FlgNet.xml"
            },
            {
              "network": 1713,
              "uid": "1452",
              "block": "valve control loop",
              "title": "motorized valve pulse generator for rotation control",
              "file": "sources/decoded-original/0351-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "닫기 방향 명령",
          "drawing": "A2.5",
          "backup": "%Q2.5 / start close mv-01",
          "fg": 44,
          "nodes": [
            "A2.5 → 반대 방향 44KM1 NC 접점31→32",
            "44KM2 코일A1→A2",
            "공통 반환선 → 44QM1 보조접점",
            "XS:29 → 44QS1 보조접점 → XS:30 → -0Vdc10.6"
          ],
          "destination": "원본1702의 모드·반대 출력·리미트·고장·교정 조건과 연결합니다. PLC 조건과 하드웨어 반대 접촉기 인터록을 따로 추적합니다.",
          "check": "출력1인데 접촉기가 붙지 않으면 반대 방향 접점과 공통 반환선을 나눠 확인합니다. 접촉기 동작·전력 전달·모터 회전·밸브 이동·위치 입력을 구분합니다.",
          "native_symbol_references": [
            {
              "network": 1083,
              "uid": "68",
              "block": "simulation",
              "title": "mv",
              "file": "sources/decoded-original/0403-FlgNet.xml"
            },
            {
              "network": 1226,
              "uid": "366",
              "block": "allarms 2",
              "title": "mv-01 motorized valve fault",
              "file": "sources/decoded-original/0159-FlgNet.xml"
            },
            {
              "network": 1702,
              "uid": "173",
              "block": "valve control loop",
              "title": "mv01 controlled by tc03",
              "file": "sources/decoded-original/0342-FlgNet.xml"
            },
            {
              "network": 1702,
              "uid": "183",
              "block": "valve control loop",
              "title": "mv01 controlled by tc03",
              "file": "sources/decoded-original/0342-FlgNet.xml"
            },
            {
              "network": 1713,
              "uid": "1458",
              "block": "valve control loop",
              "title": "motorized valve pulse generator for rotation control",
              "file": "sources/decoded-original/0351-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "열기 접촉기 응답",
          "drawing": "E3.2",
          "backup": "%I3.2 / mv01_fbk_opening",
          "fg": 44,
          "nodes": [
            "+24Vdc10.7 → 44KM1 보조접점13→14",
            "E3.2 → 해당 PLC 입력 모듈 참조"
          ],
          "destination": "방향 접촉기 보조접점 응답입니다. 실제 개도와 끝단 도달은 별도 리미트·엔코더로 확인합니다.",
          "check": "접촉기 응답이1이어도 커플링·감속기·밸브 이동 또는 끝단 위치가 정상이라는 뜻은 아닙니다.",
          "native_symbol_references": []
        },
        {
          "signal": "닫기 접촉기 응답",
          "drawing": "E3.3",
          "backup": "%I3.3 / mv01_fbk_closing",
          "fg": 44,
          "nodes": [
            "+24Vdc10.7 → 44KM2 보조접점13→14",
            "E3.3 → 해당 PLC 입력 모듈 참조"
          ],
          "destination": "방향 접촉기 보조접점 응답입니다. 실제 개도와 끝단 도달은 별도 리미트·엔코더로 확인합니다.",
          "check": "접촉기 응답이1이어도 커플링·감속기·밸브 이동 또는 끝단 위치가 정상이라는 뜻은 아닙니다.",
          "native_symbol_references": []
        },
        {
          "signal": "열림 끝단 위치",
          "drawing": "E8.1",
          "backup": "%I8.1 / mv01_open",
          "fg": 45,
          "nodes": [
            "+24Vdc10.7 → X1:112 / 2A F(5×20)",
            "LS-23 접점11→12",
            "X1:113 → E8.1"
          ],
          "destination": "원본 제어·고장 네트워크의 내부 리미트와 물리 입력의 전체 전달·반전은 추가 확인합니다.",
          "check": "이 도면의 위치 접점11/12와 PV 게이트의13/14를 구분합니다. 정상 상태·단선 반응·내부 반전은 실물과 프로그램을 함께 확인합니다.",
          "native_symbol_references": []
        },
        {
          "signal": "닫힘 끝단 위치",
          "drawing": "E8.2",
          "backup": "%I8.2 / mv01_close",
          "fg": 45,
          "nodes": [
            "+24Vdc10.7 → X1:114 / 2A F(5×20)",
            "LS-24 접점11→12",
            "X1:115 → E8.2"
          ],
          "destination": "원본 제어·고장 네트워크의 내부 리미트와 물리 입력의 전체 전달·반전은 추가 확인합니다.",
          "check": "이 도면의 위치 접점11/12와 PV 게이트의13/14를 구분합니다. 정상 상태·단선 반응·내부 반전은 실물과 프로그램을 함께 확인합니다.",
          "native_symbol_references": [
            {
              "network": 1762,
              "uid": "1065",
              "block": "analog input conversion",
              "title": "data management mv01",
              "file": "sources/decoded-original/0512-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "엔코더 위치 채널 · 주소 미확정",
          "drawing": "45.1",
          "backup": null,
          "fg": 45,
          "nodes": [
            "ZT-02 B(+24V) → X1:107 → 37.1 → FG144 단자9(24VDC)",
            "ZT-02 C(0V) → X1:108 → 37.2 → FG144 단자10(M)",
            "ZT-02 D → X1:109 → 45.1 → FG144 단자1 CH0.A",
            "ZT-02 E → X1:110 → 45.2 → FG144 단자2 CH0.B",
            "실드 → X1:111 → 45SCH1 / FG144 실드·접지 표시",
            "FG144: MOD.16. CH0.N 단자3 연결은 이 도면에 표시되지 않음"
          ],
          "destination": "엔코더 읽기·교정·환산 원본을 연결합니다. 주변 E20/21/22의 SPARE 비트는 카운트값 주소가 아닙니다. 실제 TM 구성·채널 주소·DB 대응은 미확정입니다.",
          "check": "엔코더 A/B 위상·분해능·방향·기계 기준·카운트 스케일을 임의로 정하지 않습니다. 리미트 입력·방향 접촉기 응답·엔코더 원시값·환산 개도를 함께 기록합니다.",
          "backup_verified": false,
          "backup_status": "address_unresolved",
          "drawing_labels": [
            "45.1",
            "45.2"
          ],
          "native_symbol_references": []
        }
      ],
      "networks": [
        11,
        1083,
        1226,
        1702,
        1703,
        1713,
        1714,
        1756,
        1762
      ],
      "pending": [
        "현재 방향별 접점·리미트 정상 극성과 내·외부 인터록 확인",
        "TM16의 실제 모델·주소·채널 구성과 ZT02 A/B 신호 대조",
        "TC03 자동제어·수동·교정·고장 경로의 호출·복수 쓰기 확인",
        "시공도면 ZT02의 AI 표기와 OEM 엔코더/TM 채널 관계를 설치 변경 이력으로 확인"
      ]
    },
    {
      "id": "MV03",
      "title": "압력·버너 연동 댐퍼",
      "sheets": [
        38,
        39,
        146
      ],
      "pages": [
        39,
        40,
        147
      ],
      "equipment": "FG38: M17 MV03(도면2.2kW·4.31A),38KM1/2·38QM1·38QS1. FG39의 LS19/20, ZT04 엔코더와 FG146 TM 채널을 추적합니다.",
      "distinction": "물리 끝단 입력은 원본1070에서 NOT 처리됩니다. 버너 세정·기동 요청·수동·압력 제어와 위치 센서·접촉기 응답을 혼용하지 않습니다.",
      "paths": [
        {
          "signal": "열기 방향 명령",
          "drawing": "A1.7",
          "backup": "%Q1.7 / start open mv03",
          "fg": 38,
          "nodes": [
            "A1.7 → 반대 방향 38KM2 NC 접점31→32",
            "38KM1 코일A1→A2",
            "공통 반환선 → 38QM1 보조접점",
            "XS:25 → 38QS1 보조접점 → XS:26 → -0Vdc10.6"
          ],
          "destination": "원본1706의 모드·반대 출력·리미트·고장·교정 조건과 연결합니다. PLC 조건과 하드웨어 반대 접촉기 인터록을 따로 추적합니다.",
          "check": "출력1인데 접촉기가 붙지 않으면 반대 방향 접점과 공통 반환선을 나눠 확인합니다. 접촉기 동작·전력 전달·모터 회전·밸브 이동·위치 입력을 구분합니다.",
          "native_symbol_references": [
            {
              "network": 1083,
              "uid": "502",
              "block": "simulation",
              "title": "mv",
              "file": "sources/decoded-original/0403-FlgNet.xml"
            },
            {
              "network": 1226,
              "uid": "381",
              "block": "allarms 2",
              "title": "mv-01 motorized valve fault",
              "file": "sources/decoded-original/0159-FlgNet.xml"
            },
            {
              "network": 1706,
              "uid": "428",
              "block": "valve control loop",
              "title": "mv03 controlled by psh03",
              "file": "sources/decoded-original/0345-FlgNet.xml"
            },
            {
              "network": 1713,
              "uid": "1478",
              "block": "valve control loop",
              "title": "motorized valve pulse generator for rotation control",
              "file": "sources/decoded-original/0351-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "닫기 방향 명령",
          "drawing": "A2.0",
          "backup": "%Q2.0 / start close mv03",
          "fg": 38,
          "nodes": [
            "A2.0 → 반대 방향 38KM1 NC 접점31→32",
            "38KM2 코일A1→A2",
            "공통 반환선 → 38QM1 보조접점",
            "XS:25 → 38QS1 보조접점 → XS:26 → -0Vdc10.6"
          ],
          "destination": "원본1706의 모드·반대 출력·리미트·고장·교정 조건과 연결합니다. PLC 조건과 하드웨어 반대 접촉기 인터록을 따로 추적합니다.",
          "check": "출력1인데 접촉기가 붙지 않으면 반대 방향 접점과 공통 반환선을 나눠 확인합니다. 접촉기 동작·전력 전달·모터 회전·밸브 이동·위치 입력을 구분합니다.",
          "native_symbol_references": [
            {
              "network": 1083,
              "uid": "510",
              "block": "simulation",
              "title": "mv",
              "file": "sources/decoded-original/0403-FlgNet.xml"
            },
            {
              "network": 1226,
              "uid": "382",
              "block": "allarms 2",
              "title": "mv-01 motorized valve fault",
              "file": "sources/decoded-original/0159-FlgNet.xml"
            },
            {
              "network": 1706,
              "uid": "438",
              "block": "valve control loop",
              "title": "mv03 controlled by psh03",
              "file": "sources/decoded-original/0345-FlgNet.xml"
            },
            {
              "network": 1713,
              "uid": "1484",
              "block": "valve control loop",
              "title": "motorized valve pulse generator for rotation control",
              "file": "sources/decoded-original/0351-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "열기 접촉기 응답",
          "drawing": "E2.4",
          "backup": "%I2.4 / mv03_fbk_opening",
          "fg": 38,
          "nodes": [
            "+24Vdc10.7 → 38KM1 보조접점13→14",
            "E2.4 → 해당 PLC 입력 모듈 참조"
          ],
          "destination": "방향 접촉기 보조접점 응답입니다. 실제 개도와 끝단 도달은 별도 리미트·엔코더로 확인합니다.",
          "check": "접촉기 응답이1이어도 커플링·감속기·밸브 이동 또는 끝단 위치가 정상이라는 뜻은 아닙니다.",
          "native_symbol_references": []
        },
        {
          "signal": "닫기 접촉기 응답",
          "drawing": "E2.5",
          "backup": "%I2.5 / mv03_fbk_closing",
          "fg": 38,
          "nodes": [
            "+24Vdc10.7 → 38KM2 보조접점13→14",
            "E2.5 → 해당 PLC 입력 모듈 참조"
          ],
          "destination": "방향 접촉기 보조접점 응답입니다. 실제 개도와 끝단 도달은 별도 리미트·엔코더로 확인합니다.",
          "check": "접촉기 응답이1이어도 커플링·감속기·밸브 이동 또는 끝단 위치가 정상이라는 뜻은 아닙니다.",
          "native_symbol_references": []
        },
        {
          "signal": "열림 끝단 위치",
          "drawing": "E7.5",
          "backup": "%I7.5 / mv03_open",
          "fg": 39,
          "nodes": [
            "+24Vdc10.7 → X1:90 / 2A F(5×20)",
            "LS-19 접점11→12",
            "X1:91 → E7.5"
          ],
          "destination": "원본1070 Part147/151은 MV03_Open/Close를 NOT 처리해 Inputs.MV03 open/Close로 씁니다. 현재 호출·다른 쓰기는 확인 전입니다.",
          "check": "이 도면의 위치 접점11/12와 PV 게이트의13/14를 구분합니다. 정상 상태·단선 반응·내부 반전은 실물과 프로그램을 함께 확인합니다.",
          "native_symbol_references": [
            {
              "network": 1070,
              "uid": "132",
              "block": "hmi inputs",
              "title": "",
              "file": "sources/decoded-original/0397-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "닫힘 끝단 위치",
          "drawing": "E7.6",
          "backup": "%I7.6 / mv03_close",
          "fg": 39,
          "nodes": [
            "+24Vdc10.7 → X1:92 / 2A F(5×20)",
            "LS-20 접점11→12",
            "X1:93 → E7.6"
          ],
          "destination": "원본1070 Part147/151은 MV03_Open/Close를 NOT 처리해 Inputs.MV03 open/Close로 씁니다. 현재 호출·다른 쓰기는 확인 전입니다.",
          "check": "이 도면의 위치 접점11/12와 PV 게이트의13/14를 구분합니다. 정상 상태·단선 반응·내부 반전은 실물과 프로그램을 함께 확인합니다.",
          "native_symbol_references": [
            {
              "network": 1070,
              "uid": "152",
              "block": "hmi inputs",
              "title": "",
              "file": "sources/decoded-original/0397-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "엔코더 위치 채널 · 주소 미확정",
          "drawing": "39.1",
          "backup": null,
          "fg": 39,
          "nodes": [
            "ZT-04 B(+24V) → X1:85 → 35.1 → FG146 단자9(24VDC)",
            "ZT-04 C(0V) → X1:86 → 35.2 → FG146 단자10(M)",
            "ZT-04 D → X1:87 → 39.1 → FG146 단자1 CH0.A",
            "ZT-04 E → X1:88 → 39.2 → FG146 단자2 CH0.B",
            "실드 → X1:89 → 39SCH1 / FG146 실드·접지 표시",
            "FG146: MOD.17. CH0.N 단자3 연결은 이 도면에 표시되지 않음"
          ],
          "destination": "엔코더 읽기·교정·환산 원본을 연결합니다. 주변 E20/21/22의 SPARE 비트는 카운트값 주소가 아닙니다. 실제 TM 구성·채널 주소·DB 대응은 미확정입니다.",
          "check": "엔코더 A/B 위상·분해능·방향·기계 기준·카운트 스케일을 임의로 정하지 않습니다. 리미트 입력·방향 접촉기 응답·엔코더 원시값·환산 개도를 함께 기록합니다.",
          "backup_verified": false,
          "backup_status": "address_unresolved",
          "drawing_labels": [
            "39.1",
            "39.2"
          ],
          "native_symbol_references": []
        }
      ],
      "networks": [
        15,
        1070,
        1083,
        1226,
        1705,
        1706,
        1707,
        1713,
        1714,
        1758,
        1764,
        1868
      ],
      "pending": [
        "원본1070의 입력 반전·현재 호출·다른 쓰기와 실물 끝단을 대조",
        "PSH03 제어 명칭·백업 PSH02 주소·센서 소유를 별도로 확인",
        "버너 세정·기동 닫힘 요청과 수동·자동 제어의 우선순위 확인",
        "TM17 실제 모델·주소·채널·엔코더 분해능·교정 기준 확인"
      ]
    },
    {
      "id": "MV06",
      "title": "공통 인버터 구동 댐퍼",
      "sheets": [
        30,
        31,
        32,
        33,
        148
      ],
      "pages": [
        31,
        32,
        33,
        34,
        149
      ],
      "equipment": "FG30/31: 공통30AS1 ACS355-03E-04A1-4(도면1.5kW). FG32: M14 MV06(도면0.25kW·0.76A),32KM1/2·32QM1·32QS1. FG33/148: LS40/41와 ZT06 엔코더·TM 채널.",
      "distinction": "공통 인버터 신호, MV06 개별 방향 접촉기, 끝단 리미트, 엔코더 위치를 네 층으로 나눕니다. 시공도면 LS34/35와 OEM LS40/41, 중복 FLO4TB2A 간선 C01은 미확정 상태를 유지합니다.",
      "paths": [
        {
          "signal": "MV02·MV05·MV06 공통 인버터 기동",
          "drawing": "A1.0",
          "backup": "%Q1.0 / start aux inv",
          "fg": 31,
          "nodes": [
            "A1.0 → 30QM1 보조접점 → 31KA1 코일A1→A2 / -0Vdc10.6",
            "FG30: 30AS1 단자9(+24V) → 31KA1 접점1→9 → 단자12(DI1 START)",
            "30AS1 출력 U2/V2/W2 → 30U1/30V1/30W1 → 각 댐퍼 분기"
          ],
          "destination": "공통 인버터 기동으로 MV06 단독 열기/닫기 명령을 대신하지 않습니다. MV02·MV05도 같은 전원 계통입니다.",
          "check": "공통 인버터 전원·명령·응답·고장과 개별 방향 접촉기·모터를 나눠 확인합니다. MV06 한 장치 이름으로 공통 인버터를 병합하지 않습니다.",
          "native_symbol_references": [
            {
              "network": 1082,
              "uid": "81",
              "block": "simulation",
              "title": "motors simulated",
              "file": "sources/decoded-original/0402-FlgNet.xml"
            },
            {
              "network": 1186,
              "uid": "44",
              "block": "hmi",
              "title": "auxiliary inverter",
              "file": "sources/decoded-original/0363-FlgNet.xml"
            },
            {
              "network": 1821,
              "uid": "1838",
              "block": "allarms 1",
              "title": "auxiliary inverter",
              "file": "sources/decoded-original/0455-FlgNet.xml"
            },
            {
              "network": 1821,
              "uid": "44",
              "block": "allarms 1",
              "title": "auxiliary inverter",
              "file": "sources/decoded-original/0455-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "공통 인버터 응답 · 백업 power_ok",
          "drawing": "E1.4",
          "backup": "%I1.4 / mv02_05_06_power_ok",
          "fg": 30,
          "nodes": [
            "+24Vdc10.7 → 30AS1 단자17",
            "도면 RUNNING 단자19 → E1.4 → FG117/5"
          ],
          "destination": "도면은 RUNNING, 백업은 mv02_05_06_power_ok입니다. 공통 계통의 신호 의미와 내부 전달을 확인합니다.",
          "check": "이 응답을 MV06 개도·방향 접촉기 또는 세 모터의 개별 정상 응답으로 쓰지 않습니다.",
          "native_symbol_references": []
        },
        {
          "signal": "공통 인버터 이상",
          "drawing": "E1.5",
          "backup": "%I1.5 / mv02_05_06_inv_all",
          "fg": 30,
          "nodes": [
            "+24Vdc10.7 → 30AS1 단자20",
            "도면 ALARM 단자21 → E1.5 → FG117/5"
          ],
          "destination": "MV02·MV05·MV06 공통 이상 신호입니다. 현재 알람 극성·내부 반전·장치별 래치 영향은 추가 확인합니다.",
          "check": "공통 인버터 이상과 개별 접촉기·리미트·엔코더 고장을 구분합니다. 세 장치의 후속 정지·최초 원인을 함께 기록합니다.",
          "native_symbol_references": []
        },
        {
          "signal": "열기 방향 명령",
          "drawing": "A1.1",
          "backup": "%Q1.1 / open mv06",
          "fg": 32,
          "nodes": [
            "A1.1 → 반대 방향 32KM2 NC 접점31→32",
            "32KM1 코일A1→A2",
            "공통 반환선 → 32QM1 보조접점",
            "XS:19 → 32QS1 보조접점 → XS:20 → -0Vdc10.6"
          ],
          "destination": "원본1711의 모드·반대 출력·리미트·고장·교정 조건과 연결합니다. PLC 조건과 하드웨어 반대 접촉기 인터록을 따로 추적합니다.",
          "check": "출력1인데 접촉기가 붙지 않으면 반대 방향 접점과 공통 반환선을 나눠 확인합니다. 접촉기 동작·전력 전달·모터 회전·밸브 이동·위치 입력을 구분합니다.",
          "native_symbol_references": [
            {
              "network": 1083,
              "uid": "636",
              "block": "simulation",
              "title": "mv",
              "file": "sources/decoded-original/0403-FlgNet.xml"
            },
            {
              "network": 1226,
              "uid": "405",
              "block": "allarms 2",
              "title": "mv-01 motorized valve fault",
              "file": "sources/decoded-original/0159-FlgNet.xml"
            },
            {
              "network": 1711,
              "uid": "857",
              "block": "valve control loop",
              "title": "mv06 controlled by psh02",
              "file": "sources/decoded-original/0349-FlgNet.xml"
            },
            {
              "network": 1711,
              "uid": "864",
              "block": "valve control loop",
              "title": "mv06 controlled by psh02",
              "file": "sources/decoded-original/0349-FlgNet.xml"
            },
            {
              "network": 1713,
              "uid": "1517",
              "block": "valve control loop",
              "title": "motorized valve pulse generator for rotation control",
              "file": "sources/decoded-original/0351-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "닫기 방향 명령",
          "drawing": "A1.2",
          "backup": "%Q1.2 / close mv06",
          "fg": 32,
          "nodes": [
            "A1.2 → 반대 방향 32KM1 NC 접점31→32",
            "32KM2 코일A1→A2",
            "공통 반환선 → 32QM1 보조접점",
            "XS:19 → 32QS1 보조접점 → XS:20 → -0Vdc10.6"
          ],
          "destination": "원본1711의 모드·반대 출력·리미트·고장·교정 조건과 연결합니다. PLC 조건과 하드웨어 반대 접촉기 인터록을 따로 추적합니다.",
          "check": "출력1인데 접촉기가 붙지 않으면 반대 방향 접점과 공통 반환선을 나눠 확인합니다. 접촉기 동작·전력 전달·모터 회전·밸브 이동·위치 입력을 구분합니다.",
          "native_symbol_references": [
            {
              "network": 1083,
              "uid": "644",
              "block": "simulation",
              "title": "mv",
              "file": "sources/decoded-original/0403-FlgNet.xml"
            },
            {
              "network": 1226,
              "uid": "406",
              "block": "allarms 2",
              "title": "mv-01 motorized valve fault",
              "file": "sources/decoded-original/0159-FlgNet.xml"
            },
            {
              "network": 1711,
              "uid": "855",
              "block": "valve control loop",
              "title": "mv06 controlled by psh02",
              "file": "sources/decoded-original/0349-FlgNet.xml"
            },
            {
              "network": 1711,
              "uid": "866",
              "block": "valve control loop",
              "title": "mv06 controlled by psh02",
              "file": "sources/decoded-original/0349-FlgNet.xml"
            },
            {
              "network": 1713,
              "uid": "1523",
              "block": "valve control loop",
              "title": "motorized valve pulse generator for rotation control",
              "file": "sources/decoded-original/0351-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "열기 접촉기 응답",
          "drawing": "E1.6",
          "backup": "%I1.6 / mv06_fbk_opening",
          "fg": 32,
          "nodes": [
            "+24Vdc10.7 → 32KM1 보조접점13→14",
            "E1.6 → 해당 PLC 입력 모듈 참조"
          ],
          "destination": "방향 접촉기 보조접점 응답입니다. 실제 개도와 끝단 도달은 별도 리미트·엔코더로 확인합니다.",
          "check": "접촉기 응답이1이어도 커플링·감속기·밸브 이동 또는 끝단 위치가 정상이라는 뜻은 아닙니다.",
          "native_symbol_references": []
        },
        {
          "signal": "닫기 접촉기 응답",
          "drawing": "E1.7",
          "backup": "%I1.7 / mv06_fbk_closing",
          "fg": 32,
          "nodes": [
            "+24Vdc10.7 → 32KM2 보조접점13→14",
            "E1.7 → 해당 PLC 입력 모듈 참조"
          ],
          "destination": "방향 접촉기 보조접점 응답입니다. 실제 개도와 끝단 도달은 별도 리미트·엔코더로 확인합니다.",
          "check": "접촉기 응답이1이어도 커플링·감속기·밸브 이동 또는 끝단 위치가 정상이라는 뜻은 아닙니다.",
          "native_symbol_references": []
        },
        {
          "signal": "열림 끝단 위치",
          "drawing": "E6.7",
          "backup": "%I6.7 / mv06_open",
          "fg": 33,
          "nodes": [
            "+24Vdc10.7 → X1:63 / 2A F(5×20)",
            "LS-40 접점11→12",
            "X1:64 → E6.7"
          ],
          "destination": "원본 제어·고장 네트워크의 내부 리미트와 물리 입력의 전체 전달·반전은 추가 확인합니다.",
          "check": "이 도면의 위치 접점11/12와 PV 게이트의13/14를 구분합니다. 정상 상태·단선 반응·내부 반전은 실물과 프로그램을 함께 확인합니다.",
          "native_symbol_references": []
        },
        {
          "signal": "닫힘 끝단 위치",
          "drawing": "E7.0",
          "backup": "%I7.0 / mv06_close",
          "fg": 33,
          "nodes": [
            "+24Vdc10.7 → X1:65 / 2A F(5×20)",
            "LS-41 접점11→12",
            "X1:66 → E7.0"
          ],
          "destination": "원본 제어·고장 네트워크의 내부 리미트와 물리 입력의 전체 전달·반전은 추가 확인합니다.",
          "check": "이 도면의 위치 접점11/12와 PV 게이트의13/14를 구분합니다. 정상 상태·단선 반응·내부 반전은 실물과 프로그램을 함께 확인합니다.",
          "native_symbol_references": [
            {
              "network": 1766,
              "uid": "1481",
              "block": "analog input conversion",
              "title": "mv06 data management",
              "file": "sources/decoded-original/0516-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "엔코더 위치 채널 · 주소 미확정",
          "drawing": "33.3",
          "backup": null,
          "fg": 33,
          "nodes": [
            "ZT-06 B(+24V) → X1:58 → 33.1 → FG148 단자9(24VDC)",
            "ZT-06 C(0V) → X1:59 → 33.2 → FG148 단자10(M)",
            "ZT-06 D → X1:60 → 33.3 → FG148 단자1 CH0.A",
            "ZT-06 E → X1:61 → 33.4 → FG148 단자2 CH0.B",
            "실드 → X1:62 → 33SCH1 / FG148 실드·접지 표시",
            "FG148: MOD.18. CH0.N 단자3 연결은 이 도면에 표시되지 않음"
          ],
          "destination": "엔코더 읽기·교정·환산 원본을 연결합니다. 주변 E20/21/22의 SPARE 비트는 카운트값 주소가 아닙니다. 실제 TM 구성·채널 주소·DB 대응은 미확정입니다.",
          "check": "엔코더 A/B 위상·분해능·방향·기계 기준·카운트 스케일을 임의로 정하지 않습니다. 리미트 입력·방향 접촉기 응답·엔코더 원시값·환산 개도를 함께 기록합니다.",
          "backup_verified": false,
          "backup_status": "address_unresolved",
          "drawing_labels": [
            "33.3",
            "33.4"
          ],
          "native_symbol_references": []
        }
      ],
      "networks": [
        1082,
        1083,
        1186,
        1226,
        1709,
        1710,
        1711,
        1713,
        1714,
        1760,
        1766,
        1821
      ],
      "pending": [
        "MV02·MV05·MV06 공통 인버터 출력·기동/Reset/STO와 개별 분기 확인",
        "LS34/35와 LS40/41 설치 변경·단자·현재 입력 대응 확인",
        "시공도면 FLO4TB2A 중복 식별자 C01와 실제 간선 대조",
        "원본1711 NOT ON과 실제 호출·다른 방향 출력 쓰기 확인",
        "TM18 실제 모듈·주소·채널 및 위치 교정 기준 확인"
      ]
    },
    {
      "id": "BR01",
      "title": "가스 버너 · 외부 제어 인터페이스",
      "sheets": [
        97,
        98,
        99,
        100,
        133
      ],
      "pages": [
        98,
        99,
        100,
        101,
        134
      ],
      "equipment": "FG97/98의24V clean contact 입력8개, FG99의 릴레이 출력5개, FG100의4–20mA 아날로그6개를 추적합니다. 외부 버너반은 도면010-390 TYPE BP N300을 참조합니다.",
      "distinction": "이 자료는 GME PLC와 버너반 사이 인터페이스입니다. 내부 화염 감시·점화·퍼지·가스 밸브 보호·안전 시간의 전체 회로가 아닙니다. 시공도면의 BR01 간선 A–F를 개별 핀으로 자동 배정하지 않습니다.",
      "paths": [
        {
          "signal": "버너 ON",
          "drawing": "E17.0",
          "backup": "%I17.0 / burner on",
          "fg": 97,
          "nodes": [
            "+24Vdc10.7 → X1:372 / 2A F(5×20)",
            "버너 전용반 X/6/2 → KA40 접점 → X/6/3",
            "X1:373 → E17.0 → FG133 MOD.12 단자11"
          ],
          "destination": "원본1854·1865·1866·1868 등 버너 제어와 관련 원시/Inputs/알람의 전체 전달을 확인합니다. 도면 접점명과 PLC 이름을 별도로 기록합니다.",
          "check": "버너반의 상태 접점과 GME 내부 처리·기억·명령을 구분합니다. 이 접점만으로 전체 연소 상태·안전 시퀀스 완료를 판단하지 않습니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.",
          "native_symbol_references": []
        },
        {
          "signal": "버너 LOCKOUT",
          "drawing": "E17.1",
          "backup": "%I17.1 / brurner lock out",
          "fg": 97,
          "nodes": [
            "+24Vdc10.7 → X1:374 / 2A F(5×20)",
            "버너 전용반 X/6/5 → KA41 접점 → X/6/6",
            "X1:375 → E17.1 → FG133 MOD.12 단자12"
          ],
          "destination": "원본1854·1865·1866·1868 등 버너 제어와 관련 원시/Inputs/알람의 전체 전달을 확인합니다. 도면 접점명과 PLC 이름을 별도로 기록합니다.",
          "check": "버너반의 상태 접점과 GME 내부 처리·기억·명령을 구분합니다. 이 접점만으로 전체 연소 상태·안전 시퀀스 완료를 판단하지 않습니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.",
          "native_symbol_references": [
            {
              "network": 1854,
              "uid": "166",
              "block": "burner control",
              "title": "burner control box fault",
              "file": "sources/decoded-original/0171-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "버너 IN MODULATION",
          "drawing": "E17.2",
          "backup": "%I17.2 / burner on and ok",
          "fg": 97,
          "nodes": [
            "+24Vdc10.7 → X1:376 / 2A F(5×20)",
            "버너 전용반 X/6/8 → KA41 접점 → X/6/9",
            "X1:377 → E17.2 → FG133 MOD.12 단자13"
          ],
          "destination": "원본1854·1865·1866·1868 등 버너 제어와 관련 원시/Inputs/알람의 전체 전달을 확인합니다. 도면 접점명과 PLC 이름을 별도로 기록합니다.",
          "check": "버너반의 상태 접점과 GME 내부 처리·기억·명령을 구분합니다. 이 접점만으로 전체 연소 상태·안전 시퀀스 완료를 판단하지 않습니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.",
          "native_symbol_references": [
            {
              "network": 1862,
              "uid": "480",
              "block": "burner control",
              "title": "a 56.6 start high flameburner",
              "file": "sources/decoded-original/0178-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "가스 최소 압력 접점",
          "drawing": "E17.3",
          "backup": "%I17.3 / min pressure gas",
          "fg": 97,
          "nodes": [
            "+24Vdc10.7 → X1:378 / 2A F(5×20)",
            "버너 전용반 X/6/11 → KA20 접점 → X/6/12",
            "X1:379 → E17.3 → FG133 MOD.12 단자14"
          ],
          "destination": "원본1854·1865·1866·1868 등 버너 제어와 관련 원시/Inputs/알람의 전체 전달을 확인합니다. 도면 접점명과 PLC 이름을 별도로 기록합니다.",
          "check": "압력 접점은 아날로그 압력값·유량값과 다른 신호입니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.",
          "native_symbol_references": []
        },
        {
          "signal": "가스 최대 압력 접점",
          "drawing": "E17.4",
          "backup": "%I17.4 / max pressure gas",
          "fg": 97,
          "nodes": [
            "+24Vdc10.7 → X1:380 / 2A F(5×20)",
            "버너 전용반 X/6/14 → KA21 접점 → X/6/15",
            "X1:381 → E17.4 → FG133 MOD.12 단자15"
          ],
          "destination": "원본1854·1865·1866·1868 등 버너 제어와 관련 원시/Inputs/알람의 전체 전달을 확인합니다. 도면 접점명과 PLC 이름을 별도로 기록합니다.",
          "check": "압력 접점은 아날로그 압력값·유량값과 다른 신호입니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.",
          "native_symbol_references": []
        },
        {
          "signal": "공기 최소 압력 접점",
          "drawing": "E17.5",
          "backup": "%I17.5 / min pressure air",
          "fg": 97,
          "nodes": [
            "+24Vdc10.7 → X1:382 / 2A F(5×20)",
            "버너 전용반 X/6/17 → KA30 접점 → X/6/18",
            "X1:383 → E17.5 → FG133 MOD.12 단자16"
          ],
          "destination": "원본1854·1865·1866·1868 등 버너 제어와 관련 원시/Inputs/알람의 전체 전달을 확인합니다. 도면 접점명과 PLC 이름을 별도로 기록합니다.",
          "check": "압력 접점은 아날로그 압력값·유량값과 다른 신호입니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.",
          "native_symbol_references": []
        },
        {
          "signal": "공기 최대 압력 접점",
          "drawing": "E17.6",
          "backup": "%I17.6 / max pressure air",
          "fg": 98,
          "nodes": [
            "+24Vdc10.7 → X1:384 / 2A F(5×20)",
            "버너 전용반 X/6/20 → KA31 접점 → X/6/21",
            "X1:385 → E17.6 → FG133 MOD.12 단자17"
          ],
          "destination": "원본1854·1865·1866·1868 등 버너 제어와 관련 원시/Inputs/알람의 전체 전달을 확인합니다. 도면 접점명과 PLC 이름을 별도로 기록합니다.",
          "check": "압력 접점은 아날로그 압력값·유량값과 다른 신호입니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.",
          "native_symbol_references": []
        },
        {
          "signal": "고화염 가스 밸브 삽입 응답",
          "drawing": "E17.7",
          "backup": "%I17.7 / high flame gas",
          "fg": 98,
          "nodes": [
            "+24Vdc10.7 → X1:386 / 2A F(5×20)",
            "버너 전용반 X/6/23 → KA50 접점 → X/6/24",
            "X1:387 → E17.7 → FG133 MOD.12 단자18"
          ],
          "destination": "원본1854·1865·1866·1868 등 버너 제어와 관련 원시/Inputs/알람의 전체 전달을 확인합니다. 도면 접점명과 PLC 이름을 별도로 기록합니다.",
          "check": "버너반의 상태 접점과 GME 내부 처리·기억·명령을 구분합니다. 이 접점만으로 전체 연소 상태·안전 시퀀스 완료를 판단하지 않습니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.",
          "native_symbol_references": []
        },
        {
          "signal": "원격 START/STOP",
          "drawing": "A6.5",
          "backup": "%Q6.5 / rem. start/stop burner",
          "fg": 99,
          "nodes": [
            "A6.5 → 99KA1 코일A1→A2 / -0Vdc10.6",
            "버너측 X/220V → X1:388 → 99KA1 접점1→9 → X1:389 → X/1/7"
          ],
          "destination": "원본1866의 명령·래치·시간 조건과 연결합니다. 릴레이 코일 전원과 버너측 접점 회로의 전원은 별도입니다.",
          "check": "PLC 요청을 전용 연소 제어기 시퀀스 완료 또는 화염 확인으로 해석하지 않습니다. 현재 외부 인터록 기능·전압·허가를 전용도면에서 확인합니다.",
          "native_symbol_references": [
            {
              "network": 1866,
              "uid": "620",
              "block": "burner control",
              "title": "burner start sequence",
              "file": "sources/decoded-original/0182-FlgNet.xml"
            },
            {
              "network": 1872,
              "uid": "1307",
              "block": "burner control",
              "title": "burner air range limits",
              "file": "sources/decoded-original/0188-FlgNet.xml"
            },
            {
              "network": 1872,
              "uid": "1312",
              "block": "burner control",
              "title": "burner air range limits",
              "file": "sources/decoded-original/0188-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "최대 필터 온도 인터록",
          "drawing": "A6.6",
          "backup": "%Q6.6 / temperature interlock ok",
          "fg": 99,
          "nodes": [
            "A6.6 → 99KA2 코일A1→A2 / -0Vdc10.6",
            "버너측 X/1/2 → X1:390 → 99KA2 접점1→9 → X1:391 → X/1/4"
          ],
          "destination": "원본1856의 명령·래치·시간 조건과 연결합니다. 릴레이 코일 전원과 버너측 접점 회로의 전원은 별도입니다.",
          "check": "PLC 요청을 전용 연소 제어기 시퀀스 완료 또는 화염 확인으로 해석하지 않습니다. 현재 외부 인터록 기능·전압·허가를 전용도면에서 확인합니다.",
          "native_symbol_references": [
            {
              "network": 1856,
              "uid": "154",
              "block": "burner control",
              "title": "a 56.3 max.temperaturefilter",
              "file": "sources/decoded-original/0173-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "버너 알람 리셋",
          "drawing": "A6.7",
          "backup": "%Q6.7 / rst allarm burner",
          "fg": 99,
          "nodes": [
            "A6.7 → 99KA3 코일A1→A2 / -0Vdc10.6",
            "버너측 X/220V → X1:392 → 99KA3 접점1→9 → X1:393 → X/1/10"
          ],
          "destination": "원본1854의 명령·래치·시간 조건과 연결합니다. 릴레이 코일 전원과 버너측 접점 회로의 전원은 별도입니다.",
          "check": "PLC 요청을 전용 연소 제어기 시퀀스 완료 또는 화염 확인으로 해석하지 않습니다. 현재 외부 인터록 기능·전압·허가를 전용도면에서 확인합니다.",
          "native_symbol_references": [
            {
              "network": 1854,
              "uid": "181",
              "block": "burner control",
              "title": "burner control box fault",
              "file": "sources/decoded-original/0171-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "고화염 기동 요청",
          "drawing": "A7.0",
          "backup": "%Q7.0 / start high flame",
          "fg": 99,
          "nodes": [
            "A7.0 → 99KA4 코일A1→A2 / -0Vdc10.6",
            "버너측 X/5/11 → X1:394 → 99KA4 접점1→9 → X1:395 → X/5/13"
          ],
          "destination": "원본1862의 명령·래치·시간 조건과 연결합니다. 릴레이 코일 전원과 버너측 접점 회로의 전원은 별도입니다.",
          "check": "PLC 요청을 전용 연소 제어기 시퀀스 완료 또는 화염 확인으로 해석하지 않습니다. 현재 외부 인터록 기능·전압·허가를 전용도면에서 확인합니다.",
          "native_symbol_references": [
            {
              "network": 1862,
              "uid": "479",
              "block": "burner control",
              "title": "a 56.6 start high flameburner",
              "file": "sources/decoded-original/0178-FlgNet.xml"
            },
            {
              "network": 1862,
              "uid": "481",
              "block": "burner control",
              "title": "a 56.6 start high flameburner",
              "file": "sources/decoded-original/0178-FlgNet.xml"
            },
            {
              "network": 1862,
              "uid": "494",
              "block": "burner control",
              "title": "a 56.6 start high flameburner",
              "file": "sources/decoded-original/0178-FlgNet.xml"
            },
            {
              "network": 1862,
              "uid": "495",
              "block": "burner control",
              "title": "a 56.6 start high flameburner",
              "file": "sources/decoded-original/0178-FlgNet.xml"
            },
            {
              "network": 1862,
              "uid": "503",
              "block": "burner control",
              "title": "a 56.6 start high flameburner",
              "file": "sources/decoded-original/0178-FlgNet.xml"
            },
            {
              "network": 1863,
              "uid": "488",
              "block": "burner control",
              "title": "enable relay forceed spark",
              "file": "sources/decoded-original/0179-FlgNet.xml"
            },
            {
              "network": 1863,
              "uid": "490",
              "block": "burner control",
              "title": "enable relay forceed spark",
              "file": "sources/decoded-original/0179-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "강제 점화 전환 접점",
          "drawing": "A7.1",
          "backup": "%Q7.1 / foced spark",
          "fg": 99,
          "nodes": [
            "A7.1 → 99KA5 코일A1→A2 / -0Vdc10.6",
            "버너 X/5/2 → X1:396 → 99KA5 단자1",
            "버너 X/220V → X1:397 → 99KA5 단자5",
            "99KA5 단자9 → X1:398 (외부 종착 단자는 이 FG에서 식별되지 않음)"
          ],
          "destination": "원본1863은 Main flame ON 기억과 Tag141을 사용합니다. 도면 제목에는 전환 중3초라고 표시되지만 현재 타이머·전용기능을 별도로 대조합니다.",
          "check": "전환 접점의 역할과 현재 배선은 버너 전용도면을 확인합니다. 일반 PLC의 요청을 점화·가스 안전 시퀀스 전체로 설명하지 않습니다.",
          "native_symbol_references": [
            {
              "network": 1863,
              "uid": "495",
              "block": "burner control",
              "title": "enable relay forceed spark",
              "file": "sources/decoded-original/0179-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "가스 서보 위치 전달",
          "drawing": "+PEW360",
          "backup": "%IW360 / br01_gas",
          "fg": 100,
          "nodes": [
            "버너 X1/2/1 → X1:399 → +PEW360 (FG111/1)",
            "버너 X1/2/4 → X1:400 → -100.1 (FG111/0)",
            "실드 X1:402 → 100SCH1"
          ],
          "destination": "FG100은4–20mA 표기입니다. 원본1752의 변환·설정과 관련 DB/HMI 전달을 대조합니다.",
          "check": "물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.",
          "native_symbol_references": [
            {
              "network": 1071,
              "uid": "176",
              "block": "hmi inputs",
              "title": "analog",
              "file": "sources/decoded-original/0398-FlgNet.xml"
            },
            {
              "network": 1752,
              "uid": "603",
              "block": "analog input conversion",
              "title": "gas br-01 - position",
              "file": "sources/decoded-original/0502-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "가스 서보 설정",
          "drawing": "+PAW308",
          "backup": "%QW308 / br01_gas_sp",
          "fg": 100,
          "nodes": [
            "+PAW308 (FG114/1) → X1:401 → 버너 X1/2/3",
            "공통·리턴은 FG111/114와 버너 전용도면에서 대조"
          ],
          "destination": "FG100은4–20mA 표기입니다. 원본1687의 변환·설정과 관련 DB/HMI 전달을 대조합니다.",
          "check": "물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.",
          "native_symbol_references": [
            {
              "network": 1687,
              "uid": "606",
              "block": "analog output conversion",
              "title": "br01 burner - gas",
              "file": "sources/decoded-original/0468-FlgNet.xml"
            },
            {
              "network": 1687,
              "uid": "26",
              "block": "analog output conversion",
              "title": "br01 burner - gas",
              "file": "sources/decoded-original/0468-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "공기 서보 위치 전달",
          "drawing": "+PEW362",
          "backup": "%IW362 / br01_air",
          "fg": 100,
          "nodes": [
            "버너 X1/3/1 → X1:403 → +PEW362 (FG111/2)",
            "버너 X1/3/4 → X1:404 → -100.2 (FG111/1)",
            "실드 X1:406 → 100SCH2"
          ],
          "destination": "FG100은4–20mA 표기입니다. 원본1753의 변환·설정과 관련 DB/HMI 전달을 대조합니다.",
          "check": "물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.",
          "native_symbol_references": [
            {
              "network": 1071,
              "uid": "178",
              "block": "hmi inputs",
              "title": "analog",
              "file": "sources/decoded-original/0398-FlgNet.xml"
            },
            {
              "network": 1753,
              "uid": "623",
              "block": "analog input conversion",
              "title": "air br-01 - position",
              "file": "sources/decoded-original/0503-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "공기 서보 설정",
          "drawing": "+PAW310",
          "backup": "%QW310 / br01_air_sp",
          "fg": 100,
          "nodes": [
            "+PAW310 (FG114/1) → X1:405 → 버너 X1/3/3",
            "공통·리턴은 FG111/114와 버너 전용도면에서 대조"
          ],
          "destination": "FG100은4–20mA 표기입니다. 원본1686의 변환·설정과 관련 DB/HMI 전달을 대조합니다.",
          "check": "물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.",
          "native_symbol_references": [
            {
              "network": 1686,
              "uid": "560",
              "block": "analog output conversion",
              "title": "br01 burner",
              "file": "sources/decoded-original/0467-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "가스 유량 FIT2001",
          "drawing": "±PEW364",
          "backup": "%IW364 / br01_flowmeter_gas",
          "fg": 100,
          "nodes": [
            "버너 X1/7/1 → X1:407 → +PEW364 (FG111/4)",
            "버너 X1/7/2 → X1:408 → -PEW364 (FG111/4)",
            "실드 X1:409 → 100SCH3"
          ],
          "destination": "FG100은4–20mA 표기입니다. 원본1754의 변환·설정과 관련 DB/HMI 전달을 대조합니다.",
          "check": "물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.",
          "native_symbol_references": [
            {
              "network": 1071,
              "uid": "180",
              "block": "hmi inputs",
              "title": "analog",
              "file": "sources/decoded-original/0398-FlgNet.xml"
            },
            {
              "network": 1754,
              "uid": "675",
              "block": "analog input conversion",
              "title": "max flow gas - flowmeter",
              "file": "sources/decoded-original/0504-FlgNet.xml"
            }
          ]
        },
        {
          "signal": "공기 유량 FIT3001",
          "drawing": "±PEW366",
          "backup": "%IW366 / br01_flowmeter_air",
          "fg": 100,
          "nodes": [
            "버너 X1/7/3 → X1:410 → +PEW366 (FG111/5)",
            "버너 X1/7/4 → X1:411 → -PEW366 (FG111/5)",
            "실드 X1:412 → 100SCH4"
          ],
          "destination": "FG100은4–20mA 표기입니다. 원본1755의 변환·설정과 관련 DB/HMI 전달을 대조합니다.",
          "check": "물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.",
          "native_symbol_references": [
            {
              "network": 1071,
              "uid": "198",
              "block": "hmi inputs",
              "title": "analog",
              "file": "sources/decoded-original/0398-FlgNet.xml"
            },
            {
              "network": 1755,
              "uid": "684",
              "block": "analog input conversion",
              "title": "max flow air - flowmeter",
              "file": "sources/decoded-original/0505-FlgNet.xml"
            }
          ]
        }
      ],
      "networks": [
        1071,
        1686,
        1687,
        1752,
        1753,
        1754,
        1755,
        1830,
        1834,
        1854,
        1856,
        1858,
        1862,
        1863,
        1865,
        1866,
        1868,
        1869,
        1872
      ],
      "pending": [
        "버너 전용010-390 도면과 실제 제어기 모델·개정·현재 기능 확보",
        "FG97 LOCKOUT·IN MODULATION 두 접점 모두 KA41 표기: 제작사 도면/실물 대조 전 이름을 수정하지 않음",
        "압력 입력·서보 최소위치·Lockout·버너 ON·Modulation의 정상 극성·전달 확인",
        "원본1854의 APP M10.2·m491·Tag135/136/137와 리셋 펄스·유지 조건 확인",
        "99KA5/X1:398 외부 종착점, 점화 전환 기능·Tag141 현재 설정 확인",
        "시공도면 BR01F 두 행 C02와 외부반 양단 표찰·핀 대조",
        "서보 설정/위치·가스/공기 유량 환산·단위·전용 안전 제어 경계 확인"
      ]
    }
  ]
}
