{
  "source": "original LAD static review",
  "items": [
    {
      "id": "IMP-01",
      "equipment": "FN03",
      "networks": [
        1801
      ],
      "observation": "Tag_66에 연결한 SD 코일 Part 854·908 두 곳이 있습니다. 같은 RefId 95와 35초 설정, Memo_M25_Running 분기와 PContact를 확인했습니다.",
      "impact": "감시 타이머의 실제 시작·리셋·유지와 고장 검출 시점이 단순 모델과 달라질 수 있음",
      "validation": "V18 TIA에서 펄스 접점과 두 SD 실행 순서·각 조건·온라인 타이머를 대조",
      "proposal": "중복 타이머 구동의 의도가 확인된 뒤 타이머 소유와 운전 모드별 조건을 명시",
      "status": "원본 구조 확인 / 활성 동작·수정 필요성 미확정"
    },
    {
      "id": "IMP-02",
      "equipment": "MV06",
      "networks": [
        1711
      ],
      "observation": "열기·닫기 경로에 ON의 Negated operand가 있으며 정적 조건은 NOT ON으로 시작합니다. 같은 경로의 일부 분기에는 ON도 참조됩니다.",
      "impact": "활성·미사용 로직 또는 운전 조건 구분 없이 수동·자동 허가를 설명하면 잘못 판단할 수 있음",
      "validation": "ON(M0.0)의 쓰기와 호출, 다른 MV06 출력 쓰기, 현재 활성 네트워크를 확인",
      "proposal": "활성 범위·운전 조건을 문서화하고 확인 후 불필요한 경로 정리 여부 검토",
      "status": "원본 반전 접점 확인 / 오류 여부 미확정"
    },
    {
      "id": "IMP-03",
      "equipment": "MC04",
      "networks": [
        1941
      ],
      "observation": "VS01 미운전 시 요청 해제 조건은 Allarm.Maintenance_ON입니다. BC01 등 다른 경로의 Flag.Maintenance_ON과 이름 공간이 다릅니다.",
      "impact": "서로 다른 유지보수 신호를 같은 값으로 설명하거나 치환할 위험",
      "validation": "DB 선언·주소·읽기·쓰기와 현재 HMI 모드 전달을 대조",
      "proposal": "실제 의미가 확인되면 유지보수 모드의 명칭·표시·허가 정책을 일관되게 정리",
      "status": "원본 신호 명칭 차이 확인 / 동일성 미확정"
    },
    {
      "id": "IMP-04",
      "equipment": "FN06",
      "networks": [
        1802,
        1955
      ],
      "observation": "FN06 관련 요청 해제에 Allarm.MBVA01_FAULT를 참조합니다. 고장 태그 이름이 FN06 이름과 다릅니다.",
      "impact": "정비 시 최초 고장·장치 대응을 잘못 찾을 수 있음",
      "validation": "알람 Set·Reset, 내부 선언과 HMI 문구, 도면과 실제 팬을 대조",
      "proposal": "별칭 또는 과거 장치명 관계를 근거와 함께 표시하고 확인 후 명칭 정리 검토",
      "status": "원본 참조 확인 / 태그 의미 미확정"
    },
    {
      "id": "IMP-05",
      "equipment": "BR01·MV03",
      "networks": [
        1868
      ],
      "observation": "Close MV03 for Burner Startup을 Set하는 한 정적 경로에 Inputs.MV03 Close와 NOT Inputs.MV03 Close가 동시에 나타납니다. 별도 상태 7 경로도 존재합니다.",
      "impact": "해당 분기를 실제 동작으로 설명하면 원본의 활성·비활성 경로를 혼동할 수 있음",
      "validation": "두 피연산자의 UID/RID·원본 접점과 TIA 표시, 단계·호출 문맥을 확인",
      "proposal": "현재 쓰기 경로를 확정한 뒤 미도달 경로의 정리 또는 의도 문서화 검토",
      "status": "정적 경로 확인 / TIA에서 재확인 필요"
    },
    {
      "id": "IMP-06",
      "equipment": "FN04",
      "networks": [
        1689,
        1965
      ],
      "observation": "1689는 ON일 때 Data.SET_PERC_FN04<5를5, >100을100으로 씁니다(Part831·839). 1965는 같은 설정=0을 요청 해제 조건으로 읽습니다.",
      "impact": "한 네트워크에 설정0을 직접 넣은 부분 시험을 전체 프로그램의 설정0 정지 동작으로 오해할 수 있음",
      "validation": "아날로그 출력 변환·모터 제어 블록의 호출 조건과 순서, HMI·자동 시퀀스의 동일 설정 쓰기를 확인",
      "proposal": "실제 정지 요청과 운전 설정의 역할·최소값 정책을 문서화하고 정지 경로를 일관되게 검토",
      "status": "원본 제한 쓰기·정지 읽기 확인 / 전체 실행 도달 조건 미확정"
    }
  ],
  "changes_applied": 0,
  "field_verified": 0
}
