{"schema_version":1,"version":"1.28.0","build_id":"4e629c7b20f4c4d0102a5ffb14fa8533f650be31e5cfe50727715260ec0198b5","records":[{"id":"manual-PV01-detail/PV01-manual.html","kind":"manual","title":"GME PV01 상세 매뉴얼 · 초안 0.1","text":"GME PV01 이중 게이트 상세 매뉴얼 초안\n\n문서 번호: GME-PV01-MAN-001 · 개정: 0.1 · 작성일: 2026-10-07\n\n이 문서는 PV01을 첫 대상으로 P&ID, 전기도면, PLC 백업 분석 자료, HMI 설정을 연결한 검토용 초안이다. 배선과 주소 대응은 문서에서 확인했으며, 동작 순서와 인터록은 래더 원본 검증을 기다리는 부분을 명시했다. 현재 가동 PLC의 프로그램, 현장 센서 사용 여부, 실제 동작 시험 결과는 아직 확보하지 않았다.\n\n완료한 작업은 자료 대조와 초안 작성이다. 아래 시뮬레이터 시험은 설계 항목이며 실행 결과가 아니다. 본 문서에 PLC 변경 또는 시험 통과 기록은 없다.\n\n1. 문서의 근거와 판정 기준\n\n근거 ID\n\n자료\n\n확인 범위\n\n해석 한계\n\nS01\n\nP&ID 1684n002, Rev. I\n\n1쪽, 제목·PV01·공압과 게이트 구성\n\n2013-01-15 개정 자료로 현재 설비와 변경 대조 필요\n\nS02\n\n전기도면 Revision 2\n\n총 265쪽 중 목차, PLC 구성, PV01, 일부 SPARE 개정 회로\n\n전체 265쪽의 회로 검증 완료를 뜻하지 않음\n\nS03\n\nPLC 선택 근거\n\n백업 검색 색인의 살아 있는 태그·블록·네트워크 문서\n\nLAD 검색 토큰은 접점 연결, 반전, 코일 종류를 보존하지 않음\n\nS04\n\nHMI 태그 설정 CSV\n\nPV01 및 관련 명령의 설정 주소\n\n온라인 현재값, 화면 객체의 쓰기 동작은 미검증\n\nS05\n\n기존 HMI 공정 화면\n\nPV01 A/B의 공정 배치\n\n캡처 시점의 표시이며 현장 현재 상태를 뜻하지 않음\n\nS06\n\n기존 홈페이지 매뉴얼\n\nPV01, 실행 구조, 검증 과제의 기존 설명\n\n파생 설명 자료이며 원본보다 우선하지 않음\n\nPLC 분석 기준은 GitHub 저장소 esp6662266/gme-plc-manual 의 커밋 2ebff1273f586f3355a2ba8fb91d701ac94e4a5e 에 들어 있는 자료다. 해당 분석은 GME_20250506.zap18 , 내부 프로젝트 GME_20250605.ap18 을 기준으로 작성되어 있다. 별도 2월 프로젝트와 동일한 프로그램이라고 간주하지 않는다. 이 커밋은 검토 기준이며 현재 최신 커밋이라는 추가 판정은 하지 않는다.\n\n본 문서는 다음 세 판정을 사용한다.\n\n자료 확인: 해당 파일에서 태그·주소·문구·설정값의 존재를 확인했다. 현장 검증과는 구분한다.\n\n추정: 여러 참조를 연결한 해석이다. 실제 접점 또는 동작 관찰이 추가로 필요하다.\n\n확인 필요: 도면 충돌, 미확보 정보 또는 현재 설비와의 비교 항목이다.\n\nPLC 네트워크의 ‘색인 내 순서’는 분석 파일 안의 나열 순서다. TIA 화면에 보이는 Network 번호와 같다고 보증하지 않는다. 네트워크를 찾을 때 블록명, 제목, 참조 태그, 색인 문서 ID를 함께 사용한다.\n\n2. 설비와 제어 구조\n\nP&ID 제목은 UBC AND SCRAPS DECOATER 10 Ton/h 이다. PV01에는 A/B 게이트와 EV-01·EV-02, CL-01~04, LS-01·02·05·06 및 공압 공급 계통이 표시되어 있다. HMI에서는 BC01과 RD01 사이 투입 계통에 PV01 A/B가 배치된다. 게이트 A/B의 실제 상·하 위치와 실린더별 연결은 현장 표찰과 P&ID를 추가 대조해 확정한다.\n\n기존 HMI DECOATER 공정 화면\n\n전기도면의 PLC는 Siemens S7-1500 CPU 1515-2 PN, 주문번호 6ES7515-2AN03-0AB0 이다. CPU 위치는 도면 FG102 / PDF 103쪽이다. 입력표에는 PV01이 MOD.10, 출력표에는 MOD.15로 기재된다. 관리 프로그램의 슬롯 정보는 이 도면 표기와 실제 TIA 하드웨어 구성을 별도로 대조한다.\n\n전기도면 기본 작성일은 2024-05-27이다. 검토한 수정 회로에는 Rev.2 / 2025-03-17이 표시된다. PDF 생성일을 설비 개정일로 대체하지 않는다. 5A, 180A, 180B 등 삽입 도면 때문에 PDF 쪽번호와 FG 도면 번호가 다르다.\n\nPV01에서 구분할 신호 계층은 다음과 같다.\n\n계층\n\n예\n\n확인 목적\n\n현장 장치\n\nLS-01, EV-01, 69KA1\n\n센서·릴레이·밸브의 실제 상태\n\nPLC 원시 입출력\n\n%I8.6 , %Q5.2\n\n배선과 프로세스 이미지의 대응\n\nPLC 명령·기억\n\n자동/현장 요청, flag.pv_01_gate_a_mem_open\n\n명령 선택과 완료 기억\n\n처리된 입력\n\ninputs.\"fc gate a open\"\n\nHMI·제어에 전달되는 상태의 작성 경로\n\nHMI 표시\n\nPV_01\\GateA_Open , DB11.DBX76.1\n\n화면에 표시되는 상태\n\n공정 순서\n\nworkdata.r1state , r1_gate_loop_on\n\n단계 진행과 BC01 등 주변 장치 연계\n\n명령 출력, 위치 기억, 처리된 입력, HMI 표시가 모두 같은 의미의 신호라고 단정하지 않는다. 특히 시뮬레이션 블록이 처리된 입력을 참조하므로 표시와 물리 센서 사이의 경로 확인이 필요하다.\n\n3. PV01 배선과 PLC 입출력\n\n도면의 E는 입력 I, A는 출력 Q에 대응한다. 아래 8개 주소는 전기도면과 PLC 백업 태그에서 일치했다. 원본 이름은 검색 색인의 소문자 표기다.\n\n기능\n\n현장 장치\n\n도면 주소\n\nPLC 주소\n\nPLC 태그\n\nX1 단자\n\n도면 / PDF\n\nA 열림 감지\n\nLS-01\n\nE8.6\n\n%I8.6\n\nev01_open\n\n공급 130 / 신호 131\n\nFG70·124 / 71·125쪽\n\nA 닫힘 감지\n\nLS-02\n\nE8.7\n\n%I8.7\n\nev01_close\n\n공급 132 / 신호 133\n\nFG70·124 / 71·125쪽\n\nB 열림 감지\n\nLS-05\n\nE9.0\n\n%I9.0\n\nev02_open\n\n공급 134 / 신호 135\n\nFG70·125 / 71·126쪽\n\nB 닫힘 감지\n\nLS-06\n\nE9.1\n\n%I9.1\n\nev02_close\n\n공급 136 / 신호 137\n\nFG70·125 / 71·126쪽\n\n현장 A 조작 요청\n\n70SB1 + 70SA1 A 분기\n\nE9.2\n\n%I9.2\n\nev01_sel_open\n\n공통 공급 138 / A 신호 139\n\nFG70·125 / 71·126쪽\n\n현장 B 조작 요청\n\n70SB1 + 70SA1 B 분기\n\nE9.3\n\n%I9.3\n\nev02_sel_open\n\n공통 공급 138 / B 신호 140\n\nFG70·125 / 71·126쪽\n\nA 열림 밸브 명령\n\nEV-01 / 69KA1\n\nA5.2\n\n%Q5.2\n\npv-01 gate a\n\n밸브 전원 126 / 반환 127\n\nFG69·141 / 70·142쪽\n\nB 열림 밸브 명령\n\nEV-02 / 69KA2\n\nA5.3\n\n%Q5.3\n\npv-01 gate b ev\n\n밸브 전원 128 / 반환 129\n\nFG69·141 / 70·142쪽\n\nLS-02 사용 여부는 미확정이다. FG70에는 센서 배선이 존재하고 FG124의 입력표에는 LS-02가 남아 있으나, FG124의 E8.7 회로에는 SPARE 표시가 있다. PLC 백업에도 ev01_close 가 존재한다. 이를 임의로 삭제 또는 현재 사용으로 판정하지 않는다.\n\n입력 회로는 24Vdc 계통이다. 공급 측 퓨즈와 X1 단자를 지나 센서 또는 조작 접점의 신호가 PLC로 들어간다. 현장 A/B 조작은 공통 버튼 70SB1과 선택스위치 70SA1을 함께 거치는 회로다. 선택스위치의 위치만으로 입력이 활성화된다고 설명하지 않는다.\n\n출력 경로는 다음과 같이 도면에서 확인된다.\n\nA: %Q5.2 → 릴레이 코일 69KA1 → 릴레이 접점 → 퓨즈·X1:126 → EV-01 코일 → X1:127 / 0Vac.\n\nB: %Q5.3 → 릴레이 코일 69KA2 → 릴레이 접점 → 퓨즈·X1:128 → EV-02 코일 → X1:129 / 0Vac.\n\nPLC 출력은 중계 릴레이를 통해 110Vac 밸브 회로 를 구동한다. Q 상태만으로 밸브 코일 전압 또는 게이트 도달 상태를 판정하지 않는다. 도면은 해당 출력을 열림 명령으로 명명하지만, 무여자 시 실제 닫힘 복귀 방식과 공압 상실 시 위치는 밸브·실린더 사양 및 현장에서 확정해야 한다.\n\nPV01 밸브 출력 회로 — FG69 / PDF 70쪽\nPV01 센서와 현장 조작 회로 — FG70 / PDF 71쪽\n\n4. HMI 주소와 표시 경로\n\n다음 주소는 기존 HMI 태그 설정에서 확인했다. 아래 표의 ‘표시 역할’은 태그명과 PLC HMI 네트워크의 참조에 따른 설명이다. 각 화면 객체의 색상·애니메이션·버튼 이벤트는 아직 대조하지 않았다.\n\nHMI 태그\n\n설정 주소\n\n표시 또는 명령 역할\n\nPLC 쪽 검토 대상\n\nPV_01\\Flag\n\nDB2.DBX5.0\n\nPV01 운전 명령 플래그\n\nflag.enable_r1_gate 와 연결 여부\n\nPV_01\\Allarme1\n\nDB11.DBX76.0\n\nPV01 통합 알람 표시\n\nmotors.pv_01.comulativo_allarmi\n\nPV_01\\GateA_Open\n\nDB11.DBX76.1\n\nA 열림 표시\n\nmotors.pv_01.ls_gate_a_open\n\nPV_01\\GateA_Close\n\nDB11.DBX76.2\n\nA 닫힘 표시\n\nmotors.pv_01.ls_gate_a_close\n\nPV_01\\GateB_Open\n\nDB11.DBX76.3\n\nB 열림 표시\n\nmotors.pv_01.ls_gate_b_open\n\nPV_01\\GateB_Close\n\nDB11.DBX76.4\n\nB 닫힘 표시\n\nmotors.pv_01.ls_gate_b_close\n\nPV_01\\Selector_GateA\n\nDB11.DBX76.5\n\nA 현장 선택·조작 상태 표시\n\nmotors.pv_01.selector_gatea\n\nPV_01\\Selector_GateB\n\nDB11.DBX76.6\n\nB 현장 선택·조작 상태 표시\n\nmotors.pv_01.selector_gateb\n\nAbilitaMaintenance\n\nDB2.DBX7.5\n\n공통 유지보수 모드 명령 참조\n\nflag.maintenance_on 과 전달 경로\n\nResetAlarms\n\nDB2.DBX13.4\n\nHMI 알람 리셋 요청\n\nflag.reset_allarms_hmi → flag.reset_allarm 전달 경로\n\nHMI 블록의 PV01 네트워크는 hmi pv_2gate 를 참조하며, A/B의 처리된 위치·현장 조작 상태·4개 방향 알람과 motors.pv_01 멤버를 함께 사용한다. 보조 블록도 gatea_open , hmi_gatea_open 등의 짝을 포함한다. 연결 경로의 존재는 확인했지만 정확한 인수 대응과 DB 멤버 오프셋은 TIA 선언부에서 최종 대조해야 한다.\n\n검토 대상 경로의 예는 LS-01 → X1:131 → %I8.6(ev01_open) → PV01 위치 처리 → inputs의 A 열림 필드 → HMI 보조 블록 → motors의 A 열림 필드 → DB11.DBX76.1 이다. 앞쪽 배선·주소와 마지막 HMI 주소는 자료에서 확인했다. 중간의 대입·기억·반전 조건은 아직 검증하지 않았다.\n\n5. 로직을 찾는 지도\n\n블록\n\n색인 내 순서\n\n문서 ID\n\n역할 또는 확인할 내용\n\nstartup only\n\n5\n\n_7ev / 405\n\nPV01 A/B 닫힘 기억 참조, 초기화 코일 형태\n\nmain\n\n1·2\n\n_7ev / 1612·1613\n\n시뮬레이션, HMI, 입력 처리 호출 조건\n\nmain\n\n8·9\n\n_7ev / 1619·1620\n\n알람 처리와 R1 게이트 제어의 호출 배치\n\nhmi inputs\n\n1\n\n_7ev / 1070\n\n입력 워드와 처리 입력 DB 간 전송\n\nsimulation\n\n12\n\n_7ev / 1090\n\nPV01 출력과 처리 입력의 시뮬레이션 참조\n\nhmi\n\n38\n\n_7ev / 1215\n\nPV01 위치·현장 선택·알람의 HMI 전달\n\nhmi pv_2gate\n\n1\n\n_7ev / 347\n\n두 게이트 공통 HMI 처리\n\nallarms 1\n\n35·36\n\n_7ev / 1815·1816\n\nA/B의 not_open·not_close 판정 참조\n\nr1 scraps gate 2\n\n1\n\n_7ev / 1911\n\n운전 허가, 게이트 알람, 시험 플래그, 초기화 참조\n\nr1 scraps gate 2\n\n2\n\n_7ev / 1912\n\n열림 시간 입력과 내부 시간 변수 참조\n\nr1 scraps gate 2\n\n3\n\n_7ev / 1913\n\n0~5 상태 및 반복 동작 참조\n\nr1 scraps gate 2\n\n4\n\n_7ev / 1914\n\n현장 A/B 조작 요청\n\nr1 scraps gate 2\n\n5\n\n_7ev / 1915\n\n현장·자동·유지보수와 출력 명령 선택\n\nr1 scraps gate 2\n\n11·12\n\n_7ev / 1921·1922\n\nA/B 열림·닫힘 위치 기억과 처리 입력\n\nmotors 1\n\n6\n\n_7ev / 1935\n\nBC01과 r1_gate_loop_on 연계 참조\n\nallarm manager\n\n4\n\n_7ev / 930\n\n현장/HMI Reset과 내부 Reset 참조\n\nmain 의 순서는 색인에 기록된 호출 배치다. 조건부 호출, 실행 경로, 실제 스캔 내 데이터 갱신 시점은 원본 래더와 함께 확인한다. 블록의 FC/FB 번호는 확정하지 않았으므로 이름으로 찾는다.\n\nr1 scraps gate 2 의 제목에는 hydraulic pistons 라는 표현이 남아 있다. 이 제목만으로 현재 PV01의 구동 매체를 유압이라고 정의하지 않는다. P&ID의 공압 표시와 현장 밸브·실린더 사양을 기준으로 구동 방식을 확정한다.\n\n6. 자동 순서와 시간의 해석\n\n6.1 자료에서 확인한 상태 참조\n\n네트워크 _7ev / 1913 에는 workdata.r1state 의 0~5 비교, 각 상태에 관련된 요청, MOVE 값 및 시간 참조가 있다. 아래 상태 이름은 문서 설명을 위해 붙인 추정 이름 이다. 접점 연결과 SET/RESET 코일을 확인하기 전에는 이 표를 실행 가능한 상태 머신으로 사용하지 않는다.\n\n상태 값\n\n추정 설명\n\n같은 부분에 나타나는 참조\n\n아직 확인할 전이 조건\n\n0\n\nA 닫힘 요청 구간\n\nclose ev a 01 pv-01 , tag_163 , S5T#1s , MOVE 1\n\nA 닫힘 센서 또는 기억을 실제로 요구하는지\n\n1\n\nB 열림 요청 구간\n\nB 열림/닫힘 요청, B 열림 기억, MOVE 2\n\n열림 기억의 극성, 다른 인터록, 요청 코일 형태\n\n2\n\nB 열림 시간 구간\n\ntag_164 , data.set_evr1b_open_time , MOVE 3\n\n타이머 종류와 시작·중단 조건\n\n3\n\nB 닫힘 요청 구간\n\nB 닫힘/열림 요청, tag_165 , S5T#1s , MOVE 4\n\nB 닫힘 완료를 요구하는지 또는 시간만으로 진행하는지\n\n4\n\nA 열림 요청 구간\n\nA 열림/닫힘 요청, A 열림 기억, MOVE 5\n\nB 닫힘 완료 인터록의 존재와 기억의 유효성\n\n5\n\nA 열림 시간 구간\n\ntag_166 , data.set_evr1a_open_time , MOVE 0\n\n시간 완료 후 요청·출력의 해제 방식\n\n추정 반복 순서는 0 → 1 → 2 → 3 → 4 → 5 → 0 이다. 순서 값과 MOVE 참조는 존재하지만 각 분기의 직렬·병렬 조건, 에지 동작, 상태값을 덮어쓰는 다른 경로는 검증이 필요하다.\n\n6.2 시간 항목을 분리해서 관리\n\n시간 구분\n\n변수·타이머\n\n자료에서 확인한 값\n\n의미 검증\n\nA 알람 관련\n\ntag_80=%T103 , tag_81=%T104\n\nA 알람 네트워크에 S5T#4s 두 참조\n\n열림/닫힘 실패별 정확한 타이머 연결·타입 확인\n\nB 알람 관련\n\ntag_82=%T105 , tag_83=%T106\n\nB 알람 네트워크에 S5T#7s 두 참조\n\n열림/닫힘 실패별 정확한 타이머 연결·타입 확인\n\nA 열림 시간 참조\n\ntag_166=%T57 , data.set_evr1a_open_time\n\n설정 변수 참조 존재, 현재값 미확보\n\n열림 유지 시간 여부·단위·변환 방식 확인\n\nB 열림 시간 참조\n\ntag_164=%T56 , data.set_evr1b_open_time\n\n설정 변수 참조 존재, 현재값 미확보\n\n열림 유지 시간 여부·단위·변환 방식 확인\n\n순서 지연 후보 A\n\ntag_163=%T100\n\nS5T#1s\n\n어떤 요청 이후 시작되는지 확인\n\n순서 지연 후보 B\n\ntag_165=%T102\n\nS5T#1s\n\n센서 완료와 시간 완료의 우선 관계 확인\n\n열림 시간 설정과 고장 판정 시간은 서로 다른 참조다. HMI의 특정 시간 표시를 위의 4초 또는 7초와 같은 설정이라고 간주하지 않는다. 기본값·최솟값·최댓값·단위·운전 중 변경 반영 시점·전원 재기동 유지 여부는 추가 조사 항목이다.\n\n6.3 수동·자동·유지보수의 구분\n\n현장 조작 네트워크에는 ev01_sel_open 과 open ev a 00 pv-01 , ev02_sel_open 과 open ev b 00 pv-01 이 참조된다. 자동 반복에서는 01 계열 요청이 나타난다. 최종 출력 네트워크에는 00 , 01 , maintenance pv01 , on , off 가 함께 등장한다. 현재 색인으로 OR/AND 결합이나 유지보수 우선순위를 확정할 수 없다.\n\n공통 유지보수 명령 AbilitaMaintenance 와 장치별 %M80.5(maintenance pv01) 는 별도 주소다. 시험 플래그 %M5.5(under testing) 와 시뮬레이션 활성 %M180.0(simulation(1)) 도 서로 다른 태그다. 한 비트의 상태만으로 전체 모드를 판정하지 않는다.\n\n동시 A/B 열림 방지, 수동 요청 우선순위, 알람 발생 시 최종 출력 해제, 비상 정지 시 위치, 전원 복귀 후 자동 재시작은 아직 확정하지 않았다. 관리 화면에는 이 항목들을 ‘검증 대기’로 노출한다.\n\n7. 위치 기억과 알람\n\n7.1 위치 표시를 읽는 방법\n\nPV01 A/B의 위치 처리 네트워크에는 물리 입력 태그와 flag 의 열림·닫힘 기억, inputs 의 처리된 위치 필드가 함께 나타난다. Startup에도 A/B 닫힘 기억이 참조된다. 이것은 기억 상태를 사용하는 경로가 있다는 근거이며 초기 상태의 진위를 센서로 검증했다는 뜻은 아니다.\n\n특히 B 위치 네트워크에는 false 상수도 나타난다. 특정 센서를 비활성화했다고 단정하지 말고 해당 상수가 연결된 출력 핀·코일·분기를 원본 래더에서 확인한다.\n\n진단 시 다음 값을 같은 시각 기준으로 기록한다.\n\n실제 게이트 위치와 센서 표찰.\n\n원시 입력 ev01_open/close , ev02_open/close .\n\nflag.pv_01_gate_a_mem_open/close , flag.pv_01_gate_b_mem_open/close .\n\ninputs 의 A/B 처리 위치 필드.\n\nmotors.pv_01 의 HMI용 위치 필드와 DB11 표시 비트.\n\n현재 운전 모드, 시뮬레이션 활성, 단계 값, 밸브 출력.\n\n7.2 방향별 알람\n\n방향\n\nPLC 알람 멤버\n\n관련 원시 입력\n\n알람 네트워크 시간 참조\n\nA 열림 실패\n\nallarm.pv_01_gate_a_not_open\n\n%I8.6 / LS-01\n\n4초\n\nA 닫힘 실패\n\nallarm.pv_01_gate_a_not_close\n\n%I8.7 / LS-02\n\n4초\n\nB 열림 실패\n\nallarm.pv_01_gate_b_not_open\n\n%I9.0 / LS-05\n\n7초\n\nB 닫힘 실패\n\nallarm.pv_01_gate_b_not_close\n\n%I9.1 / LS-06\n\n7초\n\n시간과 알람 멤버의 존재는 확인했으나 정확한 시작 조건·타이머 타입·래치·해제 조건은 원본 검증이 필요하다. 현재 알람 발생 여부는 미확보다. 표의 관련 원시 입력은 진단 대상이며 알람이 해당 입력을 직접 평가한다고 보증하지 않는다.\n\n통합 알람 PV_01\\Allarme1 만으로 실패 방향을 판별할 수 없다. 관리 화면에는 4개 방향 알람, 원시 센서, 기억 상태, 단계, 요청과 최종 출력을 함께 표시하는 상세 화면이 필요하다.\n\n7.3 Reset과 정지의 차이\n\nflag.reset_allarm 은 A/B 알람 네트워크에서 참조된다. allarm manager 에는 현장 Reset과 HMI Reset 요청, 사이렌 정지 관련 참조가 있다. Reset 버튼이 기계 이동을 완료시키거나 자동 운전을 허가한다는 설명은 아직 근거가 없다. 원인 해소 후 Reset 시 알람 해제, 재발, 순서 재개 위치를 각각 기록한다.\n\n알람을 표시하는 것과 장치를 정지시키는 것은 별도 경로다. PV01 운전 허가 네트워크에는 A/B 열림 실패가 나타나지만 닫힘 실패와 다른 알람의 모든 정지 경로는 교차 참조로 확인해야 한다. BC01 제어에는 r1_gate_loop_on 이 참조되므로 PV01 정지가 투입 컨베이어에 미치는 영향도 검토한다.\n\n8. 단계별 고장진단 절차\n\n다음은 확인된 배선에 근거한 점검 순서 초안 이다. 현장 측정은 해당 설비의 작업 허가·정지·에너지 차단 절차와 자격 범위에 따라 수행한다. 강제 출력이나 센서 우회는 본 절차의 기본 점검에 포함하지 않는다.\n\n8.1 시작 전에 확보할 정보\n\n발생 시각, 장치와 방향, 알람 문구, 운전 모드, 당시 r1state .\n\n요청 비트, 최종 출력 Q, 4개 센서 입력, 처리 위치와 HMI 표시.\n\n직전 정상 동작과 최근 교체·배선·프로그램 변경 이력.\n\n시뮬레이션·시험·유지보수 태그 상태 및 통신 데이터의 갱신 시각.\n\n8.2 열림 요청 후 움직이지 않을 때\n\n점검 단계\n\n확인할 값 또는 위치\n\n관찰에 따른 다음 판단\n\n1. 명령 접수\n\n현장 I9.2/I9.3 또는 HMI 명령 플래그\n\n현장 요청이 없으면 70SB1·70SA1·X1:138~140 경로 확인\n\n2. 요청 선택\n\n00 현장 요청, 01 자동 요청, 유지보수 비트\n\n입력은 있으나 내부 요청이 없으면 처리 조건·활성 모드 확인\n\n3. 최종 출력\n\nA %Q5.2 / B %Q5.3\n\n요청은 있으나 Q가 없으면 허가·알람·출력 작성자 교차 참조\n\n4. 중계 릴레이\n\n69KA1 / 69KA2의 코일·접점\n\nQ 상태와 실제 코일·접점 상태를 구분해 기록\n\n5. 밸브 전원\n\nA X1:126·127 / B X1:128·129, 퓨즈\n\n릴레이 동작과 밸브 코일 전원 공급이 일치하는지 확인\n\n6. 밸브·공압·기구\n\nEV-01/02, 공급 공압, 실린더와 링크\n\n전기 경로가 정상일 때 공급·밸브·기계 이동 원인 분리\n\n7. 도달 감지\n\nLS-01/05, X1:131/135, I8.6/I9.0\n\n이동은 완료됐는데 입력이 없으면 센서 위치·전원·배선 확인\n\n8. 화면 전달\n\n기억 상태 → 처리 입력 → HMI DB\n\n원시 입력은 정상인데 표시가 다르면 신호 처리·주소·갱신 확인\n\n8.3 닫히지 않거나 닫힘 알람이 남을 때\n\n닫힘 요청 비트와 실제 최종 출력의 변화부터 기록한다. EV-01/02는 열림 명령으로 표기되어 있으며 별도 닫힘 출력과 무여자 복귀 방식은 아직 확인하지 않았다. 전원을 제거하면 반드시 닫힌다고 가정하지 않는다.\n\nA 닫힘은 LS-02 / X1:133 / %I8.7 , B 닫힘은 LS-06 / X1:137 / %I9.1 을 진단 대상으로 한다. A는 SPARE 표시 충돌 때문에 센서 실사용 여부를 먼저 확인한다. 원시 닫힘 입력, 닫힘 기억, 처리 입력, 알람을 같이 기록하여 어느 계층에서 상태가 달라지는지 확인한다.\n\n8.4 화면과 현장이 다를 때\n\n관찰\n\n우선 확인할 항목\n\n현장 열림, 원시 입력 OFF\n\n센서 공급, 설치 위치, 단자, 배선, 입력 채널\n\n원시 입력 ON, 처리 상태 OFF\n\n위치 처리 네트워크, 명령 조건, 기억의 SET/RESET 경로\n\n처리 상태 ON, HMI 표시 OFF\n\nHMI 보조 블록, DB11 멤버, 태그 주소, 통신 갱신\n\n현장 미동작, 화면만 변함\n\n시뮬레이션 태그와 처리 입력 작성자, 데이터 시각\n\nOpen/Close 동시에 ON\n\n원시 입력과 가공 상태를 분리하고 센서 회로·기억 갱신 조건 확인\n\n요청 해제 후 Q가 유지됨\n\n래치·다른 요청·유지보수·출력의 다른 작성자 확인\n\nOpen/Close 동시 ON 또는 동시 OFF는 문서 작성 단계의 진단 관찰 항목이다. 기존 PLC에 해당 조합의 고장 판정이 구현되어 있다고 주장하지 않는다. 이동 중 정상적인 동시 OFF 구간과 정지 후 위치 미확정을 구분할 수 있도록 시간 기록이 필요하다.\n\n9. 시뮬레이터에 필요한 동작 모델\n\n9.1 기존 프로그램에서 발견한 시뮬레이션 경로\n\nsimulation 블록에는 PV01 출력과 4개 처리 위치 입력의 참조가 있다. Main에는 %M180.0 의 simulation(1) 과 시뮬레이션 호출, HMI 입력 처리 호출 참조가 있다. 따라서 기존 프로그램에 PV01의 상태 모사 경로가 존재한다는 근거는 확보했다.\n\n기존 모사가 실제 이동 시간을 재현하는지, 입력을 즉시 바꾸는지, 센서 고장을 만들 수 있는지, 활성 시 출력이 차단되는지는 아직 검증하지 않았다. 처리 입력 모사만으로 센서·릴레이·밸브의 실제 동작을 검증할 수는 없다.\n\n9.2 새 교육·진단 시뮬레이터 제안\n\n아래 모델은 새 구현 제안 이다. 기존 프로그램과의 일치 검증 전에는 ‘기존 PLC와 동일한 시뮬레이터’로 표시하지 않는다.\n\n구성 요소\n\n모델에 포함할 정보\n\n검증 또는 설정 필요\n\n명령 선택\n\n자동·현장·유지보수 요청, 우선순위\n\n원본 래더의 직렬·병렬 및 래치\n\n출력 경로\n\nQ, 중계 릴레이, 퓨즈, 코일 전원\n\n출력 극성·전원 상실 동작\n\n기계 이동\n\nA/B 위치와 이동 중 상태, 공압, 걸림\n\n실제 스트로크 시간·복귀 방식\n\n센서\n\n4개 원시 입력, 단선·고착·불일치\n\nNO/NC·배선 방식·LS-02 실사용\n\nPLC 상태 처리\n\n기억·처리 입력·상태 값\n\nSET/RESET·반전·갱신 순서\n\n알람\n\n4개 방향 실패, 시작·래치·Reset\n\nA 4초 / B 7초 참조의 정확한 조건\n\nHMI\n\n원래 화면 배치, 위치 색상, 알람 상세\n\n객체별 표현식과 버튼 이벤트\n\n이력\n\n명령부터 완료까지 시각·실패 계층\n\n수집 주기·데이터 유효성\n\n첫 구현은 장치 모델과 PLC 로직을 분리한다. 센서 출력과 실제 위치를 별도로 갖고, ‘센서는 ON인데 기계는 미도달’ 또는 ‘기계는 도달했는데 센서는 OFF’를 재현할 수 있게 한다. 화면에는 교육 모델 사용 여부, 원본 검증 상태, 마지막 갱신 시각을 표시한다.\n\n실제 PLC 코드 실행 시험은 TIA와 호환되는 Siemens 시뮬레이션 환경에서 별도로 검증할 작업이다. 웹 동작 모델의 시험 결과를 원본 PLC 실행 시험 결과로 기록하지 않는다.\n\n9.3 시험 시나리오 목록\n\n아래 18개 시나리오는 설계 완료 / 실행 전 이다. 관찰 항목과 기대 동작을 구분하며, 기존 동작이 미확정인 항목은 원본 결과를 먼저 기록한다.\n\n시험 ID\n\n시나리오\n\n관찰 항목\n\n판정 또는 남은 결정\n\nT01\n\n정상 자동 1주기\n\n상태 0~5, 출력, 센서, 시간\n\n원본과 단계·전이 조건 대조 후 정상 정의\n\nT02\n\nA 열림 미도달\n\nQ5.2, LS-01, 기억, A 열림 알람\n\n4초 타이머의 시작·완료·알람 조건 확인\n\nT03\n\nA 닫힘 미도달\n\nLS-02, A 닫힘 기억·알람\n\n센서 실사용 확정 후 시험\n\nT04\n\nB 열림 미도달\n\nQ5.3, LS-05, B 열림 알람\n\n7초 타이머와 정지 영향 확인\n\nT05\n\nB 닫힘 미도달\n\nLS-06, B 닫힘 기억·알람\n\n상태 3→4가 센서 또는 시간 중 무엇을 요구하는지 확인\n\nT06\n\nOpen·Close 동시 ON\n\n원시·기억·HMI의 3계층 상태\n\n기존 고장 판정 존재 확인, 신규 진단 정책 별도 결정\n\nT07\n\n양쪽 위치 센서 OFF\n\n이동 중 시간, 정지 후 위치\n\n정상 이동 구간과 위치 미확정 구간 분리\n\nT08\n\nA/B 현장 조작\n\nI9.2/I9.3, 00 요청, 최종 Q\n\n버튼+선택 회로와 소프트웨어 허가 대조\n\nT09\n\n현장·자동 요청 중첩\n\n00/01, Q, 단계\n\n명령 우선순위와 취소 조건 확정\n\nT10\n\n유지보수 모드 전환\n\n공통·PV01 비트, Q, 단계\n\n같은 모드로 묶지 않고 각 전달 경로 검증\n\nT11\n\n반복 운전 중 허가 해제\n\nenable, 단계, Q, BC01\n\n정지 위치·출력 해제·주변 장치 영향 확인\n\nT12\n\n알람 Reset\n\n알람 원인, Reset, 래치, 단계\n\n원인 지속 시 재발·해제·재개 정책 확인\n\nT13\n\n밸브 전원 또는 퓨즈 고장\n\nQ·릴레이·코일 전원·센서\n\n전기 계층별 고장을 별도로 구분\n\nT14\n\n공압 저하·기계 걸림\n\n코일 전원, 위치, 이동 시간\n\n실제 장치 반응과 시간 초과 관계 확인\n\nT15\n\n재기동·초기 상태\n\nStartup 기억, 센서, Q, 단계\n\n초기 닫힘 기억이 실제 센서와 다를 때 동작 확인\n\nT16\n\n시뮬레이션 활성·해제\n\nM180.0, 처리 입력, Q\n\n모사 입력 작성과 실제 출력 차단 여부 확인\n\nT17\n\n타이머 경계와 설정 변경\n\n만료 직전/직후, 설정 변경 시각\n\n시간 양자화·호출 주기·변경 반영 시점 확인\n\nT18\n\nHMI 통신 중단·복구\n\n데이터 나이, 표시, 명령\n\n오래된 표시 판정과 명령 재전송 여부 확인\n\n10. PLC 관리 프로그램용 데이터 구조 제안\n\n이 절은 관리 프로그램 설계안이다. 현재 PLC DB에 새 필드를 삽입하거나 HMI 오프셋을 변경한 내용이 아니다. 기존 주소와 새 진단 데이터를 별도로 관리한다.\n\n데이터 묶음\n\n필드 예\n\n목적\n\n장치 식별\n\nequipment_id, unit, gate, drawing_tag\n\nPV01 A/B와 현장 표찰의 일치\n\n출처\n\nsource_id, revision, pdf_page, fg_sheet, document_id\n\n근거로 이동하고 개정 차이를 확인\n\n주소\n\nplc_symbol, absolute_address, datatype, hmi_tag\n\n신호 검색과 주소 변경 검토\n\n상태\n\nraw_open, raw_close, processed_open, processed_close, hmi_open, hmi_close\n\n계층별 불일치 표시\n\n요청·출력\n\nlocal_request, auto_request, final_q, relay_state, coil_voltage\n\n명령부터 기계까지 실패 구간 확인\n\n운전\n\nmode, maintenance_common, maintenance_pv01, under_testing, simulation_enabled\n\n모드 혼동 방지\n\n순서·시간\n\nstate_value, state_entered_at, timer_id, preset, elapsed\n\n단계 정체와 지연 확인\n\n사건\n\nevent_id, requested_at, completed_at, alarm_symbol, cause_layer\n\n동작별 기록과 고장진단\n\n증거 상태\n\ndocument_confirmed, ladder_verified, field_verified, verified_at\n\n문서 확인과 실제 검증의 구분\n\n데이터 품질\n\ntimestamp, connection_state, age, source_mode\n\n오래된 값·모사값의 표시\n\n기본 장치 상세 화면은 ‘현재 단계 / 요청·출력 / 4개 센서 / 처리 상태 / 4개 알람 / 모드 / 관련 도면 / 최근 사건’을 함께 보여준다. 원래 HMI 공정 화면에서 PV01을 선택하면 이 상세 화면으로 이동하도록 설계한다.\n\n설정 편집 기능은 단위·범위·근거·변경 전후 값과 적용 시점을 확인할 수 있어야 한다. 4초/7초 알람 타이머와 열림 시간 설정은 별도 항목으로 표시한다. 쓰기 가능한 PLC 주소와 권한·적용 범위는 원본 검증 이후 확정한다.\n\n11. 미확정 항목과 완료 조건\n\n검증 ID\n\n미확정 항목\n\n필요한 근거\n\n완료 판정\n\nV01\n\n현재 PLC와 분석 백업의 일치\n\n온라인/오프라인 비교, 장치·프로젝트 정보\n\n기준 프로젝트와 차이 목록 확정\n\nV02\n\nLS-02 실사용 및 SPARE 충돌\n\n현장 센서·배선, 최신 준공도, 관련 LAD\n\n사용·미사용·대체 처리 중 하나를 근거로 확정\n\nV03\n\n입력 접점의 극성\n\n센서 사양, 배선, 실제 I 상태\n\n열림/닫힘별 정상 논리 상태 확인\n\nV04\n\nEV-01/02 무여자·공압 상실 동작\n\n밸브·실린더 사양과 현장 관찰\n\n반환 방식과 최종 위치 확정\n\nV05\n\n상태 0~5 전이 조건\n\nr1 scraps gate 2 래더 원본\n\n각 분기의 접점·코일·MOVE 조건 기록\n\nV06\n\nA/B 동시 열림 방지\n\n전체 출력 작성자 및 인터록 교차 참조\n\n금지 조건·예외·시험 결과 기록\n\nV07\n\n알람 시간과 Reset 조건\n\nallarms 1, manager, flag 선언\n\n타입·조건·래치·해제·정지 영향 확정\n\nV08\n\n원시 입력→기억→HMI 경로\n\n위치 처리·HMI 블록, DB 선언부\n\n각 필드의 작성자·극성·오프셋 대조\n\nV09\n\n현장/자동/유지보수 우선순위\n\n요청·출력 네트워크 및 교차 참조\n\n중첩 요청과 취소 동작 정의\n\nV10\n\n시험·시뮬레이션 경로\n\nmain, simulation, inputs 작성자\n\n호출 조건과 실제 출력 취급 확정\n\nV11\n\n시간 설정의 단위·범위·유지\n\ndata 선언, 변환 블록, HMI 객체\n\n현재값과 허용 범위·적용 시점 기록\n\nV12\n\n초기화와 재시작\n\nstartup, state 작성자, 온라인 동작\n\n기억값·물리 위치 불일치 시 처리 확인\n\nV13\n\nBC01 및 비상·저압 연계\n\n주변 제어와 알람 교차 참조\n\n원인별 정지 대상과 복귀 경로 확정\n\nV14\n\nHMI 버튼과 표시 조건\n\n원본 HMI 객체·이벤트·통신 설정\n\n색상·쓰기·읽기·통신 단절 동작 대조\n\n현재 완료 상태는 입출력 8개 문서 대조, PV01 HMI 태그 8개 설정 주소 확인, 주요 네트워크의 위치와 참조 정리, 시뮬레이터 18개 시험 항목 작성이다. V01~V14와 T01~T18은 검증 또는 시험 완료로 표시하지 않는다.\n\n다음 원본 검토 자료는 r1 scraps gate 2 의 PV01 네트워크, allarms 1 의 A/B 네트워크, hmi 의 PV01 호출과 hmi pv_2gate , startup only , main , simulation , 관련 DB 선언부와 교차 참조다. 접점 연결이 보존되는 TIA 인쇄 PDF 또는 Openness XML을 확보하면 이 초안의 추정 상태표를 실제 전이표로 바꿀 수 있다. 원본 아카이브는 이미 보관되어 있으며, 같은 검색 색인을 추가로 읽는 것만으로 누락된 접점 연결이 복원되지는 않는다.\n\n12. 현장 검증 기록 양식\n\n기록 항목\n\n입력 내용\n\n사건·시험 ID / 일시 / 담당자\n\n미기록\n\n설비·게이트 / 운전 모드 / 기준 프로젝트\n\n미기록\n\n관련 도면 FG / PDF / 개정 / 현장 표찰\n\n미기록\n\n요청·상태값·Q / 원시 Open·Close\n\n미기록\n\n기억 상태 / 처리 입력 / HMI 표시\n\n미기록\n\n릴레이·코일 전원 / 공압 / 실제 위치\n\n미기록\n\n타이머 설정·시작·완료 / 발생 알람\n\n미기록\n\nReset·정지·재개 관찰\n\n미기록\n\n원인 계층 / 조치 전후 / 증거 파일\n\n미기록\n\n문서 수정 필요 / 재시험 / 최종 판정\n\n미기록\n\n측정하지 않은 값에는 ‘미측정’, 확인하지 않은 조건에는 ‘미확인’을 기록한다. 소스에 남아 있는 초기값이나 화면 캡처를 현재 측정값으로 채우지 않는다.\n\n부록 A. 개정 차이와 이름의 흔적\n\n%Q5.3 의 PLC 태그 주석과 출력 네트워크 제목에는 a 48.4 ev-02 valvecommand 라는 옛 주소 표현이 남아 있다. %Q5.2 주석에도 a 57.0 이 남아 있다. 실제 주소 대응은 태그 Address 필드와 전기도면의 A5.2/A5.3을 기준으로 기록한다.\n\nP&ID는 Rev.I / 2013년 자료이고 전기도면에는 2025년 수정 회로가 있다. 장치가 한 자료에만 보인다고 신규 추가나 철거로 확정하지 않는다.\n\nSC12 모터 회로(FG29 / PDF 30쪽)와 PV04 일부 센서·조작 회로(FG74 / PDF 75쪽), 관련 출력 회로에는 SPARE 표시가 있다. PV01 범위 밖의 후속 설비 대조 항목으로 남긴다.\n\n현장 점검 결과가 도면과 다르면 원본을 지우지 않고 도면 개정, 사진, 확인 일시, 담당자, 변경 내용을 별도 기록한다.\n\n부록 B. 함께 제공하는 파일\n\n입출력 대응표 CSV : 전기도면과 PLC 태그 8개 대응, 근거 위치와 확인 상태.\n\nHMI 대응표 CSV : PV01 8개 및 공통 유지보수·Reset 2개 설정 주소.\n\n미확정 항목 CSV : V01~V14의 완료 근거와 현재 상태.\n\n시뮬레이터 시험표 CSV : T01~T18, 실행 전.\n\n내부 태그 CSV : 색인에서 확인한 요청·모드·타이머 주소. 이름만으로 동작을 확정하지 않음.\n\n출처 매니페스트 : 원본·선택 근거의 파일 해시와 분석 기준.\n\n개정 0.1은 첫 자료 대조와 작성 결과다. 다음 개정은 V01~V14의 실제 근거와 시험 기록을 반영해 작성한다.","address":"","symbol":"","equipment":["PV01"],"equipment_names":["PV01 · 공압 게이트/분기 밸브"],"status":"","source":"PV01-detail/PV01-manual.html","links":[{"url":"PV01-detail/PV01-manual.html","label":"해당 문서 열기"}],"boundary":"기존 문서 ID의 참조이며 현재값·실행 결과·현장 대응을 확인한 것이 아닙니다. 과거 시험·시뮬레이션 안내는 영구 중지된 보존 자료입니다."},{"id":"manual-alarm-guides/AB01.html","kind":"manual","title":"AB01 · 주변온도/산소·버너 소유 경계","text":"AB01 표준 작업실 · 보존 독립 조사\n\nAB01 · 주변 온도/산소 알람·버너 경계\n\nP12 재연소로↔AB01은 역할 대응 후보입니다. TC01/02 입력 참조2개를 보존하며 본체 전용 출력·HMI·LAD·외부010-390 내부 안전 순서는 미확보입니다.\n\nMAX와 MAXMAX\n\n0527/NID1 MAX는 선택온도>설정의6초 T85, 자기래치→Int(설정−5)→Sub.ENO→RealLt→Reset입니다. RESET_ALLARM 접점은 없습니다. MAXMAX는 (선택>설정+20 OR >1250.0 OR <−60.0)의6초 T86, ON·RESET_ALLARM·자기래치→Reset이며 그 가지에 온도 정상 접점이 없습니다. Add 허가와 비교 pre는 Wire287 병렬입니다.\n\n두 온도 비교\n\n0534/NID8 ON·NOT disable M80.2·(TC01>400 OR TC02>400), Int차이<−100 OR >100,1분 T116→Set. ±100 정확값을 포함하지 않습니다. Sub/비교 pre Wire809 병렬, Reset은 ON·RESET_ALLARM·자기래치의 별도 가지입니다.\n\n주변 산소\n\nFault 의 ServiceBitM1000.0·0/200·5/195, Too_high 의 설정100 제한/설정−10, LOW 의 OFF·650.0·5/20·1분 T68, 채널차이 의 NOT disable M80.1·650.0·±20 밖·1분 T117을 서로 구분합니다. 원문 숫자는 현재 산소%나 현장 권고값이 아닙니다.\n\n소유·전달·실제복구\n\nTC07/RO01/RO02의 OFF 전단 EN과 내부 IN0 ON, 원시 IW(SAM=None)/PIW(Peripherie)·환산·선택SCL 검색색인·OFR를 분리합니다. TC02-only의 TC01_OFR/EnableTC01 원문을 바꾸지 않습니다. HMI Reset DB2X13.4→PLC DB2X6.0과 공통1초 자기해제, BR01 요청/두Enable/Q6.5·Q6.6/99KA1·2 실제5/9·외부010-390·실제화염은 각기 별도입니다.\n\nOEM AB01 기능 대시공HE01/CC01 위치·RO01/02 센서/변환기·TC KX와4–20mA 구간·TC07 SPARE·6SB2 간선·가림/중복을 보존합니다. 본체 전용 알람·퍼지·재기동 조건을 새로 만들지 않습니다. 문서 정적 검사는 TIA·현재CPU·현장복구 검증이 아닙니다.","address":"","symbol":"","equipment":["AB01"],"equipment_names":["AB01 · 연소 챔버"],"status":"","source":"alarm-guides/AB01.html","links":[{"url":"alarm-guides/AB01.html","label":"해당 문서 열기"}],"boundary":"기존 문서 ID의 참조이며 현재값·실행 결과·현장 대응을 확인한 것이 아닙니다. 과거 시험·시뮬레이션 안내는 영구 중지된 보존 자료입니다."},{"id":"manual-alarm-guides/BC01.html","kind":"manual","title":"BC01 · 알람 발생·리셋·재기동 근거","text":"BC01 · 알람 발생·리셋·재기동 근거\n\n원본 백업의 정적 알람·타이머·리셋 근거입니다. 현재값·실물 동일성·현재 CPU/TIA 실행·복구 완료는 확인 전입니다. 원본 설정은 권장 보호값이나 실제 경과시간을 뜻하지 않습니다. PLC 변경0건, 시뮬레이터 작성·시험 중지.\n\n1786 트립와이어 래치의 Reset에는 NOT Inputs.BC01 trip wire가 명시됩니다. 1785의 운전/인버터 고장 Reset에는 같은 원인 정상화 접점이 명시되지 않습니다. 트립와이어와 근접 운전 응답을 구분합니다.\n\n1. 발생·리셋 조건 비교\n\nSet은 래치 발생 조건, Reset은 래치 해제 조건입니다. 아래 식은 기존 원본 분석의 정적 요약이며 1/ON을 현재 상수로 보지 않습니다. 원인 해소·리셋 명령·래치 해제·새 운전 요청·실제 응답을 각각 확인합니다.\n\n원본 래치\n\nSet 전체 정적 조건\n\nReset 전체 정적 조건\n\n원본 위치\n\nAllarm.BC_01_FAULT\n\n((((ON) AND Start BC01) AND Tag_51) AND NOT (Inputs.BC01 run))\n\n(((ON) AND Flag.RESET_ALLARM) AND Allarm.BC_01_FAULT)\n\nSCoil · 원본 1785 · Part 223\nRCoil · 원본 1785 · Part 228\n\nAllarm.BC01_INV\n\n((((ON) AND Start BC01) AND Tag_51) AND Inputs.BC01_All_inv)\n\n(((ON) AND Flag.RESET_ALLARM) AND Allarm.BC01_INV)\n\nSCoil · 원본 1785 · Part 27\nRCoil · 원본 1785 · Part 267\n\nAllarm.BC_01_FC\n\n((ON) AND Inputs.BC01 trip wire)\n\n((((ON) AND Flag.RESET_ALLARM) AND NOT (Inputs.BC01 trip wire)) AND Allarm.BC_01_FC)\n\nSCoil · 원본 1786 · Part 234\nRCoil · 원본 1786 · Part 240\n\nReset 조건에 원인 입력의 정상화 접점이 명시되는지 아래 원본 접점표와 대조합니다. 명시되지 않은 경우에도 현재 호출·다른 쓰기·기억 상태를 확인하기 전에는 즉시 재발·리셋 우선순위·재기동을 확정하지 않습니다.\n\n2. 감시 타이머와 분기\n\n타이머·명령\n\n원본 시간 설정\n\n정적 입력 조건\n\n근거\n\nTag_51 / SdCoil\n\nS5T#2S\n\n((((ON) AND Start BC01) AND NOT (Inputs.BC01 run)) OR (((ON) AND Start BC01) AND Inputs.BC01_All_inv))\n\n원본 1785 · Part 217\n시간 원본 선언 UID 231 / RID 28\n\n3. Set/Reset 앞의 실제 연결 접점\n\n각 명령의 입력 배선을 역으로 따라간 접점 목록입니다. 목록의 행 순서는 실행 순서가 아닙니다. 직렬/병렬 전체 연결은 아래 원본 Wire 표와 래더 페이지에서 확인합니다. 접점 이름은 물리 센서·처리 Inputs·타이머·내부 래치가 혼재하므로 정상 극성을 따로 확인합니다.\n\n명령·대상\n\n연결 접점·원본 이름\n\n반전·원본 식별\n\nSCoil / Allarm.BC_01_FAULT\n원본 1785 · Part 223\n\nContact Inputs.BC01 run\nContact Tag_51\nContact Start BC01\nContact ON\n\nPart 259 / Negated operand / ORef 234 / RefId 264 / Wire 244\nPart 257 / Negated 없음 / ORef 233 / RefId 29 / Wire 243\nPart 255 / Negated 없음 / ORef 230 / RefId 27 / Wire 240\nPart 253 / Negated 없음 / ORef 229 / RefId 1 / Wire 239\n\nRCoil / Allarm.BC_01_FAULT\n원본 1785 · Part 228\n\nContact Allarm.BC_01_FAULT\nContact Flag.RESET_ALLARM\nContact ON\n\nPart 263 / Negated 없음 / ORef 237 / RefId 31 / Wire 249\nPart 261 / Negated 없음 / ORef 236 / RefId 13 / Wire 248\nPart 253 / Negated 없음 / ORef 229 / RefId 1 / Wire 239\n\nSCoil / Allarm.BC01_INV\n원본 1785 · Part 27\n\nContact Inputs.BC01_All_inv\nContact Tag_51\nContact Start BC01\nContact ON\n\nPart 23 / Negated 없음 / ORef 44 / RefId 265 / Wire 43\nPart 257 / Negated 없음 / ORef 233 / RefId 29 / Wire 243\nPart 255 / Negated 없음 / ORef 230 / RefId 27 / Wire 240\nPart 253 / Negated 없음 / ORef 229 / RefId 1 / Wire 239\n\nRCoil / Allarm.BC01_INV\n원본 1785 · Part 267\n\nContact Allarm.BC01_INV\nContact Flag.RESET_ALLARM\nContact ON\n\nPart 266 / Negated 없음 / ORef 38 / RefId 207 / Wire 37\nPart 261 / Negated 없음 / ORef 236 / RefId 13 / Wire 248\nPart 253 / Negated 없음 / ORef 229 / RefId 1 / Wire 239\n\nSCoil / Allarm.BC_01_FC\n원본 1786 · Part 234\n\nContact Inputs.BC01 trip wire\nContact ON\n\nPart 260 / Negated 없음 / ORef 242 / RefId 266 / Wire 249\nPart 258 / Negated 없음 / ORef 241 / RefId 1 / Wire 248\n\nRCoil / Allarm.BC_01_FC\n원본 1786 · Part 240\n\nContact Allarm.BC_01_FC\nContact Inputs.BC01 trip wire\nContact Flag.RESET_ALLARM\nContact ON\n\nPart 266 / Negated 없음 / ORef 246 / RefId 33 / Wire 254\nPart 264 / Negated operand / ORef 245 / RefId 266 / Wire 253\nPart 262 / Negated 없음 / ORef 244 / RefId 13 / Wire 252\nPart 258 / Negated 없음 / ORef 241 / RefId 1 / Wire 248\n\n4. 요청 해제와 재기동 경계\n\n요청 해제\n\n전체 정적 조건\n\n근거\n\nRCoil / Flag.M_BC_01\n\n(((ON) AND Allarm.BC_01_FAULT) OR ((ON) AND Allarm.BC01_INV) OR (((ON) AND Allarm.BC_01_FC) AND NOT (UNDER TESTING)))\n\n원본 1935 · Part 198\n\n최초 원인 입력과 현장 상태·최초 알람의 시각을 기록합니다.\n\n원인 해소 근거와 리셋 요청·래치 변화·현재 호출·다른 쓰기를 구분합니다.\n\n래치 해제 이후 새 요청·모드·최종 출력 허가와 구동기 자체 복구 조건을 대조합니다.\n\n승인된 재기동의 실제 출력·응답·연동 상태를 기록합니다. 빈 관찰값은 미확인으로 남깁니다.\n공통 리셋 요청·물리 출력 · startup 기억과 재기동\n5. 래치의 전체 정적 쓰기·미확정 방향\n\n정확한 Global 이름 범위의 원본 참조를 사용합니다. 복원된 참조가 현재 프로그램 전체 쓰기/HMI/외부 쓰기의 완전한 목록이라는 뜻은 아닙니다. 기존 simulation 블록은 백업 원본 참조이며 작성·실행하지 않습니다.\n\nAllarm.BC_01_FAULT\n\n읽기 2곳 · 쓰기 2곳 · 방향 미확정 0곳 · 다른 범위 0곳\n\n방향·블록\n\n원본 명령/핀\n\n선언 근거\n\n쓰기 / allarms 1\n\n원본 1785 · Part 223\nSCoil / operand / Wire 246 / ORef 235\n\nGlobalAccess / Global / AK Write\n\n쓰기 / allarms 1\n\n원본 1785 · Part 228\nRCoil / operand / Wire 251 / ORef 238\n\nGlobalAccess / Global / AK Write\n\nAllarm.BC01_INV\n\n읽기 2곳 · 쓰기 2곳 · 방향 미확정 0곳 · 다른 범위 0곳\n\n방향·블록\n\n원본 명령/핀\n\n선언 근거\n\n쓰기 / allarms 1\n\n원본 1785 · Part 27\nSCoil / operand / Wire 33 / ORef 34\n\nGlobalAccess / Global / AK Write\n\n쓰기 / allarms 1\n\n원본 1785 · Part 267\nRCoil / operand / Wire 40 / ORef 41\n\nGlobalAccess / Global / AK Write\n\nAllarm.BC_01_FC\n\n읽기 2곳 · 쓰기 2곳 · 방향 미확정 0곳 · 다른 범위 0곳\n\n방향·블록\n\n원본 명령/핀\n\n선언 근거\n\n쓰기 / allarms 1\n\n원본 1786 · Part 234\nSCoil / operand / Wire 251 / ORef 243\n\nGlobalAccess / Global / AK Write\n\n쓰기 / allarms 1\n\n원본 1786 · Part 240\nRCoil / operand / Wire 256 / ORef 247\n\nGlobalAccess / Global / AK Write\n\n6. 원본 Part·Wire·ORef 증거\n원본 1785 · bc01 · 16 Parts\n원본 XML · SHA256 8ad017c574a431ebffe033d268fe85fb61b1492ec10e7a26b29f2b7f850d7f4f\n\nPart\n\nGate\n\nNegated pins\n\n253\n\nContact\n\n없음\n\n255\n\nContact\n\n없음\n\n268\n\nContact\n\noperand\n\n272\n\nContact\n\n없음\n\n24\n\nO\n\n없음\n\n217\n\nSdCoil\n\n없음\n\n257\n\nContact\n\n없음\n\n259\n\nContact\n\noperand\n\n223\n\nSCoil\n\n없음\n\n23\n\nContact\n\n없음\n\n27\n\nSCoil\n\n없음\n\n261\n\nContact\n\n없음\n\n263\n\nContact\n\n없음\n\n228\n\nRCoil\n\n없음\n\n266\n\nContact\n\n없음\n\n267\n\nRCoil\n\n없음\n\nWire\n\n연결점\n\n265\n\nPowerrail /\nPCon 253 / in\n\n239\n\nOCon 229 / · ON / RefId 1\nPCon 253 / operand\n\n254\n\nPCon 253 / out\nPCon 255 / in\nPCon 261 / in\n\n240\n\nOCon 230 / · Start BC01 / RefId 27\nPCon 255 / operand\n\n256\n\nPCon 255 / out\nPCon 268 / in\nPCon 272 / in\nPCon 257 / in\n\n271\n\nOCon 269 / · Inputs.BC01 run / RefId 264\nPCon 268 / operand\n\n22\n\nPCon 268 / out\nPCon 24 / in1\n\n275\n\nOCon 273 / · Inputs.BC01_All_inv / RefId 265\nPCon 272 / operand\n\n25\n\nPCon 272 / out\nPCon 24 / in2\n\n26\n\nPCon 24 / out\nPCon 217 / in\n\n241\n\nOCon 231 / · S5T#2S / RefId 28\nPCon 217 / value\n\n242\n\nOCon 232 / · Tag_51 / RefId 29\nPCon 217 / operand\n\n243\n\nOCon 233 / · Tag_51 / RefId 29\nPCon 257 / operand\n\n21\n\nPCon 257 / out\nPCon 259 / in\nPCon 23 / in\n\n244\n\nOCon 234 / · Inputs.BC01 run / RefId 264\nPCon 259 / operand\n\n260\n\nPCon 259 / out\nPCon 223 / in\n\n246\n\nOCon 235 / · Allarm.BC_01_FAULT / RefId 31\nPCon 223 / operand\n\n43\n\nOCon 44 / · Inputs.BC01_All_inv / RefId 265\nPCon 23 / operand\n\n42\n\nPCon 23 / out\nPCon 27 / in\n\n33\n\nOCon 34 / · Allarm.BC01_INV / RefId 207\nPCon 27 / operand\n\n248\n\nOCon 236 / · Flag.RESET_ALLARM / RefId 13\nPCon 261 / operand\n\n35\n\nPCon 261 / out\nPCon 263 / in\nPCon 266 / in\n\n249\n\nOCon 237 / · Allarm.BC_01_FAULT / RefId 31\nPCon 263 / operand\n\n264\n\nPCon 263 / out\nPCon 228 / in\n\n251\n\nOCon 238 / · Allarm.BC_01_FAULT / RefId 31\nPCon 228 / operand\n\n37\n\nOCon 38 / · Allarm.BC01_INV / RefId 207\nPCon 266 / operand\n\n39\n\nPCon 266 / out\nPCon 267 / in\n\n40\n\nOCon 41 / · Allarm.BC01_INV / RefId 207\nPCon 267 / operand\n\n원본 1786 · bc01 · 7 Parts\n원본 XML · SHA256 b6567e6973d935866d943406a7113191c7767ebac658293fb15c742104903cb3\n\nPart\n\nGate\n\nNegated pins\n\n258\n\nContact\n\n없음\n\n260\n\nContact\n\n없음\n\n234\n\nSCoil\n\n없음\n\n262\n\nContact\n\n없음\n\n264\n\nContact\n\noperand\n\n266\n\nContact\n\n없음\n\n240\n\nRCoil\n\n없음\n\nWire\n\n연결점\n\n268\n\nPowerrail /\nPCon 258 / in\n\n248\n\nOCon 241 / · ON / RefId 1\nPCon 258 / operand\n\n259\n\nPCon 258 / out\nPCon 260 / in\nPCon 262 / in\n\n249\n\nOCon 242 / · Inputs.BC01 trip wire / RefId 266\nPCon 260 / operand\n\n261\n\nPCon 260 / out\nPCon 234 / in\n\n251\n\nOCon 243 / · Allarm.BC_01_FC / RefId 33\nPCon 234 / operand\n\n252\n\nOCon 244 / · Flag.RESET_ALLARM / RefId 13\nPCon 262 / operand\n\n263\n\nPCon 262 / out\nPCon 264 / in\n\n253\n\nOCon 245 / · Inputs.BC01 trip wire / RefId 266\nPCon 264 / operand\n\n265\n\nPCon 264 / out\nPCon 266 / in\n\n254\n\nOCon 246 / · Allarm.BC_01_FC / RefId 33\nPCon 266 / operand\n\n267\n\nPCon 266 / out\nPCon 240 / in\n\n256\n\nOCon 247 / · Allarm.BC_01_FC / RefId 33\nPCon 240 / operand\n\n전체 정적 근거 JSON","address":"","symbol":"","equipment":["BC01"],"equipment_names":["BC01 · 드럼 투입 컨베이어"],"status":"","source":"alarm-guides/BC01.html","links":[{"url":"alarm-guides/BC01.html","label":"해당 문서 열기"}],"boundary":"기존 문서 ID의 참조이며 현재값·실행 결과·현장 대응을 확인한 것이 아닙니다. 과거 시험·시뮬레이션 안내는 영구 중지된 보존 자료입니다."},{"id":"manual-alarm-guides/BR01.html","kind":"manual","title":"BR01 · 버너 외부 인터페이스 알람 근거","text":"BR01 표준 작업실 · 기존 버너 전용 분석\n\nBR01 · GME 요청과 외부 버너반 알람 근거\n\n보존 XML·선언과 burner-interface.json을 대조한 정적 문서입니다. 외부010-390 TYPE BP N300의 화염·점화·퍼지·가스 차단 내부 순서, 현재 CPU·현장 복구는 확인 전입니다.\n\nLDU와 외부 리셋\n\nLAD1854 / 0171 : ON219·raw LOCKOUT221·!APP223→S117 LDU DB3X7.4. ON·RESET225·LDU227→m491/APP Set. APP 6초(T26), m491 2초(T27)와 Q6.7, T27 이후 LDU Reset와 2초(T28), T28 이후 m491 Reset을 구분합니다. 시작 가지에 raw LOCKOUT 정상화 접점은 없습니다. PLC 래치 Reset과 외부 리셋 수용·실제 화염/안전 복구는 별도입니다.\n\n최소위치 이름과 압력 도면\n\nLAD1855 / 0172 : ON·Start요청·PBox M50.0·(!FC GAS OR !FC AIR)→SERVOMOTOR_MIN_POS_ALL DB3X7.0 Set; ON·RESET·자기fault→Reset. DB13X17.3/.5의 닫힘 이름과 FG97의 최소압력 S3 명칭 상충을 유지합니다. 현재 서보위치 보호나 정상극성은 확인 전입니다.\n\n시작실패와 운전시간\n\nLAD1869 / 0185 는 STARTFAULT DB3X6.7의 RESET·자기fault→Reset만 확보했습니다. Set 원천/기동 타임아웃은 미확보입니다. 1859 의 W5/1분 계수와 1861 OFF·W5≥1440 ProgrammedStop / ≥1320 TIME22H, 1860 HMI 정지계수/Resetcount는 서로 다릅니다. OFF를 False 상수로 바꾸거나 계수 Reset을 외부 LOCKOUT 해제로 설명하지 않습니다.\n\n별도 비율한계와 아날로그\n\n1874 / 0189 : ON·(Sign_lim_min OR MAX)→T90 20초→Sechio_Limits DB3X7.2 Set. Reset은 ON·RESET·자기fault·!min·!max를 요구합니다. 1752 ~ 1755 의 가스/공기/질량유량 OFR는 별도 환산 출력입니다. 현재 단위·곡선·튜닝·적정 연소비는 미확정입니다.\n\n출력·세척과 외부 안전 경계\n\n1863 / 0179 T122의 원문4초와 FG99/143 인쇄3초를 보존합니다. 1868 / 0184 에는 동일 MV03 Close의 정·부정 직렬 가지, State77, 4분/1초/30초와 다중쓰기가 있습니다. 이러한 GME 내부 명령을 외부 화염 판정·퍼지·점화 안전 완료로 대체하지 않습니다.\n\n관찰 기록\n\n최초 원인/시각·원시 입력·처리/요청·래치·Reset 요청/출력·외부 수용·재요청·실물 화염/밸브·재발을 같은 시각의 별도 근거로 남깁니다. 이 문서 검사는 TIA 컴파일·현재 CPU·현장 복구 검증이 아닙니다.\n\n보존 버너 분석 JSON · FG99 / PDF100 · BR01F 중복 / 시공 PDF64","address":"","symbol":"","equipment":["BR01"],"equipment_names":["BR01 · 가스 버너"],"status":"","source":"alarm-guides/BR01.html","links":[{"url":"alarm-guides/BR01.html","label":"해당 문서 열기"}],"boundary":"기존 문서 ID의 참조이며 현재값·실행 결과·현장 대응을 확인한 것이 아닙니다. 과거 시험·시뮬레이션 안내는 영구 중지된 보존 자료입니다."},{"id":"manual-alarm-guides/CC01.html","kind":"manual","title":"CC01 · 본체 미확보와 주변 알람 경계","text":"CC01 표준 작업실 · 보존 본체 분석\n\nCC01 · 본체 알람 미확보·주변 계측 경계\n\nP10 CC챔버↔CC01은 역할 대응 후보입니다. 직접 I/O·HMI·LAD·알람·타이머를 식별하지 못했습니다. 이는 정상·무알람·전기장치 부재 판정이 아닙니다.\n\n주변 TC06/RO04 OFR\n\nTC06 / 0492 는 ON 전단 EN과 내부 IN0 ON, PIW278→DB1W120·TC06_OFR DB3X21.5입니다. RO04 / 0501 는 OFF 전단 EN, 내부 IN0 ON, PIW358→DB1W78·RO04_OFR DB3X22.6입니다. OFF 이름을 FALSE 상수로 바꾸지 않습니다.\n\n공통 환산 FC63 의 범위 이탈 −9999와 OFR는 물리적 온도/산소값이나 본체 복구 증명이 아닙니다. EN미호출과 내부 IN0 false의0쓰기 는 별도입니다. 원시 Word IW278/IW358 SAM=None과 PIW 주변장치 직접 접근·환산을 구분합니다.\n\n위치·기능·공유 경계\n\n시공 CC01 위치의 TC06/RO04와 OEM AB01 출구온도/FN01 출구산소 기능 표기가 상충합니다. ENT2TB1 두DC간선, 17HA1 공유 사이렌, BR01 버너, PV01 및 제외PV04를 CC01 고유 소유로 복제하지 않습니다. PDF21 PB16A 대PDF53 PB18A와 가림/삭제·BR01F 중복을 그대로 보존합니다.\n\n기록과 다음 자료\n\n본체 명판·전후단·전용제어·현행 승인도면·센서 취출/변환기/모듈 양단·현재CPU/HMI 이벤트·같은 시각의 원시/환산/OFR·조치/실측/재발을 별도 근거로 남깁니다. 없는 알람이나 재기동 조건을 만들지 않습니다. 문서 검사는 TIA·현재CPU·현장 복구 검증이 아닙니다.","address":"","symbol":"","equipment":["CC01"],"equipment_names":["CC01 · 드럼 투입실"],"status":"철거 설비 · 사용자 확인 · 추가 검토 제외","source":"alarm-guides/CC01.html","links":[{"url":"alarm-guides/CC01.html","label":"해당 문서 열기"}],"boundary":"기존 문서 ID의 참조이며 현재값·실행 결과·현장 대응을 확인한 것이 아닙니다. 과거 시험·시뮬레이션 안내는 영구 중지된 보존 자료입니다."},{"id":"manual-alarm-guides/FN01.html","kind":"manual","title":"FN01 · 알람 발생·리셋·재기동 근거","text":"FN01 · 알람 발생·리셋·재기동 근거\n\n원본 백업의 정적 알람·타이머·리셋 근거입니다. 현재값·실물 동일성·현재 CPU/TIA 실행·복구 완료는 확인 전입니다. 원본 설정은 권장 보호값이나 실제 경과시간을 뜻하지 않습니다. PLC 변경0건, 시뮬레이터 작성·시험 중지.\n\n1798의2초 기동 감시와1950의1시간30분 예경보/Local Stop_Fan_FN01 경로를 구분합니다. 베어링·진동·VR01/VR02 상태와 보조 냉각팬은 별도 확인 대상입니다.\n\n1. 발생·리셋 조건 비교\n\nSet은 래치 발생 조건, Reset은 래치 해제 조건입니다. 아래 식은 기존 원본 분석의 정적 요약이며 1/ON을 현재 상수로 보지 않습니다. 원인 해소·리셋 명령·래치 해제·새 운전 요청·실제 응답을 각각 확인합니다.\n\n원본 래치\n\nSet 전체 정적 조건\n\nReset 전체 정적 조건\n\n원본 위치\n\nAllarm.FN_01_FAULT\n\n((((ON) AND Start FN01) AND Tag_63) AND NOT (Inputs.FN01 Run))\n\n(((ON) AND Flag.RESET_ALLARM) AND Allarm.FN_01_FAULT)\n\nSCoil · 원본 1798 · Part 687\nRCoil · 원본 1798 · Part 692\n\nAllarm.FN01_INV\n\n((((ON) AND Start FN01) AND Tag_63) AND Inputs.FN01_All_Inv)\n\n(((ON) AND Flag.RESET_ALLARM) AND Allarm.FN01_INV)\n\nSCoil · 원본 1798 · Part 731\nRCoil · 원본 1798 · Part 739\n\nReset 조건에 원인 입력의 정상화 접점이 명시되는지 아래 원본 접점표와 대조합니다. 명시되지 않은 경우에도 현재 호출·다른 쓰기·기억 상태를 확인하기 전에는 즉시 재발·리셋 우선순위·재기동을 확정하지 않습니다.\n\n2. 감시 타이머와 분기\n\n타이머·명령\n\n원본 시간 설정\n\n정적 입력 조건\n\n근거\n\nTag_63 / SdCoil\n\nS5T#2S\n\n((((ON) AND Start FN01) AND NOT (Inputs.FN01 Run)) OR (((ON) AND Start FN01) AND Inputs.FN01_All_Inv))\n\n원본 1798 · Part 681\n시간 원본 선언 UID 695 / RID 28\n\n3. Set/Reset 앞의 실제 연결 접점\n\n각 명령의 입력 배선을 역으로 따라간 접점 목록입니다. 목록의 행 순서는 실행 순서가 아닙니다. 직렬/병렬 전체 연결은 아래 원본 Wire 표와 래더 페이지에서 확인합니다. 접점 이름은 물리 센서·처리 Inputs·타이머·내부 래치가 혼재하므로 정상 극성을 따로 확인합니다.\n\n명령·대상\n\n연결 접점·원본 이름\n\n반전·원본 식별\n\nSCoil / Allarm.FN_01_FAULT\n원본 1798 · Part 687\n\nContact Inputs.FN01 Run\nContact Tag_63\nContact Start FN01\nContact ON\n\nPart 723 / Negated operand / ORef 698 / RefId 285 / Wire 708\nPart 721 / Negated 없음 / ORef 697 / RefId 82 / Wire 707\nPart 719 / Negated 없음 / ORef 694 / RefId 81 / Wire 704\nPart 717 / Negated 없음 / ORef 693 / RefId 1 / Wire 703\n\nRCoil / Allarm.FN_01_FAULT\n원본 1798 · Part 692\n\nContact Allarm.FN_01_FAULT\nContact Flag.RESET_ALLARM\nContact ON\n\nPart 727 / Negated 없음 / ORef 701 / RefId 84 / Wire 713\nPart 725 / Negated 없음 / ORef 700 / RefId 13 / Wire 712\nPart 717 / Negated 없음 / ORef 693 / RefId 1 / Wire 703\n\nSCoil / Allarm.FN01_INV\n원본 1798 · Part 731\n\nContact Inputs.FN01_All_Inv\nContact Tag_63\nContact Start FN01\nContact ON\n\nPart 730 / Negated 없음 / ORef 31 / RefId 286 / Wire 30\nPart 721 / Negated 없음 / ORef 697 / RefId 82 / Wire 707\nPart 719 / Negated 없음 / ORef 694 / RefId 81 / Wire 704\nPart 717 / Negated 없음 / ORef 693 / RefId 1 / Wire 703\n\nRCoil / Allarm.FN01_INV\n원본 1798 · Part 739\n\nContact Allarm.FN01_INV\nContact Flag.RESET_ALLARM\nContact ON\n\nPart 738 / Negated 없음 / ORef 25 / RefId 224 / Wire 24\nPart 725 / Negated 없음 / ORef 700 / RefId 13 / Wire 712\nPart 717 / Negated 없음 / ORef 693 / RefId 1 / Wire 703\n\n4. 요청 해제와 재기동 경계\n\n요청 해제\n\n전체 정적 조건\n\n근거\n\nRCoil / Flag.M_FN_01\n\n(((ON) AND Allarm.FN_01_FAULT) OR ((ON) AND Allarm.FN01_INV) OR ((ON) AND (Data.SET_PERC_VT01 = 0)) OR ((ON) AND Stop_Fan_FN01) OR (((ON) AND Allarm.HYDROGEN_BOX_FAULT) AND NOT (UNDER TESTING)))\n\n원본 1951 · Part 685\n\n최초 원인 입력과 현장 상태·최초 알람의 시각을 기록합니다.\n\n원인 해소 근거와 리셋 요청·래치 변화·현재 호출·다른 쓰기를 구분합니다.\n\n래치 해제 이후 새 요청·모드·최종 출력 허가와 구동기 자체 복구 조건을 대조합니다.\n\n승인된 재기동의 실제 출력·응답·연동 상태를 기록합니다. 빈 관찰값은 미확인으로 남깁니다.\n공통 리셋 요청·물리 출력 · startup 기억과 재기동\n5. 래치의 전체 정적 쓰기·미확정 방향\n\n정확한 Global 이름 범위의 원본 참조를 사용합니다. 복원된 참조가 현재 프로그램 전체 쓰기/HMI/외부 쓰기의 완전한 목록이라는 뜻은 아닙니다. 기존 simulation 블록은 백업 원본 참조이며 작성·실행하지 않습니다.\n\nAllarm.FN_01_FAULT\n\n읽기 2곳 · 쓰기 2곳 · 방향 미확정 0곳 · 다른 범위 0곳\n\n방향·블록\n\n원본 명령/핀\n\n선언 근거\n\n쓰기 / allarms 1\n\n원본 1798 · Part 687\nSCoil / operand / Wire 710 / ORef 699\n\nGlobalAccess / Global / AK Write\n\n쓰기 / allarms 1\n\n원본 1798 · Part 692\nRCoil / operand / Wire 715 / ORef 702\n\nGlobalAccess / Global / AK Write\n\nAllarm.FN01_INV\n\n읽기 2곳 · 쓰기 2곳 · 방향 미확정 0곳 · 다른 범위 0곳\n\n방향·블록\n\n원본 명령/핀\n\n선언 근거\n\n쓰기 / allarms 1\n\n원본 1798 · Part 731\nSCoil / operand / Wire 737 / ORef 733\n\nGlobalAccess / Global / AK Write\n\n쓰기 / allarms 1\n\n원본 1798 · Part 739\nRCoil / operand / Wire 27 / ORef 28\n\nGlobalAccess / Global / AK Write\n\n6. 원본 Part·Wire·ORef 증거\n원본 1798 · fn01 · 16 Parts\n원본 XML · SHA256 c728c28ec295639398dd2cd28b163885f3a78a43861c9e392ae2fbfaa9294b76\n\nPart\n\nGate\n\nNegated pins\n\n717\n\nContact\n\n없음\n\n719\n\nContact\n\n없음\n\n740\n\nContact\n\noperand\n\n744\n\nContact\n\n없음\n\n32\n\nO\n\n없음\n\n681\n\nSdCoil\n\n없음\n\n721\n\nContact\n\n없음\n\n723\n\nContact\n\noperand\n\n687\n\nSCoil\n\n없음\n\n730\n\nContact\n\n없음\n\n731\n\nSCoil\n\n없음\n\n725\n\nContact\n\n없음\n\n727\n\nContact\n\n없음\n\n692\n\nRCoil\n\n없음\n\n738\n\nContact\n\n없음\n\n739\n\nRCoil\n\n없음\n\nWire\n\n연결점\n\n729\n\nPowerrail /\nPCon 717 / in\n\n703\n\nOCon 693 / · ON / RefId 1\nPCon 717 / operand\n\n718\n\nPCon 717 / out\nPCon 719 / in\nPCon 725 / in\n\n704\n\nOCon 694 / · Start FN01 / RefId 81\nPCon 719 / operand\n\n720\n\nPCon 719 / out\nPCon 740 / in\nPCon 744 / in\nPCon 721 / in\n\n743\n\nOCon 741 / · Inputs.FN01 Run / RefId 285\nPCon 740 / operand\n\n23\n\nPCon 740 / out\nPCon 32 / in1\n\n747\n\nOCon 745 / · Inputs.FN01_All_Inv / RefId 286\nPCon 744 / operand\n\n33\n\nPCon 744 / out\nPCon 32 / in2\n\n34\n\nPCon 32 / out\nPCon 681 / in\n\n705\n\nOCon 695 / · S5T#2S / RefId 28\nPCon 681 / value\n\n706\n\nOCon 696 / · Tag_63 / RefId 82\nPCon 681 / operand\n\n707\n\nOCon 697 / · Tag_63 / RefId 82\nPCon 721 / operand\n\n21\n\nPCon 721 / out\nPCon 723 / in\nPCon 730 / in\n\n708\n\nOCon 698 / · Inputs.FN01 Run / RefId 285\nPCon 723 / operand\n\n724\n\nPCon 723 / out\nPCon 687 / in\n\n710\n\nOCon 699 / · Allarm.FN_01_FAULT / RefId 84\nPCon 687 / operand\n\n30\n\nOCon 31 / · Inputs.FN01_All_Inv / RefId 286\nPCon 730 / operand\n\n29\n\nPCon 730 / out\nPCon 731 / in\n\n737\n\nOCon 733 / · Allarm.FN01_INV / RefId 224\nPCon 731 / operand\n\n712\n\nOCon 700 / · Flag.RESET_ALLARM / RefId 13\nPCon 725 / operand\n\n22\n\nPCon 725 / out\nPCon 727 / in\nPCon 738 / in\n\n713\n\nOCon 701 / · Allarm.FN_01_FAULT / RefId 84\nPCon 727 / operand\n\n728\n\nPCon 727 / out\nPCon 692 / in\n\n715\n\nOCon 702 / · Allarm.FN_01_FAULT / RefId 84\nPCon 692 / operand\n\n24\n\nOCon 25 / · Allarm.FN01_INV / RefId 224\nPCon 738 / operand\n\n26\n\nPCon 738 / out\nPCon 739 / in\n\n27\n\nOCon 28 / · Allarm.FN01_INV / RefId 224\nPCon 739 / operand\n\n전체 정적 근거 JSON","address":"","symbol":"","equipment":["FN01"],"equipment_names":["FN01 · 순환 블로어"],"status":"","source":"alarm-guides/FN01.html","links":[{"url":"alarm-guides/FN01.html","label":"해당 문서 열기"}],"boundary":"기존 문서 ID의 참조이며 현재값·실행 결과·현장 대응을 확인한 것이 아닙니다. 과거 시험·시뮬레이션 안내는 영구 중지된 보존 자료입니다."},{"id":"manual-alarm-guides/FN02.html","kind":"manual","title":"FN02 · 알람 발생·리셋·재기동 근거","text":"FN02 · 알람 발생·리셋·재기동 근거\n\n원본 백업의 정적 알람·타이머·리셋 근거입니다. 현재값·실물 동일성·현재 CPU/TIA 실행·복구 완료는 확인 전입니다. 원본 설정은 권장 보호값이나 실제 경과시간을 뜻하지 않습니다. PLC 변경0건, 시뮬레이터 작성·시험 중지.\n\n2초 감시와 풍량 설정0에 의한 요청 해제를 구분합니다. 제목이FN02인 변환 네트워크가 실제FN04 신호를 읽는 불일치도 함께 확인합니다.\n\n1. 발생·리셋 조건 비교\n\nSet은 래치 발생 조건, Reset은 래치 해제 조건입니다. 아래 식은 기존 원본 분석의 정적 요약이며 1/ON을 현재 상수로 보지 않습니다. 원인 해소·리셋 명령·래치 해제·새 운전 요청·실제 응답을 각각 확인합니다.\n\n원본 래치\n\nSet 전체 정적 조건\n\nReset 전체 정적 조건\n\n원본 위치\n\nAllarm.FN_02_FAULT\n\n((((ON) AND Start FN02) AND Tag_61) AND NOT (Inputs.FN02 Run))\n\n(((ON) AND Flag.RESET_ALLARM) AND Allarm.FN_02_FAULT)\n\nSCoil · 원본 1796 · Part 619\nRCoil · 원본 1796 · Part 624\n\nAllarm.FN02_INV\n\n((((ON) AND Start FN02) AND Tag_61) AND Inputs.FN02_All_Inv)\n\n(((ON) AND Flag.RESET_ALLARM) AND Allarm.FN02_INV)\n\nSCoil · 원본 1796 · Part 663\nRCoil · 원본 1796 · Part 671\n\nReset 조건에 원인 입력의 정상화 접점이 명시되는지 아래 원본 접점표와 대조합니다. 명시되지 않은 경우에도 현재 호출·다른 쓰기·기억 상태를 확인하기 전에는 즉시 재발·리셋 우선순위·재기동을 확정하지 않습니다.\n\n2. 감시 타이머와 분기\n\n타이머·명령\n\n원본 시간 설정\n\n정적 입력 조건\n\n근거\n\nTag_61 / SdCoil\n\nS5T#2S\n\n((((ON) AND Start FN02) AND NOT (Inputs.FN02 Run)) OR (((ON) AND Start FN02) AND Inputs.FN02_All_Inv))\n\n원본 1796 · Part 613\n시간 원본 선언 UID 627 / RID 28\n\n3. Set/Reset 앞의 실제 연결 접점\n\n각 명령의 입력 배선을 역으로 따라간 접점 목록입니다. 목록의 행 순서는 실행 순서가 아닙니다. 직렬/병렬 전체 연결은 아래 원본 Wire 표와 래더 페이지에서 확인합니다. 접점 이름은 물리 센서·처리 Inputs·타이머·내부 래치가 혼재하므로 정상 극성을 따로 확인합니다.\n\n명령·대상\n\n연결 접점·원본 이름\n\n반전·원본 식별\n\nSCoil / Allarm.FN_02_FAULT\n원본 1796 · Part 619\n\nContact Inputs.FN02 Run\nContact Tag_61\nContact Start FN02\nContact ON\n\nPart 655 / Negated operand / ORef 630 / RefId 282 / Wire 640\nPart 653 / Negated 없음 / ORef 629 / RefId 74 / Wire 639\nPart 651 / Negated 없음 / ORef 626 / RefId 73 / Wire 636\nPart 649 / Negated 없음 / ORef 625 / RefId 1 / Wire 635\n\nRCoil / Allarm.FN_02_FAULT\n원본 1796 · Part 624\n\nContact Allarm.FN_02_FAULT\nContact Flag.RESET_ALLARM\nContact ON\n\nPart 659 / Negated 없음 / ORef 633 / RefId 76 / Wire 645\nPart 657 / Negated 없음 / ORef 632 / RefId 13 / Wire 644\nPart 649 / Negated 없음 / ORef 625 / RefId 1 / Wire 635\n\nSCoil / Allarm.FN02_INV\n원본 1796 · Part 663\n\nContact Inputs.FN02_All_Inv\nContact Tag_61\nContact Start FN02\nContact ON\n\nPart 662 / Negated 없음 / ORef 31 / RefId 283 / Wire 30\nPart 653 / Negated 없음 / ORef 629 / RefId 74 / Wire 639\nPart 651 / Negated 없음 / ORef 626 / RefId 73 / Wire 636\nPart 649 / Negated 없음 / ORef 625 / RefId 1 / Wire 635\n\nRCoil / Allarm.FN02_INV\n원본 1796 · Part 671\n\nContact Allarm.FN02_INV\nContact Flag.RESET_ALLARM\nContact ON\n\nPart 670 / Negated 없음 / ORef 25 / RefId 221 / Wire 24\nPart 657 / Negated 없음 / ORef 632 / RefId 13 / Wire 644\nPart 649 / Negated 없음 / ORef 625 / RefId 1 / Wire 635\n\n4. 요청 해제와 재기동 경계\n\n요청 해제\n\n전체 정적 조건\n\n근거\n\nRCoil / Flag.M_FN_02\n\n(((ON) AND Allarm.FN_02_FAULT) OR ((ON) AND Allarm.FN02_INV) OR ((ON) AND (Data.Set_Perc_VT02 = 0)))\n\n원본 1948 · Part 592\n\n최초 원인 입력과 현장 상태·최초 알람의 시각을 기록합니다.\n\n원인 해소 근거와 리셋 요청·래치 변화·현재 호출·다른 쓰기를 구분합니다.\n\n래치 해제 이후 새 요청·모드·최종 출력 허가와 구동기 자체 복구 조건을 대조합니다.\n\n승인된 재기동의 실제 출력·응답·연동 상태를 기록합니다. 빈 관찰값은 미확인으로 남깁니다.\n공통 리셋 요청·물리 출력 · startup 기억과 재기동\n5. 래치의 전체 정적 쓰기·미확정 방향\n\n정확한 Global 이름 범위의 원본 참조를 사용합니다. 복원된 참조가 현재 프로그램 전체 쓰기/HMI/외부 쓰기의 완전한 목록이라는 뜻은 아닙니다. 기존 simulation 블록은 백업 원본 참조이며 작성·실행하지 않습니다.\n\nAllarm.FN_02_FAULT\n\n읽기 2곳 · 쓰기 2곳 · 방향 미확정 0곳 · 다른 범위 0곳\n\n방향·블록\n\n원본 명령/핀\n\n선언 근거\n\n쓰기 / allarms 1\n\n원본 1796 · Part 619\nSCoil / operand / Wire 642 / ORef 631\n\nGlobalAccess / Global / AK Write\n\n쓰기 / allarms 1\n\n원본 1796 · Part 624\nRCoil / operand / Wire 647 / ORef 634\n\nGlobalAccess / Global / AK Write\n\nAllarm.FN02_INV\n\n읽기 2곳 · 쓰기 2곳 · 방향 미확정 0곳 · 다른 범위 0곳\n\n방향·블록\n\n원본 명령/핀\n\n선언 근거\n\n쓰기 / allarms 1\n\n원본 1796 · Part 663\nSCoil / operand / Wire 669 / ORef 665\n\nGlobalAccess / Global / AK Write\n\n쓰기 / allarms 1\n\n원본 1796 · Part 671\nRCoil / operand / Wire 27 / ORef 28\n\nGlobalAccess / Global / AK Write\n\n6. 원본 Part·Wire·ORef 증거\n원본 1796 · fn02 · 16 Parts\n원본 XML · SHA256 16b0f08e045b7de568af9aa3fb1343c48db2233d6e21ff4e7364c36804e9fcf8\n\nPart\n\nGate\n\nNegated pins\n\n649\n\nContact\n\n없음\n\n651\n\nContact\n\n없음\n\n672\n\nContact\n\noperand\n\n676\n\nContact\n\n없음\n\n32\n\nO\n\n없음\n\n613\n\nSdCoil\n\n없음\n\n653\n\nContact\n\n없음\n\n655\n\nContact\n\noperand\n\n619\n\nSCoil\n\n없음\n\n662\n\nContact\n\n없음\n\n663\n\nSCoil\n\n없음\n\n657\n\nContact\n\n없음\n\n659\n\nContact\n\n없음\n\n624\n\nRCoil\n\n없음\n\n670\n\nContact\n\n없음\n\n671\n\nRCoil\n\n없음\n\nWire\n\n연결점\n\n661\n\nPowerrail /\nPCon 649 / in\n\n635\n\nOCon 625 / · ON / RefId 1\nPCon 649 / operand\n\n650\n\nPCon 649 / out\nPCon 651 / in\nPCon 657 / in\n\n636\n\nOCon 626 / · Start FN02 / RefId 73\nPCon 651 / operand\n\n652\n\nPCon 651 / out\nPCon 672 / in\nPCon 676 / in\nPCon 653 / in\n\n675\n\nOCon 673 / · Inputs.FN02 Run / RefId 282\nPCon 672 / operand\n\n23\n\nPCon 672 / out\nPCon 32 / in1\n\n679\n\nOCon 677 / · Inputs.FN02_All_Inv / RefId 283\nPCon 676 / operand\n\n33\n\nPCon 676 / out\nPCon 32 / in2\n\n34\n\nPCon 32 / out\nPCon 613 / in\n\n637\n\nOCon 627 / · S5T#2S / RefId 28\nPCon 613 / value\n\n638\n\nOCon 628 / · Tag_61 / RefId 74\nPCon 613 / operand\n\n639\n\nOCon 629 / · Tag_61 / RefId 74\nPCon 653 / operand\n\n21\n\nPCon 653 / out\nPCon 655 / in\nPCon 662 / in\n\n640\n\nOCon 630 / · Inputs.FN02 Run / RefId 282\nPCon 655 / operand\n\n656\n\nPCon 655 / out\nPCon 619 / in\n\n642\n\nOCon 631 / · Allarm.FN_02_FAULT / RefId 76\nPCon 619 / operand\n\n30\n\nOCon 31 / · Inputs.FN02_All_Inv / RefId 283\nPCon 662 / operand\n\n29\n\nPCon 662 / out\nPCon 663 / in\n\n669\n\nOCon 665 / · Allarm.FN02_INV / RefId 221\nPCon 663 / operand\n\n644\n\nOCon 632 / · Flag.RESET_ALLARM / RefId 13\nPCon 657 / operand\n\n22\n\nPCon 657 / out\nPCon 659 / in\nPCon 670 / in\n\n645\n\nOCon 633 / · Allarm.FN_02_FAULT / RefId 76\nPCon 659 / operand\n\n660\n\nPCon 659 / out\nPCon 624 / in\n\n647\n\nOCon 634 / · Allarm.FN_02_FAULT / RefId 76\nPCon 624 / operand\n\n24\n\nOCon 25 / · Allarm.FN02_INV / RefId 221\nPCon 670 / operand\n\n26\n\nPCon 670 / out\nPCon 671 / in\n\n27\n\nOCon 28 / · Allarm.FN02_INV / RefId 221\nPCon 671 / operand\n\n전체 정적 근거 JSON","address":"","symbol":"","equipment":["FN02"],"equipment_names":["FN02 · 열회수 블로어"],"status":"","source":"alarm-guides/FN02.html","links":[{"url":"alarm-guides/FN02.html","label":"해당 문서 열기"}],"boundary":"기존 문서 ID의 참조이며 현재값·실행 결과·현장 대응을 확인한 것이 아닙니다. 과거 시험·시뮬레이션 안내는 영구 중지된 보존 자료입니다."},{"id":"manual-alarm-guides/FN03.html","kind":"manual","title":"FN03 · 알람 발생·리셋·재기동 근거","text":"FN03 · 알람 발생·리셋·재기동 근거\n\n원본 백업의 정적 알람·타이머·리셋 근거입니다. 현재값·실물 동일성·현재 CPU/TIA 실행·복구 완료는 확인 전입니다. 원본 설정은 권장 보호값이나 실제 경과시간을 뜻하지 않습니다. PLC 변경0건, 시뮬레이터 작성·시험 중지.\n\nTag_66에는35초 SD 두 곳이 있습니다. 운전/인버터 고장의Set은 다르며 인버터 고장Set에는Tag_66 접점이 없습니다. 펄스·Memo_M25_Running과TOR/RUN 전달을 함께 확인합니다.\n\n1. 발생·리셋 조건 비교\n\nSet은 래치 발생 조건, Reset은 래치 해제 조건입니다. 아래 식은 기존 원본 분석의 정적 요약이며 1/ON을 현재 상수로 보지 않습니다. 원인 해소·리셋 명령·래치 해제·새 운전 요청·실제 응답을 각각 확인합니다.\n\n원본 래치\n\nSet 전체 정적 조건\n\nReset 전체 정적 조건\n\n원본 위치\n\nAllarm.FN03_INV\n\n(((ON) AND Start FN03) AND NOT (Inputs.FN03_All_SoftStarter))\n\n(((ON) AND Flag.RESET_ALLARM) AND Allarm.FN03_INV)\n\nSCoil · 원본 1801 · Part 856\nRCoil · 원본 1801 · Part 864\n\nAllarm.FN_03_FAULT\n\n((((ON) AND Start FN03) AND Tag_66) AND NOT (Inputs.FN03 Run))\n\n(((ON) AND Flag.RESET_ALLARM) AND Allarm.FN_03_FAULT)\n\nSCoil · 원본 1801 · Part 859\nRCoil · 원본 1801 · Part 862\n\nReset 조건에 원인 입력의 정상화 접점이 명시되는지 아래 원본 접점표와 대조합니다. 명시되지 않은 경우에도 현재 호출·다른 쓰기·기억 상태를 확인하기 전에는 즉시 재발·리셋 우선순위·재기동을 확정하지 않습니다.\n\n2. 감시 타이머와 분기\n\n타이머·명령\n\n원본 시간 설정\n\n정적 입력 조건\n\n근거\n\nTag_66 / SdCoil\n\nS5T#35S\n\n((((ON) AND Start FN03) AND NOT (Inputs.FN03 Run)) AND NOT (Memo_M25_Running))\n\n원본 1801 · Part 854\n시간 원본 선언 UID 869 / RID 325\n\nTag_66 / SdCoil\n\nS5T#35S\n\n((((ON) AND Start FN03) AND NOT (Inputs.FN03 Run)) AND Memo_M25_Running)\n\n원본 1801 · Part 908\n시간 원본 선언 UID 911 / RID 325\n\n3. Set/Reset 앞의 실제 연결 접점\n\n각 명령의 입력 배선을 역으로 따라간 접점 목록입니다. 목록의 행 순서는 실행 순서가 아닙니다. 직렬/병렬 전체 연결은 아래 원본 Wire 표와 래더 페이지에서 확인합니다. 접점 이름은 물리 센서·처리 Inputs·타이머·내부 래치가 혼재하므로 정상 극성을 따로 확인합니다.\n\n명령·대상\n\n연결 접점·원본 이름\n\n반전·원본 식별\n\nSCoil / Allarm.FN03_INV\n원본 1801 · Part 856\n\nContact Inputs.FN03_All_SoftStarter\nContact Start FN03\nContact ON\n\nPart 855 / Negated operand / ORef 870 / RefId 290 / Wire 889\nPart 852 / Negated 없음 / ORef 866 / RefId 93 / Wire 883\nPart 851 / Negated 없음 / ORef 865 / RefId 1 / Wire 881\n\nRCoil / Allarm.FN03_INV\n원본 1801 · Part 864\n\nContact Allarm.FN03_INV\nContact Flag.RESET_ALLARM\nContact ON\n\nPart 863 / Negated 없음 / ORef 878 / RefId 227 / Wire 902\nPart 860 / Negated 없음 / ORef 875 / RefId 13 / Wire 897\nPart 851 / Negated 없음 / ORef 865 / RefId 1 / Wire 881\n\nSCoil / Allarm.FN_03_FAULT\n원본 1801 · Part 859\n\nContact Inputs.FN03 Run\nContact Tag_66\nContact Start FN03\nContact ON\n\nPart 858 / Negated operand / ORef 873 / RefId 289 / Wire 894\nPart 857 / Negated 없음 / ORef 872 / RefId 95 / Wire 892\nPart 852 / Negated 없음 / ORef 866 / RefId 93 / Wire 883\nPart 851 / Negated 없음 / ORef 865 / RefId 1 / Wire 881\n\nRCoil / Allarm.FN_03_FAULT\n원본 1801 · Part 862\n\nContact Allarm.FN_03_FAULT\nContact Flag.RESET_ALLARM\nContact ON\n\nPart 861 / Negated 없음 / ORef 876 / RefId 97 / Wire 899\nPart 860 / Negated 없음 / ORef 875 / RefId 13 / Wire 897\nPart 851 / Negated 없음 / ORef 865 / RefId 1 / Wire 881\n\n4. 요청 해제와 재기동 경계\n\n요청 해제\n\n전체 정적 조건\n\n근거\n\nRCoil / Flag.M_FN_03\n\n(((ON) AND Allarm.FN_03_FAULT) OR ((ON) AND Allarm.FN03_INV))\n\n원본 1954 · Part 745\n\n최초 원인 입력과 현장 상태·최초 알람의 시각을 기록합니다.\n\n원인 해소 근거와 리셋 요청·래치 변화·현재 호출·다른 쓰기를 구분합니다.\n\n래치 해제 이후 새 요청·모드·최종 출력 허가와 구동기 자체 복구 조건을 대조합니다.\n\n승인된 재기동의 실제 출력·응답·연동 상태를 기록합니다. 빈 관찰값은 미확인으로 남깁니다.\n공통 리셋 요청·물리 출력 · startup 기억과 재기동\n5. 래치의 전체 정적 쓰기·미확정 방향\n\n정확한 Global 이름 범위의 원본 참조를 사용합니다. 복원된 참조가 현재 프로그램 전체 쓰기/HMI/외부 쓰기의 완전한 목록이라는 뜻은 아닙니다. 기존 simulation 블록은 백업 원본 참조이며 작성·실행하지 않습니다.\n\nAllarm.FN03_INV\n\n읽기 2곳 · 쓰기 2곳 · 방향 미확정 0곳 · 다른 범위 0곳\n\n방향·블록\n\n원본 명령/핀\n\n선언 근거\n\n쓰기 / allarms 1\n\n원본 1801 · Part 856\nSCoil / operand / Wire 891 / ORef 871\n\nGlobalAccess / Global / AK Write\n\n쓰기 / allarms 1\n\n원본 1801 · Part 864\nRCoil / operand / Wire 904 / ORef 879\n\nGlobalAccess / Global / AK Write\n\nAllarm.FN_03_FAULT\n\n읽기 3곳 · 쓰기 2곳 · 방향 미확정 0곳 · 다른 범위 0곳\n\n방향·블록\n\n원본 명령/핀\n\n선언 근거\n\n쓰기 / allarms 1\n\n원본 1801 · Part 859\nSCoil / operand / Wire 896 / ORef 874\n\nGlobalAccess / Global / AK Write\n\n쓰기 / allarms 1\n\n원본 1801 · Part 862\nRCoil / operand / Wire 901 / ORef 877\n\nGlobalAccess / Global / AK Write\n\n6. 원본 Part·Wire·ORef 증거\n원본 1801 · fn03 · 24 Parts\n원본 XML · SHA256 94e37a24c804e8fc07b01e4283cdea2fbc8470e6e6dc0e9bc7382b0022503f0b\n\nPart\n\nGate\n\nNegated pins\n\n44\n\nContact\n\n없음\n\n905\n\nPContact\n\n없음\n\n73\n\nSCoil\n\n없음\n\n906\n\nContact\n\noperand\n\n59\n\nContact\n\noperand\n\n61\n\nO\n\n없음\n\n66\n\nRCoil\n\n없음\n\n851\n\nContact\n\n없음\n\n852\n\nContact\n\n없음\n\n853\n\nContact\n\noperand\n\n87\n\nContact\n\noperand\n\n854\n\nSdCoil\n\n없음\n\n907\n\nContact\n\n없음\n\n908\n\nSdCoil\n\n없음\n\n855\n\nContact\n\noperand\n\n856\n\nSCoil\n\n없음\n\n857\n\nContact\n\n없음\n\n858\n\nContact\n\noperand\n\n859\n\nSCoil\n\n없음\n\n860\n\nContact\n\n없음\n\n861\n\nContact\n\n없음\n\n862\n\nRCoil\n\n없음\n\n863\n\nContact\n\n없음\n\n864\n\nRCoil\n\n없음\n\nWire\n\n연결점\n\n831\n\nPowerrail /\nPCon 44 / in\nPCon 906 / in\nPCon 59 / in\nPCon 851 / in\n\n43\n\nOCon 45 / · Start FN03 / RefId 93\nPCon 44 / operand\n\n51\n\nPCon 44 / out\nPCon 905 / pre\n\n52\n\nOCon 54 / · FP_M25_Run / RefId 327\nPCon 905 / bit\n\n53\n\nOCon 55 / · Inputs.FN03 Run / RefId 289\nPCon 905 / operand\n\n78\n\nPCon 905 / out\nPCon 73 / in\n\n79\n\nOCon 80 / · Memo_M25_Running / RefId 326\nPCon 73 / operand\n\n56\n\nOCon 57 / · Start FN03 / RefId 93\nPCon 906 / operand\n\n62\n\nPCon 906 / out\nPCon 61 / in1\n\n58\n\nOCon 60 / · Inputs.FN03 Run / RefId 289\nPCon 59 / operand\n\n63\n\nPCon 59 / out\nPCon 61 / in2\n\n68\n\nPCon 61 / out\nPCon 66 / in\n\n69\n\nOCon 70 / · Memo_M25_Running / RefId 326\nPCon 66 / operand\n\n881\n\nOCon 865 / · ON / RefId 1\nPCon 851 / operand\n\n882\n\nPCon 851 / out\nPCon 852 / in\nPCon 860 / in\n\n883\n\nOCon 866 / · Start FN03 / RefId 93\nPCon 852 / operand\n\n884\n\nPCon 852 / out\nPCon 853 / in\nPCon 855 / in\nPCon 857 / in\n\n885\n\nOCon 867 / · Inputs.FN03 Run / RefId 289\nPCon 853 / operand\n\n90\n\nPCon 853 / out\nPCon 87 / in\nPCon 907 / in\n\n92\n\nOCon 93 / · Memo_M25_Running / RefId 326\nPCon 87 / operand\n\n91\n\nPCon 87 / out\nPCon 854 / in\n\n887\n\nOCon 869 / · S5T#35S / RefId 325\nPCon 854 / value\n\n888\n\nOCon 868 / · Tag_66 / RefId 95\nPCon 854 / operand\n\n95\n\nOCon 96 / · Memo_M25_Running / RefId 326\nPCon 907 / operand\n\n94\n\nPCon 907 / out\nPCon 908 / in\n\n915\n\nOCon 911 / · S5T#35S / RefId 325\nPCon 908 / value\n\n916\n\nOCon 910 / · Tag_66 / RefId 95\nPCon 908 / operand\n\n889\n\nOCon 870 / · Inputs.FN03_All_SoftStarter / RefId 290\nPCon 855 / operand\n\n890\n\nPCon 855 / out\nPCon 856 / in\n\n891\n\nOCon 871 / · Allarm.FN03_INV / RefId 227\nPCon 856 / operand\n\n892\n\nOCon 872 / · Tag_66 / RefId 95\nPCon 857 / operand\n\n893\n\nPCon 857 / out\nPCon 858 / in\n\n894\n\nOCon 873 / · Inputs.FN03 Run / RefId 289\nPCon 858 / operand\n\n895\n\nPCon 858 / out\nPCon 859 / in\n\n896\n\nOCon 874 / · Allarm.FN_03_FAULT / RefId 97\nPCon 859 / operand\n\n897\n\nOCon 875 / · Flag.RESET_ALLARM / RefId 13\nPCon 860 / operand\n\n898\n\nPCon 860 / out\nPCon 861 / in\nPCon 863 / in\n\n899\n\nOCon 876 / · Allarm.FN_03_FAULT / RefId 97\nPCon 861 / operand\n\n900\n\nPCon 861 / out\nPCon 862 / in\n\n901\n\nOCon 877 / · Allarm.FN_03_FAULT / RefId 97\nPCon 862 / operand\n\n902\n\nOCon 878 / · Allarm.FN03_INV / RefId 227\nPCon 863 / operand\n\n903\n\nPCon 863 / out\nPCon 864 / in\n\n904\n\nOCon 879 / · Allarm.FN03_INV / RefId 227\nPCon 864 / operand\n\n전체 정적 근거 JSON","address":"","symbol":"","equipment":["FN03"],"equipment_names":["FN03 · 연소 공기 블로어"],"status":"","source":"alarm-guides/FN03.html","links":[{"url":"alarm-guides/FN03.html","label":"해당 문서 열기"}],"boundary":"기존 문서 ID의 참조이며 현재값·실행 결과·현장 대응을 확인한 것이 아닙니다. 과거 시험·시뮬레이션 안내는 영구 중지된 보존 자료입니다."},{"id":"manual-alarm-guides/FN04.html","kind":"manual","title":"FN04 · 알람 발생·리셋·재기동 근거","text":"FN04 · 알람 발생·리셋·재기동 근거\n\n원본 백업의 정적 알람·타이머·리셋 근거입니다. 현재값·실물 동일성·현재 CPU/TIA 실행·복구 완료는 확인 전입니다. 원본 설정은 권장 보호값이나 실제 경과시간을 뜻하지 않습니다. PLC 변경0건, 시뮬레이터 작성·시험 중지.\n\n17초 감시의 운전 응답과 인버터 이상 분기는 같은 Tag_74를 읽습니다. 공동 인버터의 M31/M36 두 모터·90분 연관 정지·설정 제한/0 요청 해제를 별도로 확인합니다.\n\n1. 발생·리셋 조건 비교\n\nSet은 래치 발생 조건, Reset은 래치 해제 조건입니다. 아래 식은 기존 원본 분석의 정적 요약이며 1/ON을 현재 상수로 보지 않습니다. 원인 해소·리셋 명령·래치 해제·새 운전 요청·실제 응답을 각각 확인합니다.\n\n원본 래치\n\nSet 전체 정적 조건\n\nReset 전체 정적 조건\n\n원본 위치\n\nAllarm.FN_04_FAULT\n\n((((ON) AND Start FN04) AND Tag_74) AND NOT (Inputs.FN04 Run))\n\n(((ON) AND Flag.RESET_ALLARM) AND Allarm.FN_04_FAULT)\n\nSCoil · 원본 1809 · Part 1061\nRCoil · 원본 1809 · Part 1066\n\nAllarm.FN04_INV\n\n((((ON) AND Start FN04) AND Tag_74) AND Inputs.FN04_All_inv)\n\n(((ON) AND Flag.RESET_ALLARM) AND Allarm.FN04_INV)\n\nSCoil · 원본 1809 · Part 1105\nRCoil · 원본 1809 · Part 1113\n\nReset 조건에 원인 입력의 정상화 접점이 명시되는지 아래 원본 접점표와 대조합니다. 명시되지 않은 경우에도 현재 호출·다른 쓰기·기억 상태를 확인하기 전에는 즉시 재발·리셋 우선순위·재기동을 확정하지 않습니다.\n\n2. 감시 타이머와 분기\n\n타이머·명령\n\n원본 시간 설정\n\n정적 입력 조건\n\n근거\n\nTag_74 / SdCoil\n\nS5T#17S\n\n((((ON) AND Start FN04) AND NOT (Inputs.FN04 Run)) OR (((ON) AND Start FN04) AND Inputs.FN04_All_inv))\n\n원본 1809 · Part 1055\n시간 원본 선언 UID 1069 / RID 330\n\n3. Set/Reset 앞의 실제 연결 접점\n\n각 명령의 입력 배선을 역으로 따라간 접점 목록입니다. 목록의 행 순서는 실행 순서가 아닙니다. 직렬/병렬 전체 연결은 아래 원본 Wire 표와 래더 페이지에서 확인합니다. 접점 이름은 물리 센서·처리 Inputs·타이머·내부 래치가 혼재하므로 정상 극성을 따로 확인합니다.\n\n명령·대상\n\n연결 접점·원본 이름\n\n반전·원본 식별\n\nSCoil / Allarm.FN_04_FAULT\n원본 1809 · Part 1061\n\nContact Inputs.FN04 Run\nContact Tag_74\nContact Start FN04\nContact ON\n\nPart 1097 / Negated operand / ORef 1072 / RefId 315 / Wire 1082\nPart 1095 / Negated 없음 / ORef 1071 / RefId 127 / Wire 1081\nPart 1093 / Negated 없음 / ORef 1068 / RefId 314 / Wire 1078\nPart 1091 / Negated 없음 / ORef 1067 / RefId 1 / Wire 1077\n\nRCoil / Allarm.FN_04_FAULT\n원본 1809 · Part 1066\n\nContact Allarm.FN_04_FAULT\nContact Flag.RESET_ALLARM\nContact ON\n\nPart 1101 / Negated 없음 / ORef 1075 / RefId 129 / Wire 1087\nPart 1099 / Negated 없음 / ORef 1074 / RefId 13 / Wire 1086\nPart 1091 / Negated 없음 / ORef 1067 / RefId 1 / Wire 1077\n\nSCoil / Allarm.FN04_INV\n원본 1809 · Part 1105\n\nContact Inputs.FN04_All_inv\nContact Tag_74\nContact Start FN04\nContact ON\n\nPart 1104 / Negated 없음 / ORef 31 / RefId 316 / Wire 30\nPart 1095 / Negated 없음 / ORef 1071 / RefId 127 / Wire 1081\nPart 1093 / Negated 없음 / ORef 1068 / RefId 314 / Wire 1078\nPart 1091 / Negated 없음 / ORef 1067 / RefId 1 / Wire 1077\n\nRCoil / Allarm.FN04_INV\n원본 1809 · Part 1113\n\nContact Allarm.FN04_INV\nContact Flag.RESET_ALLARM\nContact ON\n\nPart 1112 / Negated 없음 / ORef 25 / RefId 231 / Wire 24\nPart 1099 / Negated 없음 / ORef 1074 / RefId 13 / Wire 1086\nPart 1091 / Negated 없음 / ORef 1067 / RefId 1 / Wire 1077\n\n4. 요청 해제와 재기동 경계\n\n요청 해제\n\n전체 정적 조건\n\n근거\n\nRCoil / Flag.M_FN_04\n\n(((ON) AND Allarm.FN_04_FAULT) OR ((ON) AND Allarm.FN04_INV) OR ((ON) AND (Data.SET_PERC_FN04 = 0)) OR ((ON) AND Stop_Fan_FN04) OR ((ON) AND Allarm.MAX_MAX_TC09))\n\n원본 1965 · Part 1010\n\n최초 원인 입력과 현장 상태·최초 알람의 시각을 기록합니다.\n\n원인 해소 근거와 리셋 요청·래치 변화·현재 호출·다른 쓰기를 구분합니다.\n\n래치 해제 이후 새 요청·모드·최종 출력 허가와 구동기 자체 복구 조건을 대조합니다.\n\n승인된 재기동의 실제 출력·응답·연동 상태를 기록합니다. 빈 관찰값은 미확인으로 남깁니다.\n공통 리셋 요청·물리 출력 · startup 기억과 재기동\n5. 래치의 전체 정적 쓰기·미확정 방향\n\n정확한 Global 이름 범위의 원본 참조를 사용합니다. 복원된 참조가 현재 프로그램 전체 쓰기/HMI/외부 쓰기의 완전한 목록이라는 뜻은 아닙니다. 기존 simulation 블록은 백업 원본 참조이며 작성·실행하지 않습니다.\n\nAllarm.FN_04_FAULT\n\n읽기 2곳 · 쓰기 2곳 · 방향 미확정 0곳 · 다른 범위 0곳\n\n방향·블록\n\n원본 명령/핀\n\n선언 근거\n\n쓰기 / allarms 1\n\n원본 1809 · Part 1061\nSCoil / operand / Wire 1084 / ORef 1073\n\nGlobalAccess / Global / AK Write\n\n쓰기 / allarms 1\n\n원본 1809 · Part 1066\nRCoil / operand / Wire 1089 / ORef 1076\n\nGlobalAccess / Global / AK Write\n\nAllarm.FN04_INV\n\n읽기 2곳 · 쓰기 2곳 · 방향 미확정 0곳 · 다른 범위 0곳\n\n방향·블록\n\n원본 명령/핀\n\n선언 근거\n\n쓰기 / allarms 1\n\n원본 1809 · Part 1105\nSCoil / operand / Wire 1111 / ORef 1107\n\nGlobalAccess / Global / AK Write\n\n쓰기 / allarms 1\n\n원본 1809 · Part 1113\nRCoil / operand / Wire 27 / ORef 28\n\nGlobalAccess / Global / AK Write\n\n6. 원본 Part·Wire·ORef 증거\n원본 1809 · fn04 · 16 Parts\n원본 XML · SHA256 62b61d3007c9d5e97858b400a505efa375975eb1ff5b278e204f9f9dabd2d33e\n\nPart\n\nGate\n\nNegated pins\n\n1091\n\nContact\n\n없음\n\n1093\n\nContact\n\n없음\n\n1114\n\nContact\n\noperand\n\n1118\n\nContact\n\n없음\n\n32\n\nO\n\n없음\n\n1055\n\nSdCoil\n\n없음\n\n1095\n\nContact\n\n없음\n\n1097\n\nContact\n\noperand\n\n1061\n\nSCoil\n\n없음\n\n1104\n\nContact\n\n없음\n\n1105\n\nSCoil\n\n없음\n\n1099\n\nContact\n\n없음\n\n1101\n\nContact\n\n없음\n\n1066\n\nRCoil\n\n없음\n\n1112\n\nContact\n\n없음\n\n1113\n\nRCoil\n\n없음\n\nWire\n\n연결점\n\n1103\n\nPowerrail /\nPCon 1091 / in\n\n1077\n\nOCon 1067 / · ON / RefId 1\nPCon 1091 / operand\n\n1092\n\nPCon 1091 / out\nPCon 1093 / in\nPCon 1099 / in\n\n1078\n\nOCon 1068 / · Start FN04 / RefId 314\nPCon 1093 / operand\n\n1094\n\nPCon 1093 / out\nPCon 1114 / in\nPCon 1118 / in\nPCon 1095 / in\n\n1117\n\nOCon 1115 / · Inputs.FN04 Run / RefId 315\nPCon 1114 / operand\n\n23\n\nPCon 1114 / out\nPCon 32 / in1\n\n1121\n\nOCon 1119 / · Inputs.FN04_All_inv / RefId 316\nPCon 1118 / operand\n\n33\n\nPCon 1118 / out\nPCon 32 / in2\n\n34\n\nPCon 32 / out\nPCon 1055 / in\n\n1079\n\nOCon 1069 / · S5T#17S / RefId 330\nPCon 1055 / value\n\n1080\n\nOCon 1070 / · Tag_74 / RefId 127\nPCon 1055 / operand\n\n1081\n\nOCon 1071 / · Tag_74 / RefId 127\nPCon 1095 / operand\n\n21\n\nPCon 1095 / out\nPCon 1097 / in\nPCon 1104 / in\n\n1082\n\nOCon 1072 / · Inputs.FN04 Run / RefId 315\nPCon 1097 / operand\n\n1098\n\nPCon 1097 / out\nPCon 1061 / in\n\n1084\n\nOCon 1073 / · Allarm.FN_04_FAULT / RefId 129\nPCon 1061 / operand\n\n30\n\nOCon 31 / · Inputs.FN04_All_inv / RefId 316\nPCon 1104 / operand\n\n29\n\nPCon 1104 / out\nPCon 1105 / in\n\n1111\n\nOCon 1107 / · Allarm.FN04_INV / RefId 231\nPCon 1105 / operand\n\n1086\n\nOCon 1074 / · Flag.RESET_ALLARM / RefId 13\nPCon 1099 / operand\n\n22\n\nPCon 1099 / out\nPCon 1101 / in\nPCon 1112 / in\n\n1087\n\nOCon 1075 / · Allarm.FN_04_FAULT / RefId 129\nPCon 1101 / operand\n\n1102\n\nPCon 1101 / out\nPCon 1066 / in\n\n1089\n\nOCon 1076 / · Allarm.FN_04_FAULT / RefId 129\nPCon 1066 / operand\n\n24\n\nOCon 25 / · Allarm.FN04_INV / RefId 231\nPCon 1112 / operand\n\n26\n\nPCon 1112 / out\nPCon 1113 / in\n\n27\n\nOCon 28 / · Allarm.FN04_INV / RefId 231\nPCon 1113 / operand\n\n전체 정적 근거 JSON","address":"","symbol":"","equipment":["FN04"],"equipment_names":["FN04 · 집진 배기팬"],"status":"","source":"alarm-guides/FN04.html","links":[{"url":"alarm-guides/FN04.html","label":"해당 문서 열기"}],"boundary":"기존 문서 ID의 참조이며 현재값·실행 결과·현장 대응을 확인한 것이 아닙니다. 과거 시험·시뮬레이션 안내는 영구 중지된 보존 자료입니다."},{"id":"manual-alarm-guides/FN06.html","kind":"manual","title":"FN06 · 알람 발생·리셋·재기동 근거","text":"FN06 · 알람 발생·리셋·재기동 근거\n\n원본 백업의 정적 알람·타이머·리셋 근거입니다. 현재값·실물 동일성·현재 CPU/TIA 실행·복구 완료는 확인 전입니다. 원본 설정은 권장 보호값이나 실제 경과시간을 뜻하지 않습니다. PLC 변경0건, 시뮬레이터 작성·시험 중지.\n\n2초 감시의 원본 래치 이름은 Allarm.MBVA01_FAULT입니다. FN06 별칭 관계는 확인 전이며 RD01 응답 상실에 의한 요청 해제와 구분합니다.\n\n1. 발생·리셋 조건 비교\n\nSet은 래치 발생 조건, Reset은 래치 해제 조건입니다. 아래 식은 기존 원본 분석의 정적 요약이며 1/ON을 현재 상수로 보지 않습니다. 원인 해소·리셋 명령·래치 해제·새 운전 요청·실제 응답을 각각 확인합니다.\n\n원본 래치\n\nSet 전체 정적 조건\n\nReset 전체 정적 조건\n\n원본 위치\n\nAllarm.MBVA01_FAULT\n\n(((ON) AND Start FN06) AND Tag_67)\n\n(((ON) AND Flag.RESET_ALLARM) AND Allarm.MBVA01_FAULT)\n\nSCoil · 원본 1802 · Part 823\nRCoil · 원본 1802 · Part 828\n\nReset 조건에 원인 입력의 정상화 접점이 명시되는지 아래 원본 접점표와 대조합니다. 명시되지 않은 경우에도 현재 호출·다른 쓰기·기억 상태를 확인하기 전에는 즉시 재발·리셋 우선순위·재기동을 확정하지 않습니다.\n\n2. 감시 타이머와 분기\n\n타이머·명령\n\n원본 시간 설정\n\n정적 입력 조건\n\n근거\n\nTag_67 / SdCoil\n\nS5T#2S\n\n(((ON) AND Start FN06) AND NOT (Inputs.FEEDBACKMOTOR FN-06))\n\n원본 1802 · Part 817\n시간 원본 선언 UID 831 / RID 28\n\n3. Set/Reset 앞의 실제 연결 접점\n\n각 명령의 입력 배선을 역으로 따라간 접점 목록입니다. 목록의 행 순서는 실행 순서가 아닙니다. 직렬/병렬 전체 연결은 아래 원본 Wire 표와 래더 페이지에서 확인합니다. 접점 이름은 물리 센서·처리 Inputs·타이머·내부 래치가 혼재하므로 정상 극성을 따로 확인합니다.\n\n명령·대상\n\n연결 접점·원본 이름\n\n반전·원본 식별\n\nSCoil / Allarm.MBVA01_FAULT\n원본 1802 · Part 823\n\nContact Tag_67\nContact Start FN06\nContact ON\n\nPart 857 / Negated 없음 / ORef 833 / RefId 99 / Wire 843\nPart 855 / Negated 없음 / ORef 830 / RefId 98 / Wire 840\nPart 853 / Negated 없음 / ORef 829 / RefId 1 / Wire 839\n\nRCoil / Allarm.MBVA01_FAULT\n원본 1802 · Part 828\n\nContact Allarm.MBVA01_FAULT\nContact Flag.RESET_ALLARM\nContact ON\n\nPart 863 / Negated 없음 / ORef 837 / RefId 101 / Wire 849\nPart 861 / Negated 없음 / ORef 836 / RefId 13 / Wire 848\nPart 853 / Negated 없음 / ORef 829 / RefId 1 / Wire 839\n\n4. 요청 해제와 재기동 경계\n\n요청 해제\n\n전체 정적 조건\n\n근거\n\nRCoil / Flag.M_FN_06\n\n(((ON) AND Allarm.MBVA01_FAULT) OR (((ON) AND NOT (Inputs.RD01 run)) AND NOT (UNDER TESTING)))\n\n원본 1955 · Part 772\n\n최초 원인 입력과 현장 상태·최초 알람의 시각을 기록합니다.\n\n원인 해소 근거와 리셋 요청·래치 변화·현재 호출·다른 쓰기를 구분합니다.\n\n래치 해제 이후 새 요청·모드·최종 출력 허가와 구동기 자체 복구 조건을 대조합니다.\n\n승인된 재기동의 실제 출력·응답·연동 상태를 기록합니다. 빈 관찰값은 미확인으로 남깁니다.\n공통 리셋 요청·물리 출력 · startup 기억과 재기동\n5. 래치의 전체 정적 쓰기·미확정 방향\n\n정확한 Global 이름 범위의 원본 참조를 사용합니다. 복원된 참조가 현재 프로그램 전체 쓰기/HMI/외부 쓰기의 완전한 목록이라는 뜻은 아닙니다. 기존 simulation 블록은 백업 원본 참조이며 작성·실행하지 않습니다.\n\nAllarm.MBVA01_FAULT\n\n읽기 2곳 · 쓰기 2곳 · 방향 미확정 0곳 · 다른 범위 0곳\n\n방향·블록\n\n원본 명령/핀\n\n선언 근거\n\n쓰기 / allarms 1\n\n원본 1802 · Part 823\nSCoil / operand / Wire 846 / ORef 835\n\nGlobalAccess / Global / AK Write\n\n쓰기 / allarms 1\n\n원본 1802 · Part 828\nRCoil / operand / Wire 851 / ORef 838\n\nGlobalAccess / Global / AK Write\n\n6. 원본 Part·Wire·ORef 증거\n원본 1802 · fn06 · 9 Parts\n원본 XML · SHA256 ccf6915ca1b5779245b16ef9790cd042ded33f0a494b6a75660f86e308c76ed7\n\nPart\n\nGate\n\nNegated pins\n\n853\n\nContact\n\n없음\n\n855\n\nContact\n\n없음\n\n866\n\nContact\n\noperand\n\n817\n\nSdCoil\n\n없음\n\n857\n\nContact\n\n없음\n\n823\n\nSCoil\n\n없음\n\n861\n\nContact\n\n없음\n\n863\n\nContact\n\n없음\n\n828\n\nRCoil\n\n없음\n\nWire\n\n연결점\n\n865\n\nPowerrail /\nPCon 853 / in\n\n839\n\nOCon 829 / · ON / RefId 1\nPCon 853 / operand\n\n854\n\nPCon 853 / out\nPCon 855 / in\nPCon 861 / in\n\n840\n\nOCon 830 / · Start FN06 / RefId 98\nPCon 855 / operand\n\n856\n\nPCon 855 / out\nPCon 866 / in\nPCon 857 / in\n\n869\n\nOCon 867 / · Inputs.FEEDBACKMOTOR FN-06 / RefId 291\nPCon 866 / operand\n\n21\n\nPCon 866 / out\nPCon 817 / in\n\n841\n\nOCon 831 / · S5T#2S / RefId 28\nPCon 817 / value\n\n842\n\nOCon 832 / · Tag_67 / RefId 99\nPCon 817 / operand\n\n843\n\nOCon 833 / · Tag_67 / RefId 99\nPCon 857 / operand\n\n22\n\nPCon 857 / out\nPCon 823 / in\n\n846\n\nOCon 835 / · Allarm.MBVA01_FAULT / RefId 101\nPCon 823 / operand\n\n848\n\nOCon 836 / · Flag.RESET_ALLARM / RefId 13\nPCon 861 / operand\n\n862\n\nPCon 861 / out\nPCon 863 / in\n\n849\n\nOCon 837 / · Allarm.MBVA01_FAULT / RefId 101\nPCon 863 / operand\n\n864\n\nPCon 863 / out\nPCon 828 / in\n\n851\n\nOCon 838 / · Allarm.MBVA01_FAULT / RefId 101\nPCon 828 / operand\n\n전체 정적 근거 JSON","address":"","symbol":"","equipment":["FN06"],"equipment_names":["FN06 · 보조 블로어"],"status":"","source":"alarm-guides/FN06.html","links":[{"url":"alarm-guides/FN06.html","label":"해당 문서 열기"}],"boundary":"기존 문서 ID의 참조이며 현재값·실행 결과·현장 대응을 확인한 것이 아닙니다. 과거 시험·시뮬레이션 안내는 영구 중지된 보존 자료입니다."},{"id":"manual-alarm-guides/HE01.html","kind":"manual","title":"HE01 · 주변 계측/TC03 경보 경계","text":"HE01 표준 작업실 · 독립 조사\n\nHE01 · 본체 자료 미확보와 주변 경보\n\nHE01 전용 I/O·HMI·LAD·알람·타이머는 확보하지 못했습니다. TC03·PSH01·PSH03·댐퍼·팬은 주변 참고이며 본체 소유로 새 배정하지 않습니다.\n\nTC03의 서로 다른 경보\n\n0528/NID2 원본 : LOW는 BWF01 또는 BWF02 RUN·MIN 미만·3초 T87이고, MIN+5를 초과하면 Add ENO 직렬 경로로 해제합니다. Reset 가지에 BWF RUN/RESET_ALLARM은 없습니다. MAX는 MAX 초과·3초 T88이고 MAX−5 미만이면 Sub ENO 직렬로 해제합니다. MAXMAX는 MAX+50 초과 또는 750 초과 또는 −60 미만·3초 T89, ON·RESET_ALLARM·자기래치로 해제하며 그 가지에 정상 온도 조건이 없습니다. Add EN과 비교 pre의 Wire544 병렬을 보존합니다.\n\n전달과 소유\n\nPIW276/284/320 환산과 IW raw HMI 전달, OFR, RD01 적재금지, BR01 시작요청 해제, MV01/MV02/MV03 조절·팬 요청은 각각 별도입니다. 팬 표시·TC03 한 점·알람 해제가 실제 유량·열교환 효율·현장 복구를 증명하지 않습니다.\n\n남은 자료\n\n실물 명판, MV04 철거 이후 현재 유로, 센서 취출·변환기·단위·계수, 제작사 성능/허용압력, 승인 도면·현재 PLC/HMI와 동조건 입출구 관찰이 필요합니다. 도면의 구역 이름·PSH03 제목 상충·가림·TC 케이블 차이를 보존합니다. 원문 상수는 현재 보호값이나 조치 권고가 아닙니다. TIA·CPU·현장 복구는 미확인입니다.","address":"","symbol":"","equipment":["HE01"],"equipment_names":["HE01 · 열교환기"],"status":"","source":"alarm-guides/HE01.html","links":[{"url":"alarm-guides/HE01.html","label":"해당 문서 열기"}],"boundary":"기존 문서 ID의 참조이며 현재값·실행 결과·현장 대응을 확인한 것이 아닙니다. 과거 시험·시뮬레이션 안내는 영구 중지된 보존 자료입니다."},{"id":"manual-alarm-guides/MC04.html","kind":"manual","title":"MC04 · 알람 발생·리셋·재기동 근거","text":"MC04 · 알람 발생·리셋·재기동 근거\n\n원본 백업의 정적 알람·타이머·리셋 근거입니다. 현재값·실물 동일성·현재 CPU/TIA 실행·복구 완료는 확인 전입니다. 원본 설정은 권장 보호값이나 실제 경과시간을 뜻하지 않습니다. PLC 변경0건, 시뮬레이터 작성·시험 중지.\n\n5초 감시와 VS01 응답에 의한 요청 해제는 서로 다른 원본 경로입니다. Allarm.Maintenance_ON과 Flag.Maintenance_ON을 합치지 않습니다.\n\n1. 발생·리셋 조건 비교\n\nSet은 래치 발생 조건, Reset은 래치 해제 조건입니다. 아래 식은 기존 원본 분석의 정적 요약이며 1/ON을 현재 상수로 보지 않습니다. 원인 해소·리셋 명령·래치 해제·새 운전 요청·실제 응답을 각각 확인합니다.\n\n원본 래치\n\nSet 전체 정적 조건\n\nReset 전체 정적 조건\n\n원본 위치\n\nAllarm.MC_04_FAULT\n\n((((ON) AND Start MC04) AND Tag_57) AND NOT (Inputs.MC04 run))\n\n(((ON) AND Flag.RESET_ALLARM) AND Allarm.MC_04_FAULT)\n\nSCoil · 원본 1791 · Part 443\nRCoil · 원본 1791 · Part 448\n\nAllarm.MC04_INV\n\n((((ON) AND Start MC04) AND Tag_57) AND Inputs.MC04_All_inv)\n\n(((ON) AND Flag.RESET_ALLARM) AND Allarm.MC04_INV)\n\nSCoil · 원본 1791 · Part 487\nRCoil · 원본 1791 · Part 495\n\nReset 조건에 원인 입력의 정상화 접점이 명시되는지 아래 원본 접점표와 대조합니다. 명시되지 않은 경우에도 현재 호출·다른 쓰기·기억 상태를 확인하기 전에는 즉시 재발·리셋 우선순위·재기동을 확정하지 않습니다.\n\n2. 감시 타이머와 분기\n\n타이머·명령\n\n원본 시간 설정\n\n정적 입력 조건\n\n근거\n\nTag_57 / SdCoil\n\nS5T#5S\n\n((((ON) AND Start MC04) AND Inputs.MC04_All_inv) OR (((ON) AND Start MC04) AND NOT (Inputs.MC04 run)))\n\n원본 1791 · Part 437\n시간 원본 선언 UID 451 / RID 175\n\n3. Set/Reset 앞의 실제 연결 접점\n\n각 명령의 입력 배선을 역으로 따라간 접점 목록입니다. 목록의 행 순서는 실행 순서가 아닙니다. 직렬/병렬 전체 연결은 아래 원본 Wire 표와 래더 페이지에서 확인합니다. 접점 이름은 물리 센서·처리 Inputs·타이머·내부 래치가 혼재하므로 정상 극성을 따로 확인합니다.\n\n명령·대상\n\n연결 접점·원본 이름\n\n반전·원본 식별\n\nSCoil / Allarm.MC_04_FAULT\n원본 1791 · Part 443\n\nContact Inputs.MC04 run\nContact Tag_57\nContact Start MC04\nContact ON\n\nPart 479 / Negated operand / ORef 454 / RefId 274 / Wire 464\nPart 477 / Negated 없음 / ORef 453 / RefId 54 / Wire 463\nPart 475 / Negated 없음 / ORef 450 / RefId 53 / Wire 460\nPart 473 / Negated 없음 / ORef 449 / RefId 1 / Wire 459\n\nRCoil / Allarm.MC_04_FAULT\n원본 1791 · Part 448\n\nContact Allarm.MC_04_FAULT\nContact Flag.RESET_ALLARM\nContact ON\n\nPart 483 / Negated 없음 / ORef 457 / RefId 56 / Wire 469\nPart 481 / Negated 없음 / ORef 456 / RefId 13 / Wire 468\nPart 473 / Negated 없음 / ORef 449 / RefId 1 / Wire 459\n\nSCoil / Allarm.MC04_INV\n원본 1791 · Part 487\n\nContact Inputs.MC04_All_inv\nContact Tag_57\nContact Start MC04\nContact ON\n\nPart 486 / Negated 없음 / ORef 31 / RefId 275 / Wire 30\nPart 477 / Negated 없음 / ORef 453 / RefId 54 / Wire 463\nPart 475 / Negated 없음 / ORef 450 / RefId 53 / Wire 460\nPart 473 / Negated 없음 / ORef 449 / RefId 1 / Wire 459\n\nRCoil / Allarm.MC04_INV\n원본 1791 · Part 495\n\nContact Allarm.MC04_INV\nContact Flag.RESET_ALLARM\nContact ON\n\nPart 494 / Negated 없음 / ORef 25 / RefId 215 / Wire 24\nPart 481 / Negated 없음 / ORef 456 / RefId 13 / Wire 468\nPart 473 / Negated 없음 / ORef 449 / RefId 1 / Wire 459\n\n4. 요청 해제와 재기동 경계\n\n요청 해제\n\n전체 정적 조건\n\n근거\n\nRCoil / Flag.M_MC_04\n\n(((ON) AND Allarm.MC_04_FAULT) OR ((ON) AND Allarm.MC04_INV) OR (((ON) AND NOT (Inputs.VS01 run)) AND NOT (Allarm.Maintenance_ON)))\n\n원본 1941 · Part 340\n\n최초 원인 입력과 현장 상태·최초 알람의 시각을 기록합니다.\n\n원인 해소 근거와 리셋 요청·래치 변화·현재 호출·다른 쓰기를 구분합니다.\n\n래치 해제 이후 새 요청·모드·최종 출력 허가와 구동기 자체 복구 조건을 대조합니다.\n\n승인된 재기동의 실제 출력·응답·연동 상태를 기록합니다. 빈 관찰값은 미확인으로 남깁니다.\n공통 리셋 요청·물리 출력 · startup 기억과 재기동\n5. 래치의 전체 정적 쓰기·미확정 방향\n\n정확한 Global 이름 범위의 원본 참조를 사용합니다. 복원된 참조가 현재 프로그램 전체 쓰기/HMI/외부 쓰기의 완전한 목록이라는 뜻은 아닙니다. 기존 simulation 블록은 백업 원본 참조이며 작성·실행하지 않습니다.\n\nAllarm.MC_04_FAULT\n\n읽기 2곳 · 쓰기 2곳 · 방향 미확정 0곳 · 다른 범위 0곳\n\n방향·블록\n\n원본 명령/핀\n\n선언 근거\n\n쓰기 / allarms 1\n\n원본 1791 · Part 443\nSCoil / operand / Wire 466 / ORef 455\n\nGlobalAccess / Global / AK Write\n\n쓰기 / allarms 1\n\n원본 1791 · Part 448\nRCoil / operand / Wire 471 / ORef 458\n\nGlobalAccess / Global / AK Write\n\nAllarm.MC04_INV\n\n읽기 2곳 · 쓰기 2곳 · 방향 미확정 0곳 · 다른 범위 0곳\n\n방향·블록\n\n원본 명령/핀\n\n선언 근거\n\n쓰기 / allarms 1\n\n원본 1791 · Part 487\nSCoil / operand / Wire 493 / ORef 489\n\nGlobalAccess / Global / AK Write\n\n쓰기 / allarms 1\n\n원본 1791 · Part 495\nRCoil / operand / Wire 27 / ORef 28\n\nGlobalAccess / Global / AK Write\n\n6. 원본 Part·Wire·ORef 증거\n원본 1791 · mc04 · 16 Parts\n원본 XML · SHA256 cb7015f543d0deb26fe0bf23d045dc787b7c9cbc3d02c2c5623c0283709fa69a\n\nPart\n\nGate\n\nNegated pins\n\n473\n\nContact\n\n없음\n\n475\n\nContact\n\n없음\n\n496\n\nContact\n\n없음\n\n500\n\nContact\n\noperand\n\n32\n\nO\n\n없음\n\n437\n\nSdCoil\n\n없음\n\n477\n\nContact\n\n없음\n\n479\n\nContact\n\noperand\n\n443\n\nSCoil\n\n없음\n\n486\n\nContact\n\n없음\n\n487\n\nSCoil\n\n없음\n\n481\n\nContact\n\n없음\n\n483\n\nContact\n\n없음\n\n448\n\nRCoil\n\n없음\n\n494\n\nContact\n\n없음\n\n495\n\nRCoil\n\n없음\n\nWire\n\n연결점\n\n485\n\nPowerrail /\nPCon 473 / in\n\n459\n\nOCon 449 / · ON / RefId 1\nPCon 473 / operand\n\n474\n\nPCon 473 / out\nPCon 475 / in\nPCon 481 / in\n\n460\n\nOCon 450 / · Start MC04 / RefId 53\nPCon 475 / operand\n\n476\n\nPCon 475 / out\nPCon 496 / in\nPCon 500 / in\nPCon 477 / in\n\n499\n\nOCon 497 / · Inputs.MC04_All_inv / RefId 275\nPCon 496 / operand\n\n23\n\nPCon 496 / out\nPCon 32 / in1\n\n503\n\nOCon 501 / · Inputs.MC04 run / RefId 274\nPCon 500 / operand\n\n33\n\nPCon 500 / out\nPCon 32 / in2\n\n34\n\nPCon 32 / out\nPCon 437 / in\n\n461\n\nOCon 451 / · S5T#5S / RefId 175\nPCon 437 / value\n\n462\n\nOCon 452 / · Tag_57 / RefId 54\nPCon 437 / operand\n\n463\n\nOCon 453 / · Tag_57 / RefId 54\nPCon 477 / operand\n\n21\n\nPCon 477 / out\nPCon 479 / in\nPCon 486 / in\n\n464\n\nOCon 454 / · Inputs.MC04 run / RefId 274\nPCon 479 / operand\n\n480\n\nPCon 479 / out\nPCon 443 / in\n\n466\n\nOCon 455 / · Allarm.MC_04_FAULT / RefId 56\nPCon 443 / operand\n\n30\n\nOCon 31 / · Inputs.MC04_All_inv / RefId 275\nPCon 486 / operand\n\n29\n\nPCon 486 / out\nPCon 487 / in\n\n493\n\nOCon 489 / · Allarm.MC04_INV / RefId 215\nPCon 487 / operand\n\n468\n\nOCon 456 / · Flag.RESET_ALLARM / RefId 13\nPCon 481 / operand\n\n22\n\nPCon 481 / out\nPCon 483 / in\nPCon 494 / in\n\n469\n\nOCon 457 / · Allarm.MC_04_FAULT / RefId 56\nPCon 483 / operand\n\n484\n\nPCon 483 / out\nPCon 448 / in\n\n471\n\nOCon 458 / · Allarm.MC_04_FAULT / RefId 56\nPCon 448 / operand\n\n24\n\nOCon 25 / · Allarm.MC04_INV / RefId 215\nPCon 494 / operand\n\n26\n\nPCon 494 / out\nPCon 495 / in\n\n27\n\nOCon 28 / · Allarm.MC04_INV / RefId 215\nPCon 495 / operand\n\n전체 정적 근거 JSON","address":"","symbol":"","equipment":["MC04"],"equipment_names":["MC04 · 금속 컨베이어"],"status":"","source":"alarm-guides/MC04.html","links":[{"url":"alarm-guides/MC04.html","label":"해당 문서 열기"}],"boundary":"기존 문서 ID의 참조이며 현재값·실행 결과·현장 대응을 확인한 것이 아닙니다. 과거 시험·시뮬레이션 안내는 영구 중지된 보존 자료입니다."},{"id":"manual-alarm-guides/MV01.html","kind":"manual","title":"MV01 · 알람 발생·리셋·재기동 근거","text":"MV01 · 알람 발생·리셋·재기동 근거\n\n원본 백업의 정적 알람·타이머·리셋 근거입니다. 현재값·실물 동일성·현재 CPU/TIA 실행·복구 완료는 확인 전입니다. 원본 설정은 권장 보호값이나 실제 경과시간을 뜻하지 않습니다. PLC 변경0건, 시뮬레이터 작성·시험 중지.\n\n원본 1226의 방향 응답 감시(Tag_92, S5T#150mS)와 1714의 W33>2000 / W34<-2000은 같은 고장 래치를 Set합니다. 비교 후 오차값에 0을 쓰는 Move와 래치 Reset은 서로 다른 명령입니다. 수치의 물리 단위·현재 교정은 확인 전입니다.\n\n1. 발생·리셋 조건 비교\n\nSet은 래치 발생 조건, Reset은 래치 해제 조건입니다. 아래 식은 기존 원본 분석의 정적 요약이며 1/ON을 현재 상수로 보지 않습니다. 원인 해소·리셋 명령·래치 해제·새 운전 요청·실제 응답을 각각 확인합니다.\n\n원본 래치\n\nSet 전체 정적 조건\n\nReset 전체 정적 조건\n\n원본 위치\n\nAllarm.MV01_FAULT\n\n((((((ON) AND ON) AND Start Open MV-01) AND NOT (Inputs.MV01 Run_Opening)) OR ((((ON) AND ON) AND Start Close MV-01) AND NOT (Inputs.MV01 Run_Closing))) AND Tag_92)\n(((ON) AND ON) AND (WorkData.W33 > 2000))\n(((ON) AND ON) AND (WorkData.W34 < -2000))\n\n(((ON) AND Flag.RESET_ALLARM) AND Allarm.MV01_FAULT)\n\nSCoil · 원본 1226 · Part 254\nRCoil · 원본 1226 · Part 342\nSCoil · 원본 1714 · Part 1598\nSCoil · 원본 1714 · Part 1612\n\nReset 조건에 원인 입력의 정상화 접점이 명시되는지 아래 원본 접점표와 대조합니다. 명시되지 않은 경우에도 현재 호출·다른 쓰기·기억 상태를 확인하기 전에는 즉시 재발·리셋 우선순위·재기동을 확정하지 않습니다.\n\n2. 감시 타이머와 분기\n\n타이머·명령\n\n원본 시간 설정\n\n정적 입력 조건\n\n근거\n\nTag_92 / SdCoil\n\nS5T#150mS\n\n(((((ON) AND ON) AND Start Open MV-01) AND NOT (Inputs.MV01 Run_Opening)) OR ((((ON) AND ON) AND Start Close MV-01) AND NOT (Inputs.MV01 Run_Closing)))\n\n원본 1226 · Part 249\n시간 원본 선언 UID 368 / RID 77\n\n150mS/150MS와150S의 원본 단위를 보존합니다. 값의 의도·현재 CPU 설정·원시 응답→Inputs 전달을 확인하기 전에는 감시 시간을 바꾸거나 실제 검출 시간으로 확정하지 않습니다.\n\n3. Set/Reset 앞의 실제 연결 접점\n\n각 명령의 입력 배선을 역으로 따라간 접점 목록입니다. 목록의 행 순서는 실행 순서가 아닙니다. 직렬/병렬 전체 연결은 아래 원본 Wire 표와 래더 페이지에서 확인합니다. 접점 이름은 물리 센서·처리 Inputs·타이머·내부 래치가 혼재하므로 정상 극성을 따로 확인합니다.\n\n명령·대상\n\n연결 접점·원본 이름\n\n반전·원본 식별\n\nSCoil / Allarm.MV01_FAULT\n원본 1226 · Part 254\n\nContact Tag_92\nContact Inputs.MV01 Run_Closing\nContact Start Close MV-01\nContact ON\nContact ON\nContact Inputs.MV01 Run_Opening\nContact Start Open MV-01\n\nPart 523 / Negated 없음 / ORef 370 / RefId 9 / Wire 433\nPart 590 / Negated operand / ORef 591 / RefId 60 / Wire 593\nPart 519 / Negated 없음 / ORef 366 / RefId 4 / Wire 428\nPart 515 / Negated 없음 / ORef 364 / RefId 1 / Wire 426\nPart 513 / Negated 없음 / ORef 363 / RefId 1 / Wire 425\nPart 594 / Negated operand / ORef 595 / RefId 59 / Wire 597\nPart 517 / Negated 없음 / ORef 365 / RefId 3 / Wire 427\n\nRCoil / Allarm.MV01_FAULT\n원본 1226 · Part 342\n\nContact Allarm.MV01_FAULT\nContact Flag.RESET_ALLARM\nContact ON\n\nPart 577 / Negated 없음 / ORef 413 / RefId 11 / Wire 493\nPart 575 / Negated 없음 / ORef 412 / RefId 38 / Wire 492\nPart 513 / Negated 없음 / ORef 363 / RefId 1 / Wire 425\n\nSCoil / Allarm.MV01_FAULT\n원본 1714 · Part 1598\n\nContact ON\nContact ON\n\nPart 1945 / Negated 없음 / ORef 1779 / RefId 1 / Wire 1846\nPart 1943 / Negated 없음 / ORef 1778 / RefId 1 / Wire 1845\n\nSCoil / Allarm.MV01_FAULT\n원본 1714 · Part 1612\n\nContact ON\nContact ON\n\nPart 1945 / Negated 없음 / ORef 1779 / RefId 1 / Wire 1846\nPart 1943 / Negated 없음 / ORef 1778 / RefId 1 / Wire 1845\n\n엔코더 실제 위치와 방향 명령 누적 감시의 차이\n방향 명령 누적값 비교의 피연산자\n\n고장 쓰기·원본\n\n비교 명령·연결 피연산자\n\n배선 식별\n\nAllarm.MV01_FAULT\n원본 1714 · Part 1598\n\nGt / in1 / WorkData.W33\nGt / in2 / 2000\n\nPart 1592 / ORef 1780 / RefId 109 / Wire 1847\nPart 1592 / ORef 1781 / RefId 145 / Wire 1848\n\nAllarm.MV01_FAULT\n원본 1714 · Part 1612\n\nLt / in1 / WorkData.W34\nLt / in2 / -2000\n\nPart 1606 / ORef 1785 / RefId 111 / Wire 1854\nPart 1606 / ORef 1786 / RefId 147 / Wire 1855\n\n위치 기억·방향 누적값 쓰기의 경계\n\n같은 비교 조건으로 방향 명령 누적값에0을 쓰는Move가 있습니다. 누적값0은 고장 래치Reset·실제 위치 정상·교정 완료의 증거가 아닙니다. 공유 네트워크의 같은 스캔 실행 순서와 다른 쓰기는 확인 전입니다.\n\n명령·대상\n\n전체 정적 조건\n\n원본 전달값\n\n근거\n\nMove / WorkData.W33\n\n(((ON) AND ON) AND (WorkData.W33 > 2000))\n\n0\n\n원본 1714 · Part 1601\n\nMove / WorkData.W34\n\n(((ON) AND ON) AND (WorkData.W34 < -2000))\n\n0\n\n원본 1714 · Part 1615\n\n4. 요청 해제와 재기동 경계\n\n요청 해제\n\n전체 정적 조건\n\n근거\n\nRCoil / Flag.M_MV01_OPEN\n\n((((ON) AND ON) AND Inputs.MV01 Open) OR (((ON) AND ON) AND Flag.M_MV01_Close) OR (((ON) AND ON) AND Flag.MV01_Auto))\n\n원본 1702 · Part 119\n\nRCoil / Flag.M_MV01_Close\n\n((((ON) AND ON) AND Inputs.MV01 Close) OR (((ON) AND ON) AND Flag.M_MV01_OPEN) OR (((ON) AND ON) AND Flag.MV01_Auto))\n\n원본 1702 · Part 126\n\n최초 원인 입력과 현장 상태·최초 알람의 시각을 기록합니다.\n\n원인 해소 근거와 리셋 요청·래치 변화·현재 호출·다른 쓰기를 구분합니다.\n\n래치 해제 이후 새 요청·모드·최종 출력 허가와 구동기 자체 복구 조건을 대조합니다.\n\n승인된 재기동의 실제 출력·응답·연동 상태를 기록합니다. 빈 관찰값은 미확인으로 남깁니다.\n공통 리셋 요청·물리 출력 · startup 기억과 재기동\n5. 래치의 전체 정적 쓰기·미확정 방향\n\n정확한 Global 이름 범위의 원본 참조를 사용합니다. 복원된 참조가 현재 프로그램 전체 쓰기/HMI/외부 쓰기의 완전한 목록이라는 뜻은 아닙니다. 기존 simulation 블록은 백업 원본 참조이며 작성·실행하지 않습니다.\n\nAllarm.MV01_FAULT\n\n읽기 2곳 · 쓰기 4곳 · 방향 미확정 0곳 · 다른 범위 0곳\n\n방향·블록\n\n원본 명령/핀\n\n선언 근거\n\n쓰기 / allarms 2\n\n원본 1226 · Part 254\nSCoil / operand / Wire 435 / ORef 371\n\nGlobalAccess / Global / AK Write\n\n쓰기 / allarms 2\n\n원본 1226 · Part 342\nRCoil / operand / Wire 495 / ORef 414\n\nGlobalAccess / Global / AK Write\n\n쓰기 / valve control loop\n\n원본 1714 · Part 1598\nSCoil / operand / Wire 1850 / ORef 1782\n\nGlobalAccess / Global / AK Write\n\n쓰기 / valve control loop\n\n원본 1714 · Part 1612\nSCoil / operand / Wire 1857 / ORef 1787\n\nGlobalAccess / Global / AK Write\n\n6. 원본 Part·Wire·ORef 증거\n\n1226·1714는 여러 댐퍼가 함께 있는 원본입니다. 위 알람·타이머·오차값 표는 선택 설비의 정확한 이름만 배정했습니다. 아래 펼침의 전체 원본 Part/Wire에는 다른 댐퍼도 포함되며 이 설비의 전용 조건으로 해석하지 않습니다.\n원본 1226 · mv-01 motorized valve fault · 59 Parts\n원본 XML · SHA256 5598abbad86ed26fa8dd17fc3eca3e1c0b7941a2798db6ae1e2472a7ca448d2a\n\nPart\n\nGate\n\nNegated pins\n\n513\n\nContact\n\n없음\n\n515\n\nContact\n\n없음\n\n517\n\nContact\n\n없음\n\n594\n\nContact\n\noperand\n\n519\n\nContact\n\n없음\n\n590\n\nContact\n\noperand\n\n242\n\nO\n\n없음\n\n249\n\nSdCoil\n\n없음\n\n523\n\nContact\n\n없음\n\n254\n\nSCoil\n\n없음\n\n525\n\nContact\n\n없음\n\n527\n\nContact\n\n없음\n\n531\n\nContact\n\noperand\n\n529\n\nContact\n\n없음\n\n26\n\nContact\n\noperand\n\n28\n\nO\n\n없음\n\n265\n\nSdCoil\n\n없음\n\n533\n\nContact\n\n없음\n\n270\n\nSCoil\n\n없음\n\n535\n\nContact\n\n없음\n\n537\n\nContact\n\n없음\n\n541\n\nContact\n\noperand\n\n539\n\nContact\n\n없음\n\n34\n\nContact\n\noperand\n\n36\n\nO\n\n없음\n\n281\n\nSdCoil\n\n없음\n\n543\n\nContact\n\n없음\n\n286\n\nSCoil\n\n없음\n\n555\n\nContact\n\n없음\n\n557\n\nContact\n\n없음\n\n561\n\nContact\n\noperand\n\n559\n\nContact\n\n없음\n\n58\n\nContact\n\noperand\n\n60\n\nO\n\n없음\n\n313\n\nSdCoil\n\n없음\n\n563\n\nContact\n\n없음\n\n318\n\nSCoil\n\n없음\n\n565\n\nContact\n\n없음\n\n567\n\nContact\n\n없음\n\n571\n\nContact\n\noperand\n\n569\n\nContact\n\n없음\n\n50\n\nContact\n\noperand\n\n52\n\nO\n\n없음\n\n329\n\nSdCoil\n\n없음\n\n573\n\nContact\n\n없음\n\n334\n\nSCoil\n\n없음\n\n575\n\nContact\n\n없음\n\n577\n\nContact\n\n없음\n\n342\n\nRCoil\n\n없음\n\n579\n\nContact\n\n없음\n\n346\n\nRCoil\n\n없음\n\n581\n\nContact\n\n없음\n\n350\n\nRCoil\n\n없음\n\n583\n\nContact\n\n없음\n\n354\n\nRCoil\n\n없음\n\n585\n\nContact\n\n없음\n\n358\n\nRCoil\n\n없음\n\n587\n\nContact\n\n없음\n\n362\n\nRCoil\n\n없음\n\nWire\n\n연결점\n\n589\n\nPowerrail /\nPCon 513 / in\n\n425\n\nOCon 363 / · ON / RefId 1\nPCon 513 / operand\n\n514\n\nPCon 513 / out\nPCon 515 / in\nPCon 525 / in\nPCon 535 / in\nPCon 555 / in\nPCon 565 / in\nPCon 575 / in\n\n426\n\nOCon 364 / · ON / RefId 1\nPCon 515 / operand\n\n516\n\nPCon 515 / out\nPCon 517 / in\nPCon 519 / in\n\n427\n\nOCon 365 / · Start Open MV-01 / RefId 3\nPCon 517 / operand\n\n518\n\nPCon 517 / out\nPCon 594 / in\n\n597\n\nOCon 595 / · Inputs.MV01 Run_Opening / RefId 59\nPCon 594 / operand\n\n22\n\nPCon 594 / out\nPCon 242 / in1\n\n428\n\nOCon 366 / · Start Close MV-01 / RefId 4\nPCon 519 / operand\n\n520\n\nPCon 519 / out\nPCon 590 / in\n\n593\n\nOCon 591 / · Inputs.MV01 Run_Closing / RefId 60\nPCon 590 / operand\n\n21\n\nPCon 590 / out\nPCon 242 / in2\n\n522\n\nPCon 242 / out\nPCon 249 / in\nPCon 523 / in\n\n431\n\nOCon 368 / · S5T#150mS / RefId 77\nPCon 249 / value\n\n432\n\nOCon 369 / · Tag_92 / RefId 9\nPCon 249 / operand\n\n433\n\nOCon 370 / · Tag_92 / RefId 9\nPCon 523 / operand\n\n524\n\nPCon 523 / out\nPCon 254 / in\n\n435\n\nOCon 371 / · Allarm.MV01_FAULT / RefId 11\nPCon 254 / operand\n\n437\n\nOCon 372 / · ON / RefId 1\nPCon 525 / operand\n\n526\n\nPCon 525 / out\nPCon 527 / in\nPCon 529 / in\n\n438\n\nOCon 373 / · Open MV02 / RefId 12\nPCon 527 / operand\n\n23\n\nPCon 527 / out\nPCon 531 / in\n\n441\n\nOCon 375 / · Inputs.MV02 RUN_Opening / RefId 61\nPCon 531 / operand\n\n29\n\nPCon 531 / out\nPCon 28 / in1\n\n439\n\nOCon 374 / · Close MV02 / RefId 13\nPCon 529 / operand\n\n24\n\nPCon 529 / out\nPCon 26 / in\n\n25\n\nOCon 27 / · Inputs.MV02 RUN_Closing / RefId 62\nPCon 26 / operand\n\n30\n\nPCon 26 / out\nPCon 28 / in2\n\n532\n\nPCon 28 / out\nPCon 265 / in\nPCon 533 / in\n\n442\n\nOCon 376 / · S5T#150MS / RefId 8\nPCon 265 / value\n\n443\n\nOCon 377 / · Tag_93 / RefId 15\nPCon 265 / operand\n\n444\n\nOCon 378 / · Tag_93 / RefId 15\nPCon 533 / operand\n\n534\n\nPCon 533 / out\nPCon 270 / in\n\n446\n\nOCon 379 / · Allarm.MV02_FAULT / RefId 16\nPCon 270 / operand\n\n448\n\nOCon 380 / · ON / RefId 1\nPCon 535 / operand\n\n536\n\nPCon 535 / out\nPCon 537 / in\nPCon 539 / in\n\n449\n\nOCon 381 / · Start open MV03 / RefId 17\nPCon 537 / operand\n\n31\n\nPCon 537 / out\nPCon 541 / in\n\n452\n\nOCon 383 / · Inputs.MV03 Run_Opening / RefId 63\nPCon 541 / operand\n\n37\n\nPCon 541 / out\nPCon 36 / in1\n\n450\n\nOCon 382 / · Start Close MV03 / RefId 18\nPCon 539 / operand\n\n32\n\nPCon 539 / out\nPCon 34 / in\n\n33\n\nOCon 35 / · Inputs.MV03 Run_Closing / RefId 64\nPCon 34 / operand\n\n38\n\nPCon 34 / out\nPCon 36 / in2\n\n542\n\nPCon 36 / out\nPCon 281 / in\nPCon 543 / in\n\n453\n\nOCon 384 / · S5T#150S / RefId 83\nPCon 281 / value\n\n454\n\nOCon 385 / · Tag_94 / RefId 20\nPCon 281 / operand\n\n455\n\nOCon 386 / · Tag_94 / RefId 20\nPCon 543 / operand\n\n544\n\nPCon 543 / out\nPCon 286 / in\n\n457\n\nOCon 387 / · Allarm.MV03_FAULT / RefId 21\nPCon 286 / operand\n\n470\n\nOCon 396 / · ON / RefId 1\nPCon 555 / operand\n\n556\n\nPCon 555 / out\nPCon 557 / in\nPCon 559 / in\n\n471\n\nOCon 397 / · Open MV05 / RefId 27\nPCon 557 / operand\n\n55\n\nPCon 557 / out\nPCon 561 / in\n\n474\n\nOCon 399 / · Inputs.MV05 RUN_Opening / RefId 67\nPCon 561 / operand\n\n61\n\nPCon 561 / out\nPCon 60 / in1\n\n472\n\nOCon 398 / · Close MV05 / RefId 28\nPCon 559 / operand\n\n56\n\nPCon 559 / out\nPCon 58 / in\n\n57\n\nOCon 59 / · Inputs.MV05 RUN_Closing / RefId 68\nPCon 58 / operand\n\n62\n\nPCon 58 / out\nPCon 60 / in2\n\n562\n\nPCon 60 / out\nPCon 313 / in\nPCon 563 / in\n\n475\n\nOCon 400 / · S5T#150MS / RefId 8\nPCon 313 / value\n\n476\n\nOCon 401 / · Tag_96 / RefId 30\nPCon 313 / operand\n\n477\n\nOCon 402 / · Tag_96 / RefId 30\nPCon 563 / operand\n\n564\n\nPCon 563 / out\nPCon 318 / in\n\n479\n\nOCon 403 / · Allarm.MV_05_FAULT / RefId 31\nPCon 318 / operand\n\n481\n\nOCon 404 / · ON / RefId 1\nPCon 565 / operand\n\n566\n\nPCon 565 / out\nPCon 567 / in\nPCon 569 / in\n\n482\n\nOCon 405 / · Open MV06 / RefId 32\nPCon 567 / operand\n\n47\n\nPCon 567 / out\nPCon 571 / in\n\n485\n\nOCon 407 / · Inputs.MV06 Run_Opening / RefId 69\nPCon 571 / operand\n\n53\n\nPCon 571 / out\nPCon 52 / in1\n\n483\n\nOCon 406 / · Close MV06 / RefId 33\nPCon 569 / operand\n\n48\n\nPCon 569 / out\nPCon 50 / in\n\n49\n\nOCon 51 / · Inputs.MV06 Run_Closing / RefId 70\nPCon 50 / operand\n\n54\n\nPCon 50 / out\nPCon 52 / in2\n\n572\n\nPCon 52 / out\nPCon 329 / in\nPCon 573 / in\n\n486\n\nOCon 408 / · S5T#150MS / RefId 8\nPCon 329 / value\n\n487\n\nOCon 409 / · Tag_97 / RefId 35\nPCon 329 / operand\n\n488\n\nOCon 410 / · Tag_97 / RefId 35\nPCon 573 / operand\n\n574\n\nPCon 573 / out\nPCon 334 / in\n\n490\n\nOCon 411 / · Allarm.MV_06_FAULT / RefId 36\nPCon 334 / operand\n\n492\n\nOCon 412 / · Flag.RESET_ALLARM / RefId 38\nPCon 575 / operand\n\n576\n\nPCon 575 / out\nPCon 577 / in\nPCon 579 / in\nPCon 581 / in\nPCon 583 / in\nPCon 585 / in\nPCon 587 / in\n\n493\n\nOCon 413 / · Allarm.MV01_FAULT / RefId 11\nPCon 577 / operand\n\n578\n\nPCon 577 / out\nPCon 342 / in\n\n495\n\nOCon 414 / · Allarm.MV01_FAULT / RefId 11\nPCon 342 / operand\n\n496\n\nOCon 415 / · Allarm.MV02_FAULT / RefId 16\nPCon 579 / operand\n\n580\n\nPCon 579 / out\nPCon 346 / in\n\n498\n\nOCon 416 / · Allarm.MV02_FAULT / RefId 16\nPCon 346 / operand\n\n499\n\nOCon 417 / · Allarm.MV03_FAULT / RefId 21\nPCon 581 / operand\n\n582\n\nPCon 581 / out\nPCon 350 / in\n\n501\n\nOCon 418 / · Allarm.MV03_FAULT / RefId 21\nPCon 350 / operand\n\n502\n\nOCon 419 / · Allarm.MV04_FAULT / RefId 26\nPCon 583 / operand\n\n584\n\nPCon 583 / out\nPCon 354 / in\n\n504\n\nOCon 420 / · Allarm.MV04_FAULT / RefId 26\nPCon 354 / operand\n\n505\n\nOCon 421 / · Allarm.MV_05_FAULT / RefId 31\nPCon 585 / operand\n\n586\n\nPCon 585 / out\nPCon 358 / in\n\n507\n\nOCon 422 / · Allarm.MV_05_FAULT / RefId 31\nPCon 358 / operand\n\n508\n\nOCon 423 / · Allarm.MV_06_FAULT / RefId 36\nPCon 587 / operand\n\n588\n\nPCon 587 / out\nPCon 362 / in\n\n510\n\nOCon 424 / · Allarm.MV_06_FAULT / RefId 36\nPCon 362 / operand\n\n원본 1714 · motorized valve fault · 43 Parts\n원본 XML · SHA256 03e2d68dda289fcb7e7738c2f52e675890b252f5b526cab1ec2049323ab30d75\n\nPart\n\nGate\n\nNegated pins\n\n1943\n\nContact\n\n없음\n\n1945\n\nContact\n\n없음\n\n1592\n\nGt\n\n없음\n\n1598\n\nSCoil\n\n없음\n\n1601\n\nMove\n\n없음\n\n1606\n\nLt\n\n없음\n\n1612\n\nSCoil\n\n없음\n\n1615\n\nMove\n\n없음\n\n1947\n\nContact\n\n없음\n\n1624\n\nGt\n\n없음\n\n1630\n\nSCoil\n\n없음\n\n1633\n\nMove\n\n없음\n\n1638\n\nLt\n\n없음\n\n1644\n\nSCoil\n\n없음\n\n1647\n\nMove\n\n없음\n\n1949\n\nContact\n\n없음\n\n1656\n\nGt\n\n없음\n\n1662\n\nSCoil\n\n없음\n\n1665\n\nMove\n\n없음\n\n1670\n\nLt\n\n없음\n\n1676\n\nSCoil\n\n없음\n\n1679\n\nMove\n\n없음\n\n1951\n\nContact\n\n없음\n\n1688\n\nGt\n\n없음\n\n1694\n\nSCoil\n\n없음\n\n1697\n\nMove\n\n없음\n\n1702\n\nLt\n\n없음\n\n1708\n\nSCoil\n\n없음\n\n1711\n\nMove\n\n없음\n\n1953\n\nContact\n\n없음\n\n1720\n\nGt\n\n없음\n\n1726\n\nSCoil\n\n없음\n\n1729\n\nMove\n\n없음\n\n1734\n\nLt\n\n없음\n\n1740\n\nSCoil\n\n없음\n\n1743\n\nMove\n\n없음\n\n1955\n\nContact\n\n없음\n\n1752\n\nGt\n\n없음\n\n1758\n\nSCoil\n\n없음\n\n1761\n\nMove\n\n없음\n\n1766\n\nLt\n\n없음\n\n1772\n\nSCoil\n\n없음\n\n1775\n\nMove\n\n없음\n\nWire\n\n연결점\n\n1957\n\nPowerrail /\nPCon 1943 / in\n\n1845\n\nOCon 1778 / · ON / RefId 1\nPCon 1943 / operand\n\n1944\n\nPCon 1943 / out\nPCon 1945 / in\nPCon 1947 / in\nPCon 1949 / in\nPCon 1951 / in\nPCon 1953 / in\nPCon 1955 / in\n\n1846\n\nOCon 1779 / · ON / RefId 1\nPCon 1945 / operand\n\n1946\n\nPCon 1945 / out\nPCon 1592 / pre\nPCon 1606 / pre\n\n1847\n\nOCon 1780 / · WorkData.W33 / RefId 109\nPCon 1592 / in1\n\n1848\n\nOCon 1781 / · 2000 / RefId 145\nPCon 1592 / in2\n\n1849\n\nPCon 1592 / out\nPCon 1598 / in\nPCon 1601 / en\n\n1850\n\nOCon 1782 / · Allarm.MV01_FAULT / RefId 11\nPCon 1598 / operand\n\n1851\n\nOCon 1783 / · 0 / RefId 38\nPCon 1601 / in\n\n1852\n\nPCon 1601 / out1\nOCon 1784 / · WorkData.W33 / RefId 109\n\n1854\n\nOCon 1785 / · WorkData.W34 / RefId 111\nPCon 1606 / in1\n\n1855\n\nOCon 1786 / · -2000 / RefId 147\nPCon 1606 / in2\n\n1856\n\nPCon 1606 / out\nPCon 1612 / in\nPCon 1615 / en\n\n1857\n\nOCon 1787 / · Allarm.MV01_FAULT / RefId 11\nPCon 1612 / operand\n\n1858\n\nOCon 1788 / · 0 / RefId 38\nPCon 1615 / in\n\n1859\n\nPCon 1615 / out1\nOCon 1789 / · WorkData.W34 / RefId 111\n\n1862\n\nOCon 1790 / · ON / RefId 1\nPCon 1947 / operand\n\n1948\n\nPCon 1947 / out\nPCon 1624 / pre\nPCon 1638 / pre\n\n1863\n\nOCon 1791 / · WorkData.W35 / RefId 115\nPCon 1624 / in1\n\n1864\n\nOCon 1792 / · 1000 / RefId 149\nPCon 1624 / in2\n\n1865\n\nPCon 1624 / out\nPCon 1630 / in\nPCon 1633 / en\n\n1866\n\nOCon 1793 / · Allarm.MV02_FAULT / RefId 22\nPCon 1630 / operand\n\n1867\n\nOCon 1794 / · 0 / RefId 38\nPCon 1633 / in\n\n1868\n\nPCon 1633 / out1\nOCon 1795 / · WorkData.W35 / RefId 115\n\n1870\n\nOCon 1796 / · WorkData.W36 / RefId 117\nPCon 1638 / in1\n\n1871\n\nOCon 1797 / · -1000 / RefId 151\nPCon 1638 / in2\n\n1872\n\nPCon 1638 / out\nPCon 1644 / in\nPCon 1647 / en\n\n1873\n\nOCon 1798 / · Allarm.MV02_FAULT / RefId 22\nPCon 1644 / operand\n\n1874\n\nOCon 1799 / · 0 / RefId 38\nPCon 1647 / in\n\n1875\n\nPCon 1647 / out1\nOCon 1800 / · WorkData.W36 / RefId 117\n\n1878\n\nOCon 1801 / · ON / RefId 1\nPCon 1949 / operand\n\n1950\n\nPCon 1949 / out\nPCon 1656 / pre\nPCon 1670 / pre\n\n1879\n\nOCon 1802 / · WorkData.W29 / RefId 121\nPCon 1656 / in1\n\n1880\n\nOCon 1803 / · 3400 / RefId 153\nPCon 1656 / in2\n\n1881\n\nPCon 1656 / out\nPCon 1662 / in\nPCon 1665 / en\n\n1882\n\nOCon 1804 / · Allarm.MV03_FAULT / RefId 45\nPCon 1662 / operand\n\n1883\n\nOCon 1805 / · 0 / RefId 38\nPCon 1665 / in\n\n1884\n\nPCon 1665 / out1\nOCon 1806 / · WorkData.W29 / RefId 121\n\n1886\n\nOCon 1807 / · WorkData.W30 / RefId 123\nPCon 1670 / in1\n\n1887\n\nOCon 1808 / · -3400 / RefId 155\nPCon 1670 / in2\n\n1888\n\nPCon 1670 / out\nPCon 1676 / in\nPCon 1679 / en\n\n1889\n\nOCon 1809 / · Allarm.MV03_FAULT / RefId 45\nPCon 1676 / operand\n\n1890\n\nOCon 1810 / · 0 / RefId 38\nPCon 1679 / in\n\n1891\n\nPCon 1679 / out1\nOCon 1811 / · WorkData.W30 / RefId 123\n\n1894\n\nOCon 1812 / · ON / RefId 1\nPCon 1951 / operand\n\n1952\n\nPCon 1951 / out\nPCon 1688 / pre\nPCon 1702 / pre\n\n1895\n\nOCon 1813 / · WorkData.W37 / RefId 128\nPCon 1688 / in1\n\n1896\n\nOCon 1814 / · 700 / RefId 157\nPCon 1688 / in2\n\n1897\n\nPCon 1688 / out\nPCon 1694 / in\nPCon 1697 / en\n\n1898\n\nOCon 1815 / · Allarm.MV04_FAULT / RefId 54\nPCon 1694 / operand\n\n1899\n\nOCon 1816 / · 0 / RefId 38\nPCon 1697 / in\n\n1900\n\nPCon 1697 / out1\nOCon 1817 / · WorkData.W37 / RefId 128\n\n1902\n\nOCon 1818 / · WorkData.W38 / RefId 130\nPCon 1702 / in1\n\n1903\n\nOCon 1819 / · -700 / RefId 159\nPCon 1702 / in2\n\n1904\n\nPCon 1702 / out\nPCon 1708 / in\nPCon 1711 / en\n\n1905\n\nOCon 1820 / · Allarm.MV04_FAULT / RefId 54\nPCon 1708 / operand\n\n1906\n\nOCon 1821 / · 0 / RefId 38\nPCon 1711 / in\n\n1907\n\nPCon 1711 / out1\nOCon 1822 / · WorkData.W38 / RefId 130\n\n1910\n\nOCon 1823 / · ON / RefId 1\nPCon 1953 / operand\n\n1954\n\nPCon 1953 / out\nPCon 1720 / pre\nPCon 1734 / pre\n\n1911\n\nOCon 1824 / · WorkData.W31 / RefId 134\nPCon 1720 / in1\n\n1912\n\nOCon 1825 / · 700 / RefId 157\nPCon 1720 / in2\n\n1913\n\nPCon 1720 / out\nPCon 1726 / in\nPCon 1729 / en\n\n1914\n\nOCon 1826 / · Allarm.MV_05_FAULT / RefId 64\nPCon 1726 / operand\n\n1915\n\nOCon 1827 / · 0 / RefId 38\nPCon 1729 / in\n\n1916\n\nPCon 1729 / out1\nOCon 1828 / · WorkData.W31 / RefId 134\n\n1918\n\nOCon 1829 / · WorkData.W32 / RefId 136\nPCon 1734 / in1\n\n1919\n\nOCon 1830 / · -700 / RefId 159\nPCon 1734 / in2\n\n1920\n\nPCon 1734 / out\nPCon 1740 / in\nPCon 1743 / en\n\n1921\n\nOCon 1831 / · Allarm.MV_05_FAULT / RefId 64\nPCon 1740 / operand\n\n1922\n\nOCon 1832 / · 0 / RefId 38\nPCon 1743 / in\n\n1923\n\nPCon 1743 / out1\nOCon 1833 / · WorkData.W32 / RefId 136\n\n1926\n\nOCon 1834 / · ON / RefId 1\nPCon 1955 / operand\n\n1956\n\nPCon 1955 / out\nPCon 1752 / pre\nPCon 1766 / pre\n\n1927\n\nOCon 1835 / · WorkData.W19 / RefId 140\nPCon 1752 / in1\n\n1928\n\nOCon 1836 / · 2200 / RefId 163\nPCon 1752 / in2\n\n1929\n\nPCon 1752 / out\nPCon 1758 / in\nPCon 1761 / en\n\n1930\n\nOCon 1837 / · Allarm.MV_06_FAULT / RefId 96\nPCon 1758 / operand\n\n1931\n\nOCon 1838 / · 0 / RefId 38\nPCon 1761 / in\n\n1932\n\nPCon 1761 / out1\nOCon 1839 / · WorkData.W19 / RefId 140\n\n1934\n\nOCon 1840 / · WorkData.W20 / RefId 142\nPCon 1766 / in1\n\n1935\n\nOCon 1841 / · -2200 / RefId 165\nPCon 1766 / in2\n\n1936\n\nPCon 1766 / out\nPCon 1772 / in\nPCon 1775 / en\n\n1937\n\nOCon 1842 / · Allarm.MV_06_FAULT / RefId 96\nPCon 1772 / operand\n\n1938\n\nOCon 1843 / · 0 / RefId 38\nPCon 1775 / in\n\n1939\n\nPCon 1775 / out1\nOCon 1844 / · WorkData.W20 / RefId 142\n\n전체 정적 근거 JSON","address":"","symbol":"","equipment":["MV01"],"equipment_names":["MV01 · 모터 구동 밸브"],"status":"","source":"alarm-guides/MV01.html","links":[{"url":"alarm-guides/MV01.html","label":"해당 문서 열기"}],"boundary":"기존 문서 ID의 참조이며 현재값·실행 결과·현장 대응을 확인한 것이 아닙니다. 과거 시험·시뮬레이션 안내는 영구 중지된 보존 자료입니다."},{"id":"manual-alarm-guides/MV03.html","kind":"manual","title":"MV03 · 알람 발생·리셋·재기동 근거","text":"MV03 · 알람 발생·리셋·재기동 근거\n\n원본 백업의 정적 알람·타이머·리셋 근거입니다. 현재값·실물 동일성·현재 CPU/TIA 실행·복구 완료는 확인 전입니다. 원본 설정은 권장 보호값이나 실제 경과시간을 뜻하지 않습니다. PLC 변경0건, 시뮬레이터 작성·시험 중지.\n\n원본 1226의 방향 응답 감시 Tag_94는 S5T#150S로, MV01·MV06의 150ms 표기와 다릅니다. 현재 TIA의 시간 설정과 제작사 의도를 확인합니다. 원본 1714의 W29>3400 / W30<-3400과 오차값 0 쓰기를 분리하고 버너 세정·기동 연동도 확인합니다.\n\n1. 발생·리셋 조건 비교\n\nSet은 래치 발생 조건, Reset은 래치 해제 조건입니다. 아래 식은 기존 원본 분석의 정적 요약이며 1/ON을 현재 상수로 보지 않습니다. 원인 해소·리셋 명령·래치 해제·새 운전 요청·실제 응답을 각각 확인합니다.\n\n원본 래치\n\nSet 전체 정적 조건\n\nReset 전체 정적 조건\n\n원본 위치\n\nAllarm.MV03_FAULT\n\n((((((ON) AND ON) AND Start open MV03) AND NOT (Inputs.MV03 Run_Opening)) OR ((((ON) AND ON) AND Start Close MV03) AND NOT (Inputs.MV03 Run_Closing))) AND Tag_94)\n(((ON) AND ON) AND (WorkData.W29 > 3400))\n(((ON) AND ON) AND (WorkData.W30 < -3400))\n\n(((ON) AND Flag.RESET_ALLARM) AND Allarm.MV03_FAULT)\n\nSCoil · 원본 1226 · Part 286\nRCoil · 원본 1226 · Part 350\nSCoil · 원본 1714 · Part 1662\nSCoil · 원본 1714 · Part 1676\n\nReset 조건에 원인 입력의 정상화 접점이 명시되는지 아래 원본 접점표와 대조합니다. 명시되지 않은 경우에도 현재 호출·다른 쓰기·기억 상태를 확인하기 전에는 즉시 재발·리셋 우선순위·재기동을 확정하지 않습니다.\n\n2. 감시 타이머와 분기\n\n타이머·명령\n\n원본 시간 설정\n\n정적 입력 조건\n\n근거\n\nTag_94 / SdCoil\n\nS5T#150S\n\n(((((ON) AND ON) AND Start open MV03) AND NOT (Inputs.MV03 Run_Opening)) OR ((((ON) AND ON) AND Start Close MV03) AND NOT (Inputs.MV03 Run_Closing)))\n\n원본 1226 · Part 281\n시간 원본 선언 UID 384 / RID 83\n\n150mS/150MS와150S의 원본 단위를 보존합니다. 값의 의도·현재 CPU 설정·원시 응답→Inputs 전달을 확인하기 전에는 감시 시간을 바꾸거나 실제 검출 시간으로 확정하지 않습니다.\n\n3. Set/Reset 앞의 실제 연결 접점\n\n각 명령의 입력 배선을 역으로 따라간 접점 목록입니다. 목록의 행 순서는 실행 순서가 아닙니다. 직렬/병렬 전체 연결은 아래 원본 Wire 표와 래더 페이지에서 확인합니다. 접점 이름은 물리 센서·처리 Inputs·타이머·내부 래치가 혼재하므로 정상 극성을 따로 확인합니다.\n\n명령·대상\n\n연결 접점·원본 이름\n\n반전·원본 식별\n\nSCoil / Allarm.MV03_FAULT\n원본 1226 · Part 286\n\nContact Tag_94\nContact Inputs.MV03 Run_Closing\nContact Start Close MV03\nContact ON\nContact ON\nContact Inputs.MV03 Run_Opening\nContact Start open MV03\n\nPart 543 / Negated 없음 / ORef 386 / RefId 20 / Wire 455\nPart 34 / Negated operand / ORef 35 / RefId 64 / Wire 33\nPart 539 / Negated 없음 / ORef 382 / RefId 18 / Wire 450\nPart 535 / Negated 없음 / ORef 380 / RefId 1 / Wire 448\nPart 513 / Negated 없음 / ORef 363 / RefId 1 / Wire 425\nPart 541 / Negated operand / ORef 383 / RefId 63 / Wire 452\nPart 537 / Negated 없음 / ORef 381 / RefId 17 / Wire 449\n\nRCoil / Allarm.MV03_FAULT\n원본 1226 · Part 350\n\nContact Allarm.MV03_FAULT\nContact Flag.RESET_ALLARM\nContact ON\n\nPart 581 / Negated 없음 / ORef 417 / RefId 21 / Wire 499\nPart 575 / Negated 없음 / ORef 412 / RefId 38 / Wire 492\nPart 513 / Negated 없음 / ORef 363 / RefId 1 / Wire 425\n\nSCoil / Allarm.MV03_FAULT\n원본 1714 · Part 1662\n\nContact ON\nContact ON\n\nPart 1949 / Negated 없음 / ORef 1801 / RefId 1 / Wire 1878\nPart 1943 / Negated 없음 / ORef 1778 / RefId 1 / Wire 1845\n\nSCoil / Allarm.MV03_FAULT\n원본 1714 · Part 1676\n\nContact ON\nContact ON\n\nPart 1949 / Negated 없음 / ORef 1801 / RefId 1 / Wire 1878\nPart 1943 / Negated 없음 / ORef 1778 / RefId 1 / Wire 1845\n\n엔코더 실제 위치와 방향 명령 누적 감시의 차이\n방향 명령 누적값 비교의 피연산자\n\n고장 쓰기·원본\n\n비교 명령·연결 피연산자\n\n배선 식별\n\nAllarm.MV03_FAULT\n원본 1714 · Part 1662\n\nGt / in1 / WorkData.W29\nGt / in2 / 3400\n\nPart 1656 / ORef 1802 / RefId 121 / Wire 1879\nPart 1656 / ORef 1803 / RefId 153 / Wire 1880\n\nAllarm.MV03_FAULT\n원본 1714 · Part 1676\n\nLt / in1 / WorkData.W30\nLt / in2 / -3400\n\nPart 1670 / ORef 1807 / RefId 123 / Wire 1886\nPart 1670 / ORef 1808 / RefId 155 / Wire 1887\n\n위치 기억·방향 누적값 쓰기의 경계\n\n같은 비교 조건으로 방향 명령 누적값에0을 쓰는Move가 있습니다. 누적값0은 고장 래치Reset·실제 위치 정상·교정 완료의 증거가 아닙니다. 공유 네트워크의 같은 스캔 실행 순서와 다른 쓰기는 확인 전입니다.\n\n명령·대상\n\n전체 정적 조건\n\n원본 전달값\n\n근거\n\nMove / WorkData.W29\n\n(((ON) AND ON) AND (WorkData.W29 > 3400))\n\n0\n\n원본 1714 · Part 1665\n\nMove / WorkData.W30\n\n(((ON) AND ON) AND (WorkData.W30 < -3400))\n\n0\n\n원본 1714 · Part 1679\n\n4. 요청 해제와 재기동 경계\n\n요청 해제\n\n전체 정적 조건\n\n근거\n\nRCoil / Flag.M_MV03_OPEN\n\n((((ON) AND ON) AND Inputs.MV03 open) OR (((ON) AND ON) AND Flag.M_MV03_CLOSE) OR (((ON) AND ON) AND Flag.MV03_Auto))\n\n원본 1706 · Part 362\n\nRCoil / Flag.M_MV03_CLOSE\n\n((((ON) AND ON) AND Inputs.MV03 Close) OR (((ON) AND ON) AND Flag.M_MV03_OPEN) OR (((ON) AND ON) AND Flag.MV03_Auto))\n\n원본 1706 · Part 369\n\nRCoil / Close MV03 for Burner Startup\n\n(((ON) AND ON) AND Inputs.MV03 Close)\n\n원본 1706 · Part 46\n\nRCoil / Open MV03 for washing\n\n((ON) AND NOT (Enable start burner(1)))\n\n원본 1868 · Part 1127\n\nRCoil / Open MV03 for washing\n\n(((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 4))\n\n원본 1868 · Part 1237\n\nRCoil / Open MV03 for washing\n\n(((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 7))\n\n원본 1868 · Part 1303\n\n최초 원인 입력과 현장 상태·최초 알람의 시각을 기록합니다.\n\n원인 해소 근거와 리셋 요청·래치 변화·현재 호출·다른 쓰기를 구분합니다.\n\n래치 해제 이후 새 요청·모드·최종 출력 허가와 구동기 자체 복구 조건을 대조합니다.\n\n승인된 재기동의 실제 출력·응답·연동 상태를 기록합니다. 빈 관찰값은 미확인으로 남깁니다.\n공통 리셋 요청·물리 출력 · startup 기억과 재기동\n5. 래치의 전체 정적 쓰기·미확정 방향\n\n정확한 Global 이름 범위의 원본 참조를 사용합니다. 복원된 참조가 현재 프로그램 전체 쓰기/HMI/외부 쓰기의 완전한 목록이라는 뜻은 아닙니다. 기존 simulation 블록은 백업 원본 참조이며 작성·실행하지 않습니다.\n\nAllarm.MV03_FAULT\n\n읽기 2곳 · 쓰기 4곳 · 방향 미확정 0곳 · 다른 범위 0곳\n\n방향·블록\n\n원본 명령/핀\n\n선언 근거\n\n쓰기 / allarms 2\n\n원본 1226 · Part 286\nSCoil / operand / Wire 457 / ORef 387\n\nGlobalAccess / Global / AK Write\n\n쓰기 / allarms 2\n\n원본 1226 · Part 350\nRCoil / operand / Wire 501 / ORef 418\n\nGlobalAccess / Global / AK Write\n\n쓰기 / valve control loop\n\n원본 1714 · Part 1662\nSCoil / operand / Wire 1882 / ORef 1804\n\nGlobalAccess / Global / AK Write\n\n쓰기 / valve control loop\n\n원본 1714 · Part 1676\nSCoil / operand / Wire 1889 / ORef 1809\n\nGlobalAccess / Global / AK Write\n\n6. 원본 Part·Wire·ORef 증거\n\n1226·1714는 여러 댐퍼가 함께 있는 원본입니다. 위 알람·타이머·오차값 표는 선택 설비의 정확한 이름만 배정했습니다. 아래 펼침의 전체 원본 Part/Wire에는 다른 댐퍼도 포함되며 이 설비의 전용 조건으로 해석하지 않습니다.\n원본 1226 · mv-01 motorized valve fault · 59 Parts\n원본 XML · SHA256 5598abbad86ed26fa8dd17fc3eca3e1c0b7941a2798db6ae1e2472a7ca448d2a\n\nPart\n\nGate\n\nNegated pins\n\n513\n\nContact\n\n없음\n\n515\n\nContact\n\n없음\n\n517\n\nContact\n\n없음\n\n594\n\nContact\n\noperand\n\n519\n\nContact\n\n없음\n\n590\n\nContact\n\noperand\n\n242\n\nO\n\n없음\n\n249\n\nSdCoil\n\n없음\n\n523\n\nContact\n\n없음\n\n254\n\nSCoil\n\n없음\n\n525\n\nContact\n\n없음\n\n527\n\nContact\n\n없음\n\n531\n\nContact\n\noperand\n\n529\n\nContact\n\n없음\n\n26\n\nContact\n\noperand\n\n28\n\nO\n\n없음\n\n265\n\nSdCoil\n\n없음\n\n533\n\nContact\n\n없음\n\n270\n\nSCoil\n\n없음\n\n535\n\nContact\n\n없음\n\n537\n\nContact\n\n없음\n\n541\n\nContact\n\noperand\n\n539\n\nContact\n\n없음\n\n34\n\nContact\n\noperand\n\n36\n\nO\n\n없음\n\n281\n\nSdCoil\n\n없음\n\n543\n\nContact\n\n없음\n\n286\n\nSCoil\n\n없음\n\n555\n\nContact\n\n없음\n\n557\n\nContact\n\n없음\n\n561\n\nContact\n\noperand\n\n559\n\nContact\n\n없음\n\n58\n\nContact\n\noperand\n\n60\n\nO\n\n없음\n\n313\n\nSdCoil\n\n없음\n\n563\n\nContact\n\n없음\n\n318\n\nSCoil\n\n없음\n\n565\n\nContact\n\n없음\n\n567\n\nContact\n\n없음\n\n571\n\nContact\n\noperand\n\n569\n\nContact\n\n없음\n\n50\n\nContact\n\noperand\n\n52\n\nO\n\n없음\n\n329\n\nSdCoil\n\n없음\n\n573\n\nContact\n\n없음\n\n334\n\nSCoil\n\n없음\n\n575\n\nContact\n\n없음\n\n577\n\nContact\n\n없음\n\n342\n\nRCoil\n\n없음\n\n579\n\nContact\n\n없음\n\n346\n\nRCoil\n\n없음\n\n581\n\nContact\n\n없음\n\n350\n\nRCoil\n\n없음\n\n583\n\nContact\n\n없음\n\n354\n\nRCoil\n\n없음\n\n585\n\nContact\n\n없음\n\n358\n\nRCoil\n\n없음\n\n587\n\nContact\n\n없음\n\n362\n\nRCoil\n\n없음\n\nWire\n\n연결점\n\n589\n\nPowerrail /\nPCon 513 / in\n\n425\n\nOCon 363 / · ON / RefId 1\nPCon 513 / operand\n\n514\n\nPCon 513 / out\nPCon 515 / in\nPCon 525 / in\nPCon 535 / in\nPCon 555 / in\nPCon 565 / in\nPCon 575 / in\n\n426\n\nOCon 364 / · ON / RefId 1\nPCon 515 / operand\n\n516\n\nPCon 515 / out\nPCon 517 / in\nPCon 519 / in\n\n427\n\nOCon 365 / · Start Open MV-01 / RefId 3\nPCon 517 / operand\n\n518\n\nPCon 517 / out\nPCon 594 / in\n\n597\n\nOCon 595 / · Inputs.MV01 Run_Opening / RefId 59\nPCon 594 / operand\n\n22\n\nPCon 594 / out\nPCon 242 / in1\n\n428\n\nOCon 366 / · Start Close MV-01 / RefId 4\nPCon 519 / operand\n\n520\n\nPCon 519 / out\nPCon 590 / in\n\n593\n\nOCon 591 / · Inputs.MV01 Run_Closing / RefId 60\nPCon 590 / operand\n\n21\n\nPCon 590 / out\nPCon 242 / in2\n\n522\n\nPCon 242 / out\nPCon 249 / in\nPCon 523 / in\n\n431\n\nOCon 368 / · S5T#150mS / RefId 77\nPCon 249 / value\n\n432\n\nOCon 369 / · Tag_92 / RefId 9\nPCon 249 / operand\n\n433\n\nOCon 370 / · Tag_92 / RefId 9\nPCon 523 / operand\n\n524\n\nPCon 523 / out\nPCon 254 / in\n\n435\n\nOCon 371 / · Allarm.MV01_FAULT / RefId 11\nPCon 254 / operand\n\n437\n\nOCon 372 / · ON / RefId 1\nPCon 525 / operand\n\n526\n\nPCon 525 / out\nPCon 527 / in\nPCon 529 / in\n\n438\n\nOCon 373 / · Open MV02 / RefId 12\nPCon 527 / operand\n\n23\n\nPCon 527 / out\nPCon 531 / in\n\n441\n\nOCon 375 / · Inputs.MV02 RUN_Opening / RefId 61\nPCon 531 / operand\n\n29\n\nPCon 531 / out\nPCon 28 / in1\n\n439\n\nOCon 374 / · Close MV02 / RefId 13\nPCon 529 / operand\n\n24\n\nPCon 529 / out\nPCon 26 / in\n\n25\n\nOCon 27 / · Inputs.MV02 RUN_Closing / RefId 62\nPCon 26 / operand\n\n30\n\nPCon 26 / out\nPCon 28 / in2\n\n532\n\nPCon 28 / out\nPCon 265 / in\nPCon 533 / in\n\n442\n\nOCon 376 / · S5T#150MS / RefId 8\nPCon 265 / value\n\n443\n\nOCon 377 / · Tag_93 / RefId 15\nPCon 265 / operand\n\n444\n\nOCon 378 / · Tag_93 / RefId 15\nPCon 533 / operand\n\n534\n\nPCon 533 / out\nPCon 270 / in\n\n446\n\nOCon 379 / · Allarm.MV02_FAULT / RefId 16\nPCon 270 / operand\n\n448\n\nOCon 380 / · ON / RefId 1\nPCon 535 / operand\n\n536\n\nPCon 535 / out\nPCon 537 / in\nPCon 539 / in\n\n449\n\nOCon 381 / · Start open MV03 / RefId 17\nPCon 537 / operand\n\n31\n\nPCon 537 / out\nPCon 541 / in\n\n452\n\nOCon 383 / · Inputs.MV03 Run_Opening / RefId 63\nPCon 541 / operand\n\n37\n\nPCon 541 / out\nPCon 36 / in1\n\n450\n\nOCon 382 / · Start Close MV03 / RefId 18\nPCon 539 / operand\n\n32\n\nPCon 539 / out\nPCon 34 / in\n\n33\n\nOCon 35 / · Inputs.MV03 Run_Closing / RefId 64\nPCon 34 / operand\n\n38\n\nPCon 34 / out\nPCon 36 / in2\n\n542\n\nPCon 36 / out\nPCon 281 / in\nPCon 543 / in\n\n453\n\nOCon 384 / · S5T#150S / RefId 83\nPCon 281 / value\n\n454\n\nOCon 385 / · Tag_94 / RefId 20\nPCon 281 / operand\n\n455\n\nOCon 386 / · Tag_94 / RefId 20\nPCon 543 / operand\n\n544\n\nPCon 543 / out\nPCon 286 / in\n\n457\n\nOCon 387 / · Allarm.MV03_FAULT / RefId 21\nPCon 286 / operand\n\n470\n\nOCon 396 / · ON / RefId 1\nPCon 555 / operand\n\n556\n\nPCon 555 / out\nPCon 557 / in\nPCon 559 / in\n\n471\n\nOCon 397 / · Open MV05 / RefId 27\nPCon 557 / operand\n\n55\n\nPCon 557 / out\nPCon 561 / in\n\n474\n\nOCon 399 / · Inputs.MV05 RUN_Opening / RefId 67\nPCon 561 / operand\n\n61\n\nPCon 561 / out\nPCon 60 / in1\n\n472\n\nOCon 398 / · Close MV05 / RefId 28\nPCon 559 / operand\n\n56\n\nPCon 559 / out\nPCon 58 / in\n\n57\n\nOCon 59 / · Inputs.MV05 RUN_Closing / RefId 68\nPCon 58 / operand\n\n62\n\nPCon 58 / out\nPCon 60 / in2\n\n562\n\nPCon 60 / out\nPCon 313 / in\nPCon 563 / in\n\n475\n\nOCon 400 / · S5T#150MS / RefId 8\nPCon 313 / value\n\n476\n\nOCon 401 / · Tag_96 / RefId 30\nPCon 313 / operand\n\n477\n\nOCon 402 / · Tag_96 / RefId 30\nPCon 563 / operand\n\n564\n\nPCon 563 / out\nPCon 318 / in\n\n479\n\nOCon 403 / · Allarm.MV_05_FAULT / RefId 31\nPCon 318 / operand\n\n481\n\nOCon 404 / · ON / RefId 1\nPCon 565 / operand\n\n566\n\nPCon 565 / out\nPCon 567 / in\nPCon 569 / in\n\n482\n\nOCon 405 / · Open MV06 / RefId 32\nPCon 567 / operand\n\n47\n\nPCon 567 / out\nPCon 571 / in\n\n485\n\nOCon 407 / · Inputs.MV06 Run_Opening / RefId 69\nPCon 571 / operand\n\n53\n\nPCon 571 / out\nPCon 52 / in1\n\n483\n\nOCon 406 / · Close MV06 / RefId 33\nPCon 569 / operand\n\n48\n\nPCon 569 / out\nPCon 50 / in\n\n49\n\nOCon 51 / · Inputs.MV06 Run_Closing / RefId 70\nPCon 50 / operand\n\n54\n\nPCon 50 / out\nPCon 52 / in2\n\n572\n\nPCon 52 / out\nPCon 329 / in\nPCon 573 / in\n\n486\n\nOCon 408 / · S5T#150MS / RefId 8\nPCon 329 / value\n\n487\n\nOCon 409 / · Tag_97 / RefId 35\nPCon 329 / operand\n\n488\n\nOCon 410 / · Tag_97 / RefId 35\nPCon 573 / operand\n\n574\n\nPCon 573 / out\nPCon 334 / in\n\n490\n\nOCon 411 / · Allarm.MV_06_FAULT / RefId 36\nPCon 334 / operand\n\n492\n\nOCon 412 / · Flag.RESET_ALLARM / RefId 38\nPCon 575 / operand\n\n576\n\nPCon 575 / out\nPCon 577 / in\nPCon 579 / in\nPCon 581 / in\nPCon 583 / in\nPCon 585 / in\nPCon 587 / in\n\n493\n\nOCon 413 / · Allarm.MV01_FAULT / RefId 11\nPCon 577 / operand\n\n578\n\nPCon 577 / out\nPCon 342 / in\n\n495\n\nOCon 414 / · Allarm.MV01_FAULT / RefId 11\nPCon 342 / operand\n\n496\n\nOCon 415 / · Allarm.MV02_FAULT / RefId 16\nPCon 579 / operand\n\n580\n\nPCon 579 / out\nPCon 346 / in\n\n498\n\nOCon 416 / · Allarm.MV02_FAULT / RefId 16\nPCon 346 / operand\n\n499\n\nOCon 417 / · Allarm.MV03_FAULT / RefId 21\nPCon 581 / operand\n\n582\n\nPCon 581 / out\nPCon 350 / in\n\n501\n\nOCon 418 / · Allarm.MV03_FAULT / RefId 21\nPCon 350 / operand\n\n502\n\nOCon 419 / · Allarm.MV04_FAULT / RefId 26\nPCon 583 / operand\n\n584\n\nPCon 583 / out\nPCon 354 / in\n\n504\n\nOCon 420 / · Allarm.MV04_FAULT / RefId 26\nPCon 354 / operand\n\n505\n\nOCon 421 / · Allarm.MV_05_FAULT / RefId 31\nPCon 585 / operand\n\n586\n\nPCon 585 / out\nPCon 358 / in\n\n507\n\nOCon 422 / · Allarm.MV_05_FAULT / RefId 31\nPCon 358 / operand\n\n508\n\nOCon 423 / · Allarm.MV_06_FAULT / RefId 36\nPCon 587 / operand\n\n588\n\nPCon 587 / out\nPCon 362 / in\n\n510\n\nOCon 424 / · Allarm.MV_06_FAULT / RefId 36\nPCon 362 / operand\n\n원본 1714 · motorized valve fault · 43 Parts\n원본 XML · SHA256 03e2d68dda289fcb7e7738c2f52e675890b252f5b526cab1ec2049323ab30d75\n\nPart\n\nGate\n\nNegated pins\n\n1943\n\nContact\n\n없음\n\n1945\n\nContact\n\n없음\n\n1592\n\nGt\n\n없음\n\n1598\n\nSCoil\n\n없음\n\n1601\n\nMove\n\n없음\n\n1606\n\nLt\n\n없음\n\n1612\n\nSCoil\n\n없음\n\n1615\n\nMove\n\n없음\n\n1947\n\nContact\n\n없음\n\n1624\n\nGt\n\n없음\n\n1630\n\nSCoil\n\n없음\n\n1633\n\nMove\n\n없음\n\n1638\n\nLt\n\n없음\n\n1644\n\nSCoil\n\n없음\n\n1647\n\nMove\n\n없음\n\n1949\n\nContact\n\n없음\n\n1656\n\nGt\n\n없음\n\n1662\n\nSCoil\n\n없음\n\n1665\n\nMove\n\n없음\n\n1670\n\nLt\n\n없음\n\n1676\n\nSCoil\n\n없음\n\n1679\n\nMove\n\n없음\n\n1951\n\nContact\n\n없음\n\n1688\n\nGt\n\n없음\n\n1694\n\nSCoil\n\n없음\n\n1697\n\nMove\n\n없음\n\n1702\n\nLt\n\n없음\n\n1708\n\nSCoil\n\n없음\n\n1711\n\nMove\n\n없음\n\n1953\n\nContact\n\n없음\n\n1720\n\nGt\n\n없음\n\n1726\n\nSCoil\n\n없음\n\n1729\n\nMove\n\n없음\n\n1734\n\nLt\n\n없음\n\n1740\n\nSCoil\n\n없음\n\n1743\n\nMove\n\n없음\n\n1955\n\nContact\n\n없음\n\n1752\n\nGt\n\n없음\n\n1758\n\nSCoil\n\n없음\n\n1761\n\nMove\n\n없음\n\n1766\n\nLt\n\n없음\n\n1772\n\nSCoil\n\n없음\n\n1775\n\nMove\n\n없음\n\nWire\n\n연결점\n\n1957\n\nPowerrail /\nPCon 1943 / in\n\n1845\n\nOCon 1778 / · ON / RefId 1\nPCon 1943 / operand\n\n1944\n\nPCon 1943 / out\nPCon 1945 / in\nPCon 1947 / in\nPCon 1949 / in\nPCon 1951 / in\nPCon 1953 / in\nPCon 1955 / in\n\n1846\n\nOCon 1779 / · ON / RefId 1\nPCon 1945 / operand\n\n1946\n\nPCon 1945 / out\nPCon 1592 / pre\nPCon 1606 / pre\n\n1847\n\nOCon 1780 / · WorkData.W33 / RefId 109\nPCon 1592 / in1\n\n1848\n\nOCon 1781 / · 2000 / RefId 145\nPCon 1592 / in2\n\n1849\n\nPCon 1592 / out\nPCon 1598 / in\nPCon 1601 / en\n\n1850\n\nOCon 1782 / · Allarm.MV01_FAULT / RefId 11\nPCon 1598 / operand\n\n1851\n\nOCon 1783 / · 0 / RefId 38\nPCon 1601 / in\n\n1852\n\nPCon 1601 / out1\nOCon 1784 / · WorkData.W33 / RefId 109\n\n1854\n\nOCon 1785 / · WorkData.W34 / RefId 111\nPCon 1606 / in1\n\n1855\n\nOCon 1786 / · -2000 / RefId 147\nPCon 1606 / in2\n\n1856\n\nPCon 1606 / out\nPCon 1612 / in\nPCon 1615 / en\n\n1857\n\nOCon 1787 / · Allarm.MV01_FAULT / RefId 11\nPCon 1612 / operand\n\n1858\n\nOCon 1788 / · 0 / RefId 38\nPCon 1615 / in\n\n1859\n\nPCon 1615 / out1\nOCon 1789 / · WorkData.W34 / RefId 111\n\n1862\n\nOCon 1790 / · ON / RefId 1\nPCon 1947 / operand\n\n1948\n\nPCon 1947 / out\nPCon 1624 / pre\nPCon 1638 / pre\n\n1863\n\nOCon 1791 / · WorkData.W35 / RefId 115\nPCon 1624 / in1\n\n1864\n\nOCon 1792 / · 1000 / RefId 149\nPCon 1624 / in2\n\n1865\n\nPCon 1624 / out\nPCon 1630 / in\nPCon 1633 / en\n\n1866\n\nOCon 1793 / · Allarm.MV02_FAULT / RefId 22\nPCon 1630 / operand\n\n1867\n\nOCon 1794 / · 0 / RefId 38\nPCon 1633 / in\n\n1868\n\nPCon 1633 / out1\nOCon 1795 / · WorkData.W35 / RefId 115\n\n1870\n\nOCon 1796 / · WorkData.W36 / RefId 117\nPCon 1638 / in1\n\n1871\n\nOCon 1797 / · -1000 / RefId 151\nPCon 1638 / in2\n\n1872\n\nPCon 1638 / out\nPCon 1644 / in\nPCon 1647 / en\n\n1873\n\nOCon 1798 / · Allarm.MV02_FAULT / RefId 22\nPCon 1644 / operand\n\n1874\n\nOCon 1799 / · 0 / RefId 38\nPCon 1647 / in\n\n1875\n\nPCon 1647 / out1\nOCon 1800 / · WorkData.W36 / RefId 117\n\n1878\n\nOCon 1801 / · ON / RefId 1\nPCon 1949 / operand\n\n1950\n\nPCon 1949 / out\nPCon 1656 / pre\nPCon 1670 / pre\n\n1879\n\nOCon 1802 / · WorkData.W29 / RefId 121\nPCon 1656 / in1\n\n1880\n\nOCon 1803 / · 3400 / RefId 153\nPCon 1656 / in2\n\n1881\n\nPCon 1656 / out\nPCon 1662 / in\nPCon 1665 / en\n\n1882\n\nOCon 1804 / · Allarm.MV03_FAULT / RefId 45\nPCon 1662 / operand\n\n1883\n\nOCon 1805 / · 0 / RefId 38\nPCon 1665 / in\n\n1884\n\nPCon 1665 / out1\nOCon 1806 / · WorkData.W29 / RefId 121\n\n1886\n\nOCon 1807 / · WorkData.W30 / RefId 123\nPCon 1670 / in1\n\n1887\n\nOCon 1808 / · -3400 / RefId 155\nPCon 1670 / in2\n\n1888\n\nPCon 1670 / out\nPCon 1676 / in\nPCon 1679 / en\n\n1889\n\nOCon 1809 / · Allarm.MV03_FAULT / RefId 45\nPCon 1676 / operand\n\n1890\n\nOCon 1810 / · 0 / RefId 38\nPCon 1679 / in\n\n1891\n\nPCon 1679 / out1\nOCon 1811 / · WorkData.W30 / RefId 123\n\n1894\n\nOCon 1812 / · ON / RefId 1\nPCon 1951 / operand\n\n1952\n\nPCon 1951 / out\nPCon 1688 / pre\nPCon 1702 / pre\n\n1895\n\nOCon 1813 / · WorkData.W37 / RefId 128\nPCon 1688 / in1\n\n1896\n\nOCon 1814 / · 700 / RefId 157\nPCon 1688 / in2\n\n1897\n\nPCon 1688 / out\nPCon 1694 / in\nPCon 1697 / en\n\n1898\n\nOCon 1815 / · Allarm.MV04_FAULT / RefId 54\nPCon 1694 / operand\n\n1899\n\nOCon 1816 / · 0 / RefId 38\nPCon 1697 / in\n\n1900\n\nPCon 1697 / out1\nOCon 1817 / · WorkData.W37 / RefId 128\n\n1902\n\nOCon 1818 / · WorkData.W38 / RefId 130\nPCon 1702 / in1\n\n1903\n\nOCon 1819 / · -700 / RefId 159\nPCon 1702 / in2\n\n1904\n\nPCon 1702 / out\nPCon 1708 / in\nPCon 1711 / en\n\n1905\n\nOCon 1820 / · Allarm.MV04_FAULT / RefId 54\nPCon 1708 / operand\n\n1906\n\nOCon 1821 / · 0 / RefId 38\nPCon 1711 / in\n\n1907\n\nPCon 1711 / out1\nOCon 1822 / · WorkData.W38 / RefId 130\n\n1910\n\nOCon 1823 / · ON / RefId 1\nPCon 1953 / operand\n\n1954\n\nPCon 1953 / out\nPCon 1720 / pre\nPCon 1734 / pre\n\n1911\n\nOCon 1824 / · WorkData.W31 / RefId 134\nPCon 1720 / in1\n\n1912\n\nOCon 1825 / · 700 / RefId 157\nPCon 1720 / in2\n\n1913\n\nPCon 1720 / out\nPCon 1726 / in\nPCon 1729 / en\n\n1914\n\nOCon 1826 / · Allarm.MV_05_FAULT / RefId 64\nPCon 1726 / operand\n\n1915\n\nOCon 1827 / · 0 / RefId 38\nPCon 1729 / in\n\n1916\n\nPCon 1729 / out1\nOCon 1828 / · WorkData.W31 / RefId 134\n\n1918\n\nOCon 1829 / · WorkData.W32 / RefId 136\nPCon 1734 / in1\n\n1919\n\nOCon 1830 / · -700 / RefId 159\nPCon 1734 / in2\n\n1920\n\nPCon 1734 / out\nPCon 1740 / in\nPCon 1743 / en\n\n1921\n\nOCon 1831 / · Allarm.MV_05_FAULT / RefId 64\nPCon 1740 / operand\n\n1922\n\nOCon 1832 / · 0 / RefId 38\nPCon 1743 / in\n\n1923\n\nPCon 1743 / out1\nOCon 1833 / · WorkData.W32 / RefId 136\n\n1926\n\nOCon 1834 / · ON / RefId 1\nPCon 1955 / operand\n\n1956\n\nPCon 1955 / out\nPCon 1752 / pre\nPCon 1766 / pre\n\n1927\n\nOCon 1835 / · WorkData.W19 / RefId 140\nPCon 1752 / in1\n\n1928\n\nOCon 1836 / · 2200 / RefId 163\nPCon 1752 / in2\n\n1929\n\nPCon 1752 / out\nPCon 1758 / in\nPCon 1761 / en\n\n1930\n\nOCon 1837 / · Allarm.MV_06_FAULT / RefId 96\nPCon 1758 / operand\n\n1931\n\nOCon 1838 / · 0 / RefId 38\nPCon 1761 / in\n\n1932\n\nPCon 1761 / out1\nOCon 1839 / · WorkData.W19 / RefId 140\n\n1934\n\nOCon 1840 / · WorkData.W20 / RefId 142\nPCon 1766 / in1\n\n1935\n\nOCon 1841 / · -2200 / RefId 165\nPCon 1766 / in2\n\n1936\n\nPCon 1766 / out\nPCon 1772 / in\nPCon 1775 / en\n\n1937\n\nOCon 1842 / · Allarm.MV_06_FAULT / RefId 96\nPCon 1772 / operand\n\n1938\n\nOCon 1843 / · 0 / RefId 38\nPCon 1775 / in\n\n1939\n\nPCon 1775 / out1\nOCon 1844 / · WorkData.W20 / RefId 142\n\n전체 정적 근거 JSON","address":"","symbol":"","equipment":["MV03"],"equipment_names":["MV03 · 모터 구동 밸브"],"status":"","source":"alarm-guides/MV03.html","links":[{"url":"alarm-guides/MV03.html","label":"해당 문서 열기"}],"boundary":"기존 문서 ID의 참조이며 현재값·실행 결과·현장 대응을 확인한 것이 아닙니다. 과거 시험·시뮬레이션 안내는 영구 중지된 보존 자료입니다."},{"id":"manual-alarm-guides/MV06.html","kind":"manual","title":"MV06 · 알람 발생·리셋·재기동 근거","text":"MV06 · 알람 발생·리셋·재기동 근거\n\n원본 백업의 정적 알람·타이머·리셋 근거입니다. 현재값·실물 동일성·현재 CPU/TIA 실행·복구 완료는 확인 전입니다. 원본 설정은 권장 보호값이나 실제 경과시간을 뜻하지 않습니다. PLC 변경0건, 시뮬레이터 작성·시험 중지.\n\n원본 1226의 방향 응답 감시(Tag_97, S5T#150MS)와 1714의 W19>2200 / W20<-2200을 구분합니다. 1711의 반전 ON 출력 조건·실물 리미트 명칭·TM 엔코더 주소는 확인 전입니다. 공유 래더의 다른 댐퍼를 이 설비에 배정하지 않습니다.\n\n1. 발생·리셋 조건 비교\n\nSet은 래치 발생 조건, Reset은 래치 해제 조건입니다. 아래 식은 기존 원본 분석의 정적 요약이며 1/ON을 현재 상수로 보지 않습니다. 원인 해소·리셋 명령·래치 해제·새 운전 요청·실제 응답을 각각 확인합니다.\n\n원본 래치\n\nSet 전체 정적 조건\n\nReset 전체 정적 조건\n\n원본 위치\n\nAllarm.MV_06_FAULT\n\n((((((ON) AND ON) AND Open MV06) AND NOT (Inputs.MV06 Run_Opening)) OR ((((ON) AND ON) AND Close MV06) AND NOT (Inputs.MV06 Run_Closing))) AND Tag_97)\n(((ON) AND ON) AND (WorkData.W19 > 2200))\n(((ON) AND ON) AND (WorkData.W20 < -2200))\n\n(((ON) AND Flag.RESET_ALLARM) AND Allarm.MV_06_FAULT)\n\nSCoil · 원본 1226 · Part 334\nRCoil · 원본 1226 · Part 362\nSCoil · 원본 1714 · Part 1758\nSCoil · 원본 1714 · Part 1772\n\nReset 조건에 원인 입력의 정상화 접점이 명시되는지 아래 원본 접점표와 대조합니다. 명시되지 않은 경우에도 현재 호출·다른 쓰기·기억 상태를 확인하기 전에는 즉시 재발·리셋 우선순위·재기동을 확정하지 않습니다.\n\n2. 감시 타이머와 분기\n\n타이머·명령\n\n원본 시간 설정\n\n정적 입력 조건\n\n근거\n\nTag_97 / SdCoil\n\nS5T#150MS\n\n(((((ON) AND ON) AND Open MV06) AND NOT (Inputs.MV06 Run_Opening)) OR ((((ON) AND ON) AND Close MV06) AND NOT (Inputs.MV06 Run_Closing)))\n\n원본 1226 · Part 329\n시간 원본 선언 UID 408 / RID 8\n\n150mS/150MS와150S의 원본 단위를 보존합니다. 값의 의도·현재 CPU 설정·원시 응답→Inputs 전달을 확인하기 전에는 감시 시간을 바꾸거나 실제 검출 시간으로 확정하지 않습니다.\n\n3. Set/Reset 앞의 실제 연결 접점\n\n각 명령의 입력 배선을 역으로 따라간 접점 목록입니다. 목록의 행 순서는 실행 순서가 아닙니다. 직렬/병렬 전체 연결은 아래 원본 Wire 표와 래더 페이지에서 확인합니다. 접점 이름은 물리 센서·처리 Inputs·타이머·내부 래치가 혼재하므로 정상 극성을 따로 확인합니다.\n\n명령·대상\n\n연결 접점·원본 이름\n\n반전·원본 식별\n\nSCoil / Allarm.MV_06_FAULT\n원본 1226 · Part 334\n\nContact Tag_97\nContact Inputs.MV06 Run_Closing\nContact Close MV06\nContact ON\nContact ON\nContact Inputs.MV06 Run_Opening\nContact Open MV06\n\nPart 573 / Negated 없음 / ORef 410 / RefId 35 / Wire 488\nPart 50 / Negated operand / ORef 51 / RefId 70 / Wire 49\nPart 569 / Negated 없음 / ORef 406 / RefId 33 / Wire 483\nPart 565 / Negated 없음 / ORef 404 / RefId 1 / Wire 481\nPart 513 / Negated 없음 / ORef 363 / RefId 1 / Wire 425\nPart 571 / Negated operand / ORef 407 / RefId 69 / Wire 485\nPart 567 / Negated 없음 / ORef 405 / RefId 32 / Wire 482\n\nRCoil / Allarm.MV_06_FAULT\n원본 1226 · Part 362\n\nContact Allarm.MV_06_FAULT\nContact Flag.RESET_ALLARM\nContact ON\n\nPart 587 / Negated 없음 / ORef 423 / RefId 36 / Wire 508\nPart 575 / Negated 없음 / ORef 412 / RefId 38 / Wire 492\nPart 513 / Negated 없음 / ORef 363 / RefId 1 / Wire 425\n\nSCoil / Allarm.MV_06_FAULT\n원본 1714 · Part 1758\n\nContact ON\nContact ON\n\nPart 1955 / Negated 없음 / ORef 1834 / RefId 1 / Wire 1926\nPart 1943 / Negated 없음 / ORef 1778 / RefId 1 / Wire 1845\n\nSCoil / Allarm.MV_06_FAULT\n원본 1714 · Part 1772\n\nContact ON\nContact ON\n\nPart 1955 / Negated 없음 / ORef 1834 / RefId 1 / Wire 1926\nPart 1943 / Negated 없음 / ORef 1778 / RefId 1 / Wire 1845\n\n엔코더 실제 위치와 방향 명령 누적 감시의 차이\n방향 명령 누적값 비교의 피연산자\n\n고장 쓰기·원본\n\n비교 명령·연결 피연산자\n\n배선 식별\n\nAllarm.MV_06_FAULT\n원본 1714 · Part 1758\n\nGt / in1 / WorkData.W19\nGt / in2 / 2200\n\nPart 1752 / ORef 1835 / RefId 140 / Wire 1927\nPart 1752 / ORef 1836 / RefId 163 / Wire 1928\n\nAllarm.MV_06_FAULT\n원본 1714 · Part 1772\n\nLt / in1 / WorkData.W20\nLt / in2 / -2200\n\nPart 1766 / ORef 1840 / RefId 142 / Wire 1934\nPart 1766 / ORef 1841 / RefId 165 / Wire 1935\n\n위치 기억·방향 누적값 쓰기의 경계\n\n같은 비교 조건으로 방향 명령 누적값에0을 쓰는Move가 있습니다. 누적값0은 고장 래치Reset·실제 위치 정상·교정 완료의 증거가 아닙니다. 공유 네트워크의 같은 스캔 실행 순서와 다른 쓰기는 확인 전입니다.\n\n명령·대상\n\n전체 정적 조건\n\n원본 전달값\n\n근거\n\nMove / WorkData.W19\n\n(((ON) AND ON) AND (WorkData.W19 > 2200))\n\n0\n\n원본 1714 · Part 1761\n\nMove / WorkData.W20\n\n(((ON) AND ON) AND (WorkData.W20 < -2200))\n\n0\n\n원본 1714 · Part 1775\n\n4. 요청 해제와 재기동 경계\n\n요청 해제\n\n전체 정적 조건\n\n근거\n\nRCoil / Flag.MV06_Open\n\n((((NOT (ON)) AND NOT (ON)) AND Inputs.MV06_Open) OR (((NOT (ON)) AND NOT (ON)) AND Flag.MV06_Close) OR (((NOT (ON)) AND NOT (ON)) AND Flag.MV06_Auto))\n\n원본 1711 · Part 794\n\nRCoil / Flag.MV06_Close\n\n((((NOT (ON)) AND NOT (ON)) AND Inputs.MV06 Close) OR (((NOT (ON)) AND NOT (ON)) AND Flag.MV06_Open) OR (((NOT (ON)) AND NOT (ON)) AND Flag.MV06_Auto))\n\n원본 1711 · Part 801\n\n최초 원인 입력과 현장 상태·최초 알람의 시각을 기록합니다.\n\n원인 해소 근거와 리셋 요청·래치 변화·현재 호출·다른 쓰기를 구분합니다.\n\n래치 해제 이후 새 요청·모드·최종 출력 허가와 구동기 자체 복구 조건을 대조합니다.\n\n승인된 재기동의 실제 출력·응답·연동 상태를 기록합니다. 빈 관찰값은 미확인으로 남깁니다.\n공통 리셋 요청·물리 출력 · startup 기억과 재기동\n5. 래치의 전체 정적 쓰기·미확정 방향\n\n정확한 Global 이름 범위의 원본 참조를 사용합니다. 복원된 참조가 현재 프로그램 전체 쓰기/HMI/외부 쓰기의 완전한 목록이라는 뜻은 아닙니다. 기존 simulation 블록은 백업 원본 참조이며 작성·실행하지 않습니다.\n\nAllarm.MV_06_FAULT\n\n읽기 2곳 · 쓰기 4곳 · 방향 미확정 0곳 · 다른 범위 0곳\n\n방향·블록\n\n원본 명령/핀\n\n선언 근거\n\n쓰기 / allarms 2\n\n원본 1226 · Part 334\nSCoil / operand / Wire 490 / ORef 411\n\nGlobalAccess / Global / AK Write\n\n쓰기 / allarms 2\n\n원본 1226 · Part 362\nRCoil / operand / Wire 510 / ORef 424\n\nGlobalAccess / Global / AK Write\n\n쓰기 / valve control loop\n\n원본 1714 · Part 1758\nSCoil / operand / Wire 1930 / ORef 1837\n\nGlobalAccess / Global / AK Write\n\n쓰기 / valve control loop\n\n원본 1714 · Part 1772\nSCoil / operand / Wire 1937 / ORef 1842\n\nGlobalAccess / Global / AK Write\n\n6. 원본 Part·Wire·ORef 증거\n\n1226·1714는 여러 댐퍼가 함께 있는 원본입니다. 위 알람·타이머·오차값 표는 선택 설비의 정확한 이름만 배정했습니다. 아래 펼침의 전체 원본 Part/Wire에는 다른 댐퍼도 포함되며 이 설비의 전용 조건으로 해석하지 않습니다.\n원본 1226 · mv-01 motorized valve fault · 59 Parts\n원본 XML · SHA256 5598abbad86ed26fa8dd17fc3eca3e1c0b7941a2798db6ae1e2472a7ca448d2a\n\nPart\n\nGate\n\nNegated pins\n\n513\n\nContact\n\n없음\n\n515\n\nContact\n\n없음\n\n517\n\nContact\n\n없음\n\n594\n\nContact\n\noperand\n\n519\n\nContact\n\n없음\n\n590\n\nContact\n\noperand\n\n242\n\nO\n\n없음\n\n249\n\nSdCoil\n\n없음\n\n523\n\nContact\n\n없음\n\n254\n\nSCoil\n\n없음\n\n525\n\nContact\n\n없음\n\n527\n\nContact\n\n없음\n\n531\n\nContact\n\noperand\n\n529\n\nContact\n\n없음\n\n26\n\nContact\n\noperand\n\n28\n\nO\n\n없음\n\n265\n\nSdCoil\n\n없음\n\n533\n\nContact\n\n없음\n\n270\n\nSCoil\n\n없음\n\n535\n\nContact\n\n없음\n\n537\n\nContact\n\n없음\n\n541\n\nContact\n\noperand\n\n539\n\nContact\n\n없음\n\n34\n\nContact\n\noperand\n\n36\n\nO\n\n없음\n\n281\n\nSdCoil\n\n없음\n\n543\n\nContact\n\n없음\n\n286\n\nSCoil\n\n없음\n\n555\n\nContact\n\n없음\n\n557\n\nContact\n\n없음\n\n561\n\nContact\n\noperand\n\n559\n\nContact\n\n없음\n\n58\n\nContact\n\noperand\n\n60\n\nO\n\n없음\n\n313\n\nSdCoil\n\n없음\n\n563\n\nContact\n\n없음\n\n318\n\nSCoil\n\n없음\n\n565\n\nContact\n\n없음\n\n567\n\nContact\n\n없음\n\n571\n\nContact\n\noperand\n\n569\n\nContact\n\n없음\n\n50\n\nContact\n\noperand\n\n52\n\nO\n\n없음\n\n329\n\nSdCoil\n\n없음\n\n573\n\nContact\n\n없음\n\n334\n\nSCoil\n\n없음\n\n575\n\nContact\n\n없음\n\n577\n\nContact\n\n없음\n\n342\n\nRCoil\n\n없음\n\n579\n\nContact\n\n없음\n\n346\n\nRCoil\n\n없음\n\n581\n\nContact\n\n없음\n\n350\n\nRCoil\n\n없음\n\n583\n\nContact\n\n없음\n\n354\n\nRCoil\n\n없음\n\n585\n\nContact\n\n없음\n\n358\n\nRCoil\n\n없음\n\n587\n\nContact\n\n없음\n\n362\n\nRCoil\n\n없음\n\nWire\n\n연결점\n\n589\n\nPowerrail /\nPCon 513 / in\n\n425\n\nOCon 363 / · ON / RefId 1\nPCon 513 / operand\n\n514\n\nPCon 513 / out\nPCon 515 / in\nPCon 525 / in\nPCon 535 / in\nPCon 555 / in\nPCon 565 / in\nPCon 575 / in\n\n426\n\nOCon 364 / · ON / RefId 1\nPCon 515 / operand\n\n516\n\nPCon 515 / out\nPCon 517 / in\nPCon 519 / in\n\n427\n\nOCon 365 / · Start Open MV-01 / RefId 3\nPCon 517 / operand\n\n518\n\nPCon 517 / out\nPCon 594 / in\n\n597\n\nOCon 595 / · Inputs.MV01 Run_Opening / RefId 59\nPCon 594 / operand\n\n22\n\nPCon 594 / out\nPCon 242 / in1\n\n428\n\nOCon 366 / · Start Close MV-01 / RefId 4\nPCon 519 / operand\n\n520\n\nPCon 519 / out\nPCon 590 / in\n\n593\n\nOCon 591 / · Inputs.MV01 Run_Closing / RefId 60\nPCon 590 / operand\n\n21\n\nPCon 590 / out\nPCon 242 / in2\n\n522\n\nPCon 242 / out\nPCon 249 / in\nPCon 523 / in\n\n431\n\nOCon 368 / · S5T#150mS / RefId 77\nPCon 249 / value\n\n432\n\nOCon 369 / · Tag_92 / RefId 9\nPCon 249 / operand\n\n433\n\nOCon 370 / · Tag_92 / RefId 9\nPCon 523 / operand\n\n524\n\nPCon 523 / out\nPCon 254 / in\n\n435\n\nOCon 371 / · Allarm.MV01_FAULT / RefId 11\nPCon 254 / operand\n\n437\n\nOCon 372 / · ON / RefId 1\nPCon 525 / operand\n\n526\n\nPCon 525 / out\nPCon 527 / in\nPCon 529 / in\n\n438\n\nOCon 373 / · Open MV02 / RefId 12\nPCon 527 / operand\n\n23\n\nPCon 527 / out\nPCon 531 / in\n\n441\n\nOCon 375 / · Inputs.MV02 RUN_Opening / RefId 61\nPCon 531 / operand\n\n29\n\nPCon 531 / out\nPCon 28 / in1\n\n439\n\nOCon 374 / · Close MV02 / RefId 13\nPCon 529 / operand\n\n24\n\nPCon 529 / out\nPCon 26 / in\n\n25\n\nOCon 27 / · Inputs.MV02 RUN_Closing / RefId 62\nPCon 26 / operand\n\n30\n\nPCon 26 / out\nPCon 28 / in2\n\n532\n\nPCon 28 / out\nPCon 265 / in\nPCon 533 / in\n\n442\n\nOCon 376 / · S5T#150MS / RefId 8\nPCon 265 / value\n\n443\n\nOCon 377 / · Tag_93 / RefId 15\nPCon 265 / operand\n\n444\n\nOCon 378 / · Tag_93 / RefId 15\nPCon 533 / operand\n\n534\n\nPCon 533 / out\nPCon 270 / in\n\n446\n\nOCon 379 / · Allarm.MV02_FAULT / RefId 16\nPCon 270 / operand\n\n448\n\nOCon 380 / · ON / RefId 1\nPCon 535 / operand\n\n536\n\nPCon 535 / out\nPCon 537 / in\nPCon 539 / in\n\n449\n\nOCon 381 / · Start open MV03 / RefId 17\nPCon 537 / operand\n\n31\n\nPCon 537 / out\nPCon 541 / in\n\n452\n\nOCon 383 / · Inputs.MV03 Run_Opening / RefId 63\nPCon 541 / operand\n\n37\n\nPCon 541 / out\nPCon 36 / in1\n\n450\n\nOCon 382 / · Start Close MV03 / RefId 18\nPCon 539 / operand\n\n32\n\nPCon 539 / out\nPCon 34 / in\n\n33\n\nOCon 35 / · Inputs.MV03 Run_Closing / RefId 64\nPCon 34 / operand\n\n38\n\nPCon 34 / out\nPCon 36 / in2\n\n542\n\nPCon 36 / out\nPCon 281 / in\nPCon 543 / in\n\n453\n\nOCon 384 / · S5T#150S / RefId 83\nPCon 281 / value\n\n454\n\nOCon 385 / · Tag_94 / RefId 20\nPCon 281 / operand\n\n455\n\nOCon 386 / · Tag_94 / RefId 20\nPCon 543 / operand\n\n544\n\nPCon 543 / out\nPCon 286 / in\n\n457\n\nOCon 387 / · Allarm.MV03_FAULT / RefId 21\nPCon 286 / operand\n\n470\n\nOCon 396 / · ON / RefId 1\nPCon 555 / operand\n\n556\n\nPCon 555 / out\nPCon 557 / in\nPCon 559 / in\n\n471\n\nOCon 397 / · Open MV05 / RefId 27\nPCon 557 / operand\n\n55\n\nPCon 557 / out\nPCon 561 / in\n\n474\n\nOCon 399 / · Inputs.MV05 RUN_Opening / RefId 67\nPCon 561 / operand\n\n61\n\nPCon 561 / out\nPCon 60 / in1\n\n472\n\nOCon 398 / · Close MV05 / RefId 28\nPCon 559 / operand\n\n56\n\nPCon 559 / out\nPCon 58 / in\n\n57\n\nOCon 59 / · Inputs.MV05 RUN_Closing / RefId 68\nPCon 58 / operand\n\n62\n\nPCon 58 / out\nPCon 60 / in2\n\n562\n\nPCon 60 / out\nPCon 313 / in\nPCon 563 / in\n\n475\n\nOCon 400 / · S5T#150MS / RefId 8\nPCon 313 / value\n\n476\n\nOCon 401 / · Tag_96 / RefId 30\nPCon 313 / operand\n\n477\n\nOCon 402 / · Tag_96 / RefId 30\nPCon 563 / operand\n\n564\n\nPCon 563 / out\nPCon 318 / in\n\n479\n\nOCon 403 / · Allarm.MV_05_FAULT / RefId 31\nPCon 318 / operand\n\n481\n\nOCon 404 / · ON / RefId 1\nPCon 565 / operand\n\n566\n\nPCon 565 / out\nPCon 567 / in\nPCon 569 / in\n\n482\n\nOCon 405 / · Open MV06 / RefId 32\nPCon 567 / operand\n\n47\n\nPCon 567 / out\nPCon 571 / in\n\n485\n\nOCon 407 / · Inputs.MV06 Run_Opening / RefId 69\nPCon 571 / operand\n\n53\n\nPCon 571 / out\nPCon 52 / in1\n\n483\n\nOCon 406 / · Close MV06 / RefId 33\nPCon 569 / operand\n\n48\n\nPCon 569 / out\nPCon 50 / in\n\n49\n\nOCon 51 / · Inputs.MV06 Run_Closing / RefId 70\nPCon 50 / operand\n\n54\n\nPCon 50 / out\nPCon 52 / in2\n\n572\n\nPCon 52 / out\nPCon 329 / in\nPCon 573 / in\n\n486\n\nOCon 408 / · S5T#150MS / RefId 8\nPCon 329 / value\n\n487\n\nOCon 409 / · Tag_97 / RefId 35\nPCon 329 / operand\n\n488\n\nOCon 410 / · Tag_97 / RefId 35\nPCon 573 / operand\n\n574\n\nPCon 573 / out\nPCon 334 / in\n\n490\n\nOCon 411 / · Allarm.MV_06_FAULT / RefId 36\nPCon 334 / operand\n\n492\n\nOCon 412 / · Flag.RESET_ALLARM / RefId 38\nPCon 575 / operand\n\n576\n\nPCon 575 / out\nPCon 577 / in\nPCon 579 / in\nPCon 581 / in\nPCon 583 / in\nPCon 585 / in\nPCon 587 / in\n\n493\n\nOCon 413 / · Allarm.MV01_FAULT / RefId 11\nPCon 577 / operand\n\n578\n\nPCon 577 / out\nPCon 342 / in\n\n495\n\nOCon 414 / · Allarm.MV01_FAULT / RefId 11\nPCon 342 / operand\n\n496\n\nOCon 415 / · Allarm.MV02_FAULT / RefId 16\nPCon 579 / operand\n\n580\n\nPCon 579 / out\nPCon 346 / in\n\n498\n\nOCon 416 / · Allarm.MV02_FAULT / RefId 16\nPCon 346 / operand\n\n499\n\nOCon 417 / · Allarm.MV03_FAULT / RefId 21\nPCon 581 / operand\n\n582\n\nPCon 581 / out\nPCon 350 / in\n\n501\n\nOCon 418 / · Allarm.MV03_FAULT / RefId 21\nPCon 350 / operand\n\n502\n\nOCon 419 / · Allarm.MV04_FAULT / RefId 26\nPCon 583 / operand\n\n584\n\nPCon 583 / out\nPCon 354 / in\n\n504\n\nOCon 420 / · Allarm.MV04_FAULT / RefId 26\nPCon 354 / operand\n\n505\n\nOCon 421 / · Allarm.MV_05_FAULT / RefId 31\nPCon 585 / operand\n\n586\n\nPCon 585 / out\nPCon 358 / in\n\n507\n\nOCon 422 / · Allarm.MV_05_FAULT / RefId 31\nPCon 358 / operand\n\n508\n\nOCon 423 / · Allarm.MV_06_FAULT / RefId 36\nPCon 587 / operand\n\n588\n\nPCon 587 / out\nPCon 362 / in\n\n510\n\nOCon 424 / · Allarm.MV_06_FAULT / RefId 36\nPCon 362 / operand\n\n원본 1714 · motorized valve fault · 43 Parts\n원본 XML · SHA256 03e2d68dda289fcb7e7738c2f52e675890b252f5b526cab1ec2049323ab30d75\n\nPart\n\nGate\n\nNegated pins\n\n1943\n\nContact\n\n없음\n\n1945\n\nContact\n\n없음\n\n1592\n\nGt\n\n없음\n\n1598\n\nSCoil\n\n없음\n\n1601\n\nMove\n\n없음\n\n1606\n\nLt\n\n없음\n\n1612\n\nSCoil\n\n없음\n\n1615\n\nMove\n\n없음\n\n1947\n\nContact\n\n없음\n\n1624\n\nGt\n\n없음\n\n1630\n\nSCoil\n\n없음\n\n1633\n\nMove\n\n없음\n\n1638\n\nLt\n\n없음\n\n1644\n\nSCoil\n\n없음\n\n1647\n\nMove\n\n없음\n\n1949\n\nContact\n\n없음\n\n1656\n\nGt\n\n없음\n\n1662\n\nSCoil\n\n없음\n\n1665\n\nMove\n\n없음\n\n1670\n\nLt\n\n없음\n\n1676\n\nSCoil\n\n없음\n\n1679\n\nMove\n\n없음\n\n1951\n\nContact\n\n없음\n\n1688\n\nGt\n\n없음\n\n1694\n\nSCoil\n\n없음\n\n1697\n\nMove\n\n없음\n\n1702\n\nLt\n\n없음\n\n1708\n\nSCoil\n\n없음\n\n1711\n\nMove\n\n없음\n\n1953\n\nContact\n\n없음\n\n1720\n\nGt\n\n없음\n\n1726\n\nSCoil\n\n없음\n\n1729\n\nMove\n\n없음\n\n1734\n\nLt\n\n없음\n\n1740\n\nSCoil\n\n없음\n\n1743\n\nMove\n\n없음\n\n1955\n\nContact\n\n없음\n\n1752\n\nGt\n\n없음\n\n1758\n\nSCoil\n\n없음\n\n1761\n\nMove\n\n없음\n\n1766\n\nLt\n\n없음\n\n1772\n\nSCoil\n\n없음\n\n1775\n\nMove\n\n없음\n\nWire\n\n연결점\n\n1957\n\nPowerrail /\nPCon 1943 / in\n\n1845\n\nOCon 1778 / · ON / RefId 1\nPCon 1943 / operand\n\n1944\n\nPCon 1943 / out\nPCon 1945 / in\nPCon 1947 / in\nPCon 1949 / in\nPCon 1951 / in\nPCon 1953 / in\nPCon 1955 / in\n\n1846\n\nOCon 1779 / · ON / RefId 1\nPCon 1945 / operand\n\n1946\n\nPCon 1945 / out\nPCon 1592 / pre\nPCon 1606 / pre\n\n1847\n\nOCon 1780 / · WorkData.W33 / RefId 109\nPCon 1592 / in1\n\n1848\n\nOCon 1781 / · 2000 / RefId 145\nPCon 1592 / in2\n\n1849\n\nPCon 1592 / out\nPCon 1598 / in\nPCon 1601 / en\n\n1850\n\nOCon 1782 / · Allarm.MV01_FAULT / RefId 11\nPCon 1598 / operand\n\n1851\n\nOCon 1783 / · 0 / RefId 38\nPCon 1601 / in\n\n1852\n\nPCon 1601 / out1\nOCon 1784 / · WorkData.W33 / RefId 109\n\n1854\n\nOCon 1785 / · WorkData.W34 / RefId 111\nPCon 1606 / in1\n\n1855\n\nOCon 1786 / · -2000 / RefId 147\nPCon 1606 / in2\n\n1856\n\nPCon 1606 / out\nPCon 1612 / in\nPCon 1615 / en\n\n1857\n\nOCon 1787 / · Allarm.MV01_FAULT / RefId 11\nPCon 1612 / operand\n\n1858\n\nOCon 1788 / · 0 / RefId 38\nPCon 1615 / in\n\n1859\n\nPCon 1615 / out1\nOCon 1789 / · WorkData.W34 / RefId 111\n\n1862\n\nOCon 1790 / · ON / RefId 1\nPCon 1947 / operand\n\n1948\n\nPCon 1947 / out\nPCon 1624 / pre\nPCon 1638 / pre\n\n1863\n\nOCon 1791 / · WorkData.W35 / RefId 115\nPCon 1624 / in1\n\n1864\n\nOCon 1792 / · 1000 / RefId 149\nPCon 1624 / in2\n\n1865\n\nPCon 1624 / out\nPCon 1630 / in\nPCon 1633 / en\n\n1866\n\nOCon 1793 / · Allarm.MV02_FAULT / RefId 22\nPCon 1630 / operand\n\n1867\n\nOCon 1794 / · 0 / RefId 38\nPCon 1633 / in\n\n1868\n\nPCon 1633 / out1\nOCon 1795 / · WorkData.W35 / RefId 115\n\n1870\n\nOCon 1796 / · WorkData.W36 / RefId 117\nPCon 1638 / in1\n\n1871\n\nOCon 1797 / · -1000 / RefId 151\nPCon 1638 / in2\n\n1872\n\nPCon 1638 / out\nPCon 1644 / in\nPCon 1647 / en\n\n1873\n\nOCon 1798 / · Allarm.MV02_FAULT / RefId 22\nPCon 1644 / operand\n\n1874\n\nOCon 1799 / · 0 / RefId 38\nPCon 1647 / in\n\n1875\n\nPCon 1647 / out1\nOCon 1800 / · WorkData.W36 / RefId 117\n\n1878\n\nOCon 1801 / · ON / RefId 1\nPCon 1949 / operand\n\n1950\n\nPCon 1949 / out\nPCon 1656 / pre\nPCon 1670 / pre\n\n1879\n\nOCon 1802 / · WorkData.W29 / RefId 121\nPCon 1656 / in1\n\n1880\n\nOCon 1803 / · 3400 / RefId 153\nPCon 1656 / in2\n\n1881\n\nPCon 1656 / out\nPCon 1662 / in\nPCon 1665 / en\n\n1882\n\nOCon 1804 / · Allarm.MV03_FAULT / RefId 45\nPCon 1662 / operand\n\n1883\n\nOCon 1805 / · 0 / RefId 38\nPCon 1665 / in\n\n1884\n\nPCon 1665 / out1\nOCon 1806 / · WorkData.W29 / RefId 121\n\n1886\n\nOCon 1807 / · WorkData.W30 / RefId 123\nPCon 1670 / in1\n\n1887\n\nOCon 1808 / · -3400 / RefId 155\nPCon 1670 / in2\n\n1888\n\nPCon 1670 / out\nPCon 1676 / in\nPCon 1679 / en\n\n1889\n\nOCon 1809 / · Allarm.MV03_FAULT / RefId 45\nPCon 1676 / operand\n\n1890\n\nOCon 1810 / · 0 / RefId 38\nPCon 1679 / in\n\n1891\n\nPCon 1679 / out1\nOCon 1811 / · WorkData.W30 / RefId 123\n\n1894\n\nOCon 1812 / · ON / RefId 1\nPCon 1951 / operand\n\n1952\n\nPCon 1951 / out\nPCon 1688 / pre\nPCon 1702 / pre\n\n1895\n\nOCon 1813 / · WorkData.W37 / RefId 128\nPCon 1688 / in1\n\n1896\n\nOCon 1814 / · 700 / RefId 157\nPCon 1688 / in2\n\n1897\n\nPCon 1688 / out\nPCon 1694 / in\nPCon 1697 / en\n\n1898\n\nOCon 1815 / · Allarm.MV04_FAULT / RefId 54\nPCon 1694 / operand\n\n1899\n\nOCon 1816 / · 0 / RefId 38\nPCon 1697 / in\n\n1900\n\nPCon 1697 / out1\nOCon 1817 / · WorkData.W37 / RefId 128\n\n1902\n\nOCon 1818 / · WorkData.W38 / RefId 130\nPCon 1702 / in1\n\n1903\n\nOCon 1819 / · -700 / RefId 159\nPCon 1702 / in2\n\n1904\n\nPCon 1702 / out\nPCon 1708 / in\nPCon 1711 / en\n\n1905\n\nOCon 1820 / · Allarm.MV04_FAULT / RefId 54\nPCon 1708 / operand\n\n1906\n\nOCon 1821 / · 0 / RefId 38\nPCon 1711 / in\n\n1907\n\nPCon 1711 / out1\nOCon 1822 / · WorkData.W38 / RefId 130\n\n1910\n\nOCon 1823 / · ON / RefId 1\nPCon 1953 / operand\n\n1954\n\nPCon 1953 / out\nPCon 1720 / pre\nPCon 1734 / pre\n\n1911\n\nOCon 1824 / · WorkData.W31 / RefId 134\nPCon 1720 / in1\n\n1912\n\nOCon 1825 / · 700 / RefId 157\nPCon 1720 / in2\n\n1913\n\nPCon 1720 / out\nPCon 1726 / in\nPCon 1729 / en\n\n1914\n\nOCon 1826 / · Allarm.MV_05_FAULT / RefId 64\nPCon 1726 / operand\n\n1915\n\nOCon 1827 / · 0 / RefId 38\nPCon 1729 / in\n\n1916\n\nPCon 1729 / out1\nOCon 1828 / · WorkData.W31 / RefId 134\n\n1918\n\nOCon 1829 / · WorkData.W32 / RefId 136\nPCon 1734 / in1\n\n1919\n\nOCon 1830 / · -700 / RefId 159\nPCon 1734 / in2\n\n1920\n\nPCon 1734 / out\nPCon 1740 / in\nPCon 1743 / en\n\n1921\n\nOCon 1831 / · Allarm.MV_05_FAULT / RefId 64\nPCon 1740 / operand\n\n1922\n\nOCon 1832 / · 0 / RefId 38\nPCon 1743 / in\n\n1923\n\nPCon 1743 / out1\nOCon 1833 / · WorkData.W32 / RefId 136\n\n1926\n\nOCon 1834 / · ON / RefId 1\nPCon 1955 / operand\n\n1956\n\nPCon 1955 / out\nPCon 1752 / pre\nPCon 1766 / pre\n\n1927\n\nOCon 1835 / · WorkData.W19 / RefId 140\nPCon 1752 / in1\n\n1928\n\nOCon 1836 / · 2200 / RefId 163\nPCon 1752 / in2\n\n1929\n\nPCon 1752 / out\nPCon 1758 / in\nPCon 1761 / en\n\n1930\n\nOCon 1837 / · Allarm.MV_06_FAULT / RefId 96\nPCon 1758 / operand\n\n1931\n\nOCon 1838 / · 0 / RefId 38\nPCon 1761 / in\n\n1932\n\nPCon 1761 / out1\nOCon 1839 / · WorkData.W19 / RefId 140\n\n1934\n\nOCon 1840 / · WorkData.W20 / RefId 142\nPCon 1766 / in1\n\n1935\n\nOCon 1841 / · -2200 / RefId 165\nPCon 1766 / in2\n\n1936\n\nPCon 1766 / out\nPCon 1772 / in\nPCon 1775 / en\n\n1937\n\nOCon 1842 / · Allarm.MV_06_FAULT / RefId 96\nPCon 1772 / operand\n\n1938\n\nOCon 1843 / · 0 / RefId 38\nPCon 1775 / in\n\n1939\n\nPCon 1775 / out1\nOCon 1844 / · WorkData.W20 / RefId 142\n\n전체 정적 근거 JSON","address":"","symbol":"","equipment":["MV06"],"equipment_names":["MV06 · 모터 구동 밸브"],"status":"","source":"alarm-guides/MV06.html","links":[{"url":"alarm-guides/MV06.html","label":"해당 문서 열기"}],"boundary":"기존 문서 ID의 참조이며 현재값·실행 결과·현장 대응을 확인한 것이 아닙니다. 과거 시험·시뮬레이션 안내는 영구 중지된 보존 자료입니다."},{"id":"manual-alarm-guides/PV01.html","kind":"manual","title":"PV01 · 알람 발생·리셋·재기동 근거","text":"PV01 · 알람 발생·리셋·재기동 근거\n\n원본 백업의 정적 알람·타이머·리셋 근거입니다. 현재값·실물 동일성·현재 CPU/TIA 실행·복구 완료는 확인 전입니다. 원본 설정은 권장 보호값이나 실제 경과시간을 뜻하지 않습니다. PLC 변경0건, 시뮬레이터 작성·시험 중지.\n\n열림·닫힘 감시의 원본 설정은 A 게이트 4초, B 게이트 7초입니다. 감시는 실제 센서와 구분되는 MEM_OPEN/CLOSE를 읽습니다. 출력 0의 닫힘 감시·EV 직접 응답·처리 Inputs·startup 닫힘 기억을 각각 확인합니다.\n\n1. 발생·리셋 조건 비교\n\nSet은 래치 발생 조건, Reset은 래치 해제 조건입니다. 아래 식은 기존 원본 분석의 정적 요약이며 1/ON을 현재 상수로 보지 않습니다. 원인 해소·리셋 명령·래치 해제·새 운전 요청·실제 응답을 각각 확인합니다.\n\n원본 래치\n\nSet 전체 정적 조건\n\nReset 전체 정적 조건\n\n원본 위치\n\nAllarm.PV_01_GATE_A_NOT_OPEN\n\n(((ON) AND PV-01 Gate a) AND Tag_80)\n\n(((ON) AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_A_NOT_OPEN)\n\nSCoil · 원본 1815 · Part 1459\nRCoil · 원본 1815 · Part 1464\n\nAllarm.PV_01_GATE_A_NOT_CLOSE\n\n(((ON) AND NOT (PV-01 Gate a)) AND Tag_81)\n\n(((ON) AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_A_NOT_CLOSE)\n\nSCoil · 원본 1815 · Part 1477\nRCoil · 원본 1815 · Part 1482\n\nAllarm.PV_01_GATE_B_NOT_OPEN\n\n(((ON) AND PV-01 GATE B EV) AND Tag_82)\n\n(((ON) AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_B_NOT_OPEN)\n\nSCoil · 원본 1816 · Part 1523\nRCoil · 원본 1816 · Part 1528\n\nAllarm.PV_01_GATE_B_NOT_CLOSE\n\n(((ON) AND NOT (PV-01 GATE B EV)) AND Tag_83)\n\n(((ON) AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_B_NOT_CLOSE)\n\nSCoil · 원본 1816 · Part 1541\nRCoil · 원본 1816 · Part 1546\n\nReset 조건에 원인 입력의 정상화 접점이 명시되는지 아래 원본 접점표와 대조합니다. 명시되지 않은 경우에도 현재 호출·다른 쓰기·기억 상태를 확인하기 전에는 즉시 재발·리셋 우선순위·재기동을 확정하지 않습니다.\n\n2. 감시 타이머와 분기\n\n타이머·명령\n\n원본 시간 설정\n\n정적 입력 조건\n\n근거\n\nTag_80 / SdCoil\n\nS5T#4S\n\n(((ON) AND PV-01 Gate a) AND NOT (Flag.PV_01_GATE_A_MEM_OPEN))\n\n원본 1815 · Part 1453\n시간 원본 선언 UID 1485 / RID 322\n\nTag_81 / SdCoil\n\nS5T#4S\n\n(((ON) AND NOT (PV-01 Gate a)) AND NOT (Flag.PV_01_GATE_A_MEM_CLOSE))\n\n원본 1815 · Part 1471\n시간 원본 선언 UID 1494 / RID 322\n\nTag_82 / SdCoil\n\nS5T#7S\n\n(((ON) AND PV-01 GATE B EV) AND NOT (Flag.PV_01_GATE_B_MEM_OPEN))\n\n원본 1816 · Part 1517\n시간 원본 선언 UID 1549 / RID 320\n\nTag_83 / SdCoil\n\nS5T#7S\n\n(((ON) AND NOT (PV-01 GATE B EV)) AND NOT (Flag.PV_01_GATE_B_MEM_CLOSE))\n\n원본 1816 · Part 1535\n시간 원본 선언 UID 1558 / RID 320\n\n3. Set/Reset 앞의 실제 연결 접점\n\n각 명령의 입력 배선을 역으로 따라간 접점 목록입니다. 목록의 행 순서는 실행 순서가 아닙니다. 직렬/병렬 전체 연결은 아래 원본 Wire 표와 래더 페이지에서 확인합니다. 접점 이름은 물리 센서·처리 Inputs·타이머·내부 래치가 혼재하므로 정상 극성을 따로 확인합니다.\n\n명령·대상\n\n연결 접점·원본 이름\n\n반전·원본 식별\n\nSCoil / Allarm.PV_01_GATE_A_NOT_OPEN\n원본 1815 · Part 1459\n\nContact Tag_80\nContact PV-01 Gate a\nContact ON\n\nPart 1532 / Negated 없음 / ORef 1487 / RefId 176 / Wire 1506\nPart 1530 / Negated 없음 / ORef 1484 / RefId 150 / Wire 1503\nPart 1528 / Negated 없음 / ORef 1483 / RefId 1 / Wire 1502\n\nRCoil / Allarm.PV_01_GATE_A_NOT_OPEN\n원본 1815 · Part 1464\n\nContact Allarm.PV_01_GATE_A_NOT_OPEN\nContact Flag.RESET_ALLARM\nContact ON\n\nPart 1538 / Negated 없음 / ORef 1491 / RefId 177 / Wire 1512\nPart 1536 / Negated 없음 / ORef 1490 / RefId 13 / Wire 1511\nPart 1528 / Negated 없음 / ORef 1483 / RefId 1 / Wire 1502\n\nSCoil / Allarm.PV_01_GATE_A_NOT_CLOSE\n원본 1815 · Part 1477\n\nContact Tag_81\nContact PV-01 Gate a\nContact ON\n\nPart 1542 / Negated 없음 / ORef 1496 / RefId 178 / Wire 1518\nPart 1540 / Negated operand / ORef 1493 / RefId 150 / Wire 1515\nPart 1528 / Negated 없음 / ORef 1483 / RefId 1 / Wire 1502\n\nRCoil / Allarm.PV_01_GATE_A_NOT_CLOSE\n원본 1815 · Part 1482\n\nContact Allarm.PV_01_GATE_A_NOT_CLOSE\nContact Flag.RESET_ALLARM\nContact ON\n\nPart 1548 / Negated 없음 / ORef 1500 / RefId 179 / Wire 1524\nPart 1546 / Negated 없음 / ORef 1499 / RefId 13 / Wire 1523\nPart 1528 / Negated 없음 / ORef 1483 / RefId 1 / Wire 1502\n\nSCoil / Allarm.PV_01_GATE_B_NOT_OPEN\n원본 1816 · Part 1523\n\nContact Tag_82\nContact PV-01 GATE B EV\nContact ON\n\nPart 1596 / Negated 없음 / ORef 1551 / RefId 180 / Wire 1570\nPart 1594 / Negated 없음 / ORef 30 / RefId 155 / Wire 29\nPart 1592 / Negated 없음 / ORef 1547 / RefId 1 / Wire 1566\n\nRCoil / Allarm.PV_01_GATE_B_NOT_OPEN\n원본 1816 · Part 1528\n\nContact Allarm.PV_01_GATE_B_NOT_OPEN\nContact Flag.RESET_ALLARM\nContact ON\n\nPart 1602 / Negated 없음 / ORef 1555 / RefId 181 / Wire 1576\nPart 1600 / Negated 없음 / ORef 1554 / RefId 13 / Wire 1575\nPart 1592 / Negated 없음 / ORef 1547 / RefId 1 / Wire 1566\n\nSCoil / Allarm.PV_01_GATE_B_NOT_CLOSE\n원본 1816 · Part 1541\n\nContact Tag_83\nContact PV-01 GATE B EV\nContact ON\n\nPart 1606 / Negated 없음 / ORef 1560 / RefId 182 / Wire 1582\nPart 1604 / Negated operand / ORef 32 / RefId 155 / Wire 31\nPart 1592 / Negated 없음 / ORef 1547 / RefId 1 / Wire 1566\n\nRCoil / Allarm.PV_01_GATE_B_NOT_CLOSE\n원본 1816 · Part 1546\n\nContact Allarm.PV_01_GATE_B_NOT_CLOSE\nContact Flag.RESET_ALLARM\nContact ON\n\nPart 1612 / Negated 없음 / ORef 1564 / RefId 183 / Wire 1588\nPart 1610 / Negated 없음 / ORef 1563 / RefId 13 / Wire 1587\nPart 1592 / Negated 없음 / ORef 1547 / RefId 1 / Wire 1566\n\n위치 기억·방향 누적값 쓰기의 경계\n\nMEM_OPEN/CLOSE는 명령과 직접 EV 응답·처리 Inputs로 Set/Reset되는 기억입니다. 센서 자체나 현재 위치로 대신 표시하지 않습니다. startup의 닫힘 기억 초기화도 현재 유지 상태와 함께 확인합니다.\n\n명령·대상\n\n전체 정적 조건\n\n원본 전달값\n\n근거\n\nSCoil / Flag.PV_01_GATE_A_MEM_OPEN\n\n((((ON) AND PV-01 Gate a) AND EV01_Open) OR (((ON) AND PV-01 Gate a) AND Inputs.FC GATE A OPEN))\n\n원본 1921 · Part 26\n\nRCoil / Flag.PV_01_GATE_A_MEM_OPEN\n\n((ON) AND NOT (PV-01 Gate a))\n\n원본 1921 · Part 28\n\nSCoil / Flag.PV_01_GATE_A_MEM_CLOSE\n\n((((ON) AND NOT (PV-01 Gate a)) AND EV01_Close) OR (((ON) AND NOT (PV-01 Gate a)) AND Inputs.LIMIT SWITCH LS-02GATE A CLOSEDVALVE PV-01))\n\n원본 1921 · Part 33\n\nRCoil / Flag.PV_01_GATE_A_MEM_CLOSE\n\n((ON) AND PV-01 Gate a)\n\n원본 1921 · Part 35\n\nSCoil / Flag.PV_01_GATE_B_MEM_OPEN\n\n((((ON) AND PV-01 GATE B EV) AND EV02_Open) OR ((((ON) AND PV-01 GATE B EV) AND false) AND EV02_Close) OR (((ON) AND PV-01 GATE B EV) AND Inputs.PV-01 GATE B OPEN))\n\n원본 1922 · Part 28\n\nRCoil / Flag.PV_01_GATE_B_MEM_OPEN\n\n((ON) AND NOT (PV-01 GATE B EV))\n\n원본 1922 · Part 30\n\nSCoil / Flag.PV_01_GATE_B_MEM_CLOSE\n\n((((ON) AND NOT (PV-01 GATE B EV)) AND EV02_Close) OR (((ON) AND NOT (PV-01 GATE B EV)) AND Inputs.LIMIT SWITCH LS-06GATE B CLOSEDVALVE PV-01))\n\n원본 1922 · Part 35\n\nRCoil / Flag.PV_01_GATE_B_MEM_CLOSE\n\n((ON) AND PV-01 GATE B EV)\n\n원본 1922 · Part 37\n\n4. 요청 해제와 재기동 경계\n\n기존 수리 판단 대장에 직접 배정된 요청RCoil은 없습니다. 자동 허가·단계·출력·위치 기억의 조건은 수리 판단/제어 명세와 함께 확인하며 요청 해제 경로 전체가 없다는 뜻으로 해석하지 않습니다.\n\n최초 원인 입력과 현장 상태·최초 알람의 시각을 기록합니다.\n\n원인 해소 근거와 리셋 요청·래치 변화·현재 호출·다른 쓰기를 구분합니다.\n\n래치 해제 이후 새 요청·모드·최종 출력 허가와 구동기 자체 복구 조건을 대조합니다.\n\n승인된 재기동의 실제 출력·응답·연동 상태를 기록합니다. 빈 관찰값은 미확인으로 남깁니다.\n공통 리셋 요청·물리 출력 · startup 기억과 재기동\n5. 래치의 전체 정적 쓰기·미확정 방향\n\n정확한 Global 이름 범위의 원본 참조를 사용합니다. 복원된 참조가 현재 프로그램 전체 쓰기/HMI/외부 쓰기의 완전한 목록이라는 뜻은 아닙니다. 기존 simulation 블록은 백업 원본 참조이며 작성·실행하지 않습니다.\n\nAllarm.PV_01_GATE_A_NOT_OPEN\n\n읽기 2곳 · 쓰기 2곳 · 방향 미확정 0곳 · 다른 범위 0곳\n\n방향·블록\n\n원본 명령/핀\n\n선언 근거\n\n쓰기 / allarms 1\n\n원본 1815 · Part 1459\nSCoil / operand / Wire 1509 / ORef 1489\n\nGlobalAccess / Global / AK Write\n\n쓰기 / allarms 1\n\n원본 1815 · Part 1464\nRCoil / operand / Wire 1514 / ORef 1492\n\nGlobalAccess / Global / AK Write\n\nAllarm.PV_01_GATE_A_NOT_CLOSE\n\n읽기 1곳 · 쓰기 2곳 · 방향 미확정 0곳 · 다른 범위 0곳\n\n방향·블록\n\n원본 명령/핀\n\n선언 근거\n\n쓰기 / allarms 1\n\n원본 1815 · Part 1477\nSCoil / operand / Wire 1521 / ORef 1498\n\nGlobalAccess / Global / AK Write\n\n쓰기 / allarms 1\n\n원본 1815 · Part 1482\nRCoil / operand / Wire 1526 / ORef 1501\n\nGlobalAccess / Global / AK Write\n\nAllarm.PV_01_GATE_B_NOT_OPEN\n\n읽기 2곳 · 쓰기 2곳 · 방향 미확정 0곳 · 다른 범위 0곳\n\n방향·블록\n\n원본 명령/핀\n\n선언 근거\n\n쓰기 / allarms 1\n\n원본 1816 · Part 1523\nSCoil / operand / Wire 1573 / ORef 1553\n\nGlobalAccess / Global / AK Write\n\n쓰기 / allarms 1\n\n원본 1816 · Part 1528\nRCoil / operand / Wire 1578 / ORef 1556\n\nGlobalAccess / Global / AK Write\n\nAllarm.PV_01_GATE_B_NOT_CLOSE\n\n읽기 1곳 · 쓰기 2곳 · 방향 미확정 0곳 · 다른 범위 0곳\n\n방향·블록\n\n원본 명령/핀\n\n선언 근거\n\n쓰기 / allarms 1\n\n원본 1816 · Part 1541\nSCoil / operand / Wire 1585 / ORef 1562\n\nGlobalAccess / Global / AK Write\n\n쓰기 / allarms 1\n\n원본 1816 · Part 1546\nRCoil / operand / Wire 1590 / ORef 1565\n\nGlobalAccess / Global / AK Write\n\n6. 원본 Part·Wire·ORef 증거\n원본 1815 · pv01 · 17 Parts\n원본 XML · SHA256 bec235318e26bfcb3346e70c0d47ade995bd411c3d5719be1d61ce7ba9c73791\n\nPart\n\nGate\n\nNegated pins\n\n1528\n\nContact\n\n없음\n\n1530\n\nContact\n\n없음\n\n1551\n\nContact\n\noperand\n\n1453\n\nSdCoil\n\n없음\n\n1532\n\nContact\n\n없음\n\n1459\n\nSCoil\n\n없음\n\n1536\n\nContact\n\n없음\n\n1538\n\nContact\n\n없음\n\n1464\n\nRCoil\n\n없음\n\n1540\n\nContact\n\noperand\n\n1555\n\nContact\n\noperand\n\n1471\n\nSdCoil\n\n없음\n\n1542\n\nContact\n\n없음\n\n1477\n\nSCoil\n\n없음\n\n1546\n\nContact\n\n없음\n\n1548\n\nContact\n\n없음\n\n1482\n\nRCoil\n\n없음\n\nWire\n\n연결점\n\n1550\n\nPowerrail /\nPCon 1528 / in\n\n1502\n\nOCon 1483 / · ON / RefId 1\nPCon 1528 / operand\n\n1529\n\nPCon 1528 / out\nPCon 1530 / in\nPCon 1536 / in\nPCon 1540 / in\nPCon 1546 / in\n\n1503\n\nOCon 1484 / · PV-01 Gate a / RefId 150\nPCon 1530 / operand\n\n1531\n\nPCon 1530 / out\nPCon 1551 / in\nPCon 1532 / in\n\n1554\n\nOCon 1552 / · Flag.PV_01_GATE_A_MEM_OPEN / RefId 152\nPCon 1551 / operand\n\n21\n\nPCon 1551 / out\nPCon 1453 / in\n\n1504\n\nOCon 1485 / · S5T#4S / RefId 322\nPCon 1453 / value\n\n1505\n\nOCon 1486 / · Tag_80 / RefId 176\nPCon 1453 / operand\n\n1506\n\nOCon 1487 / · Tag_80 / RefId 176\nPCon 1532 / operand\n\n22\n\nPCon 1532 / out\nPCon 1459 / in\n\n1509\n\nOCon 1489 / · Allarm.PV_01_GATE_A_NOT_OPEN / RefId 177\nPCon 1459 / operand\n\n1511\n\nOCon 1490 / · Flag.RESET_ALLARM / RefId 13\nPCon 1536 / operand\n\n1537\n\nPCon 1536 / out\nPCon 1538 / in\n\n1512\n\nOCon 1491 / · Allarm.PV_01_GATE_A_NOT_OPEN / RefId 177\nPCon 1538 / operand\n\n1539\n\nPCon 1538 / out\nPCon 1464 / in\n\n1514\n\nOCon 1492 / · Allarm.PV_01_GATE_A_NOT_OPEN / RefId 177\nPCon 1464 / operand\n\n1515\n\nOCon 1493 / · PV-01 Gate a / RefId 150\nPCon 1540 / operand\n\n1541\n\nPCon 1540 / out\nPCon 1555 / in\nPCon 1542 / in\n\n1558\n\nOCon 1556 / · Flag.PV_01_GATE_A_MEM_CLOSE / RefId 154\nPCon 1555 / operand\n\n23\n\nPCon 1555 / out\nPCon 1471 / in\n\n1516\n\nOCon 1494 / · S5T#4S / RefId 322\nPCon 1471 / value\n\n1517\n\nOCon 1495 / · Tag_81 / RefId 178\nPCon 1471 / operand\n\n1518\n\nOCon 1496 / · Tag_81 / RefId 178\nPCon 1542 / operand\n\n24\n\nPCon 1542 / out\nPCon 1477 / in\n\n1521\n\nOCon 1498 / · Allarm.PV_01_GATE_A_NOT_CLOSE / RefId 179\nPCon 1477 / operand\n\n1523\n\nOCon 1499 / · Flag.RESET_ALLARM / RefId 13\nPCon 1546 / operand\n\n1547\n\nPCon 1546 / out\nPCon 1548 / in\n\n1524\n\nOCon 1500 / · Allarm.PV_01_GATE_A_NOT_CLOSE / RefId 179\nPCon 1548 / operand\n\n1549\n\nPCon 1548 / out\nPCon 1482 / in\n\n1526\n\nOCon 1501 / · Allarm.PV_01_GATE_A_NOT_CLOSE / RefId 179\nPCon 1482 / operand\n\n원본 1816 · pv01 · 17 Parts\n원본 XML · SHA256 ee257645cb8e8e590c75677163871bc7a40646fc4635692fd0abb26dec4c6afa\n\nPart\n\nGate\n\nNegated pins\n\n1592\n\nContact\n\n없음\n\n1594\n\nContact\n\n없음\n\n1615\n\nContact\n\noperand\n\n1517\n\nSdCoil\n\n없음\n\n1596\n\nContact\n\n없음\n\n1523\n\nSCoil\n\n없음\n\n1600\n\nContact\n\n없음\n\n1602\n\nContact\n\n없음\n\n1528\n\nRCoil\n\n없음\n\n1604\n\nContact\n\noperand\n\n1619\n\nContact\n\noperand\n\n1535\n\nSdCoil\n\n없음\n\n1606\n\nContact\n\n없음\n\n1541\n\nSCoil\n\n없음\n\n1610\n\nContact\n\n없음\n\n1612\n\nContact\n\n없음\n\n1546\n\nRCoil\n\n없음\n\nWire\n\n연결점\n\n1614\n\nPowerrail /\nPCon 1592 / in\n\n1566\n\nOCon 1547 / · ON / RefId 1\nPCon 1592 / operand\n\n1593\n\nPCon 1592 / out\nPCon 1594 / in\nPCon 1600 / in\nPCon 1604 / in\nPCon 1610 / in\n\n29\n\nOCon 30 / · PV-01 GATE B EV / RefId 155\nPCon 1594 / operand\n\n1595\n\nPCon 1594 / out\nPCon 1615 / in\nPCon 1596 / in\n\n1618\n\nOCon 1616 / · Flag.PV_01_GATE_B_MEM_OPEN / RefId 158\nPCon 1615 / operand\n\n21\n\nPCon 1615 / out\nPCon 1517 / in\n\n1568\n\nOCon 1549 / · S5T#7S / RefId 320\nPCon 1517 / value\n\n1569\n\nOCon 1550 / · Tag_82 / RefId 180\nPCon 1517 / operand\n\n1570\n\nOCon 1551 / · Tag_82 / RefId 180\nPCon 1596 / operand\n\n22\n\nPCon 1596 / out\nPCon 1523 / in\n\n1573\n\nOCon 1553 / · Allarm.PV_01_GATE_B_NOT_OPEN / RefId 181\nPCon 1523 / operand\n\n1575\n\nOCon 1554 / · Flag.RESET_ALLARM / RefId 13\nPCon 1600 / operand\n\n1601\n\nPCon 1600 / out\nPCon 1602 / in\n\n1576\n\nOCon 1555 / · Allarm.PV_01_GATE_B_NOT_OPEN / RefId 181\nPCon 1602 / operand\n\n1603\n\nPCon 1602 / out\nPCon 1528 / in\n\n1578\n\nOCon 1556 / · Allarm.PV_01_GATE_B_NOT_OPEN / RefId 181\nPCon 1528 / operand\n\n31\n\nOCon 32 / · PV-01 GATE B EV / RefId 155\nPCon 1604 / operand\n\n1605\n\nPCon 1604 / out\nPCon 1619 / in\nPCon 1606 / in\n\n1622\n\nOCon 1620 / · Flag.PV_01_GATE_B_MEM_CLOSE / RefId 159\nPCon 1619 / operand\n\n23\n\nPCon 1619 / out\nPCon 1535 / in\n\n1580\n\nOCon 1558 / · S5T#7S / RefId 320\nPCon 1535 / value\n\n1581\n\nOCon 1559 / · Tag_83 / RefId 182\nPCon 1535 / operand\n\n1582\n\nOCon 1560 / · Tag_83 / RefId 182\nPCon 1606 / operand\n\n24\n\nPCon 1606 / out\nPCon 1541 / in\n\n1585\n\nOCon 1562 / · Allarm.PV_01_GATE_B_NOT_CLOSE / RefId 183\nPCon 1541 / operand\n\n1587\n\nOCon 1563 / · Flag.RESET_ALLARM / RefId 13\nPCon 1610 / operand\n\n1611\n\nPCon 1610 / out\nPCon 1612 / in\n\n1588\n\nOCon 1564 / · Allarm.PV_01_GATE_B_NOT_CLOSE / RefId 183\nPCon 1612 / operand\n\n1613\n\nPCon 1612 / out\nPCon 1546 / in\n\n1590\n\nOCon 1565 / · Allarm.PV_01_GATE_B_NOT_CLOSE / RefId 183\nPCon 1546 / operand\n\n원본 1921 · pv01 · 15 Parts\n원본 XML · SHA256 dca38f0104a47f95095b88a86400e379d653dd26b0e2fc88e1b3d17612268828\n\nPart\n\nGate\n\nNegated pins\n\n21\n\nContact\n\n없음\n\n22\n\nContact\n\n없음\n\n23\n\nContact\n\n없음\n\n24\n\nContact\n\n없음\n\n25\n\nO\n\n없음\n\n26\n\nSCoil\n\n없음\n\n27\n\nContact\n\noperand\n\n28\n\nRCoil\n\n없음\n\n29\n\nContact\n\noperand\n\n30\n\nContact\n\n없음\n\n31\n\nContact\n\n없음\n\n32\n\nO\n\n없음\n\n33\n\nSCoil\n\n없음\n\n34\n\nContact\n\n없음\n\n35\n\nRCoil\n\n없음\n\nWire\n\n연결점\n\n49\n\nPowerrail /\nPCon 21 / in\n\n50\n\nOCon 36 / · ON / RefId 1\nPCon 21 / operand\n\n51\n\nPCon 21 / out\nPCon 22 / in\nPCon 27 / in\nPCon 29 / in\nPCon 34 / in\n\n52\n\nOCon 37 / · PV-01 Gate a / RefId 50\nPCon 22 / operand\n\n53\n\nPCon 22 / out\nPCon 23 / in\nPCon 24 / in\n\n54\n\nOCon 38 / · EV01_Open / RefId 124\nPCon 23 / operand\n\n55\n\nPCon 23 / out\nPCon 25 / in1\n\n56\n\nOCon 39 / · Inputs.FC GATE A OPEN / RefId 125\nPCon 24 / operand\n\n57\n\nPCon 24 / out\nPCon 25 / in2\n\n58\n\nPCon 25 / out\nPCon 26 / in\n\n59\n\nOCon 40 / · Flag.PV_01_GATE_A_MEM_OPEN / RefId 10\nPCon 26 / operand\n\n60\n\nOCon 41 / · PV-01 Gate a / RefId 50\nPCon 27 / operand\n\n61\n\nPCon 27 / out\nPCon 28 / in\n\n62\n\nOCon 42 / · Flag.PV_01_GATE_A_MEM_OPEN / RefId 10\nPCon 28 / operand\n\n63\n\nOCon 43 / · PV-01 Gate a / RefId 50\nPCon 29 / operand\n\n64\n\nPCon 29 / out\nPCon 30 / in\nPCon 31 / in\n\n65\n\nOCon 44 / · EV01_Close / RefId 126\nPCon 30 / operand\n\n66\n\nPCon 30 / out\nPCon 32 / in1\n\n67\n\nOCon 45 / · Inputs.LIMIT SWITCH LS-02GATE A CLOSEDVALVE PV-01 / RefId 127\nPCon 31 / operand\n\n68\n\nPCon 31 / out\nPCon 32 / in2\n\n69\n\nPCon 32 / out\nPCon 33 / in\n\n70\n\nOCon 46 / · Flag.PV_01_GATE_A_MEM_CLOSE / RefId 128\nPCon 33 / operand\n\n71\n\nOCon 47 / · PV-01 Gate a / RefId 50\nPCon 34 / operand\n\n72\n\nPCon 34 / out\nPCon 35 / in\n\n73\n\nOCon 48 / · Flag.PV_01_GATE_A_MEM_CLOSE / RefId 128\nPCon 35 / operand\n\n원본 1922 · pv01 · 17 Parts\n원본 XML · SHA256 885e0619ad4a49a2a873b4f0f069eafc62b350f4a12f060e4def9c020f3fe616\n\nPart\n\nGate\n\nNegated pins\n\n21\n\nContact\n\n없음\n\n22\n\nContact\n\n없음\n\n23\n\nContact\n\n없음\n\n24\n\nContact\n\n없음\n\n25\n\nContact\n\n없음\n\n26\n\nContact\n\n없음\n\n27\n\nO\n\n없음\n\n28\n\nSCoil\n\n없음\n\n29\n\nContact\n\noperand\n\n30\n\nRCoil\n\n없음\n\n31\n\nContact\n\noperand\n\n32\n\nContact\n\n없음\n\n33\n\nContact\n\n없음\n\n34\n\nO\n\n없음\n\n35\n\nSCoil\n\n없음\n\n36\n\nContact\n\n없음\n\n37\n\nRCoil\n\n없음\n\nWire\n\n연결점\n\n53\n\nPowerrail /\nPCon 21 / in\n\n54\n\nOCon 38 / · ON / RefId 1\nPCon 21 / operand\n\n55\n\nPCon 21 / out\nPCon 22 / in\nPCon 29 / in\nPCon 31 / in\nPCon 36 / in\n\n88\n\nOCon 89 / · PV-01 GATE B EV / RefId 49\nPCon 22 / operand\n\n57\n\nPCon 22 / out\nPCon 23 / in\nPCon 24 / in\nPCon 26 / in\n\n58\n\nOCon 40 / · EV02_Open / RefId 129\nPCon 23 / operand\n\n59\n\nPCon 23 / out\nPCon 27 / in1\n\n60\n\nOCon 41 / · false / RefId 130\nPCon 24 / operand\n\n61\n\nPCon 24 / out\nPCon 25 / in\n\n62\n\nOCon 42 / · EV02_Close / RefId 131\nPCon 25 / operand\n\n63\n\nPCon 25 / out\nPCon 27 / in2\n\n64\n\nOCon 43 / · Inputs.PV-01 GATE B OPEN / RefId 132\nPCon 26 / operand\n\n65\n\nPCon 26 / out\nPCon 27 / in3\n\n66\n\nPCon 27 / out\nPCon 28 / in\n\n67\n\nOCon 44 / · Flag.PV_01_GATE_B_MEM_OPEN / RefId 11\nPCon 28 / operand\n\n91\n\nOCon 92 / · PV-01 GATE B EV / RefId 49\nPCon 29 / operand\n\n90\n\nPCon 29 / out\nPCon 30 / in\n\n70\n\nOCon 46 / · Flag.PV_01_GATE_B_MEM_OPEN / RefId 11\nPCon 30 / operand\n\n93\n\nOCon 94 / · PV-01 GATE B EV / RefId 49\nPCon 31 / operand\n\n72\n\nPCon 31 / out\nPCon 32 / in\nPCon 33 / in\n\n73\n\nOCon 48 / · EV02_Close / RefId 131\nPCon 32 / operand\n\n74\n\nPCon 32 / out\nPCon 34 / in1\n\n75\n\nOCon 49 / · Inputs.LIMIT SWITCH LS-06GATE B CLOSEDVALVE PV-01 / RefId 133\nPCon 33 / operand\n\n76\n\nPCon 33 / out\nPCon 34 / in2\n\n77\n\nPCon 34 / out\nPCon 35 / in\n\n78\n\nOCon 50 / · Flag.PV_01_GATE_B_MEM_CLOSE / RefId 134\nPCon 35 / operand\n\n96\n\nOCon 97 / · PV-01 GATE B EV / RefId 49\nPCon 36 / operand\n\n95\n\nPCon 36 / out\nPCon 37 / in\n\n81\n\nOCon 52 / · Flag.PV_01_GATE_B_MEM_CLOSE / RefId 134\nPCon 37 / operand\n\n전체 정적 근거 JSON","address":"","symbol":"","equipment":["PV01"],"equipment_names":["PV01 · 공압 게이트/분기 밸브"],"status":"","source":"alarm-guides/PV01.html","links":[{"url":"alarm-guides/PV01.html","label":"해당 문서 열기"}],"boundary":"기존 문서 ID의 참조이며 현재값·실행 결과·현장 대응을 확인한 것이 아닙니다. 과거 시험·시뮬레이션 안내는 영구 중지된 보존 자료입니다."},{"id":"manual-alarm-guides/PV02.html","kind":"manual","title":"PV02 · 알람 발생·리셋·재기동 근거","text":"PV02 · 알람 발생·리셋·재기동 근거\n\n원본 백업의 정적 알람·타이머·리셋 근거입니다. 현재값·실물 동일성·현재 CPU/TIA 실행·복구 완료는 확인 전입니다. 원본 설정은 권장 보호값이나 실제 경과시간을 뜻하지 않습니다. PLC 변경0건, 시뮬레이터 작성·시험 중지.\n\n열림·닫힘 감시의 원본 설정은 A·B 게이트 모두 7초입니다. 감시 입력은 MEM_OPEN/CLOSE이며 명령 반전의 닫힘 감시를 별도로 봅니다. MC04 응답·자동 허가와 실제 위치를 구분합니다.\n\n1. 발생·리셋 조건 비교\n\nSet은 래치 발생 조건, Reset은 래치 해제 조건입니다. 아래 식은 기존 원본 분석의 정적 요약이며 1/ON을 현재 상수로 보지 않습니다. 원인 해소·리셋 명령·래치 해제·새 운전 요청·실제 응답을 각각 확인합니다.\n\n원본 래치\n\nSet 전체 정적 조건\n\nReset 전체 정적 조건\n\n원본 위치\n\nAllarm.PV_02_GATE_A_NOT_OPEN\n\n(((ON) AND PV-02 GATE A EV) AND Tag_84)\n\n(((ON) AND Flag.RESET_ALLARM) AND Allarm.PV_02_GATE_A_NOT_OPEN)\n\nSCoil · 원본 1817 · Part 1587\nRCoil · 원본 1817 · Part 1592\n\nAllarm.PV_02_GATE_A_NOT_CLOSE\n\n(((ON) AND NOT (PV-02 GATE A EV)) AND Tag_85)\n\n(((ON) AND Flag.RESET_ALLARM) AND Allarm.PV_02_GATE_A_NOT_CLOSE)\n\nSCoil · 원본 1817 · Part 1605\nRCoil · 원본 1817 · Part 1610\n\nAllarm.PV_02_GATE_B_NOT_OPEN\n\n(((ON) AND PV-02 GATE B EV) AND Tag_86)\n\n(((ON) AND Flag.RESET_ALLARM) AND Allarm.PV_02_GATE_B_NOT_OPEN)\n\nSCoil · 원본 1818 · Part 1651\nRCoil · 원본 1818 · Part 1656\n\nAllarm.PV_02_GATE_B_NOT_CLOSE\n\n(((ON) AND NOT (PV-02 GATE B EV)) AND Tag_87)\n\n(((ON) AND Flag.RESET_ALLARM) AND Allarm.PV_02_GATE_B_NOT_CLOSE)\n\nSCoil · 원본 1818 · Part 1669\nRCoil · 원본 1818 · Part 1674\n\nReset 조건에 원인 입력의 정상화 접점이 명시되는지 아래 원본 접점표와 대조합니다. 명시되지 않은 경우에도 현재 호출·다른 쓰기·기억 상태를 확인하기 전에는 즉시 재발·리셋 우선순위·재기동을 확정하지 않습니다.\n\n2. 감시 타이머와 분기\n\n타이머·명령\n\n원본 시간 설정\n\n정적 입력 조건\n\n근거\n\nTag_84 / SdCoil\n\nS5T#7S\n\n(((ON) AND PV-02 GATE A EV) AND NOT (Flag.PV_02_GATE_A_MEM_OPEN))\n\n원본 1817 · Part 1581\n시간 원본 선언 UID 1613 / RID 320\n\nTag_85 / SdCoil\n\nS5T#7S\n\n(((ON) AND NOT (PV-02 GATE A EV)) AND NOT (Flag.PV_02_GATE_A_MEM_CLOSE))\n\n원본 1817 · Part 1599\n시간 원본 선언 UID 1622 / RID 320\n\nTag_86 / SdCoil\n\nS5T#7S\n\n(((ON) AND PV-02 GATE B EV) AND NOT (Flag.PV_02_GATE_B_MEM_OPEN))\n\n원본 1818 · Part 1645\n시간 원본 선언 UID 1677 / RID 320\n\nTag_87 / SdCoil\n\nS5T#7S\n\n(((ON) AND NOT (PV-02 GATE B EV)) AND NOT (Flag.PV_02_GATE_B_MEM_CLOSE))\n\n원본 1818 · Part 1663\n시간 원본 선언 UID 1686 / RID 320\n\n3. Set/Reset 앞의 실제 연결 접점\n\n각 명령의 입력 배선을 역으로 따라간 접점 목록입니다. 목록의 행 순서는 실행 순서가 아닙니다. 직렬/병렬 전체 연결은 아래 원본 Wire 표와 래더 페이지에서 확인합니다. 접점 이름은 물리 센서·처리 Inputs·타이머·내부 래치가 혼재하므로 정상 극성을 따로 확인합니다.\n\n명령·대상\n\n연결 접점·원본 이름\n\n반전·원본 식별\n\nSCoil / Allarm.PV_02_GATE_A_NOT_OPEN\n원본 1817 · Part 1587\n\nContact Tag_84\nContact PV-02 GATE A EV\nContact ON\n\nPart 1660 / Negated 없음 / ORef 1615 / RefId 184 / Wire 1634\nPart 1658 / Negated 없음 / ORef 1612 / RefId 160 / Wire 1631\nPart 1656 / Negated 없음 / ORef 1611 / RefId 1 / Wire 1630\n\nRCoil / Allarm.PV_02_GATE_A_NOT_OPEN\n원본 1817 · Part 1592\n\nContact Allarm.PV_02_GATE_A_NOT_OPEN\nContact Flag.RESET_ALLARM\nContact ON\n\nPart 1666 / Negated 없음 / ORef 1619 / RefId 185 / Wire 1640\nPart 1664 / Negated 없음 / ORef 1618 / RefId 13 / Wire 1639\nPart 1656 / Negated 없음 / ORef 1611 / RefId 1 / Wire 1630\n\nSCoil / Allarm.PV_02_GATE_A_NOT_CLOSE\n원본 1817 · Part 1605\n\nContact Tag_85\nContact PV-02 GATE A EV\nContact ON\n\nPart 1670 / Negated 없음 / ORef 1624 / RefId 186 / Wire 1646\nPart 1668 / Negated operand / ORef 1621 / RefId 160 / Wire 1643\nPart 1656 / Negated 없음 / ORef 1611 / RefId 1 / Wire 1630\n\nRCoil / Allarm.PV_02_GATE_A_NOT_CLOSE\n원본 1817 · Part 1610\n\nContact Allarm.PV_02_GATE_A_NOT_CLOSE\nContact Flag.RESET_ALLARM\nContact ON\n\nPart 1676 / Negated 없음 / ORef 1628 / RefId 187 / Wire 1652\nPart 1674 / Negated 없음 / ORef 1627 / RefId 13 / Wire 1651\nPart 1656 / Negated 없음 / ORef 1611 / RefId 1 / Wire 1630\n\nSCoil / Allarm.PV_02_GATE_B_NOT_OPEN\n원본 1818 · Part 1651\n\nContact Tag_86\nContact PV-02 GATE B EV\nContact ON\n\nPart 1724 / Negated 없음 / ORef 1679 / RefId 188 / Wire 1698\nPart 1722 / Negated 없음 / ORef 30 / RefId 165 / Wire 29\nPart 1720 / Negated 없음 / ORef 1675 / RefId 1 / Wire 1694\n\nRCoil / Allarm.PV_02_GATE_B_NOT_OPEN\n원본 1818 · Part 1656\n\nContact Allarm.PV_02_GATE_B_NOT_OPEN\nContact Flag.RESET_ALLARM\nContact ON\n\nPart 1730 / Negated 없음 / ORef 1683 / RefId 189 / Wire 1704\nPart 1728 / Negated 없음 / ORef 1682 / RefId 13 / Wire 1703\nPart 1720 / Negated 없음 / ORef 1675 / RefId 1 / Wire 1694\n\nSCoil / Allarm.PV_02_GATE_B_NOT_CLOSE\n원본 1818 · Part 1669\n\nContact Tag_87\nContact PV-02 GATE B EV\nContact ON\n\nPart 1734 / Negated 없음 / ORef 1688 / RefId 190 / Wire 1710\nPart 1732 / Negated operand / ORef 32 / RefId 165 / Wire 31\nPart 1720 / Negated 없음 / ORef 1675 / RefId 1 / Wire 1694\n\nRCoil / Allarm.PV_02_GATE_B_NOT_CLOSE\n원본 1818 · Part 1674\n\nContact Allarm.PV_02_GATE_B_NOT_CLOSE\nContact Flag.RESET_ALLARM\nContact ON\n\nPart 1740 / Negated 없음 / ORef 1692 / RefId 191 / Wire 1716\nPart 1738 / Negated 없음 / ORef 1691 / RefId 13 / Wire 1715\nPart 1720 / Negated 없음 / ORef 1675 / RefId 1 / Wire 1694\n\n위치 기억·방향 누적값 쓰기의 경계\n\nMEM_OPEN/CLOSE는 명령과 직접 EV 응답·처리 Inputs로 Set/Reset되는 기억입니다. 센서 자체나 현재 위치로 대신 표시하지 않습니다. startup의 닫힘 기억 초기화도 현재 유지 상태와 함께 확인합니다.\n\n명령·대상\n\n전체 정적 조건\n\n원본 전달값\n\n근거\n\nSCoil / Flag.PV_02_GATE_A_MEM_OPEN\n\n((((ON) AND PV-02 GATE A EV) AND EV04_Open) OR (((ON) AND PV-02 GATE A EV) AND Inputs.PV-02 EV A OPEN))\n\n원본 1923 · Part 26\n\nRCoil / Flag.PV_02_GATE_A_MEM_OPEN\n\n((ON) AND NOT (PV-02 GATE A EV))\n\n원본 1923 · Part 28\n\nSCoil / Flag.PV_02_GATE_A_MEM_CLOSE\n\n((((ON) AND NOT (PV-02 GATE A EV)) AND EV04_Close) OR (((ON) AND NOT (PV-02 GATE A EV)) AND Inputs.PV-02 EV A CLOSE))\n\n원본 1923 · Part 33\n\nRCoil / Flag.PV_02_GATE_A_MEM_CLOSE\n\n((ON) AND PV-02 GATE A EV)\n\n원본 1923 · Part 35\n\nSCoil / Flag.PV_02_GATE_B_MEM_OPEN\n\n((((ON) AND PV-02 GATE B EV) AND EV05_Open) OR (((ON) AND PV-02 GATE B EV) AND Inputs.PV-02 GATE B OPEN))\n\n원본 1924 · Part 26\n\nRCoil / Flag.PV_02_GATE_B_MEM_OPEN\n\n((ON) AND NOT (PV-02 GATE B EV))\n\n원본 1924 · Part 28\n\nSCoil / Flag.PV_02_GATE_B_MEM_CLOSE\n\n((((ON) AND NOT (PV-02 GATE B EV)) AND EV05_Close) OR (((ON) AND NOT (PV-02 GATE B EV)) AND Inputs.PV-02 GATE B CLOSE))\n\n원본 1924 · Part 33\n\nRCoil / Flag.PV_02_GATE_B_MEM_CLOSE\n\n((ON) AND PV-02 GATE B EV)\n\n원본 1924 · Part 35\n\n4. 요청 해제와 재기동 경계\n\n기존 수리 판단 대장에 직접 배정된 요청RCoil은 없습니다. 자동 허가·단계·출력·위치 기억의 조건은 수리 판단/제어 명세와 함께 확인하며 요청 해제 경로 전체가 없다는 뜻으로 해석하지 않습니다.\n\n최초 원인 입력과 현장 상태·최초 알람의 시각을 기록합니다.\n\n원인 해소 근거와 리셋 요청·래치 변화·현재 호출·다른 쓰기를 구분합니다.\n\n래치 해제 이후 새 요청·모드·최종 출력 허가와 구동기 자체 복구 조건을 대조합니다.\n\n승인된 재기동의 실제 출력·응답·연동 상태를 기록합니다. 빈 관찰값은 미확인으로 남깁니다.\n공통 리셋 요청·물리 출력 · startup 기억과 재기동\n5. 래치의 전체 정적 쓰기·미확정 방향\n\n정확한 Global 이름 범위의 원본 참조를 사용합니다. 복원된 참조가 현재 프로그램 전체 쓰기/HMI/외부 쓰기의 완전한 목록이라는 뜻은 아닙니다. 기존 simulation 블록은 백업 원본 참조이며 작성·실행하지 않습니다.\n\nAllarm.PV_02_GATE_A_NOT_OPEN\n\n읽기 2곳 · 쓰기 2곳 · 방향 미확정 0곳 · 다른 범위 0곳\n\n방향·블록\n\n원본 명령/핀\n\n선언 근거\n\n쓰기 / allarms 1\n\n원본 1817 · Part 1587\nSCoil / operand / Wire 1637 / ORef 1617\n\nGlobalAccess / Global / AK Write\n\n쓰기 / allarms 1\n\n원본 1817 · Part 1592\nRCoil / operand / Wire 1642 / ORef 1620\n\nGlobalAccess / Global / AK Write\n\nAllarm.PV_02_GATE_A_NOT_CLOSE\n\n읽기 1곳 · 쓰기 2곳 · 방향 미확정 0곳 · 다른 범위 0곳\n\n방향·블록\n\n원본 명령/핀\n\n선언 근거\n\n쓰기 / allarms 1\n\n원본 1817 · Part 1605\nSCoil / operand / Wire 1649 / ORef 1626\n\nGlobalAccess / Global / AK Write\n\n쓰기 / allarms 1\n\n원본 1817 · Part 1610\nRCoil / operand / Wire 1654 / ORef 1629\n\nGlobalAccess / Global / AK Write\n\nAllarm.PV_02_GATE_B_NOT_OPEN\n\n읽기 2곳 · 쓰기 2곳 · 방향 미확정 0곳 · 다른 범위 0곳\n\n방향·블록\n\n원본 명령/핀\n\n선언 근거\n\n쓰기 / allarms 1\n\n원본 1818 · Part 1651\nSCoil / operand / Wire 1701 / ORef 1681\n\nGlobalAccess / Global / AK Write\n\n쓰기 / allarms 1\n\n원본 1818 · Part 1656\nRCoil / operand / Wire 1706 / ORef 1684\n\nGlobalAccess / Global / AK Write\n\nAllarm.PV_02_GATE_B_NOT_CLOSE\n\n읽기 1곳 · 쓰기 2곳 · 방향 미확정 0곳 · 다른 범위 0곳\n\n방향·블록\n\n원본 명령/핀\n\n선언 근거\n\n쓰기 / allarms 1\n\n원본 1818 · Part 1669\nSCoil / operand / Wire 1713 / ORef 1690\n\nGlobalAccess / Global / AK Write\n\n쓰기 / allarms 1\n\n원본 1818 · Part 1674\nRCoil / operand / Wire 1718 / ORef 1693\n\nGlobalAccess / Global / AK Write\n\n6. 원본 Part·Wire·ORef 증거\n원본 1817 · pv02 · 17 Parts\n원본 XML · SHA256 8aeb19ab590824f4b357817cda08b46f962cec4eab5d967dcb0d829d44ca71e5\n\nPart\n\nGate\n\nNegated pins\n\n1656\n\nContact\n\n없음\n\n1658\n\nContact\n\n없음\n\n1679\n\nContact\n\noperand\n\n1581\n\nSdCoil\n\n없음\n\n1660\n\nContact\n\n없음\n\n1587\n\nSCoil\n\n없음\n\n1664\n\nContact\n\n없음\n\n1666\n\nContact\n\n없음\n\n1592\n\nRCoil\n\n없음\n\n1668\n\nContact\n\noperand\n\n1683\n\nContact\n\noperand\n\n1599\n\nSdCoil\n\n없음\n\n1670\n\nContact\n\n없음\n\n1605\n\nSCoil\n\n없음\n\n1674\n\nContact\n\n없음\n\n1676\n\nContact\n\n없음\n\n1610\n\nRCoil\n\n없음\n\nWire\n\n연결점\n\n1678\n\nPowerrail /\nPCon 1656 / in\n\n1630\n\nOCon 1611 / · ON / RefId 1\nPCon 1656 / operand\n\n1657\n\nPCon 1656 / out\nPCon 1658 / in\nPCon 1664 / in\nPCon 1668 / in\nPCon 1674 / in\n\n1631\n\nOCon 1612 / · PV-02 GATE A EV / RefId 160\nPCon 1658 / operand\n\n1659\n\nPCon 1658 / out\nPCon 1679 / in\nPCon 1660 / in\n\n1682\n\nOCon 1680 / · Flag.PV_02_GATE_A_MEM_OPEN / RefId 162\nPCon 1679 / operand\n\n21\n\nPCon 1679 / out\nPCon 1581 / in\n\n1632\n\nOCon 1613 / · S5T#7S / RefId 320\nPCon 1581 / value\n\n1633\n\nOCon 1614 / · Tag_84 / RefId 184\nPCon 1581 / operand\n\n1634\n\nOCon 1615 / · Tag_84 / RefId 184\nPCon 1660 / operand\n\n22\n\nPCon 1660 / out\nPCon 1587 / in\n\n1637\n\nOCon 1617 / · Allarm.PV_02_GATE_A_NOT_OPEN / RefId 185\nPCon 1587 / operand\n\n1639\n\nOCon 1618 / · Flag.RESET_ALLARM / RefId 13\nPCon 1664 / operand\n\n1665\n\nPCon 1664 / out\nPCon 1666 / in\n\n1640\n\nOCon 1619 / · Allarm.PV_02_GATE_A_NOT_OPEN / RefId 185\nPCon 1666 / operand\n\n1667\n\nPCon 1666 / out\nPCon 1592 / in\n\n1642\n\nOCon 1620 / · Allarm.PV_02_GATE_A_NOT_OPEN / RefId 185\nPCon 1592 / operand\n\n1643\n\nOCon 1621 / · PV-02 GATE A EV / RefId 160\nPCon 1668 / operand\n\n1669\n\nPCon 1668 / out\nPCon 1683 / in\nPCon 1670 / in\n\n1686\n\nOCon 1684 / · Flag.PV_02_GATE_A_MEM_CLOSE / RefId 164\nPCon 1683 / operand\n\n23\n\nPCon 1683 / out\nPCon 1599 / in\n\n1644\n\nOCon 1622 / · S5T#7S / RefId 320\nPCon 1599 / value\n\n1645\n\nOCon 1623 / · Tag_85 / RefId 186\nPCon 1599 / operand\n\n1646\n\nOCon 1624 / · Tag_85 / RefId 186\nPCon 1670 / operand\n\n24\n\nPCon 1670 / out\nPCon 1605 / in\n\n1649\n\nOCon 1626 / · Allarm.PV_02_GATE_A_NOT_CLOSE / RefId 187\nPCon 1605 / operand\n\n1651\n\nOCon 1627 / · Flag.RESET_ALLARM / RefId 13\nPCon 1674 / operand\n\n1675\n\nPCon 1674 / out\nPCon 1676 / in\n\n1652\n\nOCon 1628 / · Allarm.PV_02_GATE_A_NOT_CLOSE / RefId 187\nPCon 1676 / operand\n\n1677\n\nPCon 1676 / out\nPCon 1610 / in\n\n1654\n\nOCon 1629 / · Allarm.PV_02_GATE_A_NOT_CLOSE / RefId 187\nPCon 1610 / operand\n\n원본 1818 · pv02 · 17 Parts\n원본 XML · SHA256 9612aa97393d5039ea2e0601602a924d52688e89f2d18e507eb51bfa961185e4\n\nPart\n\nGate\n\nNegated pins\n\n1720\n\nContact\n\n없음\n\n1722\n\nContact\n\n없음\n\n1743\n\nContact\n\noperand\n\n1645\n\nSdCoil\n\n없음\n\n1724\n\nContact\n\n없음\n\n1651\n\nSCoil\n\n없음\n\n1728\n\nContact\n\n없음\n\n1730\n\nContact\n\n없음\n\n1656\n\nRCoil\n\n없음\n\n1732\n\nContact\n\noperand\n\n1747\n\nContact\n\noperand\n\n1663\n\nSdCoil\n\n없음\n\n1734\n\nContact\n\n없음\n\n1669\n\nSCoil\n\n없음\n\n1738\n\nContact\n\n없음\n\n1740\n\nContact\n\n없음\n\n1674\n\nRCoil\n\n없음\n\nWire\n\n연결점\n\n1742\n\nPowerrail /\nPCon 1720 / in\n\n1694\n\nOCon 1675 / · ON / RefId 1\nPCon 1720 / operand\n\n1721\n\nPCon 1720 / out\nPCon 1722 / in\nPCon 1728 / in\nPCon 1732 / in\nPCon 1738 / in\n\n29\n\nOCon 30 / · PV-02 GATE B EV / RefId 165\nPCon 1722 / operand\n\n1723\n\nPCon 1722 / out\nPCon 1743 / in\nPCon 1724 / in\n\n1746\n\nOCon 1744 / · Flag.PV_02_GATE_B_MEM_OPEN / RefId 167\nPCon 1743 / operand\n\n21\n\nPCon 1743 / out\nPCon 1645 / in\n\n1696\n\nOCon 1677 / · S5T#7S / RefId 320\nPCon 1645 / value\n\n1697\n\nOCon 1678 / · Tag_86 / RefId 188\nPCon 1645 / operand\n\n1698\n\nOCon 1679 / · Tag_86 / RefId 188\nPCon 1724 / operand\n\n22\n\nPCon 1724 / out\nPCon 1651 / in\n\n1701\n\nOCon 1681 / · Allarm.PV_02_GATE_B_NOT_OPEN / RefId 189\nPCon 1651 / operand\n\n1703\n\nOCon 1682 / · Flag.RESET_ALLARM / RefId 13\nPCon 1728 / operand\n\n1729\n\nPCon 1728 / out\nPCon 1730 / in\n\n1704\n\nOCon 1683 / · Allarm.PV_02_GATE_B_NOT_OPEN / RefId 189\nPCon 1730 / operand\n\n1731\n\nPCon 1730 / out\nPCon 1656 / in\n\n1706\n\nOCon 1684 / · Allarm.PV_02_GATE_B_NOT_OPEN / RefId 189\nPCon 1656 / operand\n\n31\n\nOCon 32 / · PV-02 GATE B EV / RefId 165\nPCon 1732 / operand\n\n1733\n\nPCon 1732 / out\nPCon 1747 / in\nPCon 1734 / in\n\n1750\n\nOCon 1748 / · Flag.PV_02_GATE_B_MEM_CLOSE / RefId 169\nPCon 1747 / operand\n\n23\n\nPCon 1747 / out\nPCon 1663 / in\n\n1708\n\nOCon 1686 / · S5T#7S / RefId 320\nPCon 1663 / value\n\n1709\n\nOCon 1687 / · Tag_87 / RefId 190\nPCon 1663 / operand\n\n1710\n\nOCon 1688 / · Tag_87 / RefId 190\nPCon 1734 / operand\n\n24\n\nPCon 1734 / out\nPCon 1669 / in\n\n1713\n\nOCon 1690 / · Allarm.PV_02_GATE_B_NOT_CLOSE / RefId 191\nPCon 1669 / operand\n\n1715\n\nOCon 1691 / · Flag.RESET_ALLARM / RefId 13\nPCon 1738 / operand\n\n1739\n\nPCon 1738 / out\nPCon 1740 / in\n\n1716\n\nOCon 1692 / · Allarm.PV_02_GATE_B_NOT_CLOSE / RefId 191\nPCon 1740 / operand\n\n1741\n\nPCon 1740 / out\nPCon 1674 / in\n\n1718\n\nOCon 1693 / · Allarm.PV_02_GATE_B_NOT_CLOSE / RefId 191\nPCon 1674 / operand\n\n원본 1923 · pv02 · 15 Parts\n원본 XML · SHA256 af4d15dcde4680ef5b788f88f198a47886857c8db7f7d9b550276fb5eea3c90e\n\nPart\n\nGate\n\nNegated pins\n\n21\n\nContact\n\n없음\n\n22\n\nContact\n\n없음\n\n23\n\nContact\n\n없음\n\n24\n\nContact\n\n없음\n\n25\n\nO\n\n없음\n\n26\n\nSCoil\n\n없음\n\n27\n\nContact\n\noperand\n\n28\n\nRCoil\n\n없음\n\n29\n\nContact\n\noperand\n\n30\n\nContact\n\n없음\n\n31\n\nContact\n\n없음\n\n32\n\nO\n\n없음\n\n33\n\nSCoil\n\n없음\n\n34\n\nContact\n\n없음\n\n35\n\nRCoil\n\n없음\n\nWire\n\n연결점\n\n49\n\nPowerrail /\nPCon 21 / in\n\n50\n\nOCon 36 / · ON / RefId 1\nPCon 21 / operand\n\n51\n\nPCon 21 / out\nPCon 22 / in\nPCon 27 / in\nPCon 29 / in\nPCon 34 / in\n\n52\n\nOCon 37 / · PV-02 GATE A EV / RefId 85\nPCon 22 / operand\n\n53\n\nPCon 22 / out\nPCon 23 / in\nPCon 24 / in\n\n54\n\nOCon 38 / · EV04_Open / RefId 135\nPCon 23 / operand\n\n55\n\nPCon 23 / out\nPCon 25 / in1\n\n56\n\nOCon 39 / · Inputs.PV-02 EV A OPEN / RefId 136\nPCon 24 / operand\n\n57\n\nPCon 24 / out\nPCon 25 / in2\n\n58\n\nPCon 25 / out\nPCon 26 / in\n\n59\n\nOCon 40 / · Flag.PV_02_GATE_A_MEM_OPEN / RefId 55\nPCon 26 / operand\n\n60\n\nOCon 41 / · PV-02 GATE A EV / RefId 85\nPCon 27 / operand\n\n61\n\nPCon 27 / out\nPCon 28 / in\n\n62\n\nOCon 42 / · Flag.PV_02_GATE_A_MEM_OPEN / RefId 55\nPCon 28 / operand\n\n63\n\nOCon 43 / · PV-02 GATE A EV / RefId 85\nPCon 29 / operand\n\n64\n\nPCon 29 / out\nPCon 30 / in\nPCon 31 / in\n\n65\n\nOCon 44 / · EV04_Close / RefId 137\nPCon 30 / operand\n\n66\n\nPCon 30 / out\nPCon 32 / in1\n\n67\n\nOCon 45 / · Inputs.PV-02 EV A CLOSE / RefId 138\nPCon 31 / operand\n\n68\n\nPCon 31 / out\nPCon 32 / in2\n\n69\n\nPCon 32 / out\nPCon 33 / in\n\n70\n\nOCon 46 / · Flag.PV_02_GATE_A_MEM_CLOSE / RefId 139\nPCon 33 / operand\n\n71\n\nOCon 47 / · PV-02 GATE A EV / RefId 85\nPCon 34 / operand\n\n72\n\nPCon 34 / out\nPCon 35 / in\n\n73\n\nOCon 48 / · Flag.PV_02_GATE_A_MEM_CLOSE / RefId 139\nPCon 35 / operand\n\n원본 1924 · pv02 · 15 Parts\n원본 XML · SHA256 5460dc0d52bafeeaee0cfd2d66476f7df582002f05a6a17fb4a0928b7e750165\n\nPart\n\nGate\n\nNegated pins\n\n21\n\nContact\n\n없음\n\n22\n\nContact\n\n없음\n\n23\n\nContact\n\n없음\n\n24\n\nContact\n\n없음\n\n25\n\nO\n\n없음\n\n26\n\nSCoil\n\n없음\n\n27\n\nContact\n\noperand\n\n28\n\nRCoil\n\n없음\n\n29\n\nContact\n\noperand\n\n30\n\nContact\n\n없음\n\n31\n\nContact\n\n없음\n\n32\n\nO\n\n없음\n\n33\n\nSCoil\n\n없음\n\n34\n\nContact\n\n없음\n\n35\n\nRCoil\n\n없음\n\nWire\n\n연결점\n\n49\n\nPowerrail /\nPCon 21 / in\n\n50\n\nOCon 36 / · ON / RefId 1\nPCon 21 / operand\n\n51\n\nPCon 21 / out\nPCon 22 / in\nPCon 27 / in\nPCon 29 / in\nPCon 34 / in\n\n82\n\nOCon 83 / · PV-02 GATE B EV / RefId 84\nPCon 22 / operand\n\n53\n\nPCon 22 / out\nPCon 23 / in\nPCon 24 / in\n\n54\n\nOCon 38 / · EV05_Open / RefId 140\nPCon 23 / operand\n\n55\n\nPCon 23 / out\nPCon 25 / in1\n\n56\n\nOCon 39 / · Inputs.PV-02 GATE B OPEN / RefId 141\nPCon 24 / operand\n\n57\n\nPCon 24 / out\nPCon 25 / in2\n\n58\n\nPCon 25 / out\nPCon 26 / in\n\n59\n\nOCon 40 / · Flag.PV_02_GATE_B_MEM_OPEN / RefId 56\nPCon 26 / operand\n\n85\n\nOCon 86 / · PV-02 GATE B EV / RefId 84\nPCon 27 / operand\n\n84\n\nPCon 27 / out\nPCon 28 / in\n\n62\n\nOCon 42 / · Flag.PV_02_GATE_B_MEM_OPEN / RefId 56\nPCon 28 / operand\n\n87\n\nOCon 88 / · PV-02 GATE B EV / RefId 84\nPCon 29 / operand\n\n64\n\nPCon 29 / out\nPCon 30 / in\nPCon 31 / in\n\n65\n\nOCon 44 / · EV05_Close / RefId 142\nPCon 30 / operand\n\n66\n\nPCon 30 / out\nPCon 32 / in1\n\n67\n\nOCon 45 / · Inputs.PV-02 GATE B CLOSE / RefId 143\nPCon 31 / operand\n\n68\n\nPCon 31 / out\nPCon 32 / in2\n\n69\n\nPCon 32 / out\nPCon 33 / in\n\n70\n\nOCon 46 / · Flag.PV_02_GATE_B_MEM_CLOSE / RefId 144\nPCon 33 / operand\n\n90\n\nOCon 91 / · PV-02 GATE B EV / RefId 84\nPCon 34 / operand\n\n89\n\nPCon 34 / out\nPCon 35 / in\n\n73\n\nOCon 48 / · Flag.PV_02_GATE_B_MEM_CLOSE / RefId 144\nPCon 35 / operand\n\n전체 정적 근거 JSON","address":"","symbol":"","equipment":["PV02"],"equipment_names":["PV02 · 공압 게이트/분기 밸브"],"status":"","source":"alarm-guides/PV02.html","links":[{"url":"alarm-guides/PV02.html","label":"해당 문서 열기"}],"boundary":"기존 문서 ID의 참조이며 현재값·실행 결과·현장 대응을 확인한 것이 아닙니다. 과거 시험·시뮬레이션 안내는 영구 중지된 보존 자료입니다."},{"id":"manual-alarm-guides/RD01.html","kind":"manual","title":"RD01 · 알람 발생·리셋·재기동 근거","text":"RD01 · 알람 발생·리셋·재기동 근거\n\n원본 백업의 정적 알람·타이머·리셋 근거입니다. 현재값·실물 동일성·현재 CPU/TIA 실행·복구 완료는 확인 전입니다. 원본 설정은 권장 보호값이나 실제 경과시간을 뜻하지 않습니다. PLC 변경0건, 시뮬레이터 작성·시험 중지.\n\n5초 감시는 RD01 구동부 참고입니다. 킬른 본체의 정상 상태나 원료 투입 허가, 별도 냉각팬의 응답으로 대신 판단하지 않습니다.\n\n1. 발생·리셋 조건 비교\n\nSet은 래치 발생 조건, Reset은 래치 해제 조건입니다. 아래 식은 기존 원본 분석의 정적 요약이며 1/ON을 현재 상수로 보지 않습니다. 원인 해소·리셋 명령·래치 해제·새 운전 요청·실제 응답을 각각 확인합니다.\n\n원본 래치\n\nSet 전체 정적 조건\n\nReset 전체 정적 조건\n\n원본 위치\n\nAllarm.RD_01_FAULT\n\n((((ON) AND Start RD01) AND Tag_54) AND NOT (Inputs.RD01 run))\n\n(((ON) AND Flag.RESET_ALLARM) AND Allarm.RD_01_FAULT)\n\nSCoil · 원본 1787 · Part 321\nRCoil · 원본 1787 · Part 326\n\nAllarm.RD01_INV\n\n((((ON) AND Start RD01) AND Tag_54) AND Inputs.RD01_All_inv)\n\n(((ON) AND Flag.RESET_ALLARM) AND Allarm.RD01_INV)\n\nSCoil · 원본 1787 · Part 365\nRCoil · 원본 1787 · Part 373\n\nReset 조건에 원인 입력의 정상화 접점이 명시되는지 아래 원본 접점표와 대조합니다. 명시되지 않은 경우에도 현재 호출·다른 쓰기·기억 상태를 확인하기 전에는 즉시 재발·리셋 우선순위·재기동을 확정하지 않습니다.\n\n2. 감시 타이머와 분기\n\n타이머·명령\n\n원본 시간 설정\n\n정적 입력 조건\n\n근거\n\nTag_54 / SdCoil\n\nS5T#5S\n\n((((ON) AND Start RD01) AND NOT (Inputs.RD01 run)) OR (((ON) AND Start RD01) AND Inputs.RD01_All_inv))\n\n원본 1787 · Part 315\n시간 원본 선언 UID 329 / RID 175\n\n3. Set/Reset 앞의 실제 연결 접점\n\n각 명령의 입력 배선을 역으로 따라간 접점 목록입니다. 목록의 행 순서는 실행 순서가 아닙니다. 직렬/병렬 전체 연결은 아래 원본 Wire 표와 래더 페이지에서 확인합니다. 접점 이름은 물리 센서·처리 Inputs·타이머·내부 래치가 혼재하므로 정상 극성을 따로 확인합니다.\n\n명령·대상\n\n연결 접점·원본 이름\n\n반전·원본 식별\n\nSCoil / Allarm.RD_01_FAULT\n원본 1787 · Part 321\n\nContact Inputs.RD01 run\nContact Tag_54\nContact Start RD01\nContact ON\n\nPart 357 / Negated operand / ORef 332 / RefId 268 / Wire 342\nPart 355 / Negated 없음 / ORef 331 / RefId 39 / Wire 341\nPart 353 / Negated 없음 / ORef 328 / RefId 38 / Wire 338\nPart 351 / Negated 없음 / ORef 327 / RefId 1 / Wire 337\n\nRCoil / Allarm.RD_01_FAULT\n원본 1787 · Part 326\n\nContact Allarm.RD_01_FAULT\nContact Flag.RESET_ALLARM\nContact ON\n\nPart 361 / Negated 없음 / ORef 335 / RefId 41 / Wire 347\nPart 359 / Negated 없음 / ORef 334 / RefId 13 / Wire 346\nPart 351 / Negated 없음 / ORef 327 / RefId 1 / Wire 337\n\nSCoil / Allarm.RD01_INV\n원본 1787 · Part 365\n\nContact Inputs.RD01_All_inv\nContact Tag_54\nContact Start RD01\nContact ON\n\nPart 364 / Negated 없음 / ORef 31 / RefId 270 / Wire 30\nPart 355 / Negated 없음 / ORef 331 / RefId 39 / Wire 341\nPart 353 / Negated 없음 / ORef 328 / RefId 38 / Wire 338\nPart 351 / Negated 없음 / ORef 327 / RefId 1 / Wire 337\n\nRCoil / Allarm.RD01_INV\n원본 1787 · Part 373\n\nContact Allarm.RD01_INV\nContact Flag.RESET_ALLARM\nContact ON\n\nPart 372 / Negated 없음 / ORef 25 / RefId 210 / Wire 24\nPart 359 / Negated 없음 / ORef 334 / RefId 13 / Wire 346\nPart 351 / Negated 없음 / ORef 327 / RefId 1 / Wire 337\n\n4. 요청 해제와 재기동 경계\n\n요청 해제\n\n전체 정적 조건\n\n근거\n\nRCoil / Flag.M_RD_01\n\n(((ON) AND Allarm.RD_01_FAULT) OR ((ON) AND Allarm.RD01_INV) OR ((ON) AND (Data.SET_PERC_FR01 = 0)) OR ((ON) AND NOT (Inputs.fan RD01 run)) OR ((((ON) AND NOT (Flag.R2_GATE_LOOP_ON)) AND NOT (Flag.STANDBY_ON)) AND NOT (UNDER TESTING)))\n\n원본 1936 · Part 236\n\n최초 원인 입력과 현장 상태·최초 알람의 시각을 기록합니다.\n\n원인 해소 근거와 리셋 요청·래치 변화·현재 호출·다른 쓰기를 구분합니다.\n\n래치 해제 이후 새 요청·모드·최종 출력 허가와 구동기 자체 복구 조건을 대조합니다.\n\n승인된 재기동의 실제 출력·응답·연동 상태를 기록합니다. 빈 관찰값은 미확인으로 남깁니다.\n공통 리셋 요청·물리 출력 · startup 기억과 재기동\n5. 래치의 전체 정적 쓰기·미확정 방향\n\n정확한 Global 이름 범위의 원본 참조를 사용합니다. 복원된 참조가 현재 프로그램 전체 쓰기/HMI/외부 쓰기의 완전한 목록이라는 뜻은 아닙니다. 기존 simulation 블록은 백업 원본 참조이며 작성·실행하지 않습니다.\n\nAllarm.RD_01_FAULT\n\n읽기 2곳 · 쓰기 2곳 · 방향 미확정 0곳 · 다른 범위 0곳\n\n방향·블록\n\n원본 명령/핀\n\n선언 근거\n\n쓰기 / allarms 1\n\n원본 1787 · Part 321\nSCoil / operand / Wire 344 / ORef 333\n\nGlobalAccess / Global / AK Write\n\n쓰기 / allarms 1\n\n원본 1787 · Part 326\nRCoil / operand / Wire 349 / ORef 336\n\nGlobalAccess / Global / AK Write\n\nAllarm.RD01_INV\n\n읽기 2곳 · 쓰기 2곳 · 방향 미확정 0곳 · 다른 범위 0곳\n\n방향·블록\n\n원본 명령/핀\n\n선언 근거\n\n쓰기 / allarms 1\n\n원본 1787 · Part 365\nSCoil / operand / Wire 371 / ORef 367\n\nGlobalAccess / Global / AK Write\n\n쓰기 / allarms 1\n\n원본 1787 · Part 373\nRCoil / operand / Wire 27 / ORef 28\n\nGlobalAccess / Global / AK Write\n\n6. 원본 Part·Wire·ORef 증거\n원본 1787 · rd01 · 16 Parts\n원본 XML · SHA256 645803f1cc7055adb3996e23788d6648330c992131dc34213c545d2fba184158\n\nPart\n\nGate\n\nNegated pins\n\n351\n\nContact\n\n없음\n\n353\n\nContact\n\n없음\n\n374\n\nContact\n\noperand\n\n378\n\nContact\n\n없음\n\n32\n\nO\n\n없음\n\n315\n\nSdCoil\n\n없음\n\n355\n\nContact\n\n없음\n\n357\n\nContact\n\noperand\n\n321\n\nSCoil\n\n없음\n\n364\n\nContact\n\n없음\n\n365\n\nSCoil\n\n없음\n\n359\n\nContact\n\n없음\n\n361\n\nContact\n\n없음\n\n326\n\nRCoil\n\n없음\n\n372\n\nContact\n\n없음\n\n373\n\nRCoil\n\n없음\n\nWire\n\n연결점\n\n363\n\nPowerrail /\nPCon 351 / in\n\n337\n\nOCon 327 / · ON / RefId 1\nPCon 351 / operand\n\n352\n\nPCon 351 / out\nPCon 353 / in\nPCon 359 / in\n\n338\n\nOCon 328 / · Start RD01 / RefId 38\nPCon 353 / operand\n\n354\n\nPCon 353 / out\nPCon 374 / in\nPCon 378 / in\nPCon 355 / in\n\n377\n\nOCon 375 / · Inputs.RD01 run / RefId 268\nPCon 374 / operand\n\n23\n\nPCon 374 / out\nPCon 32 / in1\n\n381\n\nOCon 379 / · Inputs.RD01_All_inv / RefId 270\nPCon 378 / operand\n\n33\n\nPCon 378 / out\nPCon 32 / in2\n\n34\n\nPCon 32 / out\nPCon 315 / in\n\n339\n\nOCon 329 / · S5T#5S / RefId 175\nPCon 315 / value\n\n340\n\nOCon 330 / · Tag_54 / RefId 39\nPCon 315 / operand\n\n341\n\nOCon 331 / · Tag_54 / RefId 39\nPCon 355 / operand\n\n21\n\nPCon 355 / out\nPCon 357 / in\nPCon 364 / in\n\n342\n\nOCon 332 / · Inputs.RD01 run / RefId 268\nPCon 357 / operand\n\n358\n\nPCon 357 / out\nPCon 321 / in\n\n344\n\nOCon 333 / · Allarm.RD_01_FAULT / RefId 41\nPCon 321 / operand\n\n30\n\nOCon 31 / · Inputs.RD01_All_inv / RefId 270\nPCon 364 / operand\n\n29\n\nPCon 364 / out\nPCon 365 / in\n\n371\n\nOCon 367 / · Allarm.RD01_INV / RefId 210\nPCon 365 / operand\n\n346\n\nOCon 334 / · Flag.RESET_ALLARM / RefId 13\nPCon 359 / operand\n\n22\n\nPCon 359 / out\nPCon 361 / in\nPCon 372 / in\n\n347\n\nOCon 335 / · Allarm.RD_01_FAULT / RefId 41\nPCon 361 / operand\n\n362\n\nPCon 361 / out\nPCon 326 / in\n\n349\n\nOCon 336 / · Allarm.RD_01_FAULT / RefId 41\nPCon 326 / operand\n\n24\n\nOCon 25 / · Allarm.RD01_INV / RefId 210\nPCon 372 / operand\n\n26\n\nPCon 372 / out\nPCon 373 / in\n\n27\n\nOCon 28 / · Allarm.RD01_INV / RefId 210\nPCon 373 / operand\n\n전체 정적 근거 JSON","address":"","symbol":"","equipment":["RD01"],"equipment_names":["RD01 · 회전 드럼"],"status":"","source":"alarm-guides/RD01.html","links":[{"url":"alarm-guides/RD01.html","label":"해당 문서 열기"}],"boundary":"기존 문서 ID의 참조이며 현재값·실행 결과·현장 대응을 확인한 것이 아닙니다. 과거 시험·시뮬레이션 안내는 영구 중지된 보존 자료입니다."},{"id":"manual-alarm-guides/VS01.html","kind":"manual","title":"VS01 · 알람 발생·리셋·재기동 근거","text":"VS01 · 알람 발생·리셋·재기동 근거\n\n원본 백업의 정적 알람·타이머·리셋 근거입니다. 현재값·실물 동일성·현재 CPU/TIA 실행·복구 완료는 확인 전입니다. 원본 설정은 권장 보호값이나 실제 경과시간을 뜻하지 않습니다. PLC 변경0건, 시뮬레이터 작성·시험 중지.\n\n2초 감시는 공통 인버터 응답 자료입니다. 두 진동 모터의 실제 상태와 별도 브레이크 OFF 경로를 구분합니다.\n\n1. 발생·리셋 조건 비교\n\nSet은 래치 발생 조건, Reset은 래치 해제 조건입니다. 아래 식은 기존 원본 분석의 정적 요약이며 1/ON을 현재 상수로 보지 않습니다. 원인 해소·리셋 명령·래치 해제·새 운전 요청·실제 응답을 각각 확인합니다.\n\n원본 래치\n\nSet 전체 정적 조건\n\nReset 전체 정적 조건\n\n원본 위치\n\nAllarm.VS_01_FAULT\n\n((((ON) AND Start VS01) AND Tag_59) AND NOT (Inputs.VS01 run))\n\n(((ON) AND Flag.RESET_ALLARM) AND Allarm.VS_01_FAULT)\n\nSCoil · 원본 1794 · Part 551\nRCoil · 원본 1794 · Part 556\n\nAllarm.VS01_INV\n\n((((ON) AND Start VS01) AND Tag_59) AND Inputs.VS01_All_Inv)\n\n(((ON) AND Flag.RESET_ALLARM) AND Allarm.VS01_INV)\n\nSCoil · 원본 1794 · Part 595\nRCoil · 원본 1794 · Part 603\n\nReset 조건에 원인 입력의 정상화 접점이 명시되는지 아래 원본 접점표와 대조합니다. 명시되지 않은 경우에도 현재 호출·다른 쓰기·기억 상태를 확인하기 전에는 즉시 재발·리셋 우선순위·재기동을 확정하지 않습니다.\n\n2. 감시 타이머와 분기\n\n타이머·명령\n\n원본 시간 설정\n\n정적 입력 조건\n\n근거\n\nTag_59 / SdCoil\n\nS5T#2S\n\n((((ON) AND Start VS01) AND NOT (Inputs.VS01 run)) OR (((ON) AND Start VS01) AND Inputs.VS01_All_Inv))\n\n원본 1794 · Part 545\n시간 원본 선언 UID 559 / RID 28\n\n3. Set/Reset 앞의 실제 연결 접점\n\n각 명령의 입력 배선을 역으로 따라간 접점 목록입니다. 목록의 행 순서는 실행 순서가 아닙니다. 직렬/병렬 전체 연결은 아래 원본 Wire 표와 래더 페이지에서 확인합니다. 접점 이름은 물리 센서·처리 Inputs·타이머·내부 래치가 혼재하므로 정상 극성을 따로 확인합니다.\n\n명령·대상\n\n연결 접점·원본 이름\n\n반전·원본 식별\n\nSCoil / Allarm.VS_01_FAULT\n원본 1794 · Part 551\n\nContact Inputs.VS01 run\nContact Tag_59\nContact Start VS01\nContact ON\n\nPart 587 / Negated operand / ORef 562 / RefId 279 / Wire 572\nPart 585 / Negated 없음 / ORef 561 / RefId 66 / Wire 571\nPart 583 / Negated 없음 / ORef 558 / RefId 65 / Wire 568\nPart 581 / Negated 없음 / ORef 557 / RefId 1 / Wire 567\n\nRCoil / Allarm.VS_01_FAULT\n원본 1794 · Part 556\n\nContact Allarm.VS_01_FAULT\nContact Flag.RESET_ALLARM\nContact ON\n\nPart 591 / Negated 없음 / ORef 565 / RefId 68 / Wire 577\nPart 589 / Negated 없음 / ORef 564 / RefId 13 / Wire 576\nPart 581 / Negated 없음 / ORef 557 / RefId 1 / Wire 567\n\nSCoil / Allarm.VS01_INV\n원본 1794 · Part 595\n\nContact Inputs.VS01_All_Inv\nContact Tag_59\nContact Start VS01\nContact ON\n\nPart 594 / Negated 없음 / ORef 31 / RefId 280 / Wire 30\nPart 585 / Negated 없음 / ORef 561 / RefId 66 / Wire 571\nPart 583 / Negated 없음 / ORef 558 / RefId 65 / Wire 568\nPart 581 / Negated 없음 / ORef 557 / RefId 1 / Wire 567\n\nRCoil / Allarm.VS01_INV\n원본 1794 · Part 603\n\nContact Allarm.VS01_INV\nContact Flag.RESET_ALLARM\nContact ON\n\nPart 602 / Negated 없음 / ORef 25 / RefId 218 / Wire 24\nPart 589 / Negated 없음 / ORef 564 / RefId 13 / Wire 576\nPart 581 / Negated 없음 / ORef 557 / RefId 1 / Wire 567\n\n4. 요청 해제와 재기동 경계\n\n요청 해제\n\n전체 정적 조건\n\n근거\n\nRCoil / Flag.M_VS_01\n\n(((ON) AND Allarm.VS_01_FAULT) OR ((ON) AND Allarm.VS01_INV))\n\n원본 1943 · Part 377\n\n최초 원인 입력과 현장 상태·최초 알람의 시각을 기록합니다.\n\n원인 해소 근거와 리셋 요청·래치 변화·현재 호출·다른 쓰기를 구분합니다.\n\n래치 해제 이후 새 요청·모드·최종 출력 허가와 구동기 자체 복구 조건을 대조합니다.\n\n승인된 재기동의 실제 출력·응답·연동 상태를 기록합니다. 빈 관찰값은 미확인으로 남깁니다.\n공통 리셋 요청·물리 출력 · startup 기억과 재기동\n5. 래치의 전체 정적 쓰기·미확정 방향\n\n정확한 Global 이름 범위의 원본 참조를 사용합니다. 복원된 참조가 현재 프로그램 전체 쓰기/HMI/외부 쓰기의 완전한 목록이라는 뜻은 아닙니다. 기존 simulation 블록은 백업 원본 참조이며 작성·실행하지 않습니다.\n\nAllarm.VS_01_FAULT\n\n읽기 4곳 · 쓰기 2곳 · 방향 미확정 0곳 · 다른 범위 0곳\n\n방향·블록\n\n원본 명령/핀\n\n선언 근거\n\n쓰기 / allarms 1\n\n원본 1794 · Part 551\nSCoil / operand / Wire 574 / ORef 563\n\nGlobalAccess / Global / AK Write\n\n쓰기 / allarms 1\n\n원본 1794 · Part 556\nRCoil / operand / Wire 579 / ORef 566\n\nGlobalAccess / Global / AK Write\n\nAllarm.VS01_INV\n\n읽기 3곳 · 쓰기 2곳 · 방향 미확정 0곳 · 다른 범위 0곳\n\n방향·블록\n\n원본 명령/핀\n\n선언 근거\n\n쓰기 / allarms 1\n\n원본 1794 · Part 595\nSCoil / operand / Wire 601 / ORef 597\n\nGlobalAccess / Global / AK Write\n\n쓰기 / allarms 1\n\n원본 1794 · Part 603\nRCoil / operand / Wire 27 / ORef 28\n\nGlobalAccess / Global / AK Write\n\n6. 원본 Part·Wire·ORef 증거\n원본 1794 · vs01 · 16 Parts\n원본 XML · SHA256 d058073f512bcdc1d392d281d9df7932583a15ae90bfd81d903b940e9e2d6599\n\nPart\n\nGate\n\nNegated pins\n\n581\n\nContact\n\n없음\n\n583\n\nContact\n\n없음\n\n604\n\nContact\n\noperand\n\n608\n\nContact\n\n없음\n\n32\n\nO\n\n없음\n\n545\n\nSdCoil\n\n없음\n\n585\n\nContact\n\n없음\n\n587\n\nContact\n\noperand\n\n551\n\nSCoil\n\n없음\n\n594\n\nContact\n\n없음\n\n595\n\nSCoil\n\n없음\n\n589\n\nContact\n\n없음\n\n591\n\nContact\n\n없음\n\n556\n\nRCoil\n\n없음\n\n602\n\nContact\n\n없음\n\n603\n\nRCoil\n\n없음\n\nWire\n\n연결점\n\n593\n\nPowerrail /\nPCon 581 / in\n\n567\n\nOCon 557 / · ON / RefId 1\nPCon 581 / operand\n\n582\n\nPCon 581 / out\nPCon 583 / in\nPCon 589 / in\n\n568\n\nOCon 558 / · Start VS01 / RefId 65\nPCon 583 / operand\n\n584\n\nPCon 583 / out\nPCon 604 / in\nPCon 608 / in\nPCon 585 / in\n\n607\n\nOCon 605 / · Inputs.VS01 run / RefId 279\nPCon 604 / operand\n\n23\n\nPCon 604 / out\nPCon 32 / in1\n\n611\n\nOCon 609 / · Inputs.VS01_All_Inv / RefId 280\nPCon 608 / operand\n\n33\n\nPCon 608 / out\nPCon 32 / in2\n\n34\n\nPCon 32 / out\nPCon 545 / in\n\n569\n\nOCon 559 / · S5T#2S / RefId 28\nPCon 545 / value\n\n570\n\nOCon 560 / · Tag_59 / RefId 66\nPCon 545 / operand\n\n571\n\nOCon 561 / · Tag_59 / RefId 66\nPCon 585 / operand\n\n21\n\nPCon 585 / out\nPCon 587 / in\nPCon 594 / in\n\n572\n\nOCon 562 / · Inputs.VS01 run / RefId 279\nPCon 587 / operand\n\n588\n\nPCon 587 / out\nPCon 551 / in\n\n574\n\nOCon 563 / · Allarm.VS_01_FAULT / RefId 68\nPCon 551 / operand\n\n30\n\nOCon 31 / · Inputs.VS01_All_Inv / RefId 280\nPCon 594 / operand\n\n29\n\nPCon 594 / out\nPCon 595 / in\n\n601\n\nOCon 597 / · Allarm.VS01_INV / RefId 218\nPCon 595 / operand\n\n576\n\nOCon 564 / · Flag.RESET_ALLARM / RefId 13\nPCon 589 / operand\n\n22\n\nPCon 589 / out\nPCon 591 / in\nPCon 602 / in\n\n577\n\nOCon 565 / · Allarm.VS_01_FAULT / RefId 68\nPCon 591 / operand\n\n592\n\nPCon 591 / out\nPCon 556 / in\n\n579\n\nOCon 566 / · Allarm.VS_01_FAULT / RefId 68\nPCon 556 / operand\n\n24\n\nOCon 25 / · Allarm.VS01_INV / RefId 218\nPCon 602 / operand\n\n26\n\nPCon 602 / out\nPCon 603 / in\n\n27\n\nOCon 28 / · Allarm.VS01_INV / RefId 218\nPCon 603 / operand\n\n전체 정적 근거 JSON","address":"","symbol":"","equipment":["VS01"],"equipment_names":["VS01 · 진동 스크린"],"status":"","source":"alarm-guides/VS01.html","links":[{"url":"alarm-guides/VS01.html","label":"해당 문서 열기"}],"boundary":"기존 문서 ID의 참조이며 현재값·실행 결과·현장 대응을 확인한 것이 아닙니다. 과거 시험·시뮬레이션 안내는 영구 중지된 보존 자료입니다."},{"id":"manual-alarm-recovery.html","kind":"manual","title":"모터·밸브 알람 발생·리셋·재기동 비교","text":"모터·밸브 알람 발생·리셋·재기동 비교\n\n원본 백업의 정적 알람·타이머·리셋 근거입니다. 현재값·실물 동일성·현재 CPU/TIA 실행·복구 완료는 확인 전입니다. 원본 설정은 권장 보호값이나 실제 경과시간을 뜻하지 않습니다. PLC 변경0건, 시뮬레이터 작성·시험 중지.\n\n모터·팬9개와 게이트·댐퍼5개의 알람 래치·감시 시간·요청 해제를 비교합니다. 원인 입력·위치 기억·오차값·고장 래치·운전 허가를 구분합니다.\n\n설비·범위\n\n알람·타이머\n\n주의할 경계\n\n작업지\n\nBC01 / P01\nBC-01(벨트)\n\n3 래치 / 1 SD\n\n1786 트립와이어 래치의 Reset에는 NOT Inputs.BC01 trip wire가 명시됩니다. 1785의 운전/인버터 고장 Reset에는 같은 원인 정상화 접점이 명시되지 않습니다. 트립와이어와 근접 운전 응답을 구분합니다.\n\n알람·복구 근거\n\nFN04 / P02\nFN-04 팬 모터\n\n2 래치 / 1 SD\n\n17초 감시의 운전 응답과 인버터 이상 분기는 같은 Tag_74를 읽습니다. 공동 인버터의 M31/M36 두 모터·90분 연관 정지·설정 제한/0 요청 해제를 별도로 확인합니다.\n\n알람·복구 근거\n\nRD01 / P06\n킬른\n\n2 래치 / 1 SD\n\n5초 감시는 RD01 구동부 참고입니다. 킬른 본체의 정상 상태나 원료 투입 허가, 별도 냉각팬의 응답으로 대신 판단하지 않습니다.\n\n알람·복구 근거\n\nMC04 / P08\nMC04\n\n2 래치 / 1 SD\n\n5초 감시와 VS01 응답에 의한 요청 해제는 서로 다른 원본 경로입니다. Allarm.Maintenance_ON과 Flag.Maintenance_ON을 합치지 않습니다.\n\n알람·복구 근거\n\nVS01 / P09\nVS01\n\n2 래치 / 1 SD\n\n2초 감시는 공통 인버터 응답 자료입니다. 두 진동 모터의 실제 상태와 별도 브레이크 OFF 경로를 구분합니다.\n\n알람·복구 근거\n\nFN01 / P15\nFN-01 팬 모터\n\n2 래치 / 1 SD\n\n1798의2초 기동 감시와1950의1시간30분 예경보/Local Stop_Fan_FN01 경로를 구분합니다. 베어링·진동·VR01/VR02 상태와 보조 냉각팬은 별도 확인 대상입니다.\n\n알람·복구 근거\n\nFN02 / P16\nFN-02 팬 모터\n\n2 래치 / 1 SD\n\n2초 감시와 풍량 설정0에 의한 요청 해제를 구분합니다. 제목이FN02인 변환 네트워크가 실제FN04 신호를 읽는 불일치도 함께 확인합니다.\n\n알람·복구 근거\n\nFN03 / P17\nFN-03 팬 모터\n\n2 래치 / 2 SD\n\nTag_66에는35초 SD 두 곳이 있습니다. 운전/인버터 고장의Set은 다르며 인버터 고장Set에는Tag_66 접점이 없습니다. 펄스·Memo_M25_Running과TOR/RUN 전달을 함께 확인합니다.\n\n알람·복구 근거\n\nFN06 / P18\nFN-06 팬 모터\n\n1 래치 / 1 SD\n\n2초 감시의 원본 래치 이름은 Allarm.MBVA01_FAULT입니다. FN06 별칭 관계는 확인 전이며 RD01 응답 상실에 의한 요청 해제와 구분합니다.\n\n알람·복구 근거\n\nPV01 / P05\nPV-01\n\n4 래치 / 4 SD\n\n열림·닫힘 감시의 원본 설정은 A 게이트 4초, B 게이트 7초입니다. 감시는 실제 센서와 구분되는 MEM_OPEN/CLOSE를 읽습니다. 출력 0의 닫힘 감시·EV 직접 응답·처리 Inputs·startup 닫힘 기억을 각각 확인합니다.\n\n알람·복구 근거\n\nPV02 / P07\nPV-02\n\n4 래치 / 4 SD\n\n열림·닫힘 감시의 원본 설정은 A·B 게이트 모두 7초입니다. 감시 입력은 MEM_OPEN/CLOSE이며 명령 반전의 닫힘 감시를 별도로 봅니다. MC04 응답·자동 허가와 실제 위치를 구분합니다.\n\n알람·복구 근거\n\nMV01 / P19\nMV-01\n\n1 래치 / 1 SD\n\n원본 1226의 방향 응답 감시(Tag_92, S5T#150mS)와 1714의 W33>2000 / W34<-2000은 같은 고장 래치를 Set합니다. 비교 후 오차값에 0을 쓰는 Move와 래치 Reset은 서로 다른 명령입니다. 수치의 물리 단위·현재 교정은 확인 전입니다.\n\n알람·복구 근거\n\nMV03 / P20\nMV-03 댐퍼 모터\n\n1 래치 / 1 SD\n\n원본 1226의 방향 응답 감시 Tag_94는 S5T#150S로, MV01·MV06의 150ms 표기와 다릅니다. 현재 TIA의 시간 설정과 제작사 의도를 확인합니다. 원본 1714의 W29>3400 / W30<-3400과 오차값 0 쓰기를 분리하고 버너 세정·기동 연동도 확인합니다.\n\n알람·복구 근거\n\nMV06 / P21\nMV-06 댐퍼 모터\n\n1 래치 / 1 SD\n\n원본 1226의 방향 응답 감시(Tag_97, S5T#150MS)와 1714의 W19>2200 / W20<-2200을 구분합니다. 1711의 반전 ON 출력 조건·실물 리미트 명칭·TM 엔코더 주소는 확인 전입니다. 공유 래더의 다른 댐퍼를 이 설비에 배정하지 않습니다.\n\n알람·복구 근거\n\n정적 근거 JSON","address":"","symbol":"","equipment":[],"equipment_names":["공통·미배정 문서"],"status":"","source":"alarm-recovery.html","links":[{"url":"alarm-recovery.html","label":"해당 문서 열기"}],"boundary":"기존 문서 ID의 참조이며 현재값·실행 결과·현장 대응을 확인한 것이 아닙니다. 과거 시험·시뮬레이션 안내는 영구 중지된 보존 자료입니다."},{"id":"manual-body-manual.html","kind":"manual","title":"본체 매뉴얼·수리 | GME","text":"CC01·AB01·HE01 본체 매뉴얼\n\n본체 증상, 주변 장치의 제어와 계측, 시공 구역·접속함을 구분해 근거를 비교합니다.\n\n세 설비의 실물 동일성은 후보 상태입니다. 현재 TIA·현장 수리 확인 전이며 본체에 주변 PLC 태그를 새로 배정하지 않습니다. 시뮬레이터 작성·수정·행동 시험은 중지합니다.\n\n3\n본체\n\n12\n증상 작업지\n\n10\n참조 계측\n\n34\n원본 네트워크\n\n투입 챔버 · CC01\n\nP&ID의 PV01–RD01 입구 본체와 디코팅 CC챔버의 역할 대응 후보입니다. 본체 전용 출력·LAD는 미식별이며 주변 구동 신호를 직접 태그로 부여하지 않습니다.\n\n기존 명세: 입력 참조0 · 출력0 · HMI0 · 전용LAD0. 여기의 계측/래더 목록은 주변 관계의 참조이며 새 직접 제어 할당이 아닙니다.\n\nP&ID에서 보는 공정 경계\n\nPV01 투입부 오른쪽의 CC01 본체가 RD01 입구에 연결됩니다. SC12/PV04 하부 배출, BR01·TC06·RO04의 상부 관로와 FN06 분기를 같은 도면에서 보되 배관 매체·실물 내부 구조는 별도 확인합니다.\n\n원본 일부를 잘라 표시했습니다. 새로 그린 연결선·실시간 값·정밀 기계도는 아닙니다.\nP&ID 전체\n\n주변 설비의 역할·제어를 따로 보기\n\nBC01 PV01 RD01 SC12 PV04 BR01 FN06\n\n계측 참조 · 설치 위치·소유 확인 전\n\n참조\n\nOEM 회로·원본 설명\n\n환산 전달·PLC 근거\n\n확인 경계\n\nTC06\n\n%IW278 · temperature control outputab-01\nFG78 / PDF79\n\n+24Vdc → X1:195(50mA F) → TC06:+5; TC06:-6 → X1:196 → +PEW278; X1:197 / 78SCH1\n{\"IN0\": [\"ON\"], \"Analog_input\": [\"TC06\"], \"Coeff\": [\"Coeff.COEFF_TC06\"], \"Zero\": [\"Coeff.ZERO_TC06\"], \"OutValue\": [\"Data.Temp_T6\"], \"Out_of_range\": [\"Allarm.TC06_OFR\"]}\n원본 1742\n\n도면→실제 취출부→전원/단자→원시값→환산→표시. 단위·현재 설정·사용 여부 확인 전\n\nRO04\n\n%IW358 · oxigen control\nFG81 / PDF82\n\nRO04 소자+S/-S/-T/+T → 81RO04 H705:1+/2-/3-/4+; 110Vac X1:224(2A F)→15, 0Vac X1:225→16, GND17; 출력7+/8- → X1:226/227 → +PEW358/-PEW358; X1:228 / 81SCH3\n{\"IN0\": [\"ON\"], \"Analog_input\": [\"R004\"], \"Coeff\": [\"Coeff.COEFF_R04\"], \"Zero\": [\"Coeff.ZERO_R04\"], \"OutValue\": [\"Data.RO04\"], \"Out_of_range\": [\"Allarm.RO04_OFR\"]}\n원본 1751\n\n도면→실제 취출부→전원/단자→원시값→환산→표시. 단위·현재 설정·사용 여부 확인 전\n\n증상별 조사·원인 배제·후속 확인\nCC01-D01 · 원료가 투입되지 않거나 쌓임 관찰할 내용 막힘 위치·투입량 변화·PV01 각 게이트의 실제 위치·BC01/RD01 운전 응답·최초 알람과 시각을 기록합니다. 현장 관찰은 승인된 정지·격리 절차에 따릅니다. 도면·PLC에서 비교 게이트 명령/열림·닫힘 기억과 실제 위치를 분리합니다. 원본1911의 R1 Gate 허가, 1935 BC01 요청/출력, 1931 Disable_Load_RD01, 1936 RD01 요청을 각 장치 작업지에서 비교합니다. RD01 회전만으로 투입 허가를 확정하지 않습니다. 원인 후보를 나누는 근거 허가/요청 없음이면 상위 조건·신호 전달, 출력과 피드백 불일치이면 구동/센서 경로, 실제 이송은 정상인데 국부 퇴적이 관찰되면 본체/원료 상태를 별도 원인 후보로 기록합니다. 관찰 전 원인으로 확정하지 않습니다. 필요 자료·복구 확인 투입/배출 기계도, 내부 형상·마모부·씰 규격, 원료 조건과 승인된 점검/교체 기준을 확보합니다. 관찰·원인 해소·새 운전 요청·제품 흐름·후속 알람을 각각 기록합니다.\n근거 1 근거 2 근거 3 근거 4 근거 5\n\n자료 기반 점검 안내입니다. 실제 관찰·수리 완료·정상 판정은 기록되지 않았습니다.\nCC01-D02 · 주변 누설·냄새·비정상 온도 또는 퇴적 관찰할 내용 외부에서 관찰 가능한 발생 위치·시각·연결부/투입부의 흔적과 공정 정지 이력을 기록합니다. 단일 HMI 값으로 본체 기밀을 판정하지 않습니다. 도면·PLC에서 비교 TC06은 P&ID에서 CC01 상부 관로에 표기되고 시공53페이지 3_14는 CC01 TC06이지만 OEM FG78 제목은 OUTPUT AB-01입니다. RO04도 시공 CC01 구역/PEW358과 OEM FG81 OUTLET FN-01 설명을 따로 보존합니다. 원인 후보를 나누는 근거 계측 채널의 설치 지점·전원·원시값·환산값·표시를 확인한 뒤 본체 관찰과 시간 관계를 비교합니다. 이름·배치 근접·접속함 공유만으로 누설 원인이나 센서 소유를 확정하지 않습니다. 필요 자료·복구 확인 센서 취출부와 배관 연결 사진, 명판·표찰, 최신 P&ID/제작사 본체 점검 기준을 확보합니다. 해당 값의 정상 범위는 현재 승인된 기준을 확인합니다.\n근거 1 근거 2 근거 3 근거 4\n\n자료 기반 점검 안내입니다. 실제 관찰·수리 완료·정상 판정은 기록되지 않았습니다.\nCC01-D03 · 게이트·버너·알람 여러 신호가 함께 이상 관찰할 내용 동시에 변한 신호·전원/제어반 경보·시각·ENT2TB1 및 각 장치 표찰을 기록합니다. 17HA1 경적과 최초 공정 알람을 구분합니다. 도면·PLC에서 비교 시공53페이지의 ENT2TB1은 PV01/PV04 신호와 RO04 전원 등의 공유 경계입니다. 3_3/3_30의 두 DC 간선, 3_4 AC 간선, 3_8/3_10/3_12 각 접속함 분기를 구분합니다. 버너14_17/14_18 반복 행은 기존 C02로 남깁니다. 원인 후보를 나누는 근거 동시 상실이 공유 전원·간선·접속함 경계에 걸리는지 각 장치의 실제 회로와 비교합니다. 두 간선을 자동 중복 제거하거나 CC01 본체 전용 제어라고 병합하지 않습니다. 필요 자료·복구 확인 양단 케이블 표찰·실제 심선 배정·단자대·전용 버너 배선도를 확인합니다. 실제 측정 위치·사용한 도면 개정·복구 후 개별 장치 응답을 기록합니다.\n근거 1 근거 2 근거 3 근거 4\n\n자료 기반 점검 안내입니다. 실제 관찰·수리 완료·정상 판정은 기록되지 않았습니다.\nCC01-D04 · 현장과 HMI/도면의 CC챔버 표시가 다름 관찰할 내용 배치도 카드·명판·제어반·센서 취출 위치와 화면 명칭/단위를 기록합니다. 본체와 RD01 구동부·BR01을 분리합니다. 도면·PLC에서 비교 CC01 명세의 직접 I/O/HMI/LAD 미식별과 TC06/RO04의 원본 주소·환산 대상을 대조합니다. 시공 구역코드와 PLC 표시 태그 사이에는 설치/DB/화면 이벤트 확인이 필요합니다. 원인 후보를 나누는 근거 현재 DB 멤버·표시 이벤트·실제 입력 주소가 입증되기 전 태그를 배정하거나 표시를 수정하지 않습니다. 카드의 실물 동일성도 후보 상태를 유지합니다. 필요 자료·복구 확인 현재 TIA 프로젝트/CPU 비교본·HMI 이벤트 원본·실물 사진을 확보하고 기존 메모/수리 기록에 관찰과 후속 확인을 남깁니다.\n근거 1 근거 2 근거 3\n\n자료 기반 점검 안내입니다. 실제 관찰·수리 완료·정상 판정은 기록되지 않았습니다.\n\n이 본체에 남은 확인\n\nBODY-01\n\nBODY-02\n\nBODY-08\n\n씰·내화재·재질·조임값·허용 온도/압력·점검/세정 주기와 내부 작업은 최신 제작사 자료 및 승인된 현장 절차로 확인합니다. 관찰 기록에는 근거 버전·실제 위치·조치 전후 조건을 남깁니다.\n\n재연소 챔버 · AB01\n\nP&ID AB01과 디코팅 재연소로는 역할 대응 후보입니다. 기존 명세의 TC01/TC02 입력 참조는 보존하지만 본체 전용 출력·LAD, 전용010-390 내부 연소 안전순서는 식별/확보 전입니다.\n\n기존 명세: 입력 참조2 · 출력0 · HMI0 · 전용LAD0. 여기의 계측/래더 목록은 주변 관계의 참조이며 새 직접 제어 할당이 아닙니다.\n\nP&ID에서 보는 공정 경계\n\nAB01 본체 아래의 BR01, TC01/TC02 온도 표기, 출구측 RO01/RO02·PSH03, 상부 MV05/TC07 경로를 구분합니다. T1 SetPoint=850°C와 O₂=±4%는 이 P&ID의 과거 표기이며 현재 운전/안전 설정 권고값이 아닙니다.\n\n원본 일부를 잘라 표시했습니다. 새로 그린 연결선·실시간 값·정밀 기계도는 아닙니다.\nP&ID 전체\n\n주변 설비의 역할·제어를 따로 보기\n\nBR01 MV03 MV05\n\n계측 참조 · 설치 위치·소유 확인 전\n\n참조\n\nOEM 회로·원본 설명\n\n환산 전달·PLC 근거\n\n확인 경계\n\nTC01\n\n%IW272 · temperature chamber ab-01\nFG77 / PDF78\n\n+24Vdc → X1:186(50mA F) → TC01:+5; TC01:-6 → X1:187 → +PEW272; X1:188 / 77SCH1\n{\"IN0\": [\"ON\"], \"Analog_input\": [\"TC01\"], \"Coeff\": [\"Coeff.COEFF_TC01\"], \"Zero\": [\"Coeff.ZERO_TC01\"], \"OutValue\": [\"Data.Temp_TC01\"], \"Out_of_range\": [\"Allarm.TC01_OFR\"]}\n원본 1739\n\n도면→실제 취출부→전원/단자→원시값→환산→표시. 단위·현재 설정·사용 여부 확인 전\n\nTC02\n\n%IW274 · safety temperature chamber ab-01\nFG77 / PDF78\n\n+24Vdc → X1:189(50mA F) → TC02:+5; TC02:-6 → X1:190 → +PEW274; X1:191 / 77SCH2\n{\"IN0\": [\"ON\"], \"Analog_input\": [\"TC02\"], \"Coeff\": [\"Coeff.COEFF_TC02\"], \"Zero\": [\"Coeff.ZERO_TC02\"], \"OutValue\": [\"Data.Temp_TC02\"], \"Out_of_range\": [\"Allarm.TC02_OFR\"]}\n원본 1740\n\n도면→실제 취출부→전원/단자→원시값→환산→표시. 단위·현재 설정·사용 여부 확인 전\n\nTC07\n\n%IW280 · temperature control inputsmoke\nFG78 / PDF79\n\n+24Vdc → X1:198(50mA F) → TC07:+5; TC07:-6 → X1:199 → +PEW280; X1:200 / 78SCH2; FG78·107 SPARE 표기\n{\"IN0\": [\"ON\"], \"Analog_input\": [\"TC07\"], \"Coeff\": [\"Coeff.COEFF_TC07\"], \"Zero\": [\"Coeff.ZERO_TC07\"], \"OutValue\": [\"Data.TC_07\"], \"Out_of_range\": [\"Allarm.TC07_OFR\"]}\n원본 1743\n\n도면→실제 취출부→전원/단자→원시값→환산→표시. 단위·현재 설정·사용 여부 확인 전\n\nRO01\n\n%IW352 · oxigen control\nFG80 / PDF81\n\nRO01 소자+S/-S/-T/+T → 80RO01 H705:1+/2-/3-/4+; 110Vac X1:209(2A F)→15, 0Vac X1:210→16, GND17; 출력7+/8- → X1:211/212 → +PEW352/-PEW352; X1:213 / 80SCH1\n{\"IN0\": [\"ON\"], \"Analog_input\": [\"R001\"], \"Coeff\": [\"Coeff.COEFF_R01\"], \"Zero\": [\"Coeff.ZERO_R01\"], \"OutValue\": [\"Data.Oxigen_RO01\"], \"Out_of_range\": [\"Allarm.Ro01_OFR\"]}\n원본 1748\n\n도면→실제 취출부→전원/단자→원시값→환산→표시. 단위·현재 설정·사용 여부 확인 전\n\nRO02\n\n%IW354 · oxigen control\nFG80 / PDF81\n\nRO02 소자+S/-S/-T/+T → 80RO02 H705:1+/2-/3-/4+; 110Vac X1:214(2A F)→15, 0Vac X1:215→16, GND17; 출력7+/8- → X1:216/217 → +PEW354/-PEW354; X1:218 / 80SCH3\n{\"IN0\": [\"ON\"], \"Analog_input\": [\"R002\"], \"Coeff\": [\"Coeff.COEFF_R02\"], \"Zero\": [\"Coeff.ZERO_R02\"], \"OutValue\": [\"Data.Oxigen_RO02\"], \"Out_of_range\": [\"Allarm.RO02_OFR\"]}\n원본 1749\n\n도면→실제 취출부→전원/단자→원시값→환산→표시. 단위·현재 설정·사용 여부 확인 전\n\n증상별 조사·원인 배제·후속 확인\nAB01-D01 · TC01/TC02 값이 다르거나 온도 고장 반복 관찰할 내용 두 채널의 원시값·환산값·OFR·화면값·설정값·최초 알람과 시각을 함께 기록합니다. 어느 채널이 실제 기준인지 추정하지 않습니다. 도면·PLC에서 비교 OEM FG77/PDF78과 백업은 TC01 IW272, TC02 IW274를 AB01 챔버 온도로 설명합니다. 원본1739/1740 환산과 BR01 조절 경로의 Manage_TC1_2.PID_Ref_Temp 선택, 1979 온도 알람, 1986 두 온도 비교를 구분합니다. 시공56페이지 6_23/6_24는 HE01 구역 표기입니다. 원인 후보를 나누는 근거 실제 취출 위치·전달/계수·OFR·선택 신호·다른 쓰기가 확인되기 전 본체 과열과 채널 오류를 합쳐 판정하지 않습니다. 이름이 safety여도 전용 연소보호 기능/등급을 증명하지 않습니다. 필요 자료·복구 확인 센서 위치·교정·범위·현재 DB/선택 SCL 원문·알람 설정과 전용 연소보호 자료를 확보합니다. 두 채널을 대체/우회하지 않고 관찰 근거를 기록합니다.\n근거 1 근거 2 근거 3 근거 4 근거 5\n\n자료 기반 점검 안내입니다. 실제 관찰·수리 완료·정상 판정은 기록되지 않았습니다.\nAB01-D02 · 버너가 시작하지 않거나 Lock Out 이후 정지 관찰할 내용 Start 요청·두 Enable·FN03 응답·BR01 상태·MV03 실제 위치·전용 제어기의 최초 알람을 시각순으로 기록합니다. 도면·PLC에서 비교 1858의 Start_Burner 요청 Reset, 1866의 요청·NOT Lock Burner·FN03 응답→Enable(1), 추가 Enable→Q6.5 원격 출력과 1868의 상태·세정/기동 요청을 구분합니다. OEM 전용010-390 응답·내부 보호는 별도 근거가 필요합니다. 시공64페이지 14_3/14_4의 AB01 6SB2 케이블은 비상정지 장치의 전체 기능/안전 등급을 증명하지 않습니다. 원인 후보를 나누는 근거 본체 상태·GME 허가 억제·전용 제어기 Lock Out은 다른 원인 범위입니다. GME 요청이나 Reset 래치 해제를 내부 퍼지/점화/화염 복구 완료로 판단하지 않습니다. 필요 자료·복구 확인 010-390 제작사 회로/알람·안전 순서, 현장 승인 복구 절차와 실제 응답을 확보합니다. 자동 재기동·퍼지 시간·화염 보호를 새로 정의하지 않습니다.\n근거 1 근거 2 근거 3 근거 4\n\n자료 기반 점검 안내입니다. 실제 관찰·수리 완료·정상 판정은 기록되지 않았습니다.\nAB01-D03 · 산소 표시·압력·댐퍼 움직임이 맞지 않음 관찰할 내용 RO01/RO02 원시/환산값·OFR·표시 단위, PSH03와 MV03, MV05 모드/방향/위치·최초 알람을 함께 기록합니다. 도면·PLC에서 비교 OEM FG80는 RO01/RO02를 OUTLET AB-01로, 시공3페이지는 HE01 구역 센서로 묶으며 56페이지6_21/6_22는 HE01 센서와 MV03측 변환기를 연결합니다. 원본1708의 MV05와 RO01 조절,1705/1706의 MV03/PSH03 및 버너 요청 경계를 대조합니다. 원인 후보를 나누는 근거 취출부·변환기·PLC 환산·HMI·실제 댐퍼를 구간별로 확인합니다. 두 산소 채널이나 두 압력 루프를 서로 대신 쓰지 않고, 값 변화만으로 연소 상태를 확정하지 않습니다. 필요 자료·복구 확인 현재 측정 단위·교정·기계 방향·루프 사용 여부·튜닝·전용 연소 제어 자료가 필요합니다. 과거 P&ID 산소 표기를 현장 설정값으로 입력하지 않습니다.\n근거 1 근거 2 근거 3 근거 4\n\n자료 기반 점검 안내입니다. 실제 관찰·수리 완료·정상 판정은 기록되지 않았습니다.\nAB01-D04 · 출구 온도·외관 이상과 표시가 일치하지 않음 관찰할 내용 관찰한 본체 연결부/외관 위치·온도 채널·시각·TC07 사용 표시와 최초 공정 정지를 기록합니다. 내부 손상 여부는 제작사 점검 근거가 필요합니다. 도면·PLC에서 비교 P&ID 상부 TC07, 시공3페이지 AB01 TC07/56페이지6_25 FLA TC07, OEM FG78의 SPARE 영역을 구분합니다. TC06 OUTPUT AB01 설명과 실제 위치도 별도 대조합니다. 원인 후보를 나누는 근거 SPARE 표기만으로 현재 미사용이라고 확정하거나 다른 온도 채널을 대신 연결하지 않습니다. 원시값·환산값·현재 호출/표시·설치 상태를 확인해야 본체 관찰과 연결할 수 있습니다. 필요 자료·복구 확인 내부/외부 기계도·내화재/씰/체결 기준·센서 설치/사용 현황과 승인된 점검 기록을 확보합니다. 복구 결과와 미확인 항목을 나눠 남깁니다.\n근거 1 근거 2 근거 3\n\n자료 기반 점검 안내입니다. 실제 관찰·수리 완료·정상 판정은 기록되지 않았습니다.\n\n온도 알람·리셋·버너 요청 경계\n\n백업 원본의 정적 조건입니다. 아래 상수는 현재 승인된 운전값·보호값을 뜻하지 않습니다. 원인 해소·래치 해제·새 요청·허가·최종 출력·실물 복구를 각각 확인합니다.\n\n알람·원본\n\n발생 조건\n\n래치 해제·후속 동작\n\n확인 경계\n\nMAX_TC01_TEMP · 1979\n\nON 및 PID_Ref_Temp > TC01_MAX_ALL → Tag_99 SD(S5T#6S) → Set. 비교 분기와 타이머 접점이 함께 연결됨.\n\nON 및 자기 래치 → Int Sub(TC01_MAX_ALL,5) → Local app00; Sub.eno → Real Lt(PID_Ref_Temp,app00) → Reset와 Flag.STOP_HORN Set. 이 분기에는 RESET_ALLARM 접점 없음.\n\nInt 연산과 Real 비교 형식, ENO·현재 값·단위는 확인 전.\n\nMAX_MAX_TC01_TEMP · 1979\n\nON 분기: TC01_MAX_ALL+20의 Local max_max_tc1, PID_Ref_Temp > max_max_tc1 OR >1250.0 OR < −60.0 → Tag_100 SD(S5T#6S) → Set.\n\nON AND Flag.RESET_ALLARM AND 자기 래치 → Reset. 원인 온도 정상 접점은 이 Reset 분기에서 확인되지 않음.\n\nAdd.en과 비교.pre는 ON에서 분기하며 Add.eno의 직렬 허가가 아님.\n\nTC01_TC02_COMP_FAULT · 1986\n\nON AND NOT TC01-TC02control disable AND (Temp_TC01>400 OR Temp_TC02>400). Int Sub 차이 app02가 < −100 OR >100 → Tag_108 SD(S5T#1M) → Set.\n\nON AND Flag.RESET_ALLARM AND 자기 래치 → Reset. disable·온도·차이·타이머 발생 경로와 별도 분기.\n\ndisable은 반전 접점. Sub.en과 차이 비교.pre는 Wire809에서 병렬 분기. ±100과 같은 값은 범위 밖 비교가 아님.\n\n1856 온도 인터록 : ON AND NOT MAX_MAX_TC09 AND NOT MAX_MAX_TC01_TEMP → Temperature Interlock OK Coil. MAX와 MAXMAX를 구분합니다.\n\n1858 버너 요청 정지 : MAXMAX·두 온도 비교 고장·EmergencyStopTC1_2 등이 OR 분기로 Flag.Start_Burner를 Reset합니다. 선택 원본에 MAX_TC01_TEMP의 같은 이름 참조는 없습니다.\n\n1866 허가·원격 출력 : Start_Burner AND NOT Lock Burner AND Inputs.FN03 Run → Enable start burner(1)(M48.0). 같은 분기 AND Enable start burner(M48.2) → Rem. Start/Stop Burner(Q6.5). 두 Enable과 물리 화염 응답을 합치지 않습니다.\n1719 입력 선택 SCL 색인 · 원형/현재 동작 확인 전\n두 채널 Enable과 OFR에 따라 평균 또는 단독 값을 PID_Ref_Temp로 쓰고 EmergencyStopTC1_2로 전달하는 검색색인 문자가 있습니다. TC02 단독 분기에서도 원문은 TC01_OFR 확인·EnableTC01 := false입니다. TC02로 바꾸어 해석하거나 현재 프로그램의 오류로 확정하지 않습니다. 원형 SCL·컴파일 목록·현재 CPU와 DB가 필요합니다.\n기존 입력 선택·조절 자료 · 보존 검색색인\n조사 근거·정확한 Part/Wire/선언 · 조사 설명\n\n이 본체에 남은 확인\n\nBODY-01\n\nBODY-03\n\nBODY-04\n\nBODY-05\n\nBODY-08\n\n씰·내화재·재질·조임값·허용 온도/압력·점검/세정 주기와 내부 작업은 최신 제작사 자료 및 승인된 현장 절차로 확인합니다. 관찰 기록에는 근거 버전·실제 위치·조치 전후 조건을 남깁니다.\n\n열교환기 · HE01\n\nP&ID HE01과 디코팅 열교환기의 역할 대응 후보입니다. 본체 전용 I/O/HMI/LAD는 미식별이며 시공 구역의 센서와 공유 접속함을 소유 관계로 합치지 않습니다.\n\n기존 명세: 입력 참조0 · 출력0 · HMI0 · 전용LAD0. 여기의 계측/래더 목록은 주변 관계의 참조이며 새 직접 제어 할당이 아닙니다.\n\nMV04는 철거됨 · 사용자 제공(2026-10-09). 현재 상세 조사에서 제외합니다. 아래 MV04 유로·케이블은 과거 도면 참조이며 현재 설치를 뜻하지 않습니다. 현장 실물 검증으로 표시하지 않습니다.\n\nP&ID에서 보는 공정 경계\n\n도면 화살표상 배기가스측은 AB01 출구→HE01 하부 헤더→상향 열교환 통로→상부 헤더→CY01/CY03 방향입니다. MV01은 하부 헤더 우측과 상부 출구 관로 사이 우회로입니다. 공기측은 FN02→MV04→HE01 좌상 입력→좌하 출력→AB01측의 별도 유로이며 MV04 아래 우회로도 좌하 관로에 합류합니다. MV02 대기측 분기·MV03 Overflow valve를 별도 확인합니다. 도면만으로 현재 열교환 효율·유량·설치 형식을 확정하지 않습니다.\n\n원본 일부를 잘라 표시했습니다. 새로 그린 연결선·실시간 값·정밀 기계도는 아닙니다.\nP&ID 전체\n\n주변 설비의 역할·제어를 따로 보기\n\nFN02 MV01 MV02 MV03 MV04 · 철거됨 / 과거 자료 AB01\n\n계측 참조 · 설치 위치·소유 확인 전\n\n참조\n\nOEM 회로·원본 설명\n\n환산 전달·PLC 근거\n\n확인 경계\n\nPSH01\n\n%IW284 · pressure control output mv-02\nFG75 / PDF76\n\n+24Vdc → X1:172(50mA F) → PSH01:+; PSH01:- → X1:173 → +PEW284; X1:174 / 75SCH1\n{\"IN0\": [\"ON\"], \"Analog_input\": [\"PSH01\"], \"Coeff\": [\"Coeff.COEFF_PSH01\"], \"Zero\": [\"Coeff.ZERO_PSH01\"], \"OutValue\": [\"Data.Press_PC01\"], \"Out_of_range\": [\"Allarm.PSH01_OFR\"]}\n원본 1745\n\n도면→실제 취출부→전원/단자→원시값→환산→표시. 단위·현재 설정·사용 여부 확인 전\n\nPSH03\n\n%IW320 · pressure control\nFG75 / PDF76\n\n+24Vdc → X1:178(50mA F) → PSH03:+; PSH03:- → X1:179 → +PEW320; X1:180 / 75SCH3\n{\"IN0\": [\"ON\"], \"Analog_input\": [\"PSH03\"], \"Coeff\": [\"Coeff.Coeff_PSH03\"], \"Zero\": [\"Coeff.Zero_PSH03\"], \"OutValue\": [\"Data.PSH03\"], \"Out_of_range\": [\"Allarm.PSH03_OFR\"]}\n원본 1747\n\n도면→실제 취출부→전원/단자→원시값→환산→표시. 단위·현재 설정·사용 여부 확인 전\n\nTC03\n\n%IW276 · temperature control outputsmoke\nFG77 / PDF78\n\n+24Vdc → X1:192(50mA F) → TC03:+5; TC03:-6 → X1:193 → +PEW276; X1:194 / 77SCH3\n{\"IN0\": [\"ON\"], \"Analog_input\": [\"TC03\"], \"Coeff\": [\"Coeff.COEFF_TC03\"], \"Zero\": [\"Coeff.ZERO_TC03\"], \"OutValue\": [\"Data.Temp_TC03\"], \"Out_of_range\": [\"Allarm.TC03_OFR\"]}\n원본 1741\n\n도면→실제 취출부→전원/단자→원시값→환산→표시. 단위·현재 설정·사용 여부 확인 전\n\n증상별 조사·원인 배제·후속 확인\nHE01-D01 · 가열·열교환 효과가 부족하거나 값이 흔들림 관찰할 내용 어느 관로의 실제 입/출구 값인지·측정 위치·시각·유량/팬 상태·댐퍼 실제 위치와 운전 조건을 기록합니다. 같은 시간의 비교 가능한 측정이 필요합니다. 도면·PLC에서 비교 P&ID의 FN02/MV04 공기측 유로, AB01 출구 배기가스측 유로와 그 MV01 우회로를 먼저 구분합니다. TC03은 P&ID 하류 관로 표기이며 원본1702 MV01 제어와 연결되지만 HE01 입/출구 차온 한 쌍을 증명하지 않습니다. TC01/TC02 시공 HE01 구역 표기 역시 현재 설치/소유 근거가 아닙니다. 원인 후보를 나누는 근거 팬/댐퍼의 요청·출력·실제 응답·센서 출처가 맞는지 배제한 뒤 본체 퇴적/누설/교환 상태를 별도 후보로 검토합니다. 온도 한 개나 명령 개도만으로 열교환 효율을 계산하지 않습니다. 필요 자료·복구 확인 열교환기 제작사 형식·매체·정상 조건·성능 곡선·입출구 계측 위치·내부 점검/세정 기준을 확보합니다. 승인된 조치 전후 동일 조건의 관찰값과 후속 알람을 기록합니다.\n근거 1 근거 2 근거 3 근거 4\n\n자료 기반 점검 안내입니다. 실제 관찰·수리 완료·정상 판정은 기록되지 않았습니다.\nHE01-D02 · 압력 변화·배출/순환 조건이 맞지 않음 관찰할 내용 PSH01·PSH03의 실제 취출 위치·압력 단위·원시/환산값·설정값·MV02/MV03 모드와 응답을 함께 기록합니다. 도면·PLC에서 비교 시공56페이지6_11은 HE01 PSH03,57페이지7_7은 HE01 PSH01입니다. 원본1745/1747 입력 환산과1704 MV02/1705·1706 MV03을 각각 추적합니다. MV02 제목 PC01/실제 PSH01과 MV03의 두 압력 경로 경계는 기존 조절 매뉴얼에 남깁니다. 원인 후보를 나누는 근거 압력 입력·설정·조절 요구·방향 출력·기계 위치를 구분합니다. 접속함의 HE01 표기로 압력 센서 소유를 확정하거나 서로 다른 압력 경로를 하나로 치환하지 않습니다. 필요 자료·복구 확인 취출부 사진·배관/댐퍼 방향·현재 사용 루프·단위·튜닝과 본체 허용 압력 자료를 확보합니다. 도면의 과거 SetPoint를 현장 기준으로 바꾸지 않습니다.\n근거 1 근거 2 근거 3 근거 4\n\n자료 기반 점검 안내입니다. 실제 관찰·수리 완료·정상 판정은 기록되지 않았습니다.\nHE01-D03 · 팬은 운전 중인데 우회·교환 경로가 바뀌지 않음 관찰할 내용 FN02 실제 응답과 설정, 현재 사용 중인 MV01 방향 요청·리미트·위치값과 실제 유로를 기록합니다. MV04는 사용자 제공 철거 설비로 상세 조사 대상에서 제외합니다. 도면·PLC에서 비교 P&ID MV04는 M18A/M18B 두 구동기와 LS21A/22A·LS21B/22B를 표시합니다. 시공57페이지7_1/7_2/7_3/7_4는 공유 접속함과 두 아날로그 경로를 구분합니다. 기존 MV04-MC04 자료 불일치가 남아 있으므로 태그/출력을 확정하지 않습니다. 원인 후보를 나누는 근거 팬 응답이 정상이어도 댐퍼의 물리 위치나 실제 유동 경로는 별도 확인합니다. 두 구동기·공유 접속함·MC04 관련 설명을 합치거나 명령값을 개도로 단정하지 않습니다. 필요 자료·복구 확인 철거 후 HE01의 현행 유로와 사용하는 주변 장치를 현재 도면·관찰로 확인합니다. MV04 원본은 과거 참조로만 보존하며 MV04 추가 상세 분석은 진행하지 않습니다.\n근거 1 근거 2 근거 3 근거 4 근거 5\n\n자료 기반 점검 안내입니다. 실제 관찰·수리 완료·정상 판정은 기록되지 않았습니다.\nHE01-D04 · 여러 센서·리미트가 함께 이상하거나 자료가 다른 설비로 보임 관찰할 내용 FLO1TB4/FLO2TB1 표찰과 연결 장치, 동시에 변한 채널·시간·도면 개정을 기록합니다. 본체·구역코드·장치/센서·변환기 위치를 별도 목록으로 작성합니다. 도면·PLC에서 비교 시공56페이지의 가려진6_7–6_10은 채택하지 않습니다. 보이는6_21–6_24와57페이지7_1–7_10은 각 양단/설명을 그대로 대조합니다. FLO2TB1의 MV01/MV02/MV04 관련 리미트/출력은 HE01 본체 전용 신호를 증명하지 않습니다. 원인 후보를 나누는 근거 공유 전원/간선 문제인지 개별 장치 문제인지 각 회로와 실제 관찰로 비교합니다. PDF 텍스트 추출에 가림 행 내용이 있어도 배선 근거로 복원하지 않습니다. 필요 자료·복구 확인 승인·준공 도면, 단자표·심선 배정·양단 사진과 현장 변경 이력을 확보합니다. 확인되지 않은 주소/케이블과 소유 관계는 공란/미확정으로 유지합니다.\n근거 1 근거 2 근거 3\n\n자료 기반 점검 안내입니다. 실제 관찰·수리 완료·정상 판정은 기록되지 않았습니다.\n\n이 본체에 남은 확인\n\nBODY-03\n\nBODY-04\n\nBODY-05\n\nBODY-06\n\nBODY-07\n\nBODY-08\n\n씰·내화재·재질·조임값·허용 온도/압력·점검/세정 주기와 내부 작업은 최신 제작사 자료 및 승인된 현장 절차로 확인합니다. 관찰 기록에는 근거 버전·실제 위치·조치 전후 조건을 남깁니다.\n\n눈으로 확인한 선택 케이블 행\n\nLOC는 시공 구역/접속 참조입니다. 실제 장치 소유나 현재 배선을 증명하지 않습니다. 가려진53페이지3_5,56페이지6_7–6_10은 제외합니다. 제목/재질/전류 종류/심선 수는 도면 표기이며 현재 설치 규격은 확인 전입니다.\n\n원본 행\n\n양단·설명\n\n도면 표기\n\n구분할 경계\n\nPDF53 / 3_3\n\nCR → CC01 ENT2TB1\nLS01–08 / LS32/33 / PB15 / PB18\n\nDC · CVV 25G\n\n공유 DC 간선;3_30과 별도 행\n\nPDF53 / 3_4\n\nCR → CC01 ENT2TB1\nEV01/02/07 / 17HA1 / AC X2\n\nAC · CVV 25G\n\n개별 EV 명령·부하와 구분\n\nPDF53 / 3_6\n\nCR → CC01 81RO04\nPEW358\n\nAI · CVV-S 2S\n\nRO04 아날로그 경로\n\nPDF53 / 3_7\n\nCC01 ENT2TB1 → CC01 81RO04\nAC 110V\n\nAC · CVV 3G\n\n전원과4–20mA 경로 분리\n\nPDF53 / 3_8\n\nCC01 ENT2TB1 → PV01 ENT2TB2\nLS01/02/03/04\n\nDC · CVV 12G\n\nPV01 분기\n\nPDF53 / 3_10\n\nCC01 ENT2TB1 → PV01 ENT2TB3\nLS05/06/07/08\n\nDC · CVV 12G\n\nPV01 별도 분기\n\nPDF53 / 3_12\n\nCC01 ENT2TB1 → PV04 ENT2TB4\nLS32/33\n\nDC · CVV 7G\n\nPV04 분기\n\nPDF53 / 3_14\n\nCR → CC01 TC06\nTC06\n\nTC · KX 2S\n\nOEM OUTPUT AB01 설명과 별도 대조\n\nPDF53 / 3_15\n\nCC01 ENT2TB1 → PV01 PB15\nPB15\n\nDC · CVV 5G\n\n로컬 PB15\n\nPDF53 / 3_16\n\nCC01 ENT2TB1 → PV04 PB18\nPB18\n\nDC · CVV 5G\n\n21페이지 PB16/케이블 표기와도 별도 대조\n\nPDF53 / 3_17\n\nCC01 ENT2TB1 → CC01 17HA1\nSiren\n\nDC · CVV 3G\n\n경적과 최초 알람 분리\n\nPDF53 / 3_30\n\nCR → CC01 ENT2TB1\nLS01–08 / LS32/33 / PB15 / PB18\n\nDC · CVV 12G\n\n3_3과 자동 병합하지 않음\n\nPDF56 / 6_11\n\nCR → HE01 PSH03\nPSH03\n\nAI · CVV-S 4S\n\n설치 취출부/구역 소유 확인 전\n\nPDF56 / 6_21\n\nMV03 81RO01 → HE01 RO01\nRO01\n\nAI · CVV-S 4S\n\n소자와 변환기 설치/신호 경계\n\nPDF56 / 6_22\n\nMV03 81RO02 → HE01 RO02\nRO02\n\nAI · CVV-S 4S\n\nOEM OUTLET AB01 설명 보존\n\nPDF56 / 6_23\n\nCR → HE01 TC01\nTC01\n\nTC · KX 2S\n\nOEM AB01 챔버와 시공 구역 표기 구분\n\nPDF56 / 6_24\n\nCR → HE01 TC02\nTC02\n\nTC · KX 2S\n\n6_8 가림 행을 근거로 쓰지 않음\n\nPDF56 / 6_25\n\nCR → FLA TC07\nTC07\n\nTC · KX 2S\n\nOEM SPARE 경계 유지\n\nPDF57 / 7_1\n\nCR → HE01 FLO2TB1\nLS17/18/23/24/21A/22A/21B/22B\n\nDC · CVV 25G\n\n다수 장치 리미트 공유\n\nPDF57 / 7_2\n\nCR → HE01 FLO2TB1\nACTUATORS (MV04)\n\nAC · CVV 5G\n\nMV04 구동 전원/명령 확인\n\nPDF57 / 7_3\n\nCR → HE01 FLO2TB1\nM18A\n\nAO · CVV-S 2S\n\nM18A와 M18B 분리\n\nPDF57 / 7_4\n\nCR → HE01 FLO2TB1\nM18B\n\nAO · CVV-S 2S\n\n백업 MV04-MC04 경계 확인 전\n\nPDF57 / 7_5\n\nCR → HE01 FLO2TB1\nZT02\n\nAI · CVV-S 4S\n\n현재 엔코더/인터페이스 유형 확인 전\n\nPDF57 / 7_6\n\nCR → HE01 FLO2TB1\nZT03\n\nAI · CVV-S 4S\n\nZT02와 분리;소프트웨어 채널 미배정\n\nPDF57 / 7_7\n\nCR → HE01 PSH01\nPSH01\n\nAI · CVV-S 4S\n\n물리 취출부 확인 전\n\nPDF57 / 7_8\n\nHE01 FLO2TB1 → MV01 LS23\nLS23\n\nDC · CVV 2C\n\nMV01 리미트 분기\n\nPDF57 / 7_9\n\nHE01 FLO2TB1 → MV01 LS24\nLS24\n\nDC · CVV 2C\n\nLS23과 분리\n\nPDF57 / 7_10\n\nHE01 FLO2TB1 → MV01 ZT02\nZT02\n\nAI · CVV-S 4S\n\n도면 AI표기와 실제 인터페이스 확인\n\nPDF64 / 14_3\n\nUC01 NVBOX → AB01 6SB2\n6SB2\n\nDC · CVV 2C\n\n전체 비상정지 기능·등급 확인 전\n\nPDF64 / 14_4\n\nCR → AB01 6SB2\n6SB2\n\nDC · CVV 2C\n\n14_3과 별도 간선\n\nPDF64 / 14_17\n\nCR → CC01 BR01\n\nAI · CVV-S 4S\n\nCABLE NO. =ENT+CC01-BR01F · DESCRIPTION 공란 · 기존 C02 반복행 보존\n\nPDF64 / 14_18\n\nCR → CC01 BR01\n\nAI · CVV-S 4S\n\nCABLE NO. =ENT+CC01-BR01F · DESCRIPTION 공란 · 14_17과 자동 중복 제거하지 않음\n\n본체 자료 확인 대기7건 · 조사 제외1건\n\n아래는 별도의 본체 자료 수집 작업지입니다. 원본 불일치18건·기존 확인1060건·검토64건의 해소/완료 상태를 변경하지 않습니다. 버너 반복 케이블C02와 MV04-MC04는 기존 항목을 참조하며 자동 수정하지 않습니다.\nBODY-01 · TC06 설치 위치·공정 설명\nP&ID CC01 상부 표기·시공53/3_14 CC01·OEM FG78 OUTPUT AB01\n\n다음 확인: 취출부·표찰·현재 P&ID 개정·IW278/환산/화면 경로 확인; 시공 TC/KX2S와 OEM +24V·4–20mA는 같은 구간으로 임의 연결하지 않고 소자–변환기–케이블 양단–입력을 확인\n\n확인 대기 · 원본 불일치 해소 판정 아님\nBODY-02 · RO04 설치 위치·공정 설명\nP&ID CC01 상부/시공CC01·OEM FG81 OUTLET FN01·IW358\n\n다음 확인: 소자/81RO04 변환기와 실제 취출부·원시/환산/표시 대조\n\n확인 대기 · 원본 불일치 해소 판정 아님\nBODY-03 · TC01/TC02 구역과 공정 위치\nOEM/백업 AB01 챔버·시공3/56 HE01 구역\n\n다음 확인: 구역/접속함/취출부/센서 소유를 구분한 양단·현재 문서 확인; 시공 TC/KX2S와 OEM +24V·4–20mA 구간/변환기 위치를 별도 확인\n\n확인 대기 · 원본 불일치 해소 판정 아님\nBODY-04 · RO01/RO02 소자·변환기 경계\nOEM OUTLET AB01·시공3 HE01·56/6_21–22 MV03 변환기→HE01 소자\n\n다음 확인: 실제 소자와 변환기 표찰·설치 위치·아날로그 전달 확인\n\n확인 대기 · 원본 불일치 해소 판정 아님\nBODY-05 · TC07 SPARE와 시공 사용 표기\nOEM FG78 SPARE·시공3 AB01 TC07/56 FLA TC07·백업 환산1743\n\n다음 확인: 현재 설치·호출·표시·사용 여부를 확인;SPARE로 임의 제외하지 않음\n\n확인 대기 · 원본 불일치 해소 판정 아님\nBODY-06 · 열교환 성능·측정 지점\n현재 HE01 입/출구 측정쌍·유량·효율 기준 자료 없음\n\n다음 확인: 제작사 형식/매체/성능·현재 입출구 계측/유량·운전 조건 확보\n\n확인 대기 · 원본 불일치 해소 판정 아님\nBODY-07 · MV04 두 구동기·현재 출력 매핑\nP&ID M18A/B·시공7_3/7_4·기존 MV04-MC04 불일치\n\n다음 확인: 사용자 제공 MV04 철거 상태에 따라 현재 상세 조사 대상에서 제외. 기존 도면·백업·MV04-MC04 불일치는 역사 자료로 보존\n\n상세 조사 제외 · 사용자 제공 철거 · 원본 불일치 해소 판정 아님\nBODY-08 · 본체 기계 점검/교체/복구 기준\n씰·내화재·열교환부 규격·허용값·주기/조임값 미확보\n\n다음 확인: 최신 제작사 기계도·부품명세·승인된 점검/세정/복구 절차 확보\n\n확인 대기 · 원본 불일치 해소 판정 아님\n\n독립 도면 검토·표현 수정 근거 · 원본 대조·그림 비교·AB01 재검토\n\nP&ID와 OEM 선택 그림은 새 원본 렌더와 픽셀 일치를 확인했습니다. 시공 선택 그림7개는 같은 크기의 새 렌더와 픽셀 차이가 있어 전체 의미 동일성을 해시만으로 확정하지 않습니다. 선택 케이블과 표기는 도면의 보이는 행을 시각 대조한 범위입니다.\n\n주변 제어·환산의 원본 LAD\n\n목록은 참조 범위입니다. 본체 전용 제어·현재 호출 순서·실행을 의미하지 않습니다. 미해석 핀·상수와 다른 쓰기는 기존 네트워크/신호 작업지에서 따로 확인합니다.\n\n네트워크\n\n블록·제목\n\n원본 규모\n\n원본XML\n\n1686\n\nanalog output conversion / br01 burner\n\nPart 8 / Wire 20 / ORef 15\n\n복원 원본\n\n1687\n\nanalog output conversion / br01 burner - gas\n\nPart 8 / Wire 21 / ORef 15\n\n복원 원본\n\n1688\n\nanalog output conversion / fn02 ventilation of secondary air\n\nPart 6 / Wire 16 / ORef 12\n\n복원 원본\n\n1702\n\nvalve control loop / mv01 controlled by tc03\n\nPart 35 / Wire 61 / ORef 29\n\n복원 원본\n\n1704\n\nvalve control loop / mv02 controlled by psh-01\n\nPart 33 / Wire 57 / ORef 27\n\n복원 원본\n\n1705\n\nvalve control loop / mv03 controlled by psh03\n\nPart 11 / Wire 24 / ORef 17\n\n복원 원본\n\n1706\n\nvalve control loop / mv03 controlled by psh03\n\nPart 41 / Wire 73 / ORef 36\n\n복원 원본\n\n1708\n\nvalve control loop / mv05 controlled by ro-01\n\nPart 34 / Wire 60 / ORef 29\n\n복원 원본\n\n1721\n\ncyc_int2 ogni 1s /\n\nPart 5 / Wire 12 / ORef 8\n\n복원 원본\n\n1722\n\ncyc_int2 ogni 1s /\n\nPart 2 / Wire 6 / ORef 4\n\n복원 원본\n\n1739\n\nanalog input conversion / tc-01\n\nPart 1 / Wire 9 / ORef 7\n\n복원 원본\n\n1740\n\nanalog input conversion / tc-02\n\nPart 1 / Wire 9 / ORef 7\n\n복원 원본\n\n1741\n\nanalog input conversion / tc-03\n\nPart 1 / Wire 9 / ORef 7\n\n복원 원본\n\n1742\n\nanalog input conversion / tc-06\n\nPart 1 / Wire 9 / ORef 7\n\n복원 원본\n\n1743\n\nanalog input conversion / tc-07\n\nPart 1 / Wire 9 / ORef 7\n\n복원 원본\n\n1745\n\nanalog input conversion / psh-01\n\nPart 1 / Wire 9 / ORef 7\n\n복원 원본\n\n1747\n\nanalog input conversion / psh-03\n\nPart 1 / Wire 9 / ORef 7\n\n복원 원본\n\n1748\n\nanalog input conversion / r0-01\n\nPart 1 / Wire 9 / ORef 7\n\n복원 원본\n\n1749\n\nanalog input conversion / r0-02\n\nPart 1 / Wire 9 / ORef 7\n\n복원 원본\n\n1751\n\nanalog input conversion / r0-04\n\nPart 1 / Wire 9 / ORef 7\n\n복원 원본\n\n1856\n\nburner control / a 56.3 max.temperaturefilter\n\nPart 4 / Wire 8 / ORef 4\n\n복원 원본\n\n1858\n\nburner control / burner stop\n\nPart 21 / Wire 40 / ORef 19\n\n복원 원본\n\n1866\n\nburner control / burner start sequence\n\nPart 9 / Wire 16 / ORef 9\n\n복원 원본\n\n1868\n\nburner control / enable burner cleaning sequence\n\nPart 71 / Wire 151 / ORef 113\n\n복원 원본\n\n1870\n\nburner control / burner servomotor control fb41 pid mode\n\nPart 15 / Wire 29 / ORef 15\n\n복원 원본\n\n1871\n\nburner control / if on auto send pid result to the module\n\nPart 2 / Wire 6 / ORef 4\n\n복원 원본\n\n1911\n\nr1 scraps gate 2 / pv-01\n\nPart 19 / Wire 31 / ORef 18\n\n복원 원본\n\n1931\n\nmotors 1 / block load\n\nPart 11 / Wire 21 / ORef 10\n\n복원 원본\n\n1935\n\nmotors 1 / bc01\n\nPart 13 / Wire 23 / ORef 11\n\n복원 원본\n\n1936\n\nmotors 1 / rd01\n\nPart 12 / Wire 23 / ORef 12\n\n복원 원본\n\n1948\n\nmotors 1 / fn02\n\nPart 8 / Wire 15 / ORef 8\n\n복원 원본\n\n1955\n\nmotors 1 / fn06\n\nPart 8 / Wire 14 / ORef 7\n\n복원 원본\n\n1979\n\nallarms 3 / max tc01 temperature\n\nPart 21 / Wire 45 / ORef 31\n\n복원 원본\n\n1986\n\nallarms 3 / tc01/tc02 signal compare fault\n\nPart 15 / Wire 32 / ORef 20\n\n복원 원본\n\n본문 근거 JSON · 전체 작성 상태 · 사용 안내","address":"","symbol":"","equipment":[],"equipment_names":["공통·미배정 문서"],"status":"","source":"body-manual.html","links":[{"url":"body-manual.html","label":"해당 문서 열기"}],"boundary":"기존 문서 ID의 참조이며 현재값·실행 결과·현장 대응을 확인한 것이 아닙니다. 과거 시험·시뮬레이션 안내는 영구 중지된 보존 자료입니다."},{"id":"manual-burner-interface.html","kind":"manual","title":"BR01 외부 연동·정지·복구 근거","text":"BR01 · 외부 연동·정지·복구 근거\n\n원본 백업·OEM 회로의 정적 검토본입니다. 버너 전용반010-390 내부의 점화·화염 보호·가스 밸브·퍼지 안전 순서는 확보 전입니다. 현재 PLC/TIA·실물 동일성·현장 복구는 확인 전이며 PLC 변경0건, 시뮬레이터 작성·시험 중지.\n\n운전 요청·허가·실제 출력·버너반 응답·래치/기억을 구분하여 수리 관찰 근거를 모읍니다. 원본 설정은 권장 보호값이나 실제 경과시간을 뜻하지 않습니다.\n\n가스·공기 환산·출력 근거 공정 알람·버너 정지 원인\n\n1. 증상별 관찰·비교 순서\n\n증상\n\n먼저 기록\n\n원본 비교\n\n다음 확인\n\n기동 요청이 들어오지 않음\n\n모드·자동 시퀀스 종류·Flag.Start_Burner와 최초 정지 시각을 기록합니다.\n\n공통1843/1844 요청 쓰기와 1858 해제, 1857 Burner_ready를 비교합니다. FN01/04/02·RD01 응답과 FN06 또는 버너ON 분기를 함께 기록합니다.\n원본 1857 , 원본 1858\n\n실제 요청 변화·새 기동 허가가 확인되지 않으면 출력/버너반 불량으로 결론 내리지 않습니다.\n\n요청은 있으나 Q6.5 출력이 없음\n\nFlag.Start_Burner, Lock Burner, FN03 Run, M48.0/M48.2와 Q6.5를 같은 시각 기준으로 기록합니다.\n\n1866 Part607과611의 입력 조건, 1868의 Enable Set/Reset, 1865 Lock Set/Reset을 비교합니다.\n원본 1865 , 원본 1866 , 원본 1868\n\nM48.0과 M48.2를 구분합니다. 1866 FN03 요청 Part600의 OFF 현재값·다른 FN03 요청도 확인합니다.\n\nQ6.5는 있으나 버너 ON 응답이 없음\n\nQ6.5·99KA1·X1:388/389·I17.0·Inputs.Burner On과 버너반 자체 표시/알람을 기록합니다.\n\nFG99/PDF100 출력과 FG97/PDF98 ON 응답, 1868의 상태8/11과 ON 피드백을 구간별로 비교합니다.\n원본 1866 , 원본 1868\n\n코일 전원과 버너측 접점 전원을 구분합니다. 전용010-390의 허가·내부 기동 실패 근거를 추가 확보합니다.\n\nLock Out 발생 또는 리셋 후 재발\n\n버너반 최초 코드·원시I17.1·LDU 래치·Reset 요청·m491·APP M10.2·Q6.7·Tag135/136/137을 기록합니다.\n\n1854의 Set/Reset/SD와 99KA3·X1:392/393 전달을 대조합니다.\n원본 1854\n\nPLC 래치 해제와 실제 Lock Out 해소를 구분하고 원인/전용반 리셋 조건을 확인합니다. 반복 리셋을 해결 방법으로 기록하지 않습니다.\n\n세정·댐퍼 단계에 머무름\n\nBR01_State·MV03 처리 open/Close·열림/닫힘 요청·리미트/엔코더·CleanTime·Tag142~145를 기록합니다.\n\n1868 상태0·1·2·3·4·5·6·7·8·9·10·11·77의 원본 쓰기와 조건을 대조합니다. 1707 교정·1714 오차 감시도 관련 작업지에서 확인합니다.\n원본 1867 , 원본 1868\n\n상태번호를 현장 진행 완료로 대신 판정하지 않습니다. 입력 반전·150S 감시·다른 닫힘 요청·현재 교정을 확인합니다.\n\n고화염·점화 전환 또는 설정값이 예상과 다름\n\n원시I17.2·Inputs.Burner ON and OK·Burner ON and OK·Q7.0/Q7.1·Main flame ON·Tag139~141·패널 설정값을 기록합니다.\n\n1862/1863 전환 출력·1868/1871/1872 설정 쓰기와 원본 값 전달 핀을 비교합니다. FG100/PDF101 아날로그는 별도 구간으로 기록합니다.\n원본 1862 , 원본 1863 , 원본 1868 , 원본 1871 , 원본 1872\n\n도면3초/래더4초·설정값 복수 쓰기·환산 단위와 전용 제어기 역할을 확인합니다. 출력 접점을 화염 검출 자체로 표시하지 않습니다.\n\n2. 이름·주소·쓰기의 경계\n\nGlobal의 정확한 이름으로 찾은 전체 정적 참조입니다. 같은 단어가 포함된 태그를 추가 배정하지 않습니다. 아래 백업 주소와 처리 DB의 전달은 각각 확인하며, 참조0은 현재 신호 미사용의 증거가 아닙니다. 다른 범위와 미해석 참조·HMI/외부 쓰기는 별도 확인합니다.\n\n선택 신호·범위\n\n백업 심볼 주소\n\n전체 정적 참조\n\n쓰기·방향 미확정 근거\n\nFlag.Start_Burner / Global\n\nDB/주소 추가 확인\n\nread 4 · write 3 · pending 0 · 다른범위 0\n\n원본 1843 / Part 578 SCoil/operand\n원본 1844 / Part 922 SCoil/operand\n원본 1858 / Part 232 RCoil/operand\n\nFlag.Burner_ready / Global\n\nDB/주소 추가 확인\n\nread 1 · write 1 · pending 0 · 다른범위 0\n\n원본 1857 / Part 182 Coil/operand\n\nEnable start burner(1) / Global\n\n%M48.0 / enable start burner(1)\n\nread 4 · write 1 · pending 0 · 다른범위 0\n\n원본 1866 / Part 607 Coil/operand\n\nEnable start burner / Global\n\n%M48.2 / enable start burner\n\nread 1 · write 2 · pending 0 · 다른범위 0\n\n원본 1868 / Part 1130 RCoil/operand\n원본 1868 / Part 1300 SCoil/operand\n\nRem. Start/Stop Burner / Global\n\n%Q6.5 / rem. start/stop burner\n\nread 2 · write 1 · pending 0 · 다른범위 0\n\n원본 1866 / Part 611 Coil/operand\n\nStart Burner / Global\n\n%M48.3 / start burner\n\nread 3 · write 1 · pending 0 · 다른범위 0\n\n원본 1868 / Part 1354 Coil/operand\n\nLock Burner / Global\n\n%M28.0 / lock burner\n\nread 1 · write 2 · pending 0 · 다른범위 0\n\n원본 1865 / Part 579 SCoil/operand\n원본 1865 / Part 588 RCoil/operand\n\nProgrammed stop burner / Global\n\n%M1.1 / programmed stop burner\n\nread 4 · write 1 · pending 0 · 다른범위 0\n\n원본 1861 / Part 292 Coil/operand\n\nAllarm.BURNER_LDU_FAULT / Global\n\nDB/주소 추가 확인\n\nread 3 · write 2 · pending 0 · 다른범위 0\n\n원본 1854 / Part 117 SCoil/operand\n원본 1854 / Part 156 RCoil/operand\n\nAllarm.BURNER_START_FAULT / Global\n\nDB/주소 추가 확인\n\nread 3 · write 1 · pending 0 · 다른범위 0\n\n원본 1869 / Part 1122 RCoil/operand\n\nAllarm.SERVOMOTOR_MIN_POS_ALL / Global\n\nDB/주소 추가 확인\n\nread 2 · write 2 · pending 0 · 다른범위 0\n\n원본 1855 / Part 245 SCoil/operand\n원본 1855 / Part 248 RCoil/operand\n\nm491 / Global\n\n%M10.1 / m491\n\nread 1 · write 2 · pending 0 · 다른범위 0\n\n원본 1854 / Part 123 SCoil/operand\n원본 1854 / Part 164 RCoil/operand\n\nAPP M10.2 / Global\n\n%M10.2 / app m10.2\n\nread 2 · write 2 · pending 0 · 다른범위 0\n\n원본 1854 / Part 125 SCoil/operand\n원본 1854 / Part 138 RCoil/operand\n\nRst allarm Burner / Global\n\n%Q6.7 / rst allarm burner\n\nread 0 · write 1 · pending 0 · 다른범위 0\n\n원본 1854 / Part 149 Coil/operand\n\nTag_142 / Global\n\n%T32 / tag_142\n\nread 4 · write 2 · pending 0 · 다른범위 0\n\n원본 1867 / Part 632 SdCoil/operand\n원본 1868 / Part 1215 SdCoil/operand\n\nBurner On / Global\n\n%I17.0 / burner on\n\nread 0 · write 0 · pending 0 · 다른범위 0\n\n복원된 정확한 Global 쓰기/방향미확정 참조 없음\n\nInputs.Burner On / Global\n\nDB/주소 추가 확인\n\nread 11 · write 1 · pending 0 · 다른범위 0\n\n원본 1092 / Part 33 Coil/operand · 백업 기존simulation블록\n\nInputs.Burner ON and OK / Global\n\nDB/주소 추가 확인\n\nread 1 · write 0 · pending 0 · 다른범위 0\n\n복원된 정확한 Global 쓰기/방향미확정 참조 없음\n\nBurner ON and OK / Global\n\n%I17.2 / burner on and ok\n\nread 1 · write 0 · pending 0 · 다른범위 0\n\n복원된 정확한 Global 쓰기/방향미확정 참조 없음\n\nWorkData.BR01_State / Global\n\nDB/주소 추가 확인\n\nread 13 · write 16 · pending 0 · 다른범위 0\n\n원본 1868 / Part 1122 Move/out1\n원본 1868 / Part 1146 Move/out1\n원본 1868 / Part 1154 Move/out1\n원본 1868 / Part 1179 Move/out1\n원본 1868 / Part 1188 Move/out1\n원본 1868 / Part 1220 Move/out1\n원본 1868 / Part 1240 Move/out1\n원본 1868 / Part 1251 Move/out1\n원본 1868 / Part 1267 Move/out1\n원본 1868 / Part 1281 Move/out1\n원본 1868 / Part 1289 Move/out1\n원본 1868 / Part 1309 Move/out1\n원본 1868 / Part 1318 Move/out1\n원본 1868 / Part 1334 Move/out1\n원본 1868 / Part 1342 Move/out1\n원본 1868 / Part 1358 Move/out1\n\nWorkData.BR01_CleanTime / Global\n\nDB/주소 추가 확인\n\nread 2 · write 4 · pending 0 · 다른범위 0\n\n원본 1867 / Part 625 Add/out\n원본 1868 / Part 1159 Move/out1\n원본 1868 / Part 1208 Add/out\n원본 1868 / Part 1363 Move/out1\n\nWorkData.W5 / Global\n\nDB/주소 추가 확인\n\nread 24 · write 2 · pending 0 · 다른범위 0\n\n원본 1859 / Part 270 Add/out\n원본 1859 / Part 282 Move/out1\n\nOpen MV03 for washing / Global\n\n%M48.1 / open mv03 for washing\n\nread 3 · write 4 · pending 0 · 다른범위 0\n\n원본 1868 / Part 1127 RCoil/operand\n원본 1868 / Part 1176 SCoil/operand\n원본 1868 / Part 1237 RCoil/operand\n원본 1868 / Part 1303 RCoil/operand\n\nClose MV03 for Burner Startup / Global\n\n%M180.5 / close mv03 for burner startup\n\nread 1 · write 3 · pending 0 · 다른범위 0\n\n원본 1706 / Part 46 RCoil/operand\n원본 1868 / Part 1669 SCoil/operand\n원본 1868 / Part 1306 SCoil/operand\n\nStart High Flame / Global\n\n%Q7.0 / start high flame\n\nread 4 · write 3 · pending 0 · 다른범위 0\n\n원본 1862 / Part 422 RCoil/operand\n원본 1862 / Part 453 RCoil/operand\n원본 1862 / Part 470 SCoil/operand\n\nFoced Spark / Global\n\n%Q7.1 / foced spark\n\nread 0 · write 1 · pending 0 · 다른범위 0\n\n원본 1863 / Part 477 Coil/operand\n\nMain flame ON / Global\n\n%M25.0 / main flame on\n\nread 1 · write 3 · pending 0 · 다른범위 0\n\n원본 1863 / Part 464 SCoil/operand\n원본 1863 / Part 481 RCoil/operand\n원본 1863 / Part 485 RCoil/operand\n\nData.Burner_Panel_SetPoint / Global\n\nDB/주소 추가 확인\n\nread 7 · write 10 · pending 0 · 다른범위 0\n\n원본 1862 / Part 441 Move/out1\n원본 1868 / Part 1171 Move/out1\n원본 1868 / Part 1232 Move/out1\n원본 1870 / Part 1181 Move/out1\n원본 1871 / Part 1176 Add/out\n원본 1872 / Part 1265 Move/out1\n원본 1872 / Part 1273 Move/out1\n원본 1872 / Part 1282 Move/out1\n원본 1872 / Part 1294 Move/out1\n원본 1873 / Part 1268 Move/out1\n\nFlag AutoBurner / Global\n\n%M15.0 / flag autoburner\n\nread 1 · write 1 · pending 0 · 다른범위 0\n\n원본 1870 / Part 1172 Coil/operand\n\nFlag.AUTO_BURNER / Global\n\nDB/주소 추가 확인\n\nread 2 · write 2 · pending 0 · 다른범위 0\n\n원본 1843 / Part 581 SCoil/operand\n원본 1844 / Part 925 SCoil/operand\n\nON / Global\n\n%M0.0 / on\n\nread 287 · write 0 · pending 42 · 다른범위 1\n\n원본 1731 / Part 46 CRef/IN0\n원본 1732 / Part 66 CRef/IN0\n원본 1733 / Part 86 CRef/IN0\n원본 1734 / Part 106 CRef/IN0\n원본 1735 / Part 185 CRef/IN0\n원본 1736 / Part 260 CRef/IN0\n원본 1737 / Part 276 CRef/IN0\n원본 1738 / Part 296 CRef/IN0\n원본 1739 / Part 316 CRef/IN0\n원본 1740 / Part 336 CRef/IN0\n원본 1741 / Part 356 CRef/IN0\n원본 1742 / Part 376 CRef/IN0\n원본 1743 / Part 396 CRef/IN0\n원본 1744 / Part 416 CRef/IN0\n원본 1745 / Part 436 CRef/IN0\n원본 1746 / Part 456 CRef/IN0\n원본 1747 / Part 476 CRef/IN0\n원본 1748 / Part 496 CRef/IN0\n원본 1749 / Part 516 CRef/IN0\n원본 1750 / Part 558 CRef/IN0\n원본 1751 / Part 575 CRef/IN0\n원본 1752 / Part 595 CRef/IN0\n원본 1753 / Part 615 CRef/IN0\n원본 1754 / Part 659 CRef/IN0\n원본 1755 / Part 676 CRef/IN0\n원본 1762 / Part 1059 CRef/IN0\n원본 1763 / Part 30 CRef/IN0\n원본 1764 / Part 1163 CRef/IN0\n원본 1765 / Part 1267 CRef/IN0\n원본 1766 / Part 1475 CRef/IN0\n원본 1767 / Part 1456 CRef/IN0\n원본 1768 / Part 22 CRef/IN0\n원본 1769 / Part 22 CRef/IN0\n원본 1770 / Part 1476 CRef/IN0\n원본 1771 / Part 1496 CRef/IN0\n원본 1772 / Part 1516 CRef/IN0\n원본 1773 / Part 1536 CRef/IN0\n원본 1774 / Part 1556 CRef/IN0\n원본 1775 / Part 1576 CRef/IN0\n원본 1832 / Part 663 CRef/P_SEL\n원본 1832 / Part 663 CRef/I_SEL\n원본 1832 / Part 663 CRef/D_SEL\n\nOFF / Global\n\n%M0.1 / off\n\nread 48 · write 0 · pending 1 · 다른범위 0\n\n원본 1832 / Part 663 CRef/PVPER_ON\n\n3. 기동 허가·최종 출력·정지\n\n1857의 Burner_ready는 GME 허가 비교이며 전용 연소 제어기 Ready·화염 확인을 대신하지 않습니다. 1858의 연관 알람은 정지 조건에서 읽은 이름이며 모두 BR01 전용 알람으로 배정하지 않습니다. ON/OFF는 현재값을 확인할 심볼입니다.\n\n명령·대상\n\n전체 정적 조건\n\n전달값\n\n원본\n\nCoil / Temperature Interlock OK\n\n(((ON) AND NOT (Allarm.MAX_MAX_TC09)) AND NOT (Allarm.MAX_MAX_TC01_TEMP))\n\n원본 1856 / Part 150\n\nCoil / Flag.Burner_ready\n\n((((((((((ON) AND NOT (Allarm.MAX_MAX_TC09)) AND NOT (Allarm.BURNER_START_FAULT)) AND NOT (Allarm.BURNER_LDU_FAULT)) AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND Inputs.RD01 run) AND Inputs.FEEDBACKMOTOR FN-06) OR ((((((((ON) AND NOT (Allarm.MAX_MAX_TC09)) AND NOT (Allarm.BURNER_START_FAULT)) AND NOT (Allarm.BURNER_LDU_FAULT)) AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND Inputs.RD01 run) AND Inputs.Burner On)) AND Inputs.FN02 Run)\n\n원본 1857 / Part 182\n\nRCoil / Flag.Start_Burner\n\n(((ON) AND NOT (Flag.Burner_ready)) OR ((ON) AND Allarm.MAX_MAX_TC09) OR ((ON) AND Allarm.BURNER_START_FAULT) OR ((ON) AND Allarm.BURNER_LDU_FAULT) OR ((((ON) AND Allarm.FN_03_FAULT) OR ((ON) AND Allarm.SERVOMOTOR_MIN_POS_ALL) OR ((ON) AND Allarm.MAX_TC04_TEMP) OR ((ON) AND Allarm.MAX_TC05_TEMP) OR ((ON) AND Allarm.MAX_MAX_TC03_TEMP) OR ((ON) AND Allarm.MAX_MAX_TC01_TEMP) OR ((ON) AND Allarm.RO01_Signal_Fault) OR ((ON) AND Allarm.TC01_TC02_COMP_FAULT) OR ((ON) AND Allarm.Low_Aspiration) OR ((ON) AND Allarm.PSL_AIR_LOW) OR ((ON) AND Allarm.HYDROGEN_BOX_FAULT) OR ((ON) AND Allarm.EmergencyStopTC1_2)) AND ON))\n\n원본 1858 / Part 232\n\nCoil / Programmed stop burner\n\n((OFF) AND (WorkData.W5 >= 1440))\n\n원본 1861 / Part 292\n\nCoil / Allarm.BURNER_TIME_LIMIT_22H\n\n((OFF) AND (WorkData.W5 >= 1320))\n\n원본 1861 / Part 298\n\nSCoil / Lock Burner\n\n((((((ON) AND OFF) AND Allarm.MAX_TC01_TEMP) OR (((ON) AND OFF) AND Allarm.MAX_TC03_TEMP) OR ((ON) AND Programmed stop burner)) AND (Data.GAS_BR_01 <= 30)) OR ((((((ON) AND OFF) AND Allarm.MAX_TC01_TEMP) OR (((ON) AND OFF) AND Allarm.MAX_TC03_TEMP) OR ((ON) AND Programmed stop burner)) AND Inputs.FC GAS Chiuso) AND Inputs.FC Aria chiusa))\n\n원본 1865 / Part 579\n\nRCoil / Lock Burner\n\n(((((ON) AND NOT (Allarm.MAX_TC01_TEMP)) AND NOT (Allarm.MAX_TC03_TEMP)) OR ((ON) AND ON)) AND NOT (Programmed stop burner))\n\n원본 1865 / Part 588\n\nSCoil / Flag.M_FN_03\n\n((((Flag.Start_Burner) AND NOT (Lock Burner)) AND NOT (Flag.M_FN_03)) AND OFF)\n\n원본 1866 / Part 600\n\nCoil / Enable start burner(1)\n\n(((Flag.Start_Burner) AND NOT (Lock Burner)) AND Inputs.FN03 Run)\n\n원본 1866 / Part 607\n\nCoil / Rem. Start/Stop Burner\n\n((((Flag.Start_Burner) AND NOT (Lock Burner)) AND Inputs.FN03 Run) AND Enable start burner)\n\n원본 1866 / Part 611\n\n4. Lock Out·최소 위치·기동 고장과 리셋\n\n1855의 PBox 앞 조건은 기존 해석에서 지원 전으로 남습니다. 원본 핀/배선을 함께 보며 기동 고장 발생 조건을 추정하지 않습니다. PLC 래치 Reset·Q6.7 출력·버너반의 Lock Out 해소·재기동 허가는 서로 다른 확인 항목입니다.\n\n명령·대상\n\n전체 정적 조건\n\n전달값\n\n원본\n\nSCoil / Allarm.BURNER_LDU_FAULT\n\n(((ON) AND Brurner Lock Out) AND NOT (APP M10.2))\n\n원본 1854 / Part 117\n\nSCoil / m491\n\n(((ON) AND Flag.RESET_ALLARM) AND Allarm.BURNER_LDU_FAULT)\n\n원본 1854 / Part 123\n\nSCoil / APP M10.2\n\n(((ON) AND Flag.RESET_ALLARM) AND Allarm.BURNER_LDU_FAULT)\n\n원본 1854 / Part 125\n\nSdCoil / Tag_135\n\n((ON) AND APP M10.2)\n\n원본 1854 / Part 133\n\nRCoil / APP M10.2\n\n(((ON) AND APP M10.2) AND Tag_135)\n\n원본 1854 / Part 138\n\nSdCoil / Tag_136\n\n((ON) AND m491)\n\n원본 1854 / Part 145\n\nCoil / Rst allarm Burner\n\n((ON) AND m491)\n\n원본 1854 / Part 149\n\nRCoil / Allarm.BURNER_LDU_FAULT\n\n(((ON) AND m491) AND Tag_136)\n\n원본 1854 / Part 156\n\nSdCoil / Tag_137\n\n(((ON) AND m491) AND Tag_136)\n\n원본 1854 / Part 159\n\nRCoil / m491\n\n((((ON) AND m491) AND Tag_136) AND Tag_137)\n\n원본 1854 / Part 164\n\nSCoil / Allarm.SERVOMOTOR_MIN_POS_ALL\n\n(([원본 추가 해석: 지원 전 명령 PBox 239.out] AND NOT (Inputs.FC GAS Chiuso)) OR ([원본 추가 해석: 지원 전 명령 PBox 239.out] AND NOT (Inputs.FC Aria chiusa)))\n\n원본 1855 / Part 245\n\nRCoil / Allarm.SERVOMOTOR_MIN_POS_ALL\n\n(((ON) AND Flag.RESET_ALLARM) AND Allarm.SERVOMOTOR_MIN_POS_ALL)\n\n원본 1855 / Part 248\n\nRCoil / Allarm.BURNER_START_FAULT\n\n((Flag.RESET_ALLARM) AND Allarm.BURNER_START_FAULT)\n\n원본 1869 / Part 1122\n\n5. 세정·MV03·상태 쓰기\n\n원본 상태값과 조건의 비교표입니다. 상태 Move 뒤의 조건을 같은 스캔에 읽는지·체류 시간·현재 도달 상태는 확인 전입니다. 행 순서나 Part UID는 실행 순서가 아닙니다. Add의 미해석 조건을 실행 가능한 모델로 대신하지 않습니다.\n\n명령·대상\n\n전체 정적 조건\n\n전달값\n\n원본\n\nAdd / WorkData.W5\n\n[원본 추가 해석: 지원 전 명령 Add]\n\n원본 1859 / Part 270\n\nSdCoil / Tag_138\n\n(((ON) AND Inputs.Burner On) AND NOT (Tag_138))\n\n원본 1859 / Part 277\n\nMove / WorkData.W5\n\n((ON) AND NOT (Inputs.Burner On))\n\n0\n\n원본 1859 / Part 282\n\nAdd / WorkData.BR01_CleanTime\n\n[원본 추가 해석: 지원 전 명령 Add]\n\n원본 1867 / Part 625\n\nSdCoil / Tag_142\n\n((ON) AND NOT (Tag_142))\n\n원본 1867 / Part 632\n\nMove / WorkData.BR01_State\n\n((ON) AND NOT (Enable start burner(1)))\n\n0\n\n원본 1868 / Part 1122\n\nRCoil / Open MV03 for washing\n\n((ON) AND NOT (Enable start burner(1)))\n\n원본 1868 / Part 1127\n\nSCoil / Close MV03 for Burner Startup\n\n((((ON) AND NOT (Enable start burner(1))) AND NOT (Inputs.MV03 Close)) AND Inputs.MV03 Close)\n\n원본 1868 / Part 1669\n\nRCoil / Enable start burner\n\n((ON) AND NOT (Enable start burner(1)))\n\n원본 1868 / Part 1130\n\nMove / WorkData.BR01_State\n\n((((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 0)) AND (Manage_TC1_2.PID_Ref_Temp >= 500.0))\n\n7\n\n원본 1868 / Part 1146\n\nMove / WorkData.BR01_State\n\n((((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 0)) AND (Manage_TC1_2.PID_Ref_Temp < 500.0))\n\n1\n\n원본 1868 / Part 1154\n\nMove / WorkData.BR01_CleanTime\n\n(((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 0))\n\n0\n\n원본 1868 / Part 1159\n\nMove / Data.Burner_Panel_SetPoint\n\n((((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 1)) AND OFF)\n\nData.Max_PRC_BR1\n\n원본 1868 / Part 1171\n\nSCoil / Open MV03 for washing\n\n(((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 1))\n\n원본 1868 / Part 1176\n\nMove / WorkData.BR01_State\n\n(((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 1))\n\n2\n\n원본 1868 / Part 1179\n\nMove / WorkData.BR01_State\n\n((((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 2)) AND NOT (Inputs.MV03 open))\n\n3\n\n원본 1868 / Part 1188\n\nSdCoil / Tag_143\n\n(((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 3))\n\n원본 1868 / Part 1199\n\nAdd / WorkData.BR01_CleanTime\n\n[원본 추가 해석: 지원 전 명령 Add]\n\n원본 1868 / Part 1208\n\nSdCoil / Tag_142\n\n(((((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 3)) AND ON) AND NOT (Tag_142))\n\n원본 1868 / Part 1215\n\nMove / WorkData.BR01_State\n\n((((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 3)) AND Tag_143)\n\n4\n\n원본 1868 / Part 1220\n\nMove / Data.Burner_Panel_SetPoint\n\n((((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 4)) AND OFF)\n\n0\n\n원본 1868 / Part 1232\n\nRCoil / Open MV03 for washing\n\n(((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 4))\n\n원본 1868 / Part 1237\n\nMove / WorkData.BR01_State\n\n(((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 4))\n\n5\n\n원본 1868 / Part 1240\n\nMove / WorkData.BR01_State\n\n(((((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 5)) AND Inputs.MV03 Close) OR ((((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 5)) AND ON))\n\n6\n\n원본 1868 / Part 1251\n\nSdCoil / Tag_144\n\n(((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 6))\n\n원본 1868 / Part 1262\n\nMove / WorkData.BR01_State\n\n((((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 6)) AND Tag_144)\n\n7\n\n원본 1868 / Part 1267\n\nMove / WorkData.BR01_State\n\n((((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 77)) AND (Data.Oxigen_RO01 >= 60))\n\n7\n\n원본 1868 / Part 1281\n\nMove / WorkData.BR01_State\n\n((((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 77)) AND (Data.Oxigen_RO01 < 60))\n\n0\n\n원본 1868 / Part 1289\n\nSCoil / Enable start burner\n\n(((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 7))\n\n원본 1868 / Part 1300\n\nRCoil / Open MV03 for washing\n\n(((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 7))\n\n원본 1868 / Part 1303\n\nSCoil / Close MV03 for Burner Startup\n\n(((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 7))\n\n원본 1868 / Part 1306\n\nMove / WorkData.BR01_State\n\n(((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 7))\n\n8\n\n원본 1868 / Part 1309\n\nMove / WorkData.BR01_State\n\n((((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 8)) AND Inputs.Burner On)\n\n9\n\n원본 1868 / Part 1318\n\nSdCoil / Tag_145\n\n(((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 9))\n\n원본 1868 / Part 1329\n\nMove / WorkData.BR01_State\n\n((((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 9)) AND Tag_145)\n\n10\n\n원본 1868 / Part 1334\n\nMove / WorkData.BR01_State\n\n(((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 10))\n\n11\n\n원본 1868 / Part 1342\n\nCoil / Start Burner\n\n((((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 11)) AND Inputs.Burner On)\n\n원본 1868 / Part 1354\n\nMove / WorkData.BR01_State\n\n((((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 11)) AND NOT (Inputs.Burner On))\n\n0\n\n원본 1868 / Part 1358\n\nMove / WorkData.BR01_CleanTime\n\n(((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 11))\n\n0\n\n원본 1868 / Part 1363\n\n6. 고화염·점화 전환·설정값\n\n원시 입력 I17.2와 처리 Inputs, 고화염 출력 Q7.0과 점화 전환 Q7.1, Main flame ON 기억을 구분합니다. 설정값의 Add·제한·0 쓰기와 아날로그 변환은 현재 호출·다른 쓰기·단위를 확인한 뒤 판단합니다.\n\n명령·대상\n\n전체 정적 조건\n\n전달값\n\n원본\n\nAdd / App00\n\n[원본 추가 해석: 지원 전 명령 Add]\n\n원본 1862 / Part 409\n\nAdd / App01\n\n[원본 추가 해석: 지원 전 명령 Add]\n\n원본 1862 / Part 415\n\nRCoil / Start High Flame\n\n((ON) AND NOT (Inputs.Burner ON and OK))\n\n원본 1862 / Part 422\n\nMove / Data.Burner_Panel_SetPoint\n\n((((((ON) AND Burner ON and OK) AND Start High Flame) AND ON) AND (Manage_TC1_2.PID_Ref_Temp >= App00)) OR ((((ON) AND Burner ON and OK) AND Start High Flame) AND Allarm.MAX_TC01_TEMP) OR ((((ON) AND Burner ON and OK) AND Start High Flame) AND Allarm.MAX_TC03_TEMP))\n\n0\n\n원본 1862 / Part 441\n\nSdCoil / Tag_139\n\n((((((((ON) AND Burner ON and OK) AND Start High Flame) AND ON) AND (Manage_TC1_2.PID_Ref_Temp >= App00)) OR ((((ON) AND Burner ON and OK) AND Start High Flame) AND Allarm.MAX_TC01_TEMP) OR ((((ON) AND Burner ON and OK) AND Start High Flame) AND Allarm.MAX_TC03_TEMP)) AND Inputs.FC GAS Chiuso) AND Inputs.FC Aria chiusa)\n\n원본 1862 / Part 448\n\nRCoil / Start High Flame\n\n(((((((ON) AND Burner ON and OK) AND Start High Flame) AND ON) AND (Manage_TC1_2.PID_Ref_Temp >= App00)) OR ((((ON) AND Burner ON and OK) AND Start High Flame) AND Allarm.MAX_TC01_TEMP) OR ((((ON) AND Burner ON and OK) AND Start High Flame) AND Allarm.MAX_TC03_TEMP)) AND Tag_139)\n\n원본 1862 / Part 453\n\nSdCoil / Tag_140\n\n((((((ON) AND Burner ON and OK) AND NOT (Start High Flame)) AND (Manage_TC1_2.PID_Ref_Temp < App01)) AND NOT (Allarm.MAX_TC01_TEMP)) AND NOT (Allarm.MAX_TC03_TEMP))\n\n원본 1862 / Part 465\n\nSCoil / Start High Flame\n\n(((((((ON) AND Burner ON and OK) AND NOT (Start High Flame)) AND (Manage_TC1_2.PID_Ref_Temp < App01)) AND NOT (Allarm.MAX_TC01_TEMP)) AND NOT (Allarm.MAX_TC03_TEMP)) AND Tag_140)\n\n원본 1862 / Part 470\n\nSCoil / Main flame ON\n\n(((ON) AND Inputs.Burner On) AND Start High Flame)\n\n원본 1863 / Part 464\n\nSdCoil / Tag_141\n\n((((ON) AND Inputs.Burner On) AND NOT (Start High Flame)) AND Main flame ON)\n\n원본 1863 / Part 472\n\nCoil / Foced Spark\n\n(((((ON) AND Inputs.Burner On) AND NOT (Start High Flame)) AND Main flame ON) AND NOT (Tag_141))\n\n원본 1863 / Part 477\n\nRCoil / Main flame ON\n\n(((((ON) AND Inputs.Burner On) AND NOT (Start High Flame)) AND Main flame ON) AND Tag_141)\n\n원본 1863 / Part 481\n\nRCoil / Main flame ON\n\n((ON) AND NOT (Inputs.Burner On))\n\n원본 1863 / Part 485\n\nAdd / Data.Burner_Panel_SetPoint\n\n[원본 추가 해석: 지원 전 명령 Add]\n\n원본 1871 / Part 1176\n\nMove / Data.Burner_Panel_SetPoint\n\n(((ON) AND Inputs.Burner On) AND (Data.Burner_Panel_SetPoint > Data.Max_PRC_BR1))\n\nData.Max_PRC_BR1\n\n원본 1872 / Part 1265\n\nMove / Data.Burner_Panel_SetPoint\n\n((ON) AND (Data.Burner_Panel_SetPoint > 100))\n\n100\n\n원본 1872 / Part 1273\n\nMove / Data.Burner_Panel_SetPoint\n\n(((ON) AND Rem. Start/Stop Burner) AND (Data.Burner_Panel_SetPoint < 0))\n\n0\n\n원본 1872 / Part 1282\n\nMove / Data.Burner_Panel_SetPoint\n\n((((ON) AND NOT (Rem. Start/Stop Burner)) AND (Data.Burner_Panel_SetPoint <= 0)) OR ((ON) AND NOT (Enable start burner(1))))\n\n0\n\n원본 1872 / Part 1294\n\n7. 원본 SD 시간과 선언 근거\n\n시간값은 각 SD의 value 핀에 연결한 ORef/RefId/NID 선언과 대조했습니다. Tag142의 두 SD를 합치지 않으며 도면3초/Tag141 원본4초는 확인 대기로 남깁니다.\n\nSD·원본\n\n시간·정적 조건\n\nLiteralConstant 선언\n\nTag_135\n원본 1854 / Part 133\n\nS5T#6S\n((ON) AND APP M10.2)\n\nUID 174 / RID 12 / NID 1\n\nTag_136\n원본 1854 / Part 145\n\nS5T#2S\n((ON) AND m491)\n\nUID 179 / RID 14 / NID 1\n\nTag_137\n원본 1854 / Part 159\n\nS5T#2S\n(((ON) AND m491) AND Tag_136)\n\nUID 184 / RID 14 / NID 1\n\nTag_138\n원본 1859 / Part 277\n\nS5T#1M\n(((ON) AND Inputs.Burner On) AND NOT (Tag_138))\n\nUID 292 / RID 50 / NID 6\n\nTag_139\n원본 1862 / Part 448\n\nS5T#50MS\n((((((((ON) AND Burner ON and OK) AND Start High Flame) AND ON) AND (Manage_TC1_2.PID_Ref_Temp >= App00)) OR ((((ON) AND Burner ON and OK) AND Start High Flame) AND Allarm.MAX_TC01_TEMP) OR ((((ON) AND Burner ON and OK) AND Start High Flame) AND Allarm.MAX_TC03_TEMP)) AND Inputs.FC GAS Chiuso) AND Inputs.FC Aria chiusa)\n\nUID 489 / RID 72 / NID 8\n\nTag_140\n원본 1862 / Part 465\n\nS5T#8S\n((((((ON) AND Burner ON and OK) AND NOT (Start High Flame)) AND (Manage_TC1_2.PID_Ref_Temp < App01)) AND NOT (Allarm.MAX_TC01_TEMP)) AND NOT (Allarm.MAX_TC03_TEMP))\n\nUID 500 / RID 74 / NID 8\n\nTag_141\n원본 1863 / Part 472\n\nS5T#4S\n((((ON) AND Inputs.Burner On) AND NOT (Start High Flame)) AND Main flame ON)\n\nUID 492 / RID 237 / NID 9\n\nTag_142\n원본 1867 / Part 632\n\nS5T#1S\n((ON) AND NOT (Tag_142))\n\nUID 639 / RID 98 / NID 13\n\nTag_143\n원본 1868 / Part 1199\n\nS5T#4M\n(((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 3))\n\nUID 1400 / RID 114 / NID 14\n\nTag_142\n원본 1868 / Part 1215\n\nS5T#1S\n(((((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 3)) AND ON) AND NOT (Tag_142))\n\nUID 1407 / RID 98 / NID 14\n\nTag_144\n원본 1868 / Part 1262\n\nS5T#1S\n(((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 6))\n\nUID 1429 / RID 98 / NID 14\n\nTag_145\n원본 1868 / Part 1329\n\nS5T#30S\n(((ON) AND Enable start burner(1)) AND (WorkData.BR01_State = 9))\n\nUID 1458 / RID 138 / NID 14\n\n8. GME ↔ 외부 버너반 회로\n\nFG97/98의24V clean contact 입력8개, FG99의 릴레이 출력5개, FG100의4–20mA 아날로그6개를 추적합니다. 외부 버너반은 도면010-390 TYPE BP N300을 참조합니다.\n\n이 자료는 GME PLC와 버너반 사이 인터페이스입니다. 내부 화염 감시·점화·퍼지·가스 밸브 보호·안전 시간의 전체 회로가 아닙니다. 시공도면의 BR01 간선 A–F를 개별 핀으로 자동 배정하지 않습니다.\n\n신호·주소\n\n도면·경로\n\n비교 경계\n\n버너 ON\n%I17.0 / burner on\n\nFG 97 / PDF 98\n+24Vdc10.7 → X1:372 / 2A F(5×20)\n버너 전용반 X/6/2 → KA40 접점 → X/6/3\nX1:373 → E17.0 → FG133 MOD.12 단자11\n\n버너반의 상태 접점과 GME 내부 처리·기억·명령을 구분합니다. 이 접점만으로 전체 연소 상태·안전 시퀀스 완료를 판단하지 않습니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.\n\n버너 LOCKOUT\n%I17.1 / brurner lock out\n\nFG 97 / PDF 98\n+24Vdc10.7 → X1:374 / 2A F(5×20)\n버너 전용반 X/6/5 → KA41 접점 → X/6/6\nX1:375 → E17.1 → FG133 MOD.12 단자12\n\n버너반의 상태 접점과 GME 내부 처리·기억·명령을 구분합니다. 이 접점만으로 전체 연소 상태·안전 시퀀스 완료를 판단하지 않습니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.\n\n버너 IN MODULATION\n%I17.2 / burner on and ok\n\nFG 97 / PDF 98\n+24Vdc10.7 → X1:376 / 2A F(5×20)\n버너 전용반 X/6/8 → KA41 접점 → X/6/9\nX1:377 → E17.2 → FG133 MOD.12 단자13\n\n버너반의 상태 접점과 GME 내부 처리·기억·명령을 구분합니다. 이 접점만으로 전체 연소 상태·안전 시퀀스 완료를 판단하지 않습니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.\n\n가스 최소 압력 접점\n%I17.3 / min pressure gas\n\nFG 97 / PDF 98\n+24Vdc10.7 → X1:378 / 2A F(5×20)\n버너 전용반 X/6/11 → KA20 접점 → X/6/12\nX1:379 → E17.3 → FG133 MOD.12 단자14\n\n압력 접점은 아날로그 압력값·유량값과 다른 신호입니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.\n\n가스 최대 압력 접점\n%I17.4 / max pressure gas\n\nFG 97 / PDF 98\n+24Vdc10.7 → X1:380 / 2A F(5×20)\n버너 전용반 X/6/14 → KA21 접점 → X/6/15\nX1:381 → E17.4 → FG133 MOD.12 단자15\n\n압력 접점은 아날로그 압력값·유량값과 다른 신호입니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.\n\n공기 최소 압력 접점\n%I17.5 / min pressure air\n\nFG 97 / PDF 98\n+24Vdc10.7 → X1:382 / 2A F(5×20)\n버너 전용반 X/6/17 → KA30 접점 → X/6/18\nX1:383 → E17.5 → FG133 MOD.12 단자16\n\n압력 접점은 아날로그 압력값·유량값과 다른 신호입니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.\n\n공기 최대 압력 접점\n%I17.6 / max pressure air\n\nFG 98 / PDF 99\n+24Vdc10.7 → X1:384 / 2A F(5×20)\n버너 전용반 X/6/20 → KA31 접점 → X/6/21\nX1:385 → E17.6 → FG133 MOD.12 단자17\n\n압력 접점은 아날로그 압력값·유량값과 다른 신호입니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.\n\n고화염 가스 밸브 삽입 응답\n%I17.7 / high flame gas\n\nFG 98 / PDF 99\n+24Vdc10.7 → X1:386 / 2A F(5×20)\n버너 전용반 X/6/23 → KA50 접점 → X/6/24\nX1:387 → E17.7 → FG133 MOD.12 단자18\n\n버너반의 상태 접점과 GME 내부 처리·기억·명령을 구분합니다. 이 접점만으로 전체 연소 상태·안전 시퀀스 완료를 판단하지 않습니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.\n\n원격 START/STOP\n%Q6.5 / rem. start/stop burner\n\nFG 99 / PDF 100\nA6.5 → 99KA1 코일A1→A2 / -0Vdc10.6\n버너측 X/220V → X1:388 → 99KA1 접점1→9 → X1:389 → X/1/7\n\nPLC 요청을 전용 연소 제어기 시퀀스 완료 또는 화염 확인으로 해석하지 않습니다. 현재 외부 인터록 기능·전압·허가를 전용도면에서 확인합니다.\n\n최대 필터 온도 인터록\n%Q6.6 / temperature interlock ok\n\nFG 99 / PDF 100\nA6.6 → 99KA2 코일A1→A2 / -0Vdc10.6\n버너측 X/1/2 → X1:390 → 99KA2 접점1→9 → X1:391 → X/1/4\n\nPLC 요청을 전용 연소 제어기 시퀀스 완료 또는 화염 확인으로 해석하지 않습니다. 현재 외부 인터록 기능·전압·허가를 전용도면에서 확인합니다.\n\n버너 알람 리셋\n%Q6.7 / rst allarm burner\n\nFG 99 / PDF 100\nA6.7 → 99KA3 코일A1→A2 / -0Vdc10.6\n버너측 X/220V → X1:392 → 99KA3 접점1→9 → X1:393 → X/1/10\n\nPLC 요청을 전용 연소 제어기 시퀀스 완료 또는 화염 확인으로 해석하지 않습니다. 현재 외부 인터록 기능·전압·허가를 전용도면에서 확인합니다.\n\n고화염 기동 요청\n%Q7.0 / start high flame\n\nFG 99 / PDF 100\nA7.0 → 99KA4 코일A1→A2 / -0Vdc10.6\n버너측 X/5/11 → X1:394 → 99KA4 접점1→9 → X1:395 → X/5/13\n\nPLC 요청을 전용 연소 제어기 시퀀스 완료 또는 화염 확인으로 해석하지 않습니다. 현재 외부 인터록 기능·전압·허가를 전용도면에서 확인합니다.\n\n강제 점화 전환 접점\n%Q7.1 / foced spark\n\nFG 99 / PDF 100\nA7.1 → 99KA5 코일A1→A2 / -0Vdc10.6\n버너 X/5/2 → X1:396 → 99KA5 단자1\n버너 X/220V → X1:397 → 99KA5 단자5\n99KA5 단자9 → X1:398 (외부 종착 단자는 이 FG에서 식별되지 않음)\n\n전환 접점의 역할과 현재 배선은 버너 전용도면을 확인합니다. 일반 PLC의 요청을 점화·가스 안전 시퀀스 전체로 설명하지 않습니다.\n\n가스 서보 위치 전달\n%IW360 / br01_gas\n\nFG 100 / PDF 101\n버너 X1/2/1 → X1:399 → +PEW360 (FG111/1)\n버너 X1/2/4 → X1:400 → -100.1 (FG111/0)\n실드 X1:402 → 100SCH1\n\n물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.\n\n가스 서보 설정\n%QW308 / br01_gas_sp\n\nFG 100 / PDF 101\n+PAW308 (FG114/1) → X1:401 → 버너 X1/2/3\n공통·리턴은 FG111/114와 버너 전용도면에서 대조\n\n물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.\n\n공기 서보 위치 전달\n%IW362 / br01_air\n\nFG 100 / PDF 101\n버너 X1/3/1 → X1:403 → +PEW362 (FG111/2)\n버너 X1/3/4 → X1:404 → -100.2 (FG111/1)\n실드 X1:406 → 100SCH2\n\n물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.\n\n공기 서보 설정\n%QW310 / br01_air_sp\n\nFG 100 / PDF 101\n+PAW310 (FG114/1) → X1:405 → 버너 X1/3/3\n공통·리턴은 FG111/114와 버너 전용도면에서 대조\n\n물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.\n\n가스 유량 FIT2001\n%IW364 / br01_flowmeter_gas\n\nFG 100 / PDF 101\n버너 X1/7/1 → X1:407 → +PEW364 (FG111/4)\n버너 X1/7/2 → X1:408 → -PEW364 (FG111/4)\n실드 X1:409 → 100SCH3\n\n물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.\n\n공기 유량 FIT3001\n%IW366 / br01_flowmeter_air\n\nFG 100 / PDF 101\n버너 X1/7/3 → X1:410 → +PEW366 (FG111/5)\n버너 X1/7/4 → X1:411 → -PEW366 (FG111/5)\n실드 X1:412 → 100SCH4\n\n물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.\n\n9. 추가 확인 항목\n\n항목·상태\n\n원본 관찰·확인 범위\n\n근거\n\nBR-01 / 두 Enable와 기동 요청·출력의 경계\n현재 PLC·제작사 확인 대기\n\nEnable start burner(1)는 M48.0, Enable start burner는 M48.2입니다. Flag.Start_Burner 요청, Q6.5 Rem. Start/Stop Burner, M48.3 Start Burner, 버너 ON 응답을 하나의 상태로 합치지 않습니다.\n\n원본 1866 , 원본 1868\n\nBR-02 / BURNER_START_FAULT 발생 조건 미확정\n발생 쓰기 근거 추가 확인 대기\n\n복원된 정확한 Global 참조에서는 1857/1858 읽기와 1869 Reset 쓰기를 확인합니다. 이 목록만으로 고장 미사용·발생 불가를 단정하지 않습니다. 현재 TIA 교차참조·HMI/외부 쓰기·미복원 자료를 대조합니다.\n\n원본 1857 , 원본 1858 , 원본 1869\n\nBR-03 / 리셋 요청과 버너반 복구의 경계\n현재 유지·호출 확인 대기\n\n1854의 6초 APP M10.2 감시와 m491, Tag136/137의 각 2초 원본 설정을 보존합니다. Q6.7 리셋 출력, LDU 래치Reset, 원시 Lock Out의 실제 변화와 전용반 복구는 각각 기록합니다. 전체 펄스 길이·Set/Reset 우선순위를 정적 표로 확정하지 않습니다.\n\n원본 1854\n\nBR-04 / MV03 닫힘 요청과 세정 상태 전환\nMV03 입력 전달·현재 호출 확인 대기\n\n1868 Part1669는 같은 Inputs.MV03 Close의 정·반전 조건을 함께 읽지만, 상태7의 Part1306에는 별도 닫힘 Set이 있습니다. 세정 상태2의 Part1188은 NOT Inputs.MV03 open을 읽습니다. 전체 닫힘 요청 불가·실제 댐퍼 위치를 단정하지 않고 전달 극성·다른 쓰기·현재 호출을 대조합니다.\n\n원본 1868\n\nBR-05 / 점화 전환 도면 문구와 원본 타이머\n현재 TIA·제작사 시간 확인 대기\n\nOEM FG99/PDF100의 전환 출력 문구는 3 sec, 1863 Part472 Tag_141의 SD 원본 선언은 S5T#4S입니다. 같은 기능·현재 개정인지 확인 전에는 설정을 수정하거나 시간값을 권장하지 않습니다. 기존 불일치18건의 상태·개수는 변경하지 않습니다.\n\n원본 1863\n\nBR-06 / 22h/24h 제목과 실제 동작 시간\n카운터·ON/OFF·현재 주기 확인 대기\n\n1861은 OFF와 W5>=1320/1440을 읽고 1859의 Tag138 원본 설정은 1분입니다. Add의 값/호출과 ON/OFF 현재값, 다른 쓰기·리셋·CPU 주기 확인 전에는 실제 22/24시간 보호 동작을 확정하지 않습니다.\n\n원본 1859 , 원본 1861\n\nBR-07 / 표시 상태 번호와 실제 운전 순서\n복수 쓰기·값 전달·상태 도달 확인 대기\n\n1868의 상태77도 원본 그대로 보존합니다. 상태 Move 뒤 조건을 같은 스캔에 읽는지와 실제 단계 체류 시간은 확인 전입니다. Tag142는 1867/1868에 두 SD가 있고 세정 시간 Add도 별도입니다. 상태표를 실행 모델이나 실제 화염 순서로 사용하지 않습니다.\n\n원본 1867 , 원본 1868\n\n10. 원본 접점·핀·Wire\n\n명령의 in/pre/en 입력을 원본 배선에서 역추적했습니다. 접점표의 정렬과 UID는 실행 순서가 아닙니다. 비교 명령·미지원 명령의 값 핀도 별도 표시하며 논리를 평가하지 않습니다.\n1854 · burner control box fault / 10개 원본 명령\n원본 XML · 원본 1854 · SHA256 e3790f570398abfc8422245fe44bef6563b4c9144ba5debdaad3ce3fe752a4af\n\n대상 명령\n\n앞 연결 접점\n\n피연산자·원본 식별\n\nSCoil Allarm.BURNER_LDU_FAULT\nPart 117\n\nContact APP M10.2 / Negated operand\nContact Brurner Lock Out / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 219 / Wire 188 / ORef 165 / RID 1\nContact/operand Brurner Lock Out / Part 221 / Wire 189 / ORef 166 / RID 3\nContact/operand APP M10.2 / Part 223 / Wire 190 / ORef 167 / RID 4\nSCoil/operand Allarm.BURNER_LDU_FAULT / Part 117 / Wire 192 / ORef 168 / RID 6\n\nSCoil m491\nPart 123\n\nContact Allarm.BURNER_LDU_FAULT / Negated 없음\nContact Flag.RESET_ALLARM / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 219 / Wire 188 / ORef 165 / RID 1\nContact/operand Flag.RESET_ALLARM / Part 225 / Wire 193 / ORef 169 / RID 8\nContact/operand Allarm.BURNER_LDU_FAULT / Part 227 / Wire 194 / ORef 170 / RID 6\nSCoil/operand m491 / Part 123 / Wire 195 / ORef 171 / RID 9\n\nSCoil APP M10.2\nPart 125\n\nContact Allarm.BURNER_LDU_FAULT / Negated 없음\nContact Flag.RESET_ALLARM / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 219 / Wire 188 / ORef 165 / RID 1\nContact/operand Flag.RESET_ALLARM / Part 225 / Wire 193 / ORef 169 / RID 8\nContact/operand Allarm.BURNER_LDU_FAULT / Part 227 / Wire 194 / ORef 170 / RID 6\nSCoil/operand APP M10.2 / Part 125 / Wire 196 / ORef 172 / RID 4\n\nSdCoil Tag_135\nPart 133\n\nContact APP M10.2 / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 219 / Wire 188 / ORef 165 / RID 1\nContact/operand APP M10.2 / Part 229 / Wire 198 / ORef 173 / RID 4\nSdCoil/value S5T#6S / Part 133 / Wire 199 / ORef 174 / RID 12\nSdCoil/operand Tag_135 / Part 133 / Wire 200 / ORef 175 / RID 13\n\nRCoil APP M10.2\nPart 138\n\nContact Tag_135 / Negated 없음\nContact APP M10.2 / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 219 / Wire 188 / ORef 165 / RID 1\nContact/operand APP M10.2 / Part 229 / Wire 198 / ORef 173 / RID 4\nContact/operand Tag_135 / Part 231 / Wire 201 / ORef 176 / RID 13\nRCoil/operand APP M10.2 / Part 138 / Wire 203 / ORef 177 / RID 4\n\nSdCoil Tag_136\nPart 145\n\nContact m491 / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 219 / Wire 188 / ORef 165 / RID 1\nContact/operand m491 / Part 233 / Wire 205 / ORef 178 / RID 9\nSdCoil/value S5T#2S / Part 145 / Wire 206 / ORef 179 / RID 14\nSdCoil/operand Tag_136 / Part 145 / Wire 207 / ORef 180 / RID 15\n\nCoil Rst allarm Burner\nPart 149\n\nContact m491 / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 219 / Wire 188 / ORef 165 / RID 1\nContact/operand m491 / Part 233 / Wire 205 / ORef 178 / RID 9\nCoil/operand Rst allarm Burner / Part 149 / Wire 208 / ORef 181 / RID 16\n\nRCoil Allarm.BURNER_LDU_FAULT\nPart 156\n\nContact Tag_136 / Negated 없음\nContact m491 / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 219 / Wire 188 / ORef 165 / RID 1\nContact/operand m491 / Part 233 / Wire 205 / ORef 178 / RID 9\nContact/operand Tag_136 / Part 235 / Wire 209 / ORef 182 / RID 15\nRCoil/operand Allarm.BURNER_LDU_FAULT / Part 156 / Wire 210 / ORef 183 / RID 6\n\nSdCoil Tag_137\nPart 159\n\nContact Tag_136 / Negated 없음\nContact m491 / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 219 / Wire 188 / ORef 165 / RID 1\nContact/operand m491 / Part 233 / Wire 205 / ORef 178 / RID 9\nContact/operand Tag_136 / Part 235 / Wire 209 / ORef 182 / RID 15\nSdCoil/value S5T#2S / Part 159 / Wire 211 / ORef 184 / RID 14\nSdCoil/operand Tag_137 / Part 159 / Wire 212 / ORef 185 / RID 18\n\nRCoil m491\nPart 164\n\nContact Tag_137 / Negated 없음\nContact Tag_136 / Negated 없음\nContact m491 / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 219 / Wire 188 / ORef 165 / RID 1\nContact/operand m491 / Part 233 / Wire 205 / ORef 178 / RID 9\nContact/operand Tag_136 / Part 235 / Wire 209 / ORef 182 / RID 15\nContact/operand Tag_137 / Part 237 / Wire 213 / ORef 186 / RID 18\nRCoil/operand m491 / Part 164 / Wire 215 / ORef 187 / RID 9\n\nPart\n\nGate·반전\n\n219\n\nContact / 없음\n\n221\n\nContact / 없음\n\n223\n\nContact / operand\n\n117\n\nSCoil / 없음\n\n225\n\nContact / 없음\n\n227\n\nContact / 없음\n\n123\n\nSCoil / 없음\n\n125\n\nSCoil / 없음\n\n229\n\nContact / 없음\n\n133\n\nSdCoil / 없음\n\n231\n\nContact / 없음\n\n138\n\nRCoil / 없음\n\n233\n\nContact / 없음\n\n145\n\nSdCoil / 없음\n\n149\n\nCoil / 없음\n\n235\n\nContact / 없음\n\n156\n\nRCoil / 없음\n\n159\n\nSdCoil / 없음\n\n237\n\nContact / 없음\n\n164\n\nRCoil / 없음\n\nWire\n\n원본 연결\n\n239\n\nPowerrail /\nPCon 219 / in\n\n188\n\nOCon 165 / · ON / RID 1\nPCon 219 / operand\n\n220\n\nPCon 219 / out\nPCon 221 / in\nPCon 225 / in\nPCon 229 / in\nPCon 233 / in\n\n189\n\nOCon 166 / · Brurner Lock Out / RID 3\nPCon 221 / operand\n\n222\n\nPCon 221 / out\nPCon 223 / in\n\n190\n\nOCon 167 / · APP M10.2 / RID 4\nPCon 223 / operand\n\n224\n\nPCon 223 / out\nPCon 117 / in\n\n192\n\nOCon 168 / · Allarm.BURNER_LDU_FAULT / RID 6\nPCon 117 / operand\n\n193\n\nOCon 169 / · Flag.RESET_ALLARM / RID 8\nPCon 225 / operand\n\n226\n\nPCon 225 / out\nPCon 227 / in\n\n194\n\nOCon 170 / · Allarm.BURNER_LDU_FAULT / RID 6\nPCon 227 / operand\n\n228\n\nPCon 227 / out\nPCon 123 / in\nPCon 125 / in\n\n195\n\nOCon 171 / · m491 / RID 9\nPCon 123 / operand\n\n196\n\nOCon 172 / · APP M10.2 / RID 4\nPCon 125 / operand\n\n198\n\nOCon 173 / · APP M10.2 / RID 4\nPCon 229 / operand\n\n230\n\nPCon 229 / out\nPCon 133 / in\nPCon 231 / in\n\n199\n\nOCon 174 / · S5T#6S / RID 12\nPCon 133 / value\n\n200\n\nOCon 175 / · Tag_135 / RID 13\nPCon 133 / operand\n\n201\n\nOCon 176 / · Tag_135 / RID 13\nPCon 231 / operand\n\n232\n\nPCon 231 / out\nPCon 138 / in\n\n203\n\nOCon 177 / · APP M10.2 / RID 4\nPCon 138 / operand\n\n205\n\nOCon 178 / · m491 / RID 9\nPCon 233 / operand\n\n234\n\nPCon 233 / out\nPCon 145 / in\nPCon 149 / in\nPCon 235 / in\n\n206\n\nOCon 179 / · S5T#2S / RID 14\nPCon 145 / value\n\n207\n\nOCon 180 / · Tag_136 / RID 15\nPCon 145 / operand\n\n208\n\nOCon 181 / · Rst allarm Burner / RID 16\nPCon 149 / operand\n\n209\n\nOCon 182 / · Tag_136 / RID 15\nPCon 235 / operand\n\n236\n\nPCon 235 / out\nPCon 156 / in\nPCon 159 / in\nPCon 237 / in\n\n210\n\nOCon 183 / · Allarm.BURNER_LDU_FAULT / RID 6\nPCon 156 / operand\n\n211\n\nOCon 184 / · S5T#2S / RID 14\nPCon 159 / value\n\n212\n\nOCon 185 / · Tag_137 / RID 18\nPCon 159 / operand\n\n213\n\nOCon 186 / · Tag_137 / RID 18\nPCon 237 / operand\n\n238\n\nPCon 237 / out\nPCon 164 / in\n\n215\n\nOCon 187 / · m491 / RID 9\nPCon 164 / operand\n\n1855 · burner servomotor not in minimal position / 2개 원본 명령\n원본 XML · 원본 1855 · SHA256 42dc8e20b3a4a819be3b750235ffe5b037b2b9915229af86999474ca82bc0609\n\n대상 명령\n\n앞 연결 접점\n\n피연산자·원본 식별\n\nSCoil Allarm.SERVOMOTOR_MIN_POS_ALL\nPart 245\n\nContact Inputs.FC Aria chiusa / Negated operand\nContact Flag.Start_Burner / Negated 없음\nContact ON / Negated 없음\nContact Inputs.FC GAS Chiuso / Negated operand\n\nContact/operand ON / Part 32 / Wire 31 / ORef 33 / RID 1\nContact/operand Flag.Start_Burner / Part 238 / Wire 260 / ORef 249 / RID 19\nPBox/bit PLS M50.0 / Part 239 / Wire 262 / ORef 250 / RID 20\nContact/operand Inputs.FC GAS Chiuso / Part 240 / Wire 264 / ORef 251 / RID 223\nContact/operand Inputs.FC Aria chiusa / Part 242 / Wire 268 / ORef 253 / RID 224\nSCoil/operand Allarm.SERVOMOTOR_MIN_POS_ALL / Part 245 / Wire 273 / ORef 255 / RID 23\n\nRCoil Allarm.SERVOMOTOR_MIN_POS_ALL\nPart 248\n\nContact Allarm.SERVOMOTOR_MIN_POS_ALL / Negated 없음\nContact Flag.RESET_ALLARM / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 32 / Wire 31 / ORef 33 / RID 1\nContact/operand Flag.RESET_ALLARM / Part 246 / Wire 274 / ORef 256 / RID 8\nContact/operand Allarm.SERVOMOTOR_MIN_POS_ALL / Part 247 / Wire 276 / ORef 257 / RID 23\nRCoil/operand Allarm.SERVOMOTOR_MIN_POS_ALL / Part 248 / Wire 278 / ORef 258 / RID 23\n\nPart\n\nGate·반전\n\n32\n\nContact / 없음\n\n238\n\nContact / 없음\n\n239\n\nPBox / 없음\n\n240\n\nContact / operand\n\n242\n\nContact / operand\n\n244\n\nO / 없음\n\n245\n\nSCoil / 없음\n\n246\n\nContact / 없음\n\n247\n\nContact / 없음\n\n248\n\nRCoil / 없음\n\nWire\n\n원본 연결\n\n192\n\nPowerrail /\nPCon 32 / in\n\n31\n\nOCon 33 / · ON / RID 1\nPCon 32 / operand\n\n259\n\nPCon 32 / out\nPCon 238 / in\nPCon 246 / in\n\n260\n\nOCon 249 / · Flag.Start_Burner / RID 19\nPCon 238 / operand\n\n261\n\nPCon 238 / out\nPCon 239 / in\n\n262\n\nOCon 250 / · PLS M50.0 / RID 20\nPCon 239 / bit\n\n263\n\nPCon 239 / out\nPCon 240 / in\nPCon 242 / in\n\n264\n\nOCon 251 / · Inputs.FC GAS Chiuso / RID 223\nPCon 240 / operand\n\n49\n\nPCon 240 / out\nPCon 244 / in1\n\n268\n\nOCon 253 / · Inputs.FC Aria chiusa / RID 224\nPCon 242 / operand\n\n50\n\nPCon 242 / out\nPCon 244 / in2\n\n24\n\nPCon 244 / out\nPCon 245 / in\n\n273\n\nOCon 255 / · Allarm.SERVOMOTOR_MIN_POS_ALL / RID 23\nPCon 245 / operand\n\n274\n\nOCon 256 / · Flag.RESET_ALLARM / RID 8\nPCon 246 / operand\n\n275\n\nPCon 246 / out\nPCon 247 / in\n\n276\n\nOCon 257 / · Allarm.SERVOMOTOR_MIN_POS_ALL / RID 23\nPCon 247 / operand\n\n277\n\nPCon 247 / out\nPCon 248 / in\n\n278\n\nOCon 258 / · Allarm.SERVOMOTOR_MIN_POS_ALL / RID 23\nPCon 248 / operand\n\n1856 · a 56.3 max.temperaturefilter / 1개 원본 명령\n원본 XML · 원본 1856 · SHA256 b4f2002933f13ad38f8b8bc6daa3f3ef11a9181ea1c2f33f63ef7a3f7305dc07\n\n대상 명령\n\n앞 연결 접점\n\n피연산자·원본 식별\n\nCoil Temperature Interlock OK\nPart 150\n\nContact Allarm.MAX_MAX_TC01_TEMP / Negated operand\nContact Allarm.MAX_MAX_TC09 / Negated operand\nContact ON / Negated 없음\n\nContact/operand ON / Part 160 / Wire 155 / ORef 151 / RID 1\nContact/operand Allarm.MAX_MAX_TC09 / Part 162 / Wire 156 / ORef 152 / RID 24\nContact/operand Allarm.MAX_MAX_TC01_TEMP / Part 164 / Wire 157 / ORef 153 / RID 25\nCoil/operand Temperature Interlock OK / Part 150 / Wire 159 / ORef 154 / RID 26\n\nPart\n\nGate·반전\n\n160\n\nContact / 없음\n\n162\n\nContact / operand\n\n164\n\nContact / operand\n\n150\n\nCoil / 없음\n\nWire\n\n원본 연결\n\n166\n\nPowerrail /\nPCon 160 / in\n\n155\n\nOCon 151 / · ON / RID 1\nPCon 160 / operand\n\n161\n\nPCon 160 / out\nPCon 162 / in\n\n156\n\nOCon 152 / · Allarm.MAX_MAX_TC09 / RID 24\nPCon 162 / operand\n\n163\n\nPCon 162 / out\nPCon 164 / in\n\n157\n\nOCon 153 / · Allarm.MAX_MAX_TC01_TEMP / RID 25\nPCon 164 / operand\n\n165\n\nPCon 164 / out\nPCon 150 / in\n\n159\n\nOCon 154 / · Temperature Interlock OK / RID 26\nPCon 150 / operand\n\n1857 · start gas test / 1개 원본 명령\n원본 XML · 원본 1857 · SHA256 23fb073206f95c69abc4373d3080081a369e4dd5021c2bd1a90d63029bb908d5\n\n대상 명령\n\n앞 연결 접점\n\n피연산자·원본 식별\n\nCoil Flag.Burner_ready\nPart 182\n\nContact Inputs.FN02 Run / Negated 없음\nContact Inputs.Burner On / Negated 없음\nContact Inputs.RD01 run / Negated 없음\nContact Inputs.FN04 Run / Negated 없음\nContact Inputs.FN01 Run / Negated 없음\nContact Allarm.BURNER_LDU_FAULT / Negated operand\nContact Allarm.BURNER_START_FAULT / Negated operand\nContact Allarm.MAX_MAX_TC09 / Negated operand\nContact ON / Negated 없음\nContact Inputs.FEEDBACKMOTOR FN-06 / Negated 없음\n\nContact/operand ON / Part 207 / Wire 194 / ORef 183 / RID 1\nContact/operand Allarm.MAX_MAX_TC09 / Part 209 / Wire 195 / ORef 184 / RID 24\nContact/operand Allarm.BURNER_START_FAULT / Part 211 / Wire 196 / ORef 185 / RID 27\nContact/operand Allarm.BURNER_LDU_FAULT / Part 213 / Wire 197 / ORef 186 / RID 6\nContact/operand Inputs.FN01 Run / Part 23 / Wire 22 / ORef 24 / RID 218\nContact/operand Inputs.FN04 Run / Part 27 / Wire 26 / ORef 29 / RID 235\nContact/operand Inputs.RD01 run / Part 32 / Wire 31 / ORef 33 / RID 220\nContact/operand Inputs.FEEDBACKMOTOR FN-06 / Part 36 / Wire 35 / ORef 37 / RID 221\nContact/operand Inputs.Burner On / Part 228 / Wire 231 / ORef 229 / RID 227\nContact/operand Inputs.FN02 Run / Part 40 / Wire 39 / ORef 41 / RID 222\nCoil/operand Flag.Burner_ready / Part 182 / Wire 206 / ORef 193 / RID 34\n\nPart\n\nGate·반전\n\n207\n\nContact / 없음\n\n209\n\nContact / operand\n\n211\n\nContact / operand\n\n213\n\nContact / operand\n\n23\n\nContact / 없음\n\n27\n\nContact / 없음\n\n32\n\nContact / 없음\n\n36\n\nContact / 없음\n\n228\n\nContact / 없음\n\n38\n\nO / 없음\n\n40\n\nContact / 없음\n\n182\n\nCoil / 없음\n\nWire\n\n원본 연결\n\n227\n\nPowerrail /\nPCon 207 / in\n\n194\n\nOCon 183 / · ON / RID 1\nPCon 207 / operand\n\n208\n\nPCon 207 / out\nPCon 209 / in\n\n195\n\nOCon 184 / · Allarm.MAX_MAX_TC09 / RID 24\nPCon 209 / operand\n\n210\n\nPCon 209 / out\nPCon 211 / in\n\n196\n\nOCon 185 / · Allarm.BURNER_START_FAULT / RID 27\nPCon 211 / operand\n\n212\n\nPCon 211 / out\nPCon 213 / in\n\n197\n\nOCon 186 / · Allarm.BURNER_LDU_FAULT / RID 6\nPCon 213 / operand\n\n54\n\nPCon 213 / out\nPCon 23 / in\n\n22\n\nOCon 24 / · Inputs.FN01 Run / RID 218\nPCon 23 / operand\n\n25\n\nPCon 23 / out\nPCon 27 / in\n\n26\n\nOCon 29 / · Inputs.FN04 Run / RID 235\nPCon 27 / operand\n\n30\n\nPCon 27 / out\nPCon 32 / in\n\n31\n\nOCon 33 / · Inputs.RD01 run / RID 220\nPCon 32 / operand\n\n34\n\nPCon 32 / out\nPCon 36 / in\nPCon 228 / in\n\n35\n\nOCon 37 / · Inputs.FEEDBACKMOTOR FN-06 / RID 221\nPCon 36 / operand\n\n53\n\nPCon 36 / out\nPCon 38 / in1\n\n231\n\nOCon 229 / · Inputs.Burner On / RID 227\nPCon 228 / operand\n\n45\n\nPCon 228 / out\nPCon 38 / in2\n\n46\n\nPCon 38 / out\nPCon 40 / in\n\n39\n\nOCon 41 / · Inputs.FN02 Run / RID 222\nPCon 40 / operand\n\n55\n\nPCon 40 / out\nPCon 182 / in\n\n206\n\nOCon 193 / · Flag.Burner_ready / RID 34\nPCon 182 / operand\n\n1858 · burner stop / 1개 원본 명령\n원본 XML · 원본 1858 · SHA256 41279d6aaa157de3be963d010d6ca7dea94811a0ace519c8a3d8baa015f67f97\n\n대상 명령\n\n앞 연결 접점\n\n피연산자·원본 식별\n\nRCoil Flag.Start_Burner\nPart 232\n\nContact ON / Negated 없음\nContact Allarm.EmergencyStopTC1_2 / Negated 없음\nContact ON / Negated 없음\nContact Allarm.HYDROGEN_BOX_FAULT / Negated 없음\nContact Allarm.PSL_AIR_LOW / Negated 없음\nContact Allarm.Low_Aspiration / Negated 없음\nContact Allarm.TC01_TC02_COMP_FAULT / Negated 없음\nContact Allarm.RO01_Signal_Fault / Negated 없음\nContact Allarm.MAX_MAX_TC01_TEMP / Negated 없음\nContact Allarm.MAX_MAX_TC03_TEMP / Negated 없음\nContact Allarm.MAX_TC05_TEMP / Negated 없음\nContact Allarm.MAX_TC04_TEMP / Negated 없음\nContact Allarm.SERVOMOTOR_MIN_POS_ALL / Negated 없음\nContact Allarm.FN_03_FAULT / Negated 없음\nContact Allarm.BURNER_LDU_FAULT / Negated 없음\nContact Allarm.BURNER_START_FAULT / Negated 없음\nContact Allarm.MAX_MAX_TC09 / Negated 없음\nContact Flag.Burner_ready / Negated operand\n\nContact/operand ON / Part 273 / Wire 251 / ORef 233 / RID 1\nContact/operand Flag.Burner_ready / Part 275 / Wire 252 / ORef 234 / RID 34\nContact/operand Allarm.MAX_MAX_TC09 / Part 277 / Wire 253 / ORef 235 / RID 24\nContact/operand Allarm.BURNER_START_FAULT / Part 279 / Wire 254 / ORef 236 / RID 27\nContact/operand Allarm.BURNER_LDU_FAULT / Part 281 / Wire 255 / ORef 237 / RID 6\nContact/operand Allarm.FN_03_FAULT / Part 283 / Wire 256 / ORef 238 / RID 35\nContact/operand Allarm.SERVOMOTOR_MIN_POS_ALL / Part 285 / Wire 257 / ORef 239 / RID 23\nContact/operand Allarm.MAX_TC04_TEMP / Part 287 / Wire 258 / ORef 240 / RID 36\nContact/operand Allarm.MAX_TC05_TEMP / Part 289 / Wire 259 / ORef 241 / RID 37\nContact/operand Allarm.MAX_MAX_TC03_TEMP / Part 291 / Wire 260 / ORef 242 / RID 38\nContact/operand Allarm.MAX_MAX_TC01_TEMP / Part 293 / Wire 261 / ORef 243 / RID 25\nContact/operand Allarm.RO01_Signal_Fault / Part 295 / Wire 262 / ORef 244 / RID 39\nContact/operand Allarm.TC01_TC02_COMP_FAULT / Part 297 / Wire 263 / ORef 245 / RID 40\nContact/operand Allarm.Low_Aspiration / Part 299 / Wire 264 / ORef 246 / RID 41\nContact/operand Allarm.PSL_AIR_LOW / Part 301 / Wire 265 / ORef 247 / RID 42\nContact/operand Allarm.HYDROGEN_BOX_FAULT / Part 303 / Wire 266 / ORef 248 / RID 43\nContact/operand Allarm.EmergencyStopTC1_2 / Part 22 / Wire 21 / ORef 23 / RID 245\nContact/operand ON / Part 305 / Wire 268 / ORef 249 / RID 1\nRCoil/operand Flag.Start_Burner / Part 232 / Wire 272 / ORef 250 / RID 19\n\nPart\n\nGate·반전\n\n273\n\nContact / 없음\n\n275\n\nContact / operand\n\n277\n\nContact / 없음\n\n279\n\nContact / 없음\n\n281\n\nContact / 없음\n\n283\n\nContact / 없음\n\n285\n\nContact / 없음\n\n287\n\nContact / 없음\n\n289\n\nContact / 없음\n\n291\n\nContact / 없음\n\n293\n\nContact / 없음\n\n295\n\nContact / 없음\n\n297\n\nContact / 없음\n\n299\n\nContact / 없음\n\n301\n\nContact / 없음\n\n303\n\nContact / 없음\n\n22\n\nContact / 없음\n\n219\n\nO / 없음\n\n305\n\nContact / 없음\n\n213\n\nO / 없음\n\n232\n\nRCoil / 없음\n\nWire\n\n원본 연결\n\n307\n\nPowerrail /\nPCon 273 / in\n\n251\n\nOCon 233 / · ON / RID 1\nPCon 273 / operand\n\n274\n\nPCon 273 / out\nPCon 275 / in\nPCon 277 / in\nPCon 279 / in\nPCon 281 / in\nPCon 283 / in\nPCon 285 / in\nPCon 287 / in\nPCon 289 / in\nPCon 291 / in\nPCon 293 / in\nPCon 295 / in\nPCon 297 / in\nPCon 299 / in\nPCon 301 / in\nPCon 303 / in\nPCon 22 / in\n\n252\n\nOCon 234 / · Flag.Burner_ready / RID 34\nPCon 275 / operand\n\n276\n\nPCon 275 / out\nPCon 213 / in1\n\n253\n\nOCon 235 / · Allarm.MAX_MAX_TC09 / RID 24\nPCon 277 / operand\n\n278\n\nPCon 277 / out\nPCon 213 / in2\n\n254\n\nOCon 236 / · Allarm.BURNER_START_FAULT / RID 27\nPCon 279 / operand\n\n280\n\nPCon 279 / out\nPCon 213 / in3\n\n255\n\nOCon 237 / · Allarm.BURNER_LDU_FAULT / RID 6\nPCon 281 / operand\n\n282\n\nPCon 281 / out\nPCon 213 / in4\n\n256\n\nOCon 238 / · Allarm.FN_03_FAULT / RID 35\nPCon 283 / operand\n\n284\n\nPCon 283 / out\nPCon 219 / in1\n\n257\n\nOCon 239 / · Allarm.SERVOMOTOR_MIN_POS_ALL / RID 23\nPCon 285 / operand\n\n286\n\nPCon 285 / out\nPCon 219 / in2\n\n258\n\nOCon 240 / · Allarm.MAX_TC04_TEMP / RID 36\nPCon 287 / operand\n\n288\n\nPCon 287 / out\nPCon 219 / in3\n\n259\n\nOCon 241 / · Allarm.MAX_TC05_TEMP / RID 37\nPCon 289 / operand\n\n290\n\nPCon 289 / out\nPCon 219 / in4\n\n260\n\nOCon 242 / · Allarm.MAX_MAX_TC03_TEMP / RID 38\nPCon 291 / operand\n\n292\n\nPCon 291 / out\nPCon 219 / in5\n\n261\n\nOCon 243 / · Allarm.MAX_MAX_TC01_TEMP / RID 25\nPCon 293 / operand\n\n294\n\nPCon 293 / out\nPCon 219 / in6\n\n262\n\nOCon 244 / · Allarm.RO01_Signal_Fault / RID 39\nPCon 295 / operand\n\n296\n\nPCon 295 / out\nPCon 219 / in7\n\n263\n\nOCon 245 / · Allarm.TC01_TC02_COMP_FAULT / RID 40\nPCon 297 / operand\n\n298\n\nPCon 297 / out\nPCon 219 / in8\n\n264\n\nOCon 246 / · Allarm.Low_Aspiration / RID 41\nPCon 299 / operand\n\n300\n\nPCon 299 / out\nPCon 219 / in9\n\n265\n\nOCon 247 / · Allarm.PSL_AIR_LOW / RID 42\nPCon 301 / operand\n\n302\n\nPCon 301 / out\nPCon 219 / in10\n\n266\n\nOCon 248 / · Allarm.HYDROGEN_BOX_FAULT / RID 43\nPCon 303 / operand\n\n304\n\nPCon 303 / out\nPCon 219 / in11\n\n21\n\nOCon 23 / · Allarm.EmergencyStopTC1_2 / RID 245\nPCon 22 / operand\n\n24\n\nPCon 22 / out\nPCon 219 / in12\n\n267\n\nPCon 219 / out\nPCon 305 / in\n\n268\n\nOCon 249 / · ON / RID 1\nPCon 305 / operand\n\n306\n\nPCon 305 / out\nPCon 213 / in5\n\n270\n\nPCon 213 / out\nPCon 232 / in\n\n272\n\nOCon 250 / · Flag.Start_Burner / RID 19\nPCon 232 / operand\n\n1859 · counter minutes of burner work / 3개 원본 명령\n원본 XML · 원본 1859 · SHA256 80a479c10365b5d5af6a592e09eda6fdbab66433658d69b0219043ac90a3be78\n\n대상 명령\n\n앞 연결 접점\n\n피연산자·원본 식별\n\nAdd WorkData.W5\nPart 270\n\nContact Tag_138 / Negated 없음\nContact Inputs.Burner On / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 317 / Wire 298 / ORef 285 / RID 1\nContact/operand Inputs.Burner On / Part 319 / Wire 299 / ORef 286 / RID 227\nContact/operand Tag_138 / Part 321 / Wire 300 / ORef 287 / RID 44\nPBox/bit PLS M51.5 / Part 268 / Wire 302 / ORef 288 / RID 45\nAdd/in1 WorkData.W5 / Part 270 / Wire 304 / ORef 289 / RID 48\nAdd/in2 1 / Part 270 / Wire 305 / ORef 290 / RID 49\nAdd/out WorkData.W5 / Part 270 / Wire 306 / ORef 291 / RID 48\n\nSdCoil Tag_138\nPart 277\n\nContact Tag_138 / Negated operand\nContact Inputs.Burner On / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 317 / Wire 298 / ORef 285 / RID 1\nContact/operand Inputs.Burner On / Part 319 / Wire 299 / ORef 286 / RID 227\nContact/operand Tag_138 / Part 323 / Wire 308 / ORef 293 / RID 44\nSdCoil/value S5T#1M / Part 277 / Wire 307 / ORef 292 / RID 50\nSdCoil/operand Tag_138 / Part 277 / Wire 310 / ORef 294 / RID 44\n\nMove WorkData.W5\nPart 282\n\nContact Inputs.Burner On / Negated operand\nContact ON / Negated 없음\n\nContact/operand ON / Part 317 / Wire 298 / ORef 285 / RID 1\nContact/operand Inputs.Burner On / Part 325 / Wire 312 / ORef 295 / RID 227\nMove/in 0 / Part 282 / Wire 314 / ORef 296 / RID 52\nMove/out1 WorkData.W5 / Part 282 / Wire 315 / ORef 297 / RID 48\n\nPart\n\nGate·반전\n\n317\n\nContact / 없음\n\n319\n\nContact / 없음\n\n321\n\nContact / 없음\n\n268\n\nPBox / 없음\n\n270\n\nAdd / 없음\n\n323\n\nContact / operand\n\n277\n\nSdCoil / 없음\n\n325\n\nContact / operand\n\n282\n\nMove / 없음\n\nWire\n\n원본 연결\n\n327\n\nPowerrail /\nPCon 317 / in\n\n298\n\nOCon 285 / · ON / RID 1\nPCon 317 / operand\n\n318\n\nPCon 317 / out\nPCon 319 / in\nPCon 325 / in\n\n299\n\nOCon 286 / · Inputs.Burner On / RID 227\nPCon 319 / operand\n\n320\n\nPCon 319 / out\nPCon 321 / in\nPCon 323 / in\n\n300\n\nOCon 287 / · Tag_138 / RID 44\nPCon 321 / operand\n\n322\n\nPCon 321 / out\nPCon 268 / in\n\n302\n\nOCon 288 / · PLS M51.5 / RID 45\nPCon 268 / bit\n\n303\n\nPCon 268 / out\nPCon 270 / en\n\n304\n\nOCon 289 / · WorkData.W5 / RID 48\nPCon 270 / in1\n\n305\n\nOCon 290 / · 1 / RID 49\nPCon 270 / in2\n\n306\n\nPCon 270 / out\nOCon 291 / · WorkData.W5 / RID 48\n\n308\n\nOCon 293 / · Tag_138 / RID 44\nPCon 323 / operand\n\n324\n\nPCon 323 / out\nPCon 277 / in\n\n307\n\nOCon 292 / · S5T#1M / RID 50\nPCon 277 / value\n\n310\n\nOCon 294 / · Tag_138 / RID 44\nPCon 277 / operand\n\n312\n\nOCon 295 / · Inputs.Burner On / RID 227\nPCon 325 / operand\n\n326\n\nPCon 325 / out\nPCon 282 / en\n\n314\n\nOCon 296 / · 0 / RID 52\nPCon 282 / in\n\n315\n\nPCon 282 / out1\nOCon 297 / · WorkData.W5 / RID 48\n\n1861 · programmed burner shutdown every 24 hours / 2개 원본 명령\n원본 XML · 원본 1861 · SHA256 6661adf80ebeb53185a94c177c09880d0d473fe4c3f883ad8aea642e6c0c3c1f\n\n대상 명령\n\n앞 연결 접점\n\n피연산자·원본 식별\n\nCoil Programmed stop burner\nPart 292\n\nContact OFF / Negated 없음\n\nContact/operand OFF / Part 318 / Wire 23 / ORef 24 / RID 80\nGe/in1 WorkData.W5 / Part 289 / Wire 307 / ORef 300 / RID 48\nGe/in2 1440 / Part 289 / Wire 308 / ORef 301 / RID 53\nCoil/operand Programmed stop burner / Part 292 / Wire 311 / ORef 302 / RID 54\n\nCoil Allarm.BURNER_TIME_LIMIT_22H\nPart 298\n\nContact OFF / Negated 없음\n\nContact/operand OFF / Part 318 / Wire 23 / ORef 24 / RID 80\nGe/in1 WorkData.W5 / Part 295 / Wire 312 / ORef 303 / RID 48\nGe/in2 1320 / Part 295 / Wire 313 / ORef 304 / RID 55\nCoil/operand Allarm.BURNER_TIME_LIMIT_22H / Part 298 / Wire 316 / ORef 305 / RID 56\n\nPart\n\nGate·반전\n\n318\n\nContact / 없음\n\n289\n\nGe / 없음\n\n292\n\nCoil / 없음\n\n295\n\nGe / 없음\n\n298\n\nCoil / 없음\n\nWire\n\n원본 연결\n\n320\n\nPowerrail /\nPCon 318 / in\n\n23\n\nOCon 24 / · OFF / RID 80\nPCon 318 / operand\n\n319\n\nPCon 318 / out\nPCon 289 / pre\nPCon 295 / pre\n\n307\n\nOCon 300 / · WorkData.W5 / RID 48\nPCon 289 / in1\n\n308\n\nOCon 301 / · 1440 / RID 53\nPCon 289 / in2\n\n309\n\nPCon 289 / out\nPCon 292 / in\n\n311\n\nOCon 302 / · Programmed stop burner / RID 54\nPCon 292 / operand\n\n312\n\nOCon 303 / · WorkData.W5 / RID 48\nPCon 295 / in1\n\n313\n\nOCon 304 / · 1320 / RID 55\nPCon 295 / in2\n\n314\n\nPCon 295 / out\nPCon 298 / in\n\n316\n\nOCon 305 / · Allarm.BURNER_TIME_LIMIT_22H / RID 56\nPCon 298 / operand\n\n1862 · a 56.6 start high flameburner / 8개 원본 명령\n원본 XML · 원본 1862 · SHA256 36752e04a38e486ad4a0857d6baa8119d9b757678300358bcc95881f23e266c9\n\n대상 명령\n\n앞 연결 접점\n\n피연산자·원본 식별\n\nAdd App00\nPart 409\n\nContact ON / Negated 없음\n\nContact/operand ON / Part 549 / Wire 504 / ORef 471 / RID 1\nAdd/in1 Data.TC01_SETPOINT / Part 409 / Wire 505 / ORef 472 / RID 59\nAdd/in2 20 / Part 409 / Wire 506 / ORef 473 / RID 60\nAdd/out App00 / Part 409 / Wire 507 / ORef 474 / RID 61\n\nAdd App01\nPart 415\n\nContact ON / Negated 없음\n\nContact/operand ON / Part 549 / Wire 504 / ORef 471 / RID 1\nAdd/in1 Data.TC01_SETPOINT / Part 415 / Wire 508 / ORef 475 / RID 59\nAdd/in2 15 / Part 415 / Wire 509 / ORef 476 / RID 63\nAdd/out App01 / Part 415 / Wire 510 / ORef 477 / RID 64\n\nRCoil Start High Flame\nPart 422\n\nContact Inputs.Burner ON and OK / Negated operand\nContact ON / Negated 없음\n\nContact/operand ON / Part 549 / Wire 504 / ORef 471 / RID 1\nContact/operand Inputs.Burner ON and OK / Part 551 / Wire 511 / ORef 478 / RID 232\nRCoil/operand Start High Flame / Part 422 / Wire 513 / ORef 479 / RID 66\n\nMove Data.Burner_Panel_SetPoint\nPart 441\n\nContact Allarm.MAX_TC03_TEMP / Negated 없음\nContact Start High Flame / Negated 없음\nContact Burner ON and OK / Negated 없음\nContact ON / Negated 없음\nContact Allarm.MAX_TC01_TEMP / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 549 / Wire 504 / ORef 471 / RID 1\nContact/operand Burner ON and OK / Part 553 / Wire 514 / ORef 480 / RID 65\nContact/operand Start High Flame / Part 555 / Wire 515 / ORef 481 / RID 66\nContact/operand ON / Part 557 / Wire 516 / ORef 482 / RID 1\nGe/in1 Manage_TC1_2.PID_Ref_Temp / Part 432 / Wire 517 / ORef 483 / RID 242\nGe/in2 App00 / Part 432 / Wire 518 / ORef 484 / RID 61\nContact/operand Allarm.MAX_TC01_TEMP / Part 559 / Wire 521 / ORef 485 / RID 68\nContact/operand Allarm.MAX_TC03_TEMP / Part 561 / Wire 522 / ORef 486 / RID 69\nMove/in 0 / Part 441 / Wire 524 / ORef 487 / RID 52\nMove/out1 Data.Burner_Panel_SetPoint / Part 441 / Wire 525 / ORef 488 / RID 71\n\nSdCoil Tag_139\nPart 448\n\nContact Inputs.FC Aria chiusa / Negated 없음\nContact Inputs.FC GAS Chiuso / Negated 없음\nContact Allarm.MAX_TC03_TEMP / Negated 없음\nContact Start High Flame / Negated 없음\nContact Burner ON and OK / Negated 없음\nContact ON / Negated 없음\nContact Allarm.MAX_TC01_TEMP / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 549 / Wire 504 / ORef 471 / RID 1\nContact/operand Burner ON and OK / Part 553 / Wire 514 / ORef 480 / RID 65\nContact/operand Start High Flame / Part 555 / Wire 515 / ORef 481 / RID 66\nContact/operand ON / Part 557 / Wire 516 / ORef 482 / RID 1\nGe/in1 Manage_TC1_2.PID_Ref_Temp / Part 432 / Wire 517 / ORef 483 / RID 242\nGe/in2 App00 / Part 432 / Wire 518 / ORef 484 / RID 61\nContact/operand Allarm.MAX_TC01_TEMP / Part 559 / Wire 521 / ORef 485 / RID 68\nContact/operand Allarm.MAX_TC03_TEMP / Part 561 / Wire 522 / ORef 486 / RID 69\nContact/operand Inputs.FC GAS Chiuso / Part 563 / Wire 527 / ORef 490 / RID 223\nContact/operand Inputs.FC Aria chiusa / Part 565 / Wire 528 / ORef 491 / RID 224\nSdCoil/value S5T#50MS / Part 448 / Wire 526 / ORef 489 / RID 72\nSdCoil/operand Tag_139 / Part 448 / Wire 530 / ORef 492 / RID 73\n\nRCoil Start High Flame\nPart 453\n\nContact Tag_139 / Negated 없음\nContact Allarm.MAX_TC03_TEMP / Negated 없음\nContact Start High Flame / Negated 없음\nContact Burner ON and OK / Negated 없음\nContact ON / Negated 없음\nContact Allarm.MAX_TC01_TEMP / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 549 / Wire 504 / ORef 471 / RID 1\nContact/operand Burner ON and OK / Part 553 / Wire 514 / ORef 480 / RID 65\nContact/operand Start High Flame / Part 555 / Wire 515 / ORef 481 / RID 66\nContact/operand ON / Part 557 / Wire 516 / ORef 482 / RID 1\nGe/in1 Manage_TC1_2.PID_Ref_Temp / Part 432 / Wire 517 / ORef 483 / RID 242\nGe/in2 App00 / Part 432 / Wire 518 / ORef 484 / RID 61\nContact/operand Allarm.MAX_TC01_TEMP / Part 559 / Wire 521 / ORef 485 / RID 68\nContact/operand Allarm.MAX_TC03_TEMP / Part 561 / Wire 522 / ORef 486 / RID 69\nContact/operand Tag_139 / Part 567 / Wire 531 / ORef 493 / RID 73\nRCoil/operand Start High Flame / Part 453 / Wire 533 / ORef 494 / RID 66\n\nSdCoil Tag_140\nPart 465\n\nContact Allarm.MAX_TC03_TEMP / Negated operand\nContact Allarm.MAX_TC01_TEMP / Negated operand\nContact Start High Flame / Negated operand\nContact Burner ON and OK / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 549 / Wire 504 / ORef 471 / RID 1\nContact/operand Burner ON and OK / Part 553 / Wire 514 / ORef 480 / RID 65\nContact/operand Start High Flame / Part 569 / Wire 535 / ORef 495 / RID 66\nLt/in1 Manage_TC1_2.PID_Ref_Temp / Part 457 / Wire 536 / ORef 496 / RID 242\nLt/in2 App01 / Part 457 / Wire 537 / ORef 497 / RID 64\nContact/operand Allarm.MAX_TC01_TEMP / Part 571 / Wire 539 / ORef 498 / RID 68\nContact/operand Allarm.MAX_TC03_TEMP / Part 573 / Wire 540 / ORef 499 / RID 69\nSdCoil/value S5T#8S / Part 465 / Wire 541 / ORef 500 / RID 74\nSdCoil/operand Tag_140 / Part 465 / Wire 542 / ORef 501 / RID 75\n\nSCoil Start High Flame\nPart 470\n\nContact Tag_140 / Negated 없음\nContact Allarm.MAX_TC03_TEMP / Negated operand\nContact Allarm.MAX_TC01_TEMP / Negated operand\nContact Start High Flame / Negated operand\nContact Burner ON and OK / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 549 / Wire 504 / ORef 471 / RID 1\nContact/operand Burner ON and OK / Part 553 / Wire 514 / ORef 480 / RID 65\nContact/operand Start High Flame / Part 569 / Wire 535 / ORef 495 / RID 66\nLt/in1 Manage_TC1_2.PID_Ref_Temp / Part 457 / Wire 536 / ORef 496 / RID 242\nLt/in2 App01 / Part 457 / Wire 537 / ORef 497 / RID 64\nContact/operand Allarm.MAX_TC01_TEMP / Part 571 / Wire 539 / ORef 498 / RID 68\nContact/operand Allarm.MAX_TC03_TEMP / Part 573 / Wire 540 / ORef 499 / RID 69\nContact/operand Tag_140 / Part 575 / Wire 543 / ORef 502 / RID 75\nSCoil/operand Start High Flame / Part 470 / Wire 545 / ORef 503 / RID 66\n\nPart\n\nGate·반전\n\n549\n\nContact / 없음\n\n409\n\nAdd / 없음\n\n415\n\nAdd / 없음\n\n551\n\nContact / operand\n\n422\n\nRCoil / 없음\n\n553\n\nContact / 없음\n\n555\n\nContact / 없음\n\n557\n\nContact / 없음\n\n432\n\nGe / 없음\n\n559\n\nContact / 없음\n\n561\n\nContact / 없음\n\n436\n\nO / 없음\n\n441\n\nMove / 없음\n\n563\n\nContact / 없음\n\n565\n\nContact / 없음\n\n448\n\nSdCoil / 없음\n\n567\n\nContact / 없음\n\n453\n\nRCoil / 없음\n\n569\n\nContact / operand\n\n457\n\nLt / 없음\n\n571\n\nContact / operand\n\n573\n\nContact / operand\n\n465\n\nSdCoil / 없음\n\n575\n\nContact / 없음\n\n470\n\nSCoil / 없음\n\nWire\n\n원본 연결\n\n577\n\nPowerrail /\nPCon 549 / in\n\n504\n\nOCon 471 / · ON / RID 1\nPCon 549 / operand\n\n550\n\nPCon 549 / out\nPCon 409 / en\nPCon 415 / en\nPCon 551 / in\nPCon 553 / in\n\n505\n\nOCon 472 / · Data.TC01_SETPOINT / RID 59\nPCon 409 / in1\n\n506\n\nOCon 473 / · 20 / RID 60\nPCon 409 / in2\n\n507\n\nPCon 409 / out\nOCon 474 / · App00 / RID 61\n\n508\n\nOCon 475 / · Data.TC01_SETPOINT / RID 59\nPCon 415 / in1\n\n509\n\nOCon 476 / · 15 / RID 63\nPCon 415 / in2\n\n510\n\nPCon 415 / out\nOCon 477 / · App01 / RID 64\n\n511\n\nOCon 478 / · Inputs.Burner ON and OK / RID 232\nPCon 551 / operand\n\n552\n\nPCon 551 / out\nPCon 422 / in\n\n513\n\nOCon 479 / · Start High Flame / RID 66\nPCon 422 / operand\n\n514\n\nOCon 480 / · Burner ON and OK / RID 65\nPCon 553 / operand\n\n554\n\nPCon 553 / out\nPCon 555 / in\nPCon 569 / in\n\n515\n\nOCon 481 / · Start High Flame / RID 66\nPCon 555 / operand\n\n556\n\nPCon 555 / out\nPCon 557 / in\nPCon 559 / in\nPCon 561 / in\n\n516\n\nOCon 482 / · ON / RID 1\nPCon 557 / operand\n\n558\n\nPCon 557 / out\nPCon 432 / pre\n\n517\n\nOCon 483 / · Manage_TC1_2.PID_Ref_Temp / RID 242\nPCon 432 / in1\n\n518\n\nOCon 484 / · App00 / RID 61\nPCon 432 / in2\n\n519\n\nPCon 432 / out\nPCon 436 / in1\n\n521\n\nOCon 485 / · Allarm.MAX_TC01_TEMP / RID 68\nPCon 559 / operand\n\n27\n\nPCon 559 / out\nPCon 436 / in2\n\n522\n\nOCon 486 / · Allarm.MAX_TC03_TEMP / RID 69\nPCon 561 / operand\n\n562\n\nPCon 561 / out\nPCon 436 / in3\n\n523\n\nPCon 436 / out\nPCon 441 / en\nPCon 563 / in\nPCon 567 / in\n\n524\n\nOCon 487 / · 0 / RID 52\nPCon 441 / in\n\n525\n\nPCon 441 / out1\nOCon 488 / · Data.Burner_Panel_SetPoint / RID 71\n\n527\n\nOCon 490 / · Inputs.FC GAS Chiuso / RID 223\nPCon 563 / operand\n\n564\n\nPCon 563 / out\nPCon 565 / in\n\n528\n\nOCon 491 / · Inputs.FC Aria chiusa / RID 224\nPCon 565 / operand\n\n566\n\nPCon 565 / out\nPCon 448 / in\n\n526\n\nOCon 489 / · S5T#50MS / RID 72\nPCon 448 / value\n\n530\n\nOCon 492 / · Tag_139 / RID 73\nPCon 448 / operand\n\n531\n\nOCon 493 / · Tag_139 / RID 73\nPCon 567 / operand\n\n568\n\nPCon 567 / out\nPCon 453 / in\n\n533\n\nOCon 494 / · Start High Flame / RID 66\nPCon 453 / operand\n\n535\n\nOCon 495 / · Start High Flame / RID 66\nPCon 569 / operand\n\n570\n\nPCon 569 / out\nPCon 457 / pre\n\n536\n\nOCon 496 / · Manage_TC1_2.PID_Ref_Temp / RID 242\nPCon 457 / in1\n\n537\n\nOCon 497 / · App01 / RID 64\nPCon 457 / in2\n\n538\n\nPCon 457 / out\nPCon 571 / in\n\n539\n\nOCon 498 / · Allarm.MAX_TC01_TEMP / RID 68\nPCon 571 / operand\n\n572\n\nPCon 571 / out\nPCon 573 / in\n\n540\n\nOCon 499 / · Allarm.MAX_TC03_TEMP / RID 69\nPCon 573 / operand\n\n574\n\nPCon 573 / out\nPCon 465 / in\nPCon 575 / in\n\n541\n\nOCon 500 / · S5T#8S / RID 74\nPCon 465 / value\n\n542\n\nOCon 501 / · Tag_140 / RID 75\nPCon 465 / operand\n\n543\n\nOCon 502 / · Tag_140 / RID 75\nPCon 575 / operand\n\n576\n\nPCon 575 / out\nPCon 470 / in\n\n545\n\nOCon 503 / · Start High Flame / RID 66\nPCon 470 / operand\n\n1863 · enable relay forceed spark / 5개 원본 명령\n원본 XML · 원본 1863 · SHA256 ee88a6ae9661830d363fcbada7542a9bf829daa7c8515b2335806020ee0b5279\n\n대상 명령\n\n앞 연결 접점\n\n피연산자·원본 식별\n\nSCoil Main flame ON\nPart 464\n\nContact Start High Flame / Negated 없음\nContact Inputs.Burner On / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 521 / Wire 500 / ORef 486 / RID 1\nContact/operand Inputs.Burner On / Part 523 / Wire 501 / ORef 487 / RID 227\nContact/operand Start High Flame / Part 525 / Wire 502 / ORef 488 / RID 66\nSCoil/operand Main flame ON / Part 464 / Wire 504 / ORef 489 / RID 76\n\nSdCoil Tag_141\nPart 472\n\nContact Main flame ON / Negated 없음\nContact Start High Flame / Negated operand\nContact Inputs.Burner On / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 521 / Wire 500 / ORef 486 / RID 1\nContact/operand Inputs.Burner On / Part 523 / Wire 501 / ORef 487 / RID 227\nContact/operand Start High Flame / Part 527 / Wire 505 / ORef 490 / RID 66\nContact/operand Main flame ON / Part 529 / Wire 506 / ORef 491 / RID 76\nSdCoil/value S5T#4S / Part 472 / Wire 507 / ORef 492 / RID 237\nSdCoil/operand Tag_141 / Part 472 / Wire 508 / ORef 493 / RID 78\n\nCoil Foced Spark\nPart 477\n\nContact Tag_141 / Negated operand\nContact Main flame ON / Negated 없음\nContact Start High Flame / Negated operand\nContact Inputs.Burner On / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 521 / Wire 500 / ORef 486 / RID 1\nContact/operand Inputs.Burner On / Part 523 / Wire 501 / ORef 487 / RID 227\nContact/operand Start High Flame / Part 527 / Wire 505 / ORef 490 / RID 66\nContact/operand Main flame ON / Part 529 / Wire 506 / ORef 491 / RID 76\nContact/operand Tag_141 / Part 531 / Wire 509 / ORef 494 / RID 78\nCoil/operand Foced Spark / Part 477 / Wire 511 / ORef 495 / RID 79\n\nRCoil Main flame ON\nPart 481\n\nContact Tag_141 / Negated 없음\nContact Main flame ON / Negated 없음\nContact Start High Flame / Negated operand\nContact Inputs.Burner On / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 521 / Wire 500 / ORef 486 / RID 1\nContact/operand Inputs.Burner On / Part 523 / Wire 501 / ORef 487 / RID 227\nContact/operand Start High Flame / Part 527 / Wire 505 / ORef 490 / RID 66\nContact/operand Main flame ON / Part 529 / Wire 506 / ORef 491 / RID 76\nContact/operand Tag_141 / Part 533 / Wire 512 / ORef 496 / RID 78\nRCoil/operand Main flame ON / Part 481 / Wire 514 / ORef 497 / RID 76\n\nRCoil Main flame ON\nPart 485\n\nContact Inputs.Burner On / Negated operand\nContact ON / Negated 없음\n\nContact/operand ON / Part 521 / Wire 500 / ORef 486 / RID 1\nContact/operand Inputs.Burner On / Part 535 / Wire 517 / ORef 498 / RID 227\nRCoil/operand Main flame ON / Part 485 / Wire 519 / ORef 499 / RID 76\n\nPart\n\nGate·반전\n\n521\n\nContact / 없음\n\n523\n\nContact / 없음\n\n525\n\nContact / 없음\n\n464\n\nSCoil / 없음\n\n527\n\nContact / operand\n\n529\n\nContact / 없음\n\n472\n\nSdCoil / 없음\n\n531\n\nContact / operand\n\n477\n\nCoil / 없음\n\n533\n\nContact / 없음\n\n481\n\nRCoil / 없음\n\n535\n\nContact / operand\n\n485\n\nRCoil / 없음\n\nWire\n\n원본 연결\n\n537\n\nPowerrail /\nPCon 521 / in\n\n500\n\nOCon 486 / · ON / RID 1\nPCon 521 / operand\n\n522\n\nPCon 521 / out\nPCon 523 / in\nPCon 535 / in\n\n501\n\nOCon 487 / · Inputs.Burner On / RID 227\nPCon 523 / operand\n\n524\n\nPCon 523 / out\nPCon 525 / in\nPCon 527 / in\n\n502\n\nOCon 488 / · Start High Flame / RID 66\nPCon 525 / operand\n\n526\n\nPCon 525 / out\nPCon 464 / in\n\n504\n\nOCon 489 / · Main flame ON / RID 76\nPCon 464 / operand\n\n505\n\nOCon 490 / · Start High Flame / RID 66\nPCon 527 / operand\n\n528\n\nPCon 527 / out\nPCon 529 / in\n\n506\n\nOCon 491 / · Main flame ON / RID 76\nPCon 529 / operand\n\n530\n\nPCon 529 / out\nPCon 472 / in\nPCon 531 / in\nPCon 533 / in\n\n507\n\nOCon 492 / · S5T#4S / RID 237\nPCon 472 / value\n\n508\n\nOCon 493 / · Tag_141 / RID 78\nPCon 472 / operand\n\n509\n\nOCon 494 / · Tag_141 / RID 78\nPCon 531 / operand\n\n532\n\nPCon 531 / out\nPCon 477 / in\n\n511\n\nOCon 495 / · Foced Spark / RID 79\nPCon 477 / operand\n\n512\n\nOCon 496 / · Tag_141 / RID 78\nPCon 533 / operand\n\n534\n\nPCon 533 / out\nPCon 481 / in\n\n514\n\nOCon 497 / · Main flame ON / RID 76\nPCon 481 / operand\n\n517\n\nOCon 498 / · Inputs.Burner On / RID 227\nPCon 535 / operand\n\n536\n\nPCon 535 / out\nPCon 485 / in\n\n519\n\nOCon 499 / · Main flame ON / RID 76\nPCon 485 / operand\n\n1865 · burner lock / 2개 원본 명령\n원본 XML · 원본 1865 · SHA256 98e839ee13a05db05768503e768e9238d892c4788dc7b6c9d3017fc86d3b722b\n\n대상 명령\n\n앞 연결 접점\n\n피연산자·원본 식별\n\nSCoil Lock Burner\nPart 579\n\nContact Inputs.FC Aria chiusa / Negated 없음\nContact Inputs.FC GAS Chiuso / Negated 없음\nContact Programmed stop burner / Negated 없음\nContact ON / Negated 없음\nContact Allarm.MAX_TC03_TEMP / Negated 없음\nContact OFF / Negated 없음\nContact Allarm.MAX_TC01_TEMP / Negated 없음\n\nContact/operand ON / Part 630 / Wire 604 / ORef 589 / RID 1\nContact/operand OFF / Part 632 / Wire 605 / ORef 590 / RID 80\nContact/operand Allarm.MAX_TC01_TEMP / Part 634 / Wire 606 / ORef 591 / RID 68\nContact/operand Allarm.MAX_TC03_TEMP / Part 636 / Wire 607 / ORef 592 / RID 69\nContact/operand Programmed stop burner / Part 638 / Wire 610 / ORef 593 / RID 54\nLe/in1 Data.GAS_BR_01 / Part 573 / Wire 612 / ORef 594 / RID 88\nLe/in2 30 / Part 573 / Wire 613 / ORef 595 / RID 82\nContact/operand Inputs.FC GAS Chiuso / Part 640 / Wire 615 / ORef 596 / RID 223\nContact/operand Inputs.FC Aria chiusa / Part 642 / Wire 616 / ORef 597 / RID 224\nSCoil/operand Lock Burner / Part 579 / Wire 620 / ORef 598 / RID 89\n\nRCoil Lock Burner\nPart 588\n\nContact Programmed stop burner / Negated operand\nContact ON / Negated 없음\nContact ON / Negated 없음\nContact Allarm.MAX_TC03_TEMP / Negated operand\nContact Allarm.MAX_TC01_TEMP / Negated operand\n\nContact/operand ON / Part 630 / Wire 604 / ORef 589 / RID 1\nContact/operand Allarm.MAX_TC01_TEMP / Part 644 / Wire 621 / ORef 599 / RID 68\nContact/operand Allarm.MAX_TC03_TEMP / Part 646 / Wire 622 / ORef 600 / RID 69\nContact/operand ON / Part 648 / Wire 624 / ORef 601 / RID 1\nContact/operand Programmed stop burner / Part 650 / Wire 626 / ORef 602 / RID 54\nRCoil/operand Lock Burner / Part 588 / Wire 628 / ORef 603 / RID 89\n\nPart\n\nGate·반전\n\n630\n\nContact / 없음\n\n632\n\nContact / 없음\n\n634\n\nContact / 없음\n\n636\n\nContact / 없음\n\n638\n\nContact / 없음\n\n652\n\nO / 없음\n\n573\n\nLe / 없음\n\n640\n\nContact / 없음\n\n642\n\nContact / 없음\n\n572\n\nO / 없음\n\n579\n\nSCoil / 없음\n\n644\n\nContact / operand\n\n646\n\nContact / operand\n\n648\n\nContact / 없음\n\n586\n\nO / 없음\n\n650\n\nContact / operand\n\n588\n\nRCoil / 없음\n\nWire\n\n원본 연결\n\n653\n\nPowerrail /\nPCon 630 / in\n\n604\n\nOCon 589 / · ON / RID 1\nPCon 630 / operand\n\n631\n\nPCon 630 / out\nPCon 632 / in\nPCon 638 / in\nPCon 644 / in\nPCon 648 / in\n\n605\n\nOCon 590 / · OFF / RID 80\nPCon 632 / operand\n\n633\n\nPCon 632 / out\nPCon 634 / in\nPCon 636 / in\n\n606\n\nOCon 591 / · Allarm.MAX_TC01_TEMP / RID 68\nPCon 634 / operand\n\n635\n\nPCon 634 / out\nPCon 652 / in1\n\n607\n\nOCon 592 / · Allarm.MAX_TC03_TEMP / RID 69\nPCon 636 / operand\n\n637\n\nPCon 636 / out\nPCon 652 / in2\n\n610\n\nOCon 593 / · Programmed stop burner / RID 54\nPCon 638 / operand\n\n639\n\nPCon 638 / out\nPCon 652 / in3\n\n611\n\nPCon 652 / out\nPCon 573 / pre\nPCon 640 / in\n\n612\n\nOCon 594 / · Data.GAS_BR_01 / RID 88\nPCon 573 / in1\n\n613\n\nOCon 595 / · 30 / RID 82\nPCon 573 / in2\n\n614\n\nPCon 573 / out\nPCon 572 / in1\n\n615\n\nOCon 596 / · Inputs.FC GAS Chiuso / RID 223\nPCon 640 / operand\n\n641\n\nPCon 640 / out\nPCon 642 / in\n\n616\n\nOCon 597 / · Inputs.FC Aria chiusa / RID 224\nPCon 642 / operand\n\n643\n\nPCon 642 / out\nPCon 572 / in2\n\n618\n\nPCon 572 / out\nPCon 579 / in\n\n620\n\nOCon 598 / · Lock Burner / RID 89\nPCon 579 / operand\n\n621\n\nOCon 599 / · Allarm.MAX_TC01_TEMP / RID 68\nPCon 644 / operand\n\n645\n\nPCon 644 / out\nPCon 646 / in\n\n622\n\nOCon 600 / · Allarm.MAX_TC03_TEMP / RID 69\nPCon 646 / operand\n\n647\n\nPCon 646 / out\nPCon 586 / in1\n\n624\n\nOCon 601 / · ON / RID 1\nPCon 648 / operand\n\n649\n\nPCon 648 / out\nPCon 586 / in2\n\n625\n\nPCon 586 / out\nPCon 650 / in\n\n626\n\nOCon 602 / · Programmed stop burner / RID 54\nPCon 650 / operand\n\n651\n\nPCon 650 / out\nPCon 588 / in\n\n628\n\nOCon 603 / · Lock Burner / RID 89\nPCon 588 / operand\n\n1866 · burner start sequence / 3개 원본 명령\n원본 XML · 원본 1866 · SHA256 f11326ea7f915ce3d9347f72a4b314635e0943fc251db9a67694aedd3795dd0b\n\n대상 명령\n\n앞 연결 접점\n\n피연산자·원본 식별\n\nSCoil Flag.M_FN_03\nPart 600\n\nContact OFF / Negated 없음\nContact Flag.M_FN_03 / Negated operand\nContact Lock Burner / Negated operand\nContact Flag.Start_Burner / Negated 없음\n\nContact/operand Flag.Start_Burner / Part 634 / Wire 621 / ORef 612 / RID 19\nContact/operand Lock Burner / Part 636 / Wire 622 / ORef 613 / RID 89\nContact/operand Flag.M_FN_03 / Part 638 / Wire 623 / ORef 614 / RID 90\nContact/operand OFF / Part 640 / Wire 624 / ORef 615 / RID 80\nSCoil/operand Flag.M_FN_03 / Part 600 / Wire 626 / ORef 616 / RID 90\n\nCoil Enable start burner(1)\nPart 607\n\nContact Inputs.FN03 Run / Negated 없음\nContact Lock Burner / Negated operand\nContact Flag.Start_Burner / Negated 없음\n\nContact/operand Flag.Start_Burner / Part 634 / Wire 621 / ORef 612 / RID 19\nContact/operand Lock Burner / Part 636 / Wire 622 / ORef 613 / RID 89\nContact/operand Inputs.FN03 Run / Part 642 / Wire 627 / ORef 617 / RID 225\nCoil/operand Enable start burner(1) / Part 607 / Wire 628 / ORef 618 / RID 92\n\nCoil Rem. Start/Stop Burner\nPart 611\n\nContact Enable start burner / Negated 없음\nContact Inputs.FN03 Run / Negated 없음\nContact Lock Burner / Negated operand\nContact Flag.Start_Burner / Negated 없음\n\nContact/operand Flag.Start_Burner / Part 634 / Wire 621 / ORef 612 / RID 19\nContact/operand Lock Burner / Part 636 / Wire 622 / ORef 613 / RID 89\nContact/operand Inputs.FN03 Run / Part 642 / Wire 627 / ORef 617 / RID 225\nContact/operand Enable start burner / Part 644 / Wire 629 / ORef 619 / RID 93\nCoil/operand Rem. Start/Stop Burner / Part 611 / Wire 631 / ORef 620 / RID 94\n\nPart\n\nGate·반전\n\n634\n\nContact / 없음\n\n636\n\nContact / operand\n\n638\n\nContact / operand\n\n640\n\nContact / 없음\n\n600\n\nSCoil / 없음\n\n642\n\nContact / 없음\n\n607\n\nCoil / 없음\n\n644\n\nContact / 없음\n\n611\n\nCoil / 없음\n\nWire\n\n원본 연결\n\n646\n\nPowerrail /\nPCon 634 / in\n\n621\n\nOCon 612 / · Flag.Start_Burner / RID 19\nPCon 634 / operand\n\n635\n\nPCon 634 / out\nPCon 636 / in\n\n622\n\nOCon 613 / · Lock Burner / RID 89\nPCon 636 / operand\n\n637\n\nPCon 636 / out\nPCon 638 / in\nPCon 642 / in\n\n623\n\nOCon 614 / · Flag.M_FN_03 / RID 90\nPCon 638 / operand\n\n639\n\nPCon 638 / out\nPCon 640 / in\n\n624\n\nOCon 615 / · OFF / RID 80\nPCon 640 / operand\n\n641\n\nPCon 640 / out\nPCon 600 / in\n\n626\n\nOCon 616 / · Flag.M_FN_03 / RID 90\nPCon 600 / operand\n\n627\n\nOCon 617 / · Inputs.FN03 Run / RID 225\nPCon 642 / operand\n\n643\n\nPCon 642 / out\nPCon 607 / in\nPCon 644 / in\n\n628\n\nOCon 618 / · Enable start burner(1) / RID 92\nPCon 607 / operand\n\n629\n\nOCon 619 / · Enable start burner / RID 93\nPCon 644 / operand\n\n645\n\nPCon 644 / out\nPCon 611 / in\n\n631\n\nOCon 620 / · Rem. Start/Stop Burner / RID 94\nPCon 611 / operand\n\n1867 · for viewing washing time in supervisor / 2개 원본 명령\n원본 XML · 원본 1867 · SHA256 7f609f32b756215f62c2d9311d8471ecb4e44f7358d2cefcccff8c9fc5930e18\n\n대상 명령\n\n앞 연결 접점\n\n피연산자·원본 식별\n\nAdd WorkData.BR01_CleanTime\nPart 625\n\nContact Tag_142 / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 653 / Wire 642 / ORef 634 / RID 1\nContact/operand Tag_142 / Part 655 / Wire 643 / ORef 635 / RID 95\nAdd/in1 WorkData.BR01_CleanTime / Part 625 / Wire 645 / ORef 636 / RID 97\nAdd/in2 1 / Part 625 / Wire 646 / ORef 637 / RID 49\nAdd/out WorkData.BR01_CleanTime / Part 625 / Wire 647 / ORef 638 / RID 97\n\nSdCoil Tag_142\nPart 632\n\nContact Tag_142 / Negated operand\nContact ON / Negated 없음\n\nContact/operand ON / Part 653 / Wire 642 / ORef 634 / RID 1\nContact/operand Tag_142 / Part 657 / Wire 649 / ORef 640 / RID 95\nSdCoil/value S5T#1S / Part 632 / Wire 648 / ORef 639 / RID 98\nSdCoil/operand Tag_142 / Part 632 / Wire 651 / ORef 641 / RID 95\n\nPart\n\nGate·반전\n\n653\n\nContact / 없음\n\n655\n\nContact / 없음\n\n625\n\nAdd / 없음\n\n657\n\nContact / operand\n\n632\n\nSdCoil / 없음\n\nWire\n\n원본 연결\n\n659\n\nPowerrail /\nPCon 653 / in\n\n642\n\nOCon 634 / · ON / RID 1\nPCon 653 / operand\n\n654\n\nPCon 653 / out\nPCon 655 / in\nPCon 657 / in\n\n643\n\nOCon 635 / · Tag_142 / RID 95\nPCon 655 / operand\n\n656\n\nPCon 655 / out\nPCon 625 / en\n\n645\n\nOCon 636 / · WorkData.BR01_CleanTime / RID 97\nPCon 625 / in1\n\n646\n\nOCon 637 / · 1 / RID 49\nPCon 625 / in2\n\n647\n\nPCon 625 / out\nOCon 638 / · WorkData.BR01_CleanTime / RID 97\n\n649\n\nOCon 640 / · Tag_142 / RID 95\nPCon 657 / operand\n\n658\n\nPCon 657 / out\nPCon 632 / in\n\n648\n\nOCon 639 / · S5T#1S / RID 98\nPCon 632 / value\n\n651\n\nOCon 641 / · Tag_142 / RID 95\nPCon 632 / operand\n\n1868 · enable burner cleaning sequence / 34개 원본 명령\n원본 XML · 원본 1868 · SHA256 a0a59597c73eb68e1cbdb2f41d640eabccfd05655c4e9c08624be6027974caf3\n\n대상 명령\n\n앞 연결 접점\n\n피연산자·원본 식별\n\nMove WorkData.BR01_State\nPart 1122\n\nContact Enable start burner(1) / Negated operand\nContact ON / Negated 없음\n\nContact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1\nContact/operand Enable start burner(1) / Part 1636 / Wire 1477 / ORef 1367 / RID 92\nMove/in 0 / Part 1122 / Wire 1478 / ORef 1368 / RID 52\nMove/out1 WorkData.BR01_State / Part 1122 / Wire 1479 / ORef 1369 / RID 100\n\nRCoil Open MV03 for washing\nPart 1127\n\nContact Enable start burner(1) / Negated operand\nContact ON / Negated 없음\n\nContact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1\nContact/operand Enable start burner(1) / Part 1636 / Wire 1477 / ORef 1367 / RID 92\nRCoil/operand Open MV03 for washing / Part 1127 / Wire 1480 / ORef 1370 / RID 101\n\nSCoil Close MV03 for Burner Startup\nPart 1669\n\nContact Inputs.MV03 Close / Negated 없음\nContact Inputs.MV03 Close / Negated operand\nContact Enable start burner(1) / Negated operand\nContact ON / Negated 없음\n\nContact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1\nContact/operand Enable start burner(1) / Part 1636 / Wire 1477 / ORef 1367 / RID 92\nContact/operand Inputs.MV03 Close / Part 28 / Wire 37 / ORef 38 / RID 233\nContact/operand Inputs.MV03 Close / Part 1670 / Wire 33 / ORef 34 / RID 233\nSCoil/operand Close MV03 for Burner Startup / Part 1669 / Wire 25 / ORef 26 / RID 238\n\nRCoil Enable start burner\nPart 1130\n\nContact Enable start burner(1) / Negated operand\nContact ON / Negated 없음\n\nContact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1\nContact/operand Enable start burner(1) / Part 1636 / Wire 1477 / ORef 1367 / RID 92\nRCoil/operand Enable start burner / Part 1130 / Wire 1481 / ORef 1371 / RID 93\n\nMove WorkData.BR01_State\nPart 1146\n\nContact Enable start burner(1) / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1\nContact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92\nEq/in1 WorkData.BR01_State / Part 1137 / Wire 1484 / ORef 1373 / RID 100\nEq/in2 0 / Part 1137 / Wire 1485 / ORef 1374 / RID 52\nGe/in1 Manage_TC1_2.PID_Ref_Temp / Part 1143 / Wire 1487 / ORef 1375 / RID 242\nGe/in2 500.0 / Part 1143 / Wire 1488 / ORef 1376 / RID 243\nMove/in 7 / Part 1146 / Wire 1491 / ORef 1377 / RID 104\nMove/out1 WorkData.BR01_State / Part 1146 / Wire 1492 / ORef 1378 / RID 100\n\nMove WorkData.BR01_State\nPart 1154\n\nContact Enable start burner(1) / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1\nContact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92\nEq/in1 WorkData.BR01_State / Part 1137 / Wire 1484 / ORef 1373 / RID 100\nEq/in2 0 / Part 1137 / Wire 1485 / ORef 1374 / RID 52\nLt/in1 Manage_TC1_2.PID_Ref_Temp / Part 1151 / Wire 1493 / ORef 1379 / RID 242\nLt/in2 500.0 / Part 1151 / Wire 1494 / ORef 1380 / RID 243\nMove/in 1 / Part 1154 / Wire 1497 / ORef 1381 / RID 49\nMove/out1 WorkData.BR01_State / Part 1154 / Wire 1498 / ORef 1382 / RID 100\n\nMove WorkData.BR01_CleanTime\nPart 1159\n\nContact Enable start burner(1) / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1\nContact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92\nEq/in1 WorkData.BR01_State / Part 1137 / Wire 1484 / ORef 1373 / RID 100\nEq/in2 0 / Part 1137 / Wire 1485 / ORef 1374 / RID 52\nMove/in 0 / Part 1159 / Wire 1499 / ORef 1383 / RID 52\nMove/out1 WorkData.BR01_CleanTime / Part 1159 / Wire 1500 / ORef 1384 / RID 97\n\nMove Data.Burner_Panel_SetPoint\nPart 1171\n\nContact OFF / Negated 없음\nContact Enable start burner(1) / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1\nContact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92\nEq/in1 WorkData.BR01_State / Part 1164 / Wire 1502 / ORef 1385 / RID 100\nEq/in2 1 / Part 1164 / Wire 1503 / ORef 1386 / RID 49\nContact/operand OFF / Part 1640 / Wire 1505 / ORef 1387 / RID 80\nMove/in Data.Max_PRC_BR1 / Part 1171 / Wire 1507 / ORef 1388 / RID 108\nMove/out1 Data.Burner_Panel_SetPoint / Part 1171 / Wire 1508 / ORef 1389 / RID 71\n\nSCoil Open MV03 for washing\nPart 1176\n\nContact Enable start burner(1) / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1\nContact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92\nEq/in1 WorkData.BR01_State / Part 1164 / Wire 1502 / ORef 1385 / RID 100\nEq/in2 1 / Part 1164 / Wire 1503 / ORef 1386 / RID 49\nSCoil/operand Open MV03 for washing / Part 1176 / Wire 1509 / ORef 1390 / RID 101\n\nMove WorkData.BR01_State\nPart 1179\n\nContact Enable start burner(1) / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1\nContact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92\nEq/in1 WorkData.BR01_State / Part 1164 / Wire 1502 / ORef 1385 / RID 100\nEq/in2 1 / Part 1164 / Wire 1503 / ORef 1386 / RID 49\nMove/in 2 / Part 1179 / Wire 1510 / ORef 1391 / RID 110\nMove/out1 WorkData.BR01_State / Part 1179 / Wire 1511 / ORef 1392 / RID 100\n\nMove WorkData.BR01_State\nPart 1188\n\nContact Inputs.MV03 open / Negated operand\nContact Enable start burner(1) / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1\nContact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92\nEq/in1 WorkData.BR01_State / Part 1184 / Wire 1513 / ORef 1393 / RID 100\nEq/in2 2 / Part 1184 / Wire 1514 / ORef 1394 / RID 110\nContact/operand Inputs.MV03 open / Part 1642 / Wire 23 / ORef 24 / RID 231\nMove/in 3 / Part 1188 / Wire 1518 / ORef 1396 / RID 113\nMove/out1 WorkData.BR01_State / Part 1188 / Wire 1519 / ORef 1397 / RID 100\n\nSdCoil Tag_143\nPart 1199\n\nContact Enable start burner(1) / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1\nContact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92\nEq/in1 WorkData.BR01_State / Part 1193 / Wire 1520 / ORef 1398 / RID 100\nEq/in2 3 / Part 1193 / Wire 1521 / ORef 1399 / RID 113\nSdCoil/value S5T#4M / Part 1199 / Wire 1523 / ORef 1400 / RID 114\nSdCoil/operand Tag_143 / Part 1199 / Wire 1524 / ORef 1401 / RID 115\n\nAdd WorkData.BR01_CleanTime\nPart 1208\n\nContact Tag_142 / Negated 없음\nContact ON / Negated 없음\nContact Enable start burner(1) / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1\nContact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92\nEq/in1 WorkData.BR01_State / Part 1193 / Wire 1520 / ORef 1398 / RID 100\nEq/in2 3 / Part 1193 / Wire 1521 / ORef 1399 / RID 113\nContact/operand ON / Part 1644 / Wire 1525 / ORef 1402 / RID 1\nContact/operand Tag_142 / Part 1646 / Wire 1526 / ORef 1403 / RID 95\nAdd/in1 WorkData.BR01_CleanTime / Part 1208 / Wire 1528 / ORef 1404 / RID 97\nAdd/in2 1 / Part 1208 / Wire 1529 / ORef 1405 / RID 49\nAdd/out WorkData.BR01_CleanTime / Part 1208 / Wire 1530 / ORef 1406 / RID 97\n\nSdCoil Tag_142\nPart 1215\n\nContact Tag_142 / Negated operand\nContact ON / Negated 없음\nContact Enable start burner(1) / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1\nContact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92\nEq/in1 WorkData.BR01_State / Part 1193 / Wire 1520 / ORef 1398 / RID 100\nEq/in2 3 / Part 1193 / Wire 1521 / ORef 1399 / RID 113\nContact/operand ON / Part 1644 / Wire 1525 / ORef 1402 / RID 1\nContact/operand Tag_142 / Part 1648 / Wire 1532 / ORef 1408 / RID 95\nSdCoil/value S5T#1S / Part 1215 / Wire 1531 / ORef 1407 / RID 98\nSdCoil/operand Tag_142 / Part 1215 / Wire 1534 / ORef 1409 / RID 95\n\nMove WorkData.BR01_State\nPart 1220\n\nContact Tag_143 / Negated 없음\nContact Enable start burner(1) / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1\nContact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92\nEq/in1 WorkData.BR01_State / Part 1193 / Wire 1520 / ORef 1398 / RID 100\nEq/in2 3 / Part 1193 / Wire 1521 / ORef 1399 / RID 113\nContact/operand Tag_143 / Part 1650 / Wire 1536 / ORef 1410 / RID 115\nMove/in 4 / Part 1220 / Wire 1538 / ORef 1411 / RID 119\nMove/out1 WorkData.BR01_State / Part 1220 / Wire 1539 / ORef 1412 / RID 100\n\nMove Data.Burner_Panel_SetPoint\nPart 1232\n\nContact OFF / Negated 없음\nContact Enable start burner(1) / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1\nContact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92\nEq/in1 WorkData.BR01_State / Part 1225 / Wire 1541 / ORef 1413 / RID 100\nEq/in2 4 / Part 1225 / Wire 1542 / ORef 1414 / RID 119\nContact/operand OFF / Part 1652 / Wire 1544 / ORef 1415 / RID 80\nMove/in 0 / Part 1232 / Wire 1546 / ORef 1416 / RID 52\nMove/out1 Data.Burner_Panel_SetPoint / Part 1232 / Wire 1547 / ORef 1417 / RID 71\n\nRCoil Open MV03 for washing\nPart 1237\n\nContact Enable start burner(1) / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1\nContact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92\nEq/in1 WorkData.BR01_State / Part 1225 / Wire 1541 / ORef 1413 / RID 100\nEq/in2 4 / Part 1225 / Wire 1542 / ORef 1414 / RID 119\nRCoil/operand Open MV03 for washing / Part 1237 / Wire 1548 / ORef 1418 / RID 101\n\nMove WorkData.BR01_State\nPart 1240\n\nContact Enable start burner(1) / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1\nContact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92\nEq/in1 WorkData.BR01_State / Part 1225 / Wire 1541 / ORef 1413 / RID 100\nEq/in2 4 / Part 1225 / Wire 1542 / ORef 1414 / RID 119\nMove/in 5 / Part 1240 / Wire 1549 / ORef 1419 / RID 122\nMove/out1 WorkData.BR01_State / Part 1240 / Wire 1550 / ORef 1420 / RID 100\n\nMove WorkData.BR01_State\nPart 1251\n\nContact ON / Negated 없음\nContact Enable start burner(1) / Negated 없음\nContact ON / Negated 없음\nContact Inputs.MV03 Close / Negated 없음\n\nContact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1\nContact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92\nEq/in1 WorkData.BR01_State / Part 1245 / Wire 1552 / ORef 1421 / RID 100\nEq/in2 5 / Part 1245 / Wire 1553 / ORef 1422 / RID 122\nContact/operand Inputs.MV03 Close / Part 1654 / Wire 1555 / ORef 1423 / RID 233\nContact/operand ON / Part 1656 / Wire 1556 / ORef 1424 / RID 1\nMove/in 6 / Part 1251 / Wire 1559 / ORef 1425 / RID 125\nMove/out1 WorkData.BR01_State / Part 1251 / Wire 1560 / ORef 1426 / RID 100\n\nSdCoil Tag_144\nPart 1262\n\nContact Enable start burner(1) / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1\nContact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92\nEq/in1 WorkData.BR01_State / Part 1256 / Wire 1561 / ORef 1427 / RID 100\nEq/in2 6 / Part 1256 / Wire 1562 / ORef 1428 / RID 125\nSdCoil/value S5T#1S / Part 1262 / Wire 1564 / ORef 1429 / RID 98\nSdCoil/operand Tag_144 / Part 1262 / Wire 1565 / ORef 1430 / RID 126\n\nMove WorkData.BR01_State\nPart 1267\n\nContact Tag_144 / Negated 없음\nContact Enable start burner(1) / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1\nContact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92\nEq/in1 WorkData.BR01_State / Part 1256 / Wire 1561 / ORef 1427 / RID 100\nEq/in2 6 / Part 1256 / Wire 1562 / ORef 1428 / RID 125\nContact/operand Tag_144 / Part 1658 / Wire 1566 / ORef 1431 / RID 126\nMove/in 7 / Part 1267 / Wire 1568 / ORef 1432 / RID 104\nMove/out1 WorkData.BR01_State / Part 1267 / Wire 1569 / ORef 1433 / RID 100\n\nMove WorkData.BR01_State\nPart 1281\n\nContact Enable start burner(1) / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1\nContact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92\nEq/in1 WorkData.BR01_State / Part 1272 / Wire 1571 / ORef 1434 / RID 100\nEq/in2 77 / Part 1272 / Wire 1572 / ORef 1435 / RID 128\nGe/in1 Data.Oxigen_RO01 / Part 1278 / Wire 1574 / ORef 1436 / RID 129\nGe/in2 60 / Part 1278 / Wire 1575 / ORef 1437 / RID 130\nMove/in 7 / Part 1281 / Wire 1578 / ORef 1438 / RID 104\nMove/out1 WorkData.BR01_State / Part 1281 / Wire 1579 / ORef 1439 / RID 100\n\nMove WorkData.BR01_State\nPart 1289\n\nContact Enable start burner(1) / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1\nContact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92\nEq/in1 WorkData.BR01_State / Part 1272 / Wire 1571 / ORef 1434 / RID 100\nEq/in2 77 / Part 1272 / Wire 1572 / ORef 1435 / RID 128\nLt/in1 Data.Oxigen_RO01 / Part 1286 / Wire 1580 / ORef 1440 / RID 129\nLt/in2 60 / Part 1286 / Wire 1581 / ORef 1441 / RID 130\nMove/in 0 / Part 1289 / Wire 1584 / ORef 1442 / RID 52\nMove/out1 WorkData.BR01_State / Part 1289 / Wire 1585 / ORef 1443 / RID 100\n\nSCoil Enable start burner\nPart 1300\n\nContact Enable start burner(1) / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1\nContact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92\nEq/in1 WorkData.BR01_State / Part 1294 / Wire 1587 / ORef 1444 / RID 100\nEq/in2 7 / Part 1294 / Wire 1588 / ORef 1445 / RID 104\nSCoil/operand Enable start burner / Part 1300 / Wire 1590 / ORef 1446 / RID 93\n\nRCoil Open MV03 for washing\nPart 1303\n\nContact Enable start burner(1) / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1\nContact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92\nEq/in1 WorkData.BR01_State / Part 1294 / Wire 1587 / ORef 1444 / RID 100\nEq/in2 7 / Part 1294 / Wire 1588 / ORef 1445 / RID 104\nRCoil/operand Open MV03 for washing / Part 1303 / Wire 1591 / ORef 1447 / RID 101\n\nSCoil Close MV03 for Burner Startup\nPart 1306\n\nContact Enable start burner(1) / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1\nContact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92\nEq/in1 WorkData.BR01_State / Part 1294 / Wire 1587 / ORef 1444 / RID 100\nEq/in2 7 / Part 1294 / Wire 1588 / ORef 1445 / RID 104\nSCoil/operand Close MV03 for Burner Startup / Part 1306 / Wire 1592 / ORef 1448 / RID 238\n\nMove WorkData.BR01_State\nPart 1309\n\nContact Enable start burner(1) / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1\nContact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92\nEq/in1 WorkData.BR01_State / Part 1294 / Wire 1587 / ORef 1444 / RID 100\nEq/in2 7 / Part 1294 / Wire 1588 / ORef 1445 / RID 104\nMove/in 8 / Part 1309 / Wire 1593 / ORef 1449 / RID 135\nMove/out1 WorkData.BR01_State / Part 1309 / Wire 1594 / ORef 1450 / RID 100\n\nMove WorkData.BR01_State\nPart 1318\n\nContact Inputs.Burner On / Negated 없음\nContact Enable start burner(1) / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1\nContact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92\nEq/in1 WorkData.BR01_State / Part 1314 / Wire 1596 / ORef 1451 / RID 100\nEq/in2 8 / Part 1314 / Wire 1597 / ORef 1452 / RID 135\nContact/operand Inputs.Burner On / Part 1660 / Wire 1599 / ORef 1453 / RID 227\nMove/in 9 / Part 1318 / Wire 1601 / ORef 1454 / RID 137\nMove/out1 WorkData.BR01_State / Part 1318 / Wire 1602 / ORef 1455 / RID 100\n\nSdCoil Tag_145\nPart 1329\n\nContact Enable start burner(1) / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1\nContact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92\nEq/in1 WorkData.BR01_State / Part 1323 / Wire 1603 / ORef 1456 / RID 100\nEq/in2 9 / Part 1323 / Wire 1604 / ORef 1457 / RID 137\nSdCoil/value S5T#30S / Part 1329 / Wire 1606 / ORef 1458 / RID 138\nSdCoil/operand Tag_145 / Part 1329 / Wire 1607 / ORef 1459 / RID 139\n\nMove WorkData.BR01_State\nPart 1334\n\nContact Tag_145 / Negated 없음\nContact Enable start burner(1) / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1\nContact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92\nEq/in1 WorkData.BR01_State / Part 1323 / Wire 1603 / ORef 1456 / RID 100\nEq/in2 9 / Part 1323 / Wire 1604 / ORef 1457 / RID 137\nContact/operand Tag_145 / Part 1662 / Wire 1608 / ORef 1460 / RID 139\nMove/in 10 / Part 1334 / Wire 1610 / ORef 1461 / RID 141\nMove/out1 WorkData.BR01_State / Part 1334 / Wire 1611 / ORef 1462 / RID 100\n\nMove WorkData.BR01_State\nPart 1342\n\nContact Enable start burner(1) / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1\nContact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92\nEq/in1 WorkData.BR01_State / Part 1339 / Wire 1613 / ORef 1463 / RID 100\nEq/in2 10 / Part 1339 / Wire 1614 / ORef 1464 / RID 141\nMove/in 11 / Part 1342 / Wire 1617 / ORef 1465 / RID 143\nMove/out1 WorkData.BR01_State / Part 1342 / Wire 1618 / ORef 1466 / RID 100\n\nCoil Start Burner\nPart 1354\n\nContact Inputs.Burner On / Negated 없음\nContact Enable start burner(1) / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1\nContact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92\nEq/in1 WorkData.BR01_State / Part 1347 / Wire 1619 / ORef 1467 / RID 100\nEq/in2 11 / Part 1347 / Wire 1620 / ORef 1468 / RID 143\nContact/operand Inputs.Burner On / Part 1664 / Wire 1622 / ORef 1469 / RID 227\nCoil/operand Start Burner / Part 1354 / Wire 1624 / ORef 1470 / RID 144\n\nMove WorkData.BR01_State\nPart 1358\n\nContact Inputs.Burner On / Negated operand\nContact Enable start burner(1) / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1\nContact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92\nEq/in1 WorkData.BR01_State / Part 1347 / Wire 1619 / ORef 1467 / RID 100\nEq/in2 11 / Part 1347 / Wire 1620 / ORef 1468 / RID 143\nContact/operand Inputs.Burner On / Part 1666 / Wire 1625 / ORef 1471 / RID 227\nMove/in 0 / Part 1358 / Wire 1627 / ORef 1472 / RID 52\nMove/out1 WorkData.BR01_State / Part 1358 / Wire 1628 / ORef 1473 / RID 100\n\nMove WorkData.BR01_CleanTime\nPart 1363\n\nContact Enable start burner(1) / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 1634 / Wire 1476 / ORef 1366 / RID 1\nContact/operand Enable start burner(1) / Part 1638 / Wire 1483 / ORef 1372 / RID 92\nEq/in1 WorkData.BR01_State / Part 1347 / Wire 1619 / ORef 1467 / RID 100\nEq/in2 11 / Part 1347 / Wire 1620 / ORef 1468 / RID 143\nMove/in 0 / Part 1363 / Wire 1629 / ORef 1474 / RID 52\nMove/out1 WorkData.BR01_CleanTime / Part 1363 / Wire 1630 / ORef 1475 / RID 97\n\nPart\n\nGate·반전\n\n1634\n\nContact / 없음\n\n1636\n\nContact / operand\n\n1122\n\nMove / 없음\n\n1127\n\nRCoil / 없음\n\n28\n\nContact / operand\n\n1670\n\nContact / 없음\n\n1669\n\nSCoil / 없음\n\n1130\n\nRCoil / 없음\n\n1638\n\nContact / 없음\n\n1137\n\nEq / 없음\n\n1143\n\nGe / 없음\n\n1146\n\nMove / 없음\n\n1151\n\nLt / 없음\n\n1154\n\nMove / 없음\n\n1159\n\nMove / 없음\n\n1164\n\nEq / 없음\n\n1640\n\nContact / 없음\n\n1171\n\nMove / 없음\n\n1176\n\nSCoil / 없음\n\n1179\n\nMove / 없음\n\n1184\n\nEq / 없음\n\n1642\n\nContact / operand\n\n1188\n\nMove / 없음\n\n1193\n\nEq / 없음\n\n1199\n\nSdCoil / 없음\n\n1644\n\nContact / 없음\n\n1646\n\nContact / 없음\n\n1208\n\nAdd / 없음\n\n1648\n\nContact / operand\n\n1215\n\nSdCoil / 없음\n\n1650\n\nContact / 없음\n\n1220\n\nMove / 없음\n\n1225\n\nEq / 없음\n\n1652\n\nContact / 없음\n\n1232\n\nMove / 없음\n\n1237\n\nRCoil / 없음\n\n1240\n\nMove / 없음\n\n1245\n\nEq / 없음\n\n1654\n\nContact / 없음\n\n1656\n\nContact / 없음\n\n1248\n\nO / 없음\n\n1251\n\nMove / 없음\n\n1256\n\nEq / 없음\n\n1262\n\nSdCoil / 없음\n\n1658\n\nContact / 없음\n\n1267\n\nMove / 없음\n\n1272\n\nEq / 없음\n\n1278\n\nGe / 없음\n\n1281\n\nMove / 없음\n\n1286\n\nLt / 없음\n\n1289\n\nMove / 없음\n\n1294\n\nEq / 없음\n\n1300\n\nSCoil / 없음\n\n1303\n\nRCoil / 없음\n\n1306\n\nSCoil / 없음\n\n1309\n\nMove / 없음\n\n1314\n\nEq / 없음\n\n1660\n\nContact / 없음\n\n1318\n\nMove / 없음\n\n1323\n\nEq / 없음\n\n1329\n\nSdCoil / 없음\n\n1662\n\nContact / 없음\n\n1334\n\nMove / 없음\n\n1339\n\nEq / 없음\n\n1342\n\nMove / 없음\n\n1347\n\nEq / 없음\n\n1664\n\nContact / 없음\n\n1354\n\nCoil / 없음\n\n1666\n\nContact / operand\n\n1358\n\nMove / 없음\n\n1363\n\nMove / 없음\n\nWire\n\n원본 연결\n\n1668\n\nPowerrail /\nPCon 1634 / in\n\n1476\n\nOCon 1366 / · ON / RID 1\nPCon 1634 / operand\n\n1635\n\nPCon 1634 / out\nPCon 1636 / in\nPCon 1638 / in\n\n1477\n\nOCon 1367 / · Enable start burner(1) / RID 92\nPCon 1636 / operand\n\n1637\n\nPCon 1636 / out\nPCon 1122 / en\nPCon 1127 / in\nPCon 28 / in\nPCon 1130 / in\n\n1478\n\nOCon 1368 / · 0 / RID 52\nPCon 1122 / in\n\n1479\n\nPCon 1122 / out1\nOCon 1369 / · WorkData.BR01_State / RID 100\n\n1480\n\nOCon 1370 / · Open MV03 for washing / RID 101\nPCon 1127 / operand\n\n37\n\nOCon 38 / · Inputs.MV03 Close / RID 233\nPCon 28 / operand\n\n29\n\nPCon 28 / out\nPCon 1670 / in\n\n33\n\nOCon 34 / · Inputs.MV03 Close / RID 233\nPCon 1670 / operand\n\n30\n\nPCon 1670 / out\nPCon 1669 / in\n\n25\n\nOCon 26 / · Close MV03 for Burner Startup / RID 238\nPCon 1669 / operand\n\n1481\n\nOCon 1371 / · Enable start burner / RID 93\nPCon 1130 / operand\n\n1483\n\nOCon 1372 / · Enable start burner(1) / RID 92\nPCon 1638 / operand\n\n1639\n\nPCon 1638 / out\nPCon 1137 / pre\nPCon 1164 / pre\nPCon 1184 / pre\nPCon 1193 / pre\nPCon 1225 / pre\nPCon 1245 / pre\nPCon 1256 / pre\nPCon 1272 / pre\nPCon 1294 / pre\nPCon 1314 / pre\nPCon 1323 / pre\nPCon 1339 / pre\nPCon 1347 / pre\n\n1484\n\nOCon 1373 / · WorkData.BR01_State / RID 100\nPCon 1137 / in1\n\n1485\n\nOCon 1374 / · 0 / RID 52\nPCon 1137 / in2\n\n1486\n\nPCon 1137 / out\nPCon 1143 / pre\nPCon 1151 / pre\nPCon 1159 / en\n\n1487\n\nOCon 1375 / · Manage_TC1_2.PID_Ref_Temp / RID 242\nPCon 1143 / in1\n\n1488\n\nOCon 1376 / · 500.0 / RID 243\nPCon 1143 / in2\n\n1489\n\nPCon 1143 / out\nPCon 1146 / en\n\n1491\n\nOCon 1377 / · 7 / RID 104\nPCon 1146 / in\n\n1492\n\nPCon 1146 / out1\nOCon 1378 / · WorkData.BR01_State / RID 100\n\n1493\n\nOCon 1379 / · Manage_TC1_2.PID_Ref_Temp / RID 242\nPCon 1151 / in1\n\n1494\n\nOCon 1380 / · 500.0 / RID 243\nPCon 1151 / in2\n\n1495\n\nPCon 1151 / out\nPCon 1154 / en\n\n1497\n\nOCon 1381 / · 1 / RID 49\nPCon 1154 / in\n\n1498\n\nPCon 1154 / out1\nOCon 1382 / · WorkData.BR01_State / RID 100\n\n1499\n\nOCon 1383 / · 0 / RID 52\nPCon 1159 / in\n\n1500\n\nPCon 1159 / out1\nOCon 1384 / · WorkData.BR01_CleanTime / RID 97\n\n1502\n\nOCon 1385 / · WorkData.BR01_State / RID 100\nPCon 1164 / in1\n\n1503\n\nOCon 1386 / · 1 / RID 49\nPCon 1164 / in2\n\n1504\n\nPCon 1164 / out\nPCon 1640 / in\nPCon 1176 / in\nPCon 1179 / en\n\n1505\n\nOCon 1387 / · OFF / RID 80\nPCon 1640 / operand\n\n1641\n\nPCon 1640 / out\nPCon 1171 / en\n\n1507\n\nOCon 1388 / · Data.Max_PRC_BR1 / RID 108\nPCon 1171 / in\n\n1508\n\nPCon 1171 / out1\nOCon 1389 / · Data.Burner_Panel_SetPoint / RID 71\n\n1509\n\nOCon 1390 / · Open MV03 for washing / RID 101\nPCon 1176 / operand\n\n1510\n\nOCon 1391 / · 2 / RID 110\nPCon 1179 / in\n\n1511\n\nPCon 1179 / out1\nOCon 1392 / · WorkData.BR01_State / RID 100\n\n1513\n\nOCon 1393 / · WorkData.BR01_State / RID 100\nPCon 1184 / in1\n\n1514\n\nOCon 1394 / · 2 / RID 110\nPCon 1184 / in2\n\n21\n\nPCon 1184 / out\nPCon 1642 / in\n\n23\n\nOCon 24 / · Inputs.MV03 open / RID 231\nPCon 1642 / operand\n\n22\n\nPCon 1642 / out\nPCon 1188 / en\n\n1518\n\nOCon 1396 / · 3 / RID 113\nPCon 1188 / in\n\n1519\n\nPCon 1188 / out1\nOCon 1397 / · WorkData.BR01_State / RID 100\n\n1520\n\nOCon 1398 / · WorkData.BR01_State / RID 100\nPCon 1193 / in1\n\n1521\n\nOCon 1399 / · 3 / RID 113\nPCon 1193 / in2\n\n1522\n\nPCon 1193 / out\nPCon 1199 / in\nPCon 1644 / in\nPCon 1650 / in\n\n1523\n\nOCon 1400 / · S5T#4M / RID 114\nPCon 1199 / value\n\n1524\n\nOCon 1401 / · Tag_143 / RID 115\nPCon 1199 / operand\n\n1525\n\nOCon 1402 / · ON / RID 1\nPCon 1644 / operand\n\n1645\n\nPCon 1644 / out\nPCon 1646 / in\nPCon 1648 / in\n\n1526\n\nOCon 1403 / · Tag_142 / RID 95\nPCon 1646 / operand\n\n1647\n\nPCon 1646 / out\nPCon 1208 / en\n\n1528\n\nOCon 1404 / · WorkData.BR01_CleanTime / RID 97\nPCon 1208 / in1\n\n1529\n\nOCon 1405 / · 1 / RID 49\nPCon 1208 / in2\n\n1530\n\nPCon 1208 / out\nOCon 1406 / · WorkData.BR01_CleanTime / RID 97\n\n1532\n\nOCon 1408 / · Tag_142 / RID 95\nPCon 1648 / operand\n\n1649\n\nPCon 1648 / out\nPCon 1215 / in\n\n1531\n\nOCon 1407 / · S5T#1S / RID 98\nPCon 1215 / value\n\n1534\n\nOCon 1409 / · Tag_142 / RID 95\nPCon 1215 / operand\n\n1536\n\nOCon 1410 / · Tag_143 / RID 115\nPCon 1650 / operand\n\n1651\n\nPCon 1650 / out\nPCon 1220 / en\n\n1538\n\nOCon 1411 / · 4 / RID 119\nPCon 1220 / in\n\n1539\n\nPCon 1220 / out1\nOCon 1412 / · WorkData.BR01_State / RID 100\n\n1541\n\nOCon 1413 / · WorkData.BR01_State / RID 100\nPCon 1225 / in1\n\n1542\n\nOCon 1414 / · 4 / RID 119\nPCon 1225 / in2\n\n1543\n\nPCon 1225 / out\nPCon 1652 / in\nPCon 1237 / in\nPCon 1240 / en\n\n1544\n\nOCon 1415 / · OFF / RID 80\nPCon 1652 / operand\n\n1653\n\nPCon 1652 / out\nPCon 1232 / en\n\n1546\n\nOCon 1416 / · 0 / RID 52\nPCon 1232 / in\n\n1547\n\nPCon 1232 / out1\nOCon 1417 / · Data.Burner_Panel_SetPoint / RID 71\n\n1548\n\nOCon 1418 / · Open MV03 for washing / RID 101\nPCon 1237 / operand\n\n1549\n\nOCon 1419 / · 5 / RID 122\nPCon 1240 / in\n\n1550\n\nPCon 1240 / out1\nOCon 1420 / · WorkData.BR01_State / RID 100\n\n1552\n\nOCon 1421 / · WorkData.BR01_State / RID 100\nPCon 1245 / in1\n\n1553\n\nOCon 1422 / · 5 / RID 122\nPCon 1245 / in2\n\n1554\n\nPCon 1245 / out\nPCon 1654 / in\nPCon 1656 / in\n\n1555\n\nOCon 1423 / · Inputs.MV03 Close / RID 233\nPCon 1654 / operand\n\n1655\n\nPCon 1654 / out\nPCon 1248 / in1\n\n1556\n\nOCon 1424 / · ON / RID 1\nPCon 1656 / operand\n\n1657\n\nPCon 1656 / out\nPCon 1248 / in2\n\n1557\n\nPCon 1248 / out\nPCon 1251 / en\n\n1559\n\nOCon 1425 / · 6 / RID 125\nPCon 1251 / in\n\n1560\n\nPCon 1251 / out1\nOCon 1426 / · WorkData.BR01_State / RID 100\n\n1561\n\nOCon 1427 / · WorkData.BR01_State / RID 100\nPCon 1256 / in1\n\n1562\n\nOCon 1428 / · 6 / RID 125\nPCon 1256 / in2\n\n1563\n\nPCon 1256 / out\nPCon 1262 / in\nPCon 1658 / in\n\n1564\n\nOCon 1429 / · S5T#1S / RID 98\nPCon 1262 / value\n\n1565\n\nOCon 1430 / · Tag_144 / RID 126\nPCon 1262 / operand\n\n1566\n\nOCon 1431 / · Tag_144 / RID 126\nPCon 1658 / operand\n\n1659\n\nPCon 1658 / out\nPCon 1267 / en\n\n1568\n\nOCon 1432 / · 7 / RID 104\nPCon 1267 / in\n\n1569\n\nPCon 1267 / out1\nOCon 1433 / · WorkData.BR01_State / RID 100\n\n1571\n\nOCon 1434 / · WorkData.BR01_State / RID 100\nPCon 1272 / in1\n\n1572\n\nOCon 1435 / · 77 / RID 128\nPCon 1272 / in2\n\n1573\n\nPCon 1272 / out\nPCon 1278 / pre\nPCon 1286 / pre\n\n1574\n\nOCon 1436 / · Data.Oxigen_RO01 / RID 129\nPCon 1278 / in1\n\n1575\n\nOCon 1437 / · 60 / RID 130\nPCon 1278 / in2\n\n1576\n\nPCon 1278 / out\nPCon 1281 / en\n\n1578\n\nOCon 1438 / · 7 / RID 104\nPCon 1281 / in\n\n1579\n\nPCon 1281 / out1\nOCon 1439 / · WorkData.BR01_State / RID 100\n\n1580\n\nOCon 1440 / · Data.Oxigen_RO01 / RID 129\nPCon 1286 / in1\n\n1581\n\nOCon 1441 / · 60 / RID 130\nPCon 1286 / in2\n\n1582\n\nPCon 1286 / out\nPCon 1289 / en\n\n1584\n\nOCon 1442 / · 0 / RID 52\nPCon 1289 / in\n\n1585\n\nPCon 1289 / out1\nOCon 1443 / · WorkData.BR01_State / RID 100\n\n1587\n\nOCon 1444 / · WorkData.BR01_State / RID 100\nPCon 1294 / in1\n\n1588\n\nOCon 1445 / · 7 / RID 104\nPCon 1294 / in2\n\n1589\n\nPCon 1294 / out\nPCon 1300 / in\nPCon 1303 / in\nPCon 1306 / in\nPCon 1309 / en\n\n1590\n\nOCon 1446 / · Enable start burner / RID 93\nPCon 1300 / operand\n\n1591\n\nOCon 1447 / · Open MV03 for washing / RID 101\nPCon 1303 / operand\n\n1592\n\nOCon 1448 / · Close MV03 for Burner Startup / RID 238\nPCon 1306 / operand\n\n1593\n\nOCon 1449 / · 8 / RID 135\nPCon 1309 / in\n\n1594\n\nPCon 1309 / out1\nOCon 1450 / · WorkData.BR01_State / RID 100\n\n1596\n\nOCon 1451 / · WorkData.BR01_State / RID 100\nPCon 1314 / in1\n\n1597\n\nOCon 1452 / · 8 / RID 135\nPCon 1314 / in2\n\n31\n\nPCon 1314 / out\nPCon 1660 / in\n\n1599\n\nOCon 1453 / · Inputs.Burner On / RID 227\nPCon 1660 / operand\n\n32\n\nPCon 1660 / out\nPCon 1318 / en\n\n1601\n\nOCon 1454 / · 9 / RID 137\nPCon 1318 / in\n\n1602\n\nPCon 1318 / out1\nOCon 1455 / · WorkData.BR01_State / RID 100\n\n1603\n\nOCon 1456 / · WorkData.BR01_State / RID 100\nPCon 1323 / in1\n\n1604\n\nOCon 1457 / · 9 / RID 137\nPCon 1323 / in2\n\n1605\n\nPCon 1323 / out\nPCon 1329 / in\nPCon 1662 / in\n\n1606\n\nOCon 1458 / · S5T#30S / RID 138\nPCon 1329 / value\n\n1607\n\nOCon 1459 / · Tag_145 / RID 139\nPCon 1329 / operand\n\n1608\n\nOCon 1460 / · Tag_145 / RID 139\nPCon 1662 / operand\n\n1663\n\nPCon 1662 / out\nPCon 1334 / en\n\n1610\n\nOCon 1461 / · 10 / RID 141\nPCon 1334 / in\n\n1611\n\nPCon 1334 / out1\nOCon 1462 / · WorkData.BR01_State / RID 100\n\n1613\n\nOCon 1463 / · WorkData.BR01_State / RID 100\nPCon 1339 / in1\n\n1614\n\nOCon 1464 / · 10 / RID 141\nPCon 1339 / in2\n\n1615\n\nPCon 1339 / out\nPCon 1342 / en\n\n1617\n\nOCon 1465 / · 11 / RID 143\nPCon 1342 / in\n\n1618\n\nPCon 1342 / out1\nOCon 1466 / · WorkData.BR01_State / RID 100\n\n1619\n\nOCon 1467 / · WorkData.BR01_State / RID 100\nPCon 1347 / in1\n\n1620\n\nOCon 1468 / · 11 / RID 143\nPCon 1347 / in2\n\n1621\n\nPCon 1347 / out\nPCon 1664 / in\nPCon 1666 / in\nPCon 1363 / en\n\n1622\n\nOCon 1469 / · Inputs.Burner On / RID 227\nPCon 1664 / operand\n\n1665\n\nPCon 1664 / out\nPCon 1354 / in\n\n1624\n\nOCon 1470 / · Start Burner / RID 144\nPCon 1354 / operand\n\n1625\n\nOCon 1471 / · Inputs.Burner On / RID 227\nPCon 1666 / operand\n\n1667\n\nPCon 1666 / out\nPCon 1358 / en\n\n1627\n\nOCon 1472 / · 0 / RID 52\nPCon 1358 / in\n\n1628\n\nPCon 1358 / out1\nOCon 1473 / · WorkData.BR01_State / RID 100\n\n1629\n\nOCon 1474 / · 0 / RID 52\nPCon 1363 / in\n\n1630\n\nPCon 1363 / out1\nOCon 1475 / · WorkData.BR01_CleanTime / RID 97\n\n1869 · burner start fault reset / 1개 원본 명령\n원본 XML · 원본 1869 · SHA256 2532fbe9602e3effc1f3992aaeb6749e93841072f0e4d797c4b7a369a849ab61\n\n대상 명령\n\n앞 연결 접점\n\n피연산자·원본 식별\n\nRCoil Allarm.BURNER_START_FAULT\nPart 1122\n\nContact Allarm.BURNER_START_FAULT / Negated 없음\nContact Flag.RESET_ALLARM / Negated 없음\n\nContact/operand Flag.RESET_ALLARM / Part 1130 / Wire 1126 / ORef 1123 / RID 8\nContact/operand Allarm.BURNER_START_FAULT / Part 1132 / Wire 1127 / ORef 1124 / RID 27\nRCoil/operand Allarm.BURNER_START_FAULT / Part 1122 / Wire 1129 / ORef 1125 / RID 27\n\nPart\n\nGate·반전\n\n1130\n\nContact / 없음\n\n1132\n\nContact / 없음\n\n1122\n\nRCoil / 없음\n\nWire\n\n원본 연결\n\n1134\n\nPowerrail /\nPCon 1130 / in\n\n1126\n\nOCon 1123 / · Flag.RESET_ALLARM / RID 8\nPCon 1130 / operand\n\n1131\n\nPCon 1130 / out\nPCon 1132 / in\n\n1127\n\nOCon 1124 / · Allarm.BURNER_START_FAULT / RID 27\nPCon 1132 / operand\n\n1133\n\nPCon 1132 / out\nPCon 1122 / in\n\n1129\n\nOCon 1125 / · Allarm.BURNER_START_FAULT / RID 27\nPCon 1122 / operand\n\n1871 · if on auto send pid result to the module / 1개 원본 명령\n원본 XML · 원본 1871 · SHA256 0d4e4dd53c729f48c4ad275eba51d89fab582958032f9eae6f722daff808e027\n\n대상 명령\n\n앞 연결 접점\n\n피연산자·원본 식별\n\nAdd Data.Burner_Panel_SetPoint\nPart 1176\n\nContact Flag AutoBurner / Negated 없음\n\nContact/operand Flag AutoBurner / Part 1188 / Wire 1184 / ORef 1180 / RID 149\nAdd/in1 WorkData.Burner_PID_Result / Part 1176 / Wire 1185 / ORef 1181 / RID 152\nAdd/in2 0 / Part 1176 / Wire 1186 / ORef 1182 / RID 52\nAdd/out Data.Burner_Panel_SetPoint / Part 1176 / Wire 1187 / ORef 1183 / RID 71\n\nPart\n\nGate·반전\n\n1188\n\nContact / 없음\n\n1176\n\nAdd / 없음\n\nWire\n\n원본 연결\n\n1190\n\nPowerrail /\nPCon 1188 / in\n\n1184\n\nOCon 1180 / · Flag AutoBurner / RID 149\nPCon 1188 / operand\n\n1189\n\nPCon 1188 / out\nPCon 1176 / en\n\n1185\n\nOCon 1181 / · WorkData.Burner_PID_Result / RID 152\nPCon 1176 / in1\n\n1186\n\nOCon 1182 / · 0 / RID 52\nPCon 1176 / in2\n\n1187\n\nPCon 1176 / out\nOCon 1183 / · Data.Burner_Panel_SetPoint / RID 71\n\n1872 · burner air range limits / 4개 원본 명령\n원본 XML · 원본 1872 · SHA256 8a7aa3d5d5d26de589c1c386f20e1d28cb83244bbc78c5cee17671964bc1ac08\n\n대상 명령\n\n앞 연결 접점\n\n피연산자·원본 식별\n\nMove Data.Burner_Panel_SetPoint\nPart 1265\n\nContact Inputs.Burner On / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 1350 / Wire 1318 / ORef 1297 / RID 1\nContact/operand Inputs.Burner On / Part 1352 / Wire 1319 / ORef 1298 / RID 227\nGt/in1 Data.Burner_Panel_SetPoint / Part 1262 / Wire 1320 / ORef 1299 / RID 71\nGt/in2 Data.Max_PRC_BR1 / Part 1262 / Wire 1321 / ORef 1300 / RID 108\nMove/in Data.Max_PRC_BR1 / Part 1265 / Wire 1324 / ORef 1301 / RID 108\nMove/out1 Data.Burner_Panel_SetPoint / Part 1265 / Wire 1325 / ORef 1302 / RID 71\n\nMove Data.Burner_Panel_SetPoint\nPart 1273\n\nContact ON / Negated 없음\n\nContact/operand ON / Part 1350 / Wire 1318 / ORef 1297 / RID 1\nGt/in1 Data.Burner_Panel_SetPoint / Part 1270 / Wire 1326 / ORef 1303 / RID 71\nGt/in2 100 / Part 1270 / Wire 1327 / ORef 1304 / RID 154\nMove/in 100 / Part 1273 / Wire 1330 / ORef 1305 / RID 154\nMove/out1 Data.Burner_Panel_SetPoint / Part 1273 / Wire 1331 / ORef 1306 / RID 71\n\nMove Data.Burner_Panel_SetPoint\nPart 1282\n\nContact Rem. Start/Stop Burner / Negated 없음\nContact ON / Negated 없음\n\nContact/operand ON / Part 1350 / Wire 1318 / ORef 1297 / RID 1\nContact/operand Rem. Start/Stop Burner / Part 1354 / Wire 1332 / ORef 1307 / RID 94\nLt/in1 Data.Burner_Panel_SetPoint / Part 1279 / Wire 1333 / ORef 1308 / RID 71\nLt/in2 0 / Part 1279 / Wire 1334 / ORef 1309 / RID 52\nMove/in 0 / Part 1282 / Wire 1337 / ORef 1310 / RID 52\nMove/out1 Data.Burner_Panel_SetPoint / Part 1282 / Wire 1338 / ORef 1311 / RID 71\n\nMove Data.Burner_Panel_SetPoint\nPart 1294\n\nContact Enable start burner(1) / Negated operand\nContact ON / Negated 없음\nContact Rem. Start/Stop Burner / Negated operand\n\nContact/operand ON / Part 1350 / Wire 1318 / ORef 1297 / RID 1\nContact/operand Rem. Start/Stop Burner / Part 1356 / Wire 1339 / ORef 1312 / RID 94\nLe/in1 Data.Burner_Panel_SetPoint / Part 1289 / Wire 1340 / ORef 1313 / RID 71\nLe/in2 0 / Part 1289 / Wire 1341 / ORef 1314 / RID 52\nContact/operand Enable start burner(1) / Part 1358 / Wire 1344 / ORef 1315 / RID 92\nMove/in 0 / Part 1294 / Wire 1347 / ORef 1316 / RID 52\nMove/out1 Data.Burner_Panel_SetPoint / Part 1294 / Wire 1348 / ORef 1317 / RID 71\n\nPart\n\nGate·반전\n\n1350\n\nContact / 없음\n\n1352\n\nContact / 없음\n\n1262\n\nGt / 없음\n\n1265\n\nMove / 없음\n\n1270\n\nGt / 없음\n\n1273\n\nMove / 없음\n\n1354\n\nContact / 없음\n\n1279\n\nLt / 없음\n\n1282\n\nMove / 없음\n\n1356\n\nContact / operand\n\n1289\n\nLe / 없음\n\n1358\n\nContact / operand\n\n1293\n\nO / 없음\n\n1294\n\nMove / 없음\n\nWire\n\n원본 연결\n\n1360\n\nPowerrail /\nPCon 1350 / in\n\n1318\n\nOCon 1297 / · ON / RID 1\nPCon 1350 / operand\n\n1351\n\nPCon 1350 / out\nPCon 1352 / in\nPCon 1270 / pre\nPCon 1354 / in\nPCon 1356 / in\nPCon 1358 / in\n\n1319\n\nOCon 1298 / · Inputs.Burner On / RID 227\nPCon 1352 / operand\n\n1353\n\nPCon 1352 / out\nPCon 1262 / pre\n\n1320\n\nOCon 1299 / · Data.Burner_Panel_SetPoint / RID 71\nPCon 1262 / in1\n\n1321\n\nOCon 1300 / · Data.Max_PRC_BR1 / RID 108\nPCon 1262 / in2\n\n1322\n\nPCon 1262 / out\nPCon 1265 / en\n\n1324\n\nOCon 1301 / · Data.Max_PRC_BR1 / RID 108\nPCon 1265 / in\n\n1325\n\nPCon 1265 / out1\nOCon 1302 / · Data.Burner_Panel_SetPoint / RID 71\n\n1326\n\nOCon 1303 / · Data.Burner_Panel_SetPoint / RID 71\nPCon 1270 / in1\n\n1327\n\nOCon 1304 / · 100 / RID 154\nPCon 1270 / in2\n\n1328\n\nPCon 1270 / out\nPCon 1273 / en\n\n1330\n\nOCon 1305 / · 100 / RID 154\nPCon 1273 / in\n\n1331\n\nPCon 1273 / out1\nOCon 1306 / · Data.Burner_Panel_SetPoint / RID 71\n\n1332\n\nOCon 1307 / · Rem. Start/Stop Burner / RID 94\nPCon 1354 / operand\n\n1355\n\nPCon 1354 / out\nPCon 1279 / pre\n\n1333\n\nOCon 1308 / · Data.Burner_Panel_SetPoint / RID 71\nPCon 1279 / in1\n\n1334\n\nOCon 1309 / · 0 / RID 52\nPCon 1279 / in2\n\n1335\n\nPCon 1279 / out\nPCon 1282 / en\n\n1337\n\nOCon 1310 / · 0 / RID 52\nPCon 1282 / in\n\n1338\n\nPCon 1282 / out1\nOCon 1311 / · Data.Burner_Panel_SetPoint / RID 71\n\n1339\n\nOCon 1312 / · Rem. Start/Stop Burner / RID 94\nPCon 1356 / operand\n\n1357\n\nPCon 1356 / out\nPCon 1289 / pre\n\n1340\n\nOCon 1313 / · Data.Burner_Panel_SetPoint / RID 71\nPCon 1289 / in1\n\n1341\n\nOCon 1314 / · 0 / RID 52\nPCon 1289 / in2\n\n1342\n\nPCon 1289 / out\nPCon 1293 / in1\n\n1344\n\nOCon 1315 / · Enable start burner(1) / RID 92\nPCon 1358 / operand\n\n1359\n\nPCon 1358 / out\nPCon 1293 / in2\n\n1345\n\nPCon 1293 / out\nPCon 1294 / en\n\n1347\n\nOCon 1316 / · 0 / RID 52\nPCon 1294 / in\n\n1348\n\nPCon 1294 / out1\nOCon 1317 / · Data.Burner_Panel_SetPoint / RID 71\n\n11. 원본 버너 블록 전체 색인·분석 범위\n\n선택16개 네트워크의 원본 명령을 상세 대조했습니다. 나머지는 원본 색인과 기존 작업지에서 추가 검토합니다. 기존 simulation 제목은 백업 원본의 구조이며 시뮬레이터 작성·실행을 뜻하지 않습니다.\n\n원본\n\n제목\n\n상세 대조 범위\n\n원본 1854\n\nburner control box fault\n\n이번 상세대조\n\n원본 1855\n\nburner servomotor not in minimal position\n\n이번 상세대조\n\n원본 1856\n\na 56.3 max.temperaturefilter\n\n이번 상세대조\n\n원본 1857\n\nstart gas test\n\n이번 상세대조\n\n원본 1858\n\nburner stop\n\n이번 상세대조\n\n원본 1859\n\ncounter minutes of burner work\n\n이번 상세대조\n\n원본 1860\n\ncounter burner off during preheating or production\n\n기존 원본 색인 / 추가검토\n\n원본 1861\n\nprogrammed burner shutdown every 24 hours\n\n이번 상세대조\n\n원본 1862\n\na 56.6 start high flameburner\n\n이번 상세대조\n\n원본 1863\n\nenable relay forceed spark\n\n이번 상세대조\n\n원본 1864\n\nreduce speed mn01 se tc01 > 30°c the setpoint\n\n기존 원본 색인 / 추가검토\n\n원본 1865\n\nburner lock\n\n이번 상세대조\n\n원본 1866\n\nburner start sequence\n\n이번 상세대조\n\n원본 1867\n\nfor viewing washing time in supervisor\n\n이번 상세대조\n\n원본 1868\n\nenable burner cleaning sequence\n\n이번 상세대조\n\n원본 1869\n\nburner start fault reset\n\n이번 상세대조\n\n원본 1870\n\nburner servomotor control fb41 pid mode\n\n기존 원본 색인 / 추가검토\n\n원본 1871\n\nif on auto send pid result to the module\n\n이번 상세대조\n\n원본 1872\n\nburner air range limits\n\n이번 상세대조\n\n원본 1873\n\nsimulation\n\n기존 원본 색인 / 백업 기존블록\n\n원본 1874\n\nstoichiometry out of range\n\n기존 원본 색인 / 추가검토\n\n원본 1875\n\ndryout warm first ramp\n\n기존 원본 색인 / 추가검토\n\n원본 1876\n\ndryout warm second ramp\n\n기존 원본 색인 / 추가검토\n\n원본 1877\n\ndryout warm third ramp\n\n기존 원본 색인 / 추가검토\n\n전체 정적 근거 JSON","address":"","symbol":"","equipment":[],"equipment_names":["공통·미배정 문서"],"status":"","source":"burner-interface.html","links":[{"url":"burner-interface.html","label":"해당 문서 열기"}],"boundary":"기존 문서 ID의 참조이며 현재값·실행 결과·현장 대응을 확인한 것이 아닙니다. 과거 시험·시뮬레이션 안내는 영구 중지된 보존 자료입니다."},{"id":"manual-catalog-guides/BF01.html","kind":"manual","title":"BF01 설비 근거","text":"설비·자료 기준\n\n본체와 소유 경계\n\n`registers/equipment.json` BF01 별칭은 pr_bf01/pr_br01/bf_01/filter 1이다. DP01에도 pr_bf01 별칭이 있다. 따라서 PR_BF01이라는 PLC 변수명을 BF01 본체의 독립적인 물리 입력으로 이중 집계하지 않는다. BF02와 이름이 같아도 서로 다른 catalog ID다.\n\nP&ID `PID_1684n002I.pdf` p1의 BF01 확대에서 본체 하부 SC10/M34, 출구 VR04/M38, DP01, 상부 EV11~18/19~26/27~34/35~42/43~50, 공통 배출측 FN04→CM01을 구분했다. SC10·VR04는 catalog parent가 비어 있는 독립 모터다. 도면의 공정 연결을 catalog 부모나 완료 상속으로 바꾸지 않는다.\n\nEV11~EV50은 INVENTORY에서 parent_id=BF01, phase=excluded, 사용자 제공 작성 제외인 40개다. 아래 출력 인터페이스의 구조 확인은 BF01 공통 제어 설명용이며 개별 EV 매뉴얼·수리·현장 확인 40건 완료가 아니다. EV08/09/10을 만들지 않는다.\n\nDP01/TC09/PV14/LD01/FN04도 독립 catalog ID다. BF01의 넓은 FG152~180B 묶음에는 DP02, LD01, PV14, FN04, ER01, 예비 채널까지 들어 있다. FG 범위 전체를 BF01 전용 제어 소유로 해석하지 않는다.\n\nP&ID 도번1684n002, 원작성06/04/2011, 판I 변경15/01/2013이다. 상부 AIR 6–8 Bar, DP01 표기 Setpoint 5÷10 mbar, 유입 Max180°C·TC09 Open170°C/Close160°C는 **그 도면 시점의 표기**다. 현행 안전 한계·PLC 계수·현장 압축공기 설정으로 채우거나 적용하지 않는다.\n\n백 재질·수량·길이/면적, 케이지/씰/교체품, 차압계 현행 제조사/모델/교정, 분진 특성·방폭·화재 대응·안전정비 주기는 확보하지 않았다. 주변 모터의 명판이나 타 필터 수치를 복제하지 않는다.\n\nBF01 보존자료 · P&ID\n\n검토 원본·해시와 자료 기준\n\nDots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.\n\n파일\n\nSHA-256\n\nassets/HMI_DECOATER.png\n\nb84b888a2df87d23b514aeb790d2fc51f31c3b20486061a365380b28986f49af\n\nassets/catalog-circuits/Electrical_Can_Decoating_20241118-P042.png\n\n6db06f70ecee9bc8c976d432f326b1b33393201f58466f783c0f114aa67845a2\n\nassets/catalog-circuits/Electrical_Can_Decoating_20241118-P060.png\n\n3de78bdcf13d974dfdc464a96007ca654cbc84feeac427b424b155a8e1ec82ff\n\nassets/catalog-circuits/Electrical_Can_Decoating_20241118-P061.png\n\n2bc0f25001d7a3f14c525f391f3ccaa388b2f6ab705f6bd7dc0530cfd66b6b94\n\nassets/catalog-circuits/Electrical_Rev2-P153.png\n\nd97d17387f5cf9d0340e01ece477efd2f2cc8798ce111941292d9759e8d747f2\n\nassets/catalog-circuits/Electrical_Rev2-P154.png\n\n07113ff2d7d0ec350f20eee8d5e9c050f6b4e519311750f8e26cc54a11a53c76\n\nassets/catalog-circuits/Electrical_Rev2-P155.png\n\ncfdf5f2afdc26863b6ba3766b33a94d77f129c927cd12d9e15af79cff4c88911\n\nassets/catalog-circuits/Electrical_Rev2-P169.png\n\n4ae25844b2fd5f28fd91828d792bd4ee414396526ebf06db87c65fa97392016a\n\nassets/catalog-circuits/Electrical_Rev2-P170.png\n\ncfdaabc6c9129ba6fa5818a041d3705b592baa4606c7a356a2f5f1d02964807f\n\nassets/catalog-circuits/Electrical_Rev2-P171.png\n\n55112a32c48ec24d9f110df1b509c7e13eb90e6a74073b4583e3cc911c49892e\n\nassets/catalog-circuits/Electrical_Rev2-P172.png\n\n57bde87e85a995257657ef24fa7924ac151c00cfd38cf5d897ef0c3f3a9166a2\n\nassets/catalog-circuits/Electrical_Rev2-P173.png\n\n585fdfb493eb5dfb296acbc61324541c41aa5b2a254675f981c6ce8425cafa67\n\nassets/catalog-circuits/Electrical_Rev2-P174.png\n\ne9b7b9d5a3f9d61ab5aec5d397d5af4afb245a930098319a0305c017b197f423\n\nassets/catalog-circuits/Electrical_Rev2-P178.png\n\n24cee3f6fbcf2df919fb62c05e7d30a16ee96bedddacdd1461d46cf2f4488f60\n\nassets/catalog-circuits/Electrical_Rev2-P182.png\n\nfd8fff228beddcdf82e6ef9e79a0f1b40e7165508137bce397a72801aa21a11f\n\nassets/catalog-circuits/Electrical_Rev2-P183.png\n\n8a148ba3efef37f9ea0d5b17ca20720e16a860a4fd0b3c5a4fca8f53072ab020\n\nassets/catalog-circuits/PID_1684n002I-P001.png\n\nb383016afe5713b427d98977dea507dfab40869a7b8acf3578ef482295126950\n\ncatalog-profiles/BF01.json\n\nc99cb237f2f36b11327e0e829c903e68d71927fb8c3679e093e1e877ed20d104\n\ncatalog-sources/BF01-DOTS-DRAFT.md\n\nb66269d2df73e6c704e9f98156a6d546f56e1d9fbf1baf9c9210ffb506d48b07\n\ncatalog-sources/STARTUP-WORD-DOTS-SUPPLEMENT.md\n\n626809823e0a76bca39b67a4e54ecbde0993b623b3c1b2d81be93c3cd8ce64d2\n\nregisters/alarm-recovery.json\n\n91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802\n\nregisters/construction-reference.json\n\n6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0\n\nregisters/construction-review.json\n\nc1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91\n\nregisters/control-spec.json\n\n1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079\n\nregisters/electrical-trace.json\n\nc48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039\n\nregisters/hmi-transfer.json\n\n235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f\n\nregisters/hmi-window-provenance.json\n\nb0251e377268ec7be83a781fb41e84684a6b187d0132fc7cfa51a6074823a2fa\n\nregisters/plc-symbols.csv\n\na0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f\n\nregisters/regulation-manual.json\n\n3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe\n\nregisters/repair-decision.json\n\n3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f\n\nregisters/repair-record-forms.json\n\naaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe\n\nregisters/requirements-audit.json\n\n51e42db22469134c06069f3e2aca07ae050684a6b6b70409187e5933cbf1e8d9\n\nregisters/signal-trace.json\n\n03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705\n\nregisters/vendor-reference-review.json\n\n199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5\n\nsources/Electrical_Can_Decoating_20241118.pdf\n\n3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd\n\nsources/Electrical_Rev2.pdf\n\n5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6\n\nsources/PID_1684n002I.pdf\n\n2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b\n\nsources/decoded-original/0014-FlgNet.xml\n\n2e814adbaac6bab99bc668bfdab74f0fc90576324d0b88728951683869cfac30\n\nsources/decoded-original/0030-FlgNet.xml\n\n9252c9da764993de1edb8b2e44c46d6e9f9d4b6118e751a0dbeaa9ffd8ea721b\n\nsources/decoded-original/0031-FlgNet.xml\n\n76385eab8f8f72b9faa16f7cf8905f395591b18c0a9ee9e6d7dd085a38c45c65\n\nsources/decoded-original/0033-FlgNet.xml\n\ne7fc5601889297a84fcc6b5601a3e0acba420b9c9adb8b37c60277a0fb5cb108\n\nsources/decoded-original/0047-IdentXmlPart.xml\n\n2e53bb895dd1ad2a74efaeb1ef16dfd61e62b1b2d7aa34cec8612f1b9cb0928e\n\nsources/decoded-original/0048-IdentXmlPart.xml\n\nd8e8687de7271bd294c2b62b33d789700af9d5014d82b130141988c4d479253d\n\nsources/decoded-original/0056-IdentXmlPart.xml\n\nc5ec45cd232c36d80f80487ec0dd284a876e326ba2286fc722ecc861a400232a\n\nsources/decoded-original/0057-IdentXmlPart.xml\n\n1124275ab34e188b042b263d3c4b744abf5637ffd229af642b81a27f00a00c6b\n\nsources/decoded-original/0064-IdentXmlPart.xml\n\nce6afc4f7ca0a8059c2e3cab25d202f0faaa49a3bc6a2e9ee238964a76e9fc9d\n\nsources/decoded-original/0147-FlgNet.xml\n\n386513b215a8cc433f414b1b08279e9760e0efe209070ea95f8e445f674f428c\n\nsources/decoded-original/0148-FlgNet.xml\n\n1d80e1bbf1c82dcc4dd18628c35935bbd55a17b5be9c1ca7bfb249600d154313\n\nsources/decoded-original/0151-FlgNet.xml\n\n227627d165c6240a4c15b62fd4e4c8d7a621c15f35319cb424601df5cc52c904\n\nsources/decoded-original/0152-FlgNet.xml\n\n2b6165460f06a52de56afcb4d65ed163d64320e24af1b194e934a4d7c6bfe49f\n\nsources/decoded-original/0153-FlgNet.xml\n\n3d3a236a66a7a5c9b8e2d1e15da63cc943ba5cd266949583cbac6ffbb2f88bc6\n\nsources/decoded-original/0158-FlgNet.xml\n\nd3f3adebc3d990b85c5d4c294906ae3bc3dafebb49d25b030bf9cc2ccf905651\n\nsources/decoded-original/0198-FlgNet.xml\n\n95d631a1979b04f148bf6b71eebb8857e580511c523912d533814ed41dda871d\n\nsources/decoded-original/0199-FlgNet.xml\n\n005617b53ff1021c24dd11b19cae78c72ff535407999707d4c4636e493888b7c\n\nsources/decoded-original/0200-FlgNet.xml\n\n2bd1be34eb905a10d840c59aeb461464a1af418fa0ea3f2b8d0b3f88145eb27e\n\nsources/decoded-original/0201-FlgNet.xml\n\n77e7fdcb37e54b3d513aee760f3c142f7259990352dd0ad14a3c9a1a5f61da32\n\nsources/decoded-original/0202-FlgNet.xml\n\n8caa0c15a086ffb64f7857fb656b3baba3090a32948b9942ccecff6c730186bb\n\nsources/decoded-original/0203-FlgNet.xml\n\n85510fca2cc0450d123d825e2c61e63d4d8c4ccbd354f58ee73d045e6967e7c9\n\nsources/decoded-original/0204-FlgNet.xml\n\nd34dd80c437e1ae8351dfbee61ce0db8f6c85ee3625ad2c09fa55d3aa64edc40\n\nsources/decoded-original/0205-FlgNet.xml\n\n8003cb41dd3e68d51e5a91e1dee0726d98fd4ea3270a5ea93a4bfb871db67574\n\nsources/decoded-original/0206-FlgNet.xml\n\n7eb7f0c937530eb553cb63ee40932230fda4222ef6678d34f0be3d47412bb603\n\nsources/decoded-original/0207-FlgNet.xml\n\ncfbf5535ee20794aaa138dd21a1c80fb3d246e0bf3303449d1eff49d3dca1377\n\nsources/decoded-original/0208-FlgNet.xml\n\nb0c8b09146738898af5821fce9c80c9cf8af4c8728259b60577b54ae55a54d3d\n\nsources/decoded-original/0209-FlgNet.xml\n\na120b9ed2abe7e65c896cf097dd4d85eb7fdc6726c5c4f5dff38ebafbf8c6801\n\nsources/decoded-original/0210-FlgNet.xml\n\n80bf954b84e90fbec9a8c682a4f4097c47da3635e940008c88fc3df43463b677\n\nsources/decoded-original/0211-FlgNet.xml\n\nd2d66556f622fc4f0264c638b22ed6a8add9bf3a55da6ecbfa344739703c1757\n\nsources/decoded-original/0212-FlgNet.xml\n\nf3dab4c2d6143637144daeecff0484ec546ab85e0c2ccab278ddcab8d72a1fc2\n\nsources/decoded-original/0215-FlgNet.xml\n\n723789a5daf72bba1d49751963bc6517739761ae3a4122b875b8a66ea0de3a14\n\nsources/decoded-original/0216-FlgNet.xml\n\n3a7fa8b0a095f054c543f90d0ffab84a8cd0c60ff1b5ec0101b112dc8f4ff37d\n\nsources/decoded-original/0217-FlgNet.xml\n\ncbff99bc9f5f8bbde0272c9541be1b26e48808865be58859ff6cef50b8eb9368\n\nsources/decoded-original/0218-FlgNet.xml\n\n1cfcecebc32b8f69d30d2ea3946f13554acd79e3470e7d7b6358ac4f5e9e0481\n\nsources/decoded-original/0219-FlgNet.xml\n\n245409937abf7e28f25a24d4a6d311a801a4b2ee7293148be9b3d266352eb53a\n\nsources/decoded-original/0291-FlgNet.xml\n\nfe0b92f074eba25148ce34084649af3d968962558d652727f1eea19f3e3c2550\n\nsources/decoded-original/0397-FlgNet.xml\n\nbc2eb353109f9585236d6083084613aa31623c8301866a3f72bb7ec682528834\n\nsources/decoded-original/0401-FlgNet.xml\n\n60171c213e666de544077b7e4b497675813f7c0e75df85a3e76ab1def49b04ae\n\nsources/decoded-original/0521-FlgNet.xml\n\n8966080bc8e628f2604909960f79a060c150cc8fbb401b20f38c59a481cdd4d5\n\nsources/decoded-original/0540-FlgNet.xml\n\nc05d5c1db35f1659992cae845cbcad515bbc34f00089169c0722076db9d77735\n\nsources/decoded-original/0549-FlgNet.xml\n\n49f7169c33ed7f54559b0801e21a7d618584900972840e91cf51ad032e8febb1\n\nsources/decoded-original/0562-IdentXmlPart.xml\n\n85aada44dd9a3e66835463c3fed400f1efe121f4f5bc5ab8f0ad49481ec0ea1c\n\nsources/decoded-original/0563-IdentXmlPart.xml\n\n86cf35b6baebc079cb5a092baf53ec3364c377ea7318eb263ab69c8b4550b4ad\n\nsources/decoded-original/0564-IdentXmlPart.xml\n\n2aed17fa02d19b0a081023282841aa561d6a2dca3e393284da3622b967af00b1\n\nsources/decoded-original/0565-IdentXmlPart.xml\n\n0f7f970faa6c456f2bb032b1a2072a2f52db1e03fc77bd8d35d4583deeaf1149\n\nsources/decoded-original/0566-IdentXmlPart.xml\n\na1914c7ae085acc1f949a649979824bec8b46fcd78a8055318272a1eb5a45265\n\nsources/decoded-original/0567-IdentXmlPart.xml\n\n5d428b5d5a2b0f4649dbbbb4e4f060a9d89a107e9cf4b6139d8f003c4371347e\n\nsources/decoded-original/0594-IdentXmlPart.xml\n\n88ad174a0d5ccdf636146b68e43aa578c449c77ceab074b7ced2580261b831cd\n\nsources/decoded-original/0595-IdentXmlPart.xml\n\n10c8152d3ae704c00e5d4c2f6ef1629be5a65aaf5ef626e1ea6085b9204f8f52\n\nsources/decoded-original/0596-IdentXmlPart.xml\n\na0d79c7c4971d16f0e176c0c7d7b459a6e6702035b01ec01fd83e95561839dc0\n\nsources/decoded-original/0597-IdentXmlPart.xml\n\n60e292145fe54912a1da7510c8641a4f4c85efe62e1b5206ee3d92794a28de20\n\nsources/decoded-original/0598-IdentXmlPart.xml\n\ndc001c9370a691546c5dea79f5a1252d6d0a5564754703018c47df4bcc2522bb\n\nsources/decoded-original/0611-IdentXmlPart.xml\n\n0d583915a261703954da22c176ba9f81338ad13ea2810e7cd5f7de8aa1bfa089\n\nsources/decoded-original/0612-IdentXmlPart.xml\n\n95b545d4964d371ebfc107894ea90b8b1d0d7ab5d3a70e643f8ce539063c0f38\n\nsources/decoded-original/0627-IdentXmlPart.xml\n\n08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb\n\nsources/decoded-original/0628-IdentXmlPart.xml\n\n9f3778ffa85590a78f2f3844b08471385e95bd158820908d1add8e03f8f5c5bd\n\nsources/decoded-original/0629-IdentXmlPart.xml\n\n67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972\n\nsources/decoded-original/0631-IdentXmlPart.xml\n\n8e5072374f8ef098de72fbf93965b2a7bb0965c0f803e397daa68588c0c38555\n\nsources/decoded-original/0632-IdentXmlPart.xml\n\nfd162c603476c2cac899010cee7a8ee382b6092c115135e3ac1007ae71c544e9\n\nsources/decoded-original/0633-IdentXmlPart.xml\n\n9e00aa275fa1b4e488b73983b309c6b73dcf4f3dd9be5dec13e9975d68f3c0fc\n\nsources/decoded-original/0635-IdentXmlPart.xml\n\n1a057d686446a3fdab7ac61bb09bc543c52f49646c9ca71ac323c10fcdffe457\n\nsources/decoded-original/0664-IdentXmlPart.xml\n\n68c614e1c6a7fcadeee3f0b2ddc54910c3b337e66074d7a113b9cbc834c271ed\n\nsources/decoded-original/0672-IdentXmlPart.xml\n\n6bfc2ba142d6270c39eb1f13b2886204865af6d46eadc5f410c26981b8da9222\n\nsources/decoded-original/0674-IdentXmlPart.xml\n\n4770702f519bacda69202bb2f7733d983074bda90964360c238f990d9d08fd84\n\nsources/decoded-original/0676-IdentXmlPart.xml\n\nc58427c5b0ac6c11cdb52e4c6d0461c7b191fae81ccace191048e9f175fcec59\n\nsources/decoded-original/0678-IdentXmlPart.xml\n\n51e637e0b9713c028810f2a717b5c3804a3a26c2f1be7e332a4d6bf277bfc382\n\nsources/decoded-original/0680-IdentXmlPart.xml\n\nfd551ad5d47bbd66c6bcdcc1949aaddf68cc086a3ddf6fb337adc767954c2b95\n\nsources/decoded-original/0682-IdentXmlPart.xml\n\n25c7aeb1bfa29c178eaa396db33d4eb6d2d29b9a3f2eb965fa61fae8ce7f1092\n\nsources/decoded-original/0683-IdentXmlPart.xml\n\n0c9b569d041cd5babbbeded8a3bdc5d3754927125756b6ac54b7cb991b22fc22\n\nsources/decoded-original/0684-IdentXmlPart.xml\n\n6e9b3f173184adcddca503e81e2649022734b6ea3639c1d5ddaf0a08bac00208\n\nsources/decoded-original/0686-IdentXmlPart.xml\n\nb450d8ff22f0fffd7a214b2a696af28a03a27834ebf862bfaa822dc9bfb3c8d4\n\nsources/decoded-original/0688-IdentXmlPart.xml\n\nceb132457588eb1d4f7c6883240995ac923544aa74467e2686186767c017fcda\n\nsources/decoded-original/0692-IdentXmlPart.xml\n\nbc84fe2952bd5542eb2308e88836998cd8daa4e1a82f6501830375987aede037\n\nsources/decoded-original/0694-IdentXmlPart.xml\n\n757ccebdf32d0a168dd787bfa735fe6494eac4c4a9f7a5adc63898a88e8b152d\n\nsources/decoded-original/network-map.json\n\nc2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60\n\nsources/hmi_plc_tags.csv\n\na5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404\n\n자료 묶음 SHA-256: da615172edbb1c3a20d73bedb47a6006f256c29f0b4edd4269f5b66eaf4c52e5\n\nBF01 보존자료 · P&ID\n\nI/O·HMI\n\n직접 선언과 주소\n\n주소는 선언 SSD.AO/AOS.BO와 SAD 영역, BAD→DepDBBlock.TOD로 대조했다. 현재 CPU 주소·초기화·최적화 DB·통신과의 일치까지 확인한 것은 아니다.\n\n신호\n\n형식·주소\n\n선언 위치와 직접 용도\n\n경계\n\nBF01_RUN\n\nBool %M180.3\n\n0594 RID341 AO1443, NID29 UID75 Write; live_index doc902\n\n세정 허가 미러, 물리 응답 아님\n\nForza_Lavaggio\n\nLocal Bool BO34\n\n0598 RID57, NID3 UID437 Write/NID29 UID39 Read\n\nFC Filter Local, HMI 물리 입력 아님\n\nAbilita_lavaggio_BF01\n\nLocal Bool BO32\n\n0598 RID63, NID29 UID40 Write, NID4 UID23 및 NID10~17 Read\n\n세정 허가, 실제 공기 분사 증거 아님\n\nSC10 처리응답\n\nBool DB13.DBX5.0\n\n0596 RID304 AO40 BAD303→0595 Inputs TOD13; NID29 UID35\n\n원시 I5.0과 별도 저장부\n\nVR04 처리 Run\n\nBool DB13.DBX5.5\n\n0596 RID318 AO45, NID29 UID36\n\n접촉기 응답 전달, 실제 분진 배출 아님\n\nSC-10_Fbk/SC-11_Fbk\n\nBool %I5.0/%I5.1\n\n0594 RID62/64 Input AO40/41; NID6 UID572/578,575/579\n\nData.LAVA 쓰기는 처리 비트 대신 원시 입력 사용\n\nPR_BF01\n\nInt %IW398, 원문 :P\n\n0678 RID295 Input AO3184, SAD.SAM=Peripherie; NID40 UID1544, doc1523\n\nDP01 아날로그 원시값, BF01 별칭과 구분\n\nData.DP_01\n\nInt DB1.DBW240\n\n0676 RID298 BO1920 BAD11→0674 Data TOD1, NID40 UID1547 Write; 0596 RID6/0684 RID114 Read\n\n환산 결과. 승인 단위·현재값 미확인\n\nCoeff.ZERO_DP01 / COEFF_DP01\n\nInt DB4.DBW116 / 118\n\n0676 RID297/451 BO928/944, BAD8→0674 Coeff TOD4, NID40 UID1546/1545\n\n계수/제로는 보호값 변경 대상 아님\n\nDP_01_SOGLIA_1~4\n\nInt DB4.DBW138/140/142/144\n\n0596 RID8/15/19/23, BO1104/1120/1136/1152\n\n1은 BF02 허가에서도 읽힘\n\nDP_01_PAUSA_SOGLIA_1~5\n\nS5Time DB4.DBW146/148/150/152/154\n\n0596 RID10/17/21/25/28, BO1168~1232\n\n1은 KF_KT KT가 다시 씀\n\nDP_01_LAVORO_SOGLIA_1\n\nS5Time DB4.DBW156\n\n0596 RID13 BO1248, NID25 UID52 Write\n\n0198의 5단계 모두 이 동일 LAVORO_1을 읽음\n\nData.VALVE_W / VALVE_P\n\nInt DB1.DBW318 / 320\n\n0596 RID291/290 BO2544/2560, NID25 UID34/25\n\nKF_KT 입력. HMI 설정 있음\n\nData.LAVA\n\nInt DB1.DBW230\n\n0596 RID68 BO1840; NID6 UID571/574/577/581 Write\n\nOFF 아래 네 Move, 출력명령 자체가 아님\n\nLAVA_START / LAVA_END\n\nInt DB1.DBW232 / 234\n\n0596 RID76/78 BO1856/1872; NID7 네 쓰기씩 + NID8 별도 쓰기\n\n공유 카운터 범위, 최종값 순서 주의\n\nLAVA_PAUSA / LAVA_LAVORO\n\nWord DB1.DBW236 / 238\n\n0596 RID11/14 BO1888/1904; NID1·2·4 복수 Write\n\n시간 형태는 S5Time 입력과 구분; raw Word를 ms로 오독 금지\n\nEv_filter_on\n\nInt DB1.DBW170\n\n0596 RID3 BO1360; NID27 UID34/38/42 Write\n\n공유 단계 번호, EV 태그 번호와 다름\n\nTag_129 / Tag_130\n\nTimer %T133 / %T134\n\n0594 RID53/55, NID3\n\n10분/2시간 회로. Tag명이 HMI 태그라는 뜻 아님\n\nTag_131 / Tag_132\n\nTimer %T1 / %T2\n\n0594 RID60/61, NID4\n\n작업/휴지 시간 공통 회로\n\nPLS 50 3\n\nBool %M50.3\n\n0594 RID89 Memory AO403, NID27 UID31 RW\n\nPBox 경계 저장비트\n\nON / OFF\n\nBool %M0.0 / %M0.1\n\n0594 RID52/1 Memory AO0/1\n\n문자열만으로 현행 상수 TRUE/FALSE로 취급하지 않음\n\nBF01_OFR\n\nBool DB3.DBX24.3\n\n0676 RID426 AO195 BAD354→0674 Allarm TOD3, NID40 UID23 Write\n\nDP01 환산 함수의 Out_of_range 연결\n\nMAX_DP_FILTER\n\nBool DB3.DBX9.5\n\n0684 RID119 AO77 BAD10→0682 Allarm TOD3, NID14 UID1165 Set/1172 Reset\n\nDP01/DP02 공유 알람\n\nTag_112\n\nTimer %T114\n\n0686 RID118 AO114, NID14 UID1163 Write/1164 Read\n\nMAX_DP_FILTER의 S5T#3M\n\nDP01 호출 · 허가미러 · HMI CSV · 보존HMI 정지이미지\n\n원시 입력과 Word 전달\n\nLAD1070 `0397`, NID1: Move35의 in←ORef36/RID10(W39), out1→ORef37/RID11(W40). 0627의 Tag_180=Word Input AO32와 0629 RID11 Word AO32/BAD4, 0628 Inputs TOD13을 대조하면 **IW4→DB13.DBW4**다. SC10 I5.0, VR04 I5.5가 그 워드 범위에 포함된다.\n\nMove35.en은 앞 Move27.eno(W41) 뒤며 DisableENO 속성도 있다. 선·속성 확인과 현재 매 스캔 실행 보증은 다르다.\n\nmain LAD1613 `0030` NID19의 Recipes Handler→HMI→HMI Output ENO 연쇄(W31~33) 뒤에 NOT Simulation(1) 접점37(W42/44), 그 out→HMI Inputs CRef28.en(W43)이 있다. 호출 식과 현재 활성 여부를 분리한다.\n\n0635에는 SC10 처리응답 RID124/NID4 UID42 Write, VR04 처리응답 RID132/NID4 UID63 Write가 추가로 있다. 이는 중지된 simulation 블록의 Writer 선언 존재 확인에 한정했다. 해당 프로그램 실행·활성화·행동시험을 하지 않았다.\n\nHMI Output LAD356 `0401`, NID1은 Move28의 in←ORef45/RID38 Tag_286(W72), out1→ORef46/RID55(W74), rail→en(W21)이다. 0632의 Word/Output AO96, 0633의 Word AO96/BAD26, 0064 Output TOD14에 따라 QW12→DB14.DBW12로 명령을 읽어 미러링한다. 물리 출력의 독립 Writer 또는 실제 밸브 피드백으로 세지 않는다. BF01 본체를 별도의 Q 한 점으로 만들지 않는다.\n\nDP01 호출 · 허가미러 · HMI CSV · 보존HMI 정지이미지\n\nHMI 주소·화면과 미확정 이벤트\n\n`sources/hmi_plc_tags.csv`에서 이름 검색에만 의존하지 않고 위 주소를 대조하여 10행을 확인했다. Access Name은 모두 PLC, 근거 문구는 `dde.cfg 설정; 온라인 현재값 아님`이다.\n\nCSV행\n\nHMI 태그\n\n설정 주소\n\n내부 ID\n\n연결/한계\n\n20\n\nBF01_RUN\n\nMX180.3\n\n00456\n\n허가 메모리 주소 일치, 실물 운전증거 아님\n\n218\n\ndata_DB1_DBW170\n\nDB1,INT170\n\n002BF\n\n공유 active step 후보 주소\n\n256\n\ndata_DB1_DBW240\n\nDB1,INT240\n\n0028A\n\nDP01 환산값 주소\n\n297\n\ndata_DB1_DBW318\n\nDB1,INT318\n\n00255\n\nVALVE_W 입력 가능 주소\n\n315\n\ndata_DB1_DBW320\n\nDB1,INT320\n\n00242\n\nVALVE_P 입력 가능 주소\n\n360\n\nCoeff_DB4_DBW116\n\nDB4,INT116\n\n00206\n\nZERO_DP01 주소\n\n361\n\nCoeff_DB4_DBW138\n\nDB4,INT138\n\n00205\n\nDP01 문턱1 주소\n\n382\n\nCoeff_DB4_DBW118\n\nDB4,INT118\n\n001E7\n\nCOEFF_DP01 주소\n\n535\n\nAllarmi_78\n\nDB3,X9.5\n\n0013F\n\n공유 MAX_DP_FILTER 주소\n\n783\n\nAllarmi_233\n\nDB3,X24.3\n\n00025\n\nBF01_OFR 주소\n\n`assets/HMI_DECOATER.png` 실제 정지 이미지는 상단 2026-10-07, 오른쪽 BF-01 OUTSIDE/BF-02 INSIDE, DP-01/02 단위 mb, ACTIVE STEP CLEANING FILTER 32, SC10/VR04 등을 표시한다. 이 이미지의 0.0/32 값은 그 화면 캡처에 있는 숫자이며 현재값이나 새 온라인 관찰이 아니다.\n\n32라는 단계는 아래 공통 인터페이스에서 BF02 측 출력과 연결되는 번호다. `active step 32=BF01 EV32`라고 읽을 수 없다. 화면 표시가 실제로 어느 태그에 바인딩됐는지와 색상/클릭/권한/단위 소수점 스케일/쓰기 이벤트는 원 프로젝트 자료가 없다.\n\n`registers/hmi-window-provenance.json`도 원 WindowsInfo.json·screen events가 이 작업공간에 없고 current_hmi_verified=false라고 명시한다. 태그 CSV·정지 화면으로 실제 버튼의 Write 또는 알람 문구·우선순위·음성 동작을 완료 처리하지 않는다.\n\n이 CSV에서 LAVA DB1W230~238, Coeff 시간 Word146/156의 직접 동일주소 행은 찾지 못했다. 다른 화면·간접 접근이 없다는 뜻은 아니다.\n\nDP01 호출 · 허가미러 · HMI CSV · 보존HMI 정지이미지\n\n제어 구조\n\n타이머 이외 ON 가지가 있는 Forza\n\nLAD1885 `0200`, NID3, 0594/0597/0598 선언:\n\nON Contact451, ORef429/RID52, W438/459; out W452에서 네 가지가 갈라진다.\n\nNOT Tag_129 Contact453, ORef431/RID53(W440), out W454→SdCoil418.in. value ORef430/RID54(W439), `0597` S5Time 원문 S5T#2H(SV=S5T_x0023_2H,V14112); operand ORef432/RID55(W442)=%T134 Tag_130.\n\nTag_130 Contact455, ORef434/RID55(W444), out W456→SdCoil423.in. value ORef433/RID56(W443), S5T#10M(SV=S5T_x0023_10M,V9728); operand ORef435/RID53(W446)=%T133 Tag_129.\n\nTag_130 Contact457, ORef436(W447), out W458→OR21.in1. 별도의 ON Contact460, ORef461/RID52(W463), out **W22→OR21.in2**.\n\nOR21.out W23→Coil428.in; ORef437/RID57(W449)=Local Forza_Lavaggio.\n\n정적 분기식은 ON 아래 `(Tag_130 OR ON)`이다. ‘2시간 만료에만 Forza가 켜진다’는 설명은 두 번째 OR 가지를 누락한다. 타이머의 현재값·기동 리텐션·FC호출·스캔 간 상태와 실제 시간을 시험하지 않았으며 V14112/9728을 ms로 읽지 않는다.\n\n1882 · 1883 · 1884 · 1885 · 1886 · 1887 · 1888 · 1889 · 1890 · 1899 · 1891 · 1898 · 1619 · 1620 · 402 · 403\n\n세정 허가, ≤ 방향 및 직렬 응답\n\nLAD1886 `0219`, NID29:\n\nON21(ORef34/RID52,W48)→SC10 처리접점22(ORef35/RID304,W50)→VR04 처리접점23(ORef36/RID318,W52), 전원 W47/49/51.\n\n23.out W53이 Le24.pre와 Forza Contact25.in을 같이 허가한다. Le24.in1=DP_01 ORef37/RID6(W54), in2=DP_01_SOGLIA_1 ORef38/RID8(W55).\n\nLe24.out W56→OR26.in1; Forza25(ORef39/RID57,W57).out W58→OR26.in2.\n\nOR26.out W59→Coil27, ORef40/RID63(W60)=Abilita_lavaggio_BF01. 그 Coil.out W72→Coil74, ORef75/RID341(W73)=BF01_RUN.\n\n따라서 `ON AND SC10_processed AND VR04_processed AND ((DP_01 <= SOGLIA_1) OR Forza)`다. 비교를 관행에 맞춰 ≥로 바꾸지 않는다. Forza가 SC10/VR04의 선행 응답을 우회하는 것도 아니다. BF02 병렬 가지는 SC11·VR05·DP02를 쓰되 비교의 Coeff는 동일 **DP_01_SOGLIA_1**(ORef44/RID8,W66)이다. 공유 의존성은 기록하되 BF02 완료로 집계하지 않는다.\n\n1882 · 1883 · 1884 · 1885 · 1886 · 1887 · 1888 · 1889 · 1890 · 1899 · 1891 · 1898 · 1619 · 1620 · 402 · 403\n\nKF_KT 호출·고정 시간 쓰기와 공통 타이머\n\nLAD1882 `0217`, NID25: FC109 KF_KT 선언 0056 RID299, 0057 BlockInterfaceInfo RID300의 KF:Int, SEC:Bool, KT:Word를 확인했다. CRef23/CodeBlock22는 KF←Data.VALVE_P ORef25/RID290(W24), SEC←ORef27/RID302(W26), KT→Coeff.DP_01_PAUSA_SOGLIA_1 ORef30/RID10(W29). CRef23.eno W28→CRef32.en; 두 번째 KF←VALVE_W ORef34/RID291(W33), SEC←ORef49/RID302(W35), KT→LAVORO_SOGLIA_1 ORef52/RID13(W51)이다.\n\n0597 RID302/NID25 UID27·49는 **Bool literal0**다. ‘0초’로 읽지 않는다. live_index doc458의 인터페이스 주석은 SEC true=seconds/false=tenths이고 doc457 제목은 max9990seconds이나, 이 초안에서 FC109 STL 본체의 모든 분기·범위 처리를 독립 해석하지 않았다.\n\nLAD1887 `0201`, NID4: ON Contact500.out W501→Move457/462.en. Coeff.PAUSA_1 ORef476/RID10→LAVA_PAUSA ORef477/RID11(W487/488), Coeff.LAVORO_1 ORef478/RID13→LAVA_LAVORO ORef479/RID14(W489/490)를 **허가 비트와 별도 가지에서** 쓴다.\n\n같은 ON 아래 BF01허가 Contact22(ORef23/RID63,W21)와 BF02허가 Contact507(ORef508/RID65,W510)가 OR25(W24/26)로 합류한다. OR25.out W27→NOT Tag_131 Contact502→SdCoil468.in(W503); value=LAVA_PAUSA ORef480(W491), operand=Tag_132 ORef482(W494).\n\nON의 다른 가지→Tag_132 Contact504(ORef484,W496).out W505→SdCoil473.in; value=LAVA_LAVORO ORef483(W495), operand=Tag_131 ORef485(W498). 두 필터가 타이머 T1/T2와 시간 Word를 공유한다. 개별 BF01 타이머 두 벌로 복제하지 않는다.\n\n보충 snapshot: live_index doc1604는 name/type/value 배열 각각129개, doc1629는 각각162개가 맞는다. 저장값 ZERO_DP01=0, COEFF_DP01=250, SOGLIA_1=50, PAUSA_1=S5T#4S, LAVORO_1=S5T#200MS, VALVE_W=2, VALVE_P=40을 대응시켰다. 이는 XML 핀 의미의 보충값이며 현재 운전값·승인 기본값·설정 지시가 아니다. Word16#0400/16#0020을 단순 정수 ms로 바꾸지 않는다.\n\n1882 · 1883 · 1884 · 1885 · 1886 · 1887 · 1888 · 1889 · 1890 · 1899 · 1891 · 1898 · 1619 · 1620 · 402 · 403\n\nDP 단계형 시간 가지와 복수 Word 쓰기\n\nLAD1883 `0198`, NID1, OFF377→Lt206(Ev_filter_on ORef280/RID3 < literal51 ORef281/RID4), W318~321 이후:\n\n비교 구간(원문)\n\n비교 Part·주요 입력 Wire\n\nPAUSA Move→대상 ORef\n\nLAVORO Move→대상 ORef\n\nDP01 < S1\n\nLt213 W322/323\n\n216, PAUSA_1 ORef284→285 W326/327\n\n219, LAVORO_1 ORef286→287 W329/330\n\nDP01 ≥ S1 AND < S2\n\nGe225→Lt228, W331~335\n\n231, PAUSA_2 ORef292→293 W338/339\n\n234, LAVORO_1 ORef294→295 W341/342\n\nDP01 ≥ S2 AND < S3\n\nGe240→Lt243, W343~347\n\n246, PAUSA_3 ORef300→301 W350/351\n\n249, LAVORO_1 ORef302→303 W353/354\n\nDP01 ≥ S3 AND < S4\n\nGe255→Lt258, W355~359\n\n261, PAUSA_4 ORef308→309 W362/363\n\n264, LAVORO_1 ORef310→311 W365/366\n\nDP01 ≥ S4\n\nGe270 W367/368\n\n273, PAUSA_5 ORef314→315 W371/372\n\n276, LAVORO_1 ORef316→317 W374/375\n\n각 LAVORO Move.en은 앞 PAUSA Move.eno(W328/340/352/364/373)다. 다섯 구간의 LAVORO 소스는 모두 0596 RID13 `DP_01_LAVORO_SOGLIA_1`이며 번호2~5로 바꿔 쓰지 않는다.\n\nLAD1884 `0199`, NID2는 OFF559→Gt388(Ev_filter_on >50, W500~503) 뒤 DP02의 같은 형태 5구간이 **동일 DB1W236/238**에 쓰는 별도 경로다. 해당 Write UID는 PAUSA467/475/483/491/497, LAVORO469/477/485/493/499(0596 RID11/14)다. LAD1887의 ON 쓰기 UID477/479는 다른 NID4이므로 UID 숫자가 같아도 별개다.\n\n여기서 51 미만/50 초과는 공통 step 번호이며 아래 출력 인터페이스의 BF01/BF02 교차 순서와 단순한 필터별50개 분할로 일치하지 않는다. OFF의 현행 상태·현재 실행순서·상위 호출·간접/외부쓰기가 확인되지 않아 ‘DP별 주기가 현재 적용됨’ 또는 ‘OFF라 영구 사문화됨’ 어느 쪽도 확정하지 않는다.\n\n1882 · 1883 · 1884 · 1885 · 1886 · 1887 · 1888 · 1889 · 1890 · 1899 · 1891 · 1898 · 1619 · 1620 · 402 · 403\n\nOFF 아래 Data.LAVA와 범위, ON의 별도 범위 쓰기\n\nLAD1888 `0202`, NID6의 OFF Contact599/ORef569/RID1(W582/609), out W600은 네 가지로 분기한다.\n\n조건\n\nMove·상수\n\n동일 Data.LAVA 대상\n\nOFF\n\n547, ORef570/RID67 Int0(W583)\n\nORef571/RID68 W584\n\nOFF AND SC10 원시601\n\n553, ORef573/RID70 Int1(W587)\n\nORef574/RID68 W588\n\nOFF AND SC11 원시603\n\n559, ORef576/RID72 Int2(W591)\n\nORef577/RID68 W592\n\nOFF AND SC10 원시605 AND SC11 원시607\n\n566, ORef580/RID74 Int3(W596)\n\nORef581/RID68 W597\n\nLAD1889 `0203`, NID7 OFF780(W742/782) 아래 Eq672/684/696/708은 LAVA=0/1/2/3을 비교하여 START/END를 각각 0/0,11/50,51/90,11/90으로 쓴다. 첫 Move675/687/699/711의 ENO가 다음 Move678/690/702/714를 허가(W749/758/767/776)한다. 대상 START ORef721/727/733/739 RID76, END ORef723/729/735/741 RID78이다.\n\n그러나 LAD1890 `0204`, NID8 ON714/ORef703/RID52(W708/716) 아래 W715가 Move695/700.en을 직접 허가한다. Int11 ORef704/RID80→START ORef705/RID76(W709/710), Int90 ORef706/RID84→END ORef707/RID78(W711/712)의 **별도 쓰기**가 있다. OFF분기 결과만 보고 최종 범위를 확정할 수 없다.\n\n1882 · 1883 · 1884 · 1885 · 1886 · 1887 · 1888 · 1889 · 1890 · 1899 · 1891 · 1898 · 1619 · 1620 · 402 · 403\n\n단계 증가·경계 보정과 제외 EV 인터페이스\n\nLAD1899 `0218`, NID27: ON21→Tag_132 Contact22(W43/44/67/46)→PBox23.in(W45), bit=PLS50 3 ORef31/RID89(W48). PBox.out W49가 Add24.en와 Lt25.pre/Gt27.pre를 병렬 허가한다.\n\nAdd24: Int1 ORef32/RID70(W50)+Ev_filter_on ORef33/RID3(W51)→동일 카운터 ORef34(W52).\n\nLt25: 카운터 ORef35 < LAVA_START ORef36(W53/54)→Move26(W55), START ORef37→카운터 ORef38(W56/57).\n\nGt27: 카운터 ORef39 > LAVA_END ORef40(W58/59)→Move28(W60), START ORef41→카운터 ORef42(W61/62).\n\n같은 Word에 Add와 두 Move가 있다. 경계 비교가 Add.eno 연쇄가 아니라 동일 PBox.out에 붙어 있는 구조를 보존한다. 실제 스캔 최종값·펄스 폭·활성 타이머 전이를 시험하지 않았다.\n\n출력 경계 원본 `0205`~`0212` NID10~17을 구조 추출하여 공통 ON→Tag_132→Eq(step)→해당 필터허가→Coil의 연결을 대조했다. BF01 허가를 읽는 40개 가지는 **step11,13,…,89→EV11,12,…,50**, 출력 %Q12.0~%Q16.7이다. BF02는 그 사이 짝수 step이다. 이는 본체 공통 제어의 출력 경계 목록이며 제외40설비의 전체 의미/수리/전기도면 검토 완료가 아니다.\n\n첫 BF01 경계: LAD1891 `0205` NID10 ON1060→T2접점1062(W1061/998/1063), Eq887(step11, ORef958/RID80,W999/1000), 허가1064(ORef959/RID63,W1001/1002), Coil891(W1065), EV11 ORef960/RID93(W1004), 0594 Output AO96=%Q12.0.\n\n마지막 BF01 경계: LAD1898 `0212` NID17 Eq1895(step89), 허가2032, Coil1899→EV50 ORef1944/RID247, 0594 Output AO135=%Q16.7. 전체 40가지의 고유 Part/ORef/Wire·주소는 별도 pulse-interface-map.json에 보존했다.\n\nP&ID의 EV11~50과 본체 출력 경계는 대응하지만 도면 번호/전선/현행 설치를 모든 하위 EV에 자동 전개하지 않는다. 대표 EV11의 전기 전달만 §4에서 확인했다.\n\n1882 · 1883 · 1884 · 1885 · 1886 · 1887 · 1888 · 1889 · 1890 · 1899 · 1891 · 1898 · 1619 · 1620 · 402 · 403\n\n호출·Word 겹침·주석과 현행 실행의 경계\n\nmain LAD1619 `0031`, NID6: ON282/ORef271 W280/284, out W283이 Analog input conversion CRef261, Allarms1/2/3 CRef264/267/270.en을 각각 허가한다. 0688은 Analog conversion RID55/CodeBlock273=FC3, Allarms3 RID64/CodeBlock279=FC6. 이를 직렬 ENO 호출로 설명하지 않는다.\n\nmain LAD1620 `0549`, NID7: ON350/ORef335(W348/352), out **W351**이 Motors1 CRef319, Filter CRef322 등으로 분기한다. 0688 RID70/CodeBlock339, 0694 RID71/CRef322가 **Filter FC8**이다. motors1.eno→Filter.en의 직렬 Wire가 아니다.\n\nmain LAD1622 `0033`, NID9: ON352/ORef349 W351/354→CRef347.en(W353); CodeBlock350/RID91=Allarm manager FC24.\n\nstartup only LAD403 `0148`: ON329/ORef284→W330→Move267.en. Int0 ORef293/RID54(W315)→DB3 Word ORef294/RID32(W316). 0047/0048·0563의 선언은 NID3이고 0563 AO64/BAD23→0562 Allarm DB3이므로 **DB3.DBW8←0**, 그 범위에 MAX_DP_FILTER DBX9.5가 포함된다. 파생 network-map의 NID=null과 원본 선언 NID3을 구분했다. BF01_OFR DBX24.3은 이 startup의 W0~16 범위에 포함되지 않는다.\n\nstartup only LAD402 `0147`의 DB2W2←0은 SC10/VR04 요청 비트를 포함하지만 그 모터별 제어 소유는 독립이다. BF01 허가 Local·M180.3을 그 Word로 Reset한다고 쓰지 않는다.\n\n전체 IdentXmlPart 선언을 이름과 주소 범위로 검색했다. BF01_RUN M180.3에 겹치는 Memory Word/DWord 직접 Write 선언은 이번 추출에서 찾지 못했으며, Data의 관련 명명 Writer는 위 네트워크의 다중쓰기를 따로 세었다. 이름이 비어 있는 GlobalAccess 직접 Write도 주소 범위를 검색했고, 그 검색에서 해당 DB1 구간을 덮는 추가 절대 Word 선언은 찾지 못했다. 이것은 간접 포인터/블록복사/통신/현재 CPU의 모든 Writer가 없다는 증명이 아니다.\n\nstartup doc401 검색 원문은 `set s \"on\" clr s \"off\"`이며 0047 ON RID1/NID1 UID24와 OFF RID2/NID1 UID27 모두 OID7 Write다. **CLR 다음 S를 R(Reset)로 바꿔 읽지 않는다.** 현재 OFF=False 초기화, ON=True 고정, 기동호출·리텐션은 미확정이다.\n\nlive_index doc1904의 EV OR→BF01_RUN/BF02_RUN SCL 검색 텍스트는 전체 `(* … *)` 주석으로 감싸져 있다. 활성 Writer 근거로 채택하지 않았다. 직접 XML 근거의 M180.3 Writer는 §3.2 허가 Coil이다. 검색 문자열의 존재와 활성 코드는 다르다.\n\n1882 · 1883 · 1884 · 1885 · 1886 · 1887 · 1888 · 1889 · 1890 · 1899 · 1891 · 1898 · 1619 · 1620 · 402 · 403\n\n전기 전달 경로\n\n개별 시트·페이지·footer\n\n`Electrical_Rev2.pdf`의 파일명 Rev2를 시트별 개정 날짜로 복제하지 않았다. 아래 12개 시트는 각각 실제 전체 렌더의 해당 내용과 footer를 확인했다. 공통 기본일자 표기가 같아도 개별로 대조했다. 모두 footer DATA=27.05.2024, 해당 시트에 별도 Rev2/17.03.2025 문구를 확인하지 못했다.\n\nFG\n\n실제 PDF쪽\n\n확인한 내용\n\nfooter 개정/날짜 판독\n\n범위\n\n152\n\n153\n\nJB1 전원·보호·110Vac/24Vdc 분기\n\n27.05.2024; 별도 개정 문구 미확인\n\n핵심 경로\n\n153\n\n154\n\nJB1 IM·I/O 구성과 전원단자\n\n27.05.2024; 별도 개정 문구 미확인\n\n핵심 경로\n\n154\n\n155\n\n대표 EV11 명령·릴레이·110Vac부하\n\n27.05.2024; 별도 개정 문구 미확인\n\n대표 출력 경계\n\n168\n\n169\n\nPV14 출력·열림/닫힘 입력\n\n27.05.2024; 별도 개정 문구 미확인\n\n독립 PV14 소유 경계\n\n169\n\n170\n\nDP01/02 전원·4–20mA·단자\n\n27.05.2024; 별도 개정 문구 미확인\n\nDP01 핵심 경로\n\n170\n\n171\n\nLD01 저레벨/점검문/셀렉터\n\n27.05.2024; 별도 개정 문구 미확인\n\n독립 LD01 소유 경계\n\n171\n\n172\n\nTC09 두 채널, 예비TC10\n\n27.05.2024; 별도 개정 문구 미확인\n\n독립 TC09 소유 경계\n\n172\n\n173\n\nDP01 PEW398 모듈핀·전원\n\n27.05.2024; 별도 개정 문구 미확인\n\nDP01 핵심 경로\n\n173\n\n174\n\nEV11 Q12.0 모듈핀·공급\n\n27.05.2024; 별도 개정 문구 미확인\n\n대표 출력 경계\n\n177\n\n178\n\nPV14/FN04/ER01/LD01 입력\n\n27.05.2024; 별도 개정 문구 미확인\n\n혼합 소유 경계\n\n180A\n\n182\n\nFN04 PAW336 아날로그출력\n\n27.05.2024; 별도 개정 문구 미확인\n\nFN04 소유 경계\n\n180B\n\n183\n\nPAW344/346/348/350 SPARE\n\n27.05.2024; 별도 개정 문구 미확인\n\n예비 채널 경계\n\nFG155~167/174~176/178~180 등 catalog 범위 나머지 시트는 색인/텍스트 탐색 범위다. 개별 EV 전선·접점·footer를 전부 의미검토했다고 세지 않는다. 별도 렌더만 만들어도 실제 판독 완료로 계산하지 않는다.\n\nFG152 · PDF153 · FG153 · PDF154 · FG154 · PDF155 · FG168 · PDF169 · FG169 · PDF170 · FG170 · PDF171 · FG171 · PDF172 · FG172 · PDF173 · FG173 · PDF174 · FG177 · PDF178 · FG180A · PDF182 · FG180B · PDF183 · 시공·케이블 · PDF42 · 시공·케이블 · PDF60 · 시공·케이블 · PDF61 · P&ID · PDF1\n\nJB1 공통 전원\n\nFG152/PDF153:\n\n110Vac9.11(60/6)→X3:1, 0Vac9.9(9/5)→X3:2→152QF1 6A 두 극→152.1/152.2→152GD1 AC/DC 5A. +출력152.3→152QF2 4A→+24Vdc152.5, −출력→−0Vdc152.4. 표기 배선 RED/BLUE FAS17 1.5mm².\n\n별도 110Vac9.10(9/4)→X3:3→152QF4 2A→110Vac152.8, 공통0Vac9.9와 함께154/0으로 간다. DC제어 공급과 EV의110Vac 부하 공급을 구분한다.\n\nQF3 1A→152TM1 L:5, N:7, 출력3→152EV1 제어반 냉각 가지가 별도로 그려져 있다. 이를 필터세정 EV11로 혼동하지 않는다.\n\n24Vdc 선은59/9·60/9 교차참조도 있다. BF01만의 완전히 독립된 전원/격리회로라는 결론을 내리지 않는다.\n\nFG153/PDF154에서 153IM155의 1L+/2L+,1M/2M 전원, Profinet X1P1/X1P2와 POS2 AI 153A1, POS3 DQ 153A2, POS4 DI/DQ153A3, POS5 AQ153A4를 확인했다. **그림 내부 형식과 외부 문자열이 일부 다르다**(IM 6ES7155-5AA00-0AB0 대 외부6ES7155-5AA01-0AB0; DI/DQ 내부6ES7523-1BL00-0AA0 대 외부6ES7523-1BL01-0AB0). 153A1은6ES7531-7KF00-0AB0,153A2는6ES7522-1BL01-0AB0,153A4는6ES7532-5HF00-0AB0 표기다. 도면의 모델 표기이며 실제 설치 모델·호환성·교체품 추천으로 확정하지 않는다.\n\nFG152 · PDF153 · FG153 · PDF154 · FG154 · PDF155 · FG168 · PDF169 · FG169 · PDF170 · FG170 · PDF171 · FG171 · PDF172 · FG172 · PDF173 · FG173 · PDF174 · FG177 · PDF178 · FG180A · PDF182 · FG180B · PDF183 · 시공·케이블 · PDF42 · 시공·케이블 · PDF60 · 시공·케이블 · PDF61 · P&ID · PDF1\n\n대표 세정 출력의 양 끝점\n\n제외 EV11의 개별 매뉴얼을 재개하는 것이 아니라 BF01 공통 제어가 현장 출력으로 전달되는 대표 경계다.\n\nPLC XML EV11 %Q12.0(§3.6)↔FG173/PDF174 `A12.0`, CPU515/MOD3 채널핀1→FG154/3.\n\nFG154/PDF155 A12.0→154KA1 코일 **A1**, A2→−0Vdc152.4. DC 코일과110Vac 부하를 구분한다.\n\n부하측110Vac152.8→154KA1 **접점5–9**→선154.1→X3:4의5×20 2A F→선154.2→EV11 A1→EV11 A2→X3:5→0Vac9.9. 하단 접점표의1/5/9 중 실제 그린 부하 경로는5/9다.\n\nFG173의24V 공통은X22:4001 5×20 4A F→공급핀9,0V→핀10이다. 현행 회로·코일 전압·퓨즈 설치/설정·접점 상태는 현장 미확인이다.\n\n원본에 이 대표 출력의 실제 밸브 이동/공기압 분사 피드백 경로는 확인하지 못했다. Q=1 또는릴레이 동작만으로 세정 완료·차압회복을 선언하지 않는다.\n\nFG152 · PDF153 · FG153 · PDF154 · FG154 · PDF155 · FG168 · PDF169 · FG169 · PDF170 · FG170 · PDF171 · FG171 · PDF172 · FG172 · PDF173 · FG173 · PDF174 · FG177 · PDF178 · FG180A · PDF182 · FG180B · PDF183 · 시공·케이블 · PDF42 · 시공·케이블 · PDF60 · 시공·케이블 · PDF61 · P&ID · PDF1\n\nDP01 센서부터 PLC 환산까지\n\nFG169/PDF170 DP01은 제목 DIFFERENTIAL PRESSURE SWITCH이나 도형의 출력은 **4–20mA**, 범위0/50 mbar다. 센서 측110Vac152.8→X3:90(5×20 2A F)→DP01 전원+,0Vac9.9→X3:91→전원−. 신호 DP01+→X3:92→+PEW398(172/4),−→X3:93→−PEW398(172/4); 차폐169SCH1→X3:94와 접지 표기→172/3을 구분했다.\n\nFG172/PDF173 `PEW398`, CPU515/MOD2, +→**30 I6+**, −→**32 U6−/I6−**. 29Uv6/31U6+는 이4–20mA 경로의 실제 연결핀으로 바꾸지 않는다. 모듈 공통 +24Vdc→X22:4000 500mA F→41L+, −0Vdc→44M. DP02는 PEW400,34/36핀의 별도 채널이다.\n\nLAD1773 `0521`, NID40: ON1555/ORef1542 RID1(W1549/1557), out W1556→CRef1536.en. 0672 CodeBlock1548/RID5=Signal linearization, 0680 BlockInterfaceInfo RID351. IN0←ON ORef1543(W1550), Analog_input←PR_BF01 ORef1544/RID295(W1551), Coeff←COEFF_DP01 ORef1545/RID451(W1552), Zero←ZERO_DP01 ORef1546/RID297(W1553), OutValue→DP_01 ORef1547/RID298(W1554), Out_of_range→BF01_OFR ORef23/RID426(W24).\n\n공유 환산 함수 LAD1658 `0291` NID1은 IN0 아래 `Analog_input > -1382 AND <=32767`일 때 Convert164/167→Add170(원시값+Zero)→Convert174(Coeff)→Mul177→Div181(/28000)→Move185 OutValue의 ENO 연쇄다. App3/4/5/6는0611에 DInt, OutValue는Int로 선언돼 있다. 계수·제로를 실제 스케일 승인값으로 단정하지 않는다.\n\n입력 >32767 또는 <=−1382는 Gt190/Le259→OR47(W35/48/49)→Move193의 literal−9999 ORef218/RID21(0612,W252)→OutValue ORef219(W253); Move193.eno W21→Coil23 Out_of_range ORef24/RID26(W22)이다. 일반 Coil과 Move의 ENO 경계를 임의로 래치 알람으로 바꾸지 않는다. ORef41/RID25의−1382는0612 선언으로 결속했으며 다른 블록0631의 동숫자 Allarm1과 혼합하지 않았다.\n\nLAD1659 `0014`, NID2는 NOT IN0 Contact171→Move162(W172), Int0 ORef166→OutValue ORef167(W169/170)이다. 함수 내부의 비활성0경로가 있어도1773 호출 자체가 ON 조건이므로 **ON이 꺼질 때 반드시 매 스캔0을 쓴다**고 확정할 수 없다.\n\n도면0/50 mbar·P&ID set5÷10mbar·PLC Int계수/문턱·HMI의mb 소수점 표시는 서로 다른 층이다. 원 프로젝트의 채널설정·교정·환산단위/화면스케일을 확보하기 전 소수점 위치·정상범위·보호한계로 합치지 않는다.\n\nFG152 · PDF153 · FG153 · PDF154 · FG154 · PDF155 · FG168 · PDF169 · FG169 · PDF170 · FG170 · PDF171 · FG171 · PDF172 · FG172 · PDF173 · FG173 · PDF174 · FG177 · PDF178 · FG180A · PDF182 · FG180B · PDF183 · 시공·케이블 · PDF42 · 시공·케이블 · PDF60 · 시공·케이블 · PDF61 · P&ID · PDF1\n\n시공 케이블·승인상태\n\n`Electrical_Can_Decoating_20241118.pdf` 실제 PDF42/60/61을 확인했다. 각각 도번 CANDC-CONS-E025-042/C010-060/C011-061, footer24.11.11 `first draft design`, CHECKED/APPROVED 공란이다. 승인 준공도나 현행 케이블 길이로 확정하지 않는다.\n\n실제 PDF/행\n\n양 끝점\n\n케이블 번호·표기\n\n경계\n\n60/10_23\n\nCR→BF01 JB01 POWER(110V/110V/0V)\n\n=DUS+BF01-JB01A, CVV4G4.0, LEN104\n\n110Vac 공통 공급 계획\n\n60/10_24\n\nBF02 JB02→BF01 JB01 IM\n\n=DUS+BF01-JB01B, Profinet, LEN11\n\n통신 연결 계획; 현행 온라인/토폴로지 미검증\n\n60/10_25\n\nBF01 JB01→JB01TB1 EV11~20\n\n=DUS+BF01-JB01TB1A, CVV25G1.0, spare4,LEN24\n\n대표 출력 군 연결; EV별 완료 아님\n\n61/11_1\n\nBF01 JB01→JB01TB5 DP01 POWER\n\n=DUS+BF01-JB01TB5A, CVV3G1.0,LEN6\n\n중간접속점이 있는 전원경로\n\n61/11_2\n\nBF01 JB01→JB01TB5 DP01 AI\n\n=DUS+BF01-JB01TB5B, CVV-S2S1.0,LEN6\n\n중간접속점이 있는 신호경로\n\n61/11_25\n\nJB01TB5→DP01 IN POWER\n\n=DUS+BF01-DP01A, CVV3G1.0,LEN2\n\n최종 전원 구간\n\n61/11_26\n\nJB01TB5→DP01 OUTPUT\n\n=DUS+BF01-DP01B, CVV-S2S1.0,LEN2\n\n최종 아날로그 구간\n\nPDF42 DUST ZONE08 도형은222RD→JB01TB5→DP01과 JB01 분기를 보여 준다. 표의11_1/11_2 중간구간 및11_26 신호구간을 확인했다. PDF61의 최종 전원11_25까지 PDF42 표 한 줄로 모두 판독했다고 확장하지 않는다. 전기X3:90~94와 시공JB01TB5의 실제 단자번호 대응표·현장케이블 식별은 미확보다.\n\nFG152 · PDF153 · FG153 · PDF154 · FG154 · PDF155 · FG168 · PDF169 · FG169 · PDF170 · FG170 · PDF171 · FG171 · PDF172 · FG172 · PDF173 · FG173 · PDF174 · FG177 · PDF178 · FG180A · PDF182 · FG180B · PDF183 · 시공·케이블 · PDF42 · 시공·케이블 · PDF60 · 시공·케이블 · PDF61 · P&ID · PDF1\n\n알람·복구\n\n두 필터 공통 차압 경보\n\nLAD1992 `0540`, NID14, 0682/0683/0684/0686:\n\nON1204/ORef1153(RID1,W1173) 아래 W1205→Gt1121(DP01 ORef1154 > Int2800 ORef1155), Gt1124(DP02 ORef1156 >2800 ORef1157), Lt1127(DP01 ORef1158 <−100 ORef1159), Lt1130(DP02 ORef1160 <−100 ORef1161).\n\n각 out W1176/1179/1182/1185→OR1120.in1~4. OR.out W1186이 SdCoil1136.in과 Tag_112 Contact1206.in을 같이 허가한다.\n\nvalue ORef1162/RID96(W1187)=**S5T#3M**, 0683의 S5Time SV=S5T_x0023_3M,V8576 원문. operand ORef1163/RID118(W1188)=Tag112 **T114**. Contact1206 ORef1164(W1189).out W1207→SCoil1141; ORef1165/RID119(W1191)=MAX_DP_FILTER.\n\nReset 가지는 ON→RESET_ALLARM1208(ORef1166/RID24,W1193)→기존 MAX_DP_FILTER1210(ORef1167,W1194)→Lt1146(DP01 ORef1168 <Int2500 ORef1169,W1195/1196)→Lt1149(DP02 ORef1170 <2500 ORef1171,W1198/1199)→RCoil1152(W1200), 대상ORef1172/RID119(W1202).\n\n발생의 비교는 strict >2800 또는 strict <−100이고 Reset의 두 비교도 strict <2500이다. Reset에는 −100 이상 복귀 조건이 없다. 예를 들어 센서 이상값−9999가 단지2500보다 작다는 이유로 Reset 비교를 만족할 수 있어, 알람해제는 센서 정상화·원인 제거·안전 운전의 증거가 아니다. 실제 동시 Set/Reset 우선순위·타이머 만료·호출·화면 재표시는 현재 CPU에서 미확인이다. 이 공유 알람을 BF01 전용·BF02 전용 두 독립알람으로 만들지 않는다.\n\n1773 · 1658 · 1659 · 1992 · 927 · 928 · 929 · 930 · 1902 · 1903\n\nWord 경보 전달·startup 초기화의 차이\n\n공통 allarm manager LAD927 `0151` NID1은 RESET_ALLARM/ RUN_HORN/STOP_HORN의 OR121.out W212 아래 DB3 W0,2,4,6,8,10,12,14,16을 WorkData로 복사한다. MAX_DP_FILTER가 포함된 DB3W8은 ORef181/RID21→Move147.in W202, out→WorkData.W4 ORef182/RID22 W203;0565와0564 Allarm TOD3/WorkData TOD6로 대조했다.\n\nLAD928 `0152` NID2에서 Ne203의 DB3W8 ORef228/RID21(W252) 대 WorkData.W4 ORef229/RID22(W253)→OR190.in5(W254). 다른 8개Word 변화와 OR한 뒤 NOT STOP_HORN271(ORef238,W268)→Coil219 NEW_ALLARM ORef239/RID35(W270/272).\n\nLAD929 `0153` NID3는 NEW_ALLARM219→NOT RESET_ALLARM221→NOT STOP_HORN223(W220/222) 뒤 W224에서 RUN_HORN Set204, NEW_ALLARM Reset206을 갈라 쓴다. 실제 경적 출력·스피커·HMI 경보표시까지 완료 검증한 것은 아니다.\n\n**BF01_OFR DB3.X24.3은 위 W0~16 복사/비교 범위 밖**이다. 이 근거로 해당 OFR이 이 Word변화경로를 직접 거친다고 할 수 없다. HMI Allarmi_233 설정 존재와 구별하며 전체 시스템에 다른 알림경로가 전혀 없다고 단정하지 않는다.\n\nMAX_DP_FILTER는 startup DB3W8←0의 겹침 쓰기가 있다(§3.7). BF01_OFR은 해당 범위 밖이다. 같은 DB의 모든 알람이 같은 방식으로 초기화·경보화된다는 가정을 하지 않는다.\n\nLAD930 `0158`, NID9: Inputs.Reset_allarmi Contact23 또는 Flag.Reset_Allarms_HMI26→OR28.out W38→SCoil33 RESET_ALLARM(ORef37)와RCoil40 Reset_Allarms_HMI(ORef43). 별도 Reset 요청·ACK/소거·원인 제거·재기동을 한 동작으로 합치지 않는다. 버튼을 작동하거나 현장 Reset을 수행하지 않았다.\n\n1773 · 1658 · 1659 · 1992 · 927 · 928 · 929 · 930 · 1902 · 1903\n\nPV14·온도 및 모터 경계\n\nFilter LAD1902 `0215` NID20의 PV14 불일치식은 `ON AND [(PV14명령 AND NOT OPEN응답) OR (NOT PV14명령 AND NOT CLOSE응답)]`→SdCoil1986(원문 S5T#20S)→Fault_PV14 Set1991이며 RESET_ALLARM과 기존 Fault로Reset1996한다. 소유는 독립 PV14이고 BF01 세정 밸브의 20초 고장으로 복제하지 않는다.\n\nLAD1903 `0216`, NID21: ON2035 아래 Fault_PV14 Contact2037→RCoil2004 `Flag.M_PV14` Reset. 별도로 M_PV14 Contact2041, Open false air2043, MAX_TC09 2045, MAX_MAX_TC09 2047, Emergency_module_fault22의 **5개 OR2007**→Coil2012 `PV-14` 출력이다. 따라서 요청Reset이 모든 출력OR를 차단한다고 설명하지 않는다. 0596 RID277=DB2.X13.1, MAX_TC09/MAX_MAX_TC09=DB3.X8.6/8.7,Emergency=DB3.X16.6;0594 PV14 RID268 Output AO136=%Q17.0.\n\nFG168/177의 PV14 I28.0/I28.1 응답, TC09 FG171의 두4–20mA 채널, FN04·ER01·LD01은 공유시트의 다른 소유다. 이번 BF01 문서로 TC09의 전체 알람 발생조건·FN04 정지·PV14의 모든 Writer·현장 정상극성까지 완료하지 않았다.\n\nSC10/VR04 전용 고장 2초·모터 출력/기동·FN04 공유 예고장 90분 등은 별도 조사 초안에 있다. BF01의 타이머·알람 수에 복사해서 더하지 않는다. 이번 본체 핵심 식에는 그 처리응답이 입력으로 쓰인다는 점만 직접 결속했다.\n\n1773 · 1658 · 1659 · 1992 · 927 · 928 · 929 · 930 · 1902 · 1903\n\n증상별 수리\n\n증상별 관찰·수리 준비\n\n아래는 읽기 전용 비교점과 승인된 점검을 준비하기 위한 지침이다. 실제 강제출력·보호값/타이머 변경·우회·운전시험·정비 실행은 하지 않았으며, 전기/기계/공압 접근은 현장 절차·전원/압력 격리·담당자 승인 이후에만 한다.\n\n증상\n\n동시에 남길 관찰 위치/값\n\n비교와 원인 배제\n\n완료에 필요한 증거\n\nBF01_RUN이 안 켜짐\n\nON,SC10 I5.0/DB13.X5.0,VR04 I5.5/DB13.X5.5,DP01/S1,Forza·Local허가\n\n원시/처리 불일치와 직렬 응답을 우선 구분;≤와Forza 별도ON가지를 원문대로 대조\n\n현재 호출/통신·응답 정상 및 안전한 허가 복귀\n\nRUN 표시가 있으나 세정 안 됨\n\nM180.3,허가Local,T1/T2,DB1W170/232/234/236/238,대표Q12.0\n\n허가 미러와 실제 펄스·공기분사를 구분;카운터번호≠EV번호\n\n명령→접점5/9→코일·공기분사 및 차압회복 확인\n\nHMI 작업/휴지 설정과 간격 다름\n\nHMI W318/W320,Coeff W146/W156,DataW236/W238,OFF,실제읽기시각\n\nKF_KT SEC Bool0·ENO,DP별 쓰기와ON 고정쓰기를 분리\n\n현행FC109·현재WordWriter 교차참조와 주기 로그\n\n한쪽 필터만 순서가 맞지 않음\n\n공유step/양쪽허가/START-END\n\n홀수BF01·짝수BF02 경계,OFF의11~50/51~90와ON의11~90,카운터다중쓰기\n\n실제양쪽순서·출력·호출확인;제외EV 개별완료와분리\n\nDP 표시가 비정상/−9999\n\nDP01전원·4–20mA,PEW398/DP01 Int,제로/계수,OFR\n\n센서→X3:92/93→AI30/32→환산ENO·범위 비교;소수점단위추정금지\n\n교정·채널설정·명판·현재환산표와값일치\n\n공유 차압알람이 계속 발생/해제만 됨\n\nDP01·DP02, T114,MAX_DP_FILTER,RESET,발생/해제시각\n\nBF02기여·3분조건·Reset하한미검사·startup W8쓰기를구분\n\n양쪽입력 정상범위·원인해소·지속복귀·안전 재요청\n\nOFR은 화면에 보이나 공통경적 반응 불명\n\nDB3.X24.3,HMI Allarmi_233,Word경보범위,실제 알림시각\n\nW0~16경로 바깥인 점 확인;주소설정≠이벤트\n\n현행알람설정/함수·소리/기록까지실제확인\n\nJB1 여러 기능이 동시에 이상\n\n110Vac X3:1/2/3,24V공통,모듈진단,Profinet경로\n\n공유전원/통신과BF01전용고장을분리;하위PLC태그만으로실물단정금지\n\n승인준공도·현행설치/단자·통신정상증거\n\n차압은 돌아와도 분진 배출 불량\n\nSC10·VR04 기계경로·호퍼/백/압축공기\n\n접촉기응답과회전/배출/백정상구분\n\n격리 후 실물점검·제조사기준·승인복귀기록\n\n관찰은 관찰자·시각/시간대·위치·값/단위·수집장치·프로젝트/CPU근거·비교원본·원인배제·조치·복구증거를 따로 기록한다. 이 초안에는 실제 운영관찰·복구기록을 생성하지 않았다.\n\n1885 · 1886 · 1882 · 1887 · 1883 · 1888 · 1890 · 1899 · 1773 · 1658 · 1992\n\n완료 기준\n\n현재 근거 공백과 판정 기준\n\n7영역 문서·합성UI/묶음게시와 제외EV40개·독립ID/현장복구/TIA/현재CPU를 별도로 판단합니다. 실제분사/센서정상·현행보호범위는 확인 전입니다.\n\n현행BF01실물/백·케이지·압축공기/제조사안전·정비자료\n\nEV11~50작성제외40개·다른독립ID 제외경계유지\n\nM180.3/Local허가/Forza와 실제펄스·분사·차압회복 별도\n\nFC8/FC109/FC3/FC6/FC24 호출·OFF/ON·리텐션·현재최종Word/간접통신Writer\n\nKF_KT SEC Bool0/현재Word·단위·쓰기권한 미확인\n\n공유차압Reset <2500에하한정상확인없음·해제≠센서정상/안전운전\n\nOFR X24.3은startup/Word경보W0~16밖·실제별도경보경로 미확인\n\nHMI CSV10주소/정지이미지와 현재태그결속·이벤트·소수점별도\n\nJB1 모듈내부/외부모델차이·현재슬롯/주소/승인준공도\n\nX3↔JB01TB5 단자대·DP01교정·AI30/32·차폐/현장케이블\n\n시공42/60/61 first draft·LEN 예정값/실측별도\n\nTIA컴파일/현재CPU/현장복구 미수행\n\n근거공백\n\nBF01_RUN이 안 켜짐\n\nON,SC10 I5.0/DB13.X5.0,VR04 I5.5/DB13.X5.5,DP01/S1,Forza·Local허가\n\n원시/처리 불일치와 직렬 응답을 우선 구분;≤와Forza 별도ON가지를 원문대로 대조\n\n현재 호출/통신·응답 정상 및 안전한 허가 복귀\n\nRUN 표시가 있으나 세정 안 됨\n\nM180.3,허가Local,T1/T2,DB1W170/232/234/236/238,대표Q12.0\n\n허가 미러와 실제 펄스·공기분사를 구분;카운터번호≠EV번호\n\n명령→접점5/9→코일·공기분사 및 차압회복 확인\n\nHMI 작업/휴지 설정과 간격 다름\n\nHMI W318/W320,Coeff W146/W156,DataW236/W238,OFF,실제읽기시각\n\nKF_KT SEC Bool0·ENO,DP별 쓰기와ON 고정쓰기를 분리\n\n현행FC109·현재WordWriter 교차참조와 주기 로그\n\n한쪽 필터만 순서가 맞지 않음\n\n공유step/양쪽허가/START-END\n\n홀수BF01·짝수BF02 경계,OFF의11~50/51~90와ON의11~90,카운터다중쓰기\n\n실제양쪽순서·출력·호출확인;제외EV 개별완료와분리\n\nDP 표시가 비정상/−9999\n\nDP01전원·4–20mA,PEW398/DP01 Int,제로/계수,OFR\n\n센서→X3:92/93→AI30/32→환산ENO·범위 비교;소수점단위추정금지\n\n교정·채널설정·명판·현재환산표와값일치\n\n공유 차압알람이 계속 발생/해제만 됨\n\nDP01·DP02, T114,MAX_DP_FILTER,RESET,발생/해제시각\n\nBF02기여·3분조건·Reset하한미검사·startup W8쓰기를구분\n\n양쪽입력 정상범위·원인해소·지속복귀·안전 재요청\n\nOFR은 화면에 보이나 공통경적 반응 불명\n\nDB3.X24.3,HMI Allarmi_233,Word경보범위,실제 알림시각\n\nW0~16경로 바깥인 점 확인;주소설정≠이벤트\n\n현행알람설정/함수·소리/기록까지실제확인\n\nJB1 여러 기능이 동시에 이상\n\n110Vac X3:1/2/3,24V공통,모듈진단,Profinet경로\n\n공유전원/통신과BF01전용고장을분리;하위PLC태그만으로실물단정금지\n\n승인준공도·현행설치/단자·통신정상증거\n\n차압은 돌아와도 분진 배출 불량\n\nSC10·VR04 기계경로·호퍼/백/압축공기\n\n접촉기응답과회전/배출/백정상구분\n\n격리 후 실물점검·제조사기준·승인복귀기록","address":"","symbol":"","equipment":["BF01"],"equipment_names":["BF01 · 백 필터"],"status":"","source":"catalog-guides/BF01.html","links":[{"url":"catalog-guides/BF01.html","label":"해당 문서 열기"}],"boundary":"기존 문서 ID의 참조이며 현재값·실행 결과·현장 대응을 확인한 것이 아닙니다. 과거 시험·시뮬레이션 안내는 영구 중지된 보존 자료입니다."},{"id":"manual-catalog-guides/BF02.html","kind":"manual","title":"BF02 설비 근거","text":"설비·자료 기준\n\n본체·하위·주변 소유\n\nP&ID PID_1684n002I.pdf p1의 BF-02에는 EV51~58/59~66/67~74/75~82/83~90의 다섯 섹터, DP-02, SC-11/M35, VR-05/M39가 함께 그려진다. SC11은3kW440V, VR05는0.55kW440V라는 도면 표기가 있다. 이것을 BF02 본체 모터 정격으로 복사하지 않는다.\n\n대장 SC11·VR05·DP02는 각각 독립 root ID다. EV51~90만 parent=BF02인40개 catalog ID다. 이 조사에서40개 PLC 출력 조건을 대조했어도 각 밸브의 현장/문서/UI 완료40건으로 세지 않는다. 전기 도면의5섹터×8개와 시공 분전함 JB02TB1~4의10개씩 묶음도 서로 다른 분류다.\n\nBF02의 집진 성능·백 손상·누설·차압과 세정 출력은 다르다. 검토한 세정40개 가지에는 개별 밸브 실제 위치·펄스 압력·분진 배출 완료 피드백이 없다. 그런 센서가 현장에 전혀 없다는 단정은 하지 않는다.\n\n공통 Filter 블록 안의 FN04 시작속도/흡인제어(0213/0214), PV14 냉풍밸브 고장/제어(0215/0216)는 BF02 전용 기능으로 편입하지 않는다. 해당 부분은 검색·추출만 했고 BF02 핵심 의미 검토28개 수에서 제외했다. SC11/VR05 자체 운전·전용 고장도 해당 ID 소유다.\n\nP&ID 원 작성06/04/2011, 도번1684n002, Apex I, 개정 I 15/01/2013을 타이틀과 실제 크롭에서 확인했다. 이 도면의 AIR6~8Bar, Max180℃, DP setpoint5~10mbar는 당시 도면 문구다. 현재 보호·운전 권장값으로 채택하지 않는다.\n\n원본 PLC 백업명 GME_20250506.zap18, 전기 개별 시트 기본일27.05.2024, 시공 first draft design24.11.11, P&ID 판I는 시점이 다르다. 파일명 Electrical_Rev2.pdf만으로 모든 시트의 Rev2를 주장하지 않는다.\n\nBF02 보존자료 · P&ID\n\n검토 원본·해시와 자료 기준\n\nDots 조사 기준 abcf31c5030bc7ef8749ed8e869a857f2387a28a / v1.12.0. 아래 해시는 현재 통합에 사용한 보존 원본·초안·검토 정의·도면 이미지의 전체 바이트 기준입니다. 원본 대응과 현재 CPU·현장 확인은 별개입니다.\n\n파일\n\nSHA-256\n\nassets/HMI_DECOATER.png\n\nb84b888a2df87d23b514aeb790d2fc51f31c3b20486061a365380b28986f49af\n\nassets/catalog-circuits/Electrical_Can_Decoating_20241118-P037.png\n\n64dbbd8976e0a666a13621b96c414e99b46e298bda963ecabe3bab4c791c93f1\n\nassets/catalog-circuits/Electrical_Can_Decoating_20241118-P038.png\n\n2686b4cdc391022e55d3e544d9a1d205ec9611b51f9f18c7b62efc71d231092a\n\nassets/catalog-circuits/Electrical_Can_Decoating_20241118-P041.png\n\nb65c7d7664a5b493810bb705659d0c278977b8cc0af8fd4e97a32aff824f4cce\n\nassets/catalog-circuits/Electrical_Can_Decoating_20241118-P060.png\n\n3de78bdcf13d974dfdc464a96007ca654cbc84feeac427b424b155a8e1ec82ff\n\nassets/catalog-circuits/Electrical_Can_Decoating_20241118-P061.png\n\n2bc0f25001d7a3f14c525f391f3ccaa388b2f6ab705f6bd7dc0530cfd66b6b94\n\nassets/catalog-circuits/Electrical_Can_Decoating_20241118-P062.png\n\n64949ad20dc6e39d431245ed49e01211afce079aeb9d3289fa98b1ff40fe1454\n\nassets/catalog-circuits/Electrical_Rev2-P170.png\n\ncfdaabc6c9129ba6fa5818a041d3705b592baa4606c7a356a2f5f1d02964807f\n\nassets/catalog-circuits/Electrical_Rev2-P173.png\n\n585fdfb493eb5dfb296acbc61324541c41aa5b2a254675f981c6ce8425cafa67\n\nassets/catalog-circuits/Electrical_Rev2-P184.png\n\n4e932fee93dcc1f148668ffa921f15f20d40ebf4c6073df0533ac779e37921f4\n\nassets/catalog-circuits/Electrical_Rev2-P185.png\n\ne9baa4f4cf3cb22bf9d7e59fc7a159f7e40d4d09674014fea14294ee4b042ecc\n\nassets/catalog-circuits/Electrical_Rev2-P186.png\n\n37593b6e2fbafd3f84d91b7d3f223e8a571cbefc0b38956a3dd3160652c5f823\n\nassets/catalog-circuits/Electrical_Rev2-P199.png\n\nf7d9b66553d596b5b164727e3f9961d9c36065893e4e087dfdc64fbaa7591ba9\n\nassets/catalog-circuits/Electrical_Rev2-P200.png\n\n7676c09bcaf22c19b3ce0dded2dfdbc0bf68a18aaedd618bcca2d880d0a86ccf\n\nassets/catalog-circuits/Electrical_Rev2-P201.png\n\n7bf641864c43b19dcaacc0c7815a8dd3af29fbce6db52a5df58c4e8de0cf7712\n\nassets/catalog-circuits/Electrical_Rev2-P202.png\n\nb7ac35afeba263b5493db231d8b7ce83b01b387eb2d14c9860700608e2ecf720\n\nassets/catalog-circuits/Electrical_Rev2-P203.png\n\n63349d65d36aa382475182d7306765725210ef20d863b8b1f68235416e520ec1\n\nassets/catalog-circuits/Electrical_Rev2-P206.png\n\nd727d7374a74e9294c19cf917e85beec0148c79840ada853902113009d41d958\n\nassets/catalog-circuits/PID_1684n002I-P001.png\n\nb383016afe5713b427d98977dea507dfab40869a7b8acf3578ef482295126950\n\ncatalog-profiles/BF02.json\n\n86849d8b6e428848bfddab31abadba904627ccc580e795c86b216bf8b9cb15f3\n\ncatalog-sources/BF02-DOTS-DRAFT.md\n\nec68e9590e07ba39d40cbfb302114ec1faa1b51f12c31184128d02a0d837d7fa\n\ncatalog-sources/BF02-FG182-MODEL-CORRECTION.md\n\ne22a1303b074d2f2f3190823c4e615cabc36fb5f35c378b598a24ad1c223f129\n\ncatalog-sources/STARTUP-WORD-DOTS-SUPPLEMENT.md\n\n626809823e0a76bca39b67a4e54ecbde0993b623b3c1b2d81be93c3cd8ce64d2\n\nregisters/alarm-recovery.json\n\n91a915ffc86ec55be2cc1404351968618b2703cd8182fca226fc00396f22b802\n\nregisters/construction-reference.json\n\n6d3097fe05fae2147f4c4f9f2998f18855093c1c58c527916fe8fa1e877c7dc0\n\nregisters/construction-review.json\n\nc1169c7ee3aab97c9e7965b887e3992fe5867588653df2380bc1194e6a4f8e91\n\nregisters/control-spec.json\n\n1e495b32f1f11b910919fbd2945e842a019fce9a27a6a0d7298041a7fab00079\n\nregisters/electrical-trace.json\n\nc48b993ba8e81e919a625f5ef079cd1bbeb3ce13abf1abac5568d47a2b23c039\n\nregisters/hmi-transfer.json\n\n235dec78a1a1d87d316df5339a18c19d279f7274d0e08912b5f4b2f0af0e7f9f\n\nregisters/hmi-window-provenance.json\n\nb0251e377268ec7be83a781fb41e84684a6b187d0132fc7cfa51a6074823a2fa\n\nregisters/plc-symbols.csv\n\na0334b390f06ddb515d6c09ca96a01d35d44029c1b726ef0ff53303ec04ff91f\n\nregisters/regulation-manual.json\n\n3b5309ec06f35610ab57e6ef85bd7eb6f7c83ec7db149db1b881b9b65bce91fe\n\nregisters/repair-decision.json\n\n3cc238b6e7bc14ffe997c3c4d4a3c837a2597eadf99a116db1f58cc47a1b6b1f\n\nregisters/repair-record-forms.json\n\naaedc320f1a790205bdf7537b0eeeb5c9814d989d08b4231d6aaf1a1b7ab0efe\n\nregisters/requirements-audit.json\n\n51e42db22469134c06069f3e2aca07ae050684a6b6b70409187e5933cbf1e8d9\n\nregisters/signal-trace.json\n\n03e61ade77cb5881aa9679cb648829023316fa43d948543df983825a33dd2705\n\nregisters/vendor-reference-review.json\n\n199d37d91451505d12e1840889f767d62fb671dcbdea2434933bb899fb560de5\n\nsources/Electrical_Can_Decoating_20241118.pdf\n\n3963f137b7a1a5a8ab6525c9e002046f8aa5ebbdee4799f41b0a0bad664a4dbd\n\nsources/Electrical_Rev2.pdf\n\n5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6\n\nsources/PID_1684n002I.pdf\n\n2f873ec59562c244d547f862978f23cdfd44d57cc10db6dbae247c1b27c29c0b\n\nsources/decoded-original/0030-FlgNet.xml\n\n9252c9da764993de1edb8b2e44c46d6e9f9d4b6118e751a0dbeaa9ffd8ea721b\n\nsources/decoded-original/0031-FlgNet.xml\n\n76385eab8f8f72b9faa16f7cf8905f395591b18c0a9ee9e6d7dd085a38c45c65\n\nsources/decoded-original/0047-IdentXmlPart.xml\n\n2e53bb895dd1ad2a74efaeb1ef16dfd61e62b1b2d7aa34cec8612f1b9cb0928e\n\nsources/decoded-original/0048-IdentXmlPart.xml\n\nd8e8687de7271bd294c2b62b33d789700af9d5014d82b130141988c4d479253d\n\nsources/decoded-original/0056-IdentXmlPart.xml\n\nc5ec45cd232c36d80f80487ec0dd284a876e326ba2286fc722ecc861a400232a\n\nsources/decoded-original/0057-IdentXmlPart.xml\n\n1124275ab34e188b042b263d3c4b744abf5637ffd229af642b81a27f00a00c6b\n\nsources/decoded-original/0064-IdentXmlPart.xml\n\nce6afc4f7ca0a8059c2e3cab25d202f0faaa49a3bc6a2e9ee238964a76e9fc9d\n\nsources/decoded-original/0148-FlgNet.xml\n\n1d80e1bbf1c82dcc4dd18628c35935bbd55a17b5be9c1ca7bfb249600d154313\n\nsources/decoded-original/0151-FlgNet.xml\n\n227627d165c6240a4c15b62fd4e4c8d7a621c15f35319cb424601df5cc52c904\n\nsources/decoded-original/0152-FlgNet.xml\n\n2b6165460f06a52de56afcb4d65ed163d64320e24af1b194e934a4d7c6bfe49f\n\nsources/decoded-original/0198-FlgNet.xml\n\n95d631a1979b04f148bf6b71eebb8857e580511c523912d533814ed41dda871d\n\nsources/decoded-original/0199-FlgNet.xml\n\n005617b53ff1021c24dd11b19cae78c72ff535407999707d4c4636e493888b7c\n\nsources/decoded-original/0200-FlgNet.xml\n\n2bd1be34eb905a10d840c59aeb461464a1af418fa0ea3f2b8d0b3f88145eb27e\n\nsources/decoded-original/0201-FlgNet.xml\n\n77e7fdcb37e54b3d513aee760f3c142f7259990352dd0ad14a3c9a1a5f61da32\n\nsources/decoded-original/0202-FlgNet.xml\n\n8caa0c15a086ffb64f7857fb656b3baba3090a32948b9942ccecff6c730186bb\n\nsources/decoded-original/0203-FlgNet.xml\n\n85510fca2cc0450d123d825e2c61e63d4d8c4ccbd354f58ee73d045e6967e7c9\n\nsources/decoded-original/0204-FlgNet.xml\n\nd34dd80c437e1ae8351dfbee61ce0db8f6c85ee3625ad2c09fa55d3aa64edc40\n\nsources/decoded-original/0205-FlgNet.xml\n\n8003cb41dd3e68d51e5a91e1dee0726d98fd4ea3270a5ea93a4bfb871db67574\n\nsources/decoded-original/0206-FlgNet.xml\n\n7eb7f0c937530eb553cb63ee40932230fda4222ef6678d34f0be3d47412bb603\n\nsources/decoded-original/0207-FlgNet.xml\n\ncfbf5535ee20794aaa138dd21a1c80fb3d246e0bf3303449d1eff49d3dca1377\n\nsources/decoded-original/0208-FlgNet.xml\n\nb0c8b09146738898af5821fce9c80c9cf8af4c8728259b60577b54ae55a54d3d\n\nsources/decoded-original/0209-FlgNet.xml\n\na120b9ed2abe7e65c896cf097dd4d85eb7fdc6726c5c4f5dff38ebafbf8c6801\n\nsources/decoded-original/0210-FlgNet.xml\n\n80bf954b84e90fbec9a8c682a4f4097c47da3635e940008c88fc3df43463b677\n\nsources/decoded-original/0211-FlgNet.xml\n\nd2d66556f622fc4f0264c638b22ed6a8add9bf3a55da6ecbfa344739703c1757\n\nsources/decoded-original/0212-FlgNet.xml\n\nf3dab4c2d6143637144daeecff0484ec546ab85e0c2ccab278ddcab8d72a1fc2\n\nsources/decoded-original/0217-FlgNet.xml\n\ncbff99bc9f5f8bbde0272c9541be1b26e48808865be58859ff6cef50b8eb9368\n\nsources/decoded-original/0218-FlgNet.xml\n\n1cfcecebc32b8f69d30d2ea3946f13554acd79e3470e7d7b6358ac4f5e9e0481\n\nsources/decoded-original/0219-FlgNet.xml\n\n245409937abf7e28f25a24d4a6d311a801a4b2ee7293148be9b3d266352eb53a\n\nsources/decoded-original/0397-FlgNet.xml\n\nbc2eb353109f9585236d6083084613aa31623c8301866a3f72bb7ec682528834\n\nsources/decoded-original/0401-FlgNet.xml\n\n60171c213e666de544077b7e4b497675813f7c0e75df85a3e76ab1def49b04ae\n\nsources/decoded-original/0522-FlgNet.xml\n\n4d40c7eba62351d26594cd810509e92bed51880a7545ac547ec9f29aee1a7e69\n\nsources/decoded-original/0540-FlgNet.xml\n\nc05d5c1db35f1659992cae845cbcad515bbc34f00089169c0722076db9d77735\n\nsources/decoded-original/0549-FlgNet.xml\n\n49f7169c33ed7f54559b0801e21a7d618584900972840e91cf51ad032e8febb1\n\nsources/decoded-original/0562-IdentXmlPart.xml\n\n85aada44dd9a3e66835463c3fed400f1efe121f4f5bc5ab8f0ad49481ec0ea1c\n\nsources/decoded-original/0563-IdentXmlPart.xml\n\n86cf35b6baebc079cb5a092baf53ec3364c377ea7318eb263ab69c8b4550b4ad\n\nsources/decoded-original/0564-IdentXmlPart.xml\n\n2aed17fa02d19b0a081023282841aa561d6a2dca3e393284da3622b967af00b1\n\nsources/decoded-original/0565-IdentXmlPart.xml\n\n0f7f970faa6c456f2bb032b1a2072a2f52db1e03fc77bd8d35d4583deeaf1149\n\nsources/decoded-original/0594-IdentXmlPart.xml\n\n88ad174a0d5ccdf636146b68e43aa578c449c77ceab074b7ced2580261b831cd\n\nsources/decoded-original/0595-IdentXmlPart.xml\n\n10c8152d3ae704c00e5d4c2f6ef1629be5a65aaf5ef626e1ea6085b9204f8f52\n\nsources/decoded-original/0596-IdentXmlPart.xml\n\na0d79c7c4971d16f0e176c0c7d7b459a6e6702035b01ec01fd83e95561839dc0\n\nsources/decoded-original/0597-IdentXmlPart.xml\n\n60e292145fe54912a1da7510c8641a4f4c85efe62e1b5206ee3d92794a28de20\n\nsources/decoded-original/0598-IdentXmlPart.xml\n\ndc001c9370a691546c5dea79f5a1252d6d0a5564754703018c47df4bcc2522bb\n\nsources/decoded-original/0627-IdentXmlPart.xml\n\n08363fd28518a9c79f2c5b463956580c770614473d970f910a24dc7da423cefb\n\nsources/decoded-original/0628-IdentXmlPart.xml\n\n9f3778ffa85590a78f2f3844b08471385e95bd158820908d1add8e03f8f5c5bd\n\nsources/decoded-original/0629-IdentXmlPart.xml\n\n67453a4e499c3e02693e018bfe70a0ba3d7c5ca48b320cc67f6592558ade8972\n\nsources/decoded-original/0632-IdentXmlPart.xml\n\nfd162c603476c2cac899010cee7a8ee382b6092c115135e3ac1007ae71c544e9\n\nsources/decoded-original/0633-IdentXmlPart.xml\n\n9e00aa275fa1b4e488b73983b309c6b73dcf4f3dd9be5dec13e9975d68f3c0fc\n\nsources/decoded-original/0635-IdentXmlPart.xml\n\n1a057d686446a3fdab7ac61bb09bc543c52f49646c9ca71ac323c10fcdffe457\n\nsources/decoded-original/0664-IdentXmlPart.xml\n\n68c614e1c6a7fcadeee3f0b2ddc54910c3b337e66074d7a113b9cbc834c271ed\n\nsources/decoded-original/0672-IdentXmlPart.xml\n\n6bfc2ba142d6270c39eb1f13b2886204865af6d46eadc5f410c26981b8da9222\n\nsources/decoded-original/0674-IdentXmlPart.xml\n\n4770702f519bacda69202bb2f7733d983074bda90964360c238f990d9d08fd84\n\nsources/decoded-original/0676-IdentXmlPart.xml\n\nc58427c5b0ac6c11cdb52e4c6d0461c7b191fae81ccace191048e9f175fcec59\n\nsources/decoded-original/0678-IdentXmlPart.xml\n\n51e637e0b9713c028810f2a717b5c3804a3a26c2f1be7e332a4d6bf277bfc382\n\nsources/decoded-original/0680-IdentXmlPart.xml\n\nfd551ad5d47bbd66c6bcdcc1949aaddf68cc086a3ddf6fb337adc767954c2b95\n\nsources/decoded-original/0682-IdentXmlPart.xml\n\n25c7aeb1bfa29c178eaa396db33d4eb6d2d29b9a3f2eb965fa61fae8ce7f1092\n\nsources/decoded-original/0683-IdentXmlPart.xml\n\n0c9b569d041cd5babbbeded8a3bdc5d3754927125756b6ac54b7cb991b22fc22\n\nsources/decoded-original/0684-IdentXmlPart.xml\n\n6e9b3f173184adcddca503e81e2649022734b6ea3639c1d5ddaf0a08bac00208\n\nsources/decoded-original/0686-IdentXmlPart.xml\n\nb450d8ff22f0fffd7a214b2a696af28a03a27834ebf862bfaa822dc9bfb3c8d4\n\nsources/decoded-original/0688-IdentXmlPart.xml\n\nceb132457588eb1d4f7c6883240995ac923544aa74467e2686186767c017fcda\n\nsources/decoded-original/0692-IdentXmlPart.xml\n\nbc84fe2952bd5542eb2308e88836998cd8daa4e1a82f6501830375987aede037\n\nsources/decoded-original/0694-IdentXmlPart.xml\n\n757ccebdf32d0a168dd787bfa735fe6494eac4c4a9f7a5adc63898a88e8b152d\n\nsources/decoded-original/network-map.json\n\nc2cab276545dc5d07c1a94ed746e7f4a8d4d725b8a962a1b27fe46c9b71c8f60\n\nsources/hmi_plc_tags.csv\n\na5a22b082cb03aca20097f87bbfcb5f75b6f87e13d501f82282c514a9037d404\n\n자료 묶음 SHA-256: 7de7d3e5e2e739cc83b2d36d8cd01d4684753541ce28a7ef425df761e4fffc98\n\nBF02 보존자료 · P&ID\n\nI/O·HMI\n\nBF02·공통 세정 주요 선언\n\n0596 GlobalAccess의 BO/AO는 bit offset이다. BAD2→0595 RID2 Data/TOD1, BAD7→0595 RID7 Coeff/TOD4, BAD303→0595 RID303 Inputs/TOD13을 대조했다. 아래 주소는 고정 백업 해석이며 현재 CPU 레이아웃 확인이 아니다.\n\n신호\n\n주소·형식\n\n원본 위치\n\n해석·미확정\n\nON / OFF\n\nM0.0 / M0.1 Bool\n\n0594 RID52 AO0 / RID1 AO1, SAD Memory\n\n실제 값·상시 참/거짓을 이름으로 단정하지 않음\n\nAbilita_lavaggio_BF02\n\nLocal Bool, BO33\n\n0598 RID65 NID29 UID46 Write, NID4 UID508 Read, NID10~17 다수Read\n\n필터 내부 허가. 물리 Q주소 아님\n\nForza_Lavaggio\n\nLocal Bool, BO34\n\n0598 RID57 NID3 UID437 Write, NID29 UID45 Read\n\n공통 강제 세정 조건. 현장 버튼·HMI명령으로 단정 금지\n\nBF02_RUN\n\nM180.4 Bool\n\n0594 RID344 AO1444, NID29 UID79 Write\n\n허가연쇄의 일반 Coil. 실물 운전완료 감지 아님\n\nInputs.FEEDBACKMOTOR SC-11\n\nDB13.DBX5.1 Bool\n\n0596 RID305 BO41, NID29 UID41\n\n처리 응답. raw I5.1과 구분\n\nInputs.VR05 Run\n\nDB13.DBX5.6 Bool\n\n0596 RID319 BO46, NID29 UID42\n\n처리 응답. raw I5.6과 구분\n\nSC-11_Fbk\n\nI5.1 Bool\n\n0594 RID64 AO41, SAD Input, NID6 UID575/579\n\nOFF-Data.LAVA 선택은 처리값 대신 raw를 읽음\n\nData.DP_02\n\nDB1.DBW242 Int\n\n0596 RID31 BO1936; NID29 UID43, NID2 UID464 등\n\n차압 환산 결과. 현재 단위·계수 별도\n\nCoeff.DP_01_SOGLIA_1\n\nDB4.DBW138 Int\n\n0596 RID8 BO1104, NID29 UID44\n\nBF02 허가가 실제 읽는 DP01명 임계값\n\nCoeff.DP_02_SOGLIA_1~4\n\nDB4.DBW166/168/170/172 Int\n\n0596 RID32/37/41/45, BO1328/1344/1360/1376\n\nOFF 시간 선택 전용 비교 상대. 허가의 DP01상대와 다름\n\nCoeff.DP_02_PAUSA_SOGLIA_1~5\n\nDB4.DBW174/176/178/180/182 S5Time\n\n0596 RID34/39/43/47/50, BO1392~1456\n\nOFF 시간 선택의 다섯 pause 원본\n\nCoeff.DP_02_LAVORO_SOGLIA_1\n\nDB4.DBW184 S5Time\n\n0596 RID36 BO1472\n\n다섯 단계 모두 이 동일 work 멤버를 읽음\n\nData.LAVA\n\nDB1.DBW230 Int\n\n0596 RID68 BO1840\n\nraw 응답에 따른0/1/2/3 다중 Move 대상\n\nData.LAVA_START / END\n\nDB1.DBW232 /234 Int\n\n0596 RID76/78 BO1856/1872\n\nOFF 범위 선택과 ON 11/90의 복수 쓰기\n\nData.LAVA_PAUSA / LAVORO\n\nDB1.DBW236 /238 Word\n\n0596 RID11/14 BO1888/1904\n\nDP01·DP02·ON 공통 시간의 복수 쓰기. 선언은 Word\n\nData.Ev_filter_on\n\nDB1.DBW170 Int\n\n0596 RID3 BO1360\n\n세정 순번. EV 번호·출력주소와 구분\n\nData.VALVE_W / P\n\nDB1.DBW318 /320 Int\n\n0596 RID291/290 BO2544/2560\n\nKF_KT 변환 입력. 현재 값·권한 미확인\n\nCoeff.DP_01_PAUSA/LAVORO_SOGLIA_1\n\nDB4.DBW146 /156 S5Time\n\n0596 RID10/13 BO1168/1248\n\n공통 시간 네트워크가 BF02에도 사용하는 멤버\n\nTag_129 / Tag_130\n\nT133 / T134 Timer\n\n0594 RID53/55\n\n10분/2시간 SdCoil 대상. HMI태그 아님\n\nTag_131 / Tag_132\n\nT1 / T2 Timer\n\n0594 RID60/61\n\n공통 work/pause S5 타이머. BF02전용 아님\n\nPLS 50 3\n\nM50.3 Bool\n\n0594 RID89 AO403, NID27 UID31 RW\n\n순번증가 PBox의 edge 저장 비트\n\nEV51~90\n\nQ18.0~Q22.7 Bool\n\n0594 RID95~248 중 부록C의40개 실제 선언, SAD Output\n\n각 일반 Coil의 명령. 출력피드백 아님\n\nDP02 인터페이스 · 허가 · HMI CSV\n\n입력·출력 Word 전달과 다중 쓰기\n\n0397 LAD1070 hmi inputs/NID1: Move35.in←ORef36/RID10 Tag_180(W39), out1→ORef37/RID11(W40). 0627 Input/AO32 Word=%IW4, 0629 Word/AO32/BAD4, 0628 RID4 Inputs/TOD13이므로 IW4→DB13.DBW4다. I5.1/I5.6이 처리 DB13.DBX5.1/5.6 위치에 들어간다. Move22.eno→27.en(W34),27.eno→35.en(W41) 및 DisableENO 속성도 존재한다. 실제 실행 주기·ENO 결과는 확인하지 않았다.\n\n0635 simulation 선언의 SC11 RID126/NID4 UID49와 VR05 RID134/NID4 UID65 처리값에 다른 Write가 존재한다. 정지 자산·원본 XML의 Writer 존재만 확인했으며 실행·행동 검증을 하지 않았다. Word Move 하나만 유일 Writer라고 설명하지 않는다.\n\n0401 LAD356 hmi output/NID1은 **출력 영역을 읽어서 DB14에 쓰는** 전송이다. QW18→DB14.DBW18: ORef51/RID44 Tag_289→Move31.in W80, out1 W82→ORef52/RID58. QW20→DB14.DBW20: ORef53/RID46 Tag_290→Move32.in W83, out1 W84→ORef54/RID59. QW22→DB14.DBW22: ORef89/RID48 Tag_291→Move85.in W87, out1 W88→ORef90/RID49. 0632 SAD Output/AO144·160·176과0633 동일AO/BAD26,0064 RID26 Output/TOD14 대조. Q18~22의 Word 덮어쓰기로 오독하지 않는다.\n\n단순 비트명 밖 영역겹침을 검색했다. 공개 선언 중 SAD Output·AK Write/RW에서 Q18.0~Q22.7 범위에 겹친 것은40개 EV Coil 선언이며 M180.4 범위는 BF02_RUN 선언이었다. 이는 해당 직접 선언 검색 결과다. 간접 주소·외부 HMI/통신·현재 CPU 강제·전체 DB 전송의 부재 증명은 아니다.\n\nMAX_DP_FILTER DB3.DBX9.5는 startup DB3.DBW8=0에도 포함된다(§5.2). BF02_OFR DB3.DBX24.5는 검토한 startup Word0~16 범위 밖이다. “시작 시 모든 BF02 알람이0”이라고 일반화하지 않는다.\n\nDP02 인터페이스 · 허가 · HMI CSV\n\nHMI 설정8행과 이벤트 경계\n\nsources/hmi_plc_tags.csv는 dde.cfg 설정이며 Access Name=PLC다. 명칭·선언·주소를 대조한 다음8행을 관련 설정으로 기록했다. 원본 화면의 실제 버튼·객체·쓰기 이벤트는 미확보다.\n\n행\n\n설정 태그\n\n주소\n\n내부 ID\n\n결속 범위\n\n19\n\nBF02_RUN\n\nMX180.4\n\n00457\n\nM180.4와 직접주소 일치\n\n17\n\nAllarmi_235\n\nDB3,X24.5\n\n00459\n\nBF02_OFR의주소와 일치; 실제 표시문/확인동작 미확인\n\n535\n\nAllarmi_78\n\nDB3,X9.5\n\n0013F\n\n공유MAX_DP_FILTER주소 일치\n\n218\n\ndata_DB1_DBW170\n\nDB1,INT170\n\n002BF\n\n공통 세정 순번주소\n\n285\n\ndata_DB1_DBW242\n\nDB1,INT242\n\n00264\n\nDP02 환산결과주소\n\n297\n\ndata_DB1_DBW318\n\nDB1,INT318\n\n00255\n\nVALVE_W주소\n\n315\n\ndata_DB1_DBW320\n\nDB1,INT320\n\n00242\n\nVALVE_P주소\n\n361\n\nCoeff_DB4_DBW138\n\nDB4,INT138\n\n00205\n\nBF02허가가 읽는DP01임계값주소\n\nHMI목록에 EV51~90 개별명이나 DB14.DBX18~22 개별비트 설정은 이 검색에서 찾지 못했다. DB14 전송을 확인했다고40개 HMI표시를 구현·검증했다고 세지 않는다. HMI창 검색에서도 BF02 객체/이벤트의 확정 경로를 확보하지 못했다. 설정주소 존재는 읽기/쓰기 권한이나 제어 사용 승인 근거가 아니다.\n\nDP02 인터페이스 · 허가 · HMI CSV\n\n제어 구조\n\nBF02 세정 허가와 BF02_RUN\n\n0219 LAD1886, filter index5/NID29. 원본0594·0596·0598을 해당NID/UID로 결속했다.\n\n단계\n\n원본 핀·선\n\n정적 해석·경계\n\n공통\n\nrail W47→Contact21; W48 ORef34/RID52 ON\n\nON이 첫조건\n\nSC11\n\nW49→Contact28.in; W61 ORef41/RID305→operand\n\n처리SC11응답\n\nVR05\n\nW62 Contact28.out→Contact29.in; W63 ORef42/RID319→operand\n\nSC11·VR05 직렬\n\n차압\n\nW64 Contact29.out→Le30.pre; W65 ORef43/RID31 DP02→in1; W66 ORef44/RID8 DP01_SOGLIA_1→in2\n\nInt DP02 <= DP01_SOGLIA_1. 이름/부등호 수정금지\n\n강제\n\n동일W64→Contact31.in; W68 ORef45/RID57 Forza→operand\n\nForza도상위 두 응답뒤에있음\n\nOR\n\nW67 Le30.out→OR32.in1; W69 Contact31.out→in2\n\n차압비교 OR Forza\n\n허가\n\nW70 OR32.out→Coil33.in; W71 ORef46/RID65→operand\n\nLocal허가일반Coil\n\n표시\n\nW76 Coil33.out→Coil78.in; W77 ORef79/RID344→operand\n\nBF02_RUN=M180.4. 밸브피드백아님\n\n정적 식: ON AND SC11 처리 응답 AND VR05 처리 응답 AND [(DP02 <= DP_01_SOGLIA_1) OR Forza_Lavaggio]. Forza가 SC11/VR05를 건너뛰는 식이 아니다. Coil.out 연결을 보존했으며 컴파일/현 CPU의 실제최종값은 별도다.\n\n1882 · 1883 · 1884 · 1885 · 1886 · 1887 · 1888 · 1889 · 1890 · 1899 · 1891 · 1898 · 1613 · 1619 · 1620\n\nForza_Lavaggio: 타이머 외 ON OR 가지\n\n0200 LAD1885, index4/NID3. Contact451 ON(ORef429/RID52,W438)의 out W452가 네가지 분기로 나뉜다.\n\nNOT Tag129 Contact453(ORef431/RID53,W440)→W454→SdCoil418.in. value W439=ORef430/RID54 S5T#2H, operand W442=ORef432/RID55 Tag130(T134).\n\nTag130 Contact455(ORef434,W444)→W456→SdCoil423.in. value W443=ORef433/RID56 S5T#10M, operand W446=ORef435/RID53 Tag129(T133).\n\nTag130 Contact457(ORef436,W447)→W458→OR21.in1.\n\n**ON Contact460(ORef461/RID52,W463)→W22→OR21.in2.** W23 OR21.out→Coil428, W449 ORef437/RID57 Forza.\n\n0597의2H 상수는 S5Time V14112,10M은V9728이다. “타이머를 기다려야만 Forza가 참”이라는 설명은 ON 병렬 가지를 누락한다. 논리적으로 ON이 참인 호출에서는 ON AND (Tag130 OR ON)이 Forza를 허가하는 구조다. 이는 PLC의 현재 값·실행 확인이나 임의우회 권고가 아니다.\n\n1882 · 1883 · 1884 · 1885 · 1886 · 1887 · 1888 · 1889 · 1890 · 1899 · 1891 · 1898 · 1613 · 1619 · 1620\n\n시간변환·DP02 5단계·ON 공통 덮어쓰기\n\n0217 LAD1882 index1/NID25, CRef23→CRef32 ENO연쇄 W28. 내부 CodeBlock22/31 RID299는0056 KF_KT,0057 RID300 인터페이스 KF:Int/SEC:Bool/KT:Word다. CRef23.KF←ORef25 Data.VALVE_P(W24), SEC←ORef27 Bool0(W26), KT→ORef30 Coeff.DP_01_PAUSA_SOGLIA_1(W29). CRef32.KF←ORef34 VALVE_W(W33), SEC←ORef49 Bool0(W35), KT→ORef52 DP_01_LAVORO_SOGLIA_1(W51). BF02에도 쓰이는 공통 계수 생성이다.\n\nlive_index doc460/block_summary kf_kt의 원문STL·설명은 SEC=false일 때 입력을0.1초단위로 취급해S5형식으로 변환한다고 적는다. 원본 호출은 Bool0까지 결속했다. 고정수치의 현재 값, 실제 CPU단위·HMI문구·오버플로·컴파일 결과는 별도 확인하며 “현재pause=몇초”를 만들지 않는다.\n\n0199 LAD1884 index3/NID2의 첫허가는 **OFF** Contact559(ORef461/RID1,W500)이다. W560→Gt388.pre, W501 Ev_filter_on ORef462/RID3, W502 Int50 ORef463/RID30. 따라서 OFF AND Ev_filter_on>50 아래에서DP02다섯 범위를 검사한다.\n\nDP02범위\n\n비교Part / 주요Wire\n\nPause출처→Data.LAVA_PAUSA\n\nWork출처→Data.LAVA_LAVORO\n\nDP02<S1\n\nLt395; W504/505/506\n\nRID34 S1→Move398→ORef467 W509\n\nRID36 S1→Move401→ORef469 W512, ENO W510\n\nS1<=DP02<S2\n\nGe407→Lt410; W513~518\n\nRID39 S2→Move413→ORef475 W521\n\nRID36 S1→Move416→ORef477 W524, ENO W522\n\nS2<=DP02<S3\n\nGe422→Lt425; W525~530\n\nRID43 S3→Move428→ORef483 W533\n\nRID36 S1→Move431→ORef485 W536, ENO W534\n\nS3<=DP02<S4\n\nGe437→Lt440; W537~542\n\nRID47 S4→Move443→ORef491 W545\n\nRID36 S1→Move446→ORef493 W548, ENO W546\n\nDP02>=S4\n\nGe452; W549~551\n\nRID50 S5→Move455→ORef497 W554\n\nRID36 S1→Move458→ORef499 W557, ENO W555\n\nS1~S4는 여기서DP02_SOGLIA_1~4다. 모든 Work 출처가DP02_LAVORO_SOGLIA_1이며2~5로 바꾸지 않는다. 임계값 정렬·현재 값이 검증되지 않아 범위의 실제배타성과최종Move결과를 가정하지 않는다.\n\n0198 LAD1883 index2/NID1에도 OFF Contact377→Lt206(Ev_filter_on<51,W319/320) 아래에서DP01시간을 같은LAVA_PAUSA/LAVORO에 쓴다. 첫Move216.out1 W327→ORef285, 다음Move219.out1 W330→ORef287이고 나머지단계도 같은목적지다. BF01의수치를복제한것이아니라 공통 Word다중 Writer존재를직접 확인했다.\n\n**0201 LAD1887 index6/NID4는 ON만으로 다시쓴다.** Contact500 ON(ORef475,W486). W501→Move457.en와Move462.en. W487 ORef476/RID10 DP_01_PAUSA_SOGLIA_1→Move457.in, W488→ORef477/RID11 LAVA_PAUSA. W489 ORef478/RID13 DP_01_LAVORO_SOGLIA_1→Move462.in, W490→ORef479/RID14 LAVA_LAVORO. 두Move는허가OR보다앞에서별도 분기다.\n\n0201의허가OR25: BF01Contact22(ORef23/W21)→W24 in1, BF02Contact507(ORef508/W510)→W26 in2. W27 OR.out→NOT Tag131 Contact502(ORef481/W492)→W503 SdCoil468.in. value W491=Data.LAVA_PAUSA ORef480, operand W494=Tag132 ORef482. 별도ON상위에서Tag132Contact504(ORef484/W496)→W505 SdCoil473.in, value W495=Data.LAVA_LAVORO ORef483, operand W498=Tag131 ORef485.\n\n두필터가공통 T1/T2와Word시간을사용한다. 네트워크 색인1→2→3→4→5→6순서와그복수 쓰기를보존하며, 현재 CPU스캔·분기활성·현재 최종값을정적색인만으로증명하지않는다. OFF뒤를무조건dead code로표시하지않는다. startup doc401원문은 “set s on; clr s off”이고0047 RID1/2의Write는NID1 UID24/27이다. OFF를Reset하는문장으로임의 수정하거나현재OFF=FALSE를단정하지 않는다.\n\n1882 · 1883 · 1884 · 1885 · 1886 · 1887 · 1888 · 1889 · 1890 · 1899 · 1891 · 1898 · 1613 · 1619 · 1620\n\n세정 대상 범위·순번의 복수 쓰기\n\n0202 LAD1888 index7/NID6: OFF Contact599 ORef569/W582 뒤 W600이 Move547(0→LAVA,W583/584), SC10 raw Contact601→Move553(1,W585/602/587/588), SC11 raw Contact603→Move559(2,W589/604/591/592), SC10Contact605→SC11Contact607→Move566(3,W593/606/594/608/596/597)로 갈라진다. 네 목적지는0596 RID68 UID571/574/577/581, Data.LAVA DB1.DBW230이다. 이것은처리 응답이아닌raw 입력 기준·복수 쓰기다.\n\n0203 LAD1889 index8/NID7: OFF Contact780(ORef717,W742) 뒤 W781이 LAVA=0/1/2/3 Eq672/684/696/708을허가한다. 0→START0/END0,1→11/50,2→51/90,3→11/90. BF02선택2의핀이Eq696 W761/762→W763 Move699, ORef732 Int51 W765→out1 ORef733 START W766, ENO W767→Move702, ORef734 Int90 W768→out1 ORef735 END W769다.\n\n**0204 LAD1890 index9/NID8의ON은별도쓰기다.** Contact714(ORef703,W708) out W715→Move695/700.en. Int11 ORef704 W709→Move695.out1 W710 ORef705 START; Int90 ORef706 W711→Move700.out1 W712 ORef707 END. 이11~90은BF02단독 40개순번범위가아니라공통80개교대순번범위다.\n\n0218 LAD1899 index18/NID27: ON Contact21→Tag132Contact22(W67/46)→PBox23(W45), edge bit ORef31/RID89 M50.3 W48. PBox.out W49가Add24.en·Lt25.pre·Gt27.pre를함께허가한다. Add24: Int1 ORef32 W50 + Ev_filter_on ORef33 W51→ORef34 W52. 현재순번<START이면Lt25 W53/54→Move26 W55, START ORef37 W56→순번ORef38 W57. 현재순번>END이면Gt27 W58/59→Move28 W60, START ORef41 W61→순번ORef42 W62.\n\n증가·아래범위복귀·위범위복귀는같은순번에쓰는세가지경로다. 조건검사시점과실제최종값은실제컴파일/스캔검토가필요하다. 밸브출력8네트워크는색인10~17,순번증가는18에있다. Edge발생·실제 출력 유지 시간·전환시점이현장시험된것처럼쓰지 않는다.\n\n1882 · 1883 · 1884 · 1885 · 1886 · 1887 · 1888 · 1889 · 1890 · 1899 · 1891 · 1898 · 1613 · 1619 · 1620\n\nBF02 EV40개의 고유 출력 가지\n\n0205~0212 LAD1891~1898의각출력식은원본상 ON→Tag132→Int(Ev_filter_on=해당 순번)→Abilita_lavaggio_BF02→일반Coil이다. 예: EV51은0205/NID10 Contact1060 ON(W997)→Contact1062 Tag132(W998)→W1063 Eq894.pre, W1005 Ev_filter_on ORef961, W1006 Int12 ORef962/RID94, W1007→Contact1066 허가ORef963/RID65(W1008), W1067→Coil898, W1010 ORef964/RID95 EV51(Q18.0).\n\n부록C는40개각각의 상수·핀·선·주소를별도대조한표다. 스크립트의구조대조40건은PLC동작시험이아니다. 모든출력의공통Tag132와ON직렬,해당허가Local,RID상수값을확인했고단순 등차 공식으로40개를만들지 않았다. BF01출력과교대하는공통 순번이므로EV51을순번51로설명하지않는다. 개별EV알람40개를새로만들지 않는다.\n\n1882 · 1883 · 1884 · 1885 · 1886 · 1887 · 1888 · 1889 · 1890 · 1899 · 1891 · 1898 · 1613 · 1619 · 1620\n\n호출·전달·외부 Writer 경계\n\n원본\n\n결속한 호출\n\n미확정\n\n0549 LAD1620 main index9/NID7\n\nONContact350 W348/W351→CRef322.en; CodeBlock339/RID70=0688 Filter, 0694 RID71인터페이스. 같은W351에Motors1 CRef319도있음\n\n공유허가선은ENO직렬 실행순서를뜻하지않음. 현재 CPU호출·주기별도\n\n0031 LAD1619 main index8/NID6\n\nONContact282 W280/W283→Analog CRef261와Allarms3 CRef270 등; CodeBlock273/RID55,279/RID64=0688\n\n환산·알람·Filter순서의고정색인과실제스캔분리\n\n0030 LAD1613 main index2/NID19\n\nRecipesHandler CRef21.eno W32→HMI23.en, HMI.eno W33→HMIOutput25.en,25.eno W42→NOT Simulation Contact37→W43 HMIInputs28.en; Simulation ORef45/RID140 W44\n\nHMI표시·입력처리의실행시점/ENO결과미확인\n\n0148 LAD403 startup\n\nON→DB3Word0해제(§5.2)\n\nstartup현재구성·보존값·재시작검증안함\n\n현재 CPU와HMI외부쓰기·간접주소·강제값·입출력 모듈파라미터는미확보다. 원본 호출선이있다는것과현장동작확인은별개다.\n\n1882 · 1883 · 1884 · 1885 · 1886 · 1887 · 1888 · 1889 · 1890 · 1899 · 1891 · 1898 · 1613 · 1619 · 1620\n\n주석 처리된 EV OR 집계와 실제 BF02_RUN 구분\n\nsources/live_index.json _7ev doc1904의 SCL Code는 `(*`로 시작하고 `*)`로 끝나는 전체 주석이다. 그 안에 EV51~90을 OR한 뒤 BF02_RUN에true/false를 쓰는 문장이 있다. 이를 현재 실행되는 출력 집계로 세지 않았다. 이번에 핀까지 결속한 실제 BF02_RUN 쓰기는0219/NID29 Coil78, 즉 세정 허가 연쇄다. 주석 내용, LAD 허가 결과, 실제 개별EV 출력/공압작동은 세 층으로 구분한다. 현행 CPU에 다른 구현이 있는지는 별도 비교가 필요하다.\n\n1882 · 1883 · 1884 · 1885 · 1886 · 1887 · 1888 · 1889 · 1890 · 1899 · 1891 · 1898 · 1613 · 1619 · 1620\n\n전기 전달 경로\n\n전기 전달·도면 페이지·개정\n\nElectrical_Rev2.pdf의11페이지, 시공PDF6페이지, P&ID1페이지를 실제 렌더로 확인했다. 전기 FG와 PDF페이지는180A/180B 같은 삽입 시트 때문에 같지 않다. 아래는 **인용한 각 시트의 개정란을 개별 시각 확인한 목록**이다.\n\nFG169 · PDF170 · FG172 · PDF173 · FG181 · PDF184 · FG182 · PDF185 · FG183 · PDF186 · FG196 · PDF199 · FG197 · PDF200 · FG198 · PDF201 · FG199 · PDF202 · FG200 · PDF203 · FG203 · PDF206 · 시공·케이블 · PDF37 · 시공·케이블 · PDF38 · 시공·케이블 · PDF41 · 시공·케이블 · PDF60 · 시공·케이블 · PDF61 · 시공·케이블 · PDF62 · P&ID · PDF1\n\n인용 페이지와 footer\n\n문서\n\nFG/도번 또는 D-page\n\n실제 PDF페이지\n\n제목/검토 범위\n\nfooter 판독\n\n전기\n\nFG169\n\n170\n\nDIFFERENTIAL PRESSURE CONTROL, DP02경계\n\nDATA27.05.2024; 별도개정기재공란\n\n전기\n\nFG172\n\n173\n\nANALOG INPUT MODULE, PEW400끝점\n\nDATA27.05.2024; 별도개정기재공란\n\n전기\n\nFG181\n\n184\n\nSUPPLY110Vac JB2 PLC MODULE\n\nDATA27.05.2024; 별도개정기재공란\n\n전기\n\nFG182\n\n185\n\nCONFIGURATION PLC JB2 BOX\n\nDATA27.05.2024; 별도개정기재공란\n\n전기\n\nFG183\n\n186\n\nCLEAN BAGS VALVES COMMAND, EV51~53\n\nDATA27.05.2024; 별도개정기재공란\n\n전기\n\nFG196\n\n199\n\nCLEAN BAGS VALVES COMMAND, EV90\n\nDATA27.05.2024; 별도개정기재공란\n\n전기\n\nFG197\n\n200\n\nDIGITAL OUTPUT MODULE, Q18\n\nDATA27.05.2024; 별도개정기재공란\n\n전기\n\nFG198\n\n201\n\nDIGITAL OUTPUT MODULE, Q19\n\nDATA27.05.2024; 별도개정기재공란\n\n전기\n\nFG199\n\n202\n\nDIGITAL OUTPUT MODULE, Q20\n\nDATA27.05.2024; 별도개정기재공란\n\n전기\n\nFG200\n\n203\n\nDIGITAL OUTPUT MODULE, Q21\n\nDATA27.05.2024; 별도개정기재공란\n\n전기\n\nFG203\n\n206\n\nDIGITAL INPUT/OUTPUT MODULE, Q22\n\nDATA27.05.2024; 별도개정기재공란\n\n시공\n\nCANDC-CONS-E020-037, D-page20\n\n37\n\nDUST ZONE03/JB02 공급·통신\n\nRev1,24.11.11,first draft design; CHECKED/APPROVED공란\n\n시공\n\nCANDC-CONS-E021-038, D-page21\n\n38\n\nDUST ZONE04/JB02TB1→EV51~60\n\nRev1,24.11.11,first draft design; CHECKED/APPROVED공란\n\n시공\n\nCANDC-CONS-E024-041, D-page24\n\n41\n\nDUST ZONE07/JB02TB4→EV81~90\n\nRev1,24.11.11,first draft design; CHECKED/APPROVED공란\n\n시공\n\nCANDC-CONS-C010-060, D-page10\n\n60\n\nCABLE SCHEDULE9, JB02 공급·분기·통신\n\nRev1,24.11.11,first draft design; CHECKED/APPROVED공란\n\n시공\n\nCANDC-CONS-C011-061, D-page11\n\n61\n\nCABLE SCHEDULE10, EV51~70/DP02\n\nRev1,24.11.11,first draft design; CHECKED/APPROVED공란\n\n시공\n\nCANDC-CONS-C012-062, D-page12\n\n62\n\nCABLE SCHEDULE11, EV71~90\n\nRev1,24.11.11,first draft design; CHECKED/APPROVED공란\n\nP&ID\n\n1684n002 ApexI\n\n1\n\nBF02·SC11·VR05·DP02·5섹터\n\n원작성06/04/2011,개정I15/01/2013\n\n공란은 이 페이지에서 추가개정을 판독하지 못했다는 의미다. 파일 전체에개정이없다는 뜻이 아니다. 원본 PDF의 다른페이지는 해시검사/문자검색만 했고 의미 검토페이지로 세지 않는다. 특히 EV54~89 부하 접점/단자를 전수 시각 검토했다는 주장은 하지 않는다.\n\nFG169 · PDF170 · FG172 · PDF173 · FG181 · PDF184 · FG182 · PDF185 · FG183 · PDF186 · FG196 · PDF199 · FG197 · PDF200 · FG198 · PDF201 · FG199 · PDF202 · FG200 · PDF203 · FG203 · PDF206 · 시공·케이블 · PDF37 · 시공·케이블 · PDF38 · 시공·케이블 · PDF41 · 시공·케이블 · PDF60 · 시공·케이블 · PDF61 · 시공·케이블 · PDF62 · P&ID · PDF1\n\nBF02 본체 세정 전원·제어 끝점\n\n경로\n\n원본·실제 양 끝점\n\n해석·미확정\n\nJB2 DC공급\n\nFG181/PDF184: 110Vac9.13(9/7)→X4:1, 0Vac9.9(9/7)→X4:2. 181QF1 6A 주접점1–2/3–4→181.1/181.2→181GD1 5A AC/DC. DC+181.3→181QF2 4A→+24Vdc181.5; DC−→−0Vdc181.4\n\n정격은 도면 값. 현재 전압·보호설정·퓨즈선정 권고 아님\n\n세정밸브AC공급\n\nFG181:110Vac9.12(9/6)→X4:3→181QF4 2A접점1–2→110Vac181.8(183/0), 0Vac9.9→183/0\n\nPLC릴레이코일DC공급과 EV부하AC공급을 구분\n\nJB2 인터페이스\n\nFG182/PDF185:182IM155 6ES7155-5AA01-0AB0, X80 1L+/1M/2L+/2M 표시; +24V181.5→2L+, −0V181.4→2M(1L+/1M은이도면에서외부연결선없음); X1P1/X1P2 PROFINET IO\n\n현행 네트워크명/IP·실제링크상태 미확인\n\nJB2 모듈\n\nFG182:182A1 POS2 DQ32×24VDC/0.5A HF 6ES7522-1BL01-0AB0;182A2 POS3 DI/DQ16×24VDC: 내부 라벨 6ES7523-1BL00-0AA0 / 하단 외부 라벨 6ES7523-1BL01-0AB0 상충, 현행 형번 미확인\n\n도면 형번. 현재 설치·펌웨어·채널파라미터 미확인\n\nEV51 출력DC\n\nFG197/PDF200 CPU515 MOD2 A18.0 단자1→183/3. FG183/PDF186 A18.0(197/1)→183KA1 A1, A2→−0V181.4\n\nXMLQ18.0과 도면A18.0 대응. 출력전압·릴레이실제 작동 별도\n\nEV51 부하AC\n\nFG183:110Vac181.8→183KA1 **5–9**→183.1→X4:4 2A F5×20→183.2→EV51 A1; EV51 A2→X4:5→0Vac9.9\n\n하단접점표1/5/9와 실제그린부하 접점5/9 구분. 밸브작동·공압완료피드백 아님\n\nEV52/53 부하\n\n동일FG183:183KA2 5–9→X4:6/7→EV52 A1/A2, 명령A18.1.183KA3 5–9→X4:8/9→EV53 A1/A2, 명령A18.2\n\n전용퓨즈는각2A F5×20. 다른EV에그대로복사하지 않음\n\nEV90 출력DC\n\nFG203/PDF206 CPU515 MOD3 A22.7 단자28→196/3. FG196/PDF199 A22.7(203/1)→196KA1 A1; A2→−0V181.4\n\nEV90의Q22.7고유 끝점\n\nEV90 부하AC\n\nFG196:110Vac181.8→196KA1 **5–9**→196.1→X4:82 2A F5×20→196.2→EV90 A1; A2→X4:83→0Vac9.9\n\nEV90개별 회로를원본 대조. 밸브막힘/백건전성까지확정불가\n\n181QF3/181TM1/181EV1은 동일상자의 냉각회로다. 이를 세정밸브 공급차단기나 별도 BF02 공정밸브로 바꾸지 않는다. 아래 모듈핀은 각 원본렌더에서대조했다.\n\n전기 FG/PDF\n\n출력 영역·EV\n\n모듈·신호단자\n\n공급핀·퓨즈\n\n197/200\n\nA18.0~7,EV51~58\n\nCPU515 MOD2,1~8\n\n+24V181.5→X23:5000 4A F5×20→197.1→9; −0V181.4→10\n\n198/201\n\nA19.0~7,EV59~66\n\nCPU515 MOD2,11~18\n\nX23:5001 4A F5×20→198.1→19; −0V→20\n\n199/202\n\nA20.0~7,EV67~74\n\nCPU515 MOD2,21~28\n\nX23:5002 4A F5×20→199.1→29; −0V→30\n\n200/203\n\nA21.0~7,EV75~82\n\nCPU515 MOD2,31~38\n\nX23:5003 4A F5×20→200.1→39; −0V→40\n\n203/206\n\nA22.0~7,EV83~90\n\nCPU515 MOD3,21~28\n\nX23:5020 4A IST.5×20→203.1→29(2L+); −0V→30(2M)\n\nPLC 출력40개와5개출력 뱅크 끝점은 대조했다. 개별 부하중 실제 렌더로5–9·X4 양끝까지확인한 것은 EV51/52/53/90 네회로다. EV54~89 부하 접점/단자는 하위 밸브 원본 검토의남은 범위로보존한다. 계전기·솔레노이드의 현재제조사/명판/보호값/토크·교체품은미확보이며 ABB 등으로추정하지 않는다.\n\nFG169 · PDF170 · FG172 · PDF173 · FG181 · PDF184 · FG182 · PDF185 · FG183 · PDF186 · FG196 · PDF199 · FG197 · PDF200 · FG198 · PDF201 · FG199 · PDF202 · FG200 · PDF203 · FG203 · PDF206 · 시공·케이블 · PDF37 · 시공·케이블 · PDF38 · 시공·케이블 · PDF41 · 시공·케이블 · PDF60 · 시공·케이블 · PDF61 · 시공·케이블 · PDF62 · P&ID · PDF1\n\nDP02 연결과 JB1/JB2 소유 경계\n\nFG169/PDF170 오른쪽제목은 DIFFERENTIAL PRESSURE SWITCH BAGS FILTER BF-02다. DP02전원은110Vac152.8→X3:95(2A F5×20)→169.2, 0Vac9.9→X3:96. 센서상자내부표시는110Vac, OUTPUT4–20mA,0/50mbar다. 출력+→X3:97→+PEW400, 출력−→X3:98→−PEW400; Shield X3:99→169SCH2→172/5.\n\nFG172/PDF173에서 +PEW400→CPU515 MOD2 단자34 I7+, −PEW400→36 U7−/I7−, Shield169SCH2가그려진다. 이쪽 MOD2는 아날로그입력시트 문맥이고 JB2의182A1/MOD2 디지털출력과같은기기라고합치지 않는다.\n\n0522 LAD1774 analog input conversion index44/NID41: ONContact1575(ORef1562,RID1,W1569)→CRef1556.en(W1576). CodeBlock1568/RID5는0672 Signal linearization,0680인터페이스. PR_BR02 ORef1564/RID300→Analog_input W1571, Coeff.COEFF_DP02 ORef1565/RID301→Coeff W1572, Coeff.ZERO_DP02 ORef1566/RID302→Zero W1573, OutValue W1574→ORef1567/RID303 Data.DP_02, Out_of_range W24→ORef23/RID430 BF02_OFR.\n\n0678 PR_BR02는 Input/AO3200,16bit,SAM=Peripherie, 즉 %IW400:P. 0676 COEFF_DP02 BO976=DB4.DBW122, ZERO_DP02 BO960=DB4.DBW120, DP02=DB1.DBW242, BF02_OFR BO197=DB3.DBX24.5;0674 Data/Coeff/Allarm TOD1/4/3대조. 함수의 내부전체 환산·부호·현재 계수·단위는 DP02 독립 검토범위로남긴다. 0/50mbar 센서도면과 Int2800을곧바로같은단위로만들지 않는다.\n\n시공p61의11_3/11_4는 BF01 JB01→BF02 JB01TB6의DP02전원/AI,11_27/11_28은 BF02 JB01TB6→DP02의전원/출력이다. DP02가BF02에있다는이유로모든전원·통신·AI를JB02소유로옮기지 않는다.\n\nFG169 · PDF170 · FG172 · PDF173