{
  "date": "2026-10-08",
  "scope": "Static native LAD and separately preserved backup search-index STL/SCL text; not PLC execution",
  "loops": [
    {
      "id": "FN04",
      "title": "FN04 · PC01 비교에 따른 흡인팬 속도",
      "priority": "P02",
      "equipment": [
        "FN04",
        "PC01"
      ],
      "native": [
        1900,
        1901,
        1689
      ],
      "texts": [],
      "controller": null,
      "chain": [
        "원본1901 Sub: Data.PC_01 − Coeff.SET_PC01 → App02 (Int). 제목 DP-01과 실제 PC01 입력을 구분합니다.",
        "Flag.FN_04_AUTO와 Tag_133 접점 뒤: App02 ≥ 5 및 Data.FN_04_ASPIRATOR < 250일 때 Add(1, Data.SET_PERC_FN04). 반대 분기는 App02 ≤ -1 및 Data.SET_PERC_FN04 > 20일 때 Add(-1, 같은 설정).",
        "Tag_133에는 S5T#4S SD와 반전 접점이 연결됩니다. 실제 반복 주기·스캔 우선순위는 현재 CPU 확인 전입니다.",
        "1900 Start FN04/PLS 50 4 분기는 설정에20을 씁니다.1689는5·100 제한과×272 → FN04_SP(%QW336)를 연결합니다. 비교 분기의20과 출력 제한5를 혼동하지 않습니다."
      ],
      "repair": [
        "측정값·설정값·App02·Auto·Tag_133을 같은 시각에 비교합니다. PC01 원시IW322와 Data.PC_01 환산의 원본 경로를 계측 작업지에서 확인합니다.",
        "증가 요청이 없으면 압력 오차 조건과 별도로 Data.FN_04_ASPIRATOR의250 비교를 확인합니다. 이 값의 단위·정상 전류·정격은 확인 전입니다.",
        "설정은 바뀌는데 회전이 변하지 않으면 FN04_SP·아날로그 출력 단자·인버터 수신/운전·실제 속도와 응답을 비교합니다.",
        "20 쓰기, ±1 변경,5/100 제한이 함께 존재하므로 마지막 값을 한 분기만으로 단정하지 않습니다."
      ],
      "pending": [
        "DP-01 제목과PC01 실제 피연산자 관계",
        "250의단위·현장 부하 한계",
        "Tag_133 실제시간·현재호출·복수쓰기 순서"
      ],
      "field_verified": false,
      "plc_changes": 0,
      "text_refs": [],
      "native_refs": [
        1900,
        1901,
        1689
      ],
      "controller_evidence": null,
      "hmi_reference_rows": [
        {
          "설비 ID": "FN04",
          "HMI 태그": "FN_04\\Allarme1",
          "설정 주소": "DB11,X56.1",
          "Access Name": "PLC",
          "내부 ID": "00336"
        },
        {
          "설비 ID": "FN04",
          "HMI 태그": "FN_04\\AutoON",
          "설정 주소": "DB2,X9.2",
          "Access Name": "PLC",
          "내부 ID": "001D7"
        },
        {
          "설비 ID": "FN04",
          "HMI 태그": "FN_04\\RispostaA",
          "설정 주소": "DB11,X56.0",
          "Access Name": "PLC",
          "내부 ID": "001BB"
        },
        {
          "설비 ID": "FN04",
          "HMI 태그": "FN_04\\Flag",
          "설정 주소": "DB2,X2.4",
          "Access Name": "PLC",
          "내부 ID": "00193"
        },
        {
          "설비 ID": "FN04",
          "HMI 태그": "I_FN04_ABSORPTION",
          "설정 주소": "DB13,INT62",
          "Access Name": "PLC",
          "내부 ID": "0002B"
        },
        {
          "설비 ID": "PC01",
          "HMI 태그": "I_PC_01",
          "설정 주소": "DB13,INT54",
          "Access Name": "PLC",
          "내부 ID": "00057"
        }
      ]
    },
    {
      "id": "MV01",
      "title": "MV01 · TC03 CONT_S와 열림·닫힘",
      "priority": "P19",
      "equipment": [
        "MV01",
        "TC03"
      ],
      "native": [
        8,
        11,
        1702
      ],
      "texts": [
        10
      ],
      "controller": [
        11,
        "366"
      ],
      "chain": [
        "색인STL10: Data.TC03_SETPOINT + 0 → Real_SP_TC03xMV01, Data.Temp_TC03 → Real_TC03xMV01의 ITD/DTR 전달이 표시됩니다. // l Data.Temp_T6 문구는 주석과 줄바꿈 경계 확인 전입니다.",
        "원본11 CONT_S/PIDMV01: SP_INT와 PV_IN은 위 블록 Local입니다. GAIN3.0·TI T#3M·DEADB_W1.0·CYCLE T#100MS·PULSE_TM T#500MS·BREAK_TM T#1S·MTR_TM T#31S를 보존합니다.",
        "COM_RST에는 반전 Flag.MV01_Auto가 연결됩니다. LMNR_HS/LS는 리미트 접점 경로와 OFF→Pot_MV01 비교 경로를 각각 보존합니다.",
        "QLMNUP/DN → UP MV01 PID/DOWN MV01 PID →1702 Start Open MV-01/Start Close MV-01. 백업Q2.4/Q2.5와 리미트·고장·수동·엔코더 리셋 경계를 기존 회로에서 확인합니다."
      ],
      "repair": [
        "TC03 값과 SP_INT/PV_IN의 Local 전달을 함께 확인합니다. 이름이 같은 다른 블록 변수로 대체하지 않습니다.",
        "Auto,COM_RST,LMNR_HS/LS,QLMNUP/DN,최종Q2.4/Q2.5를 차례로 비교해 멈춘 구간을 구분합니다.",
        "조절기 펄스와 MV WORK PULSE·최종 명령을 구분합니다. 엔코더리셋 중 출력 억제와 현재 위치/리미트를 대조합니다.",
        "원본8은 TC03_SETPOINT<200일 때200을 쓰는 분기입니다. 설정 자동 보정과 현장 보호값을 동일하게 해석하지 않습니다."
      ],
      "pending": [
        "STL 줄바꿈·주석·실제 변환 명령",
        "현재 자동/수동 전환·조절기 인스턴스 값",
        "엔코더 위치와 리미트 정상극성"
      ],
      "field_verified": false,
      "plc_changes": 0,
      "text_refs": [
        {
          "segment": "_7ex",
          "id": 10,
          "block": "cyc_int5 ogni 100ms",
          "language": "STL Code",
          "title": "controll tc03 moduling mv01 - converts values into real",
          "text": "//converte set in reale l \"data\".tc03_setpoint //prende il valore dal supervisore l 0 //meno 0% +i itd //lo converte in dint dtr //lo converte in real t #real_sp_tc03xmv01 //converte il valore in reale l \"data\".temp_tc03 //prende il valore dal supervisore // l \"data\".temp_t6 //prende il valore dal supervisore itd //lo converte in dint dtr //lo converte in real t #real_tc03xmv01",
          "text_sha256": "1a4207ef055886b256a63eba2526c173d326e0c5bab6f6b87b232e4138c14c24",
          "source": "sources/live_index.json",
          "evidence": "backup_search_index_text_not_compiled_or_native_instruction_listing"
        }
      ],
      "native_refs": [
        8,
        11,
        1702
      ],
      "controller_evidence": {
        "network": 11,
        "uid": "366",
        "kind": "LRef",
        "gate": null,
        "tree": {
          "tag": "LRef",
          "attributes": {
            "UId": "366",
            "RefId": "113"
          },
          "text": null,
          "children": [
            {
              "tag": "Instance",
              "attributes": {
                "UId": "412",
                "RefId": "71"
              },
              "text": null,
              "children": []
            }
          ]
        },
        "declarations": [
          {
            "file": "0671-IdentXmlPart.xml",
            "nid": "8",
            "uid": "366",
            "rid": "113",
            "name": "CONT_S",
            "kind": "Instruction"
          }
        ],
        "children_declarations": [
          {
            "kind": "Instance",
            "uid": "412",
            "rid": "71",
            "declarations": [
              {
                "file": "0665-IdentXmlPart.xml",
                "nid": "8",
                "uid": "412",
                "rid": "71",
                "name": "PIDMV01",
                "kind": "AufDBBlock"
              }
            ]
          }
        ],
        "pins": [
          {
            "pin": "en",
            "wire": "464",
            "references": [],
            "peers": [
              {
                "kind": "PCon",
                "uid": "463",
                "pin": "out"
              }
            ]
          },
          {
            "pin": "COM_RST",
            "wire": "466",
            "references": [],
            "peers": [
              {
                "kind": "PCon",
                "uid": "465",
                "pin": "out"
              }
            ]
          },
          {
            "pin": "LMNR_HS",
            "wire": "422",
            "references": [],
            "peers": [
              {
                "kind": "PCon",
                "uid": "348",
                "pin": "out"
              }
            ]
          },
          {
            "pin": "LMNR_LS",
            "wire": "431",
            "references": [],
            "peers": [
              {
                "kind": "PCon",
                "uid": "357",
                "pin": "out"
              }
            ]
          },
          {
            "pin": "LMNS_ON",
            "wire": "434",
            "references": [
              {
                "oref": "433",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          },
          {
            "pin": "LMNUP",
            "wire": "436",
            "references": [
              {
                "oref": "435",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          },
          {
            "pin": "LMNDN",
            "wire": "438",
            "references": [
              {
                "oref": "437",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          },
          {
            "pin": "PVPER_ON",
            "wire": "440",
            "references": [
              {
                "oref": "439",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          },
          {
            "pin": "CYCLE",
            "wire": "441",
            "references": [
              {
                "oref": "400",
                "ref_id": "21",
                "name": "T#100MS",
                "declarations": [
                  {
                    "file": "0667-IdentXmlPart.xml",
                    "nid": "8",
                    "uid": "400",
                    "rid": "21",
                    "name": "T#100MS",
                    "kind": "LiteralConstant"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "SP_INT",
            "wire": "442",
            "references": [
              {
                "oref": "401",
                "ref_id": "62",
                "name": "Real_SP_TC03xMV01",
                "declarations": [
                  {
                    "file": "0669-IdentXmlPart.xml",
                    "nid": "8",
                    "uid": "401",
                    "rid": "62",
                    "name": "Real_SP_TC03xMV01",
                    "kind": "InterfaceAccess"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "PV_IN",
            "wire": "443",
            "references": [
              {
                "oref": "402",
                "ref_id": "63",
                "name": "Real_TC03xMV01",
                "declarations": [
                  {
                    "file": "0669-IdentXmlPart.xml",
                    "nid": "8",
                    "uid": "402",
                    "rid": "63",
                    "name": "Real_TC03xMV01",
                    "kind": "InterfaceAccess"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "PV_PER",
            "wire": "445",
            "references": [
              {
                "oref": "444",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          },
          {
            "pin": "GAIN",
            "wire": "446",
            "references": [
              {
                "oref": "403",
                "ref_id": "72",
                "name": "3.0",
                "declarations": [
                  {
                    "file": "0667-IdentXmlPart.xml",
                    "nid": "8",
                    "uid": "403",
                    "rid": "72",
                    "name": "3.0",
                    "kind": "LiteralConstant"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "TI",
            "wire": "447",
            "references": [
              {
                "oref": "404",
                "ref_id": "73",
                "name": "T#3M",
                "declarations": [
                  {
                    "file": "0667-IdentXmlPart.xml",
                    "nid": "8",
                    "uid": "404",
                    "rid": "73",
                    "name": "T#3M",
                    "kind": "LiteralConstant"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "DEADB_W",
            "wire": "448",
            "references": [
              {
                "oref": "405",
                "ref_id": "24",
                "name": "1.0",
                "declarations": [
                  {
                    "file": "0667-IdentXmlPart.xml",
                    "nid": "8",
                    "uid": "405",
                    "rid": "24",
                    "name": "1.0",
                    "kind": "LiteralConstant"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "PV_FAC",
            "wire": "450",
            "references": [
              {
                "oref": "449",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          },
          {
            "pin": "PV_OFF",
            "wire": "452",
            "references": [
              {
                "oref": "451",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          },
          {
            "pin": "PULSE_TM",
            "wire": "453",
            "references": [
              {
                "oref": "406",
                "ref_id": "74",
                "name": "T#500MS",
                "declarations": [
                  {
                    "file": "0667-IdentXmlPart.xml",
                    "nid": "8",
                    "uid": "406",
                    "rid": "74",
                    "name": "T#500MS",
                    "kind": "LiteralConstant"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "BREAK_TM",
            "wire": "454",
            "references": [
              {
                "oref": "407",
                "ref_id": "75",
                "name": "T#1S",
                "declarations": [
                  {
                    "file": "0667-IdentXmlPart.xml",
                    "nid": "8",
                    "uid": "407",
                    "rid": "75",
                    "name": "T#1S",
                    "kind": "LiteralConstant"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "MTR_TM",
            "wire": "455",
            "references": [
              {
                "oref": "408",
                "ref_id": "76",
                "name": "T#31S",
                "declarations": [
                  {
                    "file": "0667-IdentXmlPart.xml",
                    "nid": "8",
                    "uid": "408",
                    "rid": "76",
                    "name": "T#31S",
                    "kind": "LiteralConstant"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "DISV",
            "wire": "456",
            "references": [
              {
                "oref": "409",
                "ref_id": "24",
                "name": "1.0",
                "declarations": [
                  {
                    "file": "0667-IdentXmlPart.xml",
                    "nid": "8",
                    "uid": "409",
                    "rid": "24",
                    "name": "1.0",
                    "kind": "LiteralConstant"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "QLMNUP",
            "wire": "457",
            "references": [
              {
                "oref": "410",
                "ref_id": "77",
                "name": "UP MV01 PID",
                "declarations": [
                  {
                    "file": "0670-IdentXmlPart.xml",
                    "nid": "8",
                    "uid": "410",
                    "rid": "77",
                    "name": "UP MV01 PID",
                    "kind": "SimpleAccess"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "QLMNDN",
            "wire": "458",
            "references": [
              {
                "oref": "411",
                "ref_id": "78",
                "name": "DOWN MV01 PID",
                "declarations": [
                  {
                    "file": "0670-IdentXmlPart.xml",
                    "nid": "8",
                    "uid": "411",
                    "rid": "78",
                    "name": "DOWN MV01 PID",
                    "kind": "SimpleAccess"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "PV",
            "wire": "460",
            "references": [
              {
                "oref": "459",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          },
          {
            "pin": "ER",
            "wire": "462",
            "references": [
              {
                "oref": "461",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          }
        ]
      },
      "hmi_reference_rows": [
        {
          "설비 ID": "MV01",
          "HMI 태그": "RESET_ENC_MV01",
          "설정 주소": "DB41,X50.5",
          "Access Name": "PLC",
          "내부 ID": "00464"
        },
        {
          "설비 ID": "MV01",
          "HMI 태그": "MV_01\\LimitSwitchOpen",
          "설정 주소": "DB11,X18.3",
          "Access Name": "PLC",
          "내부 ID": "00316"
        },
        {
          "설비 ID": "MV01",
          "HMI 태그": "MV_01\\LimitSwitchClose",
          "설정 주소": "DB11,X18.4",
          "Access Name": "PLC",
          "내부 ID": "00315"
        },
        {
          "설비 ID": "MV01",
          "HMI 태그": "MV_01\\Flag_OPEN",
          "설정 주소": "DB2,X3.3",
          "Access Name": "PLC",
          "내부 ID": "00314"
        },
        {
          "설비 ID": "MV01",
          "HMI 태그": "MV_01\\AutoMan",
          "설정 주소": "DB2,X7.2",
          "Access Name": "PLC",
          "내부 ID": "00309"
        },
        {
          "설비 ID": "MV01",
          "HMI 태그": "MV_01\\OutputOpen",
          "설정 주소": "DB11,X18.0",
          "Access Name": "PLC",
          "내부 ID": "00308"
        },
        {
          "설비 ID": "MV01",
          "HMI 태그": "MV_01\\Flag_CLOSE",
          "설정 주소": "DB2,X3.4",
          "Access Name": "PLC",
          "내부 ID": "001A7"
        },
        {
          "설비 ID": "MV01",
          "HMI 태그": "MV_01\\Allarme1",
          "설정 주소": "DB11,X18.2",
          "Access Name": "PLC",
          "내부 ID": "001A6"
        },
        {
          "설비 ID": "MV01",
          "HMI 태그": "MV_01\\OutputClose",
          "설정 주소": "DB11,X18.1",
          "Access Name": "PLC",
          "내부 ID": "001A0"
        },
        {
          "설비 ID": "TC03",
          "HMI 태그": "Editor_TC03",
          "설정 주소": "DB26,INT20",
          "Access Name": "PLC",
          "내부 ID": "00413"
        },
        {
          "설비 ID": "TC03",
          "HMI 태그": "I_TC_03",
          "설정 주소": "DB13,INT40",
          "Access Name": "PLC",
          "내부 ID": "00063"
        }
      ]
    },
    {
      "id": "MV02",
      "title": "MV02 · 제목 PC01과 실제 PSH01 계측",
      "priority": "",
      "equipment": [
        "MV02",
        "PSH01"
      ],
      "native": [
        7,
        1704
      ],
      "texts": [
        6
      ],
      "controller": [
        7,
        "172"
      ],
      "chain": [
        "색인STL6은 Data.PSH01_SETPOINT와 Data.Press_PC01을 Local Real_SPPC01/Real_PC01로 변환하는 문구입니다. 원본 PSH01 환산IW284→Data.Press_PC01이며 PC01 IW322→Data.PC_01과 다릅니다.",
        "원본7 CONT_S/PID_MV-02: GAIN-0.22·TI T#2S·DEADB_W2.0·CYCLE T#100MS·PULSE_TM T#200MS·BREAK_TM T#2S_500MS·MTR_TM T#18S.",
        "COM_RST의 반전 Auto와 두 LMNR 리미트의 반전 연결, QLMNUP/DN→PID MV02 UP/Down을 보존합니다.",
        "1704는 여러 ON 반전 접점을 포함합니다. 현재 ON 값과 실제 호출을 확인하지 않고 폐기·항상 정지·정상 작동으로 확정하지 않습니다."
      ],
      "repair": [
        "PC01이라는 제목보다 실제 Data.Press_PC01과 PSH01 경로를 먼저 대조합니다.",
        "조절기 출력과1704최종 Open/Close의 반전접점·고장·리미트를 비교합니다.",
        "GAIN의 부호를 현장 회전 방향·정상극성·제작사 의도 없이 바꾸지 않습니다.",
        "설정/표시의 주소와 현재 전달을 확인하고 다른 계측의 표시값을 대신 사용하지 않습니다."
      ],
      "pending": [
        "PSH01/PC01 제목·표시 대응",
        "ON반전 접점과 현장 사용 여부",
        "현재 인스턴스·튜닝·회전방향"
      ],
      "field_verified": false,
      "plc_changes": 0,
      "text_refs": [
        {
          "segment": "_7ex",
          "id": 6,
          "block": "cyc_int5 ogni 100ms",
          "language": "STL Code",
          "title": "controll pc01 moduling mv02 - converts values into real",
          "text": "//converte set in reale l \"data\".psh01_setpoint//prende il valore dal supervisore itd //lo converte in dint dtr //lo converte in real t #real_sppc01 //converte il valore in reale l \"data\".press_pc01 //prende il valore dal supervisore itd //lo converte in dint dtr //lo converte in real t #real_pc01",
          "text_sha256": "8b71bfbdb0d8edad5d2b93a473fc7b4cf25954e19ba4d9dd5ecab05f199441d8",
          "source": "sources/live_index.json",
          "evidence": "backup_search_index_text_not_compiled_or_native_instruction_listing"
        }
      ],
      "native_refs": [
        7,
        1704
      ],
      "controller_evidence": {
        "network": 7,
        "uid": "172",
        "kind": "LRef",
        "gate": null,
        "tree": {
          "tag": "LRef",
          "attributes": {
            "UId": "172",
            "RefId": "113"
          },
          "text": null,
          "children": [
            {
              "tag": "Instance",
              "attributes": {
                "UId": "210",
                "RefId": "38"
              },
              "text": null,
              "children": []
            }
          ]
        },
        "declarations": [
          {
            "file": "0671-IdentXmlPart.xml",
            "nid": "4",
            "uid": "172",
            "rid": "113",
            "name": "CONT_S",
            "kind": "Instruction"
          }
        ],
        "children_declarations": [
          {
            "kind": "Instance",
            "uid": "210",
            "rid": "38",
            "declarations": [
              {
                "file": "0665-IdentXmlPart.xml",
                "nid": "4",
                "uid": "210",
                "rid": "38",
                "name": "PID_MV-02",
                "kind": "AufDBBlock"
              }
            ]
          }
        ],
        "pins": [
          {
            "pin": "en",
            "wire": "246",
            "references": [],
            "peers": [
              {
                "kind": "PCon",
                "uid": "245",
                "pin": "out"
              }
            ]
          },
          {
            "pin": "COM_RST",
            "wire": "248",
            "references": [],
            "peers": [
              {
                "kind": "PCon",
                "uid": "247",
                "pin": "out"
              }
            ]
          },
          {
            "pin": "LMNR_HS",
            "wire": "250",
            "references": [],
            "peers": [
              {
                "kind": "PCon",
                "uid": "249",
                "pin": "out"
              }
            ]
          },
          {
            "pin": "LMNR_LS",
            "wire": "252",
            "references": [],
            "peers": [
              {
                "kind": "PCon",
                "uid": "251",
                "pin": "out"
              }
            ]
          },
          {
            "pin": "LMNS_ON",
            "wire": "216",
            "references": [
              {
                "oref": "215",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          },
          {
            "pin": "LMNUP",
            "wire": "218",
            "references": [
              {
                "oref": "217",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          },
          {
            "pin": "LMNDN",
            "wire": "220",
            "references": [
              {
                "oref": "219",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          },
          {
            "pin": "PVPER_ON",
            "wire": "222",
            "references": [
              {
                "oref": "221",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          },
          {
            "pin": "CYCLE",
            "wire": "223",
            "references": [
              {
                "oref": "198",
                "ref_id": "21",
                "name": "T#100MS",
                "declarations": [
                  {
                    "file": "0667-IdentXmlPart.xml",
                    "nid": "4",
                    "uid": "198",
                    "rid": "21",
                    "name": "T#100MS",
                    "kind": "LiteralConstant"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "SP_INT",
            "wire": "224",
            "references": [
              {
                "oref": "199",
                "ref_id": "31",
                "name": "Real_SPPC01",
                "declarations": [
                  {
                    "file": "0669-IdentXmlPart.xml",
                    "nid": "4",
                    "uid": "199",
                    "rid": "31",
                    "name": "Real_SPPC01",
                    "kind": "InterfaceAccess"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "PV_IN",
            "wire": "225",
            "references": [
              {
                "oref": "200",
                "ref_id": "33",
                "name": "Real_PC01",
                "declarations": [
                  {
                    "file": "0669-IdentXmlPart.xml",
                    "nid": "4",
                    "uid": "200",
                    "rid": "33",
                    "name": "Real_PC01",
                    "kind": "InterfaceAccess"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "PV_PER",
            "wire": "227",
            "references": [
              {
                "oref": "226",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          },
          {
            "pin": "GAIN",
            "wire": "228",
            "references": [
              {
                "oref": "201",
                "ref_id": "39",
                "name": "-0.22",
                "declarations": [
                  {
                    "file": "0667-IdentXmlPart.xml",
                    "nid": "4",
                    "uid": "201",
                    "rid": "39",
                    "name": "-0.22",
                    "kind": "LiteralConstant"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "TI",
            "wire": "229",
            "references": [
              {
                "oref": "202",
                "ref_id": "40",
                "name": "T#2S",
                "declarations": [
                  {
                    "file": "0667-IdentXmlPart.xml",
                    "nid": "4",
                    "uid": "202",
                    "rid": "40",
                    "name": "T#2S",
                    "kind": "LiteralConstant"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "DEADB_W",
            "wire": "230",
            "references": [
              {
                "oref": "203",
                "ref_id": "22",
                "name": "2.0",
                "declarations": [
                  {
                    "file": "0667-IdentXmlPart.xml",
                    "nid": "4",
                    "uid": "203",
                    "rid": "22",
                    "name": "2.0",
                    "kind": "LiteralConstant"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "PV_FAC",
            "wire": "232",
            "references": [
              {
                "oref": "231",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          },
          {
            "pin": "PV_OFF",
            "wire": "234",
            "references": [
              {
                "oref": "233",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          },
          {
            "pin": "PULSE_TM",
            "wire": "235",
            "references": [
              {
                "oref": "204",
                "ref_id": "25",
                "name": "T#200MS",
                "declarations": [
                  {
                    "file": "0667-IdentXmlPart.xml",
                    "nid": "4",
                    "uid": "204",
                    "rid": "25",
                    "name": "T#200MS",
                    "kind": "LiteralConstant"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "BREAK_TM",
            "wire": "236",
            "references": [
              {
                "oref": "205",
                "ref_id": "41",
                "name": "T#2S_500MS",
                "declarations": [
                  {
                    "file": "0667-IdentXmlPart.xml",
                    "nid": "4",
                    "uid": "205",
                    "rid": "41",
                    "name": "T#2S_500MS",
                    "kind": "LiteralConstant"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "MTR_TM",
            "wire": "237",
            "references": [
              {
                "oref": "206",
                "ref_id": "42",
                "name": "T#18S",
                "declarations": [
                  {
                    "file": "0667-IdentXmlPart.xml",
                    "nid": "4",
                    "uid": "206",
                    "rid": "42",
                    "name": "T#18S",
                    "kind": "LiteralConstant"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "DISV",
            "wire": "238",
            "references": [
              {
                "oref": "207",
                "ref_id": "24",
                "name": "1.0",
                "declarations": [
                  {
                    "file": "0667-IdentXmlPart.xml",
                    "nid": "4",
                    "uid": "207",
                    "rid": "24",
                    "name": "1.0",
                    "kind": "LiteralConstant"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "QLMNUP",
            "wire": "239",
            "references": [
              {
                "oref": "208",
                "ref_id": "43",
                "name": "PID MV02 UP",
                "declarations": [
                  {
                    "file": "0670-IdentXmlPart.xml",
                    "nid": "4",
                    "uid": "208",
                    "rid": "43",
                    "name": "PID MV02 UP",
                    "kind": "SimpleAccess"
                  },
                  {
                    "file": "0690-IdentXmlPart.xml",
                    "nid": "4",
                    "uid": "208",
                    "rid": "43",
                    "name": "Word_outputs.WORD8",
                    "kind": "GlobalAccess"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "QLMNDN",
            "wire": "240",
            "references": [
              {
                "oref": "209",
                "ref_id": "44",
                "name": "PID MV02 Down",
                "declarations": [
                  {
                    "file": "0670-IdentXmlPart.xml",
                    "nid": "4",
                    "uid": "209",
                    "rid": "44",
                    "name": "PID MV02 Down",
                    "kind": "SimpleAccess"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "PV",
            "wire": "242",
            "references": [
              {
                "oref": "241",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          },
          {
            "pin": "ER",
            "wire": "244",
            "references": [
              {
                "oref": "243",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          }
        ]
      },
      "hmi_reference_rows": [
        {
          "설비 ID": "MV02",
          "HMI 태그": "MV_02\\OutputOpen",
          "설정 주소": "DB11,X20.0",
          "Access Name": "PLC",
          "내부 ID": "00350"
        },
        {
          "설비 ID": "MV02",
          "HMI 태그": "MV_02\\AutoMan",
          "설정 주소": "DB2,X6.7",
          "Access Name": "PLC",
          "내부 ID": "0034F"
        },
        {
          "설비 ID": "MV02",
          "HMI 태그": "MV_02\\Allarme1",
          "설정 주소": "DB11,X20.2",
          "Access Name": "PLC",
          "내부 ID": "00317"
        },
        {
          "설비 ID": "MV02",
          "HMI 태그": "MV_02\\OutputClose",
          "설정 주소": "DB11,X20.1",
          "Access Name": "PLC",
          "내부 ID": "0030A"
        },
        {
          "설비 ID": "MV02",
          "HMI 태그": "MV_02\\LimitSwitchOpen",
          "설정 주소": "DB11,X20.3",
          "Access Name": "PLC",
          "내부 ID": "001A9"
        },
        {
          "설비 ID": "MV02",
          "HMI 태그": "MV_02\\LimitSwitchClose",
          "설정 주소": "DB11,X20.4",
          "Access Name": "PLC",
          "내부 ID": "001A8"
        },
        {
          "설비 ID": "MV02",
          "HMI 태그": "MV_02\\Flag_CLOSE",
          "설정 주소": "DB2,X9.5",
          "Access Name": "PLC",
          "내부 ID": "00041"
        },
        {
          "설비 ID": "MV02",
          "HMI 태그": "MV_02\\Flag_OPEN",
          "설정 주소": "DB2,X9.6",
          "Access Name": "PLC",
          "내부 ID": "00040"
        },
        {
          "설비 ID": "PSH01",
          "HMI 태그": "Editor_PSH01",
          "설정 주소": "DB26,INT16",
          "Access Name": "PLC",
          "내부 ID": "00411"
        },
        {
          "설비 ID": "PSH01",
          "HMI 태그": "I_PSH_01",
          "설정 주소": "DB13,INT48",
          "Access Name": "PLC",
          "내부 ID": "00054"
        }
      ]
    },
    {
      "id": "MV03",
      "title": "MV03 · PSH03 비교 루프와 별도 미사용 표기 PID",
      "priority": "P20",
      "equipment": [
        "MV03",
        "PSH03",
        "PSH02"
      ],
      "native": [
        15,
        1705,
        1706
      ],
      "texts": [
        14
      ],
      "controller": [
        15,
        "507"
      ],
      "chain": [
        "1705 Sub: Data.PSH03_SETPOINT − Data.PSH03 → ErrPSH03. ≥5는 PID down MV03, <-5는 PID UP MV03에 연결되고 Tag_148 반전 및4초/10초 SD를 보존합니다.",
        "별도 색인STL14은 PSH02_SETPOINT/PSH_02→Real_SPPC02/Real_PC02를 표시합니다. 원본15 CONT_S/PID_MV03는 en 앞OFF, 제목not used입니다.",
        "원본15와1705는 같은 Global PID UP MV03/PID down MV03에 쓰는 경로입니다. OFF 값·현재 호출·OB간 순서를 확인하기 전 최종 쓰기와 사용 여부를 확정하지 않습니다.",
        "1706 최종 Start open MV03/Start Close MV03는 자동·수동·세정·버너 기동닫힘·엔코더리셋·리미트를 함께 비교합니다."
      ],
      "repair": [
        "PSH03 비교와 PSH02 PID 경로를 별개로 관찰하고 현재 사용 경로를 제작사/CPU에서 확인합니다.",
        "ErrPSH03와 두 방향명령·Tag147/148을 기록해 출력 미발생 구간을 구분합니다.",
        "같은 방향명령의 두 쓰기 위치를 비교하고 not used 제목만으로 현재 미사용을 확정하지 않습니다.",
        "세정/버너 기동 요청이 위치를 바꿀 수 있으므로 BR01 연동·리미트·리셋 상태를 함께 봅니다."
      ],
      "pending": [
        "두 압력 경로의 개정·사용 의도",
        "OB와Valve Control loop 호출 순서",
        "세정·기동닫힘과조절 요청 우선순위"
      ],
      "field_verified": false,
      "plc_changes": 0,
      "text_refs": [
        {
          "segment": "_7ex",
          "id": 14,
          "block": "cyc_int5 ogni 100ms",
          "language": "STL Code",
          "title": "control pc02 moduling mv03 - convert values in real",
          "text": "//converte set in reale l \"data\".psh02_setpoint//prende il valore dal supervisore itd //lo converte in dint dtr //lo converte in real t #real_sppc02 //converte il valore in reale l \"data\".psh_02 //prende il valore dal supervisore itd //lo converte in dint dtr //lo converte in real t #real_pc02",
          "text_sha256": "10ae1ace87a9d2f88067f3f7e20f4ebf69cbadf4d56bde27d893505cc89d8125",
          "source": "sources/live_index.json",
          "evidence": "backup_search_index_text_not_compiled_or_native_instruction_listing"
        }
      ],
      "native_refs": [
        15,
        1705,
        1706
      ],
      "controller_evidence": {
        "network": 15,
        "uid": "507",
        "kind": "LRef",
        "gate": null,
        "tree": {
          "tag": "LRef",
          "attributes": {
            "UId": "507",
            "RefId": "113"
          },
          "text": null,
          "children": [
            {
              "tag": "Instance",
              "attributes": {
                "UId": "546",
                "RefId": "104"
              },
              "text": null,
              "children": []
            }
          ]
        },
        "declarations": [
          {
            "file": "0671-IdentXmlPart.xml",
            "nid": "12",
            "uid": "507",
            "rid": "113",
            "name": "CONT_S",
            "kind": "Instruction"
          }
        ],
        "children_declarations": [
          {
            "kind": "Instance",
            "uid": "546",
            "rid": "104",
            "declarations": [
              {
                "file": "0665-IdentXmlPart.xml",
                "nid": "12",
                "uid": "546",
                "rid": "104",
                "name": "PID_MV03",
                "kind": "AufDBBlock"
              }
            ]
          }
        ],
        "pins": [
          {
            "pin": "en",
            "wire": "584",
            "references": [],
            "peers": [
              {
                "kind": "PCon",
                "uid": "583",
                "pin": "out"
              }
            ]
          },
          {
            "pin": "COM_RST",
            "wire": "550",
            "references": [],
            "peers": [
              {
                "kind": "PCon",
                "uid": "498",
                "pin": "out"
              }
            ]
          },
          {
            "pin": "LMNR_HS",
            "wire": "590",
            "references": [],
            "peers": [
              {
                "kind": "PCon",
                "uid": "589",
                "pin": "out"
              }
            ]
          },
          {
            "pin": "LMNR_LS",
            "wire": "592",
            "references": [],
            "peers": [
              {
                "kind": "PCon",
                "uid": "591",
                "pin": "out"
              }
            ]
          },
          {
            "pin": "LMNS_ON",
            "wire": "554",
            "references": [
              {
                "oref": "553",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          },
          {
            "pin": "LMNUP",
            "wire": "556",
            "references": [
              {
                "oref": "555",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          },
          {
            "pin": "LMNDN",
            "wire": "558",
            "references": [
              {
                "oref": "557",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          },
          {
            "pin": "PVPER_ON",
            "wire": "560",
            "references": [
              {
                "oref": "559",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          },
          {
            "pin": "CYCLE",
            "wire": "561",
            "references": [
              {
                "oref": "534",
                "ref_id": "21",
                "name": "T#100MS",
                "declarations": [
                  {
                    "file": "0667-IdentXmlPart.xml",
                    "nid": "12",
                    "uid": "534",
                    "rid": "21",
                    "name": "T#100MS",
                    "kind": "LiteralConstant"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "SP_INT",
            "wire": "562",
            "references": [
              {
                "oref": "535",
                "ref_id": "96",
                "name": "Real_SPPC02",
                "declarations": [
                  {
                    "file": "0669-IdentXmlPart.xml",
                    "nid": "12",
                    "uid": "535",
                    "rid": "96",
                    "name": "Real_SPPC02",
                    "kind": "InterfaceAccess"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "PV_IN",
            "wire": "563",
            "references": [
              {
                "oref": "536",
                "ref_id": "98",
                "name": "Real_PC02",
                "declarations": [
                  {
                    "file": "0669-IdentXmlPart.xml",
                    "nid": "12",
                    "uid": "536",
                    "rid": "98",
                    "name": "Real_PC02",
                    "kind": "InterfaceAccess"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "PV_PER",
            "wire": "565",
            "references": [
              {
                "oref": "564",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          },
          {
            "pin": "GAIN",
            "wire": "566",
            "references": [
              {
                "oref": "537",
                "ref_id": "105",
                "name": "-4.0",
                "declarations": [
                  {
                    "file": "0667-IdentXmlPart.xml",
                    "nid": "12",
                    "uid": "537",
                    "rid": "105",
                    "name": "-4.0",
                    "kind": "LiteralConstant"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "TI",
            "wire": "567",
            "references": [
              {
                "oref": "538",
                "ref_id": "58",
                "name": "T#10S",
                "declarations": [
                  {
                    "file": "0667-IdentXmlPart.xml",
                    "nid": "12",
                    "uid": "538",
                    "rid": "58",
                    "name": "T#10S",
                    "kind": "LiteralConstant"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "DEADB_W",
            "wire": "568",
            "references": [
              {
                "oref": "539",
                "ref_id": "22",
                "name": "2.0",
                "declarations": [
                  {
                    "file": "0667-IdentXmlPart.xml",
                    "nid": "12",
                    "uid": "539",
                    "rid": "22",
                    "name": "2.0",
                    "kind": "LiteralConstant"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "PV_FAC",
            "wire": "570",
            "references": [
              {
                "oref": "569",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          },
          {
            "pin": "PV_OFF",
            "wire": "572",
            "references": [
              {
                "oref": "571",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          },
          {
            "pin": "PULSE_TM",
            "wire": "573",
            "references": [
              {
                "oref": "540",
                "ref_id": "25",
                "name": "T#200MS",
                "declarations": [
                  {
                    "file": "0667-IdentXmlPart.xml",
                    "nid": "12",
                    "uid": "540",
                    "rid": "25",
                    "name": "T#200MS",
                    "kind": "LiteralConstant"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "BREAK_TM",
            "wire": "574",
            "references": [
              {
                "oref": "541",
                "ref_id": "27",
                "name": "T#5S",
                "declarations": [
                  {
                    "file": "0667-IdentXmlPart.xml",
                    "nid": "12",
                    "uid": "541",
                    "rid": "27",
                    "name": "T#5S",
                    "kind": "LiteralConstant"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "MTR_TM",
            "wire": "575",
            "references": [
              {
                "oref": "542",
                "ref_id": "26",
                "name": "T#3S",
                "declarations": [
                  {
                    "file": "0667-IdentXmlPart.xml",
                    "nid": "12",
                    "uid": "542",
                    "rid": "26",
                    "name": "T#3S",
                    "kind": "LiteralConstant"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "DISV",
            "wire": "576",
            "references": [
              {
                "oref": "543",
                "ref_id": "22",
                "name": "2.0",
                "declarations": [
                  {
                    "file": "0667-IdentXmlPart.xml",
                    "nid": "12",
                    "uid": "543",
                    "rid": "22",
                    "name": "2.0",
                    "kind": "LiteralConstant"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "QLMNUP",
            "wire": "577",
            "references": [
              {
                "oref": "544",
                "ref_id": "106",
                "name": "PID UP MV03",
                "declarations": [
                  {
                    "file": "0670-IdentXmlPart.xml",
                    "nid": "12",
                    "uid": "544",
                    "rid": "106",
                    "name": "PID UP MV03",
                    "kind": "SimpleAccess"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "QLMNDN",
            "wire": "578",
            "references": [
              {
                "oref": "545",
                "ref_id": "107",
                "name": "PID down MV03",
                "declarations": [
                  {
                    "file": "0670-IdentXmlPart.xml",
                    "nid": "12",
                    "uid": "545",
                    "rid": "107",
                    "name": "PID down MV03",
                    "kind": "SimpleAccess"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "PV",
            "wire": "580",
            "references": [
              {
                "oref": "579",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          },
          {
            "pin": "ER",
            "wire": "582",
            "references": [
              {
                "oref": "581",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          }
        ]
      },
      "hmi_reference_rows": [
        {
          "설비 ID": "MV03",
          "HMI 태그": "RESET_ENC_MV03",
          "설정 주소": "DB41,X50.6",
          "Access Name": "PLC",
          "내부 ID": "00465"
        },
        {
          "설비 ID": "MV03",
          "HMI 태그": "MV_03\\LimitSwitchClose",
          "설정 주소": "DB11,X22.4",
          "Access Name": "PLC",
          "내부 ID": "0031B"
        },
        {
          "설비 ID": "MV03",
          "HMI 태그": "MV_03\\Flag_OPEN",
          "설정 주소": "DB2,X9.7",
          "Access Name": "PLC",
          "내부 ID": "0031A"
        },
        {
          "설비 ID": "MV03",
          "HMI 태그": "MV_03\\Flag_CLOSE",
          "설정 주소": "DB2,X10.0",
          "Access Name": "PLC",
          "내부 ID": "00319"
        },
        {
          "설비 ID": "MV03",
          "HMI 태그": "MV_03\\Allarme1",
          "설정 주소": "DB11,X22.2",
          "Access Name": "PLC",
          "내부 ID": "00318"
        },
        {
          "설비 ID": "MV03",
          "HMI 태그": "MV_03\\AutoMan",
          "설정 주소": "DB2,X7.0",
          "Access Name": "PLC",
          "내부 ID": "0030D"
        },
        {
          "설비 ID": "MV03",
          "HMI 태그": "MV_03\\OutputOpen",
          "설정 주소": "DB11,X22.0",
          "Access Name": "PLC",
          "내부 ID": "0030C"
        },
        {
          "설비 ID": "MV03",
          "HMI 태그": "MV_03\\OutputClose",
          "설정 주소": "DB11,X22.1",
          "Access Name": "PLC",
          "내부 ID": "001A2"
        },
        {
          "설비 ID": "MV03",
          "HMI 태그": "MV_03\\LimitSwitchOpen",
          "설정 주소": "DB11,X22.3",
          "Access Name": "PLC",
          "내부 ID": "00043"
        },
        {
          "설비 ID": "PSH02",
          "HMI 태그": "Editor_PSH02",
          "설정 주소": "DB26,INT18",
          "Access Name": "PLC",
          "내부 ID": "00410"
        },
        {
          "설비 ID": "PSH02",
          "HMI 태그": "I_PSH_02",
          "설정 주소": "DB13,INT50",
          "Access Name": "PLC",
          "내부 ID": "00055"
        },
        {
          "설비 ID": "PSH03",
          "HMI 태그": "I_PSH_03",
          "설정 주소": "DB13,INT52",
          "Access Name": "PLC",
          "내부 ID": "00056"
        }
      ]
    },
    {
      "id": "MV05",
      "title": "MV05 · RO01 산소 CONT_S",
      "priority": "",
      "equipment": [
        "MV05",
        "RO01"
      ],
      "native": [
        5,
        1708
      ],
      "texts": [
        4
      ],
      "controller": [
        5,
        "109"
      ],
      "chain": [
        "색인STL4: Data.RO01_SETPOINT와 Data.Oxigen_RO01 → Real_SPO2/Real_O2 (블록Local). 단위·표시 배율·현재산소 교정은 확인 전입니다.",
        "원본5 CONT_S/PID_MV05: GAIN2.0·TI T#1M·DEADB_W1.0·CYCLE T#100MS·PULSE_TM T#200MS·BREAK_TM T#3S·MTR_TM T#5S.",
        "COM_RST는 반전Auto 또는 Oxigen_Fault와 반전 UNDER TESTING의 직렬 경로로 연결됩니다. LMNR_HS/LS의 리미트 접점은 반전입니다.",
        "QLMNUP/DN → PID UP MV05/PID DOWN MV05 →1708 최종 Open MV05/Close MV05. RO01 원시IW352·외부호출enOFF와 IN0 ON의 경계는 계측 작업지에서 확인합니다."
      ],
      "repair": [
        "RO01 실측값/환산값/LocalPV/표시값을 같은 시각에 기록합니다. 산소 단위나 현재값을 임의 환산하지 않습니다.",
        "Auto·Oxigen_Fault·UNDER TESTING과 COM_RST 경로를 비교합니다.",
        "방향명령이 있어도 리미트·고장·수동·최종 출력을 따로 확인합니다.",
        "반전 리미트와 실제 배선극성·실제 방향의 대응을 확인합니다."
      ],
      "pending": [
        "산소단위·교정·PV전달",
        "UNDER TESTING 현재값·의도",
        "현재호출·리미트정상극성"
      ],
      "field_verified": false,
      "plc_changes": 0,
      "text_refs": [
        {
          "segment": "_7ex",
          "id": 4,
          "block": "cyc_int5 ogni 100ms",
          "language": "STL Code",
          "title": "",
          "text": "//converte set in reale l \"data\".ro01_setpoint //prende il valore dal supervisore itd //lo converte in dint dtr //lo converte in real t #real_spo2 //converte il valore in reale l \"data\".oxigen_ro01 //prende il valore dal supervisore itd //lo converte in dint dtr //lo converte in real t #real_o2",
          "text_sha256": "ed1e0920e49b52488ce0c8ee36f96673613736e46148a47c5c8b7b553c724cf5",
          "source": "sources/live_index.json",
          "evidence": "backup_search_index_text_not_compiled_or_native_instruction_listing"
        }
      ],
      "native_refs": [
        5,
        1708
      ],
      "controller_evidence": {
        "network": 5,
        "uid": "109",
        "kind": "LRef",
        "gate": null,
        "tree": {
          "tag": "LRef",
          "attributes": {
            "UId": "109",
            "RefId": "113"
          },
          "text": null,
          "children": [
            {
              "tag": "Instance",
              "attributes": {
                "UId": "149",
                "RefId": "20"
              },
              "text": null,
              "children": []
            }
          ]
        },
        "declarations": [
          {
            "file": "0671-IdentXmlPart.xml",
            "nid": "2",
            "uid": "109",
            "rid": "113",
            "name": "CONT_S",
            "kind": "Instruction"
          }
        ],
        "children_declarations": [
          {
            "kind": "Instance",
            "uid": "149",
            "rid": "20",
            "declarations": [
              {
                "file": "0665-IdentXmlPart.xml",
                "nid": "2",
                "uid": "149",
                "rid": "20",
                "name": "PID_MV05",
                "kind": "AufDBBlock"
              }
            ]
          }
        ],
        "pins": [
          {
            "pin": "en",
            "wire": "189",
            "references": [],
            "peers": [
              {
                "kind": "PCon",
                "uid": "188",
                "pin": "out"
              }
            ]
          },
          {
            "pin": "COM_RST",
            "wire": "155",
            "references": [],
            "peers": [
              {
                "kind": "PCon",
                "uid": "98",
                "pin": "out"
              }
            ]
          },
          {
            "pin": "LMNR_HS",
            "wire": "197",
            "references": [],
            "peers": [
              {
                "kind": "PCon",
                "uid": "196",
                "pin": "out"
              }
            ]
          },
          {
            "pin": "LMNR_LS",
            "wire": "199",
            "references": [],
            "peers": [
              {
                "kind": "PCon",
                "uid": "198",
                "pin": "out"
              }
            ]
          },
          {
            "pin": "LMNS_ON",
            "wire": "159",
            "references": [
              {
                "oref": "158",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          },
          {
            "pin": "LMNUP",
            "wire": "161",
            "references": [
              {
                "oref": "160",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          },
          {
            "pin": "LMNDN",
            "wire": "163",
            "references": [
              {
                "oref": "162",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          },
          {
            "pin": "PVPER_ON",
            "wire": "165",
            "references": [
              {
                "oref": "164",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          },
          {
            "pin": "CYCLE",
            "wire": "166",
            "references": [
              {
                "oref": "137",
                "ref_id": "21",
                "name": "T#100MS",
                "declarations": [
                  {
                    "file": "0667-IdentXmlPart.xml",
                    "nid": "2",
                    "uid": "137",
                    "rid": "21",
                    "name": "T#100MS",
                    "kind": "LiteralConstant"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "SP_INT",
            "wire": "167",
            "references": [
              {
                "oref": "138",
                "ref_id": "3",
                "name": "Real_SPO2",
                "declarations": [
                  {
                    "file": "0669-IdentXmlPart.xml",
                    "nid": "2",
                    "uid": "138",
                    "rid": "3",
                    "name": "Real_SPO2",
                    "kind": "InterfaceAccess"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "PV_IN",
            "wire": "168",
            "references": [
              {
                "oref": "139",
                "ref_id": "5",
                "name": "Real_O2",
                "declarations": [
                  {
                    "file": "0669-IdentXmlPart.xml",
                    "nid": "2",
                    "uid": "139",
                    "rid": "5",
                    "name": "Real_O2",
                    "kind": "InterfaceAccess"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "PV_PER",
            "wire": "170",
            "references": [
              {
                "oref": "169",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          },
          {
            "pin": "GAIN",
            "wire": "171",
            "references": [
              {
                "oref": "140",
                "ref_id": "22",
                "name": "2.0",
                "declarations": [
                  {
                    "file": "0667-IdentXmlPart.xml",
                    "nid": "2",
                    "uid": "140",
                    "rid": "22",
                    "name": "2.0",
                    "kind": "LiteralConstant"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "TI",
            "wire": "172",
            "references": [
              {
                "oref": "141",
                "ref_id": "23",
                "name": "T#1M",
                "declarations": [
                  {
                    "file": "0667-IdentXmlPart.xml",
                    "nid": "2",
                    "uid": "141",
                    "rid": "23",
                    "name": "T#1M",
                    "kind": "LiteralConstant"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "DEADB_W",
            "wire": "173",
            "references": [
              {
                "oref": "142",
                "ref_id": "24",
                "name": "1.0",
                "declarations": [
                  {
                    "file": "0667-IdentXmlPart.xml",
                    "nid": "2",
                    "uid": "142",
                    "rid": "24",
                    "name": "1.0",
                    "kind": "LiteralConstant"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "PV_FAC",
            "wire": "175",
            "references": [
              {
                "oref": "174",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          },
          {
            "pin": "PV_OFF",
            "wire": "177",
            "references": [
              {
                "oref": "176",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          },
          {
            "pin": "PULSE_TM",
            "wire": "178",
            "references": [
              {
                "oref": "143",
                "ref_id": "25",
                "name": "T#200MS",
                "declarations": [
                  {
                    "file": "0667-IdentXmlPart.xml",
                    "nid": "2",
                    "uid": "143",
                    "rid": "25",
                    "name": "T#200MS",
                    "kind": "LiteralConstant"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "BREAK_TM",
            "wire": "179",
            "references": [
              {
                "oref": "144",
                "ref_id": "26",
                "name": "T#3S",
                "declarations": [
                  {
                    "file": "0667-IdentXmlPart.xml",
                    "nid": "2",
                    "uid": "144",
                    "rid": "26",
                    "name": "T#3S",
                    "kind": "LiteralConstant"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "MTR_TM",
            "wire": "180",
            "references": [
              {
                "oref": "145",
                "ref_id": "27",
                "name": "T#5S",
                "declarations": [
                  {
                    "file": "0667-IdentXmlPart.xml",
                    "nid": "2",
                    "uid": "145",
                    "rid": "27",
                    "name": "T#5S",
                    "kind": "LiteralConstant"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "DISV",
            "wire": "181",
            "references": [
              {
                "oref": "146",
                "ref_id": "24",
                "name": "1.0",
                "declarations": [
                  {
                    "file": "0667-IdentXmlPart.xml",
                    "nid": "2",
                    "uid": "146",
                    "rid": "24",
                    "name": "1.0",
                    "kind": "LiteralConstant"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "QLMNUP",
            "wire": "182",
            "references": [
              {
                "oref": "147",
                "ref_id": "28",
                "name": "PID UP MV05",
                "declarations": [
                  {
                    "file": "0670-IdentXmlPart.xml",
                    "nid": "2",
                    "uid": "147",
                    "rid": "28",
                    "name": "PID UP MV05",
                    "kind": "SimpleAccess"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "QLMNDN",
            "wire": "183",
            "references": [
              {
                "oref": "148",
                "ref_id": "29",
                "name": "PID DOWN MV05",
                "declarations": [
                  {
                    "file": "0670-IdentXmlPart.xml",
                    "nid": "2",
                    "uid": "148",
                    "rid": "29",
                    "name": "PID DOWN MV05",
                    "kind": "SimpleAccess"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "PV",
            "wire": "185",
            "references": [
              {
                "oref": "184",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          },
          {
            "pin": "ER",
            "wire": "187",
            "references": [
              {
                "oref": "186",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          }
        ]
      },
      "hmi_reference_rows": [
        {
          "설비 ID": "MV05",
          "HMI 태그": "MV_05\\LimitSwitchOpen",
          "설정 주소": "DB11,X26.3",
          "Access Name": "PLC",
          "내부 ID": "0040F"
        },
        {
          "설비 ID": "MV05",
          "HMI 태그": "MV_05\\Flag_CLOSE",
          "설정 주소": "DB2,X9.3",
          "Access Name": "PLC",
          "내부 ID": "0031F"
        },
        {
          "설비 ID": "MV05",
          "HMI 태그": "MV_05\\Allarme1",
          "설정 주소": "DB11,X26.2",
          "Access Name": "PLC",
          "내부 ID": "0031E"
        },
        {
          "설비 ID": "MV05",
          "HMI 태그": "MV_05\\AutoMan",
          "설정 주소": "DB2,X6.6",
          "Access Name": "PLC",
          "내부 ID": "00311"
        },
        {
          "설비 ID": "MV05",
          "HMI 태그": "MV_05\\OutputOpen",
          "설정 주소": "DB11,X26.0",
          "Access Name": "PLC",
          "내부 ID": "00310"
        },
        {
          "설비 ID": "MV05",
          "HMI 태그": "MV_05\\OutputClose",
          "설정 주소": "DB11,X26.1",
          "Access Name": "PLC",
          "내부 ID": "001A4"
        },
        {
          "설비 ID": "MV05",
          "HMI 태그": "MV_05\\Flag_OPEN",
          "설정 주소": "DB2,X9.4",
          "Access Name": "PLC",
          "내부 ID": "00045"
        },
        {
          "설비 ID": "MV05",
          "HMI 태그": "MV_05\\LimitSwitchClose",
          "설정 주소": "DB11,X26.4",
          "Access Name": "PLC",
          "내부 ID": "00044"
        },
        {
          "설비 ID": "RO01",
          "HMI 태그": "I_RO_01",
          "설정 주소": "DB13,INT68",
          "Access Name": "PLC",
          "내부 ID": "0002E"
        }
      ]
    },
    {
      "id": "MV06",
      "title": "MV06 · PSH02 비교·저범위 순간 명령",
      "priority": "P21",
      "equipment": [
        "MV06",
        "PSH02"
      ],
      "native": [
        1709,
        1710,
        1711
      ],
      "texts": [],
      "controller": null,
      "chain": [
        "1709는 Data.PSH02_SETPOINT≠0 분기에서 설정−Data.PSH_02→ErrPSH02를 사용하며 ≥5→MV06 PID DOWN, <-5→MV06 PID UP을 연결합니다.",
        "1710은 설정0의 별도 저범위 경로입니다. 비교 입력 PSH02는 원시IW286 심볼이며 Data.PSH_02와 분리합니다.",
        "원시PSH02≤0 경로20초,>0 경로2초,Shot명령 뒤300ms SD를 보존합니다.1709의300ms/4초 SD와 다른 경로입니다.",
        "1711은 두PID명령·Shot to open/close·수동요청·리미트·고장·MV WORK PULSE를 최종 Open MV06/Close MV06에 연결합니다."
      ],
      "repair": [
        "설정이0인지 먼저 확인해 정상 비교 경로와 저범위 경로를 구분합니다.",
        "원시IW286와환산Data.PSH_02의 부호·영점·단위를 비교합니다.",
        "Shot명령의 발생·유지·해제와 실제리미트를 확인하고300ms를실제기계이동시간으로 단정하지 않습니다.",
        "비교출력→1711최종명령→회로→응답을 추적합니다. 리미트 명칭 불일치는 확인 대기로 유지합니다."
      ],
      "pending": [
        "원시/환산 비교의제작사 의도",
        "저범위0·순간동작의실제사용",
        "리미트명칭·현재시간·안전복구"
      ],
      "field_verified": false,
      "plc_changes": 0,
      "text_refs": [],
      "native_refs": [
        1709,
        1710,
        1711
      ],
      "controller_evidence": null,
      "hmi_reference_rows": [
        {
          "설비 ID": "MV06",
          "HMI 태그": "MV_06\\Allarme1",
          "설정 주소": "DB11,X28.2",
          "Access Name": "PLC",
          "내부 ID": "0040E"
        },
        {
          "설비 ID": "MV06",
          "HMI 태그": "MV_06\\Flag_CLOSE",
          "설정 주소": "DB2,X10.6",
          "Access Name": "PLC",
          "내부 ID": "0040D"
        },
        {
          "설비 ID": "MV06",
          "HMI 태그": "MV_06\\Flag_OPEN",
          "설정 주소": "DB2,X10.5",
          "Access Name": "PLC",
          "내부 ID": "0040C"
        },
        {
          "설비 ID": "MV06",
          "HMI 태그": "MV_06\\LimitSwitchClose",
          "설정 주소": "DB11,X28.4",
          "Access Name": "PLC",
          "내부 ID": "0040B"
        },
        {
          "설비 ID": "MV06",
          "HMI 태그": "MV_06\\LimitSwitchOpen",
          "설정 주소": "DB11,X28.3",
          "Access Name": "PLC",
          "내부 ID": "0040A"
        },
        {
          "설비 ID": "MV06",
          "HMI 태그": "MV_06\\OutputClose",
          "설정 주소": "DB11,X28.1",
          "Access Name": "PLC",
          "내부 ID": "00312"
        },
        {
          "설비 ID": "MV06",
          "HMI 태그": "MV_06\\AutoMan",
          "설정 주소": "DB2,X6.5",
          "Access Name": "PLC",
          "내부 ID": "00047"
        },
        {
          "설비 ID": "MV06",
          "HMI 태그": "MV_06\\OutputOpen",
          "설정 주소": "DB11,X28.0",
          "Access Name": "PLC",
          "내부 ID": "00046"
        },
        {
          "설비 ID": "PSH02",
          "HMI 태그": "Editor_PSH02",
          "설정 주소": "DB26,INT18",
          "Access Name": "PLC",
          "내부 ID": "00410"
        },
        {
          "설비 ID": "PSH02",
          "HMI 태그": "I_PSH_02",
          "설정 주소": "DB13,INT50",
          "Access Name": "PLC",
          "내부 ID": "00055"
        }
      ]
    },
    {
      "id": "VT02",
      "title": "VT02 제어 변수와 FN02 아날로그 출력",
      "priority": "P16",
      "equipment": [
        "FN02",
        "TC03"
      ],
      "native": [
        8,
        12,
        1688
      ],
      "texts": [
        9,
        13
      ],
      "controller": null,
      "chain": [
        "색인STL9의 실제표기 l -15와 주석 meno30°C를 분리합니다. TC03_SETPOINT와Temp_TC03→Local Real_SP_TC03xMV04/Real_TC03xMV04가 표시됩니다.",
        "색인STL13은 CONT_C/PID_VT02, GAIN Data_PID.GAIN_FN02·TI Data_PID.TI_FN02·CYCLE T#100MS·DEADB_W1.5·LMN상한100.0/하한35.0·RND→Data.Set_Perc_VT02를 표시합니다. 원본 실행명령·빈핀 기본값은 확인 전입니다.",
        "원본12 VT02Manuale의 OR 분기에는 NOT Flag.MV04_Auto, NOT Start FN02, ON이 연결됩니다. 현재 ON 값 없이 항상 수동이라고 단정하지 않습니다.",
        "1688 FN02 ventilation은 Data.Set_Perc_VT02를5/100제한·×272→FN02_SP(%QW306)에 연결합니다. 변수VT02·제목MV04·실제FN02의관계를 보존하되 실물별칭은확정하지 않습니다."
      ],
      "repair": [
        "TC03 설정의-15표기·30°C주석·실제활성코드를 대조합니다.",
        "VT02Manuale와색인MAN_ON 연결·실제Local/SP/PV를 확인합니다.",
        "PID하한35와출력제한5가서로다른단계임을 구분합니다.",
        "FN02_SP/인버터/실제팬응답을 확인하고VT02/MV04를다른실물로 임의병합하지않습니다."
      ],
      "pending": [
        "-15표기/30°C주석·줄바꿈",
        "VT02/MV04/FN02 명칭대응",
        "색인PID의빈핀·현재인스턴스·실행코드"
      ],
      "field_verified": false,
      "plc_changes": 0,
      "text_refs": [
        {
          "segment": "_7ex",
          "id": 9,
          "block": "cyc_int5 ogni 100ms",
          "language": "STL Code",
          "title": "controll tc03 moduling mv04 - converts values into real",
          "text": "//converte set in reale l \"data\".tc03_setpoint //prende il valore dal supervisore l -15 //meno 30°c +i itd //lo converte in dint dtr //lo converte in real t #real_sp_tc03xmv04 //converte il valore in reale l \"data\".temp_tc03 //prende il valore dal supervisore itd //lo converte in dint dtr //lo converte in real t #real_tc03xmv04",
          "text_sha256": "f4f304840ac08bfd58ad813d7447da4e86f2d60570b64e41a4801520c5b1f53c",
          "source": "sources/live_index.json",
          "evidence": "backup_search_index_text_not_compiled_or_native_instruction_listing"
        },
        {
          "segment": "_7ex",
          "id": 13,
          "block": "cyc_int5 ogni 100ms",
          "language": "STL Code",
          "title": "the temperature of tc03 moduling the speed of vt02",
          "text": "//converte il manualvalue in reale normalizzandolo in 100..0 l 0 l \"data\".set_perc_vt02 +i itd dtr t #vt02manualvalue //richiamo fb41 pid_cont call cont_c , \"pid_vt02\" com_rst :=false man_on :=#vt02manuale pvper_on :=false p_sel :=true //utilizza parte p i_sel :=true //utilizza parte i int_hold := i_itl_on := d_sel :=false //utilizza parte d cycle :=t#100ms //intervallo di campionamento sp_int :=#real_sp_tc03xmv04//valore voluto pv_in :=#real_tc03xmv04//valore del processo pv_per := man :=#vt02manualvalue//uscita in manuale gain :=\"data_pid\".gain_fn02//coefficiente proporzionale p ti :=\"data_pid\".ti_fn02//tempo di integrazione i td :=t#1m //tempo del derivatore d tm_lag :=t#1m //tempo di ritardo del componente d deadb_w :=1.5 //banda morta lmn_hlm :=100.0 //valore superiore uscita (50%) lmn_llm :=35.0 //valore inferiore uscita (100%) pv_fac := pv_off := lmn_fac :=1.0 //fattore moltiplicativo outvalue lmn_off :=0.0 //fattore offset outvalue i_itlval := disv :=1.0 //fattore di disturbo lmn :=#outvt02 //uscita regolante lmn_per := qlmn_hlm := qlmn_llm := lmn_p := lmn_i := lmn_d := pv := er := //converte risultato pid 0..100 -> 100..0 l 0.0 l #outvt02 +r rnd t \"data\".set_perc_vt02",
          "text_sha256": "e87ed6d27609090b5098378f3daf20cd7e2116d29cdd98f5c37843842b606148",
          "source": "sources/live_index.json",
          "evidence": "backup_search_index_text_not_compiled_or_native_instruction_listing"
        }
      ],
      "native_refs": [
        8,
        12,
        1688
      ],
      "controller_evidence": null,
      "hmi_reference_rows": [
        {
          "설비 ID": "FN02",
          "HMI 태그": "FN_02\\Allarme1",
          "설정 주소": "DB11,X30.1",
          "Access Name": "PLC",
          "내부 ID": "0034E"
        },
        {
          "설비 ID": "FN02",
          "HMI 태그": "FN_02\\RispostaA",
          "설정 주소": "DB11,X30.0",
          "Access Name": "PLC",
          "내부 ID": "00307"
        },
        {
          "설비 ID": "FN02",
          "HMI 태그": "Gain_FN02",
          "설정 주소": "DB150,INT4",
          "Access Name": "PLC",
          "내부 ID": "001D4"
        },
        {
          "설비 ID": "FN02",
          "HMI 태그": "TI_FN02",
          "설정 주소": "DB150,D0",
          "Access Name": "PLC",
          "내부 ID": "001CF"
        },
        {
          "설비 ID": "FN02",
          "HMI 태그": "FN_02\\Flag",
          "설정 주소": "DB2,X1.0",
          "Access Name": "PLC",
          "내부 ID": "0019F"
        },
        {
          "설비 ID": "FN02",
          "HMI 태그": "I_FN02_ABSORPTION",
          "설정 주소": "DB13,INT60",
          "Access Name": "PLC",
          "내부 ID": "0002A"
        },
        {
          "설비 ID": "TC03",
          "HMI 태그": "Editor_TC03",
          "설정 주소": "DB26,INT20",
          "Access Name": "PLC",
          "내부 ID": "00413"
        },
        {
          "설비 ID": "TC03",
          "HMI 태그": "I_TC_03",
          "설정 주소": "DB13,INT40",
          "Access Name": "PLC",
          "내부 ID": "00063"
        }
      ]
    },
    {
      "id": "BR01",
      "title": "BR01 · TC01/TC02 선택과 버너 PID 전달",
      "priority": "P11",
      "equipment": [
        "BR01",
        "TC01",
        "TC02"
      ],
      "native": [
        1721,
        1722,
        1870,
        1871,
        1724,
        1686,
        1687
      ],
      "texts": [
        1719,
        1720
      ],
      "controller": null,
      "chain": [
        "색인SCL1719에는EnableTC01/02와OFR에따른 평균·단일값 선택 및Enable비트false쓰기, 둘다비활성의EmergencyStop, Allarm.EmergencyStopTC1_2 대입이 표시됩니다. 기존LAD핀색인의쓰기미확정과 별도문자근거로 유지합니다.",
        "색인STL1720 CONT_C/PID-Burner: TC01_SETPOINT→SPvalue,PID_Ref_Temp→Procvalue,NOT Flag AutoBurner→Manuale,GAIN1.35·TI6분·TD5초·CYCLE1초·DEADB_W2.0·LMN하한5.0/상한Maxvalue·RND→I_Outvalue를 표시합니다.",
        "원본1721OFF분기의수동Move/반자동Add와1722ON분기의Add(0,I_Outvalue)는WorkData.Burner_PID_Result에씁니다.1871Flag AutoBurner뒤Add(Result,0)는Data.Burner_Panel_SetPoint에씁니다.1870의0쓰기와함께대조합니다.",
        "1724의공기설정±1,1686×272→QW310,가스경로1687×285→QW308을 별도추적합니다. 전용연소제어기 내부의보호와PLC조절출력을구분합니다."
      ],
      "repair": [
        "TC01/02 원시·환산·Enable·OFR·선택값을 같은시각에확인합니다.백업SCL표시만으로현재센서사용을확정하지않습니다.",
        "Flag.AUTO_BURNER 요청과Flag AutoBurner의 실제허가를 구분하고Manuale·High Flame·Start·최대온도알람을 함께기록합니다.",
        "PID결과→PanelSetPoint→AirOut/GasOut→QW→서보응답을비교합니다.0쓰기와결과전달의현재순서를확인합니다.",
        "EmergencyStop의색인대입은추가근거로제공하며 기존공정알람대장의발생조건확정이나해소로처리하지않습니다."
      ],
      "pending": [
        "1719현재SCL·초기Enable·영구기억·동시OFR처리",
        "1초OB와100msOB·주주기의실제순서",
        "전용010-390내부연소보호·현재튜닝"
      ],
      "field_verified": false,
      "plc_changes": 0,
      "text_refs": [
        {
          "segment": "_7ev",
          "id": 1719,
          "block": "cyc_int2 ogni 1s",
          "language": "SCL Code",
          "title": "",
          "text": "if \"manage_tc1_2\".enabletc01 and \"manage_tc1_2\".enabletc02 then if not \"allarm\".tc01_ofr and not \"allarm\".tc02_ofr then \"manage_tc1_2\".pid_ref_temp := (\"data\".temp_tc01 + \"data\".temp_tc02) / 2; elsif \"allarm\".tc01_ofr then \"manage_tc1_2\".enabletc01 := false; elsif \"allarm\".tc02_ofr then \"manage_tc1_2\".enabletc02 := false; end_if; \"manage_tc1_2\".emergencystop := false; elsif \"manage_tc1_2\".enabletc01 and not \"manage_tc1_2\".enabletc02 then \"manage_tc1_2\".pid_ref_temp := \"data\".temp_tc01; \"manage_tc1_2\".emergencystop := false; if \"allarm\".tc01_ofr then \"manage_tc1_2\".enabletc01 := false; end_if; elsif \"manage_tc1_2\".enabletc02 and not \"manage_tc1_2\".enabletc01 then \"manage_tc1_2\".pid_ref_temp := \"data\".temp_tc02; \"manage_tc1_2\".emergencystop := false; if \"allarm\".tc01_ofr then \"manage_tc1_2\".enabletc01 := false; end_if; else \"manage_tc1_2\".emergencystop := true; end_if; \"allarm\".emergencystoptc1_2 := \"manage_tc1_2\".emergencystop;",
          "text_sha256": "bd2a1cf95892d12834cbabd34735484c1131add722144ccabc753de13e647c7a",
          "source": "sources/live_index.json",
          "evidence": "backup_search_index_text_not_compiled_or_native_instruction_listing"
        },
        {
          "segment": "_7ev",
          "id": 1720,
          "block": "cyc_int2 ogni 1s",
          "language": "STL Code",
          "title": "",
          "text": "//converte il setpoint in reale l \"data\".tc01_setpoint itd dtr t #spvalue //converte il processvalue in reale l \"manage_tc1_2\".pid_ref_temp // itd // dtr t #procvalue //converte il manualvalue in reale l \"data\".burner_panel_setpoint itd dtr t #manvalue //converte il maxvalue in reale l \"data\".max_prc_br1 itd dtr t #maxvalue //nega il flag autoburner an \"flag autoburner\" = #manuale //richiamo fb41 pid_cont call cont_c , \"pid-burner\" com_rst :=false man_on :=#manuale pvper_on :=false p_sel :=true //utilizza parte p i_sel :=true //utilizza parte i int_hold :=false i_itl_on :=false d_sel :=true //utilizza parte d cycle :=t#1s //intervallo di campionamento sp_int :=#spvalue //valore voluto pv_in :=#procvalue //valore del processo pv_per := man :=#manvalue //uscita in manuale gain :=1.35 //coefficiente proporzionale p ti :=t#6m //tempo di integrazione i td :=t#5s //tempo del derivatore d tm_lag :=t#5s //tempo di ritardo del componente d deadb_w :=2.0 //banda morta lmn_hlm :=#maxvalue //valore superiore uscita lmn_llm :=5.0 //valore inferiore uscita pv_fac :=1.0 //fattore moltiplicativo procvalue pv_off :=0.0 //fattore offset procvalue lmn_fac :=1.0 //fattore moltiplicativo outvalue lmn_off :=0.0 //fattore offset outvalue i_itlval := disv := lmn :=#outvalue lmn_per := qlmn_hlm := qlmn_llm := lmn_p :=#testp lmn_i :=#testi lmn_d :=#testd pv := er := //converte risultato pid l #outvalue rnd t #i_outvalue",
          "text_sha256": "d80adc2f263d8ff20128d4660ff0c1a9185fb4e1678645e9bb4073b19ab47b20",
          "source": "sources/live_index.json",
          "evidence": "backup_search_index_text_not_compiled_or_native_instruction_listing"
        }
      ],
      "native_refs": [
        1721,
        1722,
        1870,
        1871,
        1724,
        1686,
        1687
      ],
      "controller_evidence": null,
      "hmi_reference_rows": [
        {
          "설비 ID": "BR01",
          "HMI 태그": "RESET_BURNER_COUNT",
          "설정 주소": "DB41,X50.1",
          "Access Name": "PLC",
          "내부 ID": "00466"
        },
        {
          "설비 ID": "BR01",
          "HMI 태그": "BR_01\\HighFlame",
          "설정 주소": "DB11,X84.0",
          "Access Name": "PLC",
          "내부 ID": "00389"
        },
        {
          "설비 ID": "BR01",
          "HMI 태그": "BR_01\\BurnerON",
          "설정 주소": "DB11,X84.1",
          "Access Name": "PLC",
          "내부 ID": "00387"
        },
        {
          "설비 ID": "BR01",
          "HMI 태그": "BR_01\\Flag",
          "설정 주소": "DB2,X5.2",
          "Access Name": "PLC",
          "내부 ID": "00386"
        },
        {
          "설비 ID": "BR01",
          "HMI 태그": "BR_01\\Auto",
          "설정 주소": "DB2,X4.3",
          "Access Name": "PLC",
          "내부 ID": "00385"
        },
        {
          "설비 ID": "BR01",
          "HMI 태그": "Burner_ready",
          "설정 주소": "DB2,X5.1",
          "Access Name": "PLC",
          "내부 ID": "00375"
        },
        {
          "설비 ID": "BR01",
          "HMI 태그": "I_BR_01_RETRANSMISSION_AIR",
          "설정 주소": "DB13,INT78",
          "Access Name": "PLC",
          "내부 ID": "00035"
        },
        {
          "설비 ID": "BR01",
          "HMI 태그": "I_BR_01_RETRANSMISSION_GAS",
          "설정 주소": "DB13,INT76",
          "Access Name": "PLC",
          "내부 ID": "00034"
        },
        {
          "설비 ID": "BR01",
          "HMI 태그": "I_BR_01_MASSFLOWMETER_GAS",
          "설정 주소": "DB13,INT80",
          "Access Name": "PLC",
          "내부 ID": "00027"
        },
        {
          "설비 ID": "BR01",
          "HMI 태그": "I_BR_01_MASSFLOWMETER_AIR",
          "설정 주소": "DB13,INT82",
          "Access Name": "PLC",
          "내부 ID": "00026"
        },
        {
          "설비 ID": "TC01",
          "HMI 태그": "Editor_TC01",
          "설정 주소": "DB26,INT22",
          "Access Name": "PLC",
          "내부 ID": "00412"
        },
        {
          "설비 ID": "TC01",
          "HMI 태그": "I_TC_01",
          "설정 주소": "DB13,INT36",
          "Access Name": "PLC",
          "내부 ID": "00060"
        },
        {
          "설비 ID": "TC02",
          "HMI 태그": "I_TC_02",
          "설정 주소": "DB13,INT38",
          "Access Name": "PLC",
          "내부 ID": "00062"
        }
      ]
    },
    {
      "id": "STECHIO",
      "title": "가스·공기 비율 · CONT_C 보정과 가스 출력",
      "priority": "P11",
      "equipment": [
        "BR01"
      ],
      "native": [
        16,
        1830,
        1832,
        1834,
        1835,
        1687
      ],
      "texts": [
        1831,
        1833
      ],
      "controller": [
        1832,
        "663"
      ],
      "chain": [
        "색인STL1831은Massico_Flow_AIR/GAS의ITD/DTR→Air_Flow/Gas_Flow, /R→Stechio_attuale→Stechio.Real_Stechio,Stechio.SET_STECHIO→SetPoint_Stechio를표시합니다. 현재단위·0나눗셈·범위외처리는확인전입니다.",
        "1830은Burner_Air_Out과0,5,…,95의Ge분기·20개Gas_crv피연산자Move→Portata_Presunta_GAS를보존합니다.일련의≥조건이겹치며현재마지막값·호출순서를확인해야합니다.",
        "1832 CONT_C/PID_Stechio: SP_INT SetPoint_Stechio/PV_IN Stechio_attuale는Local,LMN Correzione_Stechio도Local. GAIN/TI/TD/상하한은Stechio DB피연산자입니다. COM_RST와MAN_ON의High Flame·Disable masses·ON/OFF경로를함께봅니다.",
        "색인STL1833은보정RND와Portata_Presunta_GAS+보정정수→Burner_Gas_Out을표시합니다.1834의0/100제한·1835의보정한계표시·1687×285→QW308을구분합니다."
      ],
      "repair": [
        "Air/Gas원시·환산·비율Local·SET_STECHIO를 비교합니다.단위와센서유효성없이목표비율을정하지않습니다.",
        "COM_RST·MAN_ON·High Flame·Disable masses와조절기실제출력을함께봅니다.",
        "Portata_Presunta_GAS·Correzione_Stechio·RND후정수·GasOut·QW308의각전달단계를확인합니다.",
        "가스곡선·게인·한계값의변경은제작사자료와현재TIA에서 검토하며문서에서자동권장값을생성하지않습니다."
      ],
      "pending": [
        "현재물리단위·비율·분모보호",
        "20구간곡선·겹치는조건과쓰기순서",
        "현재인스턴스값·전용연소제어기경계"
      ],
      "field_verified": false,
      "plc_changes": 0,
      "text_refs": [
        {
          "segment": "_7ev",
          "id": 1831,
          "block": "control_stechio",
          "language": "STL Code",
          "title": "calculation of the current stoichiometric ratio",
          "text": "l \"data\".massico_flow_air//converte portata aria itd dtr t #air_flow //in reale l \"data\".massico_flow_gas//converte portata gas itd dtr t #gas_flow //in reale //------------------------------------------------------------------------ l #air_flow //calcola il rapporto l #gas_flow //stechiometrico /r t #stechio_attuale //(portata aria) / (portata gas) l #stechio_attuale t \"stechio\".real_stechio//(portata aria) / (portata gas) l \"stechio\".set_stechio t #setpoint_stechio //------------------------------------------------------------------------",
          "text_sha256": "9e4755e9fa930079d1fe5f859c6abc15a711d394221890d945164ddc334ba62f",
          "source": "sources/live_index.json",
          "evidence": "backup_search_index_text_not_compiled_or_native_instruction_listing"
        },
        {
          "segment": "_7ev",
          "id": 1833,
          "block": "control_stechio",
          "language": "STL Code",
          "title": "calculate percentage and send",
          "text": "//converte correzione calcolata in intero l #correzione_stechio rnd t #correzione_calcolata_int //e corregge la portata del gas //portata gas = portata presunta gas + correzione stechiometrica l #portata_presunta_gas l #correzione_calcolata_int +i t \"data\".burner_gas_out",
          "text_sha256": "55bb2a73100784f162a0cf67147dc20244e7136200ccbb4bdac8236468b1e5c2",
          "source": "sources/live_index.json",
          "evidence": "backup_search_index_text_not_compiled_or_native_instruction_listing"
        }
      ],
      "native_refs": [
        16,
        1830,
        1832,
        1834,
        1835,
        1687
      ],
      "controller_evidence": {
        "network": 1832,
        "uid": "663",
        "kind": "LRef",
        "gate": null,
        "tree": {
          "tag": "LRef",
          "attributes": {
            "UId": "663",
            "RefId": "112"
          },
          "text": "",
          "children": [
            {
              "tag": "Instance",
              "attributes": {
                "UId": "664",
                "RefId": "86"
              },
              "text": null,
              "children": []
            }
          ]
        },
        "declarations": [
          {
            "file": "0593-IdentXmlPart.xml",
            "nid": "3",
            "uid": "663",
            "rid": "112",
            "name": "CONT_C",
            "kind": "Instruction"
          }
        ],
        "children_declarations": [
          {
            "kind": "Instance",
            "uid": "664",
            "rid": "86",
            "declarations": [
              {
                "file": "0055-IdentXmlPart.xml",
                "nid": "3",
                "uid": "664",
                "rid": "86",
                "name": "PID_Stechio",
                "kind": "AufDBBlock"
              }
            ]
          }
        ],
        "pins": [
          {
            "pin": "en",
            "wire": "637",
            "references": [],
            "peers": [
              {
                "kind": "Powerrail",
                "uid": null,
                "pin": null
              },
              {
                "kind": "PCon",
                "uid": "657",
                "pin": "in"
              },
              {
                "kind": "PCon",
                "uid": "658",
                "pin": "in"
              }
            ]
          },
          {
            "pin": "COM_RST",
            "wire": "722",
            "references": [],
            "peers": [
              {
                "kind": "PCon",
                "uid": "657",
                "pin": "out"
              }
            ]
          },
          {
            "pin": "MAN_ON",
            "wire": "731",
            "references": [],
            "peers": [
              {
                "kind": "PCon",
                "uid": "662",
                "pin": "out"
              }
            ]
          },
          {
            "pin": "PVPER_ON",
            "wire": "732",
            "references": [
              {
                "oref": "677",
                "ref_id": "78",
                "name": "OFF",
                "declarations": [
                  {
                    "file": "0588-IdentXmlPart.xml",
                    "nid": "3",
                    "uid": "677",
                    "rid": "78",
                    "name": "OFF",
                    "kind": "SimpleAccess"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "P_SEL",
            "wire": "733",
            "references": [
              {
                "oref": "678",
                "ref_id": "1",
                "name": "ON",
                "declarations": [
                  {
                    "file": "0588-IdentXmlPart.xml",
                    "nid": "3",
                    "uid": "678",
                    "rid": "1",
                    "name": "ON",
                    "kind": "SimpleAccess"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "I_SEL",
            "wire": "734",
            "references": [
              {
                "oref": "679",
                "ref_id": "1",
                "name": "ON",
                "declarations": [
                  {
                    "file": "0588-IdentXmlPart.xml",
                    "nid": "3",
                    "uid": "679",
                    "rid": "1",
                    "name": "ON",
                    "kind": "SimpleAccess"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "INT_HOLD",
            "wire": "735",
            "references": [
              {
                "oref": "680",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          },
          {
            "pin": "I_ITL_ON",
            "wire": "736",
            "references": [
              {
                "oref": "681",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          },
          {
            "pin": "D_SEL",
            "wire": "737",
            "references": [
              {
                "oref": "682",
                "ref_id": "1",
                "name": "ON",
                "declarations": [
                  {
                    "file": "0588-IdentXmlPart.xml",
                    "nid": "3",
                    "uid": "682",
                    "rid": "1",
                    "name": "ON",
                    "kind": "SimpleAccess"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "CYCLE",
            "wire": "738",
            "references": [
              {
                "oref": "683",
                "ref_id": "87",
                "name": "T#100MS",
                "declarations": [
                  {
                    "file": "0592-IdentXmlPart.xml",
                    "nid": "3",
                    "uid": "683",
                    "rid": "87",
                    "name": "T#100MS",
                    "kind": "LiteralConstant"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "SP_INT",
            "wire": "739",
            "references": [
              {
                "oref": "684",
                "ref_id": "74",
                "name": "SetPoint_Stechio",
                "declarations": [
                  {
                    "file": "0589-IdentXmlPart.xml",
                    "nid": "3",
                    "uid": "684",
                    "rid": "74",
                    "name": "SetPoint_Stechio",
                    "kind": "InterfaceAccess"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "PV_IN",
            "wire": "740",
            "references": [
              {
                "oref": "685",
                "ref_id": "71",
                "name": "Stechio_attuale",
                "declarations": [
                  {
                    "file": "0589-IdentXmlPart.xml",
                    "nid": "3",
                    "uid": "685",
                    "rid": "71",
                    "name": "Stechio_attuale",
                    "kind": "InterfaceAccess"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "PV_PER",
            "wire": "741",
            "references": [
              {
                "oref": "686",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          },
          {
            "pin": "MAN",
            "wire": "742",
            "references": [
              {
                "oref": "687",
                "ref_id": "88",
                "name": "0.0",
                "declarations": [
                  {
                    "file": "0592-IdentXmlPart.xml",
                    "nid": "3",
                    "uid": "687",
                    "rid": "88",
                    "name": "0.0",
                    "kind": "LiteralConstant"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "GAIN",
            "wire": "743",
            "references": [
              {
                "oref": "688",
                "ref_id": "89",
                "name": "Stechio.PID_GAIN",
                "declarations": [
                  {
                    "file": "0591-IdentXmlPart.xml",
                    "nid": "3",
                    "uid": "688",
                    "rid": "89",
                    "name": "Stechio.PID_GAIN",
                    "kind": "GlobalAccess"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "TI",
            "wire": "744",
            "references": [
              {
                "oref": "689",
                "ref_id": "90",
                "name": "Stechio.PID_TI",
                "declarations": [
                  {
                    "file": "0591-IdentXmlPart.xml",
                    "nid": "3",
                    "uid": "689",
                    "rid": "90",
                    "name": "Stechio.PID_TI",
                    "kind": "GlobalAccess"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "TD",
            "wire": "745",
            "references": [
              {
                "oref": "690",
                "ref_id": "91",
                "name": "Stechio.PID_TD",
                "declarations": [
                  {
                    "file": "0591-IdentXmlPart.xml",
                    "nid": "3",
                    "uid": "690",
                    "rid": "91",
                    "name": "Stechio.PID_TD",
                    "kind": "GlobalAccess"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "TM_LAG",
            "wire": "746",
            "references": [
              {
                "oref": "691",
                "ref_id": "92",
                "name": "T#1M",
                "declarations": [
                  {
                    "file": "0592-IdentXmlPart.xml",
                    "nid": "3",
                    "uid": "691",
                    "rid": "92",
                    "name": "T#1M",
                    "kind": "LiteralConstant"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "DEADB_W",
            "wire": "747",
            "references": [
              {
                "oref": "692",
                "ref_id": "93",
                "name": "0.1",
                "declarations": [
                  {
                    "file": "0592-IdentXmlPart.xml",
                    "nid": "3",
                    "uid": "692",
                    "rid": "93",
                    "name": "0.1",
                    "kind": "LiteralConstant"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "LMN_HLM",
            "wire": "748",
            "references": [
              {
                "oref": "693",
                "ref_id": "94",
                "name": "Stechio.Limite_MAX",
                "declarations": [
                  {
                    "file": "0591-IdentXmlPart.xml",
                    "nid": "3",
                    "uid": "693",
                    "rid": "94",
                    "name": "Stechio.Limite_MAX",
                    "kind": "GlobalAccess"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "LMN_LLM",
            "wire": "749",
            "references": [
              {
                "oref": "694",
                "ref_id": "95",
                "name": "Stechio.Limite_min",
                "declarations": [
                  {
                    "file": "0591-IdentXmlPart.xml",
                    "nid": "3",
                    "uid": "694",
                    "rid": "95",
                    "name": "Stechio.Limite_min",
                    "kind": "GlobalAccess"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "PV_FAC",
            "wire": "750",
            "references": [
              {
                "oref": "695",
                "ref_id": "96",
                "name": "1.0",
                "declarations": [
                  {
                    "file": "0592-IdentXmlPart.xml",
                    "nid": "3",
                    "uid": "695",
                    "rid": "96",
                    "name": "1.0",
                    "kind": "LiteralConstant"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "PV_OFF",
            "wire": "751",
            "references": [
              {
                "oref": "696",
                "ref_id": "88",
                "name": "0.0",
                "declarations": [
                  {
                    "file": "0592-IdentXmlPart.xml",
                    "nid": "3",
                    "uid": "696",
                    "rid": "88",
                    "name": "0.0",
                    "kind": "LiteralConstant"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "LMN_FAC",
            "wire": "752",
            "references": [
              {
                "oref": "697",
                "ref_id": "96",
                "name": "1.0",
                "declarations": [
                  {
                    "file": "0592-IdentXmlPart.xml",
                    "nid": "3",
                    "uid": "697",
                    "rid": "96",
                    "name": "1.0",
                    "kind": "LiteralConstant"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "LMN_OFF",
            "wire": "753",
            "references": [
              {
                "oref": "698",
                "ref_id": "88",
                "name": "0.0",
                "declarations": [
                  {
                    "file": "0592-IdentXmlPart.xml",
                    "nid": "3",
                    "uid": "698",
                    "rid": "88",
                    "name": "0.0",
                    "kind": "LiteralConstant"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "I_ITLVAL",
            "wire": "754",
            "references": [
              {
                "oref": "699",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          },
          {
            "pin": "DISV",
            "wire": "755",
            "references": [
              {
                "oref": "700",
                "ref_id": "96",
                "name": "1.0",
                "declarations": [
                  {
                    "file": "0592-IdentXmlPart.xml",
                    "nid": "3",
                    "uid": "700",
                    "rid": "96",
                    "name": "1.0",
                    "kind": "LiteralConstant"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "LMN",
            "wire": "756",
            "references": [
              {
                "oref": "701",
                "ref_id": "97",
                "name": "Correzione_Stechio",
                "declarations": [
                  {
                    "file": "0589-IdentXmlPart.xml",
                    "nid": "3",
                    "uid": "701",
                    "rid": "97",
                    "name": "Correzione_Stechio",
                    "kind": "InterfaceAccess"
                  }
                ]
              }
            ],
            "peers": []
          },
          {
            "pin": "LMN_PER",
            "wire": "757",
            "references": [
              {
                "oref": "702",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          },
          {
            "pin": "QLMN_HLM",
            "wire": "758",
            "references": [
              {
                "oref": "703",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          },
          {
            "pin": "QLMN_LLM",
            "wire": "759",
            "references": [
              {
                "oref": "704",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          },
          {
            "pin": "LMN_P",
            "wire": "760",
            "references": [
              {
                "oref": "705",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          },
          {
            "pin": "LMN_I",
            "wire": "761",
            "references": [
              {
                "oref": "706",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          },
          {
            "pin": "LMN_D",
            "wire": "762",
            "references": [
              {
                "oref": "707",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          },
          {
            "pin": "PV",
            "wire": "763",
            "references": [
              {
                "oref": "708",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          },
          {
            "pin": "ER",
            "wire": "764",
            "references": [
              {
                "oref": "709",
                "ref_id": null,
                "name": null,
                "declarations": []
              }
            ],
            "peers": []
          }
        ]
      },
      "hmi_reference_rows": [
        {
          "설비 ID": "BR01",
          "HMI 태그": "RESET_BURNER_COUNT",
          "설정 주소": "DB41,X50.1",
          "Access Name": "PLC",
          "내부 ID": "00466"
        },
        {
          "설비 ID": "BR01",
          "HMI 태그": "BR_01\\HighFlame",
          "설정 주소": "DB11,X84.0",
          "Access Name": "PLC",
          "내부 ID": "00389"
        },
        {
          "설비 ID": "BR01",
          "HMI 태그": "BR_01\\BurnerON",
          "설정 주소": "DB11,X84.1",
          "Access Name": "PLC",
          "내부 ID": "00387"
        },
        {
          "설비 ID": "BR01",
          "HMI 태그": "BR_01\\Flag",
          "설정 주소": "DB2,X5.2",
          "Access Name": "PLC",
          "내부 ID": "00386"
        },
        {
          "설비 ID": "BR01",
          "HMI 태그": "BR_01\\Auto",
          "설정 주소": "DB2,X4.3",
          "Access Name": "PLC",
          "내부 ID": "00385"
        },
        {
          "설비 ID": "BR01",
          "HMI 태그": "Burner_ready",
          "설정 주소": "DB2,X5.1",
          "Access Name": "PLC",
          "내부 ID": "00375"
        },
        {
          "설비 ID": "BR01",
          "HMI 태그": "I_BR_01_RETRANSMISSION_AIR",
          "설정 주소": "DB13,INT78",
          "Access Name": "PLC",
          "내부 ID": "00035"
        },
        {
          "설비 ID": "BR01",
          "HMI 태그": "I_BR_01_RETRANSMISSION_GAS",
          "설정 주소": "DB13,INT76",
          "Access Name": "PLC",
          "내부 ID": "00034"
        },
        {
          "설비 ID": "BR01",
          "HMI 태그": "I_BR_01_MASSFLOWMETER_GAS",
          "설정 주소": "DB13,INT80",
          "Access Name": "PLC",
          "내부 ID": "00027"
        },
        {
          "설비 ID": "BR01",
          "HMI 태그": "I_BR_01_MASSFLOWMETER_AIR",
          "설정 주소": "DB13,INT82",
          "Access Name": "PLC",
          "내부 ID": "00026"
        }
      ]
    }
  ],
  "native_ids": [
    5,
    7,
    8,
    11,
    12,
    15,
    16,
    1686,
    1687,
    1688,
    1689,
    1702,
    1704,
    1705,
    1706,
    1708,
    1709,
    1710,
    1711,
    1712,
    1713,
    1714,
    1721,
    1722,
    1724,
    1830,
    1832,
    1834,
    1835,
    1870,
    1871,
    1900,
    1901
  ],
  "native": [
    {
      "id": 5,
      "block": "cyc_int5 ogni 100ms",
      "index": 2,
      "title": "controll ro01 moduling mv05 - pid",
      "file": "sources/decoded-original/0475-FlgNet.xml",
      "sha256": "ca3a5bf5bce9189b7c63dd27057b6b759e74a7793d34d2d050fe7e69951ae2b3",
      "tree": {
        "tag": "FlgNet",
        "attributes": {
          "Version": "14.0.0.2",
          "Lang": "LAD_CLASSIC",
          "Routed": "true"
        },
        "text": null,
        "children": [
          {
            "tag": "Parts",
            "attributes": {},
            "text": null,
            "children": [
              {
                "tag": "Part",
                "attributes": {
                  "UId": "188",
                  "Gate": "Contact"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "Part",
                "attributes": {
                  "UId": "190",
                  "Gate": "Contact"
                },
                "text": null,
                "children": [
                  {
                    "tag": "Negated",
                    "attributes": {
                      "PinName": "operand"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Part",
                "attributes": {
                  "UId": "192",
                  "Gate": "Contact"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "Part",
                "attributes": {
                  "UId": "194",
                  "Gate": "Contact"
                },
                "text": null,
                "children": [
                  {
                    "tag": "Negated",
                    "attributes": {
                      "PinName": "operand"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Part",
                "attributes": {
                  "UId": "98",
                  "Gate": "O"
                },
                "text": null,
                "children": [
                  {
                    "tag": "TemplateValue",
                    "attributes": {
                      "Name": "Card",
                      "Type": "Cardinality"
                    },
                    "text": "2",
                    "children": []
                  }
                ]
              },
              {
                "tag": "Part",
                "attributes": {
                  "UId": "196",
                  "Gate": "Contact"
                },
                "text": null,
                "children": [
                  {
                    "tag": "Negated",
                    "attributes": {
                      "PinName": "operand"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Part",
                "attributes": {
                  "UId": "198",
                  "Gate": "Contact"
                },
                "text": null,
                "children": [
                  {
                    "tag": "Negated",
                    "attributes": {
                      "PinName": "operand"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "LRef",
                "attributes": {
                  "UId": "109",
                  "RefId": "113"
                },
                "text": null,
                "children": [
                  {
                    "tag": "Instance",
                    "attributes": {
                      "UId": "149",
                      "RefId": "20"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "131",
                  "RefId": "17"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "132",
                  "RefId": "7"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "133",
                  "RefId": "9"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "134",
                  "RefId": "10"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "135",
                  "RefId": "119"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "136",
                  "RefId": "120"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "158"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "160"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "162"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "164"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "137",
                  "RefId": "21"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "138",
                  "RefId": "3"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "139",
                  "RefId": "5"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "169"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "140",
                  "RefId": "22"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "141",
                  "RefId": "23"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "142",
                  "RefId": "24"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "174"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "176"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "143",
                  "RefId": "25"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "144",
                  "RefId": "26"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "145",
                  "RefId": "27"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "146",
                  "RefId": "24"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "147",
                  "RefId": "28"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "148",
                  "RefId": "29"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "184"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "186"
                },
                "text": null,
                "children": []
              }
            ]
          },
          {
            "tag": "Wires",
            "attributes": {},
            "text": null,
            "children": [
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "200"
                },
                "text": null,
                "children": [
                  {
                    "tag": "Powerrail",
                    "attributes": {},
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "188",
                      "PinName": "in"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "190",
                      "PinName": "in"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "192",
                      "PinName": "in"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "196",
                      "PinName": "in"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "198",
                      "PinName": "in"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "150"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "131"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "188",
                      "PinName": "operand"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "189"
                },
                "text": null,
                "children": [
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "188",
                      "PinName": "out"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "109",
                      "PinName": "en"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "151"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "132"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "190",
                      "PinName": "operand"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "191"
                },
                "text": null,
                "children": [
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "190",
                      "PinName": "out"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "98",
                      "PinName": "in1"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "152"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "133"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "192",
                      "PinName": "operand"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "193"
                },
                "text": null,
                "children": [
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "192",
                      "PinName": "out"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "194",
                      "PinName": "in"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "153"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "134"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "194",
                      "PinName": "operand"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "195"
                },
                "text": null,
                "children": [
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "194",
                      "PinName": "out"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "98",
                      "PinName": "in2"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "155"
                },
                "text": null,
                "children": [
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "98",
                      "PinName": "out"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "109",
                      "PinName": "COM_RST"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "156"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "135"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "196",
                      "PinName": "operand"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "197"
                },
                "text": null,
                "children": [
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "196",
                      "PinName": "out"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "109",
                      "PinName": "LMNR_HS"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "157"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "136"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "198",
                      "PinName": "operand"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "199"
                },
                "text": null,
                "children": [
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "198",
                      "PinName": "out"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "109",
                      "PinName": "LMNR_LS"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "159"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "158"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "109",
                      "PinName": "LMNS_ON"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "161"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "160"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "109",
                      "PinName": "LMNUP"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "163"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "162"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "109",
                      "PinName": "LMNDN"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "165"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "164"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "109",
                      "PinName": "PVPER_ON"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "166"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "137"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "109",
                      "PinName": "CYCLE"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "167"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "138"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "109",
                      "PinName": "SP_INT"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "168"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "139"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "109",
                      "PinName": "PV_IN"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "170"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "169"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "109",
                      "PinName": "PV_PER"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "171"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "140"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "109",
                      "PinName": "GAIN"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "172"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "141"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "109",
                      "PinName": "TI"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "173"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "142"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "109",
                      "PinName": "DEADB_W"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "175"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "174"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "109",
                      "PinName": "PV_FAC"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "177"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "176"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "109",
                      "PinName": "PV_OFF"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "178"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "143"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "109",
                      "PinName": "PULSE_TM"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "179"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "144"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "109",
                      "PinName": "BREAK_TM"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "180"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "145"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "109",
                      "PinName": "MTR_TM"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "181"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "146"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "109",
                      "PinName": "DISV"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "182"
                },
                "text": null,
                "children": [
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "109",
                      "PinName": "QLMNUP"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "147"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "183"
                },
                "text": null,
                "children": [
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "109",
                      "PinName": "QLMNDN"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "148"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "185"
                },
                "text": null,
                "children": [
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "109",
                      "PinName": "PV"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "184"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "187"
                },
                "text": null,
                "children": [
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "109",
                      "PinName": "ER"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "186"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              }
            ]
          }
        ]
      },
      "refs": {
        "131": {
          "ref_id": "17",
          "name": "ON",
          "declarations": [
            {
              "file": "0670-IdentXmlPart.xml",
              "nid": "2",
              "uid": "131",
              "rid": "17",
              "name": "ON",
              "kind": "SimpleAccess"
            }
          ]
        },
        "132": {
          "ref_id": "7",
          "name": "Flag.MV05_Auto",
          "declarations": [
            {
              "file": "0668-IdentXmlPart.xml",
              "nid": "2",
              "uid": "132",
              "rid": "7",
              "name": "Flag.MV05_Auto",
              "kind": "GlobalAccess"
            }
          ]
        },
        "133": {
          "ref_id": "9",
          "name": "Allarm.Oxigen_Fault",
          "declarations": [
            {
              "file": "0668-IdentXmlPart.xml",
              "nid": "2",
              "uid": "133",
              "rid": "9",
              "name": "Allarm.Oxigen_Fault",
              "kind": "GlobalAccess"
            }
          ]
        },
        "134": {
          "ref_id": "10",
          "name": "UNDER TESTING",
          "declarations": [
            {
              "file": "0670-IdentXmlPart.xml",
              "nid": "2",
              "uid": "134",
              "rid": "10",
              "name": "UNDER TESTING",
              "kind": "SimpleAccess"
            }
          ]
        },
        "135": {
          "ref_id": "119",
          "name": "Inputs.MV05 open",
          "declarations": [
            {
              "file": "0668-IdentXmlPart.xml",
              "nid": "2",
              "uid": "135",
              "rid": "119",
              "name": "Inputs.MV05 open",
              "kind": "GlobalAccess"
            }
          ]
        },
        "136": {
          "ref_id": "120",
          "name": "Inputs.MV05 Close",
          "declarations": [
            {
              "file": "0668-IdentXmlPart.xml",
              "nid": "2",
              "uid": "136",
              "rid": "120",
              "name": "Inputs.MV05 Close",
              "kind": "GlobalAccess"
            }
          ]
        },
        "158": {
          "ref_id": null,
          "name": null,
          "declarations": []
        },
        "160": {
          "ref_id": null,
          "name": null,
          "declarations": []
        },
        "162": {
          "ref_id": null,
          "name": null,
          "declarations": []
        },
        "164": {
          "ref_id": null,
          "name": null,
          "declarations": []
        },
        "137": {
          "ref_id": "21",
          "name": "T#100MS",
          "declarations": [
            {
              "file": "0667-IdentXmlPart.xml",
              "nid": "2",
              "uid": "137",
              "rid": "21",
              "name": "T#100MS",
              "kind": "LiteralConstant"
            }
          ]
        },
        "138": {
          "ref_id": "3",
          "name": "Real_SPO2",
          "declarations": [
            {
              "file": "0669-IdentXmlPart.xml",
              "nid": "2",
              "uid": "138",
              "rid": "3",
              "name": "Real_SPO2",
              "kind": "InterfaceAccess"
            }
          ]
        },
        "139": {
          "ref_id": "5",
          "name": "Real_O2",
          "declarations": [
            {
              "file": "0669-IdentXmlPart.xml",
              "nid": "2",
              "uid": "139",
              "rid": "5",
              "name": "Real_O2",
              "kind": "InterfaceAccess"
            }
          ]
        },
        "169": {
          "ref_id": null,
          "name": null,
          "declarations": []
        },
        "140": {
          "ref_id": "22",
          "name": "2.0",
          "declarations": [
            {
              "file": "0667-IdentXmlPart.xml",
              "nid": "2",
              "uid": "140",
              "rid": "22",
              "name": "2.0",
              "kind": "LiteralConstant"
            }
          ]
        },
        "141": {
          "ref_id": "23",
          "name": "T#1M",
          "declarations": [
            {
              "file": "0667-IdentXmlPart.xml",
              "nid": "2",
              "uid": "141",
              "rid": "23",
              "name": "T#1M",
              "kind": "LiteralConstant"
            }
          ]
        },
        "142": {
          "ref_id": "24",
          "name": "1.0",
          "declarations": [
            {
              "file": "0667-IdentXmlPart.xml",
              "nid": "2",
              "uid": "142",
              "rid": "24",
              "name": "1.0",
              "kind": "LiteralConstant"
            }
          ]
        },
        "174": {
          "ref_id": null,
          "name": null,
          "declarations": []
        },
        "176": {
          "ref_id": null,
          "name": null,
          "declarations": []
        },
        "143": {
          "ref_id": "25",
          "name": "T#200MS",
          "declarations": [
            {
              "file": "0667-IdentXmlPart.xml",
              "nid": "2",
              "uid": "143",
              "rid": "25",
              "name": "T#200MS",
              "kind": "LiteralConstant"
            }
          ]
        },
        "144": {
          "ref_id": "26",
          "name": "T#3S",
          "declarations": [
            {
              "file": "0667-IdentXmlPart.xml",
              "nid": "2",
              "uid": "144",
              "rid": "26",
              "name": "T#3S",
              "kind": "LiteralConstant"
            }
          ]
        },
        "145": {
          "ref_id": "27",
          "name": "T#5S",
          "declarations": [
            {
              "file": "0667-IdentXmlPart.xml",
              "nid": "2",
              "uid": "145",
              "rid": "27",
              "name": "T#5S",
              "kind": "LiteralConstant"
            }
          ]
        },
        "146": {
          "ref_id": "24",
          "name": "1.0",
          "declarations": [
            {
              "file": "0667-IdentXmlPart.xml",
              "nid": "2",
              "uid": "146",
              "rid": "24",
              "name": "1.0",
              "kind": "LiteralConstant"
            }
          ]
        },
        "147": {
          "ref_id": "28",
          "name": "PID UP MV05",
          "declarations": [
            {
              "file": "0670-IdentXmlPart.xml",
              "nid": "2",
              "uid": "147",
              "rid": "28",
              "name": "PID UP MV05",
              "kind": "SimpleAccess"
            }
          ]
        },
        "148": {
          "ref_id": "29",
          "name": "PID DOWN MV05",
          "declarations": [
            {
              "file": "0670-IdentXmlPart.xml",
              "nid": "2",
              "uid": "148",
              "rid": "29",
              "name": "PID DOWN MV05",
              "kind": "SimpleAccess"
            }
          ]
        },
        "184": {
          "ref_id": null,
          "name": null,
          "declarations": []
        },
        "186": {
          "ref_id": null,
          "name": null,
          "declarations": []
        }
      },
      "wires": [
        {
          "uid": "200",
          "ends": [
            {
              "kind": "Powerrail",
              "uid": null,
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "188",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "190",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "192",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "196",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "198",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "150",
          "ends": [
            {
              "kind": "OCon",
              "uid": "131",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "188",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "189",
          "ends": [
            {
              "kind": "PCon",
              "uid": "188",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "109",
              "pin": "en"
            }
          ]
        },
        {
          "uid": "151",
          "ends": [
            {
              "kind": "OCon",
              "uid": "132",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "190",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "191",
          "ends": [
            {
              "kind": "PCon",
              "uid": "190",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "98",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "152",
          "ends": [
            {
              "kind": "OCon",
              "uid": "133",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "192",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "193",
          "ends": [
            {
              "kind": "PCon",
              "uid": "192",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "194",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "153",
          "ends": [
            {
              "kind": "OCon",
              "uid": "134",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "194",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "195",
          "ends": [
            {
              "kind": "PCon",
              "uid": "194",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "98",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "155",
          "ends": [
            {
              "kind": "PCon",
              "uid": "98",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "109",
              "pin": "COM_RST"
            }
          ]
        },
        {
          "uid": "156",
          "ends": [
            {
              "kind": "OCon",
              "uid": "135",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "196",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "197",
          "ends": [
            {
              "kind": "PCon",
              "uid": "196",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "109",
              "pin": "LMNR_HS"
            }
          ]
        },
        {
          "uid": "157",
          "ends": [
            {
              "kind": "OCon",
              "uid": "136",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "198",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "199",
          "ends": [
            {
              "kind": "PCon",
              "uid": "198",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "109",
              "pin": "LMNR_LS"
            }
          ]
        },
        {
          "uid": "159",
          "ends": [
            {
              "kind": "OCon",
              "uid": "158",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "109",
              "pin": "LMNS_ON"
            }
          ]
        },
        {
          "uid": "161",
          "ends": [
            {
              "kind": "OCon",
              "uid": "160",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "109",
              "pin": "LMNUP"
            }
          ]
        },
        {
          "uid": "163",
          "ends": [
            {
              "kind": "OCon",
              "uid": "162",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "109",
              "pin": "LMNDN"
            }
          ]
        },
        {
          "uid": "165",
          "ends": [
            {
              "kind": "OCon",
              "uid": "164",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "109",
              "pin": "PVPER_ON"
            }
          ]
        },
        {
          "uid": "166",
          "ends": [
            {
              "kind": "OCon",
              "uid": "137",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "109",
              "pin": "CYCLE"
            }
          ]
        },
        {
          "uid": "167",
          "ends": [
            {
              "kind": "OCon",
              "uid": "138",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "109",
              "pin": "SP_INT"
            }
          ]
        },
        {
          "uid": "168",
          "ends": [
            {
              "kind": "OCon",
              "uid": "139",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "109",
              "pin": "PV_IN"
            }
          ]
        },
        {
          "uid": "170",
          "ends": [
            {
              "kind": "OCon",
              "uid": "169",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "109",
              "pin": "PV_PER"
            }
          ]
        },
        {
          "uid": "171",
          "ends": [
            {
              "kind": "OCon",
              "uid": "140",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "109",
              "pin": "GAIN"
            }
          ]
        },
        {
          "uid": "172",
          "ends": [
            {
              "kind": "OCon",
              "uid": "141",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "109",
              "pin": "TI"
            }
          ]
        },
        {
          "uid": "173",
          "ends": [
            {
              "kind": "OCon",
              "uid": "142",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "109",
              "pin": "DEADB_W"
            }
          ]
        },
        {
          "uid": "175",
          "ends": [
            {
              "kind": "OCon",
              "uid": "174",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "109",
              "pin": "PV_FAC"
            }
          ]
        },
        {
          "uid": "177",
          "ends": [
            {
              "kind": "OCon",
              "uid": "176",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "109",
              "pin": "PV_OFF"
            }
          ]
        },
        {
          "uid": "178",
          "ends": [
            {
              "kind": "OCon",
              "uid": "143",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "109",
              "pin": "PULSE_TM"
            }
          ]
        },
        {
          "uid": "179",
          "ends": [
            {
              "kind": "OCon",
              "uid": "144",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "109",
              "pin": "BREAK_TM"
            }
          ]
        },
        {
          "uid": "180",
          "ends": [
            {
              "kind": "OCon",
              "uid": "145",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "109",
              "pin": "MTR_TM"
            }
          ]
        },
        {
          "uid": "181",
          "ends": [
            {
              "kind": "OCon",
              "uid": "146",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "109",
              "pin": "DISV"
            }
          ]
        },
        {
          "uid": "182",
          "ends": [
            {
              "kind": "PCon",
              "uid": "109",
              "pin": "QLMNUP"
            },
            {
              "kind": "OCon",
              "uid": "147",
              "pin": null
            }
          ]
        },
        {
          "uid": "183",
          "ends": [
            {
              "kind": "PCon",
              "uid": "109",
              "pin": "QLMNDN"
            },
            {
              "kind": "OCon",
              "uid": "148",
              "pin": null
            }
          ]
        },
        {
          "uid": "185",
          "ends": [
            {
              "kind": "PCon",
              "uid": "109",
              "pin": "PV"
            },
            {
              "kind": "OCon",
              "uid": "184",
              "pin": null
            }
          ]
        },
        {
          "uid": "187",
          "ends": [
            {
              "kind": "PCon",
              "uid": "109",
              "pin": "ER"
            },
            {
              "kind": "OCon",
              "uid": "186",
              "pin": null
            }
          ]
        }
      ],
      "nodes": [
        {
          "uid": "188",
          "kind": "Part",
          "gate": "Contact",
          "tree": {
            "tag": "Part",
            "attributes": {
              "UId": "188",
              "Gate": "Contact"
            },
            "text": null,
            "children": []
          },
          "declarations": [],
          "children_declarations": [],
          "pins": [
            {
              "pin": "in",
              "wire": "200",
              "references": [],
              "peers": [
                {
                  "kind": "Powerrail",
                  "uid": null,
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "190",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "192",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "196",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "198",
                  "pin": "in"
                }
              ]
            },
            {
              "pin": "operand",
              "wire": "150",
              "references": [
                {
                  "oref": "131",
                  "ref_id": "17",
                  "name": "ON",
                  "declarations": [
                    {
                      "file": "0670-IdentXmlPart.xml",
                      "nid": "2",
                      "uid": "131",
                      "rid": "17",
                      "name": "ON",
                      "kind": "SimpleAccess"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "out",
              "wire": "189",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "109",
                  "pin": "en"
                }
              ]
            }
          ]
        },
        {
          "uid": "190",
          "kind": "Part",
          "gate": "Contact",
          "tree": {
            "tag": "Part",
            "attributes": {
              "UId": "190",
              "Gate": "Contact"
            },
            "text": null,
            "children": [
              {
                "tag": "Negated",
                "attributes": {
                  "PinName": "operand"
                },
                "text": null,
                "children": []
              }
            ]
          },
          "declarations": [],
          "children_declarations": [],
          "pins": [
            {
              "pin": "in",
              "wire": "200",
              "references": [],
              "peers": [
                {
                  "kind": "Powerrail",
                  "uid": null,
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "188",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "192",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "196",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "198",
                  "pin": "in"
                }
              ]
            },
            {
              "pin": "operand",
              "wire": "151",
              "references": [
                {
                  "oref": "132",
                  "ref_id": "7",
                  "name": "Flag.MV05_Auto",
                  "declarations": [
                    {
                      "file": "0668-IdentXmlPart.xml",
                      "nid": "2",
                      "uid": "132",
                      "rid": "7",
                      "name": "Flag.MV05_Auto",
                      "kind": "GlobalAccess"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "out",
              "wire": "191",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "98",
                  "pin": "in1"
                }
              ]
            }
          ]
        },
        {
          "uid": "192",
          "kind": "Part",
          "gate": "Contact",
          "tree": {
            "tag": "Part",
            "attributes": {
              "UId": "192",
              "Gate": "Contact"
            },
            "text": null,
            "children": []
          },
          "declarations": [],
          "children_declarations": [],
          "pins": [
            {
              "pin": "in",
              "wire": "200",
              "references": [],
              "peers": [
                {
                  "kind": "Powerrail",
                  "uid": null,
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "188",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "190",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "196",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "198",
                  "pin": "in"
                }
              ]
            },
            {
              "pin": "operand",
              "wire": "152",
              "references": [
                {
                  "oref": "133",
                  "ref_id": "9",
                  "name": "Allarm.Oxigen_Fault",
                  "declarations": [
                    {
                      "file": "0668-IdentXmlPart.xml",
                      "nid": "2",
                      "uid": "133",
                      "rid": "9",
                      "name": "Allarm.Oxigen_Fault",
                      "kind": "GlobalAccess"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "out",
              "wire": "193",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "194",
                  "pin": "in"
                }
              ]
            }
          ]
        },
        {
          "uid": "194",
          "kind": "Part",
          "gate": "Contact",
          "tree": {
            "tag": "Part",
            "attributes": {
              "UId": "194",
              "Gate": "Contact"
            },
            "text": null,
            "children": [
              {
                "tag": "Negated",
                "attributes": {
                  "PinName": "operand"
                },
                "text": null,
                "children": []
              }
            ]
          },
          "declarations": [],
          "children_declarations": [],
          "pins": [
            {
              "pin": "in",
              "wire": "193",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "192",
                  "pin": "out"
                }
              ]
            },
            {
              "pin": "operand",
              "wire": "153",
              "references": [
                {
                  "oref": "134",
                  "ref_id": "10",
                  "name": "UNDER TESTING",
                  "declarations": [
                    {
                      "file": "0670-IdentXmlPart.xml",
                      "nid": "2",
                      "uid": "134",
                      "rid": "10",
                      "name": "UNDER TESTING",
                      "kind": "SimpleAccess"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "out",
              "wire": "195",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "98",
                  "pin": "in2"
                }
              ]
            }
          ]
        },
        {
          "uid": "98",
          "kind": "Part",
          "gate": "O",
          "tree": {
            "tag": "Part",
            "attributes": {
              "UId": "98",
              "Gate": "O"
            },
            "text": null,
            "children": [
              {
                "tag": "TemplateValue",
                "attributes": {
                  "Name": "Card",
                  "Type": "Cardinality"
                },
                "text": "2",
                "children": []
              }
            ]
          },
          "declarations": [],
          "children_declarations": [],
          "pins": [
            {
              "pin": "in1",
              "wire": "191",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "190",
                  "pin": "out"
                }
              ]
            },
            {
              "pin": "in2",
              "wire": "195",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "194",
                  "pin": "out"
                }
              ]
            },
            {
              "pin": "out",
              "wire": "155",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "109",
                  "pin": "COM_RST"
                }
              ]
            }
          ]
        },
        {
          "uid": "196",
          "kind": "Part",
          "gate": "Contact",
          "tree": {
            "tag": "Part",
            "attributes": {
              "UId": "196",
              "Gate": "Contact"
            },
            "text": null,
            "children": [
              {
                "tag": "Negated",
                "attributes": {
                  "PinName": "operand"
                },
                "text": null,
                "children": []
              }
            ]
          },
          "declarations": [],
          "children_declarations": [],
          "pins": [
            {
              "pin": "in",
              "wire": "200",
              "references": [],
              "peers": [
                {
                  "kind": "Powerrail",
                  "uid": null,
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "188",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "190",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "192",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "198",
                  "pin": "in"
                }
              ]
            },
            {
              "pin": "operand",
              "wire": "156",
              "references": [
                {
                  "oref": "135",
                  "ref_id": "119",
                  "name": "Inputs.MV05 open",
                  "declarations": [
                    {
                      "file": "0668-IdentXmlPart.xml",
                      "nid": "2",
                      "uid": "135",
                      "rid": "119",
                      "name": "Inputs.MV05 open",
                      "kind": "GlobalAccess"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "out",
              "wire": "197",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "109",
                  "pin": "LMNR_HS"
                }
              ]
            }
          ]
        },
        {
          "uid": "198",
          "kind": "Part",
          "gate": "Contact",
          "tree": {
            "tag": "Part",
            "attributes": {
              "UId": "198",
              "Gate": "Contact"
            },
            "text": null,
            "children": [
              {
                "tag": "Negated",
                "attributes": {
                  "PinName": "operand"
                },
                "text": null,
                "children": []
              }
            ]
          },
          "declarations": [],
          "children_declarations": [],
          "pins": [
            {
              "pin": "in",
              "wire": "200",
              "references": [],
              "peers": [
                {
                  "kind": "Powerrail",
                  "uid": null,
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "188",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "190",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "192",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "196",
                  "pin": "in"
                }
              ]
            },
            {
              "pin": "operand",
              "wire": "157",
              "references": [
                {
                  "oref": "136",
                  "ref_id": "120",
                  "name": "Inputs.MV05 Close",
                  "declarations": [
                    {
                      "file": "0668-IdentXmlPart.xml",
                      "nid": "2",
                      "uid": "136",
                      "rid": "120",
                      "name": "Inputs.MV05 Close",
                      "kind": "GlobalAccess"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "out",
              "wire": "199",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "109",
                  "pin": "LMNR_LS"
                }
              ]
            }
          ]
        },
        {
          "uid": "109",
          "kind": "LRef",
          "gate": null,
          "tree": {
            "tag": "LRef",
            "attributes": {
              "UId": "109",
              "RefId": "113"
            },
            "text": null,
            "children": [
              {
                "tag": "Instance",
                "attributes": {
                  "UId": "149",
                  "RefId": "20"
                },
                "text": null,
                "children": []
              }
            ]
          },
          "declarations": [
            {
              "file": "0671-IdentXmlPart.xml",
              "nid": "2",
              "uid": "109",
              "rid": "113",
              "name": "CONT_S",
              "kind": "Instruction"
            }
          ],
          "children_declarations": [
            {
              "kind": "Instance",
              "uid": "149",
              "rid": "20",
              "declarations": [
                {
                  "file": "0665-IdentXmlPart.xml",
                  "nid": "2",
                  "uid": "149",
                  "rid": "20",
                  "name": "PID_MV05",
                  "kind": "AufDBBlock"
                }
              ]
            }
          ],
          "pins": [
            {
              "pin": "en",
              "wire": "189",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "188",
                  "pin": "out"
                }
              ]
            },
            {
              "pin": "COM_RST",
              "wire": "155",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "98",
                  "pin": "out"
                }
              ]
            },
            {
              "pin": "LMNR_HS",
              "wire": "197",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "196",
                  "pin": "out"
                }
              ]
            },
            {
              "pin": "LMNR_LS",
              "wire": "199",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "198",
                  "pin": "out"
                }
              ]
            },
            {
              "pin": "LMNS_ON",
              "wire": "159",
              "references": [
                {
                  "oref": "158",
                  "ref_id": null,
                  "name": null,
                  "declarations": []
                }
              ],
              "peers": []
            },
            {
              "pin": "LMNUP",
              "wire": "161",
              "references": [
                {
                  "oref": "160",
                  "ref_id": null,
                  "name": null,
                  "declarations": []
                }
              ],
              "peers": []
            },
            {
              "pin": "LMNDN",
              "wire": "163",
              "references": [
                {
                  "oref": "162",
                  "ref_id": null,
                  "name": null,
                  "declarations": []
                }
              ],
              "peers": []
            },
            {
              "pin": "PVPER_ON",
              "wire": "165",
              "references": [
                {
                  "oref": "164",
                  "ref_id": null,
                  "name": null,
                  "declarations": []
                }
              ],
              "peers": []
            },
            {
              "pin": "CYCLE",
              "wire": "166",
              "references": [
                {
                  "oref": "137",
                  "ref_id": "21",
                  "name": "T#100MS",
                  "declarations": [
                    {
                      "file": "0667-IdentXmlPart.xml",
                      "nid": "2",
                      "uid": "137",
                      "rid": "21",
                      "name": "T#100MS",
                      "kind": "LiteralConstant"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "SP_INT",
              "wire": "167",
              "references": [
                {
                  "oref": "138",
                  "ref_id": "3",
                  "name": "Real_SPO2",
                  "declarations": [
                    {
                      "file": "0669-IdentXmlPart.xml",
                      "nid": "2",
                      "uid": "138",
                      "rid": "3",
                      "name": "Real_SPO2",
                      "kind": "InterfaceAccess"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "PV_IN",
              "wire": "168",
              "references": [
                {
                  "oref": "139",
                  "ref_id": "5",
                  "name": "Real_O2",
                  "declarations": [
                    {
                      "file": "0669-IdentXmlPart.xml",
                      "nid": "2",
                      "uid": "139",
                      "rid": "5",
                      "name": "Real_O2",
                      "kind": "InterfaceAccess"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "PV_PER",
              "wire": "170",
              "references": [
                {
                  "oref": "169",
                  "ref_id": null,
                  "name": null,
                  "declarations": []
                }
              ],
              "peers": []
            },
            {
              "pin": "GAIN",
              "wire": "171",
              "references": [
                {
                  "oref": "140",
                  "ref_id": "22",
                  "name": "2.0",
                  "declarations": [
                    {
                      "file": "0667-IdentXmlPart.xml",
                      "nid": "2",
                      "uid": "140",
                      "rid": "22",
                      "name": "2.0",
                      "kind": "LiteralConstant"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "TI",
              "wire": "172",
              "references": [
                {
                  "oref": "141",
                  "ref_id": "23",
                  "name": "T#1M",
                  "declarations": [
                    {
                      "file": "0667-IdentXmlPart.xml",
                      "nid": "2",
                      "uid": "141",
                      "rid": "23",
                      "name": "T#1M",
                      "kind": "LiteralConstant"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "DEADB_W",
              "wire": "173",
              "references": [
                {
                  "oref": "142",
                  "ref_id": "24",
                  "name": "1.0",
                  "declarations": [
                    {
                      "file": "0667-IdentXmlPart.xml",
                      "nid": "2",
                      "uid": "142",
                      "rid": "24",
                      "name": "1.0",
                      "kind": "LiteralConstant"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "PV_FAC",
              "wire": "175",
              "references": [
                {
                  "oref": "174",
                  "ref_id": null,
                  "name": null,
                  "declarations": []
                }
              ],
              "peers": []
            },
            {
              "pin": "PV_OFF",
              "wire": "177",
              "references": [
                {
                  "oref": "176",
                  "ref_id": null,
                  "name": null,
                  "declarations": []
                }
              ],
              "peers": []
            },
            {
              "pin": "PULSE_TM",
              "wire": "178",
              "references": [
                {
                  "oref": "143",
                  "ref_id": "25",
                  "name": "T#200MS",
                  "declarations": [
                    {
                      "file": "0667-IdentXmlPart.xml",
                      "nid": "2",
                      "uid": "143",
                      "rid": "25",
                      "name": "T#200MS",
                      "kind": "LiteralConstant"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "BREAK_TM",
              "wire": "179",
              "references": [
                {
                  "oref": "144",
                  "ref_id": "26",
                  "name": "T#3S",
                  "declarations": [
                    {
                      "file": "0667-IdentXmlPart.xml",
                      "nid": "2",
                      "uid": "144",
                      "rid": "26",
                      "name": "T#3S",
                      "kind": "LiteralConstant"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "MTR_TM",
              "wire": "180",
              "references": [
                {
                  "oref": "145",
                  "ref_id": "27",
                  "name": "T#5S",
                  "declarations": [
                    {
                      "file": "0667-IdentXmlPart.xml",
                      "nid": "2",
                      "uid": "145",
                      "rid": "27",
                      "name": "T#5S",
                      "kind": "LiteralConstant"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "DISV",
              "wire": "181",
              "references": [
                {
                  "oref": "146",
                  "ref_id": "24",
                  "name": "1.0",
                  "declarations": [
                    {
                      "file": "0667-IdentXmlPart.xml",
                      "nid": "2",
                      "uid": "146",
                      "rid": "24",
                      "name": "1.0",
                      "kind": "LiteralConstant"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "QLMNUP",
              "wire": "182",
              "references": [
                {
                  "oref": "147",
                  "ref_id": "28",
                  "name": "PID UP MV05",
                  "declarations": [
                    {
                      "file": "0670-IdentXmlPart.xml",
                      "nid": "2",
                      "uid": "147",
                      "rid": "28",
                      "name": "PID UP MV05",
                      "kind": "SimpleAccess"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "QLMNDN",
              "wire": "183",
              "references": [
                {
                  "oref": "148",
                  "ref_id": "29",
                  "name": "PID DOWN MV05",
                  "declarations": [
                    {
                      "file": "0670-IdentXmlPart.xml",
                      "nid": "2",
                      "uid": "148",
                      "rid": "29",
                      "name": "PID DOWN MV05",
                      "kind": "SimpleAccess"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "PV",
              "wire": "185",
              "references": [
                {
                  "oref": "184",
                  "ref_id": null,
                  "name": null,
                  "declarations": []
                }
              ],
              "peers": []
            },
            {
              "pin": "ER",
              "wire": "187",
              "references": [
                {
                  "oref": "186",
                  "ref_id": null,
                  "name": null,
                  "declarations": []
                }
              ],
              "peers": []
            }
          ]
        }
      ]
    },
    {
      "id": 7,
      "block": "cyc_int5 ogni 100ms",
      "index": 4,
      "title": "controll pc01 moduling mv02",
      "file": "sources/decoded-original/0476-FlgNet.xml",
      "sha256": "0f9c48dddf61987d61094de9368ab534b56ec6c30e898dc2e4d81b64e86fa55a",
      "tree": {
        "tag": "FlgNet",
        "attributes": {
          "Version": "14.0.0.2",
          "Lang": "LAD_CLASSIC",
          "Routed": "true"
        },
        "text": null,
        "children": [
          {
            "tag": "Parts",
            "attributes": {},
            "text": null,
            "children": [
              {
                "tag": "Part",
                "attributes": {
                  "UId": "245",
                  "Gate": "Contact"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "Part",
                "attributes": {
                  "UId": "247",
                  "Gate": "Contact"
                },
                "text": null,
                "children": [
                  {
                    "tag": "Negated",
                    "attributes": {
                      "PinName": "operand"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Part",
                "attributes": {
                  "UId": "249",
                  "Gate": "Contact"
                },
                "text": null,
                "children": [
                  {
                    "tag": "Negated",
                    "attributes": {
                      "PinName": "operand"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Part",
                "attributes": {
                  "UId": "251",
                  "Gate": "Contact"
                },
                "text": null,
                "children": [
                  {
                    "tag": "Negated",
                    "attributes": {
                      "PinName": "operand"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "LRef",
                "attributes": {
                  "UId": "172",
                  "RefId": "113"
                },
                "text": null,
                "children": [
                  {
                    "tag": "Instance",
                    "attributes": {
                      "UId": "210",
                      "RefId": "38"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "194",
                  "RefId": "17"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "195",
                  "RefId": "34"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "196",
                  "RefId": "121"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "197",
                  "RefId": "122"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "215"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "217"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "219"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "221"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "198",
                  "RefId": "21"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "199",
                  "RefId": "31"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "200",
                  "RefId": "33"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "226"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "201",
                  "RefId": "39"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "202",
                  "RefId": "40"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "203",
                  "RefId": "22"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "231"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "233"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "204",
                  "RefId": "25"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "205",
                  "RefId": "41"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "206",
                  "RefId": "42"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "207",
                  "RefId": "24"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "208",
                  "RefId": "43"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "209",
                  "RefId": "44"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "241"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "243"
                },
                "text": null,
                "children": []
              }
            ]
          },
          {
            "tag": "Wires",
            "attributes": {},
            "text": null,
            "children": [
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "253"
                },
                "text": null,
                "children": [
                  {
                    "tag": "Powerrail",
                    "attributes": {},
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "245",
                      "PinName": "in"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "247",
                      "PinName": "in"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "249",
                      "PinName": "in"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "251",
                      "PinName": "in"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "211"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "194"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "245",
                      "PinName": "operand"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "246"
                },
                "text": null,
                "children": [
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "245",
                      "PinName": "out"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "172",
                      "PinName": "en"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "212"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "195"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "247",
                      "PinName": "operand"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "248"
                },
                "text": null,
                "children": [
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "247",
                      "PinName": "out"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "172",
                      "PinName": "COM_RST"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "213"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "196"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "249",
                      "PinName": "operand"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "250"
                },
                "text": null,
                "children": [
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "249",
                      "PinName": "out"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "172",
                      "PinName": "LMNR_HS"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "214"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "197"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "251",
                      "PinName": "operand"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "252"
                },
                "text": null,
                "children": [
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "251",
                      "PinName": "out"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "172",
                      "PinName": "LMNR_LS"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "216"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "215"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "172",
                      "PinName": "LMNS_ON"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "218"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "217"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "172",
                      "PinName": "LMNUP"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "220"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "219"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "172",
                      "PinName": "LMNDN"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "222"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "221"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "172",
                      "PinName": "PVPER_ON"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "223"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "198"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "172",
                      "PinName": "CYCLE"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "224"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "199"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "172",
                      "PinName": "SP_INT"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "225"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "200"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "172",
                      "PinName": "PV_IN"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "227"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "226"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "172",
                      "PinName": "PV_PER"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "228"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "201"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "172",
                      "PinName": "GAIN"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "229"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "202"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "172",
                      "PinName": "TI"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "230"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "203"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "172",
                      "PinName": "DEADB_W"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "232"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "231"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "172",
                      "PinName": "PV_FAC"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "234"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "233"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "172",
                      "PinName": "PV_OFF"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "235"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "204"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "172",
                      "PinName": "PULSE_TM"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "236"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "205"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "172",
                      "PinName": "BREAK_TM"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "237"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "206"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "172",
                      "PinName": "MTR_TM"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "238"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "207"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "172",
                      "PinName": "DISV"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "239"
                },
                "text": null,
                "children": [
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "172",
                      "PinName": "QLMNUP"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "208"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "240"
                },
                "text": null,
                "children": [
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "172",
                      "PinName": "QLMNDN"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "209"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "242"
                },
                "text": null,
                "children": [
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "172",
                      "PinName": "PV"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "241"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "244"
                },
                "text": null,
                "children": [
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "172",
                      "PinName": "ER"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "243"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              }
            ]
          }
        ]
      },
      "refs": {
        "194": {
          "ref_id": "17",
          "name": "ON",
          "declarations": [
            {
              "file": "0670-IdentXmlPart.xml",
              "nid": "4",
              "uid": "194",
              "rid": "17",
              "name": "ON",
              "kind": "SimpleAccess"
            }
          ]
        },
        "195": {
          "ref_id": "34",
          "name": "Flag.MV02_Auto",
          "declarations": [
            {
              "file": "0668-IdentXmlPart.xml",
              "nid": "4",
              "uid": "195",
              "rid": "34",
              "name": "Flag.MV02_Auto",
              "kind": "GlobalAccess"
            }
          ]
        },
        "196": {
          "ref_id": "121",
          "name": "Inputs.MV02 Open",
          "declarations": [
            {
              "file": "0668-IdentXmlPart.xml",
              "nid": "4",
              "uid": "196",
              "rid": "121",
              "name": "Inputs.MV02 Open",
              "kind": "GlobalAccess"
            }
          ]
        },
        "197": {
          "ref_id": "122",
          "name": "Inputs.MV02 Close",
          "declarations": [
            {
              "file": "0668-IdentXmlPart.xml",
              "nid": "4",
              "uid": "197",
              "rid": "122",
              "name": "Inputs.MV02 Close",
              "kind": "GlobalAccess"
            }
          ]
        },
        "215": {
          "ref_id": null,
          "name": null,
          "declarations": []
        },
        "217": {
          "ref_id": null,
          "name": null,
          "declarations": []
        },
        "219": {
          "ref_id": null,
          "name": null,
          "declarations": []
        },
        "221": {
          "ref_id": null,
          "name": null,
          "declarations": []
        },
        "198": {
          "ref_id": "21",
          "name": "T#100MS",
          "declarations": [
            {
              "file": "0667-IdentXmlPart.xml",
              "nid": "4",
              "uid": "198",
              "rid": "21",
              "name": "T#100MS",
              "kind": "LiteralConstant"
            }
          ]
        },
        "199": {
          "ref_id": "31",
          "name": "Real_SPPC01",
          "declarations": [
            {
              "file": "0669-IdentXmlPart.xml",
              "nid": "4",
              "uid": "199",
              "rid": "31",
              "name": "Real_SPPC01",
              "kind": "InterfaceAccess"
            }
          ]
        },
        "200": {
          "ref_id": "33",
          "name": "Real_PC01",
          "declarations": [
            {
              "file": "0669-IdentXmlPart.xml",
              "nid": "4",
              "uid": "200",
              "rid": "33",
              "name": "Real_PC01",
              "kind": "InterfaceAccess"
            }
          ]
        },
        "226": {
          "ref_id": null,
          "name": null,
          "declarations": []
        },
        "201": {
          "ref_id": "39",
          "name": "-0.22",
          "declarations": [
            {
              "file": "0667-IdentXmlPart.xml",
              "nid": "4",
              "uid": "201",
              "rid": "39",
              "name": "-0.22",
              "kind": "LiteralConstant"
            }
          ]
        },
        "202": {
          "ref_id": "40",
          "name": "T#2S",
          "declarations": [
            {
              "file": "0667-IdentXmlPart.xml",
              "nid": "4",
              "uid": "202",
              "rid": "40",
              "name": "T#2S",
              "kind": "LiteralConstant"
            }
          ]
        },
        "203": {
          "ref_id": "22",
          "name": "2.0",
          "declarations": [
            {
              "file": "0667-IdentXmlPart.xml",
              "nid": "4",
              "uid": "203",
              "rid": "22",
              "name": "2.0",
              "kind": "LiteralConstant"
            }
          ]
        },
        "231": {
          "ref_id": null,
          "name": null,
          "declarations": []
        },
        "233": {
          "ref_id": null,
          "name": null,
          "declarations": []
        },
        "204": {
          "ref_id": "25",
          "name": "T#200MS",
          "declarations": [
            {
              "file": "0667-IdentXmlPart.xml",
              "nid": "4",
              "uid": "204",
              "rid": "25",
              "name": "T#200MS",
              "kind": "LiteralConstant"
            }
          ]
        },
        "205": {
          "ref_id": "41",
          "name": "T#2S_500MS",
          "declarations": [
            {
              "file": "0667-IdentXmlPart.xml",
              "nid": "4",
              "uid": "205",
              "rid": "41",
              "name": "T#2S_500MS",
              "kind": "LiteralConstant"
            }
          ]
        },
        "206": {
          "ref_id": "42",
          "name": "T#18S",
          "declarations": [
            {
              "file": "0667-IdentXmlPart.xml",
              "nid": "4",
              "uid": "206",
              "rid": "42",
              "name": "T#18S",
              "kind": "LiteralConstant"
            }
          ]
        },
        "207": {
          "ref_id": "24",
          "name": "1.0",
          "declarations": [
            {
              "file": "0667-IdentXmlPart.xml",
              "nid": "4",
              "uid": "207",
              "rid": "24",
              "name": "1.0",
              "kind": "LiteralConstant"
            }
          ]
        },
        "208": {
          "ref_id": "43",
          "name": "PID MV02 UP",
          "declarations": [
            {
              "file": "0670-IdentXmlPart.xml",
              "nid": "4",
              "uid": "208",
              "rid": "43",
              "name": "PID MV02 UP",
              "kind": "SimpleAccess"
            },
            {
              "file": "0690-IdentXmlPart.xml",
              "nid": "4",
              "uid": "208",
              "rid": "43",
              "name": "Word_outputs.WORD8",
              "kind": "GlobalAccess"
            }
          ]
        },
        "209": {
          "ref_id": "44",
          "name": "PID MV02 Down",
          "declarations": [
            {
              "file": "0670-IdentXmlPart.xml",
              "nid": "4",
              "uid": "209",
              "rid": "44",
              "name": "PID MV02 Down",
              "kind": "SimpleAccess"
            }
          ]
        },
        "241": {
          "ref_id": null,
          "name": null,
          "declarations": []
        },
        "243": {
          "ref_id": null,
          "name": null,
          "declarations": []
        }
      },
      "wires": [
        {
          "uid": "253",
          "ends": [
            {
              "kind": "Powerrail",
              "uid": null,
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "245",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "247",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "249",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "251",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "211",
          "ends": [
            {
              "kind": "OCon",
              "uid": "194",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "245",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "246",
          "ends": [
            {
              "kind": "PCon",
              "uid": "245",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "172",
              "pin": "en"
            }
          ]
        },
        {
          "uid": "212",
          "ends": [
            {
              "kind": "OCon",
              "uid": "195",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "247",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "248",
          "ends": [
            {
              "kind": "PCon",
              "uid": "247",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "172",
              "pin": "COM_RST"
            }
          ]
        },
        {
          "uid": "213",
          "ends": [
            {
              "kind": "OCon",
              "uid": "196",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "249",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "250",
          "ends": [
            {
              "kind": "PCon",
              "uid": "249",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "172",
              "pin": "LMNR_HS"
            }
          ]
        },
        {
          "uid": "214",
          "ends": [
            {
              "kind": "OCon",
              "uid": "197",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "251",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "252",
          "ends": [
            {
              "kind": "PCon",
              "uid": "251",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "172",
              "pin": "LMNR_LS"
            }
          ]
        },
        {
          "uid": "216",
          "ends": [
            {
              "kind": "OCon",
              "uid": "215",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "172",
              "pin": "LMNS_ON"
            }
          ]
        },
        {
          "uid": "218",
          "ends": [
            {
              "kind": "OCon",
              "uid": "217",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "172",
              "pin": "LMNUP"
            }
          ]
        },
        {
          "uid": "220",
          "ends": [
            {
              "kind": "OCon",
              "uid": "219",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "172",
              "pin": "LMNDN"
            }
          ]
        },
        {
          "uid": "222",
          "ends": [
            {
              "kind": "OCon",
              "uid": "221",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "172",
              "pin": "PVPER_ON"
            }
          ]
        },
        {
          "uid": "223",
          "ends": [
            {
              "kind": "OCon",
              "uid": "198",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "172",
              "pin": "CYCLE"
            }
          ]
        },
        {
          "uid": "224",
          "ends": [
            {
              "kind": "OCon",
              "uid": "199",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "172",
              "pin": "SP_INT"
            }
          ]
        },
        {
          "uid": "225",
          "ends": [
            {
              "kind": "OCon",
              "uid": "200",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "172",
              "pin": "PV_IN"
            }
          ]
        },
        {
          "uid": "227",
          "ends": [
            {
              "kind": "OCon",
              "uid": "226",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "172",
              "pin": "PV_PER"
            }
          ]
        },
        {
          "uid": "228",
          "ends": [
            {
              "kind": "OCon",
              "uid": "201",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "172",
              "pin": "GAIN"
            }
          ]
        },
        {
          "uid": "229",
          "ends": [
            {
              "kind": "OCon",
              "uid": "202",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "172",
              "pin": "TI"
            }
          ]
        },
        {
          "uid": "230",
          "ends": [
            {
              "kind": "OCon",
              "uid": "203",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "172",
              "pin": "DEADB_W"
            }
          ]
        },
        {
          "uid": "232",
          "ends": [
            {
              "kind": "OCon",
              "uid": "231",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "172",
              "pin": "PV_FAC"
            }
          ]
        },
        {
          "uid": "234",
          "ends": [
            {
              "kind": "OCon",
              "uid": "233",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "172",
              "pin": "PV_OFF"
            }
          ]
        },
        {
          "uid": "235",
          "ends": [
            {
              "kind": "OCon",
              "uid": "204",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "172",
              "pin": "PULSE_TM"
            }
          ]
        },
        {
          "uid": "236",
          "ends": [
            {
              "kind": "OCon",
              "uid": "205",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "172",
              "pin": "BREAK_TM"
            }
          ]
        },
        {
          "uid": "237",
          "ends": [
            {
              "kind": "OCon",
              "uid": "206",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "172",
              "pin": "MTR_TM"
            }
          ]
        },
        {
          "uid": "238",
          "ends": [
            {
              "kind": "OCon",
              "uid": "207",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "172",
              "pin": "DISV"
            }
          ]
        },
        {
          "uid": "239",
          "ends": [
            {
              "kind": "PCon",
              "uid": "172",
              "pin": "QLMNUP"
            },
            {
              "kind": "OCon",
              "uid": "208",
              "pin": null
            }
          ]
        },
        {
          "uid": "240",
          "ends": [
            {
              "kind": "PCon",
              "uid": "172",
              "pin": "QLMNDN"
            },
            {
              "kind": "OCon",
              "uid": "209",
              "pin": null
            }
          ]
        },
        {
          "uid": "242",
          "ends": [
            {
              "kind": "PCon",
              "uid": "172",
              "pin": "PV"
            },
            {
              "kind": "OCon",
              "uid": "241",
              "pin": null
            }
          ]
        },
        {
          "uid": "244",
          "ends": [
            {
              "kind": "PCon",
              "uid": "172",
              "pin": "ER"
            },
            {
              "kind": "OCon",
              "uid": "243",
              "pin": null
            }
          ]
        }
      ],
      "nodes": [
        {
          "uid": "245",
          "kind": "Part",
          "gate": "Contact",
          "tree": {
            "tag": "Part",
            "attributes": {
              "UId": "245",
              "Gate": "Contact"
            },
            "text": null,
            "children": []
          },
          "declarations": [],
          "children_declarations": [],
          "pins": [
            {
              "pin": "in",
              "wire": "253",
              "references": [],
              "peers": [
                {
                  "kind": "Powerrail",
                  "uid": null,
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "247",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "249",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "251",
                  "pin": "in"
                }
              ]
            },
            {
              "pin": "operand",
              "wire": "211",
              "references": [
                {
                  "oref": "194",
                  "ref_id": "17",
                  "name": "ON",
                  "declarations": [
                    {
                      "file": "0670-IdentXmlPart.xml",
                      "nid": "4",
                      "uid": "194",
                      "rid": "17",
                      "name": "ON",
                      "kind": "SimpleAccess"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "out",
              "wire": "246",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "172",
                  "pin": "en"
                }
              ]
            }
          ]
        },
        {
          "uid": "247",
          "kind": "Part",
          "gate": "Contact",
          "tree": {
            "tag": "Part",
            "attributes": {
              "UId": "247",
              "Gate": "Contact"
            },
            "text": null,
            "children": [
              {
                "tag": "Negated",
                "attributes": {
                  "PinName": "operand"
                },
                "text": null,
                "children": []
              }
            ]
          },
          "declarations": [],
          "children_declarations": [],
          "pins": [
            {
              "pin": "in",
              "wire": "253",
              "references": [],
              "peers": [
                {
                  "kind": "Powerrail",
                  "uid": null,
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "245",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "249",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "251",
                  "pin": "in"
                }
              ]
            },
            {
              "pin": "operand",
              "wire": "212",
              "references": [
                {
                  "oref": "195",
                  "ref_id": "34",
                  "name": "Flag.MV02_Auto",
                  "declarations": [
                    {
                      "file": "0668-IdentXmlPart.xml",
                      "nid": "4",
                      "uid": "195",
                      "rid": "34",
                      "name": "Flag.MV02_Auto",
                      "kind": "GlobalAccess"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "out",
              "wire": "248",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "172",
                  "pin": "COM_RST"
                }
              ]
            }
          ]
        },
        {
          "uid": "249",
          "kind": "Part",
          "gate": "Contact",
          "tree": {
            "tag": "Part",
            "attributes": {
              "UId": "249",
              "Gate": "Contact"
            },
            "text": null,
            "children": [
              {
                "tag": "Negated",
                "attributes": {
                  "PinName": "operand"
                },
                "text": null,
                "children": []
              }
            ]
          },
          "declarations": [],
          "children_declarations": [],
          "pins": [
            {
              "pin": "in",
              "wire": "253",
              "references": [],
              "peers": [
                {
                  "kind": "Powerrail",
                  "uid": null,
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "245",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "247",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "251",
                  "pin": "in"
                }
              ]
            },
            {
              "pin": "operand",
              "wire": "213",
              "references": [
                {
                  "oref": "196",
                  "ref_id": "121",
                  "name": "Inputs.MV02 Open",
                  "declarations": [
                    {
                      "file": "0668-IdentXmlPart.xml",
                      "nid": "4",
                      "uid": "196",
                      "rid": "121",
                      "name": "Inputs.MV02 Open",
                      "kind": "GlobalAccess"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "out",
              "wire": "250",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "172",
                  "pin": "LMNR_HS"
                }
              ]
            }
          ]
        },
        {
          "uid": "251",
          "kind": "Part",
          "gate": "Contact",
          "tree": {
            "tag": "Part",
            "attributes": {
              "UId": "251",
              "Gate": "Contact"
            },
            "text": null,
            "children": [
              {
                "tag": "Negated",
                "attributes": {
                  "PinName": "operand"
                },
                "text": null,
                "children": []
              }
            ]
          },
          "declarations": [],
          "children_declarations": [],
          "pins": [
            {
              "pin": "in",
              "wire": "253",
              "references": [],
              "peers": [
                {
                  "kind": "Powerrail",
                  "uid": null,
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "245",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "247",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "249",
                  "pin": "in"
                }
              ]
            },
            {
              "pin": "operand",
              "wire": "214",
              "references": [
                {
                  "oref": "197",
                  "ref_id": "122",
                  "name": "Inputs.MV02 Close",
                  "declarations": [
                    {
                      "file": "0668-IdentXmlPart.xml",
                      "nid": "4",
                      "uid": "197",
                      "rid": "122",
                      "name": "Inputs.MV02 Close",
                      "kind": "GlobalAccess"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "out",
              "wire": "252",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "172",
                  "pin": "LMNR_LS"
                }
              ]
            }
          ]
        },
        {
          "uid": "172",
          "kind": "LRef",
          "gate": null,
          "tree": {
            "tag": "LRef",
            "attributes": {
              "UId": "172",
              "RefId": "113"
            },
            "text": null,
            "children": [
              {
                "tag": "Instance",
                "attributes": {
                  "UId": "210",
                  "RefId": "38"
                },
                "text": null,
                "children": []
              }
            ]
          },
          "declarations": [
            {
              "file": "0671-IdentXmlPart.xml",
              "nid": "4",
              "uid": "172",
              "rid": "113",
              "name": "CONT_S",
              "kind": "Instruction"
            }
          ],
          "children_declarations": [
            {
              "kind": "Instance",
              "uid": "210",
              "rid": "38",
              "declarations": [
                {
                  "file": "0665-IdentXmlPart.xml",
                  "nid": "4",
                  "uid": "210",
                  "rid": "38",
                  "name": "PID_MV-02",
                  "kind": "AufDBBlock"
                }
              ]
            }
          ],
          "pins": [
            {
              "pin": "en",
              "wire": "246",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "245",
                  "pin": "out"
                }
              ]
            },
            {
              "pin": "COM_RST",
              "wire": "248",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "247",
                  "pin": "out"
                }
              ]
            },
            {
              "pin": "LMNR_HS",
              "wire": "250",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "249",
                  "pin": "out"
                }
              ]
            },
            {
              "pin": "LMNR_LS",
              "wire": "252",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "251",
                  "pin": "out"
                }
              ]
            },
            {
              "pin": "LMNS_ON",
              "wire": "216",
              "references": [
                {
                  "oref": "215",
                  "ref_id": null,
                  "name": null,
                  "declarations": []
                }
              ],
              "peers": []
            },
            {
              "pin": "LMNUP",
              "wire": "218",
              "references": [
                {
                  "oref": "217",
                  "ref_id": null,
                  "name": null,
                  "declarations": []
                }
              ],
              "peers": []
            },
            {
              "pin": "LMNDN",
              "wire": "220",
              "references": [
                {
                  "oref": "219",
                  "ref_id": null,
                  "name": null,
                  "declarations": []
                }
              ],
              "peers": []
            },
            {
              "pin": "PVPER_ON",
              "wire": "222",
              "references": [
                {
                  "oref": "221",
                  "ref_id": null,
                  "name": null,
                  "declarations": []
                }
              ],
              "peers": []
            },
            {
              "pin": "CYCLE",
              "wire": "223",
              "references": [
                {
                  "oref": "198",
                  "ref_id": "21",
                  "name": "T#100MS",
                  "declarations": [
                    {
                      "file": "0667-IdentXmlPart.xml",
                      "nid": "4",
                      "uid": "198",
                      "rid": "21",
                      "name": "T#100MS",
                      "kind": "LiteralConstant"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "SP_INT",
              "wire": "224",
              "references": [
                {
                  "oref": "199",
                  "ref_id": "31",
                  "name": "Real_SPPC01",
                  "declarations": [
                    {
                      "file": "0669-IdentXmlPart.xml",
                      "nid": "4",
                      "uid": "199",
                      "rid": "31",
                      "name": "Real_SPPC01",
                      "kind": "InterfaceAccess"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "PV_IN",
              "wire": "225",
              "references": [
                {
                  "oref": "200",
                  "ref_id": "33",
                  "name": "Real_PC01",
                  "declarations": [
                    {
                      "file": "0669-IdentXmlPart.xml",
                      "nid": "4",
                      "uid": "200",
                      "rid": "33",
                      "name": "Real_PC01",
                      "kind": "InterfaceAccess"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "PV_PER",
              "wire": "227",
              "references": [
                {
                  "oref": "226",
                  "ref_id": null,
                  "name": null,
                  "declarations": []
                }
              ],
              "peers": []
            },
            {
              "pin": "GAIN",
              "wire": "228",
              "references": [
                {
                  "oref": "201",
                  "ref_id": "39",
                  "name": "-0.22",
                  "declarations": [
                    {
                      "file": "0667-IdentXmlPart.xml",
                      "nid": "4",
                      "uid": "201",
                      "rid": "39",
                      "name": "-0.22",
                      "kind": "LiteralConstant"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "TI",
              "wire": "229",
              "references": [
                {
                  "oref": "202",
                  "ref_id": "40",
                  "name": "T#2S",
                  "declarations": [
                    {
                      "file": "0667-IdentXmlPart.xml",
                      "nid": "4",
                      "uid": "202",
                      "rid": "40",
                      "name": "T#2S",
                      "kind": "LiteralConstant"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "DEADB_W",
              "wire": "230",
              "references": [
                {
                  "oref": "203",
                  "ref_id": "22",
                  "name": "2.0",
                  "declarations": [
                    {
                      "file": "0667-IdentXmlPart.xml",
                      "nid": "4",
                      "uid": "203",
                      "rid": "22",
                      "name": "2.0",
                      "kind": "LiteralConstant"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "PV_FAC",
              "wire": "232",
              "references": [
                {
                  "oref": "231",
                  "ref_id": null,
                  "name": null,
                  "declarations": []
                }
              ],
              "peers": []
            },
            {
              "pin": "PV_OFF",
              "wire": "234",
              "references": [
                {
                  "oref": "233",
                  "ref_id": null,
                  "name": null,
                  "declarations": []
                }
              ],
              "peers": []
            },
            {
              "pin": "PULSE_TM",
              "wire": "235",
              "references": [
                {
                  "oref": "204",
                  "ref_id": "25",
                  "name": "T#200MS",
                  "declarations": [
                    {
                      "file": "0667-IdentXmlPart.xml",
                      "nid": "4",
                      "uid": "204",
                      "rid": "25",
                      "name": "T#200MS",
                      "kind": "LiteralConstant"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "BREAK_TM",
              "wire": "236",
              "references": [
                {
                  "oref": "205",
                  "ref_id": "41",
                  "name": "T#2S_500MS",
                  "declarations": [
                    {
                      "file": "0667-IdentXmlPart.xml",
                      "nid": "4",
                      "uid": "205",
                      "rid": "41",
                      "name": "T#2S_500MS",
                      "kind": "LiteralConstant"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "MTR_TM",
              "wire": "237",
              "references": [
                {
                  "oref": "206",
                  "ref_id": "42",
                  "name": "T#18S",
                  "declarations": [
                    {
                      "file": "0667-IdentXmlPart.xml",
                      "nid": "4",
                      "uid": "206",
                      "rid": "42",
                      "name": "T#18S",
                      "kind": "LiteralConstant"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "DISV",
              "wire": "238",
              "references": [
                {
                  "oref": "207",
                  "ref_id": "24",
                  "name": "1.0",
                  "declarations": [
                    {
                      "file": "0667-IdentXmlPart.xml",
                      "nid": "4",
                      "uid": "207",
                      "rid": "24",
                      "name": "1.0",
                      "kind": "LiteralConstant"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "QLMNUP",
              "wire": "239",
              "references": [
                {
                  "oref": "208",
                  "ref_id": "43",
                  "name": "PID MV02 UP",
                  "declarations": [
                    {
                      "file": "0670-IdentXmlPart.xml",
                      "nid": "4",
                      "uid": "208",
                      "rid": "43",
                      "name": "PID MV02 UP",
                      "kind": "SimpleAccess"
                    },
                    {
                      "file": "0690-IdentXmlPart.xml",
                      "nid": "4",
                      "uid": "208",
                      "rid": "43",
                      "name": "Word_outputs.WORD8",
                      "kind": "GlobalAccess"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "QLMNDN",
              "wire": "240",
              "references": [
                {
                  "oref": "209",
                  "ref_id": "44",
                  "name": "PID MV02 Down",
                  "declarations": [
                    {
                      "file": "0670-IdentXmlPart.xml",
                      "nid": "4",
                      "uid": "209",
                      "rid": "44",
                      "name": "PID MV02 Down",
                      "kind": "SimpleAccess"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "PV",
              "wire": "242",
              "references": [
                {
                  "oref": "241",
                  "ref_id": null,
                  "name": null,
                  "declarations": []
                }
              ],
              "peers": []
            },
            {
              "pin": "ER",
              "wire": "244",
              "references": [
                {
                  "oref": "243",
                  "ref_id": null,
                  "name": null,
                  "declarations": []
                }
              ],
              "peers": []
            }
          ]
        }
      ]
    },
    {
      "id": 8,
      "block": "cyc_int5 ogni 100ms",
      "index": 5,
      "title": "",
      "file": "sources/decoded-original/0480-FlgNet.xml",
      "sha256": "c14d2fee14b38b7c597edb46626676f0cf550b5831668884cb2fac341b559273",
      "tree": {
        "tag": "FlgNet",
        "attributes": {
          "Version": "14.0.0.2",
          "Lang": "LAD_CLASSIC",
          "Routed": "true"
        },
        "text": "",
        "children": [
          {
            "tag": "Parts",
            "attributes": {},
            "text": "",
            "children": [
              {
                "tag": "Part",
                "attributes": {
                  "UId": "22",
                  "Gate": "Lt"
                },
                "text": "",
                "children": [
                  {
                    "tag": "TemplateValue",
                    "attributes": {
                      "Name": "SrcType",
                      "Type": "Type"
                    },
                    "text": "Int",
                    "children": []
                  }
                ]
              },
              {
                "tag": "Part",
                "attributes": {
                  "UId": "32",
                  "Gate": "Move",
                  "DisableENO": "true"
                },
                "text": "",
                "children": [
                  {
                    "tag": "TemplateValue",
                    "attributes": {
                      "Name": "Card",
                      "Type": "Cardinality"
                    },
                    "text": "1",
                    "children": []
                  }
                ]
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "29",
                  "RefId": "45"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "30",
                  "RefId": "137"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "36",
                  "RefId": "137"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "37",
                  "RefId": "45"
                },
                "text": null,
                "children": []
              }
            ]
          },
          {
            "tag": "Wires",
            "attributes": {},
            "text": "",
            "children": [
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "21"
                },
                "text": "",
                "children": [
                  {
                    "tag": "Powerrail",
                    "attributes": {},
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "22",
                      "PinName": "pre"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "27"
                },
                "text": "",
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "29"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "22",
                      "PinName": "in1"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "28"
                },
                "text": "",
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "30"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "22",
                      "PinName": "in2"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "33"
                },
                "text": "",
                "children": [
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "22",
                      "PinName": "out"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "32",
                      "PinName": "en"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "34"
                },
                "text": "",
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "36"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "32",
                      "PinName": "in"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "35"
                },
                "text": "",
                "children": [
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "32",
                      "PinName": "out1"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "37"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              }
            ]
          }
        ]
      },
      "refs": {
        "29": {
          "ref_id": "45",
          "name": "Data.TC03_SETPOINT",
          "declarations": [
            {
              "file": "0668-IdentXmlPart.xml",
              "nid": "16",
              "uid": "29",
              "rid": "45",
              "name": "Data.TC03_SETPOINT",
              "kind": "GlobalAccess"
            }
          ]
        },
        "30": {
          "ref_id": "137",
          "name": "200",
          "declarations": [
            {
              "file": "0667-IdentXmlPart.xml",
              "nid": "16",
              "uid": "30",
              "rid": "137",
              "name": "200",
              "kind": "LiteralConstant"
            }
          ]
        },
        "36": {
          "ref_id": "137",
          "name": "200",
          "declarations": [
            {
              "file": "0667-IdentXmlPart.xml",
              "nid": "16",
              "uid": "36",
              "rid": "137",
              "name": "200",
              "kind": "LiteralConstant"
            }
          ]
        },
        "37": {
          "ref_id": "45",
          "name": "Data.TC03_SETPOINT",
          "declarations": [
            {
              "file": "0668-IdentXmlPart.xml",
              "nid": "16",
              "uid": "37",
              "rid": "45",
              "name": "Data.TC03_SETPOINT",
              "kind": "GlobalAccess"
            }
          ]
        }
      },
      "wires": [
        {
          "uid": "21",
          "ends": [
            {
              "kind": "Powerrail",
              "uid": null,
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "22",
              "pin": "pre"
            }
          ]
        },
        {
          "uid": "27",
          "ends": [
            {
              "kind": "OCon",
              "uid": "29",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "22",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "28",
          "ends": [
            {
              "kind": "OCon",
              "uid": "30",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "22",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "33",
          "ends": [
            {
              "kind": "PCon",
              "uid": "22",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "32",
              "pin": "en"
            }
          ]
        },
        {
          "uid": "34",
          "ends": [
            {
              "kind": "OCon",
              "uid": "36",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "32",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "35",
          "ends": [
            {
              "kind": "PCon",
              "uid": "32",
              "pin": "out1"
            },
            {
              "kind": "OCon",
              "uid": "37",
              "pin": null
            }
          ]
        }
      ],
      "nodes": [
        {
          "uid": "22",
          "kind": "Part",
          "gate": "Lt",
          "tree": {
            "tag": "Part",
            "attributes": {
              "UId": "22",
              "Gate": "Lt"
            },
            "text": "",
            "children": [
              {
                "tag": "TemplateValue",
                "attributes": {
                  "Name": "SrcType",
                  "Type": "Type"
                },
                "text": "Int",
                "children": []
              }
            ]
          },
          "declarations": [],
          "children_declarations": [],
          "pins": [
            {
              "pin": "pre",
              "wire": "21",
              "references": [],
              "peers": [
                {
                  "kind": "Powerrail",
                  "uid": null,
                  "pin": null
                }
              ]
            },
            {
              "pin": "in1",
              "wire": "27",
              "references": [
                {
                  "oref": "29",
                  "ref_id": "45",
                  "name": "Data.TC03_SETPOINT",
                  "declarations": [
                    {
                      "file": "0668-IdentXmlPart.xml",
                      "nid": "16",
                      "uid": "29",
                      "rid": "45",
                      "name": "Data.TC03_SETPOINT",
                      "kind": "GlobalAccess"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "in2",
              "wire": "28",
              "references": [
                {
                  "oref": "30",
                  "ref_id": "137",
                  "name": "200",
                  "declarations": [
                    {
                      "file": "0667-IdentXmlPart.xml",
                      "nid": "16",
                      "uid": "30",
                      "rid": "137",
                      "name": "200",
                      "kind": "LiteralConstant"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "out",
              "wire": "33",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "32",
                  "pin": "en"
                }
              ]
            }
          ]
        },
        {
          "uid": "32",
          "kind": "Part",
          "gate": "Move",
          "tree": {
            "tag": "Part",
            "attributes": {
              "UId": "32",
              "Gate": "Move",
              "DisableENO": "true"
            },
            "text": "",
            "children": [
              {
                "tag": "TemplateValue",
                "attributes": {
                  "Name": "Card",
                  "Type": "Cardinality"
                },
                "text": "1",
                "children": []
              }
            ]
          },
          "declarations": [],
          "children_declarations": [],
          "pins": [
            {
              "pin": "en",
              "wire": "33",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "22",
                  "pin": "out"
                }
              ]
            },
            {
              "pin": "in",
              "wire": "34",
              "references": [
                {
                  "oref": "36",
                  "ref_id": "137",
                  "name": "200",
                  "declarations": [
                    {
                      "file": "0667-IdentXmlPart.xml",
                      "nid": "16",
                      "uid": "36",
                      "rid": "137",
                      "name": "200",
                      "kind": "LiteralConstant"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "out1",
              "wire": "35",
              "references": [
                {
                  "oref": "37",
                  "ref_id": "45",
                  "name": "Data.TC03_SETPOINT",
                  "declarations": [
                    {
                      "file": "0668-IdentXmlPart.xml",
                      "nid": "16",
                      "uid": "37",
                      "rid": "45",
                      "name": "Data.TC03_SETPOINT",
                      "kind": "GlobalAccess"
                    }
                  ]
                }
              ],
              "peers": []
            }
          ]
        }
      ]
    },
    {
      "id": 11,
      "block": "cyc_int5 ogni 100ms",
      "index": 8,
      "title": "controll tc03 moduling mv01",
      "file": "sources/decoded-original/0477-FlgNet.xml",
      "sha256": "e7b5b0cb95c60d1112081f6129a3127f8413e1b1d2a4c67d0e203d36ea0a711a",
      "tree": {
        "tag": "FlgNet",
        "attributes": {
          "Version": "14.0.0.2",
          "Lang": "LAD_CLASSIC",
          "Routed": "true"
        },
        "text": null,
        "children": [
          {
            "tag": "Parts",
            "attributes": {},
            "text": null,
            "children": [
              {
                "tag": "Part",
                "attributes": {
                  "UId": "463",
                  "Gate": "Contact"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "Part",
                "attributes": {
                  "UId": "465",
                  "Gate": "Contact"
                },
                "text": null,
                "children": [
                  {
                    "tag": "Negated",
                    "attributes": {
                      "PinName": "operand"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Part",
                "attributes": {
                  "UId": "467",
                  "Gate": "Contact"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "Part",
                "attributes": {
                  "UId": "469",
                  "Gate": "Contact"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "Part",
                "attributes": {
                  "UId": "471",
                  "Gate": "Contact"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "Part",
                "attributes": {
                  "UId": "352",
                  "Gate": "Ge"
                },
                "text": null,
                "children": [
                  {
                    "tag": "TemplateValue",
                    "attributes": {
                      "Name": "SrcType",
                      "Type": "Type"
                    },
                    "text": "Int",
                    "children": []
                  }
                ]
              },
              {
                "tag": "Part",
                "attributes": {
                  "UId": "348",
                  "Gate": "O"
                },
                "text": null,
                "children": [
                  {
                    "tag": "TemplateValue",
                    "attributes": {
                      "Name": "Card",
                      "Type": "Cardinality"
                    },
                    "text": "2",
                    "children": []
                  }
                ]
              },
              {
                "tag": "Part",
                "attributes": {
                  "UId": "473",
                  "Gate": "Contact"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "Part",
                "attributes": {
                  "UId": "475",
                  "Gate": "Contact"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "Part",
                "attributes": {
                  "UId": "477",
                  "Gate": "Contact"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "Part",
                "attributes": {
                  "UId": "361",
                  "Gate": "Le"
                },
                "text": null,
                "children": [
                  {
                    "tag": "TemplateValue",
                    "attributes": {
                      "Name": "SrcType",
                      "Type": "Type"
                    },
                    "text": "Int",
                    "children": []
                  }
                ]
              },
              {
                "tag": "Part",
                "attributes": {
                  "UId": "357",
                  "Gate": "O"
                },
                "text": null,
                "children": [
                  {
                    "tag": "TemplateValue",
                    "attributes": {
                      "Name": "Card",
                      "Type": "Cardinality"
                    },
                    "text": "2",
                    "children": []
                  }
                ]
              },
              {
                "tag": "LRef",
                "attributes": {
                  "UId": "366",
                  "RefId": "113"
                },
                "text": null,
                "children": [
                  {
                    "tag": "Instance",
                    "attributes": {
                      "UId": "412",
                      "RefId": "71"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "388",
                  "RefId": "17"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "389",
                  "RefId": "64"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "390",
                  "RefId": "17"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "391",
                  "RefId": "125"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "392",
                  "RefId": "53"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "393",
                  "RefId": "66"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "394",
                  "RefId": "67"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "395",
                  "RefId": "17"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "396",
                  "RefId": "126"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "397",
                  "RefId": "53"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "398",
                  "RefId": "66"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "399",
                  "RefId": "69"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "433"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "435"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "437"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "439"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "400",
                  "RefId": "21"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "401",
                  "RefId": "62"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "402",
                  "RefId": "63"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "444"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "403",
                  "RefId": "72"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "404",
                  "RefId": "73"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "405",
                  "RefId": "24"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "449"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "451"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "406",
                  "RefId": "74"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "407",
                  "RefId": "75"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "408",
                  "RefId": "76"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "409",
                  "RefId": "24"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "410",
                  "RefId": "77"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "411",
                  "RefId": "78"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "459"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "461"
                },
                "text": null,
                "children": []
              }
            ]
          },
          {
            "tag": "Wires",
            "attributes": {},
            "text": null,
            "children": [
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "479"
                },
                "text": null,
                "children": [
                  {
                    "tag": "Powerrail",
                    "attributes": {},
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "463",
                      "PinName": "in"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "465",
                      "PinName": "in"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "467",
                      "PinName": "in"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "473",
                      "PinName": "in"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "413"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "388"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "463",
                      "PinName": "operand"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "464"
                },
                "text": null,
                "children": [
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "463",
                      "PinName": "out"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "366",
                      "PinName": "en"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "414"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "389"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "465",
                      "PinName": "operand"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "466"
                },
                "text": null,
                "children": [
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "465",
                      "PinName": "out"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "366",
                      "PinName": "COM_RST"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "415"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "390"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "467",
                      "PinName": "operand"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "468"
                },
                "text": null,
                "children": [
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "467",
                      "PinName": "out"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "469",
                      "PinName": "in"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "471",
                      "PinName": "in"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "416"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "391"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "469",
                      "PinName": "operand"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "470"
                },
                "text": null,
                "children": [
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "469",
                      "PinName": "out"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "348",
                      "PinName": "in1"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "417"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "392"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "471",
                      "PinName": "operand"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "472"
                },
                "text": null,
                "children": [
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "471",
                      "PinName": "out"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "352",
                      "PinName": "pre"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "418"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "393"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "352",
                      "PinName": "in1"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "419"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "394"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "352",
                      "PinName": "in2"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "420"
                },
                "text": null,
                "children": [
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "352",
                      "PinName": "out"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "348",
                      "PinName": "in2"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "422"
                },
                "text": null,
                "children": [
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "348",
                      "PinName": "out"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "366",
                      "PinName": "LMNR_HS"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "424"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "395"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "473",
                      "PinName": "operand"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "474"
                },
                "text": null,
                "children": [
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "473",
                      "PinName": "out"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "475",
                      "PinName": "in"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "477",
                      "PinName": "in"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "425"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "396"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "475",
                      "PinName": "operand"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "476"
                },
                "text": null,
                "children": [
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "475",
                      "PinName": "out"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "357",
                      "PinName": "in1"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "426"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "397"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "477",
                      "PinName": "operand"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "478"
                },
                "text": null,
                "children": [
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "477",
                      "PinName": "out"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "361",
                      "PinName": "pre"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "427"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "398"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "361",
                      "PinName": "in1"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "428"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "399"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "361",
                      "PinName": "in2"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "429"
                },
                "text": null,
                "children": [
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "361",
                      "PinName": "out"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "357",
                      "PinName": "in2"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "431"
                },
                "text": null,
                "children": [
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "357",
                      "PinName": "out"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "366",
                      "PinName": "LMNR_LS"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "434"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "433"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "366",
                      "PinName": "LMNS_ON"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "436"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "435"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "366",
                      "PinName": "LMNUP"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "438"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "437"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "366",
                      "PinName": "LMNDN"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "440"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "439"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "366",
                      "PinName": "PVPER_ON"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "441"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "400"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "366",
                      "PinName": "CYCLE"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "442"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "401"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "366",
                      "PinName": "SP_INT"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "443"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "402"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "366",
                      "PinName": "PV_IN"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "445"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "444"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "366",
                      "PinName": "PV_PER"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "446"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "403"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "366",
                      "PinName": "GAIN"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "447"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "404"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "366",
                      "PinName": "TI"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "448"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "405"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "366",
                      "PinName": "DEADB_W"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "450"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "449"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "366",
                      "PinName": "PV_FAC"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "452"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "451"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "366",
                      "PinName": "PV_OFF"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "453"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "406"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "366",
                      "PinName": "PULSE_TM"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "454"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "407"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "366",
                      "PinName": "BREAK_TM"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "455"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "408"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "366",
                      "PinName": "MTR_TM"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "456"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "409"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "366",
                      "PinName": "DISV"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "457"
                },
                "text": null,
                "children": [
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "366",
                      "PinName": "QLMNUP"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "410"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "458"
                },
                "text": null,
                "children": [
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "366",
                      "PinName": "QLMNDN"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "411"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "460"
                },
                "text": null,
                "children": [
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "366",
                      "PinName": "PV"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "459"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "462"
                },
                "text": null,
                "children": [
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "366",
                      "PinName": "ER"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "461"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              }
            ]
          }
        ]
      },
      "refs": {
        "388": {
          "ref_id": "17",
          "name": "ON",
          "declarations": [
            {
              "file": "0670-IdentXmlPart.xml",
              "nid": "8",
              "uid": "388",
              "rid": "17",
              "name": "ON",
              "kind": "SimpleAccess"
            }
          ]
        },
        "389": {
          "ref_id": "64",
          "name": "Flag.MV01_Auto",
          "declarations": [
            {
              "file": "0668-IdentXmlPart.xml",
              "nid": "8",
              "uid": "389",
              "rid": "64",
              "name": "Flag.MV01_Auto",
              "kind": "GlobalAccess"
            }
          ]
        },
        "390": {
          "ref_id": "17",
          "name": "ON",
          "declarations": [
            {
              "file": "0670-IdentXmlPart.xml",
              "nid": "8",
              "uid": "390",
              "rid": "17",
              "name": "ON",
              "kind": "SimpleAccess"
            }
          ]
        },
        "391": {
          "ref_id": "125",
          "name": "Inputs.MV01 Open",
          "declarations": [
            {
              "file": "0668-IdentXmlPart.xml",
              "nid": "8",
              "uid": "391",
              "rid": "125",
              "name": "Inputs.MV01 Open",
              "kind": "GlobalAccess"
            }
          ]
        },
        "392": {
          "ref_id": "53",
          "name": "OFF",
          "declarations": [
            {
              "file": "0670-IdentXmlPart.xml",
              "nid": "8",
              "uid": "392",
              "rid": "53",
              "name": "OFF",
              "kind": "SimpleAccess"
            }
          ]
        },
        "393": {
          "ref_id": "66",
          "name": "Data.Pot_MV01",
          "declarations": [
            {
              "file": "0668-IdentXmlPart.xml",
              "nid": "8",
              "uid": "393",
              "rid": "66",
              "name": "Data.Pot_MV01",
              "kind": "GlobalAccess"
            }
          ]
        },
        "394": {
          "ref_id": "67",
          "name": "100",
          "declarations": [
            {
              "file": "0667-IdentXmlPart.xml",
              "nid": "8",
              "uid": "394",
              "rid": "67",
              "name": "100",
              "kind": "LiteralConstant"
            }
          ]
        },
        "395": {
          "ref_id": "17",
          "name": "ON",
          "declarations": [
            {
              "file": "0670-IdentXmlPart.xml",
              "nid": "8",
              "uid": "395",
              "rid": "17",
              "name": "ON",
              "kind": "SimpleAccess"
            }
          ]
        },
        "396": {
          "ref_id": "126",
          "name": "Inputs.MV01 Close",
          "declarations": [
            {
              "file": "0668-IdentXmlPart.xml",
              "nid": "8",
              "uid": "396",
              "rid": "126",
              "name": "Inputs.MV01 Close",
              "kind": "GlobalAccess"
            }
          ]
        },
        "397": {
          "ref_id": "53",
          "name": "OFF",
          "declarations": [
            {
              "file": "0670-IdentXmlPart.xml",
              "nid": "8",
              "uid": "397",
              "rid": "53",
              "name": "OFF",
              "kind": "SimpleAccess"
            }
          ]
        },
        "398": {
          "ref_id": "66",
          "name": "Data.Pot_MV01",
          "declarations": [
            {
              "file": "0668-IdentXmlPart.xml",
              "nid": "8",
              "uid": "398",
              "rid": "66",
              "name": "Data.Pot_MV01",
              "kind": "GlobalAccess"
            }
          ]
        },
        "399": {
          "ref_id": "69",
          "name": "10",
          "declarations": [
            {
              "file": "0667-IdentXmlPart.xml",
              "nid": "8",
              "uid": "399",
              "rid": "69",
              "name": "10",
              "kind": "LiteralConstant"
            }
          ]
        },
        "433": {
          "ref_id": null,
          "name": null,
          "declarations": []
        },
        "435": {
          "ref_id": null,
          "name": null,
          "declarations": []
        },
        "437": {
          "ref_id": null,
          "name": null,
          "declarations": []
        },
        "439": {
          "ref_id": null,
          "name": null,
          "declarations": []
        },
        "400": {
          "ref_id": "21",
          "name": "T#100MS",
          "declarations": [
            {
              "file": "0667-IdentXmlPart.xml",
              "nid": "8",
              "uid": "400",
              "rid": "21",
              "name": "T#100MS",
              "kind": "LiteralConstant"
            }
          ]
        },
        "401": {
          "ref_id": "62",
          "name": "Real_SP_TC03xMV01",
          "declarations": [
            {
              "file": "0669-IdentXmlPart.xml",
              "nid": "8",
              "uid": "401",
              "rid": "62",
              "name": "Real_SP_TC03xMV01",
              "kind": "InterfaceAccess"
            }
          ]
        },
        "402": {
          "ref_id": "63",
          "name": "Real_TC03xMV01",
          "declarations": [
            {
              "file": "0669-IdentXmlPart.xml",
              "nid": "8",
              "uid": "402",
              "rid": "63",
              "name": "Real_TC03xMV01",
              "kind": "InterfaceAccess"
            }
          ]
        },
        "444": {
          "ref_id": null,
          "name": null,
          "declarations": []
        },
        "403": {
          "ref_id": "72",
          "name": "3.0",
          "declarations": [
            {
              "file": "0667-IdentXmlPart.xml",
              "nid": "8",
              "uid": "403",
              "rid": "72",
              "name": "3.0",
              "kind": "LiteralConstant"
            }
          ]
        },
        "404": {
          "ref_id": "73",
          "name": "T#3M",
          "declarations": [
            {
              "file": "0667-IdentXmlPart.xml",
              "nid": "8",
              "uid": "404",
              "rid": "73",
              "name": "T#3M",
              "kind": "LiteralConstant"
            }
          ]
        },
        "405": {
          "ref_id": "24",
          "name": "1.0",
          "declarations": [
            {
              "file": "0667-IdentXmlPart.xml",
              "nid": "8",
              "uid": "405",
              "rid": "24",
              "name": "1.0",
              "kind": "LiteralConstant"
            }
          ]
        },
        "449": {
          "ref_id": null,
          "name": null,
          "declarations": []
        },
        "451": {
          "ref_id": null,
          "name": null,
          "declarations": []
        },
        "406": {
          "ref_id": "74",
          "name": "T#500MS",
          "declarations": [
            {
              "file": "0667-IdentXmlPart.xml",
              "nid": "8",
              "uid": "406",
              "rid": "74",
              "name": "T#500MS",
              "kind": "LiteralConstant"
            }
          ]
        },
        "407": {
          "ref_id": "75",
          "name": "T#1S",
          "declarations": [
            {
              "file": "0667-IdentXmlPart.xml",
              "nid": "8",
              "uid": "407",
              "rid": "75",
              "name": "T#1S",
              "kind": "LiteralConstant"
            }
          ]
        },
        "408": {
          "ref_id": "76",
          "name": "T#31S",
          "declarations": [
            {
              "file": "0667-IdentXmlPart.xml",
              "nid": "8",
              "uid": "408",
              "rid": "76",
              "name": "T#31S",
              "kind": "LiteralConstant"
            }
          ]
        },
        "409": {
          "ref_id": "24",
          "name": "1.0",
          "declarations": [
            {
              "file": "0667-IdentXmlPart.xml",
              "nid": "8",
              "uid": "409",
              "rid": "24",
              "name": "1.0",
              "kind": "LiteralConstant"
            }
          ]
        },
        "410": {
          "ref_id": "77",
          "name": "UP MV01 PID",
          "declarations": [
            {
              "file": "0670-IdentXmlPart.xml",
              "nid": "8",
              "uid": "410",
              "rid": "77",
              "name": "UP MV01 PID",
              "kind": "SimpleAccess"
            }
          ]
        },
        "411": {
          "ref_id": "78",
          "name": "DOWN MV01 PID",
          "declarations": [
            {
              "file": "0670-IdentXmlPart.xml",
              "nid": "8",
              "uid": "411",
              "rid": "78",
              "name": "DOWN MV01 PID",
              "kind": "SimpleAccess"
            }
          ]
        },
        "459": {
          "ref_id": null,
          "name": null,
          "declarations": []
        },
        "461": {
          "ref_id": null,
          "name": null,
          "declarations": []
        }
      },
      "wires": [
        {
          "uid": "479",
          "ends": [
            {
              "kind": "Powerrail",
              "uid": null,
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "463",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "465",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "467",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "473",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "413",
          "ends": [
            {
              "kind": "OCon",
              "uid": "388",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "463",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "464",
          "ends": [
            {
              "kind": "PCon",
              "uid": "463",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "366",
              "pin": "en"
            }
          ]
        },
        {
          "uid": "414",
          "ends": [
            {
              "kind": "OCon",
              "uid": "389",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "465",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "466",
          "ends": [
            {
              "kind": "PCon",
              "uid": "465",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "366",
              "pin": "COM_RST"
            }
          ]
        },
        {
          "uid": "415",
          "ends": [
            {
              "kind": "OCon",
              "uid": "390",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "467",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "468",
          "ends": [
            {
              "kind": "PCon",
              "uid": "467",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "469",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "471",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "416",
          "ends": [
            {
              "kind": "OCon",
              "uid": "391",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "469",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "470",
          "ends": [
            {
              "kind": "PCon",
              "uid": "469",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "348",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "417",
          "ends": [
            {
              "kind": "OCon",
              "uid": "392",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "471",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "472",
          "ends": [
            {
              "kind": "PCon",
              "uid": "471",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "352",
              "pin": "pre"
            }
          ]
        },
        {
          "uid": "418",
          "ends": [
            {
              "kind": "OCon",
              "uid": "393",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "352",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "419",
          "ends": [
            {
              "kind": "OCon",
              "uid": "394",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "352",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "420",
          "ends": [
            {
              "kind": "PCon",
              "uid": "352",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "348",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "422",
          "ends": [
            {
              "kind": "PCon",
              "uid": "348",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "366",
              "pin": "LMNR_HS"
            }
          ]
        },
        {
          "uid": "424",
          "ends": [
            {
              "kind": "OCon",
              "uid": "395",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "473",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "474",
          "ends": [
            {
              "kind": "PCon",
              "uid": "473",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "475",
              "pin": "in"
            },
            {
              "kind": "PCon",
              "uid": "477",
              "pin": "in"
            }
          ]
        },
        {
          "uid": "425",
          "ends": [
            {
              "kind": "OCon",
              "uid": "396",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "475",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "476",
          "ends": [
            {
              "kind": "PCon",
              "uid": "475",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "357",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "426",
          "ends": [
            {
              "kind": "OCon",
              "uid": "397",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "477",
              "pin": "operand"
            }
          ]
        },
        {
          "uid": "478",
          "ends": [
            {
              "kind": "PCon",
              "uid": "477",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "361",
              "pin": "pre"
            }
          ]
        },
        {
          "uid": "427",
          "ends": [
            {
              "kind": "OCon",
              "uid": "398",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "361",
              "pin": "in1"
            }
          ]
        },
        {
          "uid": "428",
          "ends": [
            {
              "kind": "OCon",
              "uid": "399",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "361",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "429",
          "ends": [
            {
              "kind": "PCon",
              "uid": "361",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "357",
              "pin": "in2"
            }
          ]
        },
        {
          "uid": "431",
          "ends": [
            {
              "kind": "PCon",
              "uid": "357",
              "pin": "out"
            },
            {
              "kind": "PCon",
              "uid": "366",
              "pin": "LMNR_LS"
            }
          ]
        },
        {
          "uid": "434",
          "ends": [
            {
              "kind": "OCon",
              "uid": "433",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "366",
              "pin": "LMNS_ON"
            }
          ]
        },
        {
          "uid": "436",
          "ends": [
            {
              "kind": "OCon",
              "uid": "435",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "366",
              "pin": "LMNUP"
            }
          ]
        },
        {
          "uid": "438",
          "ends": [
            {
              "kind": "OCon",
              "uid": "437",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "366",
              "pin": "LMNDN"
            }
          ]
        },
        {
          "uid": "440",
          "ends": [
            {
              "kind": "OCon",
              "uid": "439",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "366",
              "pin": "PVPER_ON"
            }
          ]
        },
        {
          "uid": "441",
          "ends": [
            {
              "kind": "OCon",
              "uid": "400",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "366",
              "pin": "CYCLE"
            }
          ]
        },
        {
          "uid": "442",
          "ends": [
            {
              "kind": "OCon",
              "uid": "401",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "366",
              "pin": "SP_INT"
            }
          ]
        },
        {
          "uid": "443",
          "ends": [
            {
              "kind": "OCon",
              "uid": "402",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "366",
              "pin": "PV_IN"
            }
          ]
        },
        {
          "uid": "445",
          "ends": [
            {
              "kind": "OCon",
              "uid": "444",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "366",
              "pin": "PV_PER"
            }
          ]
        },
        {
          "uid": "446",
          "ends": [
            {
              "kind": "OCon",
              "uid": "403",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "366",
              "pin": "GAIN"
            }
          ]
        },
        {
          "uid": "447",
          "ends": [
            {
              "kind": "OCon",
              "uid": "404",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "366",
              "pin": "TI"
            }
          ]
        },
        {
          "uid": "448",
          "ends": [
            {
              "kind": "OCon",
              "uid": "405",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "366",
              "pin": "DEADB_W"
            }
          ]
        },
        {
          "uid": "450",
          "ends": [
            {
              "kind": "OCon",
              "uid": "449",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "366",
              "pin": "PV_FAC"
            }
          ]
        },
        {
          "uid": "452",
          "ends": [
            {
              "kind": "OCon",
              "uid": "451",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "366",
              "pin": "PV_OFF"
            }
          ]
        },
        {
          "uid": "453",
          "ends": [
            {
              "kind": "OCon",
              "uid": "406",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "366",
              "pin": "PULSE_TM"
            }
          ]
        },
        {
          "uid": "454",
          "ends": [
            {
              "kind": "OCon",
              "uid": "407",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "366",
              "pin": "BREAK_TM"
            }
          ]
        },
        {
          "uid": "455",
          "ends": [
            {
              "kind": "OCon",
              "uid": "408",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "366",
              "pin": "MTR_TM"
            }
          ]
        },
        {
          "uid": "456",
          "ends": [
            {
              "kind": "OCon",
              "uid": "409",
              "pin": null
            },
            {
              "kind": "PCon",
              "uid": "366",
              "pin": "DISV"
            }
          ]
        },
        {
          "uid": "457",
          "ends": [
            {
              "kind": "PCon",
              "uid": "366",
              "pin": "QLMNUP"
            },
            {
              "kind": "OCon",
              "uid": "410",
              "pin": null
            }
          ]
        },
        {
          "uid": "458",
          "ends": [
            {
              "kind": "PCon",
              "uid": "366",
              "pin": "QLMNDN"
            },
            {
              "kind": "OCon",
              "uid": "411",
              "pin": null
            }
          ]
        },
        {
          "uid": "460",
          "ends": [
            {
              "kind": "PCon",
              "uid": "366",
              "pin": "PV"
            },
            {
              "kind": "OCon",
              "uid": "459",
              "pin": null
            }
          ]
        },
        {
          "uid": "462",
          "ends": [
            {
              "kind": "PCon",
              "uid": "366",
              "pin": "ER"
            },
            {
              "kind": "OCon",
              "uid": "461",
              "pin": null
            }
          ]
        }
      ],
      "nodes": [
        {
          "uid": "463",
          "kind": "Part",
          "gate": "Contact",
          "tree": {
            "tag": "Part",
            "attributes": {
              "UId": "463",
              "Gate": "Contact"
            },
            "text": null,
            "children": []
          },
          "declarations": [],
          "children_declarations": [],
          "pins": [
            {
              "pin": "in",
              "wire": "479",
              "references": [],
              "peers": [
                {
                  "kind": "Powerrail",
                  "uid": null,
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "465",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "467",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "473",
                  "pin": "in"
                }
              ]
            },
            {
              "pin": "operand",
              "wire": "413",
              "references": [
                {
                  "oref": "388",
                  "ref_id": "17",
                  "name": "ON",
                  "declarations": [
                    {
                      "file": "0670-IdentXmlPart.xml",
                      "nid": "8",
                      "uid": "388",
                      "rid": "17",
                      "name": "ON",
                      "kind": "SimpleAccess"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "out",
              "wire": "464",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "366",
                  "pin": "en"
                }
              ]
            }
          ]
        },
        {
          "uid": "465",
          "kind": "Part",
          "gate": "Contact",
          "tree": {
            "tag": "Part",
            "attributes": {
              "UId": "465",
              "Gate": "Contact"
            },
            "text": null,
            "children": [
              {
                "tag": "Negated",
                "attributes": {
                  "PinName": "operand"
                },
                "text": null,
                "children": []
              }
            ]
          },
          "declarations": [],
          "children_declarations": [],
          "pins": [
            {
              "pin": "in",
              "wire": "479",
              "references": [],
              "peers": [
                {
                  "kind": "Powerrail",
                  "uid": null,
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "463",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "467",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "473",
                  "pin": "in"
                }
              ]
            },
            {
              "pin": "operand",
              "wire": "414",
              "references": [
                {
                  "oref": "389",
                  "ref_id": "64",
                  "name": "Flag.MV01_Auto",
                  "declarations": [
                    {
                      "file": "0668-IdentXmlPart.xml",
                      "nid": "8",
                      "uid": "389",
                      "rid": "64",
                      "name": "Flag.MV01_Auto",
                      "kind": "GlobalAccess"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "out",
              "wire": "466",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "366",
                  "pin": "COM_RST"
                }
              ]
            }
          ]
        },
        {
          "uid": "467",
          "kind": "Part",
          "gate": "Contact",
          "tree": {
            "tag": "Part",
            "attributes": {
              "UId": "467",
              "Gate": "Contact"
            },
            "text": null,
            "children": []
          },
          "declarations": [],
          "children_declarations": [],
          "pins": [
            {
              "pin": "in",
              "wire": "479",
              "references": [],
              "peers": [
                {
                  "kind": "Powerrail",
                  "uid": null,
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "463",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "465",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "473",
                  "pin": "in"
                }
              ]
            },
            {
              "pin": "operand",
              "wire": "415",
              "references": [
                {
                  "oref": "390",
                  "ref_id": "17",
                  "name": "ON",
                  "declarations": [
                    {
                      "file": "0670-IdentXmlPart.xml",
                      "nid": "8",
                      "uid": "390",
                      "rid": "17",
                      "name": "ON",
                      "kind": "SimpleAccess"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "out",
              "wire": "468",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "469",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "471",
                  "pin": "in"
                }
              ]
            }
          ]
        },
        {
          "uid": "469",
          "kind": "Part",
          "gate": "Contact",
          "tree": {
            "tag": "Part",
            "attributes": {
              "UId": "469",
              "Gate": "Contact"
            },
            "text": null,
            "children": []
          },
          "declarations": [],
          "children_declarations": [],
          "pins": [
            {
              "pin": "in",
              "wire": "468",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "467",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "471",
                  "pin": "in"
                }
              ]
            },
            {
              "pin": "operand",
              "wire": "416",
              "references": [
                {
                  "oref": "391",
                  "ref_id": "125",
                  "name": "Inputs.MV01 Open",
                  "declarations": [
                    {
                      "file": "0668-IdentXmlPart.xml",
                      "nid": "8",
                      "uid": "391",
                      "rid": "125",
                      "name": "Inputs.MV01 Open",
                      "kind": "GlobalAccess"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "out",
              "wire": "470",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "348",
                  "pin": "in1"
                }
              ]
            }
          ]
        },
        {
          "uid": "471",
          "kind": "Part",
          "gate": "Contact",
          "tree": {
            "tag": "Part",
            "attributes": {
              "UId": "471",
              "Gate": "Contact"
            },
            "text": null,
            "children": []
          },
          "declarations": [],
          "children_declarations": [],
          "pins": [
            {
              "pin": "in",
              "wire": "468",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "467",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "469",
                  "pin": "in"
                }
              ]
            },
            {
              "pin": "operand",
              "wire": "417",
              "references": [
                {
                  "oref": "392",
                  "ref_id": "53",
                  "name": "OFF",
                  "declarations": [
                    {
                      "file": "0670-IdentXmlPart.xml",
                      "nid": "8",
                      "uid": "392",
                      "rid": "53",
                      "name": "OFF",
                      "kind": "SimpleAccess"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "out",
              "wire": "472",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "352",
                  "pin": "pre"
                }
              ]
            }
          ]
        },
        {
          "uid": "352",
          "kind": "Part",
          "gate": "Ge",
          "tree": {
            "tag": "Part",
            "attributes": {
              "UId": "352",
              "Gate": "Ge"
            },
            "text": null,
            "children": [
              {
                "tag": "TemplateValue",
                "attributes": {
                  "Name": "SrcType",
                  "Type": "Type"
                },
                "text": "Int",
                "children": []
              }
            ]
          },
          "declarations": [],
          "children_declarations": [],
          "pins": [
            {
              "pin": "pre",
              "wire": "472",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "471",
                  "pin": "out"
                }
              ]
            },
            {
              "pin": "in1",
              "wire": "418",
              "references": [
                {
                  "oref": "393",
                  "ref_id": "66",
                  "name": "Data.Pot_MV01",
                  "declarations": [
                    {
                      "file": "0668-IdentXmlPart.xml",
                      "nid": "8",
                      "uid": "393",
                      "rid": "66",
                      "name": "Data.Pot_MV01",
                      "kind": "GlobalAccess"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "in2",
              "wire": "419",
              "references": [
                {
                  "oref": "394",
                  "ref_id": "67",
                  "name": "100",
                  "declarations": [
                    {
                      "file": "0667-IdentXmlPart.xml",
                      "nid": "8",
                      "uid": "394",
                      "rid": "67",
                      "name": "100",
                      "kind": "LiteralConstant"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "out",
              "wire": "420",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "348",
                  "pin": "in2"
                }
              ]
            }
          ]
        },
        {
          "uid": "348",
          "kind": "Part",
          "gate": "O",
          "tree": {
            "tag": "Part",
            "attributes": {
              "UId": "348",
              "Gate": "O"
            },
            "text": null,
            "children": [
              {
                "tag": "TemplateValue",
                "attributes": {
                  "Name": "Card",
                  "Type": "Cardinality"
                },
                "text": "2",
                "children": []
              }
            ]
          },
          "declarations": [],
          "children_declarations": [],
          "pins": [
            {
              "pin": "in1",
              "wire": "470",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "469",
                  "pin": "out"
                }
              ]
            },
            {
              "pin": "in2",
              "wire": "420",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "352",
                  "pin": "out"
                }
              ]
            },
            {
              "pin": "out",
              "wire": "422",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "366",
                  "pin": "LMNR_HS"
                }
              ]
            }
          ]
        },
        {
          "uid": "473",
          "kind": "Part",
          "gate": "Contact",
          "tree": {
            "tag": "Part",
            "attributes": {
              "UId": "473",
              "Gate": "Contact"
            },
            "text": null,
            "children": []
          },
          "declarations": [],
          "children_declarations": [],
          "pins": [
            {
              "pin": "in",
              "wire": "479",
              "references": [],
              "peers": [
                {
                  "kind": "Powerrail",
                  "uid": null,
                  "pin": null
                },
                {
                  "kind": "PCon",
                  "uid": "463",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "465",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "467",
                  "pin": "in"
                }
              ]
            },
            {
              "pin": "operand",
              "wire": "424",
              "references": [
                {
                  "oref": "395",
                  "ref_id": "17",
                  "name": "ON",
                  "declarations": [
                    {
                      "file": "0670-IdentXmlPart.xml",
                      "nid": "8",
                      "uid": "395",
                      "rid": "17",
                      "name": "ON",
                      "kind": "SimpleAccess"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "out",
              "wire": "474",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "475",
                  "pin": "in"
                },
                {
                  "kind": "PCon",
                  "uid": "477",
                  "pin": "in"
                }
              ]
            }
          ]
        },
        {
          "uid": "475",
          "kind": "Part",
          "gate": "Contact",
          "tree": {
            "tag": "Part",
            "attributes": {
              "UId": "475",
              "Gate": "Contact"
            },
            "text": null,
            "children": []
          },
          "declarations": [],
          "children_declarations": [],
          "pins": [
            {
              "pin": "in",
              "wire": "474",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "473",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "477",
                  "pin": "in"
                }
              ]
            },
            {
              "pin": "operand",
              "wire": "425",
              "references": [
                {
                  "oref": "396",
                  "ref_id": "126",
                  "name": "Inputs.MV01 Close",
                  "declarations": [
                    {
                      "file": "0668-IdentXmlPart.xml",
                      "nid": "8",
                      "uid": "396",
                      "rid": "126",
                      "name": "Inputs.MV01 Close",
                      "kind": "GlobalAccess"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "out",
              "wire": "476",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "357",
                  "pin": "in1"
                }
              ]
            }
          ]
        },
        {
          "uid": "477",
          "kind": "Part",
          "gate": "Contact",
          "tree": {
            "tag": "Part",
            "attributes": {
              "UId": "477",
              "Gate": "Contact"
            },
            "text": null,
            "children": []
          },
          "declarations": [],
          "children_declarations": [],
          "pins": [
            {
              "pin": "in",
              "wire": "474",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "473",
                  "pin": "out"
                },
                {
                  "kind": "PCon",
                  "uid": "475",
                  "pin": "in"
                }
              ]
            },
            {
              "pin": "operand",
              "wire": "426",
              "references": [
                {
                  "oref": "397",
                  "ref_id": "53",
                  "name": "OFF",
                  "declarations": [
                    {
                      "file": "0670-IdentXmlPart.xml",
                      "nid": "8",
                      "uid": "397",
                      "rid": "53",
                      "name": "OFF",
                      "kind": "SimpleAccess"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "out",
              "wire": "478",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "361",
                  "pin": "pre"
                }
              ]
            }
          ]
        },
        {
          "uid": "361",
          "kind": "Part",
          "gate": "Le",
          "tree": {
            "tag": "Part",
            "attributes": {
              "UId": "361",
              "Gate": "Le"
            },
            "text": null,
            "children": [
              {
                "tag": "TemplateValue",
                "attributes": {
                  "Name": "SrcType",
                  "Type": "Type"
                },
                "text": "Int",
                "children": []
              }
            ]
          },
          "declarations": [],
          "children_declarations": [],
          "pins": [
            {
              "pin": "pre",
              "wire": "478",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "477",
                  "pin": "out"
                }
              ]
            },
            {
              "pin": "in1",
              "wire": "427",
              "references": [
                {
                  "oref": "398",
                  "ref_id": "66",
                  "name": "Data.Pot_MV01",
                  "declarations": [
                    {
                      "file": "0668-IdentXmlPart.xml",
                      "nid": "8",
                      "uid": "398",
                      "rid": "66",
                      "name": "Data.Pot_MV01",
                      "kind": "GlobalAccess"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "in2",
              "wire": "428",
              "references": [
                {
                  "oref": "399",
                  "ref_id": "69",
                  "name": "10",
                  "declarations": [
                    {
                      "file": "0667-IdentXmlPart.xml",
                      "nid": "8",
                      "uid": "399",
                      "rid": "69",
                      "name": "10",
                      "kind": "LiteralConstant"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "out",
              "wire": "429",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "357",
                  "pin": "in2"
                }
              ]
            }
          ]
        },
        {
          "uid": "357",
          "kind": "Part",
          "gate": "O",
          "tree": {
            "tag": "Part",
            "attributes": {
              "UId": "357",
              "Gate": "O"
            },
            "text": null,
            "children": [
              {
                "tag": "TemplateValue",
                "attributes": {
                  "Name": "Card",
                  "Type": "Cardinality"
                },
                "text": "2",
                "children": []
              }
            ]
          },
          "declarations": [],
          "children_declarations": [],
          "pins": [
            {
              "pin": "in1",
              "wire": "476",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "475",
                  "pin": "out"
                }
              ]
            },
            {
              "pin": "in2",
              "wire": "429",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "361",
                  "pin": "out"
                }
              ]
            },
            {
              "pin": "out",
              "wire": "431",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "366",
                  "pin": "LMNR_LS"
                }
              ]
            }
          ]
        },
        {
          "uid": "366",
          "kind": "LRef",
          "gate": null,
          "tree": {
            "tag": "LRef",
            "attributes": {
              "UId": "366",
              "RefId": "113"
            },
            "text": null,
            "children": [
              {
                "tag": "Instance",
                "attributes": {
                  "UId": "412",
                  "RefId": "71"
                },
                "text": null,
                "children": []
              }
            ]
          },
          "declarations": [
            {
              "file": "0671-IdentXmlPart.xml",
              "nid": "8",
              "uid": "366",
              "rid": "113",
              "name": "CONT_S",
              "kind": "Instruction"
            }
          ],
          "children_declarations": [
            {
              "kind": "Instance",
              "uid": "412",
              "rid": "71",
              "declarations": [
                {
                  "file": "0665-IdentXmlPart.xml",
                  "nid": "8",
                  "uid": "412",
                  "rid": "71",
                  "name": "PIDMV01",
                  "kind": "AufDBBlock"
                }
              ]
            }
          ],
          "pins": [
            {
              "pin": "en",
              "wire": "464",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "463",
                  "pin": "out"
                }
              ]
            },
            {
              "pin": "COM_RST",
              "wire": "466",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "465",
                  "pin": "out"
                }
              ]
            },
            {
              "pin": "LMNR_HS",
              "wire": "422",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "348",
                  "pin": "out"
                }
              ]
            },
            {
              "pin": "LMNR_LS",
              "wire": "431",
              "references": [],
              "peers": [
                {
                  "kind": "PCon",
                  "uid": "357",
                  "pin": "out"
                }
              ]
            },
            {
              "pin": "LMNS_ON",
              "wire": "434",
              "references": [
                {
                  "oref": "433",
                  "ref_id": null,
                  "name": null,
                  "declarations": []
                }
              ],
              "peers": []
            },
            {
              "pin": "LMNUP",
              "wire": "436",
              "references": [
                {
                  "oref": "435",
                  "ref_id": null,
                  "name": null,
                  "declarations": []
                }
              ],
              "peers": []
            },
            {
              "pin": "LMNDN",
              "wire": "438",
              "references": [
                {
                  "oref": "437",
                  "ref_id": null,
                  "name": null,
                  "declarations": []
                }
              ],
              "peers": []
            },
            {
              "pin": "PVPER_ON",
              "wire": "440",
              "references": [
                {
                  "oref": "439",
                  "ref_id": null,
                  "name": null,
                  "declarations": []
                }
              ],
              "peers": []
            },
            {
              "pin": "CYCLE",
              "wire": "441",
              "references": [
                {
                  "oref": "400",
                  "ref_id": "21",
                  "name": "T#100MS",
                  "declarations": [
                    {
                      "file": "0667-IdentXmlPart.xml",
                      "nid": "8",
                      "uid": "400",
                      "rid": "21",
                      "name": "T#100MS",
                      "kind": "LiteralConstant"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "SP_INT",
              "wire": "442",
              "references": [
                {
                  "oref": "401",
                  "ref_id": "62",
                  "name": "Real_SP_TC03xMV01",
                  "declarations": [
                    {
                      "file": "0669-IdentXmlPart.xml",
                      "nid": "8",
                      "uid": "401",
                      "rid": "62",
                      "name": "Real_SP_TC03xMV01",
                      "kind": "InterfaceAccess"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "PV_IN",
              "wire": "443",
              "references": [
                {
                  "oref": "402",
                  "ref_id": "63",
                  "name": "Real_TC03xMV01",
                  "declarations": [
                    {
                      "file": "0669-IdentXmlPart.xml",
                      "nid": "8",
                      "uid": "402",
                      "rid": "63",
                      "name": "Real_TC03xMV01",
                      "kind": "InterfaceAccess"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "PV_PER",
              "wire": "445",
              "references": [
                {
                  "oref": "444",
                  "ref_id": null,
                  "name": null,
                  "declarations": []
                }
              ],
              "peers": []
            },
            {
              "pin": "GAIN",
              "wire": "446",
              "references": [
                {
                  "oref": "403",
                  "ref_id": "72",
                  "name": "3.0",
                  "declarations": [
                    {
                      "file": "0667-IdentXmlPart.xml",
                      "nid": "8",
                      "uid": "403",
                      "rid": "72",
                      "name": "3.0",
                      "kind": "LiteralConstant"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "TI",
              "wire": "447",
              "references": [
                {
                  "oref": "404",
                  "ref_id": "73",
                  "name": "T#3M",
                  "declarations": [
                    {
                      "file": "0667-IdentXmlPart.xml",
                      "nid": "8",
                      "uid": "404",
                      "rid": "73",
                      "name": "T#3M",
                      "kind": "LiteralConstant"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "DEADB_W",
              "wire": "448",
              "references": [
                {
                  "oref": "405",
                  "ref_id": "24",
                  "name": "1.0",
                  "declarations": [
                    {
                      "file": "0667-IdentXmlPart.xml",
                      "nid": "8",
                      "uid": "405",
                      "rid": "24",
                      "name": "1.0",
                      "kind": "LiteralConstant"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "PV_FAC",
              "wire": "450",
              "references": [
                {
                  "oref": "449",
                  "ref_id": null,
                  "name": null,
                  "declarations": []
                }
              ],
              "peers": []
            },
            {
              "pin": "PV_OFF",
              "wire": "452",
              "references": [
                {
                  "oref": "451",
                  "ref_id": null,
                  "name": null,
                  "declarations": []
                }
              ],
              "peers": []
            },
            {
              "pin": "PULSE_TM",
              "wire": "453",
              "references": [
                {
                  "oref": "406",
                  "ref_id": "74",
                  "name": "T#500MS",
                  "declarations": [
                    {
                      "file": "0667-IdentXmlPart.xml",
                      "nid": "8",
                      "uid": "406",
                      "rid": "74",
                      "name": "T#500MS",
                      "kind": "LiteralConstant"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "BREAK_TM",
              "wire": "454",
              "references": [
                {
                  "oref": "407",
                  "ref_id": "75",
                  "name": "T#1S",
                  "declarations": [
                    {
                      "file": "0667-IdentXmlPart.xml",
                      "nid": "8",
                      "uid": "407",
                      "rid": "75",
                      "name": "T#1S",
                      "kind": "LiteralConstant"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "MTR_TM",
              "wire": "455",
              "references": [
                {
                  "oref": "408",
                  "ref_id": "76",
                  "name": "T#31S",
                  "declarations": [
                    {
                      "file": "0667-IdentXmlPart.xml",
                      "nid": "8",
                      "uid": "408",
                      "rid": "76",
                      "name": "T#31S",
                      "kind": "LiteralConstant"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "DISV",
              "wire": "456",
              "references": [
                {
                  "oref": "409",
                  "ref_id": "24",
                  "name": "1.0",
                  "declarations": [
                    {
                      "file": "0667-IdentXmlPart.xml",
                      "nid": "8",
                      "uid": "409",
                      "rid": "24",
                      "name": "1.0",
                      "kind": "LiteralConstant"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "QLMNUP",
              "wire": "457",
              "references": [
                {
                  "oref": "410",
                  "ref_id": "77",
                  "name": "UP MV01 PID",
                  "declarations": [
                    {
                      "file": "0670-IdentXmlPart.xml",
                      "nid": "8",
                      "uid": "410",
                      "rid": "77",
                      "name": "UP MV01 PID",
                      "kind": "SimpleAccess"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "QLMNDN",
              "wire": "458",
              "references": [
                {
                  "oref": "411",
                  "ref_id": "78",
                  "name": "DOWN MV01 PID",
                  "declarations": [
                    {
                      "file": "0670-IdentXmlPart.xml",
                      "nid": "8",
                      "uid": "411",
                      "rid": "78",
                      "name": "DOWN MV01 PID",
                      "kind": "SimpleAccess"
                    }
                  ]
                }
              ],
              "peers": []
            },
            {
              "pin": "PV",
              "wire": "460",
              "references": [
                {
                  "oref": "459",
                  "ref_id": null,
                  "name": null,
                  "declarations": []
                }
              ],
              "peers": []
            },
            {
              "pin": "ER",
              "wire": "462",
              "references": [
                {
                  "oref": "461",
                  "ref_id": null,
                  "name": null,
                  "declarations": []
                }
              ],
              "peers": []
            }
          ]
        }
      ]
    },
    {
      "id": 12,
      "block": "cyc_int5 ogni 100ms",
      "index": 9,
      "title": "disable pid control on vt02",
      "file": "sources/decoded-original/0478-FlgNet.xml",
      "sha256": "aa056d368ec6c7089c5accab25e7350e67a6235cd8cc766a30bb51d87e5a823a",
      "tree": {
        "tag": "FlgNet",
        "attributes": {
          "Version": "14.0.0.2",
          "Lang": "LAD_CLASSIC",
          "Routed": "true"
        },
        "text": null,
        "children": [
          {
            "tag": "Parts",
            "attributes": {},
            "text": null,
            "children": [
              {
                "tag": "Part",
                "attributes": {
                  "UId": "375",
                  "Gate": "Contact"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "Part",
                "attributes": {
                  "UId": "377",
                  "Gate": "Contact"
                },
                "text": null,
                "children": [
                  {
                    "tag": "Negated",
                    "attributes": {
                      "PinName": "operand"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Part",
                "attributes": {
                  "UId": "379",
                  "Gate": "Contact"
                },
                "text": null,
                "children": [
                  {
                    "tag": "Negated",
                    "attributes": {
                      "PinName": "operand"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Part",
                "attributes": {
                  "UId": "381",
                  "Gate": "Contact"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "Part",
                "attributes": {
                  "UId": "358",
                  "Gate": "O"
                },
                "text": null,
                "children": [
                  {
                    "tag": "TemplateValue",
                    "attributes": {
                      "Name": "Card",
                      "Type": "Cardinality"
                    },
                    "text": "3",
                    "children": []
                  }
                ]
              },
              {
                "tag": "Part",
                "attributes": {
                  "UId": "362",
                  "Gate": "Coil"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "363",
                  "RefId": "17"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "364",
                  "RefId": "50"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "365",
                  "RefId": "79"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "366",
                  "RefId": "17"
                },
                "text": null,
                "children": []
              },
              {
                "tag": "ORef",
                "attributes": {
                  "UId": "367",
                  "RefId": "80"
                },
                "text": null,
                "children": []
              }
            ]
          },
          {
            "tag": "Wires",
            "attributes": {},
            "text": null,
            "children": [
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "383"
                },
                "text": null,
                "children": [
                  {
                    "tag": "Powerrail",
                    "attributes": {},
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "375",
                      "PinName": "in"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "368"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "363"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "375",
                      "PinName": "operand"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "376"
                },
                "text": null,
                "children": [
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "375",
                      "PinName": "out"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "377",
                      "PinName": "in"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "379",
                      "PinName": "in"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "381",
                      "PinName": "in"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "369"
                },
                "text": null,
                "children": [
                  {
                    "tag": "OCon",
                    "attributes": {
                      "UId": "364"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "377",
                      "PinName": "operand"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
                "tag": "Wire",
                "attributes": {
                  "UId": "378"
                },
                "text": null,
                "children": [
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "377",
                      "PinName": "out"
                    },
                    "text": null,
                    "children": []
                  },
                  {
                    "tag": "PCon",
                    "attributes": {
                      "UId": "358",
                      "PinName": "in1"
                    },
                    "text": null,
                    "children": []
                  }
                ]
              },
              {
