<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>P05 · PV-01 수리 판단·공통 영향 작업지</title><link rel="stylesheet" href="../assets/all-in-one.css"><style>.repair-manual td code{white-space:normal;overflow-wrap:anywhere}.repair-manual td:last-child{min-width:150px}.repair-manual td a{display:inline-block}.repair-manual td:first-child{min-width:140px}</style></head><body class="repair-manual"><main style="max-width:1240px;margin:auto;padding:24px"><h1>P05 · PV-01 수리 판단·공통 영향 작업지</h1><div class="notice">원본 근거를 연결한 수리 판단 검토본입니다. 현재값·설치 동일성·현재 CPU·TIA 동작·현장 수리 완료는 확인 전입니다. 시뮬레이터 작성·시험 중지.</div><p>태그명 일치 / 실물 확인 전 · 참고 PLC 자료: PV01</p><p>자동 허가·게이트 명령·최종EV 출력·위치 입력·MEM_OPEN/CLOSE는 다른 단계입니다. LS02/SPARE와 원시 입력→Inputs 전달 미확정은 별도 확인합니다.</p><nav class="inline-actions"><a href="../repair-decision.html">수리 판단 전체 목록</a><a href="../priority-guides/P05.html">실물 대응·점검</a><a href="../common-guides/P05.html">이 설비의 공통 제어</a><a href="../procedures/PV01.html">증상별 상세 수리</a><a href="../circuit-guides/PV01.html">전기 회로 추적</a><a href="../signal-guides/PV01.html">신호 전달·복수 쓰기</a><a href="../alarm-guides/PV01.html">알람 발생·리셋·재기동 근거</a><a href="../hmi-transfer.html#profile-P05">HMI 태그·설정·표시 전달 확인</a><a href="../recipe-settings.html#profile-P05">레시피·설정값·초기화와 다른 쓰기</a></nav><h2 id="decision">1. 관찰 결과별 판단 순서</h2><div class="table-wrap"><table><thead><tr><th>관찰 분기</th><th>먼저 기록</th><th>원본 비교</th><th>다음 판단</th></tr></thead><tbody><tr><td>운전 요청이 없거나 곧 해제됨</td><td>현재 모드·공정 종류·Auto_ON1·카운터와 해당 요청의 변화를 같은 시각 기준으로 기록합니다.</td><td>아래 공통 단계의 관련 쓰기와 해당 요청의 모든 Global 쓰기 위치를 비교합니다. 원본 단계 Set이 현재 호출됐는지는 별도 확인합니다.</td><td>상위 요청 미발생, 정상 정지 단계, 고장에 의한 요청 Reset을 구분합니다. 기동 명령을 추가하기 전 요청을 지운 주체를 확인합니다.<br><a href="#common-stages">관련 근거·확인</a></td></tr><tr><td>요청은 있지만 최종 출력이 없음</td><td>아래 최종 출력의 전체 조건과 현재 피연산자·모드를 기록합니다. 미해석 조건은 임의로0/1로 채우지 않습니다.</td><td>공통 ON·비상 모듈·모드 허가와 장치별 출력 조건을 대조합니다. Set 요청은 실제 Q 출력 또는 위치 도달의 증거가 아닙니다.</td><td>억제 접점·반대 방향 출력·끝단·상하류 응답 중 실제로 조건이 다른 지점을 찾습니다. 현재 호출·다른 출력 쓰기도 함께 확인합니다.<br><a href="#output-evidence">관련 근거·확인</a></td></tr><tr><td>출력은 있지만 현장 응답이 없음</td><td>최종 PLC 출력, 릴레이·구동기 입력, 실제 장치 상태, 원시 센서와 처리된 응답을 구간별로 기록합니다.</td><td>회로 작업지의 단자·직렬 허가·전원·구동기와 아래 응답 원본 참조를 비교합니다. 내부 기억만으로 물리 동작을 판단하지 않습니다.</td><td>출력 전달 구간과 센서 전달 구간을 각각 확인합니다. 회로·원시 입력·Inputs·기억 중 어디서 차이가 시작됐는지 남깁니다.<br><a href="#signal-boundary">관련 근거·확인</a></td></tr><tr><td>운전 중 정지하거나 연관 설비와 함께 정지함</td><td>최초 알람·상하류 응답 변화·카운터·요청 Reset·출력 OFF의 시각을 기록합니다.</td><td>종류5 공통 정지 및 아래 장치 감시의 Set/Reset·시간 설정을 함께 비교합니다. 자동 단계 수치를 실제 초로 확정하지 않습니다.</td><td>최초 원인과 후속 정지를 구분하고 관련 설비의 상태도 남깁니다. 최초 발생 기록 없이 후속 알람만으로 원인을 확정하지 않습니다.<br><a href="#monitor-evidence">관련 근거·확인</a></td></tr><tr><td>리셋 후 재기동되지 않거나 같은 알람이 반복됨</td><td>원인 입력·래치·새 요청·출력·응답과 리셋 요청/출력을 각각 기록합니다.</td><td>장치별 RCoil과 공통930/931·비상1824·startup404/405의 기억을 구분합니다. 공통 리셋 출력은 물리 이상 해소의 증거가 아닙니다.</td><td>원인 해소·래치 해제·허가 확인·승인된 재기동·연동 영향 확인을 분리해 기록합니다. 현재 PLC·실물 증거 전에는 수리 완료로 표시하지 않습니다.<br><a href="#recovery">관련 근거·확인</a></td></tr></tbody></table></div><h2 id="boundary">2. 설비·신호 경계</h2><div class="table-wrap"><table><thead><tr><th>역할·원본 이름</th><th>백업 주소</th><th>참조 근거</th></tr></thead><tbody><tr><td>요청·모드<br><code>Flag.Enable_R1_GATE</code></td><td>DB/주소 추가 확인</td><td><a href="../networks/network-1911.html">원본 1911</a> · ORef 144<br><a href="../networks/network-1911.html">원본 1911</a> · ORef 147</td></tr><tr><td>최종 출력<br><code>PV-01 Gate a</code></td><td>%Q5.2</td><td><a href="../networks/network-1915.html">원본 1915</a> · ORef 394<br><a href="../networks/network-1921.html">원본 1921</a> · ORef 37<br><a href="../networks/network-1921.html">원본 1921</a> · ORef 41<br><a href="../networks/network-1921.html">원본 1921</a> · ORef 43<br><a href="../networks/network-1921.html">원본 1921</a> · ORef 47<br><a href="../networks/network-1815.html">원본 1815</a> · ORef 1484<br><a href="../networks/network-1815.html">원본 1815</a> · ORef 1493</td></tr><tr><td>최종 출력<br><code>PV-01 GATE B EV</code></td><td>%Q5.3</td><td><a href="../networks/network-1915.html">원본 1915</a> · ORef 390<br><a href="../networks/network-1922.html">원본 1922</a> · ORef 89<br><a href="../networks/network-1922.html">원본 1922</a> · ORef 92<br><a href="../networks/network-1922.html">원본 1922</a> · ORef 94<br><a href="../networks/network-1922.html">원본 1922</a> · ORef 97<br><a href="../networks/network-1816.html">원본 1816</a> · ORef 30<br><a href="../networks/network-1816.html">원본 1816</a> · ORef 32</td></tr><tr><td>응답·연관 상태<br><code>EV01_Open</code></td><td>%I8.6</td><td><a href="../networks/network-1921.html">원본 1921</a> · ORef 38</td></tr><tr><td>응답·연관 상태<br><code>EV01_Close</code></td><td>%I8.7</td><td><a href="../networks/network-1921.html">원본 1921</a> · ORef 44</td></tr><tr><td>응답·연관 상태<br><code>EV02_Open</code></td><td>%I9.0</td><td><a href="../networks/network-1922.html">원본 1922</a> · ORef 40</td></tr><tr><td>응답·연관 상태<br><code>EV02_Close</code></td><td>%I9.1</td><td><a href="../networks/network-1922.html">원본 1922</a> · ORef 42<br><a href="../networks/network-1922.html">원본 1922</a> · ORef 48</td></tr><tr><td>응답·연관 상태<br><code>Inputs.FC GATE A OPEN</code></td><td>DB/주소 추가 확인</td><td><a href="../networks/network-1921.html">원본 1921</a> · ORef 39</td></tr><tr><td>응답·연관 상태<br><code>Inputs.LIMIT SWITCH LS-02GATE A CLOSEDVALVE PV-01</code></td><td>DB/주소 추가 확인</td><td><a href="../networks/network-1921.html">원본 1921</a> · ORef 45</td></tr></tbody></table></div><h2 id="common-stages">3. 공통 단계의 해당 신호 쓰기</h2><p>종류와 단계는 원본 비교값입니다. 현재 시작 주체·호출·OB 주기·카운터·ON/OFF를 확인하며 초 단위나 현재 운전 상태로 해석하지 않습니다.</p><div class="table-wrap"><table><thead><tr><th>종류·카운터</th><th>명령·대상</th><th>전체 정적 조건</th><th>근거</th></tr></thead><tbody><tr><td>1 / 26</td><td>SCoil<br><code>Flag.Enable_R1_GATE</code></td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 26))</code></td><td><a href="../networks/network-1843.html">원본 1843</a> · Part 506</td></tr><tr><td>1 / 26</td><td>SCoil<br><code>MemoCMD_PV1_Startup</code></td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 26))</code></td><td><a href="../networks/network-1843.html">원본 1843</a> · Part 34</td></tr><tr><td>1 / 비교값 없음</td><td>RCoil<br><code>Flag.Enable_R1_GATE</code></td><td><code>[미해석: 연결된 입력이 없음]</code></td><td><a href="../networks/network-1843.html">원본 1843</a> · Part 837</td></tr><tr><td>1 / 비교값 없음</td><td>RCoil<br><code>MemoCMD_PV1_Startup</code></td><td><code>[미해석: 연결된 입력이 없음]</code></td><td><a href="../networks/network-1843.html">원본 1843</a> · Part 838</td></tr><tr><td>2 / 40</td><td>SCoil<br><code>Flag.Enable_R1_GATE</code></td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND Flag.Auto_ON1) AND (Data.Tipo_preset = 2)) AND (Data.Tempo_presetting = 40))</code></td><td><a href="../networks/network-1844.html">원본 1844</a> · Part 1158</td></tr><tr><td>5 / 15</td><td>RCoil<br><code>Flag.Enable_R1_GATE</code></td><td><code>(((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND (Data.Tempo_presetting = 15)) OR ((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND Allarm.Emergency_module_fault))</code></td><td><a href="../networks/network-1847.html">원본 1847</a> · Part 941</td></tr></tbody></table></div><h2 id="output-evidence">4. 최종 출력의 허가·억제 조건</h2><div class="table-wrap"><table><thead><tr><th>최종 명령</th><th>전체 정적 조건</th><th>근거</th></tr></thead><tbody><tr><td>Coil<br><code>PV-01 GATE B EV</code></td><td><code>((ON AND Open EV B 00  PV-01) OR (ON AND Open EV B 01  PV-01) OR (ON AND maintenance PV01) OR (ON AND OFF))</code></td><td><a href="../networks/network-1915.html">원본 1915</a> · Part 377</td></tr><tr><td>Coil<br><code>PV-01 Gate a</code></td><td><code>((ON AND Open EV A 00 PV-01) OR (ON AND Open EV A 01  PV-01) OR (ON AND maintenance PV01))</code></td><td><a href="../networks/network-1915.html">원본 1915</a> · Part 384</td></tr></tbody></table></div><h2 id="signal-boundary">5. 현장 출력·응답 전달</h2><p>LS02는 FG70 배선·FG124 설명표·백업I8.7에 존재하지만 FG124 배선 선에는 SPARE 점선이 있습니다. 현재 실사용은 미확정입니다. 시공도면 LS01–08을 PLC 위치 입력 여덟 개로 자동 확장하지 않습니다.</p><div class="table-wrap"><table><thead><tr><th>신호·백업</th><th>원본 FG·전달 구간</th><th>확인 지점</th></tr></thead><tbody><tr><td>게이트 A 밸브 명령<br>%Q5.2 / pv-01 gate a</td><td>FG69 / FG141: MOD.15 단자13 / A5.2 → 69KA1 코일A1→A2 / -0Vdc10.6 → 110Vac9.7 → 69KA1 접점1→9 → X1:126 / 2A F(5×20) → EV-01 코일A1 → EV-01 A2 → X1:127 → 0Vac9.9<br>원본 네트워크 1915는 현장 선택·자동 요청·maintenance의 출력 경로를 포함합니다. 명령은 열림 밸브 구동이며 닫힘 센서와 다른 신호입니다.</td><td>24V PLC 명령·릴레이 코일과110Vac 밸브 전원을 구분합니다. 명령/접점/퓨즈/코일/공압·기계 동작/위치 입력을 순서대로 기록합니다. 출력0을 실제 닫힘 완료로 판단하지 않습니다.</td></tr><tr><td>게이트 B 밸브 명령<br>%Q5.3 / pv-01 gate b ev</td><td>FG69 / FG141: MOD.15 단자14 / A5.3 → 69KA2 코일A1→A2 / -0Vdc10.6 → 110Vac9.7 → 69KA2 접점1→9 → X1:128 / 2A F(5×20) → EV-02 코일A1 → EV-02 A2 → X1:129 → 0Vac9.9<br>원본 네트워크 1915는 현장 선택·자동 요청·maintenance의 출력 경로를 포함합니다. 명령은 열림 밸브 구동이며 닫힘 센서와 다른 신호입니다.</td><td>24V PLC 명령·릴레이 코일과110Vac 밸브 전원을 구분합니다. 명령/접점/퓨즈/코일/공압·기계 동작/위치 입력을 순서대로 기록합니다. 출력0을 실제 닫힘 완료로 판단하지 않습니다.</td></tr><tr><td>게이트 A 열림 위치<br>%I8.6 / ev01_open</td><td>FG70 / +24Vdc10.7 → X1:130 / 2A F(5×20) → LS-01 접점13→14 → X1:131 → E8.6 → FG124: MOD.10 단자7<br>원본 네트워크 1921는 물리 입력·내부 Inputs와 출력 상태를 이용한 MEM_OPEN/MEM_CLOSE의 Set·Reset을 포함합니다. 처리된 A 열림 이름은 Inputs.FC GATE A OPEN입니다. 입력→내부 전달의 전체 호출은 확인 전입니다.</td><td>원시 센서, 출력 명령, 위치 기억, 처리 입력, 알람을 따로 기록합니다. 도면 접점 형식만으로 설치 상태·정상 위치·입력 반전을 확정하지 않습니다.</td></tr><tr><td>게이트 A 닫힘 위치<br>%I8.7 / ev01_close</td><td>FG70 / +24Vdc10.7 → X1:132 / 2A F(5×20) → LS-02 접점13→14 → X1:133 → E8.7 → FG124: MOD.10 단자8<br>원본 네트워크 1921는 물리 입력·내부 Inputs와 출력 상태를 이용한 MEM_OPEN/MEM_CLOSE의 Set·Reset을 포함합니다. FG124 단자8의 배선에는 SPARE 표시가 있어 기존 PV01-LS02 불일치를 유지합니다.</td><td>원시 센서, 출력 명령, 위치 기억, 처리 입력, 알람을 따로 기록합니다. 도면 접점 형식만으로 설치 상태·정상 위치·입력 반전을 확정하지 않습니다.</td></tr><tr><td>게이트 B 열림 위치<br>%I9.0 / ev02_open</td><td>FG70 / +24Vdc10.7 → X1:134 / 2A F(5×20) → LS-05 접점13→14 → X1:135 → E9.0 → FG125: MOD.10 단자11<br>원본 네트워크 1922는 물리 입력·내부 Inputs와 출력 상태를 이용한 MEM_OPEN/MEM_CLOSE의 Set·Reset을 포함합니다. 원본의 False 접점이 들어간 가지와 실제 입력·처리 입력을 구분합니다.</td><td>원시 센서, 출력 명령, 위치 기억, 처리 입력, 알람을 따로 기록합니다. 도면 접점 형식만으로 설치 상태·정상 위치·입력 반전을 확정하지 않습니다.</td></tr><tr><td>게이트 B 닫힘 위치<br>%I9.1 / ev02_close</td><td>FG70 / +24Vdc10.7 → X1:136 / 2A F(5×20) → LS-06 접점13→14 → X1:137 → E9.1 → FG125: MOD.10 단자12<br>원본 네트워크 1922는 물리 입력·내부 Inputs와 출력 상태를 이용한 MEM_OPEN/MEM_CLOSE의 Set·Reset을 포함합니다. 출력0과 닫힘 응답·기억은 별도 상태입니다.</td><td>원시 센서, 출력 명령, 위치 기억, 처리 입력, 알람을 따로 기록합니다. 도면 접점 형식만으로 설치 상태·정상 위치·입력 반전을 확정하지 않습니다.</td></tr><tr><td>현장 게이트 A 선택<br>%I9.2 / ev01_sel_open</td><td>FG70 / +24Vdc10.7 → X1:138 / 2A F(5×20) → 70SB1 PB 접점13→14 → 70SA1 게이트A 선택 접점 → X1:139 → E9.2 → FG125: MOD.10 단자13<br>원본 네트워크 1914는 해당 선택 입력을 Open EV A 00 요청으로 전달합니다. 최종 밸브 명령은 별도 네트워크입니다.</td><td>선택 신호는 위치 센서나 PLC 자동 운전 허가가 아닙니다. PB·선택기·PLC 입력·현장 요청·출력의 전달을 분리합니다.</td></tr><tr><td>현장 게이트 B 선택<br>%I9.3 / ev02_sel_open</td><td>FG70 / +24Vdc10.7 → X1:138 / 2A F(5×20) → 70SB1 PB 접점13→14 → 70SA1 게이트B 선택 접점 → X1:140 → E9.3 → FG125: MOD.10 단자14<br>원본 네트워크 1914는 해당 선택 입력을 Open EV B 00 요청으로 전달합니다. 최종 밸브 명령은 별도 네트워크입니다.</td><td>선택 신호는 위치 센서나 PLC 자동 운전 허가가 아닙니다. PB·선택기·PLC 입력·현장 요청·출력의 전달을 분리합니다.</td></tr></tbody></table></div><p><a href="../circuit-guides/PV01.html">도면·단자·원본 ORef 상세 보기</a> · <a href="../signal-guides/PV01.html">원시 입력·Inputs·메모의 전달과 쓰기 위치</a></p><h2 id="monitor-evidence">6. 감시·연관 허가·복구의 관련 쓰기</h2><p>선택한 원본 경로의 감시·허가·교정·연관 쓰기입니다. 요청·최종 출력·메모·연산 값은 서로 다른 역할이며 미해석은 원본 확인 항목입니다.</p><div class="table-wrap"><table><thead><tr><th>명령·대상</th><th>전체 정적 조건</th><th>원본 시간·전달값</th><th>근거</th></tr></thead><tbody><tr><td>SCoil<br><code>Flag.PV_01_GATE_A_MEM_OPEN</code></td><td><code>(((ON AND PV-01 Gate a) AND EV01_Open) OR ((ON AND PV-01 Gate a) AND Inputs.FC GATE A OPEN))</code></td><td></td><td><a href="../networks/network-1921.html">원본 1921</a> · Part 26</td></tr><tr><td>RCoil<br><code>Flag.PV_01_GATE_A_MEM_OPEN</code></td><td><code>(ON AND NOT (PV-01 Gate a))</code></td><td></td><td><a href="../networks/network-1921.html">원본 1921</a> · Part 28</td></tr><tr><td>SCoil<br><code>Flag.PV_01_GATE_A_MEM_CLOSE</code></td><td><code>(((ON AND NOT (PV-01 Gate a)) AND EV01_Close) OR ((ON AND NOT (PV-01 Gate a)) AND Inputs.LIMIT SWITCH LS-02GATE A CLOSEDVALVE PV-01))</code></td><td></td><td><a href="../networks/network-1921.html">원본 1921</a> · Part 33</td></tr><tr><td>RCoil<br><code>Flag.PV_01_GATE_A_MEM_CLOSE</code></td><td><code>(ON AND PV-01 Gate a)</code></td><td></td><td><a href="../networks/network-1921.html">원본 1921</a> · Part 35</td></tr><tr><td>SCoil<br><code>Flag.PV_01_GATE_B_MEM_OPEN</code></td><td><code>(((ON AND PV-01 GATE B EV) AND EV02_Open) OR (((ON AND PV-01 GATE B EV) AND false) AND EV02_Close) OR ((ON AND PV-01 GATE B EV) AND Inputs.PV-01 GATE B OPEN))</code></td><td></td><td><a href="../networks/network-1922.html">원본 1922</a> · Part 28</td></tr><tr><td>RCoil<br><code>Flag.PV_01_GATE_B_MEM_OPEN</code></td><td><code>(ON AND NOT (PV-01 GATE B EV))</code></td><td></td><td><a href="../networks/network-1922.html">원본 1922</a> · Part 30</td></tr><tr><td>SCoil<br><code>Flag.PV_01_GATE_B_MEM_CLOSE</code></td><td><code>(((ON AND NOT (PV-01 GATE B EV)) AND EV02_Close) OR ((ON AND NOT (PV-01 GATE B EV)) AND Inputs.LIMIT SWITCH LS-06GATE B CLOSEDVALVE PV-01))</code></td><td></td><td><a href="../networks/network-1922.html">원본 1922</a> · Part 35</td></tr><tr><td>RCoil<br><code>Flag.PV_01_GATE_B_MEM_CLOSE</code></td><td><code>(ON AND PV-01 GATE B EV)</code></td><td></td><td><a href="../networks/network-1922.html">원본 1922</a> · Part 37</td></tr><tr><td>SdCoil<br><code>Tag_80</code></td><td><code>((ON AND PV-01 Gate a) AND NOT (Flag.PV_01_GATE_A_MEM_OPEN))</code></td><td>S5T#4S</td><td><a href="../networks/network-1815.html">원본 1815</a> · Part 1453</td></tr><tr><td>SCoil<br><code>Allarm.PV_01_GATE_A_NOT_OPEN</code></td><td><code>((ON AND PV-01 Gate a) AND Tag_80)</code></td><td></td><td><a href="../networks/network-1815.html">원본 1815</a> · Part 1459</td></tr><tr><td>RCoil<br><code>Allarm.PV_01_GATE_A_NOT_OPEN</code></td><td><code>((ON AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_A_NOT_OPEN)</code></td><td></td><td><a href="../networks/network-1815.html">원본 1815</a> · Part 1464</td></tr><tr><td>SdCoil<br><code>Tag_81</code></td><td><code>((ON AND NOT (PV-01 Gate a)) AND NOT (Flag.PV_01_GATE_A_MEM_CLOSE))</code></td><td>S5T#4S</td><td><a href="../networks/network-1815.html">원본 1815</a> · Part 1471</td></tr><tr><td>SCoil<br><code>Allarm.PV_01_GATE_A_NOT_CLOSE</code></td><td><code>((ON AND NOT (PV-01 Gate a)) AND Tag_81)</code></td><td></td><td><a href="../networks/network-1815.html">원본 1815</a> · Part 1477</td></tr><tr><td>RCoil<br><code>Allarm.PV_01_GATE_A_NOT_CLOSE</code></td><td><code>((ON AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_A_NOT_CLOSE)</code></td><td></td><td><a href="../networks/network-1815.html">원본 1815</a> · Part 1482</td></tr><tr><td>SdCoil<br><code>Tag_82</code></td><td><code>((ON AND PV-01 GATE B EV) AND NOT (Flag.PV_01_GATE_B_MEM_OPEN))</code></td><td>S5T#7S</td><td><a href="../networks/network-1816.html">원본 1816</a> · Part 1517</td></tr><tr><td>SCoil<br><code>Allarm.PV_01_GATE_B_NOT_OPEN</code></td><td><code>((ON AND PV-01 GATE B EV) AND Tag_82)</code></td><td></td><td><a href="../networks/network-1816.html">원본 1816</a> · Part 1523</td></tr><tr><td>RCoil<br><code>Allarm.PV_01_GATE_B_NOT_OPEN</code></td><td><code>((ON AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_B_NOT_OPEN)</code></td><td></td><td><a href="../networks/network-1816.html">원본 1816</a> · Part 1528</td></tr><tr><td>SdCoil<br><code>Tag_83</code></td><td><code>((ON AND NOT (PV-01 GATE B EV)) AND NOT (Flag.PV_01_GATE_B_MEM_CLOSE))</code></td><td>S5T#7S</td><td><a href="../networks/network-1816.html">원본 1816</a> · Part 1535</td></tr><tr><td>SCoil<br><code>Allarm.PV_01_GATE_B_NOT_CLOSE</code></td><td><code>((ON AND NOT (PV-01 GATE B EV)) AND Tag_83)</code></td><td></td><td><a href="../networks/network-1816.html">원본 1816</a> · Part 1541</td></tr><tr><td>RCoil<br><code>Allarm.PV_01_GATE_B_NOT_CLOSE</code></td><td><code>((ON AND Flag.RESET_ALLARM) AND Allarm.PV_01_GATE_B_NOT_CLOSE)</code></td><td></td><td><a href="../networks/network-1816.html">원본 1816</a> · Part 1546</td></tr></tbody></table></div><h2 id="recovery">7. 복구 증거와 기록</h2><ol><li>원인 입력·장치 상태와 최초 알람을 각각 확인합니다.</li><li>장치별 래치 해제와 공통 리셋의 요청·타이머·출력을 구분합니다. <a href="../common-control.html#reset">공통930/931·비상1824 근거</a></li><li>요청·허가·단계·방향·타이머와 전원 재시작의 기억 상태를 확인합니다. <a href="../common-control.html#restart">startup 초기화·유지 상태 확인</a></li><li>승인된 복구 절차의 응답·출력·알람·연동 영향을 기록하고, 미확인 조건은 남깁니다.</li></ol><p><a href="../index.html#view=repair-record&amp;equipment=P05&amp;scope=priority">올인원에서 수리 관찰 기록 작성</a> · <a download href="../registers/repair-observation-P05.json">빈 수리 관찰 기록 JSON 다운로드</a> · 실제 관찰값은 채우지 않았습니다. 작성한 기록은 현재 브라우저에 저장하고 JSON으로 별도 보관합니다. 자동 가져오기·동기화 기능은 제공하지 않습니다.</p></main></body></html>