<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>P07 · PV-02 수리 판단·공통 영향 작업지</title><link rel="stylesheet" href="../assets/all-in-one.css"><style>.repair-manual td code{white-space:normal;overflow-wrap:anywhere}.repair-manual td:last-child{min-width:150px}.repair-manual td a{display:inline-block}.repair-manual td:first-child{min-width:140px}</style></head><body class="repair-manual"><main style="max-width:1240px;margin:auto;padding:24px"><h1>P07 · PV-02 수리 판단·공통 영향 작업지</h1><div class="notice">원본 근거를 연결한 수리 판단 검토본입니다. 현재값·설치 동일성·현재 CPU·TIA 동작·현장 수리 완료는 확인 전입니다. 시뮬레이터 작성·시험 중지.</div><p>태그명 일치 / 실물 확인 전 · 참고 PLC 자료: PV02</p><p>MC04 응답·배출 자동 허가·두 게이트 명령과EV 출력을 구분합니다. LS25/26 행 위치와 현재 센서 극성·배선은 확인 전입니다.</p><nav class="inline-actions"><a href="../repair-decision.html">수리 판단 전체 목록</a><a href="../priority-guides/P07.html">실물 대응·점검</a><a href="../common-guides/P07.html">이 설비의 공통 제어</a><a href="../procedures/PV02.html">증상별 상세 수리</a><a href="../circuit-guides/PV02.html">전기 회로 추적</a><a href="../signal-guides/PV02.html">신호 전달·복수 쓰기</a><a href="../alarm-guides/PV02.html">알람 발생·리셋·재기동 근거</a><a href="../hmi-transfer.html#profile-P07">HMI 태그·설정·표시 전달 확인</a><a href="../recipe-settings.html#profile-P07">레시피·설정값·초기화와 다른 쓰기</a></nav><h2 id="decision">1. 관찰 결과별 판단 순서</h2><div class="table-wrap"><table><thead><tr><th>관찰 분기</th><th>먼저 기록</th><th>원본 비교</th><th>다음 판단</th></tr></thead><tbody><tr><td>운전 요청이 없거나 곧 해제됨</td><td>현재 모드·공정 종류·Auto_ON1·카운터와 해당 요청의 변화를 같은 시각 기준으로 기록합니다.</td><td>아래 공통 단계의 관련 쓰기와 해당 요청의 모든 Global 쓰기 위치를 비교합니다. 원본 단계 Set이 현재 호출됐는지는 별도 확인합니다.</td><td>상위 요청 미발생, 정상 정지 단계, 고장에 의한 요청 Reset을 구분합니다. 기동 명령을 추가하기 전 요청을 지운 주체를 확인합니다.<br><a href="#common-stages">관련 근거·확인</a></td></tr><tr><td>요청은 있지만 최종 출력이 없음</td><td>아래 최종 출력의 전체 조건과 현재 피연산자·모드를 기록합니다. 미해석 조건은 임의로0/1로 채우지 않습니다.</td><td>공통 ON·비상 모듈·모드 허가와 장치별 출력 조건을 대조합니다. Set 요청은 실제 Q 출력 또는 위치 도달의 증거가 아닙니다.</td><td>억제 접점·반대 방향 출력·끝단·상하류 응답 중 실제로 조건이 다른 지점을 찾습니다. 현재 호출·다른 출력 쓰기도 함께 확인합니다.<br><a href="#output-evidence">관련 근거·확인</a></td></tr><tr><td>출력은 있지만 현장 응답이 없음</td><td>최종 PLC 출력, 릴레이·구동기 입력, 실제 장치 상태, 원시 센서와 처리된 응답을 구간별로 기록합니다.</td><td>회로 작업지의 단자·직렬 허가·전원·구동기와 아래 응답 원본 참조를 비교합니다. 내부 기억만으로 물리 동작을 판단하지 않습니다.</td><td>출력 전달 구간과 센서 전달 구간을 각각 확인합니다. 회로·원시 입력·Inputs·기억 중 어디서 차이가 시작됐는지 남깁니다.<br><a href="#signal-boundary">관련 근거·확인</a></td></tr><tr><td>운전 중 정지하거나 연관 설비와 함께 정지함</td><td>최초 알람·상하류 응답 변화·카운터·요청 Reset·출력 OFF의 시각을 기록합니다.</td><td>종류5 공통 정지 및 아래 장치 감시의 Set/Reset·시간 설정을 함께 비교합니다. 자동 단계 수치를 실제 초로 확정하지 않습니다.</td><td>최초 원인과 후속 정지를 구분하고 관련 설비의 상태도 남깁니다. 최초 발생 기록 없이 후속 알람만으로 원인을 확정하지 않습니다.<br><a href="#monitor-evidence">관련 근거·확인</a></td></tr><tr><td>리셋 후 재기동되지 않거나 같은 알람이 반복됨</td><td>원인 입력·래치·새 요청·출력·응답과 리셋 요청/출력을 각각 기록합니다.</td><td>장치별 RCoil과 공통930/931·비상1824·startup404/405의 기억을 구분합니다. 공통 리셋 출력은 물리 이상 해소의 증거가 아닙니다.</td><td>원인 해소·래치 해제·허가 확인·승인된 재기동·연동 영향 확인을 분리해 기록합니다. 현재 PLC·실물 증거 전에는 수리 완료로 표시하지 않습니다.<br><a href="#recovery">관련 근거·확인</a></td></tr></tbody></table></div><h2 id="boundary">2. 설비·신호 경계</h2><div class="table-wrap"><table><thead><tr><th>역할·원본 이름</th><th>백업 주소</th><th>참조 근거</th></tr></thead><tbody><tr><td>요청·모드<br><code>Flag.Enable_R2_GATE</code></td><td>DB/주소 추가 확인</td><td><a href="../networks/network-1916.html">원본 1916</a> · ORef 484<br><a href="../networks/network-1916.html">원본 1916</a> · ORef 487</td></tr><tr><td>최종 출력<br><code>PV-02 GATE A EV</code></td><td>%Q5.4</td><td><a href="../networks/network-1920.html">원본 1920</a> · ORef 733<br><a href="../networks/network-1923.html">원본 1923</a> · ORef 37<br><a href="../networks/network-1923.html">원본 1923</a> · ORef 41<br><a href="../networks/network-1923.html">원본 1923</a> · ORef 43<br><a href="../networks/network-1923.html">원본 1923</a> · ORef 47<br><a href="../networks/network-1817.html">원본 1817</a> · ORef 1612<br><a href="../networks/network-1817.html">원본 1817</a> · ORef 1621</td></tr><tr><td>최종 출력<br><code>PV-02 GATE B EV</code></td><td>%Q5.5</td><td><a href="../networks/network-1920.html">원본 1920</a> · ORef 729<br><a href="../networks/network-1924.html">원본 1924</a> · ORef 83<br><a href="../networks/network-1924.html">원본 1924</a> · ORef 86<br><a href="../networks/network-1924.html">원본 1924</a> · ORef 88<br><a href="../networks/network-1924.html">원본 1924</a> · ORef 91<br><a href="../networks/network-1818.html">원본 1818</a> · ORef 30<br><a href="../networks/network-1818.html">원본 1818</a> · ORef 32</td></tr><tr><td>응답·연관 상태<br><code>EV04_Open</code></td><td>%I9.4</td><td><a href="../networks/network-1923.html">원본 1923</a> · ORef 38</td></tr><tr><td>응답·연관 상태<br><code>EV04_Close</code></td><td>%I9.5</td><td><a href="../networks/network-1923.html">원본 1923</a> · ORef 44</td></tr><tr><td>응답·연관 상태<br><code>EV05_Open</code></td><td>%I9.6</td><td><a href="../networks/network-1924.html">원본 1924</a> · ORef 38</td></tr><tr><td>응답·연관 상태<br><code>EV05_Close</code></td><td>%I9.7</td><td><a href="../networks/network-1924.html">원본 1924</a> · ORef 44</td></tr><tr><td>응답·연관 상태<br><code>Inputs.MC04 run</code></td><td>DB/주소 추가 확인</td><td><a href="../networks/network-1916.html">원본 1916</a> · ORef 23</td></tr></tbody></table></div><h2 id="common-stages">3. 공통 단계의 해당 신호 쓰기</h2><p>종류와 단계는 원본 비교값입니다. 현재 시작 주체·호출·OB 주기·카운터·ON/OFF를 확인하며 초 단위나 현재 운전 상태로 해석하지 않습니다.</p><div class="table-wrap"><table><thead><tr><th>종류·카운터</th><th>명령·대상</th><th>전체 정적 조건</th><th>근거</th></tr></thead><tbody><tr><td>1 / 17</td><td>RCoil<br><code>Flag.Enable_R2_GATE</code></td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 17))</code></td><td><a href="../networks/network-1843.html">원본 1843</a> · Part 462</td></tr><tr><td>2 / 27</td><td>SCoil<br><code>Flag.Enable_R2_GATE</code></td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND Flag.Auto_ON1) AND (Data.Tipo_preset = 2)) AND (Data.Tempo_presetting = 27))</code></td><td><a href="../networks/network-1844.html">원본 1844</a> · Part 805</td></tr></tbody></table></div><h2 id="output-evidence">4. 최종 출력의 허가·억제 조건</h2><div class="table-wrap"><table><thead><tr><th>최종 명령</th><th>전체 정적 조건</th><th>근거</th></tr></thead><tbody><tr><td>Coil<br><code>PV-02 GATE B EV</code></td><td><code>((ON AND Open EV B 00  PV-02) OR (ON AND Open EV B 01  PV-02) OR (ON AND maintenance PV02))</code></td><td><a href="../networks/network-1920.html">원본 1920</a> · Part 717</td></tr><tr><td>Coil<br><code>PV-02 GATE A EV</code></td><td><code>((ON AND Open EV A 00 PV-02) OR (ON AND Open EV A 01  PV-02) OR (ON AND maintenance PV02))</code></td><td><a href="../networks/network-1920.html">원본 1920</a> · Part 724</td></tr></tbody></table></div><h2 id="signal-boundary">5. 현장 출력·응답 전달</h2><p>PV02 운전 허가·MC04 응답과 출력 밸브·실제 위치는 별도입니다. 시공도면 ROT1TB1의 EV03/04/05 공유 간선에서 EV03은 RD01 윤활 밸브로 분리합니다.</p><div class="table-wrap"><table><thead><tr><th>신호·백업</th><th>원본 FG·전달 구간</th><th>확인 지점</th></tr></thead><tbody><tr><td>게이트 A 밸브 명령<br>%Q5.4 / pv-02 gate a ev</td><td>FG71 / FG141: MOD.15 단자15 / A5.4 → 71KA1 코일A1→A2 / -0Vdc10.6 → 110Vac9.7 → 71KA1 접점1→9 → X1:141 / 2A F(5×20) → EV-04 코일A1 → EV-04 A2 → X1:142 → 0Vac9.9<br>원본 네트워크 1920는 현장 선택·자동 요청·maintenance의 출력 경로를 포함합니다. 명령은 열림 밸브 구동이며 닫힘 센서와 다른 신호입니다.</td><td>24V PLC 명령·릴레이 코일과110Vac 밸브 전원을 구분합니다. 명령/접점/퓨즈/코일/공압·기계 동작/위치 입력을 순서대로 기록합니다. 출력0을 실제 닫힘 완료로 판단하지 않습니다.</td></tr><tr><td>게이트 B 밸브 명령<br>%Q5.5 / pv-02 gate b ev</td><td>FG71 / FG141: MOD.15 단자16 / A5.5 → 71KA2 코일A1→A2 / -0Vdc10.6 → 110Vac9.7 → 71KA2 접점1→9 → X1:143 / 2A F(5×20) → EV-05 코일A1 → EV-05 A2 → X1:144 → 0Vac9.9<br>원본 네트워크 1920는 현장 선택·자동 요청·maintenance의 출력 경로를 포함합니다. 명령은 열림 밸브 구동이며 닫힘 센서와 다른 신호입니다.</td><td>24V PLC 명령·릴레이 코일과110Vac 밸브 전원을 구분합니다. 명령/접점/퓨즈/코일/공압·기계 동작/위치 입력을 순서대로 기록합니다. 출력0을 실제 닫힘 완료로 판단하지 않습니다.</td></tr><tr><td>게이트 A 열림 위치<br>%I9.4 / ev04_open</td><td>FG72 / +24Vdc10.7 → X1:145 / 2A F(5×20) → LS-25 접점13→14 → X1:146 → E9.4 → FG125: MOD.10 단자15<br>원본 네트워크 1923는 물리 입력·내부 Inputs와 출력 상태를 이용한 MEM_OPEN/MEM_CLOSE의 Set·Reset을 포함합니다. 물리·Inputs 두 가지를 기억 Set 조건에서 확인합니다.</td><td>원시 센서, 출력 명령, 위치 기억, 처리 입력, 알람을 따로 기록합니다. 도면 접점 형식만으로 설치 상태·정상 위치·입력 반전을 확정하지 않습니다.</td></tr><tr><td>게이트 A 닫힘 위치<br>%I9.5 / ev04_close</td><td>FG72 / +24Vdc10.7 → X1:147 / 2A F(5×20) → LS-26 접점13→14 → X1:148 → E9.5 → FG125: MOD.10 단자16<br>원본 네트워크 1923는 물리 입력·내부 Inputs와 출력 상태를 이용한 MEM_OPEN/MEM_CLOSE의 Set·Reset을 포함합니다. 실제 닫힘과 명령 해제를 구분합니다.</td><td>원시 센서, 출력 명령, 위치 기억, 처리 입력, 알람을 따로 기록합니다. 도면 접점 형식만으로 설치 상태·정상 위치·입력 반전을 확정하지 않습니다.</td></tr><tr><td>게이트 B 열림 위치<br>%I9.6 / ev05_open</td><td>FG72 / +24Vdc10.7 → X1:149 / 2A F(5×20) → LS-29 접점13→14 → X1:150 → E9.6 → FG125: MOD.10 단자17<br>원본 네트워크 1924는 물리 입력·내부 Inputs와 출력 상태를 이용한 MEM_OPEN/MEM_CLOSE의 Set·Reset을 포함합니다. 다음 단계 전환과 B 열림 기억을 함께 기록합니다.</td><td>원시 센서, 출력 명령, 위치 기억, 처리 입력, 알람을 따로 기록합니다. 도면 접점 형식만으로 설치 상태·정상 위치·입력 반전을 확정하지 않습니다.</td></tr><tr><td>게이트 B 닫힘 위치<br>%I9.7 / ev05_close</td><td>FG72 / +24Vdc10.7 → X1:151 / 2A F(5×20) → LS-30 접점13→14 → X1:152 → E9.7 → FG125: MOD.10 단자18<br>원본 네트워크 1924는 물리 입력·내부 Inputs와 출력 상태를 이용한 MEM_OPEN/MEM_CLOSE의 Set·Reset을 포함합니다. 실제 닫힘과 명령 해제를 구분합니다.</td><td>원시 센서, 출력 명령, 위치 기억, 처리 입력, 알람을 따로 기록합니다. 도면 접점 형식만으로 설치 상태·정상 위치·입력 반전을 확정하지 않습니다.</td></tr><tr><td>현장 게이트 A 선택<br>%I10.0 / selector op gate a pv-02</td><td>FG72 / +24Vdc10.7 → X1:153 / 2A F(5×20) → 72SB1 PB 접점13→14 → 72SA1 게이트A 선택 접점 → X1:154 → E10.0 → FG126: MOD.10 단자21<br>원본 네트워크 1919는 해당 선택 입력을 Open EV A 00 요청으로 전달합니다. 최종 밸브 명령은 별도 네트워크입니다.</td><td>선택 신호는 위치 센서나 PLC 자동 운전 허가가 아닙니다. PB·선택기·PLC 입력·현장 요청·출력의 전달을 분리합니다.</td></tr><tr><td>현장 게이트 B 선택<br>%I10.1 / selector op gate b pv-02</td><td>FG72 / +24Vdc10.7 → X1:153 / 2A F(5×20) → 72SB1 PB 접점13→14 → 72SA1 게이트B 선택 접점 → X1:155 → E10.1 → FG126: MOD.10 단자22<br>원본 네트워크 1919는 해당 선택 입력을 Open EV B 00 요청으로 전달합니다. 최종 밸브 명령은 별도 네트워크입니다.</td><td>선택 신호는 위치 센서나 PLC 자동 운전 허가가 아닙니다. PB·선택기·PLC 입력·현장 요청·출력의 전달을 분리합니다.</td></tr></tbody></table></div><p><a href="../circuit-guides/PV02.html">도면·단자·원본 ORef 상세 보기</a> · <a href="../signal-guides/PV02.html">원시 입력·Inputs·메모의 전달과 쓰기 위치</a></p><h2 id="monitor-evidence">6. 감시·연관 허가·복구의 관련 쓰기</h2><p>선택한 원본 경로의 감시·허가·교정·연관 쓰기입니다. 요청·최종 출력·메모·연산 값은 서로 다른 역할이며 미해석은 원본 확인 항목입니다.</p><div class="table-wrap"><table><thead><tr><th>명령·대상</th><th>전체 정적 조건</th><th>원본 시간·전달값</th><th>근거</th></tr></thead><tbody><tr><td>SCoil<br><code>Flag.PV_02_GATE_A_MEM_OPEN</code></td><td><code>(((ON AND PV-02 GATE A EV) AND EV04_Open) OR ((ON AND PV-02 GATE A EV) AND Inputs.PV-02 EV A OPEN))</code></td><td></td><td><a href="../networks/network-1923.html">원본 1923</a> · Part 26</td></tr><tr><td>RCoil<br><code>Flag.PV_02_GATE_A_MEM_OPEN</code></td><td><code>(ON AND NOT (PV-02 GATE A EV))</code></td><td></td><td><a href="../networks/network-1923.html">원본 1923</a> · Part 28</td></tr><tr><td>SCoil<br><code>Flag.PV_02_GATE_A_MEM_CLOSE</code></td><td><code>(((ON AND NOT (PV-02 GATE A EV)) AND EV04_Close) OR ((ON AND NOT (PV-02 GATE A EV)) AND Inputs.PV-02 EV A CLOSE))</code></td><td></td><td><a href="../networks/network-1923.html">원본 1923</a> · Part 33</td></tr><tr><td>RCoil<br><code>Flag.PV_02_GATE_A_MEM_CLOSE</code></td><td><code>(ON AND PV-02 GATE A EV)</code></td><td></td><td><a href="../networks/network-1923.html">원본 1923</a> · Part 35</td></tr><tr><td>SCoil<br><code>Flag.PV_02_GATE_B_MEM_OPEN</code></td><td><code>(((ON AND PV-02 GATE B EV) AND EV05_Open) OR ((ON AND PV-02 GATE B EV) AND Inputs.PV-02 GATE B OPEN))</code></td><td></td><td><a href="../networks/network-1924.html">원본 1924</a> · Part 26</td></tr><tr><td>RCoil<br><code>Flag.PV_02_GATE_B_MEM_OPEN</code></td><td><code>(ON AND NOT (PV-02 GATE B EV))</code></td><td></td><td><a href="../networks/network-1924.html">원본 1924</a> · Part 28</td></tr><tr><td>SCoil<br><code>Flag.PV_02_GATE_B_MEM_CLOSE</code></td><td><code>(((ON AND NOT (PV-02 GATE B EV)) AND EV05_Close) OR ((ON AND NOT (PV-02 GATE B EV)) AND Inputs.PV-02 GATE B CLOSE))</code></td><td></td><td><a href="../networks/network-1924.html">원본 1924</a> · Part 33</td></tr><tr><td>RCoil<br><code>Flag.PV_02_GATE_B_MEM_CLOSE</code></td><td><code>(ON AND PV-02 GATE B EV)</code></td><td></td><td><a href="../networks/network-1924.html">원본 1924</a> · Part 35</td></tr><tr><td>SdCoil<br><code>Tag_84</code></td><td><code>((ON AND PV-02 GATE A EV) AND NOT (Flag.PV_02_GATE_A_MEM_OPEN))</code></td><td>S5T#7S</td><td><a href="../networks/network-1817.html">원본 1817</a> · Part 1581</td></tr><tr><td>SCoil<br><code>Allarm.PV_02_GATE_A_NOT_OPEN</code></td><td><code>((ON AND PV-02 GATE A EV) AND Tag_84)</code></td><td></td><td><a href="../networks/network-1817.html">원본 1817</a> · Part 1587</td></tr><tr><td>RCoil<br><code>Allarm.PV_02_GATE_A_NOT_OPEN</code></td><td><code>((ON AND Flag.RESET_ALLARM) AND Allarm.PV_02_GATE_A_NOT_OPEN)</code></td><td></td><td><a href="../networks/network-1817.html">원본 1817</a> · Part 1592</td></tr><tr><td>SdCoil<br><code>Tag_85</code></td><td><code>((ON AND NOT (PV-02 GATE A EV)) AND NOT (Flag.PV_02_GATE_A_MEM_CLOSE))</code></td><td>S5T#7S</td><td><a href="../networks/network-1817.html">원본 1817</a> · Part 1599</td></tr><tr><td>SCoil<br><code>Allarm.PV_02_GATE_A_NOT_CLOSE</code></td><td><code>((ON AND NOT (PV-02 GATE A EV)) AND Tag_85)</code></td><td></td><td><a href="../networks/network-1817.html">원본 1817</a> · Part 1605</td></tr><tr><td>RCoil<br><code>Allarm.PV_02_GATE_A_NOT_CLOSE</code></td><td><code>((ON AND Flag.RESET_ALLARM) AND Allarm.PV_02_GATE_A_NOT_CLOSE)</code></td><td></td><td><a href="../networks/network-1817.html">원본 1817</a> · Part 1610</td></tr><tr><td>SdCoil<br><code>Tag_86</code></td><td><code>((ON AND PV-02 GATE B EV) AND NOT (Flag.PV_02_GATE_B_MEM_OPEN))</code></td><td>S5T#7S</td><td><a href="../networks/network-1818.html">원본 1818</a> · Part 1645</td></tr><tr><td>SCoil<br><code>Allarm.PV_02_GATE_B_NOT_OPEN</code></td><td><code>((ON AND PV-02 GATE B EV) AND Tag_86)</code></td><td></td><td><a href="../networks/network-1818.html">원본 1818</a> · Part 1651</td></tr><tr><td>RCoil<br><code>Allarm.PV_02_GATE_B_NOT_OPEN</code></td><td><code>((ON AND Flag.RESET_ALLARM) AND Allarm.PV_02_GATE_B_NOT_OPEN)</code></td><td></td><td><a href="../networks/network-1818.html">원본 1818</a> · Part 1656</td></tr><tr><td>SdCoil<br><code>Tag_87</code></td><td><code>((ON AND NOT (PV-02 GATE B EV)) AND NOT (Flag.PV_02_GATE_B_MEM_CLOSE))</code></td><td>S5T#7S</td><td><a href="../networks/network-1818.html">원본 1818</a> · Part 1663</td></tr><tr><td>SCoil<br><code>Allarm.PV_02_GATE_B_NOT_CLOSE</code></td><td><code>((ON AND NOT (PV-02 GATE B EV)) AND Tag_87)</code></td><td></td><td><a href="../networks/network-1818.html">원본 1818</a> · Part 1669</td></tr><tr><td>RCoil<br><code>Allarm.PV_02_GATE_B_NOT_CLOSE</code></td><td><code>((ON AND Flag.RESET_ALLARM) AND Allarm.PV_02_GATE_B_NOT_CLOSE)</code></td><td></td><td><a href="../networks/network-1818.html">원본 1818</a> · Part 1674</td></tr></tbody></table></div><h2 id="recovery">7. 복구 증거와 기록</h2><ol><li>원인 입력·장치 상태와 최초 알람을 각각 확인합니다.</li><li>장치별 래치 해제와 공통 리셋의 요청·타이머·출력을 구분합니다. <a href="../common-control.html#reset">공통930/931·비상1824 근거</a></li><li>요청·허가·단계·방향·타이머와 전원 재시작의 기억 상태를 확인합니다. <a href="../common-control.html#restart">startup 초기화·유지 상태 확인</a></li><li>승인된 복구 절차의 응답·출력·알람·연동 영향을 기록하고, 미확인 조건은 남깁니다.</li></ol><p><a href="../index.html#view=repair-record&amp;equipment=P07&amp;scope=priority">올인원에서 수리 관찰 기록 작성</a> · <a download href="../registers/repair-observation-P07.json">빈 수리 관찰 기록 JSON 다운로드</a> · 실제 관찰값은 채우지 않았습니다. 작성한 기록은 현재 브라우저에 저장하고 JSON으로 별도 보관합니다. 자동 가져오기·동기화 기능은 제공하지 않습니다.</p></main></body></html>