<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>P09 · VS01 수리 판단·공통 영향 작업지</title><link rel="stylesheet" href="../assets/all-in-one.css"><style>.repair-manual td code{white-space:normal;overflow-wrap:anywhere}.repair-manual td:last-child{min-width:150px}.repair-manual td a{display:inline-block}.repair-manual td:first-child{min-width:140px}</style></head><body class="repair-manual"><main style="max-width:1240px;margin:auto;padding:24px"><h1>P09 · VS01 수리 판단·공통 영향 작업지</h1><div class="notice">원본 근거를 연결한 수리 판단 검토본입니다. 현재값·설치 동일성·현재 CPU·TIA 동작·현장 수리 완료는 확인 전입니다. 시뮬레이터 작성·시험 중지.</div><p>태그명 일치 / 실물 확인 전 · 참고 PLC 자료: VS01</p><p>공동 인버터·두 진동 모터·브레이크 경로를 구분합니다. 1944의OFF 접점과 brake(off) 제목은 현재 활성 여부 확인 대상입니다.</p><nav class="inline-actions"><a href="../repair-decision.html">수리 판단 전체 목록</a><a href="../priority-guides/P09.html">실물 대응·점검</a><a href="../common-guides/P09.html">이 설비의 공통 제어</a><a href="../procedures/VS01.html">증상별 상세 수리</a><a href="../circuit-guides/VS01.html">전기 회로 추적</a><a href="../signal-guides/VS01.html">신호 전달·복수 쓰기</a><a href="../alarm-guides/VS01.html">알람 발생·리셋·재기동 근거</a><a href="../hmi-transfer.html#profile-P09">HMI 태그·설정·표시 전달 확인</a><a href="../recipe-settings.html#profile-P09">레시피·설정값·초기화와 다른 쓰기</a></nav><h2 id="decision">1. 관찰 결과별 판단 순서</h2><div class="table-wrap"><table><thead><tr><th>관찰 분기</th><th>먼저 기록</th><th>원본 비교</th><th>다음 판단</th></tr></thead><tbody><tr><td>운전 요청이 없거나 곧 해제됨</td><td>현재 모드·공정 종류·Auto_ON1·카운터와 해당 요청의 변화를 같은 시각 기준으로 기록합니다.</td><td>아래 공통 단계의 관련 쓰기와 해당 요청의 모든 Global 쓰기 위치를 비교합니다. 원본 단계 Set이 현재 호출됐는지는 별도 확인합니다.</td><td>상위 요청 미발생, 정상 정지 단계, 고장에 의한 요청 Reset을 구분합니다. 기동 명령을 추가하기 전 요청을 지운 주체를 확인합니다.<br><a href="#common-stages">관련 근거·확인</a></td></tr><tr><td>요청은 있지만 최종 출력이 없음</td><td>아래 최종 출력의 전체 조건과 현재 피연산자·모드를 기록합니다. 미해석 조건은 임의로0/1로 채우지 않습니다.</td><td>공통 ON·비상 모듈·모드 허가와 장치별 출력 조건을 대조합니다. Set 요청은 실제 Q 출력 또는 위치 도달의 증거가 아닙니다.</td><td>억제 접점·반대 방향 출력·끝단·상하류 응답 중 실제로 조건이 다른 지점을 찾습니다. 현재 호출·다른 출력 쓰기도 함께 확인합니다.<br><a href="#output-evidence">관련 근거·확인</a></td></tr><tr><td>출력은 있지만 현장 응답이 없음</td><td>최종 PLC 출력, 릴레이·구동기 입력, 실제 장치 상태, 원시 센서와 처리된 응답을 구간별로 기록합니다.</td><td>회로 작업지의 단자·직렬 허가·전원·구동기와 아래 응답 원본 참조를 비교합니다. 내부 기억만으로 물리 동작을 판단하지 않습니다.</td><td>출력 전달 구간과 센서 전달 구간을 각각 확인합니다. 회로·원시 입력·Inputs·기억 중 어디서 차이가 시작됐는지 남깁니다.<br><a href="#signal-boundary">관련 근거·확인</a></td></tr><tr><td>운전 중 정지하거나 연관 설비와 함께 정지함</td><td>최초 알람·상하류 응답 변화·카운터·요청 Reset·출력 OFF의 시각을 기록합니다.</td><td>종류5 공통 정지 및 아래 장치 감시의 Set/Reset·시간 설정을 함께 비교합니다. 자동 단계 수치를 실제 초로 확정하지 않습니다.</td><td>최초 원인과 후속 정지를 구분하고 관련 설비의 상태도 남깁니다. 최초 발생 기록 없이 후속 알람만으로 원인을 확정하지 않습니다.<br><a href="#monitor-evidence">관련 근거·확인</a></td></tr><tr><td>리셋 후 재기동되지 않거나 같은 알람이 반복됨</td><td>원인 입력·래치·새 요청·출력·응답과 리셋 요청/출력을 각각 기록합니다.</td><td>장치별 RCoil과 공통930/931·비상1824·startup404/405의 기억을 구분합니다. 공통 리셋 출력은 물리 이상 해소의 증거가 아닙니다.</td><td>원인 해소·래치 해제·허가 확인·승인된 재기동·연동 영향 확인을 분리해 기록합니다. 현재 PLC·실물 증거 전에는 수리 완료로 표시하지 않습니다.<br><a href="#recovery">관련 근거·확인</a></td></tr></tbody></table></div><h2 id="boundary">2. 설비·신호 경계</h2><div class="table-wrap"><table><thead><tr><th>역할·원본 이름</th><th>백업 주소</th><th>참조 근거</th></tr></thead><tbody><tr><td>요청·모드<br><code>Flag.M_VS_01</code></td><td>DB/주소 추가 확인</td><td><a href="../networks/network-1943.html">원본 1943</a> · ORef 384<br><a href="../networks/network-1943.html">원본 1943</a> · ORef 385<br><a href="../networks/network-1944.html">원본 1944</a> · ORef 446<br><a href="../networks/network-1944.html">원본 1944</a> · ORef 450</td></tr><tr><td>최종 출력<br><code>Start VS01</code></td><td>%Q0.6</td><td><a href="../networks/network-1943.html">원본 1943</a> · ORef 386<br><a href="../networks/network-1794.html">원본 1794</a> · ORef 558</td></tr><tr><td>응답·연관 상태<br><code>Inputs.VS01 run</code></td><td>DB/주소 추가 확인</td><td><a href="../networks/network-1794.html">원본 1794</a> · ORef 605<br><a href="../networks/network-1794.html">원본 1794</a> · ORef 562<br><a href="../networks/network-1944.html">원본 1944</a> · ORef 447<br><a href="../networks/network-1944.html">원본 1944</a> · ORef 453</td></tr><tr><td>응답·연관 상태<br><code>Inputs.VS01_All_Inv</code></td><td>DB/주소 추가 확인</td><td><a href="../networks/network-1794.html">원본 1794</a> · ORef 609<br><a href="../networks/network-1794.html">원본 1794</a> · ORef 31</td></tr></tbody></table></div><h2 id="common-stages">3. 공통 단계의 해당 신호 쓰기</h2><p>종류와 단계는 원본 비교값입니다. 현재 시작 주체·호출·OB 주기·카운터·ON/OFF를 확인하며 초 단위나 현재 운전 상태로 해석하지 않습니다.</p><div class="table-wrap"><table><thead><tr><th>종류·카운터</th><th>명령·대상</th><th>전체 정적 조건</th><th>근거</th></tr></thead><tbody><tr><td>1 / 17</td><td>RCoil<br><code>Flag.M_VS_01</code></td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 17))</code></td><td><a href="../networks/network-1843.html">원본 1843</a> · Part 456</td></tr><tr><td>2 / 18</td><td>SCoil<br><code>Flag.M_VS_01</code></td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND Flag.Auto_ON1) AND (Data.Tipo_preset = 2)) AND (Data.Tempo_presetting = 18))</code></td><td><a href="../networks/network-1844.html">원본 1844</a> · Part 786</td></tr><tr><td>5 / 21</td><td>RCoil<br><code>Flag.M_VS_01</code></td><td><code>(((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND (Data.Tempo_presetting = 21)) OR ((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND Allarm.Emergency_module_fault))</code></td><td><a href="../networks/network-1847.html">원본 1847</a> · Part 975</td></tr></tbody></table></div><h2 id="output-evidence">4. 최종 출력의 허가·억제 조건</h2><h3>운전 요청을 해제하는 관련 쓰기</h3><div class="table-wrap"><table><thead><tr><th>요청·명령</th><th>해제의 전체 정적 조건</th><th>근거</th></tr></thead><tbody><tr><td>RCoil<br><code>Flag.M_VS_01</code></td><td><code>((ON AND Allarm.VS_01_FAULT) OR (ON AND Allarm.VS01_INV))</code></td><td><a href="../networks/network-1943.html">원본 1943</a> · Part 377</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>최종 명령</th><th>전체 정적 조건</th><th>근거</th></tr></thead><tbody><tr><td>Coil<br><code>Start VS01</code></td><td><code>(ON AND Flag.M_VS_01)</code></td><td><a href="../networks/network-1943.html">원본 1943</a> · Part 381</td></tr></tbody></table></div><h2 id="signal-boundary">5. 현장 출력·응답 전달</h2><p>공통 운전 응답은 두 모터 각각의 회전·진동 정상 보증이 아닙니다. 두 개폐기·분기 차단기·모터를 나눠 확인합니다. 백업 브레이크Q49.5는 이 FG27·28에서 실제 구동 회로를 식별하지 못했습니다.</p><div class="table-wrap"><table><thead><tr><th>신호·백업</th><th>원본 FG·전달 구간</th><th>확인 지점</th></tr></thead><tbody><tr><td>공통 기동 명령<br>%Q0.6 / start vs01</td><td>FG28 / A0.6 (FG136/1) → XS:13 → 27QS1 보조접점 → XS:14 → XS:15 → 27QS2 보조접점 → XS:16 → 27QM1 → 27QM2 → 27QM3 보조접점 → 28KA1 코일 A1→A2 / 0Vdc10.6<br>FG27: 인버터 단자9(+24V) → 28KA1 접점1→9 → 단자12(DI1 START). 원본1943의 요청과1794의2초 감시를 연결합니다.</td><td>기동 출력 이후 두 분기 중 어느 접점에서 허가가 끊겼는지 구분합니다. 한쪽 모터만 운전 또는 진동 불균형이면 공통 인버터 응답만 보고 정상 처리하지 않습니다.</td></tr><tr><td>운전 응답<br>%I1.1 / vs01_fbk</td><td>FG27 / +24Vdc10.7 → 27AS1 단자17 → 단자19 → E1.1 → PLC 입력 참조 FG117/2<br>공통 인버터 응답입니다. 내부 응답의 전체 전달과 두 모터의 실제 상태를 따로 확인합니다.</td><td>도면의 릴레이 전원·신호 측과 PLC 입력을 구간별로 비교합니다. 출력 기능·접점 극성·내부 반전은 현재 설정을 확인합니다.</td></tr><tr><td>인버터 이상<br>%I1.2 / vs01_all_inv</td><td>FG27 / +24Vdc10.7 → 27AS1 단자20 → 단자21 → E1.2 → PLC 입력 참조 FG117/3<br>원본1794에서 VS01 고장 래치,1943에서 요청 해제를 추적합니다.</td><td>백업 이름과 도면 ALARM 표시를 대조합니다. 정상 입력값을 가정하지 않고 실제 접점·입력·래치 상태를 각각 기록합니다.</td></tr></tbody></table></div><p><a href="../circuit-guides/VS01.html">도면·단자·원본 ORef 상세 보기</a> · <a href="../signal-guides/VS01.html">원시 입력·Inputs·메모의 전달과 쓰기 위치</a></p><h2 id="monitor-evidence">6. 감시·연관 허가·복구의 관련 쓰기</h2><p>선택한 원본 경로의 감시·허가·교정·연관 쓰기입니다. 요청·최종 출력·메모·연산 값은 서로 다른 역할이며 미해석은 원본 확인 항목입니다.</p><div class="table-wrap"><table><thead><tr><th>명령·대상</th><th>전체 정적 조건</th><th>원본 시간·전달값</th><th>근거</th></tr></thead><tbody><tr><td>SdCoil<br><code>Tag_59</code></td><td><code>(((ON AND Start VS01) AND NOT (Inputs.VS01 run)) OR ((ON AND Start VS01) AND Inputs.VS01_All_Inv))</code></td><td>S5T#2S</td><td><a href="../networks/network-1794.html">원본 1794</a> · Part 545</td></tr><tr><td>SCoil<br><code>Allarm.VS_01_FAULT</code></td><td><code>(((ON AND Start VS01) AND Tag_59) AND NOT (Inputs.VS01 run))</code></td><td></td><td><a href="../networks/network-1794.html">원본 1794</a> · Part 551</td></tr><tr><td>SCoil<br><code>Allarm.VS01_INV</code></td><td><code>(((ON AND Start VS01) AND Tag_59) AND Inputs.VS01_All_Inv)</code></td><td></td><td><a href="../networks/network-1794.html">원본 1794</a> · Part 595</td></tr><tr><td>RCoil<br><code>Allarm.VS_01_FAULT</code></td><td><code>((ON AND Flag.RESET_ALLARM) AND Allarm.VS_01_FAULT)</code></td><td></td><td><a href="../networks/network-1794.html">원본 1794</a> · Part 556</td></tr><tr><td>RCoil<br><code>Allarm.VS01_INV</code></td><td><code>((ON AND Flag.RESET_ALLARM) AND Allarm.VS01_INV)</code></td><td></td><td><a href="../networks/network-1794.html">원본 1794</a> · Part 603</td></tr><tr><td>SCoil<br><code>Start VS01 BRAKE</code></td><td><code>(((OFF AND NOT (Flag.M_VS_01)) AND NOT (Inputs.VS01 run)) AND NOT (Allarm.VS_01_FAULT))</code></td><td></td><td><a href="../networks/network-1944.html">원본 1944</a> · Part 425</td></tr><tr><td>RCoil<br><code>Start VS01 BRAKE</code></td><td><code>((OFF AND Flag.M_VS_01) OR (OFF AND Allarm.VS_01_FAULT) OR (OFF AND Allarm.VS01_INV))</code></td><td></td><td><a href="../networks/network-1944.html">원본 1944</a> · Part 431</td></tr><tr><td>SdCoil<br><code>Tag_117</code></td><td><code>((OFF AND NOT (Inputs.VS01 run)) AND Start VS01 BRAKE)</code></td><td>S5T#2S</td><td><a href="../networks/network-1944.html">원본 1944</a> · Part 439</td></tr><tr><td>Coil<br><code>Braking VS01</code></td><td><code>(((OFF AND NOT (Inputs.VS01 run)) AND Start VS01 BRAKE) AND Tag_117)</code></td><td></td><td><a href="../networks/network-1944.html">원본 1944</a> · Part 444</td></tr></tbody></table></div><h2 id="recovery">7. 복구 증거와 기록</h2><ol><li>원인 입력·장치 상태와 최초 알람을 각각 확인합니다.</li><li>장치별 래치 해제와 공통 리셋의 요청·타이머·출력을 구분합니다. <a href="../common-control.html#reset">공통930/931·비상1824 근거</a></li><li>요청·허가·단계·방향·타이머와 전원 재시작의 기억 상태를 확인합니다. <a href="../common-control.html#restart">startup 초기화·유지 상태 확인</a></li><li>승인된 복구 절차의 응답·출력·알람·연동 영향을 기록하고, 미확인 조건은 남깁니다.</li></ol><p><a href="../index.html#view=repair-record&amp;equipment=P09&amp;scope=priority">올인원에서 수리 관찰 기록 작성</a> · <a download href="../registers/repair-observation-P09.json">빈 수리 관찰 기록 JSON 다운로드</a> · 실제 관찰값은 채우지 않았습니다. 작성한 기록은 현재 브라우저에 저장하고 JSON으로 별도 보관합니다. 자동 가져오기·동기화 기능은 제공하지 않습니다.</p></main></body></html>