<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>P11 · BR01 수리 판단·공통 영향 작업지</title><link rel="stylesheet" href="../assets/all-in-one.css"><style>.repair-manual td code{white-space:normal;overflow-wrap:anywhere}.repair-manual td:last-child{min-width:150px}.repair-manual td a{display:inline-block}.repair-manual td:first-child{min-width:140px}</style></head><body class="repair-manual"><main style="max-width:1240px;margin:auto;padding:24px"><h1>P11 · BR01 수리 판단·공통 영향 작업지</h1><div class="notice">원본 근거를 연결한 수리 판단 검토본입니다. 현재값·설치 동일성·현재 CPU·TIA 동작·현장 수리 완료는 확인 전입니다. 시뮬레이터 작성·시험 중지.</div><p>태그명 일치 / 실물 확인 전 · 참고 PLC 자료: BR01</p><p>GME 운전 요청·두Enable 주소·외부 버너 제어기 응답을 구분합니다. 전용010-390 내부 연소 안전 시퀀스는 확보 전이며 이 작업지로 내부 고장을 확정하지 않습니다.</p><nav class="inline-actions"><a href="../repair-decision.html">수리 판단 전체 목록</a><a href="../priority-guides/P11.html">실물 대응·점검</a><a href="../common-guides/P11.html">이 설비의 공통 제어</a><a href="../procedures/BR01.html">증상별 상세 수리</a><a href="../circuit-guides/BR01.html">전기 회로 추적</a><a href="../signal-guides/BR01.html">신호 전달·복수 쓰기</a><a href="../sensor-measurement.html">온도·압력·산소 입력·환산·수리 근거</a><a href="../hmi-transfer.html#profile-P11">HMI 태그·설정·표시 전달 확인</a><a href="../recipe-settings.html#profile-P11">레시피·설정값·초기화와 다른 쓰기</a><a href="../regulation-manual.html#loop-BR01">조절 루프 입력·설정·출력·수리 근거</a><a href="../measurement-trace.html">가스·공기 환산·출력 추적</a><a href="../process-stop-alarms.html">공정 알람·버너 정지 원인</a><a href="../burner-interface.html">BR01 외부 연동·정지·복구 및 MV03 요청 근거</a></nav><h2 id="decision">1. 관찰 결과별 판단 순서</h2><div class="table-wrap"><table><thead><tr><th>관찰 분기</th><th>먼저 기록</th><th>원본 비교</th><th>다음 판단</th></tr></thead><tbody><tr><td>운전 요청이 없거나 곧 해제됨</td><td>현재 모드·공정 종류·Auto_ON1·카운터와 해당 요청의 변화를 같은 시각 기준으로 기록합니다.</td><td>아래 공통 단계의 관련 쓰기와 해당 요청의 모든 Global 쓰기 위치를 비교합니다. 원본 단계 Set이 현재 호출됐는지는 별도 확인합니다.</td><td>상위 요청 미발생, 정상 정지 단계, 고장에 의한 요청 Reset을 구분합니다. 기동 명령을 추가하기 전 요청을 지운 주체를 확인합니다.<br><a href="#common-stages">관련 근거·확인</a></td></tr><tr><td>요청은 있지만 최종 출력이 없음</td><td>아래 최종 출력의 전체 조건과 현재 피연산자·모드를 기록합니다. 미해석 조건은 임의로0/1로 채우지 않습니다.</td><td>공통 ON·비상 모듈·모드 허가와 장치별 출력 조건을 대조합니다. Set 요청은 실제 Q 출력 또는 위치 도달의 증거가 아닙니다.</td><td>억제 접점·반대 방향 출력·끝단·상하류 응답 중 실제로 조건이 다른 지점을 찾습니다. 현재 호출·다른 출력 쓰기도 함께 확인합니다.<br><a href="#output-evidence">관련 근거·확인</a></td></tr><tr><td>출력은 있지만 현장 응답이 없음</td><td>최종 PLC 출력, 릴레이·구동기 입력, 실제 장치 상태, 원시 센서와 처리된 응답을 구간별로 기록합니다.</td><td>회로 작업지의 단자·직렬 허가·전원·구동기와 아래 응답 원본 참조를 비교합니다. 내부 기억만으로 물리 동작을 판단하지 않습니다.</td><td>출력 전달 구간과 센서 전달 구간을 각각 확인합니다. 회로·원시 입력·Inputs·기억 중 어디서 차이가 시작됐는지 남깁니다.<br><a href="#signal-boundary">관련 근거·확인</a></td></tr><tr><td>운전 중 정지하거나 연관 설비와 함께 정지함</td><td>최초 알람·상하류 응답 변화·카운터·요청 Reset·출력 OFF의 시각을 기록합니다.</td><td>종류5 공통 정지 및 아래 장치 감시의 Set/Reset·시간 설정을 함께 비교합니다. 자동 단계 수치를 실제 초로 확정하지 않습니다.</td><td>최초 원인과 후속 정지를 구분하고 관련 설비의 상태도 남깁니다. 최초 발생 기록 없이 후속 알람만으로 원인을 확정하지 않습니다.<br><a href="#monitor-evidence">관련 근거·확인</a></td></tr><tr><td>리셋 후 재기동되지 않거나 같은 알람이 반복됨</td><td>원인 입력·래치·새 요청·출력·응답과 리셋 요청/출력을 각각 기록합니다.</td><td>장치별 RCoil과 공통930/931·비상1824·startup404/405의 기억을 구분합니다. 공통 리셋 출력은 물리 이상 해소의 증거가 아닙니다.</td><td>원인 해소·래치 해제·허가 확인·승인된 재기동·연동 영향 확인을 분리해 기록합니다. 현재 PLC·실물 증거 전에는 수리 완료로 표시하지 않습니다.<br><a href="#recovery">관련 근거·확인</a></td></tr></tbody></table></div><h2 id="boundary">2. 설비·신호 경계</h2><div class="table-wrap"><table><thead><tr><th>역할·원본 이름</th><th>백업 주소</th><th>참조 근거</th></tr></thead><tbody><tr><td>요청·모드<br><code>Flag.Start_Burner</code></td><td>DB/주소 추가 확인</td><td><a href="../networks/network-1866.html">원본 1866</a> · ORef 612<br><a href="../networks/network-1858.html">원본 1858</a> · ORef 250</td></tr><tr><td>최종 출력<br><code>Rem. Start/Stop Burner</code></td><td>%Q6.5</td><td><a href="../networks/network-1866.html">원본 1866</a> · ORef 620</td></tr><tr><td>응답·연관 상태<br><code>Inputs.Burner On</code></td><td>DB/주소 추가 확인</td><td><a href="../networks/network-1857.html">원본 1857</a> · ORef 229<br><a href="../networks/network-1868.html">원본 1868</a> · ORef 1453<br><a href="../networks/network-1868.html">원본 1868</a> · ORef 1469<br><a href="../networks/network-1868.html">원본 1868</a> · ORef 1471</td></tr><tr><td>응답·연관 상태<br><code>Inputs.FN03 Run</code></td><td>DB/주소 추가 확인</td><td><a href="../networks/network-1866.html">원본 1866</a> · ORef 617</td></tr><tr><td>응답·연관 상태<br><code>Flag.Burner_ready</code></td><td>DB/주소 추가 확인</td><td><a href="../networks/network-1857.html">원본 1857</a> · ORef 193<br><a href="../networks/network-1858.html">원본 1858</a> · ORef 234</td></tr></tbody></table></div><h2 id="common-stages">3. 공통 단계의 해당 신호 쓰기</h2><p>종류와 단계는 원본 비교값입니다. 현재 시작 주체·호출·OB 주기·카운터·ON/OFF를 확인하며 초 단위나 현재 운전 상태로 해석하지 않습니다.</p><div class="table-wrap"><table><thead><tr><th>종류·카운터</th><th>명령·대상</th><th>전체 정적 조건</th><th>근거</th></tr></thead><tbody><tr><td>1 / 45</td><td>SCoil<br><code>Flag.Start_Burner</code></td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 45))</code></td><td><a href="../networks/network-1843.html">원본 1843</a> · Part 578</td></tr><tr><td>1 / 45</td><td>SCoil<br><code>Flag.AUTO_BURNER</code></td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 45))</code></td><td><a href="../networks/network-1843.html">원본 1843</a> · Part 581</td></tr><tr><td>2 / 62</td><td>SCoil<br><code>Flag.Start_Burner</code></td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND Flag.Auto_ON1) AND (Data.Tipo_preset = 2)) AND (Data.Tempo_presetting = 62))</code></td><td><a href="../networks/network-1844.html">원본 1844</a> · Part 922</td></tr><tr><td>2 / 62</td><td>SCoil<br><code>Flag.AUTO_BURNER</code></td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND Flag.Auto_ON1) AND (Data.Tipo_preset = 2)) AND (Data.Tempo_presetting = 62))</code></td><td><a href="../networks/network-1844.html">원본 1844</a> · Part 925</td></tr></tbody></table></div><h2 id="output-evidence">4. 최종 출력의 허가·억제 조건</h2><h3>운전 요청을 해제하는 관련 쓰기</h3><div class="table-wrap"><table><thead><tr><th>요청·명령</th><th>해제의 전체 정적 조건</th><th>근거</th></tr></thead><tbody><tr><td>RCoil<br><code>Flag.Start_Burner</code></td><td><code>((ON AND NOT (Flag.Burner_ready)) OR (ON AND Allarm.MAX_MAX_TC09) OR (ON AND Allarm.BURNER_START_FAULT) OR (ON AND Allarm.BURNER_LDU_FAULT) OR (((ON AND Allarm.FN_03_FAULT) OR (ON AND Allarm.SERVOMOTOR_MIN_POS_ALL) OR (ON AND Allarm.MAX_TC04_TEMP) OR (ON AND Allarm.MAX_TC05_TEMP) OR (ON AND Allarm.MAX_MAX_TC03_TEMP) OR (ON AND Allarm.MAX_MAX_TC01_TEMP) OR (ON AND Allarm.RO01_Signal_Fault) OR (ON AND Allarm.TC01_TC02_COMP_FAULT) OR (ON AND Allarm.Low_Aspiration) OR (ON AND Allarm.PSL_AIR_LOW) OR (ON AND Allarm.HYDROGEN_BOX_FAULT) OR (ON AND Allarm.EmergencyStopTC1_2)) AND ON))</code></td><td><a href="../networks/network-1858.html">원본 1858</a> · Part 232</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>최종 명령</th><th>전체 정적 조건</th><th>근거</th></tr></thead><tbody><tr><td>Coil<br><code>Rem. Start/Stop Burner</code></td><td><code>(((Flag.Start_Burner AND NOT (Lock Burner)) AND Inputs.FN03 Run) AND Enable start burner)</code></td><td><a href="../networks/network-1866.html">원본 1866</a> · Part 611</td></tr></tbody></table></div><h2 id="signal-boundary">5. 현장 출력·응답 전달</h2><p>이 자료는 GME PLC와 버너반 사이 인터페이스입니다. 내부 화염 감시·점화·퍼지·가스 밸브 보호·안전 시간의 전체 회로가 아닙니다. 시공도면의 BR01 간선 A–F를 개별 핀으로 자동 배정하지 않습니다.</p><div class="table-wrap"><table><thead><tr><th>신호·백업</th><th>원본 FG·전달 구간</th><th>확인 지점</th></tr></thead><tbody><tr><td>버너 ON<br>%I17.0 / burner on</td><td>FG97 / +24Vdc10.7 → X1:372 / 2A F(5×20) → 버너 전용반 X/6/2 → KA40 접점 → X/6/3 → X1:373 → E17.0 → FG133 MOD.12 단자11<br>원본1854·1865·1866·1868 등 버너 제어와 관련 원시/Inputs/알람의 전체 전달을 확인합니다. 도면 접점명과 PLC 이름을 별도로 기록합니다.</td><td>버너반의 상태 접점과 GME 내부 처리·기억·명령을 구분합니다. 이 접점만으로 전체 연소 상태·안전 시퀀스 완료를 판단하지 않습니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.</td></tr><tr><td>버너 LOCKOUT<br>%I17.1 / brurner lock out</td><td>FG97 / +24Vdc10.7 → X1:374 / 2A F(5×20) → 버너 전용반 X/6/5 → KA41 접점 → X/6/6 → X1:375 → E17.1 → FG133 MOD.12 단자12<br>원본1854·1865·1866·1868 등 버너 제어와 관련 원시/Inputs/알람의 전체 전달을 확인합니다. 도면 접점명과 PLC 이름을 별도로 기록합니다.</td><td>버너반의 상태 접점과 GME 내부 처리·기억·명령을 구분합니다. 이 접점만으로 전체 연소 상태·안전 시퀀스 완료를 판단하지 않습니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.</td></tr><tr><td>버너 IN MODULATION<br>%I17.2 / burner on and ok</td><td>FG97 / +24Vdc10.7 → X1:376 / 2A F(5×20) → 버너 전용반 X/6/8 → KA41 접점 → X/6/9 → X1:377 → E17.2 → FG133 MOD.12 단자13<br>원본1854·1865·1866·1868 등 버너 제어와 관련 원시/Inputs/알람의 전체 전달을 확인합니다. 도면 접점명과 PLC 이름을 별도로 기록합니다.</td><td>버너반의 상태 접점과 GME 내부 처리·기억·명령을 구분합니다. 이 접점만으로 전체 연소 상태·안전 시퀀스 완료를 판단하지 않습니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.</td></tr><tr><td>가스 최소 압력 접점<br>%I17.3 / min pressure gas</td><td>FG97 / +24Vdc10.7 → X1:378 / 2A F(5×20) → 버너 전용반 X/6/11 → KA20 접점 → X/6/12 → X1:379 → E17.3 → FG133 MOD.12 단자14<br>원본1854·1865·1866·1868 등 버너 제어와 관련 원시/Inputs/알람의 전체 전달을 확인합니다. 도면 접점명과 PLC 이름을 별도로 기록합니다.</td><td>압력 접점은 아날로그 압력값·유량값과 다른 신호입니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.</td></tr><tr><td>가스 최대 압력 접점<br>%I17.4 / max pressure gas</td><td>FG97 / +24Vdc10.7 → X1:380 / 2A F(5×20) → 버너 전용반 X/6/14 → KA21 접점 → X/6/15 → X1:381 → E17.4 → FG133 MOD.12 단자15<br>원본1854·1865·1866·1868 등 버너 제어와 관련 원시/Inputs/알람의 전체 전달을 확인합니다. 도면 접점명과 PLC 이름을 별도로 기록합니다.</td><td>압력 접점은 아날로그 압력값·유량값과 다른 신호입니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.</td></tr><tr><td>공기 최소 압력 접점<br>%I17.5 / min pressure air</td><td>FG97 / +24Vdc10.7 → X1:382 / 2A F(5×20) → 버너 전용반 X/6/17 → KA30 접점 → X/6/18 → X1:383 → E17.5 → FG133 MOD.12 단자16<br>원본1854·1865·1866·1868 등 버너 제어와 관련 원시/Inputs/알람의 전체 전달을 확인합니다. 도면 접점명과 PLC 이름을 별도로 기록합니다.</td><td>압력 접점은 아날로그 압력값·유량값과 다른 신호입니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.</td></tr><tr><td>공기 최대 압력 접점<br>%I17.6 / max pressure air</td><td>FG98 / +24Vdc10.7 → X1:384 / 2A F(5×20) → 버너 전용반 X/6/20 → KA31 접점 → X/6/21 → X1:385 → E17.6 → FG133 MOD.12 단자17<br>원본1854·1865·1866·1868 등 버너 제어와 관련 원시/Inputs/알람의 전체 전달을 확인합니다. 도면 접점명과 PLC 이름을 별도로 기록합니다.</td><td>압력 접점은 아날로그 압력값·유량값과 다른 신호입니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.</td></tr><tr><td>고화염 가스 밸브 삽입 응답<br>%I17.7 / high flame gas</td><td>FG98 / +24Vdc10.7 → X1:386 / 2A F(5×20) → 버너 전용반 X/6/23 → KA50 접점 → X/6/24 → X1:387 → E17.7 → FG133 MOD.12 단자18<br>원본1854·1865·1866·1868 등 버너 제어와 관련 원시/Inputs/알람의 전체 전달을 확인합니다. 도면 접점명과 PLC 이름을 별도로 기록합니다.</td><td>버너반의 상태 접점과 GME 내부 처리·기억·명령을 구분합니다. 이 접점만으로 전체 연소 상태·안전 시퀀스 완료를 판단하지 않습니다. 단자·신호의 현재 극성·역할은 버너 전용도면010-390과 대조합니다.</td></tr><tr><td>원격 START/STOP<br>%Q6.5 / rem. start/stop burner</td><td>FG99 / A6.5 → 99KA1 코일A1→A2 / -0Vdc10.6 → 버너측 X/220V → X1:388 → 99KA1 접점1→9 → X1:389 → X/1/7<br>원본1866의 명령·래치·시간 조건과 연결합니다. 릴레이 코일 전원과 버너측 접점 회로의 전원은 별도입니다.</td><td>PLC 요청을 전용 연소 제어기 시퀀스 완료 또는 화염 확인으로 해석하지 않습니다. 현재 외부 인터록 기능·전압·허가를 전용도면에서 확인합니다.</td></tr><tr><td>최대 필터 온도 인터록<br>%Q6.6 / temperature interlock ok</td><td>FG99 / A6.6 → 99KA2 코일A1→A2 / -0Vdc10.6 → 버너측 X/1/2 → X1:390 → 99KA2 접점1→9 → X1:391 → X/1/4<br>원본1856의 명령·래치·시간 조건과 연결합니다. 릴레이 코일 전원과 버너측 접점 회로의 전원은 별도입니다.</td><td>PLC 요청을 전용 연소 제어기 시퀀스 완료 또는 화염 확인으로 해석하지 않습니다. 현재 외부 인터록 기능·전압·허가를 전용도면에서 확인합니다.</td></tr><tr><td>버너 알람 리셋<br>%Q6.7 / rst allarm burner</td><td>FG99 / A6.7 → 99KA3 코일A1→A2 / -0Vdc10.6 → 버너측 X/220V → X1:392 → 99KA3 접점1→9 → X1:393 → X/1/10<br>원본1854의 명령·래치·시간 조건과 연결합니다. 릴레이 코일 전원과 버너측 접점 회로의 전원은 별도입니다.</td><td>PLC 요청을 전용 연소 제어기 시퀀스 완료 또는 화염 확인으로 해석하지 않습니다. 현재 외부 인터록 기능·전압·허가를 전용도면에서 확인합니다.</td></tr><tr><td>고화염 기동 요청<br>%Q7.0 / start high flame</td><td>FG99 / A7.0 → 99KA4 코일A1→A2 / -0Vdc10.6 → 버너측 X/5/11 → X1:394 → 99KA4 접점1→9 → X1:395 → X/5/13<br>원본1862의 명령·래치·시간 조건과 연결합니다. 릴레이 코일 전원과 버너측 접점 회로의 전원은 별도입니다.</td><td>PLC 요청을 전용 연소 제어기 시퀀스 완료 또는 화염 확인으로 해석하지 않습니다. 현재 외부 인터록 기능·전압·허가를 전용도면에서 확인합니다.</td></tr><tr><td>강제 점화 전환 접점<br>%Q7.1 / foced spark</td><td>FG99 / A7.1 → 99KA5 코일A1→A2 / -0Vdc10.6 → 버너 X/5/2 → X1:396 → 99KA5 단자1 → 버너 X/220V → X1:397 → 99KA5 단자5 → 99KA5 단자9 → X1:398 (외부 종착 단자는 이 FG에서 식별되지 않음)<br>원본1863은 Main flame ON 기억과 Tag141을 사용합니다. 도면 제목에는 전환 중3초라고 표시되지만 현재 타이머·전용기능을 별도로 대조합니다.</td><td>전환 접점의 역할과 현재 배선은 버너 전용도면을 확인합니다. 일반 PLC의 요청을 점화·가스 안전 시퀀스 전체로 설명하지 않습니다.</td></tr><tr><td>가스 서보 위치 전달<br>%IW360 / br01_gas</td><td>FG100 / 버너 X1/2/1 → X1:399 → +PEW360 (FG111/1) → 버너 X1/2/4 → X1:400 → -100.1 (FG111/0) → 실드 X1:402 → 100SCH1<br>FG100은4–20mA 표기입니다. 원본1752의 변환·설정과 관련 DB/HMI 전달을 대조합니다.</td><td>물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.</td></tr><tr><td>가스 서보 설정<br>%QW308 / br01_gas_sp</td><td>FG100 / +PAW308 (FG114/1) → X1:401 → 버너 X1/2/3 → 공통·리턴은 FG111/114와 버너 전용도면에서 대조<br>FG100은4–20mA 표기입니다. 원본1687의 변환·설정과 관련 DB/HMI 전달을 대조합니다.</td><td>물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.</td></tr><tr><td>공기 서보 위치 전달<br>%IW362 / br01_air</td><td>FG100 / 버너 X1/3/1 → X1:403 → +PEW362 (FG111/2) → 버너 X1/3/4 → X1:404 → -100.2 (FG111/1) → 실드 X1:406 → 100SCH2<br>FG100은4–20mA 표기입니다. 원본1753의 변환·설정과 관련 DB/HMI 전달을 대조합니다.</td><td>물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.</td></tr><tr><td>공기 서보 설정<br>%QW310 / br01_air_sp</td><td>FG100 / +PAW310 (FG114/1) → X1:405 → 버너 X1/3/3 → 공통·리턴은 FG111/114와 버너 전용도면에서 대조<br>FG100은4–20mA 표기입니다. 원본1686의 변환·설정과 관련 DB/HMI 전달을 대조합니다.</td><td>물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.</td></tr><tr><td>가스 유량 FIT2001<br>%IW364 / br01_flowmeter_gas</td><td>FG100 / 버너 X1/7/1 → X1:407 → +PEW364 (FG111/4) → 버너 X1/7/2 → X1:408 → -PEW364 (FG111/4) → 실드 X1:409 → 100SCH3<br>FG100은4–20mA 표기입니다. 원본1754의 변환·설정과 관련 DB/HMI 전달을 대조합니다.</td><td>물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.</td></tr><tr><td>공기 유량 FIT3001<br>%IW366 / br01_flowmeter_air</td><td>FG100 / 버너 X1/7/3 → X1:410 → +PEW366 (FG111/5) → 버너 X1/7/4 → X1:411 → -PEW366 (FG111/5) → 실드 X1:412 → 100SCH4<br>FG100은4–20mA 표기입니다. 원본1755의 변환·설정과 관련 DB/HMI 전달을 대조합니다.</td><td>물리 전류 신호·PLC 원시값·변환값·HMI 단위·실제 서보 위치/유량을 구분합니다. 범위·환산·최소 위치·공기/가스 비율은 제작사·현재 파라미터 확인 전입니다.</td></tr></tbody></table></div><p><a href="../circuit-guides/BR01.html">도면·단자·원본 ORef 상세 보기</a> · <a href="../signal-guides/BR01.html">원시 입력·Inputs·메모의 전달과 쓰기 위치</a></p><h2 id="monitor-evidence">6. 감시·연관 허가·복구의 관련 쓰기</h2><p>선택한 원본 경로의 감시·허가·교정·연관 쓰기입니다. 요청·최종 출력·메모·연산 값은 서로 다른 역할이며 미해석은 원본 확인 항목입니다.</p><p>버너 연동은 GME 원본의 관련 경로이며 전용 연소 제어기의 내부 안전 로직은 확보 전입니다.</p><div class="table-wrap"><table><thead><tr><th>명령·대상</th><th>전체 정적 조건</th><th>원본 시간·전달값</th><th>근거</th></tr></thead><tbody><tr><td>Coil<br><code>Flag.Burner_ready</code></td><td><code>(((((((((ON AND NOT (Allarm.MAX_MAX_TC09)) AND NOT (Allarm.BURNER_START_FAULT)) AND NOT (Allarm.BURNER_LDU_FAULT)) AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND Inputs.RD01 run) AND Inputs.FEEDBACKMOTOR FN-06) OR (((((((ON AND NOT (Allarm.MAX_MAX_TC09)) AND NOT (Allarm.BURNER_START_FAULT)) AND NOT (Allarm.BURNER_LDU_FAULT)) AND Inputs.FN01 Run) AND Inputs.FN04 Run) AND Inputs.RD01 run) AND Inputs.Burner On)) AND Inputs.FN02 Run)</code></td><td></td><td><a href="../networks/network-1857.html">원본 1857</a> · Part 182</td></tr><tr><td>RCoil<br><code>Flag.Start_Burner</code></td><td><code>((ON AND NOT (Flag.Burner_ready)) OR (ON AND Allarm.MAX_MAX_TC09) OR (ON AND Allarm.BURNER_START_FAULT) OR (ON AND Allarm.BURNER_LDU_FAULT) OR (((ON AND Allarm.FN_03_FAULT) OR (ON AND Allarm.SERVOMOTOR_MIN_POS_ALL) OR (ON AND Allarm.MAX_TC04_TEMP) OR (ON AND Allarm.MAX_TC05_TEMP) OR (ON AND Allarm.MAX_MAX_TC03_TEMP) OR (ON AND Allarm.MAX_MAX_TC01_TEMP) OR (ON AND Allarm.RO01_Signal_Fault) OR (ON AND Allarm.TC01_TC02_COMP_FAULT) OR (ON AND Allarm.Low_Aspiration) OR (ON AND Allarm.PSL_AIR_LOW) OR (ON AND Allarm.HYDROGEN_BOX_FAULT) OR (ON AND Allarm.EmergencyStopTC1_2)) AND ON))</code></td><td></td><td><a href="../networks/network-1858.html">원본 1858</a> · Part 232</td></tr><tr><td>Move<br><code>WorkData.BR01_State</code></td><td><code>(ON AND NOT (Enable start burner(1)))</code></td><td>0</td><td><a href="../networks/network-1868.html">원본 1868</a> · Part 1122</td></tr><tr><td>RCoil<br><code>Open MV03 for washing</code></td><td><code>(ON AND NOT (Enable start burner(1)))</code></td><td></td><td><a href="../networks/network-1868.html">원본 1868</a> · Part 1127</td></tr><tr><td>SCoil<br><code>Close MV03 for Burner Startup</code></td><td><code>(((ON AND NOT (Enable start burner(1))) AND NOT (Inputs.MV03 Close)) AND Inputs.MV03 Close)</code></td><td></td><td><a href="../networks/network-1868.html">원본 1868</a> · Part 1669</td></tr><tr><td>RCoil<br><code>Enable start burner</code></td><td><code>(ON AND NOT (Enable start burner(1)))</code></td><td></td><td><a href="../networks/network-1868.html">원본 1868</a> · Part 1130</td></tr><tr><td>Move<br><code>WorkData.BR01_State</code></td><td><code>(((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 0)) AND (Manage_TC1_2.PID_Ref_Temp &gt;= 500.0))</code></td><td>7</td><td><a href="../networks/network-1868.html">원본 1868</a> · Part 1146</td></tr><tr><td>Move<br><code>WorkData.BR01_State</code></td><td><code>(((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 0)) AND (Manage_TC1_2.PID_Ref_Temp &lt; 500.0))</code></td><td>1</td><td><a href="../networks/network-1868.html">원본 1868</a> · Part 1154</td></tr><tr><td>Move<br><code>WorkData.BR01_CleanTime</code></td><td><code>((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 0))</code></td><td>0</td><td><a href="../networks/network-1868.html">원본 1868</a> · Part 1159</td></tr><tr><td>Move<br><code>Data.Burner_Panel_SetPoint</code></td><td><code>(((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 1)) AND OFF)</code></td><td>Data.Max_PRC_BR1</td><td><a href="../networks/network-1868.html">원본 1868</a> · Part 1171</td></tr><tr><td>SCoil<br><code>Open MV03 for washing</code></td><td><code>((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 1))</code></td><td></td><td><a href="../networks/network-1868.html">원본 1868</a> · Part 1176</td></tr><tr><td>Move<br><code>WorkData.BR01_State</code></td><td><code>((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 1))</code></td><td>2</td><td><a href="../networks/network-1868.html">원본 1868</a> · Part 1179</td></tr><tr><td>Move<br><code>WorkData.BR01_State</code></td><td><code>(((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 2)) AND NOT (Inputs.MV03 open))</code></td><td>3</td><td><a href="../networks/network-1868.html">원본 1868</a> · Part 1188</td></tr><tr><td>SdCoil<br><code>Tag_143</code></td><td><code>((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 3))</code></td><td>S5T#4M</td><td><a href="../networks/network-1868.html">원본 1868</a> · Part 1199</td></tr><tr><td>Add<br><code>WorkData.BR01_CleanTime</code></td><td><code>[미해석: 지원 전 명령 Add]</code></td><td></td><td><a href="../networks/network-1868.html">원본 1868</a> · Part 1208</td></tr><tr><td>SdCoil<br><code>Tag_142</code></td><td><code>((((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 3)) AND ON) AND NOT (Tag_142))</code></td><td>S5T#1S</td><td><a href="../networks/network-1868.html">원본 1868</a> · Part 1215</td></tr><tr><td>Move<br><code>WorkData.BR01_State</code></td><td><code>(((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 3)) AND Tag_143)</code></td><td>4</td><td><a href="../networks/network-1868.html">원본 1868</a> · Part 1220</td></tr><tr><td>Move<br><code>Data.Burner_Panel_SetPoint</code></td><td><code>(((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 4)) AND OFF)</code></td><td>0</td><td><a href="../networks/network-1868.html">원본 1868</a> · Part 1232</td></tr><tr><td>RCoil<br><code>Open MV03 for washing</code></td><td><code>((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 4))</code></td><td></td><td><a href="../networks/network-1868.html">원본 1868</a> · Part 1237</td></tr><tr><td>Move<br><code>WorkData.BR01_State</code></td><td><code>((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 4))</code></td><td>5</td><td><a href="../networks/network-1868.html">원본 1868</a> · Part 1240</td></tr><tr><td>Move<br><code>WorkData.BR01_State</code></td><td><code>((((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 5)) AND Inputs.MV03 Close) OR (((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 5)) AND ON))</code></td><td>6</td><td><a href="../networks/network-1868.html">원본 1868</a> · Part 1251</td></tr><tr><td>SdCoil<br><code>Tag_144</code></td><td><code>((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 6))</code></td><td>S5T#1S</td><td><a href="../networks/network-1868.html">원본 1868</a> · Part 1262</td></tr><tr><td>Move<br><code>WorkData.BR01_State</code></td><td><code>(((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 6)) AND Tag_144)</code></td><td>7</td><td><a href="../networks/network-1868.html">원본 1868</a> · Part 1267</td></tr><tr><td>Move<br><code>WorkData.BR01_State</code></td><td><code>(((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 77)) AND (Data.Oxigen_RO01 &gt;= 60))</code></td><td>7</td><td><a href="../networks/network-1868.html">원본 1868</a> · Part 1281</td></tr><tr><td>Move<br><code>WorkData.BR01_State</code></td><td><code>(((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 77)) AND (Data.Oxigen_RO01 &lt; 60))</code></td><td>0</td><td><a href="../networks/network-1868.html">원본 1868</a> · Part 1289</td></tr><tr><td>SCoil<br><code>Enable start burner</code></td><td><code>((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 7))</code></td><td></td><td><a href="../networks/network-1868.html">원본 1868</a> · Part 1300</td></tr><tr><td>RCoil<br><code>Open MV03 for washing</code></td><td><code>((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 7))</code></td><td></td><td><a href="../networks/network-1868.html">원본 1868</a> · Part 1303</td></tr><tr><td>SCoil<br><code>Close MV03 for Burner Startup</code></td><td><code>((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 7))</code></td><td></td><td><a href="../networks/network-1868.html">원본 1868</a> · Part 1306</td></tr><tr><td>Move<br><code>WorkData.BR01_State</code></td><td><code>((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 7))</code></td><td>8</td><td><a href="../networks/network-1868.html">원본 1868</a> · Part 1309</td></tr><tr><td>Move<br><code>WorkData.BR01_State</code></td><td><code>(((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 8)) AND Inputs.Burner On)</code></td><td>9</td><td><a href="../networks/network-1868.html">원본 1868</a> · Part 1318</td></tr><tr><td>SdCoil<br><code>Tag_145</code></td><td><code>((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 9))</code></td><td>S5T#30S</td><td><a href="../networks/network-1868.html">원본 1868</a> · Part 1329</td></tr><tr><td>Move<br><code>WorkData.BR01_State</code></td><td><code>(((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 9)) AND Tag_145)</code></td><td>10</td><td><a href="../networks/network-1868.html">원본 1868</a> · Part 1334</td></tr><tr><td>Move<br><code>WorkData.BR01_State</code></td><td><code>((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 10))</code></td><td>11</td><td><a href="../networks/network-1868.html">원본 1868</a> · Part 1342</td></tr><tr><td>Coil<br><code>Start Burner</code></td><td><code>(((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 11)) AND Inputs.Burner On)</code></td><td></td><td><a href="../networks/network-1868.html">원본 1868</a> · Part 1354</td></tr><tr><td>Move<br><code>WorkData.BR01_State</code></td><td><code>(((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 11)) AND NOT (Inputs.Burner On))</code></td><td>0</td><td><a href="../networks/network-1868.html">원본 1868</a> · Part 1358</td></tr><tr><td>Move<br><code>WorkData.BR01_CleanTime</code></td><td><code>((ON AND Enable start burner(1)) AND (WorkData.BR01_State = 11))</code></td><td>0</td><td><a href="../networks/network-1868.html">원본 1868</a> · Part 1363</td></tr><tr><td>SCoil<br><code>Allarm.BURNER_LDU_FAULT</code></td><td><code>((ON AND Brurner Lock Out) AND NOT (APP M10.2))</code></td><td></td><td><a href="../networks/network-1854.html">원본 1854</a> · Part 117</td></tr><tr><td>SCoil<br><code>m491</code></td><td><code>((ON AND Flag.RESET_ALLARM) AND Allarm.BURNER_LDU_FAULT)</code></td><td></td><td><a href="../networks/network-1854.html">원본 1854</a> · Part 123</td></tr><tr><td>SCoil<br><code>APP M10.2</code></td><td><code>((ON AND Flag.RESET_ALLARM) AND Allarm.BURNER_LDU_FAULT)</code></td><td></td><td><a href="../networks/network-1854.html">원본 1854</a> · Part 125</td></tr><tr><td>SdCoil<br><code>Tag_135</code></td><td><code>(ON AND APP M10.2)</code></td><td>S5T#6S</td><td><a href="../networks/network-1854.html">원본 1854</a> · Part 133</td></tr><tr><td>RCoil<br><code>APP M10.2</code></td><td><code>((ON AND APP M10.2) AND Tag_135)</code></td><td></td><td><a href="../networks/network-1854.html">원본 1854</a> · Part 138</td></tr><tr><td>SdCoil<br><code>Tag_136</code></td><td><code>(ON AND m491)</code></td><td>S5T#2S</td><td><a href="../networks/network-1854.html">원본 1854</a> · Part 145</td></tr><tr><td>Coil<br><code>Rst allarm Burner</code></td><td><code>(ON AND m491)</code></td><td></td><td><a href="../networks/network-1854.html">원본 1854</a> · Part 149</td></tr><tr><td>RCoil<br><code>Allarm.BURNER_LDU_FAULT</code></td><td><code>((ON AND m491) AND Tag_136)</code></td><td></td><td><a href="../networks/network-1854.html">원본 1854</a> · Part 156</td></tr><tr><td>SdCoil<br><code>Tag_137</code></td><td><code>((ON AND m491) AND Tag_136)</code></td><td>S5T#2S</td><td><a href="../networks/network-1854.html">원본 1854</a> · Part 159</td></tr><tr><td>RCoil<br><code>m491</code></td><td><code>(((ON AND m491) AND Tag_136) AND Tag_137)</code></td><td></td><td><a href="../networks/network-1854.html">원본 1854</a> · Part 164</td></tr></tbody></table></div><h2 id="recovery">7. 복구 증거와 기록</h2><ol><li>원인 입력·장치 상태와 최초 알람을 각각 확인합니다.</li><li>장치별 래치 해제와 공통 리셋의 요청·타이머·출력을 구분합니다. <a href="../common-control.html#reset">공통930/931·비상1824 근거</a></li><li>요청·허가·단계·방향·타이머와 전원 재시작의 기억 상태를 확인합니다. <a href="../common-control.html#restart">startup 초기화·유지 상태 확인</a></li><li>승인된 복구 절차의 응답·출력·알람·연동 영향을 기록하고, 미확인 조건은 남깁니다.</li></ol><p><a href="../index.html#view=repair-record&amp;equipment=P11&amp;scope=priority">올인원에서 수리 관찰 기록 작성</a> · <a download href="../registers/repair-observation-P11.json">빈 수리 관찰 기록 JSON 다운로드</a> · 실제 관찰값은 채우지 않았습니다. 작성한 기록은 현재 브라우저에 저장하고 JSON으로 별도 보관합니다. 자동 가져오기·동기화 기능은 제공하지 않습니다.</p></main></body></html>