<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>P15 · FN-01 팬 모터 수리 판단·공통 영향 작업지</title><link rel="stylesheet" href="../assets/all-in-one.css"><style>.repair-manual td code{white-space:normal;overflow-wrap:anywhere}.repair-manual td:last-child{min-width:150px}.repair-manual td a{display:inline-block}.repair-manual td:first-child{min-width:140px}</style></head><body class="repair-manual"><main style="max-width:1240px;margin:auto;padding:24px"><h1>P15 · FN-01 팬 모터 수리 판단·공통 영향 작업지</h1><div class="notice">원본 근거를 연결한 수리 판단 검토본입니다. 현재값·설치 동일성·현재 CPU·TIA 동작·현장 수리 완료는 확인 전입니다. 시뮬레이터 작성·시험 중지.</div><p>태그명 일치 / 실물 확인 전 · 참고 PLC 자료: FN01</p><p>2초 기동 감시와90분 지연 정지·가스 박스·보조 냉각팬의 조건을 구분합니다. 시간값은 원본 설정이며 현장 동작 확인 결과가 아닙니다.</p><nav class="inline-actions"><a href="../repair-decision.html">수리 판단 전체 목록</a><a href="../priority-guides/P15.html">실물 대응·점검</a><a href="../common-guides/P15.html">이 설비의 공통 제어</a><a href="../procedures/FN01.html">증상별 상세 수리</a><a href="../circuit-guides/FN01.html">전기 회로 추적</a><a href="../signal-guides/FN01.html">신호 전달·복수 쓰기</a><a href="../alarm-guides/FN01.html">알람 발생·리셋·재기동 근거</a><a href="../hmi-transfer.html#profile-P15">HMI 태그·설정·표시 전달 확인</a><a href="../recipe-settings.html#profile-P15">레시피·설정값·초기화와 다른 쓰기</a></nav><h2 id="decision">1. 관찰 결과별 판단 순서</h2><div class="table-wrap"><table><thead><tr><th>관찰 분기</th><th>먼저 기록</th><th>원본 비교</th><th>다음 판단</th></tr></thead><tbody><tr><td>운전 요청이 없거나 곧 해제됨</td><td>현재 모드·공정 종류·Auto_ON1·카운터와 해당 요청의 변화를 같은 시각 기준으로 기록합니다.</td><td>아래 공통 단계의 관련 쓰기와 해당 요청의 모든 Global 쓰기 위치를 비교합니다. 원본 단계 Set이 현재 호출됐는지는 별도 확인합니다.</td><td>상위 요청 미발생, 정상 정지 단계, 고장에 의한 요청 Reset을 구분합니다. 기동 명령을 추가하기 전 요청을 지운 주체를 확인합니다.<br><a href="#common-stages">관련 근거·확인</a></td></tr><tr><td>요청은 있지만 최종 출력이 없음</td><td>아래 최종 출력의 전체 조건과 현재 피연산자·모드를 기록합니다. 미해석 조건은 임의로0/1로 채우지 않습니다.</td><td>공통 ON·비상 모듈·모드 허가와 장치별 출력 조건을 대조합니다. Set 요청은 실제 Q 출력 또는 위치 도달의 증거가 아닙니다.</td><td>억제 접점·반대 방향 출력·끝단·상하류 응답 중 실제로 조건이 다른 지점을 찾습니다. 현재 호출·다른 출력 쓰기도 함께 확인합니다.<br><a href="#output-evidence">관련 근거·확인</a></td></tr><tr><td>출력은 있지만 현장 응답이 없음</td><td>최종 PLC 출력, 릴레이·구동기 입력, 실제 장치 상태, 원시 센서와 처리된 응답을 구간별로 기록합니다.</td><td>회로 작업지의 단자·직렬 허가·전원·구동기와 아래 응답 원본 참조를 비교합니다. 내부 기억만으로 물리 동작을 판단하지 않습니다.</td><td>출력 전달 구간과 센서 전달 구간을 각각 확인합니다. 회로·원시 입력·Inputs·기억 중 어디서 차이가 시작됐는지 남깁니다.<br><a href="#signal-boundary">관련 근거·확인</a></td></tr><tr><td>운전 중 정지하거나 연관 설비와 함께 정지함</td><td>최초 알람·상하류 응답 변화·카운터·요청 Reset·출력 OFF의 시각을 기록합니다.</td><td>종류5 공통 정지 및 아래 장치 감시의 Set/Reset·시간 설정을 함께 비교합니다. 자동 단계 수치를 실제 초로 확정하지 않습니다.</td><td>최초 원인과 후속 정지를 구분하고 관련 설비의 상태도 남깁니다. 최초 발생 기록 없이 후속 알람만으로 원인을 확정하지 않습니다.<br><a href="#monitor-evidence">관련 근거·확인</a></td></tr><tr><td>리셋 후 재기동되지 않거나 같은 알람이 반복됨</td><td>원인 입력·래치·새 요청·출력·응답과 리셋 요청/출력을 각각 기록합니다.</td><td>장치별 RCoil과 공통930/931·비상1824·startup404/405의 기억을 구분합니다. 공통 리셋 출력은 물리 이상 해소의 증거가 아닙니다.</td><td>원인 해소·래치 해제·허가 확인·승인된 재기동·연동 영향 확인을 분리해 기록합니다. 현재 PLC·실물 증거 전에는 수리 완료로 표시하지 않습니다.<br><a href="#recovery">관련 근거·확인</a></td></tr></tbody></table></div><h2 id="boundary">2. 설비·신호 경계</h2><div class="table-wrap"><table><thead><tr><th>역할·원본 이름</th><th>백업 주소</th><th>참조 근거</th></tr></thead><tbody><tr><td>요청·모드<br><code>Flag.M_FN_01</code></td><td>DB/주소 추가 확인</td><td><a href="../networks/network-1951.html">원본 1951</a> · ORef 697<br><a href="../networks/network-1951.html">원본 1951</a> · ORef 698</td></tr><tr><td>최종 출력<br><code>Start FN01</code></td><td>%Q2.7</td><td><a href="../networks/network-1951.html">원본 1951</a> · ORef 699<br><a href="../networks/network-1798.html">원본 1798</a> · ORef 694</td></tr><tr><td>응답·연관 상태<br><code>Inputs.FN01 Run</code></td><td>DB/주소 추가 확인</td><td><a href="../networks/network-1798.html">원본 1798</a> · ORef 741<br><a href="../networks/network-1798.html">원본 1798</a> · ORef 698<br><a href="../networks/network-1950.html">원본 1950</a> · ORef 666</td></tr><tr><td>응답·연관 상태<br><code>Inputs.FN01_All_Inv</code></td><td>DB/주소 추가 확인</td><td><a href="../networks/network-1798.html">원본 1798</a> · ORef 745<br><a href="../networks/network-1798.html">원본 1798</a> · ORef 31</td></tr></tbody></table></div><h2 id="common-stages">3. 공통 단계의 해당 신호 쓰기</h2><p>종류와 단계는 원본 비교값입니다. 현재 시작 주체·호출·OB 주기·카운터·ON/OFF를 확인하며 초 단위나 현재 운전 상태로 해석하지 않습니다.</p><div class="table-wrap"><table><thead><tr><th>종류·카운터</th><th>명령·대상</th><th>전체 정적 조건</th><th>근거</th></tr></thead><tbody><tr><td>1 / 30</td><td>SCoil<br><code>Flag.M_FN_01</code></td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 30))</code></td><td><a href="../networks/network-1843.html">원본 1843</a> · Part 527</td></tr><tr><td>1 / 30</td><td>Move<br><code>Data.SET_PERC_VT01</code></td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND (Data.Tipo_preset = 1)) AND Flag.Auto_ON1) AND (Data.Tempo_presetting = 30))</code></td><td><a href="../networks/network-1843.html">원본 1843</a> · Part 530</td></tr><tr><td>2 / 49</td><td>SCoil<br><code>Flag.M_FN_01</code></td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND Flag.Auto_ON1) AND (Data.Tipo_preset = 2)) AND (Data.Tempo_presetting = 49))</code></td><td><a href="../networks/network-1844.html">원본 1844</a> · Part 864</td></tr><tr><td>2 / 49</td><td>Move<br><code>Data.SET_PERC_VT01</code></td><td><code>((((ON AND NOT (Allarm.Emergency_module_fault)) AND Flag.Auto_ON1) AND (Data.Tipo_preset = 2)) AND (Data.Tempo_presetting = 49))</code></td><td><a href="../networks/network-1844.html">원본 1844</a> · Part 867</td></tr><tr><td>5 / 5</td><td>RCoil<br><code>Flag.M_FN_01_FAN</code></td><td><code>(((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND (Data.Tempo_presetting = 5)) OR ((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND Allarm.Emergency_module_fault))</code></td><td><a href="../networks/network-1847.html">원본 1847</a> · Part 907</td></tr><tr><td>5 / 5</td><td>RCoil<br><code>Flag.M_FN_01</code></td><td><code>(((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND (Data.Tempo_presetting = 5)) OR ((Flag.Auto_ON1 AND (Data.Tipo_preset = 5)) AND Allarm.Emergency_module_fault))</code></td><td><a href="../networks/network-1847.html">원본 1847</a> · Part 909</td></tr></tbody></table></div><h2 id="output-evidence">4. 최종 출력의 허가·억제 조건</h2><h3>운전 요청을 해제하는 관련 쓰기</h3><div class="table-wrap"><table><thead><tr><th>요청·명령</th><th>해제의 전체 정적 조건</th><th>근거</th></tr></thead><tbody><tr><td>RCoil<br><code>Flag.M_FN_01</code></td><td><code>((ON AND Allarm.FN_01_FAULT) OR (ON AND Allarm.FN01_INV) OR (ON AND (Data.SET_PERC_VT01 = 0)) OR (ON AND Stop_Fan_FN01) OR ((ON AND Allarm.HYDROGEN_BOX_FAULT) AND NOT (UNDER TESTING)))</code></td><td><a href="../networks/network-1951.html">원본 1951</a> · Part 685</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>최종 명령</th><th>전체 정적 조건</th><th>근거</th></tr></thead><tbody><tr><td>Coil<br><code>Start FN01</code></td><td><code>(ON AND Flag.M_FN_01)</code></td><td><a href="../networks/network-1951.html">원본 1951</a> · Part 689</td></tr></tbody></table></div><h2 id="signal-boundary">5. 현장 출력·응답 전달</h2><p>주팬 기동·운전 응답·전류와 온도·진동·관련 설비에 의한90분 정지를 분리합니다. 도면 외 계측 단자·스케일은 추가 확인 범위입니다.</p><div class="table-wrap"><table><thead><tr><th>신호·백업</th><th>원본 FG·전달 구간</th><th>확인 지점</th></tr></thead><tbody><tr><td>기동 명령<br>%Q2.7 / start fn01</td><td>FG48 / A2.7 (FG138/1) → XS:33 → 47QS1 보조접점 → XS:34 → 47QM1 보조접점 → 48KA1 코일 A1→A2 / 0Vdc10.6<br>FG47: 47AS1 단자10(+24V) → 48KA1 접점1→9 → 단자13(DI1). 원본1951의 요청·1798의2초 감시와 연결합니다.</td><td>기동 즉시 정지와90분 후 정지를 구분합니다. 원본1950의 온도·진동·VR01/VR02 조건과Tag122를 시각순으로 기록합니다.</td></tr><tr><td>운전 응답<br>%I3.5 / fn01_fbk</td><td>FG47 / +24Vdc10.7 → 47AS1 단자22 → 단자24 → E3.5 → PLC 입력 참조 FG119/5<br>원본1798·1950·1951의 내부 FN01 응답을 추적합니다. 물리→DB 전달은 미확정입니다.</td><td>도면의 릴레이 전원·신호 측과 PLC 입력을 구간별로 비교합니다. 출력 기능·접점 극성·내부 반전은 현재 설정을 확인합니다.</td></tr><tr><td>인버터 이상<br>%I3.6 / fn01_all_inv</td><td>FG47 / +24Vdc10.7 → 47AS1 단자25 → 단자27 → E3.6 → PLC 입력 참조 FG119/6<br>FN01_INV 래치와 요청 해제를 확인합니다.</td><td>백업 이름과 도면 ALARM 표시를 대조합니다. 정상 입력값을 가정하지 않고 실제 접점·입력·래치 상태를 각각 기록합니다.</td></tr><tr><td>속도 설정<br>%QW292 / fn01_sp_speed</td><td>FG47 / +PAW292 → 47AS1 단자2(AI1+) → -PAW292 → 단자3(AGND) → 아날로그 출력 참조 FG112/1<br>Data.SET_PERC_VT01과 속도 변환·요청 해제의 전체 호출 순서를 확인합니다.</td><td>도면의 4–20mA 표기와 실제 입력 모드·스케일을 대조합니다. 요청 설정, 원시 출력, 전기 신호와 인버터 표시를 분리합니다.</td></tr><tr><td>전류 전달<br>%IW334 / fn01_current</td><td>FG47 / 47AS1 단자8(AO2) → +PEW334 → 단자9(AGND) → -PEW334 → 아날로그 입력 참조 FG109/5<br>원본1071 Part145: FN01_Current → Inputs.FN01_ABSORPTION.</td><td>전류 환산·단위·AO2의 실제 기능과 전체 값 전달을 확인합니다. 도면의 기본 기능만으로 현재 파라미터를 확정하지 않습니다.</td></tr></tbody></table></div><p><a href="../circuit-guides/FN01.html">도면·단자·원본 ORef 상세 보기</a> · <a href="../signal-guides/FN01.html">원시 입력·Inputs·메모의 전달과 쓰기 위치</a></p><h2 id="monitor-evidence">6. 감시·연관 허가·복구의 관련 쓰기</h2><p>선택한 원본 경로의 감시·허가·교정·연관 쓰기입니다. 요청·최종 출력·메모·연산 값은 서로 다른 역할이며 미해석은 원본 확인 항목입니다.</p><div class="table-wrap"><table><thead><tr><th>명령·대상</th><th>전체 정적 조건</th><th>원본 시간·전달값</th><th>근거</th></tr></thead><tbody><tr><td>SdCoil<br><code>Tag_63</code></td><td><code>(((ON AND Start FN01) AND NOT (Inputs.FN01 Run)) OR ((ON AND Start FN01) AND Inputs.FN01_All_Inv))</code></td><td>S5T#2S</td><td><a href="../networks/network-1798.html">원본 1798</a> · Part 681</td></tr><tr><td>SCoil<br><code>Allarm.FN_01_FAULT</code></td><td><code>(((ON AND Start FN01) AND Tag_63) AND NOT (Inputs.FN01 Run))</code></td><td></td><td><a href="../networks/network-1798.html">원본 1798</a> · Part 687</td></tr><tr><td>SCoil<br><code>Allarm.FN01_INV</code></td><td><code>(((ON AND Start FN01) AND Tag_63) AND Inputs.FN01_All_Inv)</code></td><td></td><td><a href="../networks/network-1798.html">원본 1798</a> · Part 731</td></tr><tr><td>RCoil<br><code>Allarm.FN_01_FAULT</code></td><td><code>((ON AND Flag.RESET_ALLARM) AND Allarm.FN_01_FAULT)</code></td><td></td><td><a href="../networks/network-1798.html">원본 1798</a> · Part 692</td></tr><tr><td>RCoil<br><code>Allarm.FN01_INV</code></td><td><code>((ON AND Flag.RESET_ALLARM) AND Allarm.FN01_INV)</code></td><td></td><td><a href="../networks/network-1798.html">원본 1798</a> · Part 739</td></tr><tr><td>Coil<br><code>Allarm.Prealarms_FN01</code></td><td><code>((ON AND Allarm.MAX_TC04_TEMP) OR (ON AND Allarm.MAX_TC05_TEMP) OR (ON AND Allarm.ZT01_FN01_Vibration) OR ((ON AND Inputs.FN01 Run) AND NOT (Inputs.VR-01 RUN)) OR ((ON AND Inputs.FN01 Run) AND NOT (Inputs.VR02 Run)))</code></td><td></td><td><a href="../networks/network-1950.html">원본 1950</a> · Part 653</td></tr><tr><td>SdCoil<br><code>Tag_122</code></td><td><code>((ON AND Allarm.MAX_TC04_TEMP) OR (ON AND Allarm.MAX_TC05_TEMP) OR (ON AND Allarm.ZT01_FN01_Vibration) OR ((ON AND Inputs.FN01 Run) AND NOT (Inputs.VR-01 RUN)) OR ((ON AND Inputs.FN01 Run) AND NOT (Inputs.VR02 Run)))</code></td><td>S5T#1H_30M</td><td><a href="../networks/network-1950.html">원본 1950</a> · Part 656</td></tr><tr><td>Coil<br><code>Stop_Fan_FN01</code></td><td><code>(((ON AND Allarm.MAX_TC04_TEMP) OR (ON AND Allarm.MAX_TC05_TEMP) OR (ON AND Allarm.ZT01_FN01_Vibration) OR ((ON AND Inputs.FN01 Run) AND NOT (Inputs.VR-01 RUN)) OR ((ON AND Inputs.FN01 Run) AND NOT (Inputs.VR02 Run))) AND Tag_122)</code></td><td></td><td><a href="../networks/network-1950.html">원본 1950</a> · Part 661</td></tr></tbody></table></div><h2 id="recovery">7. 복구 증거와 기록</h2><ol><li>원인 입력·장치 상태와 최초 알람을 각각 확인합니다.</li><li>장치별 래치 해제와 공통 리셋의 요청·타이머·출력을 구분합니다. <a href="../common-control.html#reset">공통930/931·비상1824 근거</a></li><li>요청·허가·단계·방향·타이머와 전원 재시작의 기억 상태를 확인합니다. <a href="../common-control.html#restart">startup 초기화·유지 상태 확인</a></li><li>승인된 복구 절차의 응답·출력·알람·연동 영향을 기록하고, 미확인 조건은 남깁니다.</li></ol><p><a href="../index.html#view=repair-record&amp;equipment=P15&amp;scope=priority">올인원에서 수리 관찰 기록 작성</a> · <a download href="../registers/repair-observation-P15.json">빈 수리 관찰 기록 JSON 다운로드</a> · 실제 관찰값은 채우지 않았습니다. 작성한 기록은 현재 브라우저에 저장하고 JSON으로 별도 보관합니다. 자동 가져오기·동기화 기능은 제공하지 않습니다.</p></main></body></html>