<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>P19 · MV-01 수리 판단·공통 영향 작업지</title><link rel="stylesheet" href="../assets/all-in-one.css"><style>.repair-manual td code{white-space:normal;overflow-wrap:anywhere}.repair-manual td:last-child{min-width:150px}.repair-manual td a{display:inline-block}.repair-manual td:first-child{min-width:140px}</style></head><body class="repair-manual"><main style="max-width:1240px;margin:auto;padding:24px"><h1>P19 · MV-01 수리 판단·공통 영향 작업지</h1><div class="notice">원본 근거를 연결한 수리 판단 검토본입니다. 현재값·설치 동일성·현재 CPU·TIA 동작·현장 수리 완료는 확인 전입니다. 시뮬레이터 작성·시험 중지.</div><p>태그명 일치 / 실물 확인 전 · 참고 PLC 자료: MV01</p><p>수동 방향 요청·자동PID·반대 방향 출력·끝단·엔코더 교정 허가를 분리합니다. TM 채널 주소와±2000의 실제 단위는 확인 전입니다.</p><nav class="inline-actions"><a href="../repair-decision.html">수리 판단 전체 목록</a><a href="../priority-guides/P19.html">실물 대응·점검</a><a href="../common-guides/P19.html">이 설비의 공통 제어</a><a href="../procedures/MV01.html">증상별 상세 수리</a><a href="../circuit-guides/MV01.html">전기 회로 추적</a><a href="../signal-guides/MV01.html">신호 전달·복수 쓰기</a><a href="../alarm-guides/MV01.html">알람 발생·리셋·재기동 근거</a><a href="../encoder-position.html#position-MV01">엔코더·위치·교정 수리 근거</a><a href="../hmi-transfer.html#profile-P19">HMI 태그·설정·표시 전달 확인</a><a href="../recipe-settings.html#profile-P19">레시피·설정값·초기화와 다른 쓰기</a><a href="../regulation-manual.html#loop-MV01">조절 루프 입력·설정·출력·수리 근거</a></nav><h2 id="decision">1. 관찰 결과별 판단 순서</h2><div class="table-wrap"><table><thead><tr><th>관찰 분기</th><th>먼저 기록</th><th>원본 비교</th><th>다음 판단</th></tr></thead><tbody><tr><td>운전 요청이 없거나 곧 해제됨</td><td>현재 모드·공정 종류·Auto_ON1·카운터와 해당 요청의 변화를 같은 시각 기준으로 기록합니다.</td><td>아래 공통 단계의 관련 쓰기와 해당 요청의 모든 Global 쓰기 위치를 비교합니다. 원본 단계 Set이 현재 호출됐는지는 별도 확인합니다.</td><td>상위 요청 미발생, 정상 정지 단계, 고장에 의한 요청 Reset을 구분합니다. 기동 명령을 추가하기 전 요청을 지운 주체를 확인합니다.<br><a href="#common-stages">관련 근거·확인</a></td></tr><tr><td>요청은 있지만 최종 출력이 없음</td><td>아래 최종 출력의 전체 조건과 현재 피연산자·모드를 기록합니다. 미해석 조건은 임의로0/1로 채우지 않습니다.</td><td>공통 ON·비상 모듈·모드 허가와 장치별 출력 조건을 대조합니다. Set 요청은 실제 Q 출력 또는 위치 도달의 증거가 아닙니다.</td><td>억제 접점·반대 방향 출력·끝단·상하류 응답 중 실제로 조건이 다른 지점을 찾습니다. 현재 호출·다른 출력 쓰기도 함께 확인합니다.<br><a href="#output-evidence">관련 근거·확인</a></td></tr><tr><td>출력은 있지만 현장 응답이 없음</td><td>최종 PLC 출력, 릴레이·구동기 입력, 실제 장치 상태, 원시 센서와 처리된 응답을 구간별로 기록합니다.</td><td>회로 작업지의 단자·직렬 허가·전원·구동기와 아래 응답 원본 참조를 비교합니다. 내부 기억만으로 물리 동작을 판단하지 않습니다.</td><td>출력 전달 구간과 센서 전달 구간을 각각 확인합니다. 회로·원시 입력·Inputs·기억 중 어디서 차이가 시작됐는지 남깁니다.<br><a href="#signal-boundary">관련 근거·확인</a></td></tr><tr><td>운전 중 정지하거나 연관 설비와 함께 정지함</td><td>최초 알람·상하류 응답 변화·카운터·요청 Reset·출력 OFF의 시각을 기록합니다.</td><td>종류5 공통 정지 및 아래 장치 감시의 Set/Reset·시간 설정을 함께 비교합니다. 자동 단계 수치를 실제 초로 확정하지 않습니다.</td><td>최초 원인과 후속 정지를 구분하고 관련 설비의 상태도 남깁니다. 최초 발생 기록 없이 후속 알람만으로 원인을 확정하지 않습니다.<br><a href="#monitor-evidence">관련 근거·확인</a></td></tr><tr><td>리셋 후 재기동되지 않거나 같은 알람이 반복됨</td><td>원인 입력·래치·새 요청·출력·응답과 리셋 요청/출력을 각각 기록합니다.</td><td>장치별 RCoil과 공통930/931·비상1824·startup404/405의 기억을 구분합니다. 공통 리셋 출력은 물리 이상 해소의 증거가 아닙니다.</td><td>원인 해소·래치 해제·허가 확인·승인된 재기동·연동 영향 확인을 분리해 기록합니다. 현재 PLC·실물 증거 전에는 수리 완료로 표시하지 않습니다.<br><a href="#recovery">관련 근거·확인</a></td></tr></tbody></table></div><h2 id="boundary">2. 설비·신호 경계</h2><div class="table-wrap"><table><thead><tr><th>역할·원본 이름</th><th>백업 주소</th><th>참조 근거</th></tr></thead><tbody><tr><td>요청·모드<br><code>Flag.M_MV01_OPEN</code></td><td>DB/주소 추가 확인</td><td><a href="../networks/network-1702.html">원본 1702</a> · ORef 162<br><a href="../networks/network-1702.html">원본 1702</a> · ORef 164<br><a href="../networks/network-1702.html">원본 1702</a> · ORef 170</td></tr><tr><td>요청·모드<br><code>Flag.M_MV01_Close</code></td><td>DB/주소 추가 확인</td><td><a href="../networks/network-1702.html">원본 1702</a> · ORef 160<br><a href="../networks/network-1702.html">원본 1702</a> · ORef 166<br><a href="../networks/network-1702.html">원본 1702</a> · ORef 178</td></tr><tr><td>요청·모드<br><code>Flag.MV01_Auto</code></td><td>DB/주소 추가 확인</td><td><a href="../networks/network-1702.html">원본 1702</a> · ORef 161<br><a href="../networks/network-1702.html">원본 1702</a> · ORef 165<br><a href="../networks/network-1702.html">원본 1702</a> · ORef 168<br><a href="../networks/network-1702.html">원본 1702</a> · ORef 176</td></tr><tr><td>최종 출력<br><code>Start Open MV-01</code></td><td>%Q2.4</td><td><a href="../networks/network-1702.html">원본 1702</a> · ORef 175<br><a href="../networks/network-1702.html">원본 1702</a> · ORef 181</td></tr><tr><td>최종 출력<br><code>Start Close MV-01</code></td><td>%Q2.5</td><td><a href="../networks/network-1702.html">원본 1702</a> · ORef 173<br><a href="../networks/network-1702.html">원본 1702</a> · ORef 183</td></tr><tr><td>응답·연관 상태<br><code>Inputs.MV01 Open</code></td><td>DB/주소 추가 확인</td><td><a href="../networks/network-1702.html">원본 1702</a> · ORef 159<br><a href="../networks/network-1702.html">원본 1702</a> · ORef 174</td></tr><tr><td>응답·연관 상태<br><code>Inputs.MV01 Close</code></td><td>DB/주소 추가 확인</td><td><a href="../networks/network-1702.html">원본 1702</a> · ORef 163<br><a href="../networks/network-1702.html">원본 1702</a> · ORef 182<br><a href="../networks/network-1703.html">원본 1703</a> · ORef 28</td></tr></tbody></table></div><h2 id="common-stages">3. 공통 단계의 해당 신호 쓰기</h2><p>종류와 단계는 원본 비교값입니다. 현재 시작 주체·호출·OB 주기·카운터·ON/OFF를 확인하며 초 단위나 현재 운전 상태로 해석하지 않습니다.</p><p>직접 배정한 공통 자동 단계는 없습니다. 아래 별도 자동/PID·버너 연동의 원본 조건을 확인합니다.</p><h2 id="output-evidence">4. 최종 출력의 허가·억제 조건</h2><h3>운전 요청을 해제하는 관련 쓰기</h3><div class="table-wrap"><table><thead><tr><th>요청·명령</th><th>해제의 전체 정적 조건</th><th>근거</th></tr></thead><tbody><tr><td>RCoil<br><code>Flag.M_MV01_OPEN</code></td><td><code>(((ON AND ON) AND Inputs.MV01 Open) OR ((ON AND ON) AND Flag.M_MV01_Close) OR ((ON AND ON) AND Flag.MV01_Auto))</code></td><td><a href="../networks/network-1702.html">원본 1702</a> · Part 119</td></tr><tr><td>RCoil<br><code>Flag.M_MV01_Close</code></td><td><code>(((ON AND ON) AND Inputs.MV01 Close) OR ((ON AND ON) AND Flag.M_MV01_OPEN) OR ((ON AND ON) AND Flag.MV01_Auto))</code></td><td><a href="../networks/network-1702.html">원본 1702</a> · Part 126</td></tr></tbody></table></div><div class="table-wrap"><table><thead><tr><th>최종 명령</th><th>전체 정적 조건</th><th>근거</th></tr></thead><tbody><tr><td>Coil<br><code>Start Open MV-01</code></td><td><code>(((((((((ON AND NOT (Allarm.MV01_FAULT)) AND Flag.MV01_Auto) AND UP MV01 PID) OR ((ON AND NOT (Allarm.MV01_FAULT)) AND Flag.M_MV01_OPEN)) AND MV WORK PULSE) OR (((((ON AND NOT (Allarm.MV01_FAULT)) AND Flag.MV01_Auto) AND UP MV01 PID) OR ((ON AND NOT (Allarm.MV01_FAULT)) AND Flag.M_MV01_OPEN)) AND [미해석: 피연산자 ORef 172 미해석])) AND NOT (Start Close MV-01)) AND NOT (Inputs.MV01 Open)) AND NOT (HMI_DB.ResetEncoderProcedure_MV01))</code></td><td><a href="../networks/network-1702.html">원본 1702</a> · Part 143</td></tr><tr><td>Coil<br><code>Start Close MV-01</code></td><td><code>((((((((ON AND NOT (Allarm.MV01_FAULT)) AND Flag.MV01_Auto) AND DOWN MV01 PID) OR ((ON AND NOT (Allarm.MV01_FAULT)) AND Flag.M_MV01_Close)) AND MV WORK PULSE) OR (((((ON AND NOT (Allarm.MV01_FAULT)) AND Flag.MV01_Auto) AND DOWN MV01 PID) OR ((ON AND NOT (Allarm.MV01_FAULT)) AND Flag.M_MV01_Close)) AND ON) OR ((ON AND NOT (Allarm.MV01_FAULT)) AND HMI_DB.ResetEncoderProcedure_MV01)) AND NOT (Start Open MV-01)) AND NOT (Inputs.MV01 Close))</code></td><td><a href="../networks/network-1702.html">원본 1702</a> · Part 156</td></tr></tbody></table></div><h2 id="signal-boundary">5. 현장 출력·응답 전달</h2><p>열기·닫기 접촉기 응답 I3.2/3.3, 끝단 I8.1/8.2, 엔코더 위치는 세 종류입니다. 접촉기 상호 인터록과 PLC의 반대 출력 조건도 다른 층의 조건입니다.</p><div class="table-wrap"><table><thead><tr><th>신호·백업</th><th>원본 FG·전달 구간</th><th>확인 지점</th></tr></thead><tbody><tr><td>열기 방향 명령<br>%Q2.4 / start open mv-01</td><td>FG44 / A2.4 → 반대 방향 44KM2 NC 접점31→32 → 44KM1 코일A1→A2 → 공통 반환선 → 44QM1 보조접점 → XS:29 → 44QS1 보조접점 → XS:30 → -0Vdc10.6<br>원본1702의 모드·반대 출력·리미트·고장·교정 조건과 연결합니다. PLC 조건과 하드웨어 반대 접촉기 인터록을 따로 추적합니다.</td><td>출력1인데 접촉기가 붙지 않으면 반대 방향 접점과 공통 반환선을 나눠 확인합니다. 접촉기 동작·전력 전달·모터 회전·밸브 이동·위치 입력을 구분합니다.</td></tr><tr><td>닫기 방향 명령<br>%Q2.5 / start close mv-01</td><td>FG44 / A2.5 → 반대 방향 44KM1 NC 접점31→32 → 44KM2 코일A1→A2 → 공통 반환선 → 44QM1 보조접점 → XS:29 → 44QS1 보조접점 → XS:30 → -0Vdc10.6<br>원본1702의 모드·반대 출력·리미트·고장·교정 조건과 연결합니다. PLC 조건과 하드웨어 반대 접촉기 인터록을 따로 추적합니다.</td><td>출력1인데 접촉기가 붙지 않으면 반대 방향 접점과 공통 반환선을 나눠 확인합니다. 접촉기 동작·전력 전달·모터 회전·밸브 이동·위치 입력을 구분합니다.</td></tr><tr><td>열기 접촉기 응답<br>%I3.2 / mv01_fbk_opening</td><td>FG44 / +24Vdc10.7 → 44KM1 보조접점13→14 → E3.2 → 해당 PLC 입력 모듈 참조<br>방향 접촉기 보조접점 응답입니다. 실제 개도와 끝단 도달은 별도 리미트·엔코더로 확인합니다.</td><td>접촉기 응답이1이어도 커플링·감속기·밸브 이동 또는 끝단 위치가 정상이라는 뜻은 아닙니다.</td></tr><tr><td>닫기 접촉기 응답<br>%I3.3 / mv01_fbk_closing</td><td>FG44 / +24Vdc10.7 → 44KM2 보조접점13→14 → E3.3 → 해당 PLC 입력 모듈 참조<br>방향 접촉기 보조접점 응답입니다. 실제 개도와 끝단 도달은 별도 리미트·엔코더로 확인합니다.</td><td>접촉기 응답이1이어도 커플링·감속기·밸브 이동 또는 끝단 위치가 정상이라는 뜻은 아닙니다.</td></tr><tr><td>열림 끝단 위치<br>%I8.1 / mv01_open</td><td>FG45 / +24Vdc10.7 → X1:112 / 2A F(5×20) → LS-23 접점11→12 → X1:113 → E8.1<br>원본 제어·고장 네트워크의 내부 리미트와 물리 입력의 전체 전달·반전은 추가 확인합니다.</td><td>이 도면의 위치 접점11/12와 PV 게이트의13/14를 구분합니다. 정상 상태·단선 반응·내부 반전은 실물과 프로그램을 함께 확인합니다.</td></tr><tr><td>닫힘 끝단 위치<br>%I8.2 / mv01_close</td><td>FG45 / +24Vdc10.7 → X1:114 / 2A F(5×20) → LS-24 접점11→12 → X1:115 → E8.2<br>원본 제어·고장 네트워크의 내부 리미트와 물리 입력의 전체 전달·반전은 추가 확인합니다.</td><td>이 도면의 위치 접점11/12와 PV 게이트의13/14를 구분합니다. 정상 상태·단선 반응·내부 반전은 실물과 프로그램을 함께 확인합니다.</td></tr><tr><td>엔코더 위치 채널 · 주소 미확정<br>None</td><td>FG45 / ZT-02 B(+24V) → X1:107 → 37.1 → FG144 단자9(24VDC) → ZT-02 C(0V) → X1:108 → 37.2 → FG144 단자10(M) → ZT-02 D → X1:109 → 45.1 → FG144 단자1 CH0.A → ZT-02 E → X1:110 → 45.2 → FG144 단자2 CH0.B → 실드 → X1:111 → 45SCH1 / FG144 실드·접지 표시 → FG144: MOD.16. CH0.N 단자3 연결은 이 도면에 표시되지 않음<br>엔코더 읽기·교정·환산 원본을 연결합니다. 주변 E20/21/22의 SPARE 비트는 카운트값 주소가 아닙니다. 실제 TM 구성·채널 주소·DB 대응은 미확정입니다.</td><td>엔코더 A/B 위상·분해능·방향·기계 기준·카운트 스케일을 임의로 정하지 않습니다. 리미트 입력·방향 접촉기 응답·엔코더 원시값·환산 개도를 함께 기록합니다.</td></tr></tbody></table></div><p><a href="../circuit-guides/MV01.html">도면·단자·원본 ORef 상세 보기</a> · <a href="../signal-guides/MV01.html">원시 입력·Inputs·메모의 전달과 쓰기 위치</a></p><h2 id="monitor-evidence">6. 감시·연관 허가·복구의 관련 쓰기</h2><p>선택한 원본 경로의 감시·허가·교정·연관 쓰기입니다. 요청·최종 출력·메모·연산 값은 서로 다른 역할이며 미해석은 원본 확인 항목입니다.</p><p>공유1714는 해당 댐퍼의 고장·오차 값만 표시합니다. 다른 댐퍼의 고장을 이 장치에 배정하지 않습니다.</p><div class="table-wrap"><table><thead><tr><th>명령·대상</th><th>전체 정적 조건</th><th>원본 시간·전달값</th><th>근거</th></tr></thead><tbody><tr><td>Move<br><code>MV01_Encoder.NewCountValue</code></td><td><code>(HMI_DB.ResetEncoderProcedure_MV01 AND Inputs.MV01 Close)</code></td><td>0</td><td><a href="../networks/network-1703.html">원본 1703</a> · Part 23</td></tr><tr><td>Coil<br><code>MV01_Encoder.SetCountValue</code></td><td><code>((HMI_DB.ResetEncoderProcedure_MV01 AND Inputs.MV01 Close) AND NOT (MV01_Encoder.SetCountValue))</code></td><td></td><td><a href="../networks/network-1703.html">원본 1703</a> · Part 25</td></tr><tr><td>RCoil<br><code>HMI_DB.ResetEncoderProcedure_MV01</code></td><td><code>((HMI_DB.ResetEncoderProcedure_MV01 AND Inputs.MV01 Close) AND NOT (MV01_Encoder.SetCountValue))</code></td><td></td><td><a href="../networks/network-1703.html">원본 1703</a> · Part 26</td></tr><tr><td>SCoil<br><code>Allarm.MV01_FAULT</code></td><td><code>((ON AND ON) AND (WorkData.W33 &gt; 2000))</code></td><td></td><td><a href="../networks/network-1714.html">원본 1714</a> · Part 1598</td></tr><tr><td>Move<br><code>WorkData.W33</code></td><td><code>((ON AND ON) AND (WorkData.W33 &gt; 2000))</code></td><td>0</td><td><a href="../networks/network-1714.html">원본 1714</a> · Part 1601</td></tr><tr><td>SCoil<br><code>Allarm.MV01_FAULT</code></td><td><code>((ON AND ON) AND (WorkData.W34 &lt; -2000))</code></td><td></td><td><a href="../networks/network-1714.html">원본 1714</a> · Part 1612</td></tr><tr><td>Move<br><code>WorkData.W34</code></td><td><code>((ON AND ON) AND (WorkData.W34 &lt; -2000))</code></td><td>0</td><td><a href="../networks/network-1714.html">원본 1714</a> · Part 1615</td></tr></tbody></table></div><h2 id="recovery">7. 복구 증거와 기록</h2><ol><li>원인 입력·장치 상태와 최초 알람을 각각 확인합니다.</li><li>장치별 래치 해제와 공통 리셋의 요청·타이머·출력을 구분합니다. <a href="../common-control.html#reset">공통930/931·비상1824 근거</a></li><li>요청·허가·단계·방향·타이머와 전원 재시작의 기억 상태를 확인합니다. <a href="../common-control.html#restart">startup 초기화·유지 상태 확인</a></li><li>승인된 복구 절차의 응답·출력·알람·연동 영향을 기록하고, 미확인 조건은 남깁니다.</li></ol><p><a href="../index.html#view=repair-record&amp;equipment=P19&amp;scope=priority">올인원에서 수리 관찰 기록 작성</a> · <a download href="../registers/repair-observation-P19.json">빈 수리 관찰 기록 JSON 다운로드</a> · 실제 관찰값은 채우지 않았습니다. 작성한 기록은 현재 브라우저에 저장하고 JSON으로 별도 보관합니다. 자동 가져오기·동기화 기능은 제공하지 않습니다.</p></main></body></html>