<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>온도·압력·산소 계측 수리 매뉴얼</title><link rel="stylesheet" href="assets/all-in-one.css"><style>main{max-width:1320px;margin:auto;padding:24px}td{vertical-align:top;overflow-wrap:anywhere}code{white-space:normal;overflow-wrap:anywhere}details{margin:16px 0}summary{cursor:pointer}</style></head><body><main><h1>온도·압력·산소 계측 수리 매뉴얼</h1><div class="notice">19개 채널 · 도면15개 FG 시각 대조 · 원본 정적 분석입니다. 현재 모듈·계수·단위·CPU/TIA·배선·복구는 확인 전입니다. PLC 변경0건, 시뮬레이터 작성·수정·행동 시험 중지.</div><nav class="inline-actions"><a href="measurement-trace.html">가스·공기 환산</a><a href="process-stop-alarms.html">공정 정지 알람</a><a href="index.html#view=repair-record&amp;equipment=P11&amp;scope=priority">BR01 수리 기록</a><a href="index.html#view=review&amp;equipment=P11&amp;scope=priority">근거 검토·확인</a></nav><p>설비별로 물리 센서→전원/변환기→단자·아날로그 입력→원본 심볼→환산 호출→값의 다른 쓰기/읽기→HMI 설정을 비교합니다. 도면 범위와 원본 보호 비교값은 현재 승인값으로 사용하지 않습니다.</p><h2 id="index">1. 채널 선택</h2><div class="table-wrap"><table><thead><tr><th>채널</th><th>백업 입력·환산값</th><th>도면·현재 확인</th></tr></thead><tbody><tr><td><a href="#sensor-TC01">TC01</a></td><td>tc01 / %iw272<br>Data.Temp_TC01</td><td>0/1300 °C<br>FG77 / FG106 · 현장 확인 전</td></tr><tr><td><a href="#sensor-TC02">TC02</a></td><td>tc02 / %iw274<br>Data.Temp_TC02</td><td>0/1300 °C<br>FG77 / FG106 · 현장 확인 전</td></tr><tr><td><a href="#sensor-TC03">TC03</a></td><td>tc03 / %iw276<br>Data.Temp_TC03</td><td>0/750 °C<br>FG77 / FG106 · 현장 확인 전</td></tr><tr><td><a href="#sensor-TC04">TC04</a></td><td>tc04 / %iw256<br>Data.Temp_TC04</td><td>FG79 -30~250°C; FG104 -30~250°C<br>FG79 / FG104 · 현장 확인 전</td></tr><tr><td><a href="#sensor-TC05">TC05</a></td><td>tc05 / %iw260<br>Data.Temp_TC05</td><td>FG79 -30~250°C; FG104 -30~350°C / 범위 확인 필요<br>FG79 / FG104 · 현장 확인 전</td></tr><tr><td><a href="#sensor-TC06">TC06</a></td><td>tc06 / %iw278<br>Data.Temp_T6</td><td>0/1300 °C<br>FG78 / FG106 · 현장 확인 전</td></tr><tr><td><a href="#sensor-TC07">TC07</a></td><td>tc07 / %iw280<br>Data.TC_07</td><td>0/750 °C / FG78 SPARE 경계<br>FG78 / FG107 · 현장 확인 전</td></tr><tr><td><a href="#sensor-TC09">TC09</a></td><td>tc09 / %iw386<br>Data.TC_09</td><td>별도 범위 미표기 / 현재 설정 확인<br>FG171 / FG171 · 현장 확인 전</td></tr><tr><td><a href="#sensor-TC10">TC10</a></td><td>tc-10 / %iw390<br>Data.TC_10</td><td>TC-10 SPARE / 센서·범위 확인 전<br>FG171 / FG171 · 현장 확인 전</td></tr><tr><td><a href="#sensor-PSH01">PSH01</a></td><td>psh01 / %iw284<br>Data.Press_PC01</td><td>0/10 mbar<br>FG75 / FG107 · 현장 확인 전</td></tr><tr><td><a href="#sensor-PSH02">PSH02</a></td><td>psh02 / %iw286<br>Data.PSH_02</td><td>0/10 mbar<br>FG75 / FG107 · 현장 확인 전</td></tr><tr><td><a href="#sensor-PSH03">PSH03</a></td><td>psh03 / %iw320<br>Data.PSH03</td><td>0/10 mbar / 원본 제목PRESSURE CONTROL PSH-02 보존<br>FG75 / FG108 · 현장 확인 전</td></tr><tr><td><a href="#sensor-PC01">PC01</a></td><td>pc01 / %iw322<br>Data.PC_01</td><td>-/+200 mbar<br>FG76 / FG108 · 현장 확인 전</td></tr><tr><td><a href="#sensor-DP01">DP01</a></td><td>pr_bf01 / %iw398<br>Data.DP_01</td><td>0/50 mbar<br>FG169 / FG172 · 현장 확인 전</td></tr><tr><td><a href="#sensor-DP02">DP02</a></td><td>pr_br02 / %iw400<br>Data.DP_02</td><td>0/50 mbar<br>FG169 / FG172 · 현장 확인 전</td></tr><tr><td><a href="#sensor-RO01">RO01</a></td><td>r001 / %iw352<br>Data.Oxigen_RO01</td><td>4–20mA / 산소 표시 환산·단위 확인 전<br>FG80 / FG110 · 현장 확인 전</td></tr><tr><td><a href="#sensor-RO02">RO02</a></td><td>r002 / %iw354<br>Data.Oxigen_RO02</td><td>4–20mA / 산소 표시 환산·단위 확인 전<br>FG80 / FG110 · 현장 확인 전</td></tr><tr><td><a href="#sensor-RO03">RO03</a></td><td>r003 / %iw356<br>Data.RO03</td><td>4–20mA / 산소 표시 환산·단위 확인 전<br>FG81 / FG110 · 현장 확인 전</td></tr><tr><td><a href="#sensor-RO04">RO04</a></td><td>r004 / %iw358<br>Data.RO04</td><td>4–20mA / 산소 표시 환산·단위 확인 전<br>FG81 / FG110 · 현장 확인 전</td></tr></tbody></table></div><h2 id="repair">2. 값 이상·고정·불일치의 확인 순서</h2><ol><li>실물ID·위치·센서/변환기 명판·현재도면·PLC/HMI 버전·운전모드·관찰시각을 기록합니다.</li><li>현재 작업허가에 따라 전원·신호·실드·단자·모듈 진단과 실제 물리 상태를 대조합니다. PT100 소자/변환기 출력, RO 소자/전원/전류 출력은 각각 다른 확인 구간입니다.</li><li>원시 IW, IN0/en, Coeff/Zero, 환산값, OFR, 후속쓰기와 HMI표시를 같은 시각 기준으로 비교합니다. 원본 Inputs 복사와 환산값을 합치지 않습니다.</li><li>범위이상 -9999/OFR·허가해제0과 값의 복수쓰기를 대조합니다. 정상처럼 보이는 표시값만으로 센서 정상·복구를 판정하지 않습니다.</li><li>정확한 읽기위치에서 비교 피연산자·타이머·알람·리셋·운전응답을 확인합니다. 현장조치·원인해소·래치해제·재기동을 각각 기록합니다.</li></ol><p><a href="measurement-trace.html#linear">공통 정수 환산: Int→DInt·Div28000·범위이상·허가해제</a> · <a href="process-stop-alarms.html">공정 알람과 버너 정지 원인</a></p><h2 id="sensor-TC01">TC01 · 입력부터 사용값까지</h2><div class="table-wrap"><table><thead><tr><th>구간</th><th>원본·관찰 대상</th></tr></thead><tbody><tr><td>백업 심볼</td><td>{&quot;원본 심볼&quot;: &quot;tc01&quot;, &quot;백업 주소&quot;: &quot;%iw272&quot;, &quot;자료형&quot;: &quot;int&quot;, &quot;설명&quot;: &quot;temperature chamber ab-01&quot;, &quot;색인 세그먼트&quot;: &quot;_7ev&quot;, &quot;문서 ID&quot;: &quot;1546&quot;}</td></tr><tr><td>센서/전원/단자 경로</td><td>+24Vdc → X1:186(50mA F) → TC01:+5; TC01:-6 → X1:187 → +PEW272; X1:188 / 77SCH1</td></tr><tr><td>모듈 도면 표기</td><td>CPU515 / MOD3 / PEW272: I0+2, U0-/I0-4<br>0/1300 °C</td></tr><tr><td>환산 호출</td><td><a href="networks/network-1739.html">원본 1739 / Part 316</a><br>CRefRID 351 / CodeBlock 328 RID 5<br>호출 앞 en 조건: (ON)<br>IN0 값 핀: ON</td></tr><tr><td>각 호출의 값 핀</td><td>IN0 ← ON<br>Analog_input ← TC01<br>Coeff ← Coeff.COEFF_TC01<br>Zero ← Coeff.ZERO_TC01<br>OutValue ← Data.Temp_TC01<br>Out_of_range ← Allarm.TC01_OFR</td></tr></tbody></table></div><details><summary>호출 앞 접점·원본 핀배선</summary><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 335 / Wire 329 / ORef 322 / RID 1</td></tr><tr><td>CRef/IN0 / ON</td><td>Part 316 / Wire 330 / ORef 323 / RID 1</td></tr><tr><td>CRef/Analog_input / TC01</td><td>Part 316 / Wire 331 / ORef 324 / RID 66</td></tr><tr><td>CRef/Coeff / Coeff.COEFF_TC01</td><td>Part 316 / Wire 332 / ORef 325 / RID 67</td></tr><tr><td>CRef/Zero / Coeff.ZERO_TC01</td><td>Part 316 / Wire 333 / ORef 326 / RID 68</td></tr><tr><td>CRef/OutValue / Data.Temp_TC01</td><td>Part 316 / Wire 334 / ORef 327 / RID 69</td></tr><tr><td>CRef/Out_of_range / Allarm.TC01_OFR</td><td>Part 316 / Wire 24 / ORef 23 / RID 373</td></tr></tbody></table></div></details><h3>증상별 관찰·배제·다음 확인</h3><div class="table-wrap"><table><thead><tr><th>증상</th><th>확인할 구간</th><th>결과에 따른 다음 확인·근거</th></tr></thead><tbody><tr><td>값이0·고정이거나 물리 상태와 다름</td><td>%iw272 원시값과 Data.Temp_TC01을 같은 시각에 기록. +24Vdc → X1:186(50mA F) → TC01:+5; TC01:-6 → X1:187 → +PEW272; X1:188 / 77SCH1</td><td>원시값도 고정이면 센서·전원·변환기·단자·모듈진단을 구간별로 대조합니다. 원시값이 변하면 IN0/en·각Coeff/Zero·환산·쓰기 위치를 대조합니다. 실제 허가와 모듈 설정은 확인 전입니다.<br><a href="networks/network-1739.html">원본 1739 / Part 316</a></td></tr><tr><td>변환값이 범위를 벗어나거나 갑자기 변함</td><td>Allarm.TC01_OFR·원시값·환산 직후 값·후속값을 분리합니다. 도면 참고 범위: 0/1300 °C</td><td>OFR·범위 이상 -9999와 허가 해제0의 근거를 확인합니다. 계수·영점·현재 단위·정수 자료형·ENO·호출 순서를 대조합니다. 값을 임의로 보정하지 않습니다.<br><a href="measurement-trace.html#linear">원본 환산·범위 이상</a></td></tr><tr><td>HMI 표시와 PLC값이 맞지 않음</td><td>참고 OutValue Data.Temp_TC01와 기존 HMI 설정 주소를 비교합니다. 서로 다른 값의 출처·시각·자료형·단위를 기록합니다.</td><td>다른 원본 쓰기가 3곳 있습니다. 아래 정확한 쓰기 목록과 현재 호출을 대조합니다. HMI 설정 행이 없어도 임의 주소를 배정하지 않습니다.</td></tr><tr><td>알람이 반복되거나 리셋 뒤 응답이 다름</td><td>아래 읽기 위치에서 실제 사용 변수·비교값·기억·운전 허가와 최초 알람을 확인합니다. Data.Temp_TC01만으로 원인을 확정하지 않습니다.</td><td>센서 원인 해소·알람 래치·Reset 접점·재기동 허가·최종 출력·물리 응답을 각각 기록합니다. OFR 읽기가 없음을 미사용으로 해석하지 않습니다.<br><a href="process-stop-alarms.html">관련 공정 정지·복구 근거</a></td></tr></tbody></table></div><h3>원시 입력의 Inputs 복사</h3><div class="table-wrap"><table><thead><tr><th>복사·정적 조건</th><th>값·근거</th></tr></thead><tbody><tr><td>Inputs.TC_01<br>True</td><td>TC01<br><a href="networks/network-1071.html">원본 1071 / Part 50</a></td></tr></tbody></table></div><h3>환산값의 전체 정확한 Global 쓰기·읽기</h3><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>핀·정확한 근거</th><th>현재 확인</th></tr></thead><tbody><tr><td>read / simulation</td><td><a href="networks/network-1092.html">원본 1092 / Part 39</a><br>Le/in1 / Wire 80 / ORef 52</td><td>백업 simulation 참고 / 현재 호출 확인 전</td></tr><tr><td>read / simulation</td><td><a href="networks/network-1092.html">원본 1092 / Part 42</a><br>Add/in1 / Wire 89 / ORef 58</td><td>백업 simulation 참고 / 현재 호출 확인 전</td></tr><tr><td>write / simulation</td><td><a href="networks/network-1092.html">원본 1092 / Part 42</a><br>Add/out / Wire 91 / ORef 60</td><td>백업 simulation 참고 / 현재 호출 확인 전</td></tr><tr><td>read / simulation</td><td><a href="networks/network-1092.html">원본 1092 / Part 43</a><br>Gt/in1 / Wire 92 / ORef 61</td><td>백업 simulation 참고 / 현재 호출 확인 전</td></tr><tr><td>read / simulation</td><td><a href="networks/network-1092.html">원본 1092 / Part 45</a><br>Sub/in1 / Wire 97 / ORef 64</td><td>백업 simulation 참고 / 현재 호출 확인 전</td></tr><tr><td>write / simulation</td><td><a href="networks/network-1092.html">원본 1092 / Part 45</a><br>Sub/out / Wire 99 / ORef 66</td><td>백업 simulation 참고 / 현재 호출 확인 전</td></tr><tr><td>read / simulation</td><td><a href="networks/network-1092.html">원본 1092 / Part 48</a><br>Ge/in1 / Wire 104 / ORef 69</td><td>백업 simulation 참고 / 현재 호출 확인 전</td></tr><tr><td>read / simulation</td><td><a href="networks/network-1092.html">원본 1092 / Part 49</a><br>Sub/in1 / Wire 107 / ORef 71</td><td>백업 simulation 참고 / 현재 호출 확인 전</td></tr><tr><td>write / simulation</td><td><a href="networks/network-1092.html">원본 1092 / Part 49</a><br>Sub/out / Wire 109 / ORef 73</td><td>백업 simulation 참고 / 현재 호출 확인 전</td></tr><tr><td>read / simulation</td><td><a href="networks/network-1092.html">원본 1092 / Part 50</a><br>Add/in1 / Wire 110 / ORef 74</td><td>백업 simulation 참고 / 현재 호출 확인 전</td></tr><tr><td>write / analog input conversion</td><td><a href="networks/network-1739.html">원본 1739 / Part 316</a><br>CRef/OutValue / Wire 334 / ORef 327</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1986.html">원본 1986 / Part 745</a><br>Gt/in1 / Wire 803 / ORef 783</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1986.html">원본 1986 / Part 754</a><br>Sub/in1 / Wire 810 / ORef 787</td><td>현재 실행·값·설정 확인 전</td></tr></tbody></table></div><details><summary>읽는 비교·연산의 값 출처·자료형·원본 핀</summary><div class="table-wrap"><table><thead><tr><th>읽기 위치·원본 형식</th><th>접점·비교·값 연결</th></tr></thead><tbody><tr><td><a href="networks/network-1092.html">원본 1092 / Part 39</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / Start Burner</td><td>Part 38 / Wire 78 / ORef 51 / RID 286</td></tr><tr><td>Le/in1 / Data.Temp_TC01</td><td>Part 39 / Wire 80 / ORef 52 / RID 287</td></tr><tr><td>Le/in2 / Data.TC01_SETPOINT</td><td>Part 39 / Wire 81 / ORef 53 / RID 288</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1092.html">원본 1092 / Part 42</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;Card&quot;, &quot;Type&quot;: &quot;Cardinality&quot;}, &quot;value&quot;: &quot;2&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / Start Burner</td><td>Part 38 / Wire 78 / ORef 51 / RID 286</td></tr><tr><td>Le/in1 / Data.Temp_TC01</td><td>Part 39 / Wire 80 / ORef 52 / RID 287</td></tr><tr><td>Le/in2 / Data.TC01_SETPOINT</td><td>Part 39 / Wire 81 / ORef 53 / RID 288</td></tr><tr><td>Contact/operand / Clock3s</td><td>Part 40 / Wire 83 / ORef 54 / RID 285</td></tr><tr><td>Div/in1 / Data.Burner_Panel_SetPoint</td><td>Part 41 / Wire 85 / ORef 55 / RID 289</td></tr><tr><td>Div/in2 / 5</td><td>Part 41 / Wire 86 / ORef 56 / RID 290</td></tr><tr><td>Div/out / BuffInc</td><td>Part 41 / Wire 88 / ORef 57 / RID 291</td></tr><tr><td>Add/in1 / Data.Temp_TC01</td><td>Part 42 / Wire 89 / ORef 58 / RID 287</td></tr><tr><td>Add/in2 / BuffInc</td><td>Part 42 / Wire 90 / ORef 59 / RID 291</td></tr><tr><td>Add/out / Data.Temp_TC01</td><td>Part 42 / Wire 91 / ORef 60 / RID 287</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1092.html">원본 1092 / Part 43</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / Start Burner</td><td>Part 38 / Wire 78 / ORef 51 / RID 286</td></tr><tr><td>Gt/in1 / Data.Temp_TC01</td><td>Part 43 / Wire 92 / ORef 61 / RID 287</td></tr><tr><td>Gt/in2 / Data.TC01_SETPOINT</td><td>Part 43 / Wire 93 / ORef 62 / RID 288</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1092.html">원본 1092 / Part 45</a><br>[]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / Start Burner</td><td>Part 38 / Wire 78 / ORef 51 / RID 286</td></tr><tr><td>Gt/in1 / Data.Temp_TC01</td><td>Part 43 / Wire 92 / ORef 61 / RID 287</td></tr><tr><td>Gt/in2 / Data.TC01_SETPOINT</td><td>Part 43 / Wire 93 / ORef 62 / RID 288</td></tr><tr><td>Contact/operand / Clock3s</td><td>Part 44 / Wire 95 / ORef 63 / RID 285</td></tr><tr><td>Sub/in1 / Data.Temp_TC01</td><td>Part 45 / Wire 97 / ORef 64 / RID 287</td></tr><tr><td>Sub/in2 / 1</td><td>Part 45 / Wire 98 / ORef 65 / RID 249</td></tr><tr><td>Sub/out / Data.Temp_TC01</td><td>Part 45 / Wire 99 / ORef 66 / RID 287</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1092.html">원본 1092 / Part 48</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / Start Burner</td><td>Part 46 / Wire 100 / ORef 67 / RID 286</td></tr><tr><td>Contact/operand / Clock100ms</td><td>Part 47 / Wire 102 / ORef 68 / RID 263</td></tr><tr><td>Ge/in1 / Data.Temp_TC01</td><td>Part 48 / Wire 104 / ORef 69 / RID 287</td></tr><tr><td>Ge/in2 / 551</td><td>Part 48 / Wire 105 / ORef 70 / RID 365</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1092.html">원본 1092 / Part 49</a><br>[]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / Start Burner</td><td>Part 46 / Wire 100 / ORef 67 / RID 286</td></tr><tr><td>Contact/operand / Clock100ms</td><td>Part 47 / Wire 102 / ORef 68 / RID 263</td></tr><tr><td>Ge/in1 / Data.Temp_TC01</td><td>Part 48 / Wire 104 / ORef 69 / RID 287</td></tr><tr><td>Ge/in2 / 551</td><td>Part 48 / Wire 105 / ORef 70 / RID 365</td></tr><tr><td>Sub/in1 / Data.Temp_TC01</td><td>Part 49 / Wire 107 / ORef 71 / RID 287</td></tr><tr><td>Sub/in2 / 1</td><td>Part 49 / Wire 108 / ORef 72 / RID 249</td></tr><tr><td>Sub/out / Data.Temp_TC01</td><td>Part 49 / Wire 109 / ORef 73 / RID 287</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1092.html">원본 1092 / Part 50</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;Card&quot;, &quot;Type&quot;: &quot;Cardinality&quot;}, &quot;value&quot;: &quot;2&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Add/in1 / Data.Temp_TC01</td><td>Part 50 / Wire 110 / ORef 74 / RID 287</td></tr><tr><td>Add/in2 / 3</td><td>Part 50 / Wire 111 / ORef 75 / RID 362</td></tr><tr><td>Add/out / Data.Temp_TC02</td><td>Part 50 / Wire 112 / ORef 76 / RID 292</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1986.html">원본 1986 / Part 745</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 832 / Wire 801 / ORef 781 / RID 1</td></tr><tr><td>Contact/operand / TC01-TC02control disable</td><td>Part 834 / Wire 802 / ORef 782 / RID 73</td></tr><tr><td>Gt/in1 / Data.Temp_TC01</td><td>Part 745 / Wire 803 / ORef 783 / RID 4</td></tr><tr><td>Gt/in2 / 400</td><td>Part 745 / Wire 804 / ORef 784 / RID 74</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1986.html">원본 1986 / Part 754</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 832 / Wire 801 / ORef 781 / RID 1</td></tr><tr><td>Contact/operand / TC01-TC02control disable</td><td>Part 834 / Wire 802 / ORef 782 / RID 73</td></tr><tr><td>Gt/in1 / Data.Temp_TC01</td><td>Part 745 / Wire 803 / ORef 783 / RID 4</td></tr><tr><td>Gt/in2 / 400</td><td>Part 745 / Wire 804 / ORef 784 / RID 74</td></tr><tr><td>Gt/in1 / Data.Temp_TC02</td><td>Part 748 / Wire 806 / ORef 785 / RID 75</td></tr><tr><td>Gt/in2 / 400</td><td>Part 748 / Wire 807 / ORef 786 / RID 74</td></tr><tr><td>Sub/in1 / Data.Temp_TC01</td><td>Part 754 / Wire 810 / ORef 787 / RID 4</td></tr><tr><td>Sub/in2 / Data.Temp_TC02</td><td>Part 754 / Wire 811 / ORef 788 / RID 75</td></tr><tr><td>Sub/out / app02</td><td>Part 754 / Wire 812 / ORef 789 / RID 77</td></tr></tbody></table></div></td></tr></tbody></table></div></details><h3>범위 이상 OFR의 정확한 Global 참조</h3><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>핀·정확한 근거</th><th>현재 확인</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1739.html">원본 1739 / Part 316</a><br>CRef/Out_of_range / Wire 24 / ORef 23</td><td>현재 실행·값·설정 확인 전</td></tr></tbody></table></div><p>색인에 읽기가 없더라도 HMI/외부 경보·미복원 자료·현재 프로그램의 사용 여부를 확정하지 않습니다.</p><h3>기존 HMI 설정 참고</h3><div class="table-wrap"><table><thead><tr><th>태그</th><th>설정 주소</th><th>Access Name</th></tr></thead><tbody><tr><td>Editor_TC01</td><td>DB26,INT22</td><td>PLC</td></tr><tr><td>I_TC_01</td><td>DB13,INT36</td><td>PLC</td></tr></tbody></table></div><p>같은 이름의 HMI 설정과 OutValue 사이의 현재 DB멤버·주소·표시환산 연결은 확인 전입니다.</p><details><summary>원본 도면 FG77 · PDF78</summary><a href="sources/Electrical_Rev2.pdf#page=78">원본 PDF 열기</a><img class="source-image" loading="lazy" alt="센서 원본 FG77" src="assets/sensor-circuits/FG77.png"></details><details><summary>원본 도면 FG106 · PDF107</summary><a href="sources/Electrical_Rev2.pdf#page=107">원본 PDF 열기</a><img class="source-image" loading="lazy" alt="센서 원본 FG106" src="assets/sensor-circuits/FG106.png"></details><h2 id="sensor-TC02">TC02 · 입력부터 사용값까지</h2><div class="table-wrap"><table><thead><tr><th>구간</th><th>원본·관찰 대상</th></tr></thead><tbody><tr><td>백업 심볼</td><td>{&quot;원본 심볼&quot;: &quot;tc02&quot;, &quot;백업 주소&quot;: &quot;%iw274&quot;, &quot;자료형&quot;: &quot;int&quot;, &quot;설명&quot;: &quot;safety temperature chamber ab-01&quot;, &quot;색인 세그먼트&quot;: &quot;_7ev&quot;, &quot;문서 ID&quot;: &quot;1545&quot;}</td></tr><tr><td>센서/전원/단자 경로</td><td>+24Vdc → X1:189(50mA F) → TC02:+5; TC02:-6 → X1:190 → +PEW274; X1:191 / 77SCH2</td></tr><tr><td>모듈 도면 표기</td><td>CPU515 / MOD3 / PEW274: I1+6, U1-/I1-8<br>0/1300 °C</td></tr><tr><td>환산 호출</td><td><a href="networks/network-1740.html">원본 1740 / Part 336</a><br>CRefRID 351 / CodeBlock 348 RID 5<br>호출 앞 en 조건: (ON)<br>IN0 값 핀: ON</td></tr><tr><td>각 호출의 값 핀</td><td>IN0 ← ON<br>Analog_input ← TC02<br>Coeff ← Coeff.COEFF_TC02<br>Zero ← Coeff.ZERO_TC02<br>OutValue ← Data.Temp_TC02<br>Out_of_range ← Allarm.TC02_OFR</td></tr></tbody></table></div><details><summary>호출 앞 접점·원본 핀배선</summary><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 355 / Wire 349 / ORef 342 / RID 1</td></tr><tr><td>CRef/IN0 / ON</td><td>Part 336 / Wire 350 / ORef 343 / RID 1</td></tr><tr><td>CRef/Analog_input / TC02</td><td>Part 336 / Wire 351 / ORef 344 / RID 71</td></tr><tr><td>CRef/Coeff / Coeff.COEFF_TC02</td><td>Part 336 / Wire 352 / ORef 345 / RID 72</td></tr><tr><td>CRef/Zero / Coeff.ZERO_TC02</td><td>Part 336 / Wire 353 / ORef 346 / RID 73</td></tr><tr><td>CRef/OutValue / Data.Temp_TC02</td><td>Part 336 / Wire 354 / ORef 347 / RID 74</td></tr><tr><td>CRef/Out_of_range / Allarm.TC02_OFR</td><td>Part 336 / Wire 24 / ORef 23 / RID 375</td></tr></tbody></table></div></details><h3>증상별 관찰·배제·다음 확인</h3><div class="table-wrap"><table><thead><tr><th>증상</th><th>확인할 구간</th><th>결과에 따른 다음 확인·근거</th></tr></thead><tbody><tr><td>값이0·고정이거나 물리 상태와 다름</td><td>%iw274 원시값과 Data.Temp_TC02을 같은 시각에 기록. +24Vdc → X1:189(50mA F) → TC02:+5; TC02:-6 → X1:190 → +PEW274; X1:191 / 77SCH2</td><td>원시값도 고정이면 센서·전원·변환기·단자·모듈진단을 구간별로 대조합니다. 원시값이 변하면 IN0/en·각Coeff/Zero·환산·쓰기 위치를 대조합니다. 실제 허가와 모듈 설정은 확인 전입니다.<br><a href="networks/network-1740.html">원본 1740 / Part 336</a></td></tr><tr><td>변환값이 범위를 벗어나거나 갑자기 변함</td><td>Allarm.TC02_OFR·원시값·환산 직후 값·후속값을 분리합니다. 도면 참고 범위: 0/1300 °C</td><td>OFR·범위 이상 -9999와 허가 해제0의 근거를 확인합니다. 계수·영점·현재 단위·정수 자료형·ENO·호출 순서를 대조합니다. 값을 임의로 보정하지 않습니다.<br><a href="measurement-trace.html#linear">원본 환산·범위 이상</a></td></tr><tr><td>HMI 표시와 PLC값이 맞지 않음</td><td>참고 OutValue Data.Temp_TC02와 기존 HMI 설정 주소를 비교합니다. 서로 다른 값의 출처·시각·자료형·단위를 기록합니다.</td><td>다른 원본 쓰기가 1곳 있습니다. 아래 정확한 쓰기 목록과 현재 호출을 대조합니다. HMI 설정 행이 없어도 임의 주소를 배정하지 않습니다.</td></tr><tr><td>알람이 반복되거나 리셋 뒤 응답이 다름</td><td>아래 읽기 위치에서 실제 사용 변수·비교값·기억·운전 허가와 최초 알람을 확인합니다. Data.Temp_TC02만으로 원인을 확정하지 않습니다.</td><td>센서 원인 해소·알람 래치·Reset 접점·재기동 허가·최종 출력·물리 응답을 각각 기록합니다. OFR 읽기가 없음을 미사용으로 해석하지 않습니다.<br><a href="process-stop-alarms.html">관련 공정 정지·복구 근거</a></td></tr></tbody></table></div><h3>원시 입력의 Inputs 복사</h3><div class="table-wrap"><table><thead><tr><th>복사·정적 조건</th><th>값·근거</th></tr></thead><tbody><tr><td>Inputs.TC_02<br>True</td><td>TC02<br><a href="networks/network-1071.html">원본 1071 / Part 51</a></td></tr></tbody></table></div><h3>환산값의 전체 정확한 Global 쓰기·읽기</h3><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>핀·정확한 근거</th><th>현재 확인</th></tr></thead><tbody><tr><td>write / simulation</td><td><a href="networks/network-1092.html">원본 1092 / Part 50</a><br>Add/out / Wire 112 / ORef 76</td><td>백업 simulation 참고 / 현재 호출 확인 전</td></tr><tr><td>write / analog input conversion</td><td><a href="networks/network-1740.html">원본 1740 / Part 336</a><br>CRef/OutValue / Wire 354 / ORef 347</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1986.html">원본 1986 / Part 748</a><br>Gt/in1 / Wire 806 / ORef 785</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1986.html">원본 1986 / Part 754</a><br>Sub/in2 / Wire 811 / ORef 788</td><td>현재 실행·값·설정 확인 전</td></tr></tbody></table></div><details><summary>읽는 비교·연산의 값 출처·자료형·원본 핀</summary><div class="table-wrap"><table><thead><tr><th>읽기 위치·원본 형식</th><th>접점·비교·값 연결</th></tr></thead><tbody><tr><td><a href="networks/network-1986.html">원본 1986 / Part 748</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 832 / Wire 801 / ORef 781 / RID 1</td></tr><tr><td>Contact/operand / TC01-TC02control disable</td><td>Part 834 / Wire 802 / ORef 782 / RID 73</td></tr><tr><td>Gt/in1 / Data.Temp_TC02</td><td>Part 748 / Wire 806 / ORef 785 / RID 75</td></tr><tr><td>Gt/in2 / 400</td><td>Part 748 / Wire 807 / ORef 786 / RID 74</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1986.html">원본 1986 / Part 754</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 832 / Wire 801 / ORef 781 / RID 1</td></tr><tr><td>Contact/operand / TC01-TC02control disable</td><td>Part 834 / Wire 802 / ORef 782 / RID 73</td></tr><tr><td>Gt/in1 / Data.Temp_TC01</td><td>Part 745 / Wire 803 / ORef 783 / RID 4</td></tr><tr><td>Gt/in2 / 400</td><td>Part 745 / Wire 804 / ORef 784 / RID 74</td></tr><tr><td>Gt/in1 / Data.Temp_TC02</td><td>Part 748 / Wire 806 / ORef 785 / RID 75</td></tr><tr><td>Gt/in2 / 400</td><td>Part 748 / Wire 807 / ORef 786 / RID 74</td></tr><tr><td>Sub/in1 / Data.Temp_TC01</td><td>Part 754 / Wire 810 / ORef 787 / RID 4</td></tr><tr><td>Sub/in2 / Data.Temp_TC02</td><td>Part 754 / Wire 811 / ORef 788 / RID 75</td></tr><tr><td>Sub/out / app02</td><td>Part 754 / Wire 812 / ORef 789 / RID 77</td></tr></tbody></table></div></td></tr></tbody></table></div></details><h3>범위 이상 OFR의 정확한 Global 참조</h3><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>핀·정확한 근거</th><th>현재 확인</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1740.html">원본 1740 / Part 336</a><br>CRef/Out_of_range / Wire 24 / ORef 23</td><td>현재 실행·값·설정 확인 전</td></tr></tbody></table></div><p>색인에 읽기가 없더라도 HMI/외부 경보·미복원 자료·현재 프로그램의 사용 여부를 확정하지 않습니다.</p><h3>기존 HMI 설정 참고</h3><div class="table-wrap"><table><thead><tr><th>태그</th><th>설정 주소</th><th>Access Name</th></tr></thead><tbody><tr><td>I_TC_02</td><td>DB13,INT38</td><td>PLC</td></tr></tbody></table></div><p>같은 이름의 HMI 설정과 OutValue 사이의 현재 DB멤버·주소·표시환산 연결은 확인 전입니다.</p><details><summary>원본 도면 FG77 · PDF78</summary><a href="sources/Electrical_Rev2.pdf#page=78">원본 PDF 열기</a><img class="source-image" loading="lazy" alt="센서 원본 FG77" src="assets/sensor-circuits/FG77.png"></details><details><summary>원본 도면 FG106 · PDF107</summary><a href="sources/Electrical_Rev2.pdf#page=107">원본 PDF 열기</a><img class="source-image" loading="lazy" alt="센서 원본 FG106" src="assets/sensor-circuits/FG106.png"></details><h2 id="sensor-TC03">TC03 · 입력부터 사용값까지</h2><div class="table-wrap"><table><thead><tr><th>구간</th><th>원본·관찰 대상</th></tr></thead><tbody><tr><td>백업 심볼</td><td>{&quot;원본 심볼&quot;: &quot;tc03&quot;, &quot;백업 주소&quot;: &quot;%iw276&quot;, &quot;자료형&quot;: &quot;int&quot;, &quot;설명&quot;: &quot;temperature control outputsmoke&quot;, &quot;색인 세그먼트&quot;: &quot;_7ev&quot;, &quot;문서 ID&quot;: &quot;1544&quot;}</td></tr><tr><td>센서/전원/단자 경로</td><td>+24Vdc → X1:192(50mA F) → TC03:+5; TC03:-6 → X1:193 → +PEW276; X1:194 / 77SCH3</td></tr><tr><td>모듈 도면 표기</td><td>CPU515 / MOD3 / PEW276: I2+10, U2-/I2-12<br>0/750 °C</td></tr><tr><td>환산 호출</td><td><a href="networks/network-1741.html">원본 1741 / Part 356</a><br>CRefRID 351 / CodeBlock 368 RID 5<br>호출 앞 en 조건: (ON)<br>IN0 값 핀: ON</td></tr><tr><td>각 호출의 값 핀</td><td>IN0 ← ON<br>Analog_input ← TC03<br>Coeff ← Coeff.COEFF_TC03<br>Zero ← Coeff.ZERO_TC03<br>OutValue ← Data.Temp_TC03<br>Out_of_range ← Allarm.TC03_OFR</td></tr></tbody></table></div><details><summary>호출 앞 접점·원본 핀배선</summary><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 375 / Wire 369 / ORef 362 / RID 1</td></tr><tr><td>CRef/IN0 / ON</td><td>Part 356 / Wire 370 / ORef 363 / RID 1</td></tr><tr><td>CRef/Analog_input / TC03</td><td>Part 356 / Wire 371 / ORef 364 / RID 76</td></tr><tr><td>CRef/Coeff / Coeff.COEFF_TC03</td><td>Part 356 / Wire 372 / ORef 365 / RID 77</td></tr><tr><td>CRef/Zero / Coeff.ZERO_TC03</td><td>Part 356 / Wire 373 / ORef 366 / RID 78</td></tr><tr><td>CRef/OutValue / Data.Temp_TC03</td><td>Part 356 / Wire 374 / ORef 367 / RID 79</td></tr><tr><td>CRef/Out_of_range / Allarm.TC03_OFR</td><td>Part 356 / Wire 24 / ORef 23 / RID 377</td></tr></tbody></table></div></details><h3>증상별 관찰·배제·다음 확인</h3><div class="table-wrap"><table><thead><tr><th>증상</th><th>확인할 구간</th><th>결과에 따른 다음 확인·근거</th></tr></thead><tbody><tr><td>값이0·고정이거나 물리 상태와 다름</td><td>%iw276 원시값과 Data.Temp_TC03을 같은 시각에 기록. +24Vdc → X1:192(50mA F) → TC03:+5; TC03:-6 → X1:193 → +PEW276; X1:194 / 77SCH3</td><td>원시값도 고정이면 센서·전원·변환기·단자·모듈진단을 구간별로 대조합니다. 원시값이 변하면 IN0/en·각Coeff/Zero·환산·쓰기 위치를 대조합니다. 실제 허가와 모듈 설정은 확인 전입니다.<br><a href="networks/network-1741.html">원본 1741 / Part 356</a></td></tr><tr><td>변환값이 범위를 벗어나거나 갑자기 변함</td><td>Allarm.TC03_OFR·원시값·환산 직후 값·후속값을 분리합니다. 도면 참고 범위: 0/750 °C</td><td>OFR·범위 이상 -9999와 허가 해제0의 근거를 확인합니다. 계수·영점·현재 단위·정수 자료형·ENO·호출 순서를 대조합니다. 값을 임의로 보정하지 않습니다.<br><a href="measurement-trace.html#linear">원본 환산·범위 이상</a></td></tr><tr><td>HMI 표시와 PLC값이 맞지 않음</td><td>참고 OutValue Data.Temp_TC03와 기존 HMI 설정 주소를 비교합니다. 서로 다른 값의 출처·시각·자료형·단위를 기록합니다.</td><td>다른 원본 쓰기가 0곳 있습니다. 아래 정확한 쓰기 목록과 현재 호출을 대조합니다. HMI 설정 행이 없어도 임의 주소를 배정하지 않습니다.</td></tr><tr><td>알람이 반복되거나 리셋 뒤 응답이 다름</td><td>아래 읽기 위치에서 실제 사용 변수·비교값·기억·운전 허가와 최초 알람을 확인합니다. Data.Temp_TC03만으로 원인을 확정하지 않습니다.</td><td>센서 원인 해소·알람 래치·Reset 접점·재기동 허가·최종 출력·물리 응답을 각각 기록합니다. OFR 읽기가 없음을 미사용으로 해석하지 않습니다.<br><a href="process-stop-alarms.html">관련 공정 정지·복구 근거</a></td></tr></tbody></table></div><h3>원시 입력의 Inputs 복사</h3><div class="table-wrap"><table><thead><tr><th>복사·정적 조건</th><th>값·근거</th></tr></thead><tbody><tr><td>Inputs.TC_03<br>True</td><td>TC03<br><a href="networks/network-1071.html">원본 1071 / Part 72</a></td></tr></tbody></table></div><h3>환산값의 전체 정확한 Global 쓰기·읽기</h3><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>핀·정확한 근거</th><th>현재 확인</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1741.html">원본 1741 / Part 356</a><br>CRef/OutValue / Wire 374 / ORef 367</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1980.html">원본 1980 / Part 336</a><br>Lt/in1 / Wire 477 / ORef 429</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1980.html">원본 1980 / Part 356</a><br>Gt/in1 / Wire 492 / ORef 439</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1980.html">원본 1980 / Part 366</a><br>Gt/in1 / Wire 498 / ORef 443</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1980.html">원본 1980 / Part 386</a><br>Lt/in1 / Wire 513 / ORef 453</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1980.html">원본 1980 / Part 403</a><br>Gt/in1 / Wire 522 / ORef 460</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1980.html">원본 1980 / Part 406</a><br>Gt/in1 / Wire 525 / ORef 462</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1980.html">원본 1980 / Part 409</a><br>Lt/in1 / Wire 528 / ORef 464</td><td>현재 실행·값·설정 확인 전</td></tr></tbody></table></div><details><summary>읽는 비교·연산의 값 출처·자료형·원본 핀</summary><div class="table-wrap"><table><thead><tr><th>읽기 위치·원본 형식</th><th>접점·비교·값 연결</th></tr></thead><tbody><tr><td><a href="networks/network-1980.html">원본 1980 / Part 336</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 543 / Wire 473 / ORef 426 / RID 1</td></tr><tr><td>Contact/operand / Inputs.BWF 01 RUN</td><td>Part 545 / Wire 474 / ORef 427 / RID 136</td></tr><tr><td>Contact/operand / Inputs.BWF 02 RUN</td><td>Part 547 / Wire 475 / ORef 428 / RID 137</td></tr><tr><td>Lt/in1 / Data.Temp_TC03</td><td>Part 336 / Wire 477 / ORef 429 / RID 27</td></tr><tr><td>Lt/in2 / Data.TC03_MIN_ALL</td><td>Part 336 / Wire 478 / ORef 430 / RID 28</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1980.html">원본 1980 / Part 356</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 543 / Wire 473 / ORef 426 / RID 1</td></tr><tr><td>Contact/operand / Allarm.LOW_TC03_TEMP</td><td>Part 551 / Wire 486 / ORef 435 / RID 31</td></tr><tr><td>Add/in1 / Data.TC03_MIN_ALL</td><td>Part 352 / Wire 488 / ORef 436 / RID 28</td></tr><tr><td>Add/in2 / 5</td><td>Part 352 / Wire 489 / ORef 437 / RID 13</td></tr><tr><td>Add/out / app00</td><td>Part 352 / Wire 490 / ORef 438 / RID 14</td></tr><tr><td>Gt/in1 / Data.Temp_TC03</td><td>Part 356 / Wire 492 / ORef 439 / RID 27</td></tr><tr><td>Gt/in2 / app00</td><td>Part 356 / Wire 493 / ORef 440 / RID 14</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1980.html">원본 1980 / Part 366</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 543 / Wire 473 / ORef 426 / RID 1</td></tr><tr><td>Gt/in1 / Data.Temp_TC03</td><td>Part 366 / Wire 498 / ORef 443 / RID 27</td></tr><tr><td>Gt/in2 / Data.TC03_MAX_ALL</td><td>Part 366 / Wire 499 / ORef 444 / RID 33</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1980.html">원본 1980 / Part 386</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 543 / Wire 473 / ORef 426 / RID 1</td></tr><tr><td>Contact/operand / Allarm.MAX_TC03_TEMP</td><td>Part 555 / Wire 507 / ORef 449 / RID 35</td></tr><tr><td>Sub/in1 / Data.TC03_MAX_ALL</td><td>Part 382 / Wire 509 / ORef 450 / RID 33</td></tr><tr><td>Sub/in2 / 5</td><td>Part 382 / Wire 510 / ORef 451 / RID 13</td></tr><tr><td>Sub/out / app00</td><td>Part 382 / Wire 511 / ORef 452 / RID 14</td></tr><tr><td>Lt/in1 / Data.Temp_TC03</td><td>Part 386 / Wire 513 / ORef 453 / RID 27</td></tr><tr><td>Lt/in2 / app00</td><td>Part 386 / Wire 514 / ORef 454 / RID 14</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1980.html">원본 1980 / Part 403</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 543 / Wire 473 / ORef 426 / RID 1</td></tr><tr><td>Gt/in1 / Data.Temp_TC03</td><td>Part 403 / Wire 522 / ORef 460 / RID 27</td></tr><tr><td>Gt/in2 / max_max_tc3</td><td>Part 403 / Wire 523 / ORef 461 / RID 39</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1980.html">원본 1980 / Part 406</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 543 / Wire 473 / ORef 426 / RID 1</td></tr><tr><td>Gt/in1 / Data.Temp_TC03</td><td>Part 406 / Wire 525 / ORef 462 / RID 27</td></tr><tr><td>Gt/in2 / 750</td><td>Part 406 / Wire 526 / ORef 463 / RID 40</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1980.html">원본 1980 / Part 409</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 543 / Wire 473 / ORef 426 / RID 1</td></tr><tr><td>Lt/in1 / Data.Temp_TC03</td><td>Part 409 / Wire 528 / ORef 464 / RID 27</td></tr><tr><td>Lt/in2 / -60</td><td>Part 409 / Wire 529 / ORef 465 / RID 21</td></tr></tbody></table></div></td></tr></tbody></table></div></details><h3>범위 이상 OFR의 정확한 Global 참조</h3><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>핀·정확한 근거</th><th>현재 확인</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1741.html">원본 1741 / Part 356</a><br>CRef/Out_of_range / Wire 24 / ORef 23</td><td>현재 실행·값·설정 확인 전</td></tr></tbody></table></div><p>색인에 읽기가 없더라도 HMI/외부 경보·미복원 자료·현재 프로그램의 사용 여부를 확정하지 않습니다.</p><h3>기존 HMI 설정 참고</h3><div class="table-wrap"><table><thead><tr><th>태그</th><th>설정 주소</th><th>Access Name</th></tr></thead><tbody><tr><td>Editor_TC03</td><td>DB26,INT20</td><td>PLC</td></tr><tr><td>I_TC_03</td><td>DB13,INT40</td><td>PLC</td></tr></tbody></table></div><p>같은 이름의 HMI 설정과 OutValue 사이의 현재 DB멤버·주소·표시환산 연결은 확인 전입니다.</p><details><summary>원본 도면 FG77 · PDF78</summary><a href="sources/Electrical_Rev2.pdf#page=78">원본 PDF 열기</a><img class="source-image" loading="lazy" alt="센서 원본 FG77" src="assets/sensor-circuits/FG77.png"></details><details><summary>원본 도면 FG106 · PDF107</summary><a href="sources/Electrical_Rev2.pdf#page=107">원본 PDF 열기</a><img class="source-image" loading="lazy" alt="센서 원본 FG106" src="assets/sensor-circuits/FG106.png"></details><h2 id="sensor-TC04">TC04 · 입력부터 사용값까지</h2><div class="table-wrap"><table><thead><tr><th>구간</th><th>원본·관찰 대상</th></tr></thead><tbody><tr><td>백업 심볼</td><td>{&quot;원본 심볼&quot;: &quot;tc04&quot;, &quot;백업 주소&quot;: &quot;%iw256&quot;, &quot;자료형&quot;: &quot;int&quot;, &quot;설명&quot;: &quot;&quot;, &quot;색인 세그먼트&quot;: &quot;_7ev&quot;, &quot;문서 ID&quot;: &quot;1512&quot;}</td></tr><tr><td>센서/전원/단자 경로</td><td>PT100 → X1:201/202/203 → 79KA1(PHOENIX CONTACT2864273) 7+/8-/1; 변환기 5+/6- → +PEW256/-PEW256; X1:204 / 79SCH1; 출력실드79SCH2</td></tr><tr><td>모듈 도면 표기</td><td>CPU515 / MOD2 / PEW256: I0+2, U0-/I0-4<br>FG79 -30~250°C; FG104 -30~250°C</td></tr><tr><td>환산 호출</td><td><a href="networks/network-1731.html">원본 1731 / Part 46</a><br>CRefRID 351 / CodeBlock 58 RID 5<br>호출 앞 en 조건: (ON)<br>IN0 값 핀: ON</td></tr><tr><td>각 호출의 값 핀</td><td>IN0 ← ON<br>Analog_input ← TC04<br>Coeff ← Coeff.COEFF_TC04<br>Zero ← Coeff.ZERO_TC04<br>OutValue ← Data.Temp_TC04<br>Out_of_range ← Allarm.TC04_OFR</td></tr></tbody></table></div><details><summary>호출 앞 접점·원본 핀배선</summary><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 65 / Wire 59 / ORef 52 / RID 1</td></tr><tr><td>CRef/IN0 / ON</td><td>Part 46 / Wire 60 / ORef 53 / RID 1</td></tr><tr><td>CRef/Analog_input / TC04</td><td>Part 46 / Wire 61 / ORef 54 / RID 456</td></tr><tr><td>CRef/Coeff / Coeff.COEFF_TC04</td><td>Part 46 / Wire 62 / ORef 55 / RID 9</td></tr><tr><td>CRef/Zero / Coeff.ZERO_TC04</td><td>Part 46 / Wire 63 / ORef 56 / RID 10</td></tr><tr><td>CRef/OutValue / Data.Temp_TC04</td><td>Part 46 / Wire 64 / ORef 57 / RID 12</td></tr><tr><td>CRef/Out_of_range / Allarm.TC04_OFR</td><td>Part 46 / Wire 24 / ORef 23 / RID 355</td></tr></tbody></table></div></details><h3>증상별 관찰·배제·다음 확인</h3><div class="table-wrap"><table><thead><tr><th>증상</th><th>확인할 구간</th><th>결과에 따른 다음 확인·근거</th></tr></thead><tbody><tr><td>값이0·고정이거나 물리 상태와 다름</td><td>%iw256 원시값과 Data.Temp_TC04을 같은 시각에 기록. PT100 → X1:201/202/203 → 79KA1(PHOENIX CONTACT2864273) 7+/8-/1; 변환기 5+/6- → +PEW256/-PEW256; X1:204 / 79SCH1; 출력실드79SCH2</td><td>원시값도 고정이면 센서·전원·변환기·단자·모듈진단을 구간별로 대조합니다. 원시값이 변하면 IN0/en·각Coeff/Zero·환산·쓰기 위치를 대조합니다. 실제 허가와 모듈 설정은 확인 전입니다.<br><a href="networks/network-1731.html">원본 1731 / Part 46</a></td></tr><tr><td>변환값이 범위를 벗어나거나 갑자기 변함</td><td>Allarm.TC04_OFR·원시값·환산 직후 값·후속값을 분리합니다. 도면 참고 범위: FG79 -30~250°C; FG104 -30~250°C</td><td>OFR·범위 이상 -9999와 허가 해제0의 근거를 확인합니다. 계수·영점·현재 단위·정수 자료형·ENO·호출 순서를 대조합니다. 값을 임의로 보정하지 않습니다.<br><a href="measurement-trace.html#linear">원본 환산·범위 이상</a></td></tr><tr><td>HMI 표시와 PLC값이 맞지 않음</td><td>참고 OutValue Data.Temp_TC04와 기존 HMI 설정 주소를 비교합니다. 서로 다른 값의 출처·시각·자료형·단위를 기록합니다.</td><td>다른 원본 쓰기가 0곳 있습니다. 아래 정확한 쓰기 목록과 현재 호출을 대조합니다. HMI 설정 행이 없어도 임의 주소를 배정하지 않습니다.</td></tr><tr><td>알람이 반복되거나 리셋 뒤 응답이 다름</td><td>아래 읽기 위치에서 실제 사용 변수·비교값·기억·운전 허가와 최초 알람을 확인합니다. Data.Temp_TC04만으로 원인을 확정하지 않습니다.</td><td>센서 원인 해소·알람 래치·Reset 접점·재기동 허가·최종 출력·물리 응답을 각각 기록합니다. OFR 읽기가 없음을 미사용으로 해석하지 않습니다.<br><a href="process-stop-alarms.html">관련 공정 정지·복구 근거</a></td></tr></tbody></table></div><h3>원시 입력의 Inputs 복사</h3><div class="table-wrap"><table><thead><tr><th>복사·정적 조건</th><th>값·근거</th></tr></thead><tbody><tr><td>Inputs.TC_04<br>True</td><td>TC04<br><a href="networks/network-1071.html">원본 1071 / Part 22</a></td></tr></tbody></table></div><h3>환산값의 전체 정확한 Global 쓰기·읽기</h3><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>핀·정확한 근거</th><th>현재 확인</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1731.html">원본 1731 / Part 46</a><br>CRef/OutValue / Wire 64 / ORef 57</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1981.html">원본 1981 / Part 438</a><br>Gt/in1 / Wire 516 / ORef 490</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1981.html">원본 1981 / Part 441</a><br>Gt/in1 / Wire 519 / ORef 492</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1981.html">원본 1981 / Part 444</a><br>Lt/in1 / Wire 522 / ORef 494</td><td>현재 실행·값·설정 확인 전</td></tr></tbody></table></div><details><summary>읽는 비교·연산의 값 출처·자료형·원본 핀</summary><div class="table-wrap"><table><thead><tr><th>읽기 위치·원본 형식</th><th>접점·비교·값 연결</th></tr></thead><tbody><tr><td><a href="networks/network-1981.html">원본 1981 / Part 438</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 557 / Wire 515 / ORef 489 / RID 1</td></tr><tr><td>Gt/in1 / Data.Temp_TC04</td><td>Part 438 / Wire 516 / ORef 490 / RID 43</td></tr><tr><td>Gt/in2 / Data.TC04_TC05_MAX_ALL</td><td>Part 438 / Wire 517 / ORef 491 / RID 44</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1981.html">원본 1981 / Part 441</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 557 / Wire 515 / ORef 489 / RID 1</td></tr><tr><td>Gt/in1 / Data.Temp_TC04</td><td>Part 441 / Wire 519 / ORef 492 / RID 43</td></tr><tr><td>Gt/in2 / 120</td><td>Part 441 / Wire 520 / ORef 493 / RID 45</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1981.html">원본 1981 / Part 444</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 557 / Wire 515 / ORef 489 / RID 1</td></tr><tr><td>Lt/in1 / Data.Temp_TC04</td><td>Part 444 / Wire 522 / ORef 494 / RID 43</td></tr><tr><td>Lt/in2 / -60</td><td>Part 444 / Wire 523 / ORef 495 / RID 21</td></tr></tbody></table></div></td></tr></tbody></table></div></details><h3>범위 이상 OFR의 정확한 Global 참조</h3><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>핀·정확한 근거</th><th>현재 확인</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1731.html">원본 1731 / Part 46</a><br>CRef/Out_of_range / Wire 24 / ORef 23</td><td>현재 실행·값·설정 확인 전</td></tr></tbody></table></div><p>색인에 읽기가 없더라도 HMI/외부 경보·미복원 자료·현재 프로그램의 사용 여부를 확정하지 않습니다.</p><h3>기존 HMI 설정 참고</h3><div class="table-wrap"><table><thead><tr><th>태그</th><th>설정 주소</th><th>Access Name</th></tr></thead><tbody><tr><td>I_TC_04</td><td>DB13,INT24</td><td>PLC</td></tr></tbody></table></div><p>같은 이름의 HMI 설정과 OutValue 사이의 현재 DB멤버·주소·표시환산 연결은 확인 전입니다.</p><details><summary>원본 도면 FG79 · PDF80</summary><a href="sources/Electrical_Rev2.pdf#page=80">원본 PDF 열기</a><img class="source-image" loading="lazy" alt="센서 원본 FG79" src="assets/sensor-circuits/FG79.png"></details><details><summary>원본 도면 FG104 · PDF105</summary><a href="sources/Electrical_Rev2.pdf#page=105">원본 PDF 열기</a><img class="source-image" loading="lazy" alt="센서 원본 FG104" src="assets/sensor-circuits/FG104.png"></details><h2 id="sensor-TC05">TC05 · 입력부터 사용값까지</h2><div class="table-wrap"><table><thead><tr><th>구간</th><th>원본·관찰 대상</th></tr></thead><tbody><tr><td>백업 심볼</td><td>{&quot;원본 심볼&quot;: &quot;tc05&quot;, &quot;백업 주소&quot;: &quot;%iw260&quot;, &quot;자료형&quot;: &quot;int&quot;, &quot;설명&quot;: &quot;probe sensor pt100 bearing fn-01 (tc-04) -30...250°c&quot;, &quot;색인 세그먼트&quot;: &quot;_7ev&quot;, &quot;문서 ID&quot;: &quot;1511&quot;}</td></tr><tr><td>센서/전원/단자 경로</td><td>PT100 → X1:205/206/207 → 79KA2(PHOENIX CONTACT2864273) 7+/8-/1; 변환기 5+/6- → +PEW260/-PEW260; X1:208 / 79SCH3; 출력실드79SCH4</td></tr><tr><td>모듈 도면 표기</td><td>CPU515 / MOD2 / PEW260: I2+10, U2-/I2-12<br>FG79 -30~250°C; FG104 -30~350°C / 범위 확인 필요</td></tr><tr><td>환산 호출</td><td><a href="networks/network-1732.html">원본 1732 / Part 66</a><br>CRefRID 351 / CodeBlock 78 RID 5<br>호출 앞 en 조건: (OFF)<br>IN0 값 핀: ON</td></tr><tr><td>각 호출의 값 핀</td><td>IN0 ← ON<br>Analog_input ← TC05<br>Coeff ← Coeff.COEFF_TC05<br>Zero ← Coeff.ZERO_TC05<br>OutValue ← Data.Temp_TC05<br>Out_of_range ← Allarm.TC05_OFR</td></tr></tbody></table></div><details><summary>호출 앞 접점·원본 핀배선</summary><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / OFF</td><td>Part 85 / Wire 79 / ORef 72 / RID 34</td></tr><tr><td>CRef/IN0 / ON</td><td>Part 66 / Wire 80 / ORef 73 / RID 1</td></tr><tr><td>CRef/Analog_input / TC05</td><td>Part 66 / Wire 81 / ORef 74 / RID 457</td></tr><tr><td>CRef/Coeff / Coeff.COEFF_TC05</td><td>Part 66 / Wire 82 / ORef 75 / RID 15</td></tr><tr><td>CRef/Zero / Coeff.ZERO_TC05</td><td>Part 66 / Wire 83 / ORef 76 / RID 16</td></tr><tr><td>CRef/OutValue / Data.Temp_TC05</td><td>Part 66 / Wire 84 / ORef 77 / RID 17</td></tr><tr><td>CRef/Out_of_range / Allarm.TC05_OFR</td><td>Part 66 / Wire 24 / ORef 23 / RID 357</td></tr></tbody></table></div></details><h3>증상별 관찰·배제·다음 확인</h3><div class="table-wrap"><table><thead><tr><th>증상</th><th>확인할 구간</th><th>결과에 따른 다음 확인·근거</th></tr></thead><tbody><tr><td>값이0·고정이거나 물리 상태와 다름</td><td>%iw260 원시값과 Data.Temp_TC05을 같은 시각에 기록. PT100 → X1:205/206/207 → 79KA2(PHOENIX CONTACT2864273) 7+/8-/1; 변환기 5+/6- → +PEW260/-PEW260; X1:208 / 79SCH3; 출력실드79SCH4</td><td>원시값도 고정이면 센서·전원·변환기·단자·모듈진단을 구간별로 대조합니다. 원시값이 변하면 IN0/en·각Coeff/Zero·환산·쓰기 위치를 대조합니다. 실제 허가와 모듈 설정은 확인 전입니다.<br><a href="networks/network-1732.html">원본 1732 / Part 66</a></td></tr><tr><td>변환값이 범위를 벗어나거나 갑자기 변함</td><td>Allarm.TC05_OFR·원시값·환산 직후 값·후속값을 분리합니다. 도면 참고 범위: FG79 -30~250°C; FG104 -30~350°C / 범위 확인 필요</td><td>OFR·범위 이상 -9999와 허가 해제0의 근거를 확인합니다. 계수·영점·현재 단위·정수 자료형·ENO·호출 순서를 대조합니다. 값을 임의로 보정하지 않습니다.<br><a href="measurement-trace.html#linear">원본 환산·범위 이상</a></td></tr><tr><td>HMI 표시와 PLC값이 맞지 않음</td><td>참고 OutValue Data.Temp_TC05와 기존 HMI 설정 주소를 비교합니다. 서로 다른 값의 출처·시각·자료형·단위를 기록합니다.</td><td>다른 원본 쓰기가 0곳 있습니다. 아래 정확한 쓰기 목록과 현재 호출을 대조합니다. HMI 설정 행이 없어도 임의 주소를 배정하지 않습니다.</td></tr><tr><td>알람이 반복되거나 리셋 뒤 응답이 다름</td><td>아래 읽기 위치에서 실제 사용 변수·비교값·기억·운전 허가와 최초 알람을 확인합니다. Data.Temp_TC05만으로 원인을 확정하지 않습니다.</td><td>센서 원인 해소·알람 래치·Reset 접점·재기동 허가·최종 출력·물리 응답을 각각 기록합니다. OFR 읽기가 없음을 미사용으로 해석하지 않습니다.<br><a href="process-stop-alarms.html">관련 공정 정지·복구 근거</a></td></tr></tbody></table></div><h3>원시 입력의 Inputs 복사</h3><div class="table-wrap"><table><thead><tr><th>복사·정적 조건</th><th>값·근거</th></tr></thead><tbody><tr><td>Inputs.TC_05<br>True</td><td>TC05<br><a href="networks/network-1071.html">원본 1071 / Part 27</a></td></tr></tbody></table></div><h3>환산값의 전체 정확한 Global 쓰기·읽기</h3><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>핀·정확한 근거</th><th>현재 확인</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1732.html">원본 1732 / Part 66</a><br>CRef/OutValue / Wire 84 / ORef 77</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1981.html">원본 1981 / Part 459</a><br>Gt/in1 / Wire 532 / ORef 500</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1981.html">원본 1981 / Part 462</a><br>Gt/in1 / Wire 535 / ORef 502</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1981.html">원본 1981 / Part 465</a><br>Lt/in1 / Wire 538 / ORef 504</td><td>현재 실행·값·설정 확인 전</td></tr></tbody></table></div><details><summary>읽는 비교·연산의 값 출처·자료형·원본 핀</summary><div class="table-wrap"><table><thead><tr><th>읽기 위치·원본 형식</th><th>접점·비교·값 연결</th></tr></thead><tbody><tr><td><a href="networks/network-1981.html">원본 1981 / Part 459</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 557 / Wire 515 / ORef 489 / RID 1</td></tr><tr><td>Gt/in1 / Data.Temp_TC05</td><td>Part 459 / Wire 532 / ORef 500 / RID 49</td></tr><tr><td>Gt/in2 / Data.TC04_TC05_MAX_ALL</td><td>Part 459 / Wire 533 / ORef 501 / RID 44</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1981.html">원본 1981 / Part 462</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 557 / Wire 515 / ORef 489 / RID 1</td></tr><tr><td>Gt/in1 / Data.Temp_TC05</td><td>Part 462 / Wire 535 / ORef 502 / RID 49</td></tr><tr><td>Gt/in2 / 120</td><td>Part 462 / Wire 536 / ORef 503 / RID 45</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1981.html">원본 1981 / Part 465</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 557 / Wire 515 / ORef 489 / RID 1</td></tr><tr><td>Lt/in1 / Data.Temp_TC05</td><td>Part 465 / Wire 538 / ORef 504 / RID 49</td></tr><tr><td>Lt/in2 / -60</td><td>Part 465 / Wire 539 / ORef 505 / RID 21</td></tr></tbody></table></div></td></tr></tbody></table></div></details><h3>범위 이상 OFR의 정확한 Global 참조</h3><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>핀·정확한 근거</th><th>현재 확인</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1732.html">원본 1732 / Part 66</a><br>CRef/Out_of_range / Wire 24 / ORef 23</td><td>현재 실행·값·설정 확인 전</td></tr></tbody></table></div><p>색인에 읽기가 없더라도 HMI/외부 경보·미복원 자료·현재 프로그램의 사용 여부를 확정하지 않습니다.</p><h3>기존 HMI 설정 참고</h3><div class="table-wrap"><table><thead><tr><th>태그</th><th>설정 주소</th><th>Access Name</th></tr></thead><tbody><tr><td>I_TC_05</td><td>DB13,INT26</td><td>PLC</td></tr></tbody></table></div><p>같은 이름의 HMI 설정과 OutValue 사이의 현재 DB멤버·주소·표시환산 연결은 확인 전입니다.</p><details><summary>원본 도면 FG79 · PDF80</summary><a href="sources/Electrical_Rev2.pdf#page=80">원본 PDF 열기</a><img class="source-image" loading="lazy" alt="센서 원본 FG79" src="assets/sensor-circuits/FG79.png"></details><details><summary>원본 도면 FG104 · PDF105</summary><a href="sources/Electrical_Rev2.pdf#page=105">원본 PDF 열기</a><img class="source-image" loading="lazy" alt="센서 원본 FG104" src="assets/sensor-circuits/FG104.png"></details><h2 id="sensor-TC06">TC06 · 입력부터 사용값까지</h2><div class="table-wrap"><table><thead><tr><th>구간</th><th>원본·관찰 대상</th></tr></thead><tbody><tr><td>백업 심볼</td><td>{&quot;원본 심볼&quot;: &quot;tc06&quot;, &quot;백업 주소&quot;: &quot;%iw278&quot;, &quot;자료형&quot;: &quot;int&quot;, &quot;설명&quot;: &quot;temperature control outputab-01&quot;, &quot;색인 세그먼트&quot;: &quot;_7ev&quot;, &quot;문서 ID&quot;: &quot;1543&quot;}</td></tr><tr><td>센서/전원/단자 경로</td><td>+24Vdc → X1:195(50mA F) → TC06:+5; TC06:-6 → X1:196 → +PEW278; X1:197 / 78SCH1</td></tr><tr><td>모듈 도면 표기</td><td>CPU515 / MOD3 / PEW278: I3+14, U3-/I3-16<br>0/1300 °C</td></tr><tr><td>환산 호출</td><td><a href="networks/network-1742.html">원본 1742 / Part 376</a><br>CRefRID 351 / CodeBlock 388 RID 5<br>호출 앞 en 조건: (ON)<br>IN0 값 핀: ON</td></tr><tr><td>각 호출의 값 핀</td><td>IN0 ← ON<br>Analog_input ← TC06<br>Coeff ← Coeff.COEFF_TC06<br>Zero ← Coeff.ZERO_TC06<br>OutValue ← Data.Temp_T6<br>Out_of_range ← Allarm.TC06_OFR</td></tr></tbody></table></div><details><summary>호출 앞 접점·원본 핀배선</summary><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 395 / Wire 389 / ORef 382 / RID 1</td></tr><tr><td>CRef/IN0 / ON</td><td>Part 376 / Wire 390 / ORef 383 / RID 1</td></tr><tr><td>CRef/Analog_input / TC06</td><td>Part 376 / Wire 391 / ORef 384 / RID 81</td></tr><tr><td>CRef/Coeff / Coeff.COEFF_TC06</td><td>Part 376 / Wire 392 / ORef 385 / RID 82</td></tr><tr><td>CRef/Zero / Coeff.ZERO_TC06</td><td>Part 376 / Wire 393 / ORef 386 / RID 83</td></tr><tr><td>CRef/OutValue / Data.Temp_T6</td><td>Part 376 / Wire 394 / ORef 387 / RID 84</td></tr><tr><td>CRef/Out_of_range / Allarm.TC06_OFR</td><td>Part 376 / Wire 24 / ORef 23 / RID 379</td></tr></tbody></table></div></details><h3>증상별 관찰·배제·다음 확인</h3><div class="table-wrap"><table><thead><tr><th>증상</th><th>확인할 구간</th><th>결과에 따른 다음 확인·근거</th></tr></thead><tbody><tr><td>값이0·고정이거나 물리 상태와 다름</td><td>%iw278 원시값과 Data.Temp_T6을 같은 시각에 기록. +24Vdc → X1:195(50mA F) → TC06:+5; TC06:-6 → X1:196 → +PEW278; X1:197 / 78SCH1</td><td>원시값도 고정이면 센서·전원·변환기·단자·모듈진단을 구간별로 대조합니다. 원시값이 변하면 IN0/en·각Coeff/Zero·환산·쓰기 위치를 대조합니다. 실제 허가와 모듈 설정은 확인 전입니다.<br><a href="networks/network-1742.html">원본 1742 / Part 376</a></td></tr><tr><td>변환값이 범위를 벗어나거나 갑자기 변함</td><td>Allarm.TC06_OFR·원시값·환산 직후 값·후속값을 분리합니다. 도면 참고 범위: 0/1300 °C</td><td>OFR·범위 이상 -9999와 허가 해제0의 근거를 확인합니다. 계수·영점·현재 단위·정수 자료형·ENO·호출 순서를 대조합니다. 값을 임의로 보정하지 않습니다.<br><a href="measurement-trace.html#linear">원본 환산·범위 이상</a></td></tr><tr><td>HMI 표시와 PLC값이 맞지 않음</td><td>참고 OutValue Data.Temp_T6와 기존 HMI 설정 주소를 비교합니다. 서로 다른 값의 출처·시각·자료형·단위를 기록합니다.</td><td>다른 원본 쓰기가 0곳 있습니다. 아래 정확한 쓰기 목록과 현재 호출을 대조합니다. HMI 설정 행이 없어도 임의 주소를 배정하지 않습니다.</td></tr><tr><td>알람이 반복되거나 리셋 뒤 응답이 다름</td><td>아래 읽기 위치에서 실제 사용 변수·비교값·기억·운전 허가와 최초 알람을 확인합니다. Data.Temp_T6만으로 원인을 확정하지 않습니다.</td><td>센서 원인 해소·알람 래치·Reset 접점·재기동 허가·최종 출력·물리 응답을 각각 기록합니다. OFR 읽기가 없음을 미사용으로 해석하지 않습니다.<br><a href="process-stop-alarms.html">관련 공정 정지·복구 근거</a></td></tr></tbody></table></div><h3>원시 입력의 Inputs 복사</h3><div class="table-wrap"><table><thead><tr><th>복사·정적 조건</th><th>값·근거</th></tr></thead><tbody><tr><td>Inputs.TC_06<br>True</td><td>TC06<br><a href="networks/network-1071.html">원본 1071 / Part 73</a></td></tr></tbody></table></div><h3>환산값의 전체 정확한 Global 쓰기·읽기</h3><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>핀·정확한 근거</th><th>현재 확인</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1742.html">원본 1742 / Part 376</a><br>CRef/OutValue / Wire 394 / ORef 387</td><td>현재 실행·값·설정 확인 전</td></tr></tbody></table></div><h3>범위 이상 OFR의 정확한 Global 참조</h3><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>핀·정확한 근거</th><th>현재 확인</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1742.html">원본 1742 / Part 376</a><br>CRef/Out_of_range / Wire 24 / ORef 23</td><td>현재 실행·값·설정 확인 전</td></tr></tbody></table></div><p>색인에 읽기가 없더라도 HMI/외부 경보·미복원 자료·현재 프로그램의 사용 여부를 확정하지 않습니다.</p><h3>기존 HMI 설정 참고</h3><div class="table-wrap"><table><thead><tr><th>태그</th><th>설정 주소</th><th>Access Name</th></tr></thead><tbody><tr><td>I_TC_06</td><td>DB13,INT42</td><td>PLC</td></tr></tbody></table></div><p>같은 이름의 HMI 설정과 OutValue 사이의 현재 DB멤버·주소·표시환산 연결은 확인 전입니다.</p><details><summary>원본 도면 FG78 · PDF79</summary><a href="sources/Electrical_Rev2.pdf#page=79">원본 PDF 열기</a><img class="source-image" loading="lazy" alt="센서 원본 FG78" src="assets/sensor-circuits/FG78.png"></details><details><summary>원본 도면 FG106 · PDF107</summary><a href="sources/Electrical_Rev2.pdf#page=107">원본 PDF 열기</a><img class="source-image" loading="lazy" alt="센서 원본 FG106" src="assets/sensor-circuits/FG106.png"></details><h2 id="sensor-TC07">TC07 · 입력부터 사용값까지</h2><div class="table-wrap"><table><thead><tr><th>구간</th><th>원본·관찰 대상</th></tr></thead><tbody><tr><td>백업 심볼</td><td>{&quot;원본 심볼&quot;: &quot;tc07&quot;, &quot;백업 주소&quot;: &quot;%iw280&quot;, &quot;자료형&quot;: &quot;int&quot;, &quot;설명&quot;: &quot;temperature control inputsmoke&quot;, &quot;색인 세그먼트&quot;: &quot;_7ev&quot;, &quot;문서 ID&quot;: &quot;1542&quot;}</td></tr><tr><td>센서/전원/단자 경로</td><td>+24Vdc → X1:198(50mA F) → TC07:+5; TC07:-6 → X1:199 → +PEW280; X1:200 / 78SCH2; FG78·107 SPARE 표기</td></tr><tr><td>모듈 도면 표기</td><td>CPU515 / MOD3 / PEW280: I4+22, U4-/I4-24<br>0/750 °C / FG78 SPARE 경계</td></tr><tr><td>환산 호출</td><td><a href="networks/network-1743.html">원본 1743 / Part 396</a><br>CRefRID 351 / CodeBlock 408 RID 5<br>호출 앞 en 조건: (OFF)<br>IN0 값 핀: ON</td></tr><tr><td>각 호출의 값 핀</td><td>IN0 ← ON<br>Analog_input ← TC07<br>Coeff ← Coeff.COEFF_TC07<br>Zero ← Coeff.ZERO_TC07<br>OutValue ← Data.TC_07<br>Out_of_range ← Allarm.TC07_OFR</td></tr></tbody></table></div><details><summary>호출 앞 접점·원본 핀배선</summary><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / OFF</td><td>Part 415 / Wire 409 / ORef 402 / RID 34</td></tr><tr><td>CRef/IN0 / ON</td><td>Part 396 / Wire 410 / ORef 403 / RID 1</td></tr><tr><td>CRef/Analog_input / TC07</td><td>Part 396 / Wire 411 / ORef 404 / RID 86</td></tr><tr><td>CRef/Coeff / Coeff.COEFF_TC07</td><td>Part 396 / Wire 412 / ORef 405 / RID 87</td></tr><tr><td>CRef/Zero / Coeff.ZERO_TC07</td><td>Part 396 / Wire 413 / ORef 406 / RID 88</td></tr><tr><td>CRef/OutValue / Data.TC_07</td><td>Part 396 / Wire 414 / ORef 407 / RID 89</td></tr><tr><td>CRef/Out_of_range / Allarm.TC07_OFR</td><td>Part 396 / Wire 24 / ORef 23 / RID 381</td></tr></tbody></table></div></details><h3>증상별 관찰·배제·다음 확인</h3><div class="table-wrap"><table><thead><tr><th>증상</th><th>확인할 구간</th><th>결과에 따른 다음 확인·근거</th></tr></thead><tbody><tr><td>값이0·고정이거나 물리 상태와 다름</td><td>%iw280 원시값과 Data.TC_07을 같은 시각에 기록. +24Vdc → X1:198(50mA F) → TC07:+5; TC07:-6 → X1:199 → +PEW280; X1:200 / 78SCH2; FG78·107 SPARE 표기</td><td>원시값도 고정이면 센서·전원·변환기·단자·모듈진단을 구간별로 대조합니다. 원시값이 변하면 IN0/en·각Coeff/Zero·환산·쓰기 위치를 대조합니다. 실제 허가와 모듈 설정은 확인 전입니다.<br><a href="networks/network-1743.html">원본 1743 / Part 396</a></td></tr><tr><td>변환값이 범위를 벗어나거나 갑자기 변함</td><td>Allarm.TC07_OFR·원시값·환산 직후 값·후속값을 분리합니다. 도면 참고 범위: 0/750 °C / FG78 SPARE 경계</td><td>OFR·범위 이상 -9999와 허가 해제0의 근거를 확인합니다. 계수·영점·현재 단위·정수 자료형·ENO·호출 순서를 대조합니다. 값을 임의로 보정하지 않습니다.<br><a href="measurement-trace.html#linear">원본 환산·범위 이상</a></td></tr><tr><td>HMI 표시와 PLC값이 맞지 않음</td><td>참고 OutValue Data.TC_07와 기존 HMI 설정 주소를 비교합니다. 서로 다른 값의 출처·시각·자료형·단위를 기록합니다.</td><td>다른 원본 쓰기가 0곳 있습니다. 아래 정확한 쓰기 목록과 현재 호출을 대조합니다. HMI 설정 행이 없어도 임의 주소를 배정하지 않습니다.</td></tr><tr><td>알람이 반복되거나 리셋 뒤 응답이 다름</td><td>아래 읽기 위치에서 실제 사용 변수·비교값·기억·운전 허가와 최초 알람을 확인합니다. Data.TC_07만으로 원인을 확정하지 않습니다.</td><td>센서 원인 해소·알람 래치·Reset 접점·재기동 허가·최종 출력·물리 응답을 각각 기록합니다. OFR 읽기가 없음을 미사용으로 해석하지 않습니다.<br><a href="process-stop-alarms.html">관련 공정 정지·복구 근거</a></td></tr></tbody></table></div><h3>원시 입력의 Inputs 복사</h3><div class="table-wrap"><table><thead><tr><th>복사·정적 조건</th><th>값·근거</th></tr></thead><tbody><tr><td>Inputs.TC_07<br>True</td><td>TC07<br><a href="networks/network-1071.html">원본 1071 / Part 74</a></td></tr></tbody></table></div><h3>환산값의 전체 정확한 Global 쓰기·읽기</h3><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>핀·정확한 근거</th><th>현재 확인</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1743.html">원본 1743 / Part 396</a><br>CRef/OutValue / Wire 414 / ORef 407</td><td>현재 실행·값·설정 확인 전</td></tr></tbody></table></div><h3>범위 이상 OFR의 정확한 Global 참조</h3><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>핀·정확한 근거</th><th>현재 확인</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1743.html">원본 1743 / Part 396</a><br>CRef/Out_of_range / Wire 24 / ORef 23</td><td>현재 실행·값·설정 확인 전</td></tr></tbody></table></div><p>색인에 읽기가 없더라도 HMI/외부 경보·미복원 자료·현재 프로그램의 사용 여부를 확정하지 않습니다.</p><h3>기존 HMI 설정 참고</h3><div class="table-wrap"><table><thead><tr><th>태그</th><th>설정 주소</th><th>Access Name</th></tr></thead><tbody><tr><td>I_TC_07</td><td>DB13,INT44</td><td>PLC</td></tr></tbody></table></div><p>같은 이름의 HMI 설정과 OutValue 사이의 현재 DB멤버·주소·표시환산 연결은 확인 전입니다.</p><details><summary>원본 도면 FG78 · PDF79</summary><a href="sources/Electrical_Rev2.pdf#page=79">원본 PDF 열기</a><img class="source-image" loading="lazy" alt="센서 원본 FG78" src="assets/sensor-circuits/FG78.png"></details><details><summary>원본 도면 FG107 · PDF108</summary><a href="sources/Electrical_Rev2.pdf#page=108">원본 PDF 열기</a><img class="source-image" loading="lazy" alt="센서 원본 FG107" src="assets/sensor-circuits/FG107.png"></details><h2 id="sensor-TC09">TC09 · 입력부터 사용값까지</h2><div class="table-wrap"><table><thead><tr><th>구간</th><th>원본·관찰 대상</th></tr></thead><tbody><tr><td>백업 심볼</td><td>{&quot;원본 심볼&quot;: &quot;tc09&quot;, &quot;백업 주소&quot;: &quot;%iw386&quot;, &quot;자료형&quot;: &quot;int&quot;, &quot;설명&quot;: &quot;temperature bf-01&quot;, &quot;색인 세그먼트&quot;: &quot;_7ev&quot;, &quot;문서 ID&quot;: &quot;1555&quot;}</td></tr><tr><td>센서/전원/단자 경로</td><td>TC09 도면4선 → X3:100/101/102/103 → +PEW386/-PEW386/+PEW388/-PEW388; X3:104 / 171SCH1. PLC 호출은TC09(%IW386); PEW388을 별도 실제 센서로 배정하지 않음</td></tr><tr><td>모듈 도면 표기</td><td>CPU515 / MOD2 / PEW386: I0+2, U0-/I0-4; PEW388: I1+6, U1-/I1-8<br>별도 범위 미표기 / 현재 설정 확인</td></tr><tr><td>환산 호출</td><td><a href="networks/network-1733.html">원본 1733 / Part 86</a><br>CRefRID 351 / CodeBlock 98 RID 5<br>호출 앞 en 조건: (ON)<br>IN0 값 핀: ON</td></tr><tr><td>각 호출의 값 핀</td><td>IN0 ← ON<br>Analog_input ← TC09<br>Coeff ← Coeff.COEFF_TC09<br>Zero ← Coeff.ZERO_TC09<br>OutValue ← Data.TC_09<br>Out_of_range ← Allarm.TC09_OFR</td></tr></tbody></table></div><details><summary>호출 앞 접점·원본 핀배선</summary><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 105 / Wire 99 / ORef 92 / RID 1</td></tr><tr><td>CRef/IN0 / ON</td><td>Part 86 / Wire 100 / ORef 93 / RID 1</td></tr><tr><td>CRef/Analog_input / TC09</td><td>Part 86 / Wire 101 / ORef 94 / RID 19</td></tr><tr><td>CRef/Coeff / Coeff.COEFF_TC09</td><td>Part 86 / Wire 102 / ORef 95 / RID 20</td></tr><tr><td>CRef/Zero / Coeff.ZERO_TC09</td><td>Part 86 / Wire 103 / ORef 96 / RID 21</td></tr><tr><td>CRef/OutValue / Data.TC_09</td><td>Part 86 / Wire 104 / ORef 97 / RID 22</td></tr><tr><td>CRef/Out_of_range / Allarm.TC09_OFR</td><td>Part 86 / Wire 24 / ORef 23 / RID 359</td></tr></tbody></table></div></details><h3>증상별 관찰·배제·다음 확인</h3><div class="table-wrap"><table><thead><tr><th>증상</th><th>확인할 구간</th><th>결과에 따른 다음 확인·근거</th></tr></thead><tbody><tr><td>값이0·고정이거나 물리 상태와 다름</td><td>%iw386 원시값과 Data.TC_09을 같은 시각에 기록. TC09 도면4선 → X3:100/101/102/103 → +PEW386/-PEW386/+PEW388/-PEW388; X3:104 / 171SCH1. PLC 호출은TC09(%IW386); PEW388을 별도 실제 센서로 배정하지 않음</td><td>원시값도 고정이면 센서·전원·변환기·단자·모듈진단을 구간별로 대조합니다. 원시값이 변하면 IN0/en·각Coeff/Zero·환산·쓰기 위치를 대조합니다. 실제 허가와 모듈 설정은 확인 전입니다.<br><a href="networks/network-1733.html">원본 1733 / Part 86</a></td></tr><tr><td>변환값이 범위를 벗어나거나 갑자기 변함</td><td>Allarm.TC09_OFR·원시값·환산 직후 값·후속값을 분리합니다. 도면 참고 범위: 별도 범위 미표기 / 현재 설정 확인</td><td>OFR·범위 이상 -9999와 허가 해제0의 근거를 확인합니다. 계수·영점·현재 단위·정수 자료형·ENO·호출 순서를 대조합니다. 값을 임의로 보정하지 않습니다.<br><a href="measurement-trace.html#linear">원본 환산·범위 이상</a></td></tr><tr><td>HMI 표시와 PLC값이 맞지 않음</td><td>참고 OutValue Data.TC_09와 기존 HMI 설정 주소를 비교합니다. 서로 다른 값의 출처·시각·자료형·단위를 기록합니다.</td><td>다른 원본 쓰기가 0곳 있습니다. 아래 정확한 쓰기 목록과 현재 호출을 대조합니다. HMI 설정 행이 없어도 임의 주소를 배정하지 않습니다.</td></tr><tr><td>알람이 반복되거나 리셋 뒤 응답이 다름</td><td>아래 읽기 위치에서 실제 사용 변수·비교값·기억·운전 허가와 최초 알람을 확인합니다. Data.TC_09만으로 원인을 확정하지 않습니다.</td><td>센서 원인 해소·알람 래치·Reset 접점·재기동 허가·최종 출력·물리 응답을 각각 기록합니다. OFR 읽기가 없음을 미사용으로 해석하지 않습니다.<br><a href="process-stop-alarms.html">관련 공정 정지·복구 근거</a></td></tr></tbody></table></div><h3>원시 입력의 Inputs 복사</h3><p>원본1071에서 이 심볼의 Inputs 복사는 확인하지 못했습니다. 다른 블록/현재 전달은 별도 확인합니다.</p><h3>환산값의 전체 정확한 Global 쓰기·읽기</h3><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>핀·정확한 근거</th><th>현재 확인</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1733.html">원본 1733 / Part 86</a><br>CRef/OutValue / Wire 104 / ORef 97</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1991.html">원본 1991 / Part 1046</a><br>Gt/in1 / Wire 1131 / ORef 1102</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1991.html">원본 1991 / Part 1057</a><br>Gt/in1 / Wire 1140 / ORef 1108</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1991.html">원본 1991 / Part 1068</a><br>Lt/in1 / Wire 1149 / ORef 1114</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1991.html">원본 1991 / Part 1086</a><br>Gt/in1 / Wire 1158 / ORef 1120</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1991.html">원본 1991 / Part 1089</a><br>Gt/in1 / Wire 1161 / ORef 1122</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1991.html">원본 1991 / Part 1092</a><br>Lt/in1 / Wire 1164 / ORef 1124</td><td>현재 실행·값·설정 확인 전</td></tr></tbody></table></div><details><summary>읽는 비교·연산의 값 출처·자료형·원본 핀</summary><div class="table-wrap"><table><thead><tr><th>읽기 위치·원본 형식</th><th>접점·비교·값 연결</th></tr></thead><tbody><tr><td><a href="networks/network-1991.html">원본 1991 / Part 1046</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 1175 / Wire 1130 / ORef 1101 / RID 1</td></tr><tr><td>Gt/in1 / Data.TC_09</td><td>Part 1046 / Wire 1131 / ORef 1102 / RID 103</td></tr><tr><td>Gt/in2 / Data.TC09_MAX</td><td>Part 1046 / Wire 1132 / ORef 1103 / RID 104</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1991.html">원본 1991 / Part 1057</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 1175 / Wire 1130 / ORef 1101 / RID 1</td></tr><tr><td>Add/in1 / Data.TC09_MAX</td><td>Part 1053 / Wire 1136 / ORef 1105 / RID 104</td></tr><tr><td>Add/in2 / 5</td><td>Part 1053 / Wire 1137 / ORef 1106 / RID 13</td></tr><tr><td>Add/out / app07</td><td>Part 1053 / Wire 1138 / ORef 1107 / RID 107</td></tr><tr><td>Gt/in1 / Data.TC_09</td><td>Part 1057 / Wire 1140 / ORef 1108 / RID 103</td></tr><tr><td>Gt/in2 / app07</td><td>Part 1057 / Wire 1141 / ORef 1109 / RID 107</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1991.html">원본 1991 / Part 1068</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 1175 / Wire 1130 / ORef 1101 / RID 1</td></tr><tr><td>Sub/in1 / Data.TC09_MAX</td><td>Part 1064 / Wire 1145 / ORef 1111 / RID 104</td></tr><tr><td>Sub/in2 / 2</td><td>Part 1064 / Wire 1146 / ORef 1112 / RID 110</td></tr><tr><td>Sub/out / app03</td><td>Part 1064 / Wire 1147 / ORef 1113 / RID 111</td></tr><tr><td>Lt/in1 / Data.TC_09</td><td>Part 1068 / Wire 1149 / ORef 1114 / RID 103</td></tr><tr><td>Lt/in2 / app03</td><td>Part 1068 / Wire 1150 / ORef 1115 / RID 111</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1991.html">원본 1991 / Part 1086</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 1175 / Wire 1130 / ORef 1101 / RID 1</td></tr><tr><td>Gt/in1 / Data.TC_09</td><td>Part 1086 / Wire 1158 / ORef 1120 / RID 103</td></tr><tr><td>Gt/in2 / Data.TC09_MAX_MAX</td><td>Part 1086 / Wire 1159 / ORef 1121 / RID 112</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1991.html">원본 1991 / Part 1089</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 1175 / Wire 1130 / ORef 1101 / RID 1</td></tr><tr><td>Gt/in1 / Data.TC_09</td><td>Part 1089 / Wire 1161 / ORef 1122 / RID 103</td></tr><tr><td>Gt/in2 / 200</td><td>Part 1089 / Wire 1162 / ORef 1123 / RID 54</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1991.html">원본 1991 / Part 1092</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 1175 / Wire 1130 / ORef 1101 / RID 1</td></tr><tr><td>Lt/in1 / Data.TC_09</td><td>Part 1092 / Wire 1164 / ORef 1124 / RID 103</td></tr><tr><td>Lt/in2 / -60</td><td>Part 1092 / Wire 1165 / ORef 1125 / RID 21</td></tr></tbody></table></div></td></tr></tbody></table></div></details><h3>범위 이상 OFR의 정확한 Global 참조</h3><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>핀·정확한 근거</th><th>현재 확인</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1733.html">원본 1733 / Part 86</a><br>CRef/Out_of_range / Wire 24 / ORef 23</td><td>현재 실행·값·설정 확인 전</td></tr></tbody></table></div><p>색인에 읽기가 없더라도 HMI/외부 경보·미복원 자료·현재 프로그램의 사용 여부를 확정하지 않습니다.</p><h3>기존 HMI 설정 참고</h3><p>기존 설비별 HMI 분류에서 이 ID의 행을 확인하지 못했습니다. HMI가 없다는 뜻은 아니며 다른 이름·현재 주소는 추가 확인합니다.</p><p>같은 이름의 HMI 설정과 OutValue 사이의 현재 DB멤버·주소·표시환산 연결은 확인 전입니다.</p><details><summary>원본 도면 FG171 · PDF172</summary><a href="sources/Electrical_Rev2.pdf#page=172">원본 PDF 열기</a><img class="source-image" loading="lazy" alt="센서 원본 FG171" src="assets/sensor-circuits/FG171.png"></details><h2 id="sensor-TC10">TC10 · 입력부터 사용값까지</h2><div class="table-wrap"><table><thead><tr><th>구간</th><th>원본·관찰 대상</th></tr></thead><tbody><tr><td>백업 심볼</td><td>{&quot;원본 심볼&quot;: &quot;tc-10&quot;, &quot;백업 주소&quot;: &quot;%iw390&quot;, &quot;자료형&quot;: &quot;int&quot;, &quot;설명&quot;: &quot;spare temperature&quot;, &quot;색인 세그먼트&quot;: &quot;_7ev&quot;, &quot;문서 ID&quot;: &quot;1554&quot;}</td></tr><tr><td>센서/전원/단자 경로</td><td>FG171 PEW390/392는SPARE 표기이며 현장 센서·배선 연결 미확정. 원본 호출의TC-10(%IW390)을 보존</td></tr><tr><td>모듈 도면 표기</td><td>CPU515 / MOD2 / PEW390: I2+10, U2-/I2-12; PEW392: I3+14, U3-/I3-16<br>TC-10 SPARE / 센서·범위 확인 전</td></tr><tr><td>환산 호출</td><td><a href="networks/network-1734.html">원본 1734 / Part 106</a><br>CRefRID 351 / CodeBlock 118 RID 5<br>호출 앞 en 조건: (OFF)<br>IN0 값 핀: ON</td></tr><tr><td>각 호출의 값 핀</td><td>IN0 ← ON<br>Analog_input ← TC-10<br>Coeff ← Coeff.COEFF_TC10<br>Zero ← Coeff.ZERO_TC10<br>OutValue ← Data.TC_10<br>Out_of_range ← Allarm.TC10_OFR</td></tr></tbody></table></div><details><summary>호출 앞 접점·원본 핀배선</summary><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / OFF</td><td>Part 125 / Wire 119 / ORef 112 / RID 34</td></tr><tr><td>CRef/IN0 / ON</td><td>Part 106 / Wire 120 / ORef 113 / RID 1</td></tr><tr><td>CRef/Analog_input / TC-10</td><td>Part 106 / Wire 121 / ORef 114 / RID 24</td></tr><tr><td>CRef/Coeff / Coeff.COEFF_TC10</td><td>Part 106 / Wire 122 / ORef 115 / RID 25</td></tr><tr><td>CRef/Zero / Coeff.ZERO_TC10</td><td>Part 106 / Wire 123 / ORef 116 / RID 26</td></tr><tr><td>CRef/OutValue / Data.TC_10</td><td>Part 106 / Wire 124 / ORef 117 / RID 27</td></tr><tr><td>CRef/Out_of_range / Allarm.TC10_OFR</td><td>Part 106 / Wire 24 / ORef 23 / RID 361</td></tr></tbody></table></div></details><h3>증상별 관찰·배제·다음 확인</h3><div class="table-wrap"><table><thead><tr><th>증상</th><th>확인할 구간</th><th>결과에 따른 다음 확인·근거</th></tr></thead><tbody><tr><td>값이0·고정이거나 물리 상태와 다름</td><td>%iw390 원시값과 Data.TC_10을 같은 시각에 기록. FG171 PEW390/392는SPARE 표기이며 현장 센서·배선 연결 미확정. 원본 호출의TC-10(%IW390)을 보존</td><td>원시값도 고정이면 센서·전원·변환기·단자·모듈진단을 구간별로 대조합니다. 원시값이 변하면 IN0/en·각Coeff/Zero·환산·쓰기 위치를 대조합니다. 실제 허가와 모듈 설정은 확인 전입니다.<br><a href="networks/network-1734.html">원본 1734 / Part 106</a></td></tr><tr><td>변환값이 범위를 벗어나거나 갑자기 변함</td><td>Allarm.TC10_OFR·원시값·환산 직후 값·후속값을 분리합니다. 도면 참고 범위: TC-10 SPARE / 센서·범위 확인 전</td><td>OFR·범위 이상 -9999와 허가 해제0의 근거를 확인합니다. 계수·영점·현재 단위·정수 자료형·ENO·호출 순서를 대조합니다. 값을 임의로 보정하지 않습니다.<br><a href="measurement-trace.html#linear">원본 환산·범위 이상</a></td></tr><tr><td>HMI 표시와 PLC값이 맞지 않음</td><td>참고 OutValue Data.TC_10와 기존 HMI 설정 주소를 비교합니다. 서로 다른 값의 출처·시각·자료형·단위를 기록합니다.</td><td>다른 원본 쓰기가 0곳 있습니다. 아래 정확한 쓰기 목록과 현재 호출을 대조합니다. HMI 설정 행이 없어도 임의 주소를 배정하지 않습니다.</td></tr><tr><td>알람이 반복되거나 리셋 뒤 응답이 다름</td><td>아래 읽기 위치에서 실제 사용 변수·비교값·기억·운전 허가와 최초 알람을 확인합니다. Data.TC_10만으로 원인을 확정하지 않습니다.</td><td>센서 원인 해소·알람 래치·Reset 접점·재기동 허가·최종 출력·물리 응답을 각각 기록합니다. OFR 읽기가 없음을 미사용으로 해석하지 않습니다.<br><a href="process-stop-alarms.html">관련 공정 정지·복구 근거</a></td></tr></tbody></table></div><h3>원시 입력의 Inputs 복사</h3><p>원본1071에서 이 심볼의 Inputs 복사는 확인하지 못했습니다. 다른 블록/현재 전달은 별도 확인합니다.</p><h3>환산값의 전체 정확한 Global 쓰기·읽기</h3><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>핀·정확한 근거</th><th>현재 확인</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1734.html">원본 1734 / Part 106</a><br>CRef/OutValue / Wire 124 / ORef 117</td><td>현재 실행·값·설정 확인 전</td></tr></tbody></table></div><h3>범위 이상 OFR의 정확한 Global 참조</h3><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>핀·정확한 근거</th><th>현재 확인</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1734.html">원본 1734 / Part 106</a><br>CRef/Out_of_range / Wire 24 / ORef 23</td><td>현재 실행·값·설정 확인 전</td></tr></tbody></table></div><p>색인에 읽기가 없더라도 HMI/외부 경보·미복원 자료·현재 프로그램의 사용 여부를 확정하지 않습니다.</p><h3>기존 HMI 설정 참고</h3><p>기존 설비별 HMI 분류에서 이 ID의 행을 확인하지 못했습니다. HMI가 없다는 뜻은 아니며 다른 이름·현재 주소는 추가 확인합니다.</p><p>같은 이름의 HMI 설정과 OutValue 사이의 현재 DB멤버·주소·표시환산 연결은 확인 전입니다.</p><details><summary>원본 도면 FG171 · PDF172</summary><a href="sources/Electrical_Rev2.pdf#page=172">원본 PDF 열기</a><img class="source-image" loading="lazy" alt="센서 원본 FG171" src="assets/sensor-circuits/FG171.png"></details><h2 id="sensor-PSH01">PSH01 · 입력부터 사용값까지</h2><div class="table-wrap"><table><thead><tr><th>구간</th><th>원본·관찰 대상</th></tr></thead><tbody><tr><td>백업 심볼</td><td>{&quot;원본 심볼&quot;: &quot;psh01&quot;, &quot;백업 주소&quot;: &quot;%iw284&quot;, &quot;자료형&quot;: &quot;int&quot;, &quot;설명&quot;: &quot;pressure control output mv-02&quot;, &quot;색인 세그먼트&quot;: &quot;_7ev&quot;, &quot;문서 ID&quot;: &quot;1540&quot;}</td></tr><tr><td>센서/전원/단자 경로</td><td>+24Vdc → X1:172(50mA F) → PSH01:+; PSH01:- → X1:173 → +PEW284; X1:174 / 75SCH1</td></tr><tr><td>모듈 도면 표기</td><td>CPU515 / MOD3 / PEW284: I6+30, U6-/I6-32<br>0/10 mbar</td></tr><tr><td>환산 호출</td><td><a href="networks/network-1745.html">원본 1745 / Part 436</a><br>CRefRID 351 / CodeBlock 448 RID 5<br>호출 앞 en 조건: (ON)<br>IN0 값 핀: ON</td></tr><tr><td>각 호출의 값 핀</td><td>IN0 ← ON<br>Analog_input ← PSH01<br>Coeff ← Coeff.COEFF_PSH01<br>Zero ← Coeff.ZERO_PSH01<br>OutValue ← Data.Press_PC01<br>Out_of_range ← Allarm.PSH01_OFR</td></tr></tbody></table></div><details><summary>호출 앞 접점·원본 핀배선</summary><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 455 / Wire 449 / ORef 442 / RID 1</td></tr><tr><td>CRef/IN0 / ON</td><td>Part 436 / Wire 450 / ORef 443 / RID 1</td></tr><tr><td>CRef/Analog_input / PSH01</td><td>Part 436 / Wire 451 / ORef 444 / RID 96</td></tr><tr><td>CRef/Coeff / Coeff.COEFF_PSH01</td><td>Part 436 / Wire 452 / ORef 445 / RID 97</td></tr><tr><td>CRef/Zero / Coeff.ZERO_PSH01</td><td>Part 436 / Wire 453 / ORef 446 / RID 98</td></tr><tr><td>CRef/OutValue / Data.Press_PC01</td><td>Part 436 / Wire 454 / ORef 447 / RID 99</td></tr><tr><td>CRef/Out_of_range / Allarm.PSH01_OFR</td><td>Part 436 / Wire 24 / ORef 23 / RID 385</td></tr></tbody></table></div></details><h3>증상별 관찰·배제·다음 확인</h3><div class="table-wrap"><table><thead><tr><th>증상</th><th>확인할 구간</th><th>결과에 따른 다음 확인·근거</th></tr></thead><tbody><tr><td>값이0·고정이거나 물리 상태와 다름</td><td>%iw284 원시값과 Data.Press_PC01을 같은 시각에 기록. +24Vdc → X1:172(50mA F) → PSH01:+; PSH01:- → X1:173 → +PEW284; X1:174 / 75SCH1</td><td>원시값도 고정이면 센서·전원·변환기·단자·모듈진단을 구간별로 대조합니다. 원시값이 변하면 IN0/en·각Coeff/Zero·환산·쓰기 위치를 대조합니다. 실제 허가와 모듈 설정은 확인 전입니다.<br><a href="networks/network-1745.html">원본 1745 / Part 436</a></td></tr><tr><td>변환값이 범위를 벗어나거나 갑자기 변함</td><td>Allarm.PSH01_OFR·원시값·환산 직후 값·후속값을 분리합니다. 도면 참고 범위: 0/10 mbar</td><td>OFR·범위 이상 -9999와 허가 해제0의 근거를 확인합니다. 계수·영점·현재 단위·정수 자료형·ENO·호출 순서를 대조합니다. 값을 임의로 보정하지 않습니다.<br><a href="measurement-trace.html#linear">원본 환산·범위 이상</a></td></tr><tr><td>HMI 표시와 PLC값이 맞지 않음</td><td>참고 OutValue Data.Press_PC01와 기존 HMI 설정 주소를 비교합니다. 서로 다른 값의 출처·시각·자료형·단위를 기록합니다.</td><td>다른 원본 쓰기가 0곳 있습니다. 아래 정확한 쓰기 목록과 현재 호출을 대조합니다. HMI 설정 행이 없어도 임의 주소를 배정하지 않습니다.</td></tr><tr><td>알람이 반복되거나 리셋 뒤 응답이 다름</td><td>아래 읽기 위치에서 실제 사용 변수·비교값·기억·운전 허가와 최초 알람을 확인합니다. Data.Press_PC01만으로 원인을 확정하지 않습니다.</td><td>센서 원인 해소·알람 래치·Reset 접점·재기동 허가·최종 출력·물리 응답을 각각 기록합니다. OFR 읽기가 없음을 미사용으로 해석하지 않습니다.<br><a href="process-stop-alarms.html">관련 공정 정지·복구 근거</a></td></tr></tbody></table></div><h3>원시 입력의 Inputs 복사</h3><div class="table-wrap"><table><thead><tr><th>복사·정적 조건</th><th>값·근거</th></tr></thead><tbody><tr><td>Inputs.PSH_01<br>True</td><td>PSH01<br><a href="networks/network-1071.html">원본 1071 / Part 96</a></td></tr></tbody></table></div><h3>환산값의 전체 정확한 Global 쓰기·읽기</h3><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>핀·정확한 근거</th><th>현재 확인</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1745.html">원본 1745 / Part 436</a><br>CRef/OutValue / Wire 454 / ORef 447</td><td>현재 실행·값·설정 확인 전</td></tr></tbody></table></div><h3>범위 이상 OFR의 정확한 Global 참조</h3><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>핀·정확한 근거</th><th>현재 확인</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1745.html">원본 1745 / Part 436</a><br>CRef/Out_of_range / Wire 24 / ORef 23</td><td>현재 실행·값·설정 확인 전</td></tr></tbody></table></div><p>색인에 읽기가 없더라도 HMI/외부 경보·미복원 자료·현재 프로그램의 사용 여부를 확정하지 않습니다.</p><h3>기존 HMI 설정 참고</h3><div class="table-wrap"><table><thead><tr><th>태그</th><th>설정 주소</th><th>Access Name</th></tr></thead><tbody><tr><td>Editor_PSH01</td><td>DB26,INT16</td><td>PLC</td></tr><tr><td>I_PSH_01</td><td>DB13,INT48</td><td>PLC</td></tr></tbody></table></div><p>같은 이름의 HMI 설정과 OutValue 사이의 현재 DB멤버·주소·표시환산 연결은 확인 전입니다.</p><details><summary>원본 도면 FG75 · PDF76</summary><a href="sources/Electrical_Rev2.pdf#page=76">원본 PDF 열기</a><img class="source-image" loading="lazy" alt="센서 원본 FG75" src="assets/sensor-circuits/FG75.png"></details><details><summary>원본 도면 FG107 · PDF108</summary><a href="sources/Electrical_Rev2.pdf#page=108">원본 PDF 열기</a><img class="source-image" loading="lazy" alt="센서 원본 FG107" src="assets/sensor-circuits/FG107.png"></details><h2 id="sensor-PSH02">PSH02 · 입력부터 사용값까지</h2><div class="table-wrap"><table><thead><tr><th>구간</th><th>원본·관찰 대상</th></tr></thead><tbody><tr><td>백업 심볼</td><td>{&quot;원본 심볼&quot;: &quot;psh02&quot;, &quot;백업 주소&quot;: &quot;%iw286&quot;, &quot;자료형&quot;: &quot;int&quot;, &quot;설명&quot;: &quot;pressure control output mv-03&quot;, &quot;색인 세그먼트&quot;: &quot;_7ev&quot;, &quot;문서 ID&quot;: &quot;1539&quot;}</td></tr><tr><td>센서/전원/단자 경로</td><td>+24Vdc → X1:175(50mA F) → PSH02:+; PSH02:- → X1:176 → +PEW286; X1:177 / 75SCH2</td></tr><tr><td>모듈 도면 표기</td><td>CPU515 / MOD3 / PEW286: I7+34, U7-/I7-36<br>0/10 mbar</td></tr><tr><td>환산 호출</td><td><a href="networks/network-1746.html">원본 1746 / Part 456</a><br>CRefRID 351 / CodeBlock 468 RID 5<br>호출 앞 en 조건: (ON)<br>IN0 값 핀: ON</td></tr><tr><td>각 호출의 값 핀</td><td>IN0 ← ON<br>Analog_input ← PSH02<br>Coeff ← Coeff.COEFF_PSH02<br>Zero ← Coeff.ZERO_PSH02<br>OutValue ← Data.PSH_02<br>Out_of_range ← Allarm.PSH02_OFR</td></tr></tbody></table></div><details><summary>호출 앞 접점·원본 핀배선</summary><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 475 / Wire 469 / ORef 462 / RID 1</td></tr><tr><td>CRef/IN0 / ON</td><td>Part 456 / Wire 470 / ORef 463 / RID 1</td></tr><tr><td>CRef/Analog_input / PSH02</td><td>Part 456 / Wire 471 / ORef 464 / RID 101</td></tr><tr><td>CRef/Coeff / Coeff.COEFF_PSH02</td><td>Part 456 / Wire 472 / ORef 465 / RID 102</td></tr><tr><td>CRef/Zero / Coeff.ZERO_PSH02</td><td>Part 456 / Wire 473 / ORef 466 / RID 103</td></tr><tr><td>CRef/OutValue / Data.PSH_02</td><td>Part 456 / Wire 474 / ORef 467 / RID 104</td></tr><tr><td>CRef/Out_of_range / Allarm.PSH02_OFR</td><td>Part 456 / Wire 24 / ORef 23 / RID 387</td></tr></tbody></table></div></details><h3>증상별 관찰·배제·다음 확인</h3><div class="table-wrap"><table><thead><tr><th>증상</th><th>확인할 구간</th><th>결과에 따른 다음 확인·근거</th></tr></thead><tbody><tr><td>값이0·고정이거나 물리 상태와 다름</td><td>%iw286 원시값과 Data.PSH_02을 같은 시각에 기록. +24Vdc → X1:175(50mA F) → PSH02:+; PSH02:- → X1:176 → +PEW286; X1:177 / 75SCH2</td><td>원시값도 고정이면 센서·전원·변환기·단자·모듈진단을 구간별로 대조합니다. 원시값이 변하면 IN0/en·각Coeff/Zero·환산·쓰기 위치를 대조합니다. 실제 허가와 모듈 설정은 확인 전입니다.<br><a href="networks/network-1746.html">원본 1746 / Part 456</a></td></tr><tr><td>변환값이 범위를 벗어나거나 갑자기 변함</td><td>Allarm.PSH02_OFR·원시값·환산 직후 값·후속값을 분리합니다. 도면 참고 범위: 0/10 mbar</td><td>OFR·범위 이상 -9999와 허가 해제0의 근거를 확인합니다. 계수·영점·현재 단위·정수 자료형·ENO·호출 순서를 대조합니다. 값을 임의로 보정하지 않습니다.<br><a href="measurement-trace.html#linear">원본 환산·범위 이상</a></td></tr><tr><td>HMI 표시와 PLC값이 맞지 않음</td><td>참고 OutValue Data.PSH_02와 기존 HMI 설정 주소를 비교합니다. 서로 다른 값의 출처·시각·자료형·단위를 기록합니다.</td><td>다른 원본 쓰기가 0곳 있습니다. 아래 정확한 쓰기 목록과 현재 호출을 대조합니다. HMI 설정 행이 없어도 임의 주소를 배정하지 않습니다.</td></tr><tr><td>알람이 반복되거나 리셋 뒤 응답이 다름</td><td>아래 읽기 위치에서 실제 사용 변수·비교값·기억·운전 허가와 최초 알람을 확인합니다. Data.PSH_02만으로 원인을 확정하지 않습니다.</td><td>센서 원인 해소·알람 래치·Reset 접점·재기동 허가·최종 출력·물리 응답을 각각 기록합니다. OFR 읽기가 없음을 미사용으로 해석하지 않습니다.<br><a href="process-stop-alarms.html">관련 공정 정지·복구 근거</a></td></tr></tbody></table></div><h3>원시 입력의 Inputs 복사</h3><div class="table-wrap"><table><thead><tr><th>복사·정적 조건</th><th>값·근거</th></tr></thead><tbody><tr><td>Inputs.PSH_02<br>True</td><td>PSH02<br><a href="networks/network-1071.html">원본 1071 / Part 97</a></td></tr></tbody></table></div><h3>환산값의 전체 정확한 Global 쓰기·읽기</h3><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>핀·정확한 근거</th><th>현재 확인</th></tr></thead><tbody><tr><td>read / valve control loop</td><td><a href="networks/network-1709.html">원본 1709 / Part 598</a><br>Sub/in2 / Wire 652 / ORef 632</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>write / analog input conversion</td><td><a href="networks/network-1746.html">원본 1746 / Part 456</a><br>CRef/OutValue / Wire 474 / ORef 467</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1989.html">원본 1989 / Part 908</a><br>Ge/in1 / Wire 956 / ORef 941</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1989.html">원본 1989 / Part 932</a><br>Lt/in1 / Wire 969 / ORef 951</td><td>현재 실행·값·설정 확인 전</td></tr></tbody></table></div><details><summary>읽는 비교·연산의 값 출처·자료형·원본 핀</summary><div class="table-wrap"><table><thead><tr><th>읽기 위치·원본 형식</th><th>접점·비교·값 연결</th></tr></thead><tbody><tr><td><a href="networks/network-1709.html">원본 1709 / Part 598</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 675 / Wire 647 / ORef 628 / RID 1</td></tr><tr><td>Ne/in1 / Data.PSH02_SETPOINT</td><td>Part 592 / Wire 648 / ORef 629 / RID 71</td></tr><tr><td>Ne/in2 / 0</td><td>Part 592 / Wire 649 / ORef 630 / RID 38</td></tr><tr><td>Sub/in1 / Data.PSH02_SETPOINT</td><td>Part 598 / Wire 651 / ORef 631 / RID 71</td></tr><tr><td>Sub/in2 / Data.PSH_02</td><td>Part 598 / Wire 652 / ORef 632 / RID 73</td></tr><tr><td>Sub/out / ErrPSH02</td><td>Part 598 / Wire 653 / ORef 633 / RID 74</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1989.html">원본 1989 / Part 908</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 977 / Wire 955 / ORef 940 / RID 1</td></tr><tr><td>Ge/in1 / Data.PSH_02</td><td>Part 908 / Wire 956 / ORef 941 / RID 94</td></tr><tr><td>Ge/in2 / Data.PSH02_MAX_SETPOINT</td><td>Part 908 / Wire 957 / ORef 942 / RID 95</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1989.html">원본 1989 / Part 932</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 977 / Wire 955 / ORef 940 / RID 1</td></tr><tr><td>Contact/operand / Allarm.MAX_PSH_02</td><td>Part 981 / Wire 965 / ORef 947 / RID 98</td></tr><tr><td>Lt/in1 / Data.PSH_02</td><td>Part 932 / Wire 969 / ORef 951 / RID 94</td></tr><tr><td>Lt/in2 / app06</td><td>Part 932 / Wire 970 / ORef 952 / RID 100</td></tr></tbody></table></div></td></tr></tbody></table></div></details><h3>범위 이상 OFR의 정확한 Global 참조</h3><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>핀·정확한 근거</th><th>현재 확인</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1746.html">원본 1746 / Part 456</a><br>CRef/Out_of_range / Wire 24 / ORef 23</td><td>현재 실행·값·설정 확인 전</td></tr></tbody></table></div><p>색인에 읽기가 없더라도 HMI/외부 경보·미복원 자료·현재 프로그램의 사용 여부를 확정하지 않습니다.</p><h3>기존 HMI 설정 참고</h3><div class="table-wrap"><table><thead><tr><th>태그</th><th>설정 주소</th><th>Access Name</th></tr></thead><tbody><tr><td>Editor_PSH02</td><td>DB26,INT18</td><td>PLC</td></tr><tr><td>I_PSH_02</td><td>DB13,INT50</td><td>PLC</td></tr></tbody></table></div><p>같은 이름의 HMI 설정과 OutValue 사이의 현재 DB멤버·주소·표시환산 연결은 확인 전입니다.</p><details><summary>원본 도면 FG75 · PDF76</summary><a href="sources/Electrical_Rev2.pdf#page=76">원본 PDF 열기</a><img class="source-image" loading="lazy" alt="센서 원본 FG75" src="assets/sensor-circuits/FG75.png"></details><details><summary>원본 도면 FG107 · PDF108</summary><a href="sources/Electrical_Rev2.pdf#page=108">원본 PDF 열기</a><img class="source-image" loading="lazy" alt="센서 원본 FG107" src="assets/sensor-circuits/FG107.png"></details><h2 id="sensor-PSH03">PSH03 · 입력부터 사용값까지</h2><div class="table-wrap"><table><thead><tr><th>구간</th><th>원본·관찰 대상</th></tr></thead><tbody><tr><td>백업 심볼</td><td>{&quot;원본 심볼&quot;: &quot;psh03&quot;, &quot;백업 주소&quot;: &quot;%iw320&quot;, &quot;자료형&quot;: &quot;int&quot;, &quot;설명&quot;: &quot;pressure control&quot;, &quot;색인 세그먼트&quot;: &quot;_7ev&quot;, &quot;문서 ID&quot;: &quot;1538&quot;}</td></tr><tr><td>센서/전원/단자 경로</td><td>+24Vdc → X1:178(50mA F) → PSH03:+; PSH03:- → X1:179 → +PEW320; X1:180 / 75SCH3</td></tr><tr><td>모듈 도면 표기</td><td>CPU515 / MOD4 / PEW320: I0+2, U0-/I0-4<br>0/10 mbar / 원본 제목PRESSURE CONTROL PSH-02 보존</td></tr><tr><td>환산 호출</td><td><a href="networks/network-1747.html">원본 1747 / Part 476</a><br>CRefRID 351 / CodeBlock 488 RID 5<br>호출 앞 en 조건: (ON)<br>IN0 값 핀: ON</td></tr><tr><td>각 호출의 값 핀</td><td>IN0 ← ON<br>Analog_input ← PSH03<br>Coeff ← Coeff.Coeff_PSH03<br>Zero ← Coeff.Zero_PSH03<br>OutValue ← Data.PSH03<br>Out_of_range ← Allarm.PSH03_OFR</td></tr></tbody></table></div><details><summary>호출 앞 접점·원본 핀배선</summary><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 495 / Wire 489 / ORef 482 / RID 1</td></tr><tr><td>CRef/IN0 / ON</td><td>Part 476 / Wire 490 / ORef 483 / RID 1</td></tr><tr><td>CRef/Analog_input / PSH03</td><td>Part 476 / Wire 491 / ORef 484 / RID 106</td></tr><tr><td>CRef/Coeff / Coeff.Coeff_PSH03</td><td>Part 476 / Wire 492 / ORef 485 / RID 449</td></tr><tr><td>CRef/Zero / Coeff.Zero_PSH03</td><td>Part 476 / Wire 493 / ORef 486 / RID 448</td></tr><tr><td>CRef/OutValue / Data.PSH03</td><td>Part 476 / Wire 494 / ORef 487 / RID 109</td></tr><tr><td>CRef/Out_of_range / Allarm.PSH03_OFR</td><td>Part 476 / Wire 24 / ORef 23 / RID 389</td></tr></tbody></table></div></details><h3>증상별 관찰·배제·다음 확인</h3><div class="table-wrap"><table><thead><tr><th>증상</th><th>확인할 구간</th><th>결과에 따른 다음 확인·근거</th></tr></thead><tbody><tr><td>값이0·고정이거나 물리 상태와 다름</td><td>%iw320 원시값과 Data.PSH03을 같은 시각에 기록. +24Vdc → X1:178(50mA F) → PSH03:+; PSH03:- → X1:179 → +PEW320; X1:180 / 75SCH3</td><td>원시값도 고정이면 센서·전원·변환기·단자·모듈진단을 구간별로 대조합니다. 원시값이 변하면 IN0/en·각Coeff/Zero·환산·쓰기 위치를 대조합니다. 실제 허가와 모듈 설정은 확인 전입니다.<br><a href="networks/network-1747.html">원본 1747 / Part 476</a></td></tr><tr><td>변환값이 범위를 벗어나거나 갑자기 변함</td><td>Allarm.PSH03_OFR·원시값·환산 직후 값·후속값을 분리합니다. 도면 참고 범위: 0/10 mbar / 원본 제목PRESSURE CONTROL PSH-02 보존</td><td>OFR·범위 이상 -9999와 허가 해제0의 근거를 확인합니다. 계수·영점·현재 단위·정수 자료형·ENO·호출 순서를 대조합니다. 값을 임의로 보정하지 않습니다.<br><a href="measurement-trace.html#linear">원본 환산·범위 이상</a></td></tr><tr><td>HMI 표시와 PLC값이 맞지 않음</td><td>참고 OutValue Data.PSH03와 기존 HMI 설정 주소를 비교합니다. 서로 다른 값의 출처·시각·자료형·단위를 기록합니다.</td><td>다른 원본 쓰기가 0곳 있습니다. 아래 정확한 쓰기 목록과 현재 호출을 대조합니다. HMI 설정 행이 없어도 임의 주소를 배정하지 않습니다.</td></tr><tr><td>알람이 반복되거나 리셋 뒤 응답이 다름</td><td>아래 읽기 위치에서 실제 사용 변수·비교값·기억·운전 허가와 최초 알람을 확인합니다. Data.PSH03만으로 원인을 확정하지 않습니다.</td><td>센서 원인 해소·알람 래치·Reset 접점·재기동 허가·최종 출력·물리 응답을 각각 기록합니다. OFR 읽기가 없음을 미사용으로 해석하지 않습니다.<br><a href="process-stop-alarms.html">관련 공정 정지·복구 근거</a></td></tr></tbody></table></div><h3>원시 입력의 Inputs 복사</h3><div class="table-wrap"><table><thead><tr><th>복사·정적 조건</th><th>값·근거</th></tr></thead><tbody><tr><td>Inputs.PSH_03<br>True</td><td>PSH03<br><a href="networks/network-1071.html">원본 1071 / Part 98</a></td></tr></tbody></table></div><h3>환산값의 전체 정확한 Global 쓰기·읽기</h3><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>핀·정확한 근거</th><th>현재 확인</th></tr></thead><tbody><tr><td>read / valve control loop</td><td><a href="networks/network-1705.html">원본 1705 / Part 256</a><br>Sub/in2 / Wire 305 / ORef 288</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>write / analog input conversion</td><td><a href="networks/network-1747.html">원본 1747 / Part 476</a><br>CRef/OutValue / Wire 494 / ORef 487</td><td>현재 실행·값·설정 확인 전</td></tr></tbody></table></div><details><summary>읽는 비교·연산의 값 출처·자료형·원본 핀</summary><div class="table-wrap"><table><thead><tr><th>읽기 위치·원본 형식</th><th>접점·비교·값 연결</th></tr></thead><tbody><tr><td><a href="networks/network-1705.html">원본 1705 / Part 256</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 328 / Wire 303 / ORef 286 / RID 1</td></tr><tr><td>Sub/in1 / Data.PSH03_SETPOINT</td><td>Part 256 / Wire 304 / ORef 287 / RID 29</td></tr><tr><td>Sub/in2 / Data.PSH03</td><td>Part 256 / Wire 305 / ORef 288 / RID 30</td></tr><tr><td>Sub/out / ErrPSH03</td><td>Part 256 / Wire 306 / ORef 289 / RID 31</td></tr></tbody></table></div></td></tr></tbody></table></div></details><h3>범위 이상 OFR의 정확한 Global 참조</h3><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>핀·정확한 근거</th><th>현재 확인</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1747.html">원본 1747 / Part 476</a><br>CRef/Out_of_range / Wire 24 / ORef 23</td><td>현재 실행·값·설정 확인 전</td></tr></tbody></table></div><p>색인에 읽기가 없더라도 HMI/외부 경보·미복원 자료·현재 프로그램의 사용 여부를 확정하지 않습니다.</p><h3>기존 HMI 설정 참고</h3><div class="table-wrap"><table><thead><tr><th>태그</th><th>설정 주소</th><th>Access Name</th></tr></thead><tbody><tr><td>I_PSH_03</td><td>DB13,INT52</td><td>PLC</td></tr></tbody></table></div><p>같은 이름의 HMI 설정과 OutValue 사이의 현재 DB멤버·주소·표시환산 연결은 확인 전입니다.</p><details><summary>원본 도면 FG75 · PDF76</summary><a href="sources/Electrical_Rev2.pdf#page=76">원본 PDF 열기</a><img class="source-image" loading="lazy" alt="센서 원본 FG75" src="assets/sensor-circuits/FG75.png"></details><details><summary>원본 도면 FG108 · PDF109</summary><a href="sources/Electrical_Rev2.pdf#page=109">원본 PDF 열기</a><img class="source-image" loading="lazy" alt="센서 원본 FG108" src="assets/sensor-circuits/FG108.png"></details><h2 id="sensor-PC01">PC01 · 입력부터 사용값까지</h2><div class="table-wrap"><table><thead><tr><th>구간</th><th>원본·관찰 대상</th></tr></thead><tbody><tr><td>백업 심볼</td><td>{&quot;원본 심볼&quot;: &quot;pc01&quot;, &quot;백업 주소&quot;: &quot;%iw322&quot;, &quot;자료형&quot;: &quot;int&quot;, &quot;설명&quot;: &quot;pressure control&quot;, &quot;색인 세그먼트&quot;: &quot;_7ev&quot;, &quot;문서 ID&quot;: &quot;1521&quot;}</td></tr><tr><td>센서/전원/단자 경로</td><td>+24Vdc → X1:181(50mA F) → PC01:+; PC01:- → X1:182 → +PEW322; X1:183 / 76SCH1. 같은 도면의 PSL05는 별도 접점</td></tr><tr><td>모듈 도면 표기</td><td>CPU515 / MOD4 / PEW322: I1+6, U1-/I1-8<br>-/+200 mbar</td></tr><tr><td>환산 호출</td><td><a href="networks/network-1775.html">원본 1775 / Part 1576</a><br>CRefRID 351 / CodeBlock 1588 RID 5<br>호출 앞 en 조건: (ON)<br>IN0 값 핀: ON</td></tr><tr><td>각 호출의 값 핀</td><td>IN0 ← ON<br>Analog_input ← PC01<br>Coeff ← Coeff.COEFF_PC01<br>Zero ← Coeff.ZERO_PC01<br>OutValue ← Data.PC_01<br>Out_of_range ← Allarm.PC01_OFR</td></tr></tbody></table></div><details><summary>호출 앞 접점·원본 핀배선</summary><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 1595 / Wire 1589 / ORef 1582 / RID 1</td></tr><tr><td>CRef/IN0 / ON</td><td>Part 1576 / Wire 1590 / ORef 1583 / RID 1</td></tr><tr><td>CRef/Analog_input / PC01</td><td>Part 1576 / Wire 1591 / ORef 1584 / RID 305</td></tr><tr><td>CRef/Coeff / Coeff.COEFF_PC01</td><td>Part 1576 / Wire 1592 / ORef 1585 / RID 306</td></tr><tr><td>CRef/Zero / Coeff.ZERO_PC01</td><td>Part 1576 / Wire 1593 / ORef 1586 / RID 307</td></tr><tr><td>CRef/OutValue / Data.PC_01</td><td>Part 1576 / Wire 1594 / ORef 1587 / RID 308</td></tr><tr><td>CRef/Out_of_range / Allarm.PC01_OFR</td><td>Part 1576 / Wire 24 / ORef 23 / RID 428</td></tr></tbody></table></div></details><h3>증상별 관찰·배제·다음 확인</h3><div class="table-wrap"><table><thead><tr><th>증상</th><th>확인할 구간</th><th>결과에 따른 다음 확인·근거</th></tr></thead><tbody><tr><td>값이0·고정이거나 물리 상태와 다름</td><td>%iw322 원시값과 Data.PC_01을 같은 시각에 기록. +24Vdc → X1:181(50mA F) → PC01:+; PC01:- → X1:182 → +PEW322; X1:183 / 76SCH1. 같은 도면의 PSL05는 별도 접점</td><td>원시값도 고정이면 센서·전원·변환기·단자·모듈진단을 구간별로 대조합니다. 원시값이 변하면 IN0/en·각Coeff/Zero·환산·쓰기 위치를 대조합니다. 실제 허가와 모듈 설정은 확인 전입니다.<br><a href="networks/network-1775.html">원본 1775 / Part 1576</a></td></tr><tr><td>변환값이 범위를 벗어나거나 갑자기 변함</td><td>Allarm.PC01_OFR·원시값·환산 직후 값·후속값을 분리합니다. 도면 참고 범위: -/+200 mbar</td><td>OFR·범위 이상 -9999와 허가 해제0의 근거를 확인합니다. 계수·영점·현재 단위·정수 자료형·ENO·호출 순서를 대조합니다. 값을 임의로 보정하지 않습니다.<br><a href="measurement-trace.html#linear">원본 환산·범위 이상</a></td></tr><tr><td>HMI 표시와 PLC값이 맞지 않음</td><td>참고 OutValue Data.PC_01와 기존 HMI 설정 주소를 비교합니다. 서로 다른 값의 출처·시각·자료형·단위를 기록합니다.</td><td>다른 원본 쓰기가 0곳 있습니다. 아래 정확한 쓰기 목록과 현재 호출을 대조합니다. HMI 설정 행이 없어도 임의 주소를 배정하지 않습니다.</td></tr><tr><td>알람이 반복되거나 리셋 뒤 응답이 다름</td><td>아래 읽기 위치에서 실제 사용 변수·비교값·기억·운전 허가와 최초 알람을 확인합니다. Data.PC_01만으로 원인을 확정하지 않습니다.</td><td>센서 원인 해소·알람 래치·Reset 접점·재기동 허가·최종 출력·물리 응답을 각각 기록합니다. OFR 읽기가 없음을 미사용으로 해석하지 않습니다.<br><a href="process-stop-alarms.html">관련 공정 정지·복구 근거</a></td></tr></tbody></table></div><h3>원시 입력의 Inputs 복사</h3><div class="table-wrap"><table><thead><tr><th>복사·정적 조건</th><th>값·근거</th></tr></thead><tbody><tr><td>Inputs.PC_01<br>True</td><td>PC01<br><a href="networks/network-1071.html">원본 1071 / Part 99</a></td></tr></tbody></table></div><h3>환산값의 전체 정확한 Global 쓰기·읽기</h3><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>핀·정확한 근거</th><th>현재 확인</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1775.html">원본 1775 / Part 1576</a><br>CRef/OutValue / Wire 1594 / ORef 1587</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / filter</td><td><a href="networks/network-1901.html">원본 1901 / Part 1935</a><br>Sub/in1 / Wire 1995 / ORef 1973</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1987.html">원본 1987 / Part 797</a><br>Gt/in1 / Wire 835 / ORef 821</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1987.html">원본 1987 / Part 800</a><br>Gt/in1 / Wire 838 / ORef 823</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1987.html">원본 1987 / Part 803</a><br>Lt/in1 / Wire 841 / ORef 825</td><td>현재 실행·값·설정 확인 전</td></tr></tbody></table></div><details><summary>읽는 비교·연산의 값 출처·자료형·원본 핀</summary><div class="table-wrap"><table><thead><tr><th>읽기 위치·원본 형식</th><th>접점·비교·값 연결</th></tr></thead><tbody><tr><td><a href="networks/network-1901.html">원본 1901 / Part 1935</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / Flag.FN_04_AUTO</td><td>Part 2025 / Wire 1994 / ORef 1972 / RID 254</td></tr><tr><td>Sub/in1 / Data.PC_01</td><td>Part 1935 / Wire 1995 / ORef 1973 / RID 256</td></tr><tr><td>Sub/in2 / Coeff.SET_PC01</td><td>Part 1935 / Wire 1996 / ORef 1974 / RID 257</td></tr><tr><td>Sub/out / App02</td><td>Part 1935 / Wire 1997 / ORef 1975 / RID 258</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1987.html">원본 1987 / Part 797</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 856 / Wire 834 / ORef 820 / RID 1</td></tr><tr><td>Contact/operand / Inputs.FN01 Run</td><td>Part 23 / Wire 22 / ORef 24 / RID 162</td></tr><tr><td>Contact/operand / Inputs.FN04 Run</td><td>Part 27 / Wire 26 / ORef 28 / RID 163</td></tr><tr><td>Gt/in1 / Data.PC_01</td><td>Part 797 / Wire 835 / ORef 821 / RID 82</td></tr><tr><td>Gt/in2 / -10</td><td>Part 797 / Wire 836 / ORef 822 / RID 142</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1987.html">원본 1987 / Part 800</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 856 / Wire 834 / ORef 820 / RID 1</td></tr><tr><td>Contact/operand / Inputs.FN01 Run</td><td>Part 23 / Wire 22 / ORef 24 / RID 162</td></tr><tr><td>Contact/operand / Inputs.FN04 Run</td><td>Part 27 / Wire 26 / ORef 28 / RID 163</td></tr><tr><td>Gt/in1 / Data.PC_01</td><td>Part 800 / Wire 838 / ORef 823 / RID 82</td></tr><tr><td>Gt/in2 / Data.Min_Pressure_PC_01</td><td>Part 800 / Wire 839 / ORef 824 / RID 84</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1987.html">원본 1987 / Part 803</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 856 / Wire 834 / ORef 820 / RID 1</td></tr><tr><td>Contact/operand / Inputs.FN01 Run</td><td>Part 23 / Wire 22 / ORef 24 / RID 162</td></tr><tr><td>Contact/operand / Inputs.FN04 Run</td><td>Part 27 / Wire 26 / ORef 28 / RID 163</td></tr><tr><td>Lt/in1 / Data.PC_01</td><td>Part 803 / Wire 841 / ORef 825 / RID 82</td></tr><tr><td>Lt/in2 / -800</td><td>Part 803 / Wire 842 / ORef 826 / RID 85</td></tr></tbody></table></div></td></tr></tbody></table></div></details><h3>범위 이상 OFR의 정확한 Global 참조</h3><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>핀·정확한 근거</th><th>현재 확인</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1775.html">원본 1775 / Part 1576</a><br>CRef/Out_of_range / Wire 24 / ORef 23</td><td>현재 실행·값·설정 확인 전</td></tr></tbody></table></div><p>색인에 읽기가 없더라도 HMI/외부 경보·미복원 자료·현재 프로그램의 사용 여부를 확정하지 않습니다.</p><h3>기존 HMI 설정 참고</h3><div class="table-wrap"><table><thead><tr><th>태그</th><th>설정 주소</th><th>Access Name</th></tr></thead><tbody><tr><td>I_PC_01</td><td>DB13,INT54</td><td>PLC</td></tr></tbody></table></div><p>같은 이름의 HMI 설정과 OutValue 사이의 현재 DB멤버·주소·표시환산 연결은 확인 전입니다.</p><details><summary>원본 도면 FG76 · PDF77</summary><a href="sources/Electrical_Rev2.pdf#page=77">원본 PDF 열기</a><img class="source-image" loading="lazy" alt="센서 원본 FG76" src="assets/sensor-circuits/FG76.png"></details><details><summary>원본 도면 FG108 · PDF109</summary><a href="sources/Electrical_Rev2.pdf#page=109">원본 PDF 열기</a><img class="source-image" loading="lazy" alt="센서 원본 FG108" src="assets/sensor-circuits/FG108.png"></details><h2 id="sensor-DP01">DP01 · 입력부터 사용값까지</h2><div class="table-wrap"><table><thead><tr><th>구간</th><th>원본·관찰 대상</th></tr></thead><tbody><tr><td>백업 심볼</td><td>{&quot;원본 심볼&quot;: &quot;pr_bf01&quot;, &quot;백업 주소&quot;: &quot;%iw398&quot;, &quot;자료형&quot;: &quot;int&quot;, &quot;설명&quot;: &quot;differential pressure switchbags filter bf-01(4-20ma)&quot;, &quot;색인 세그먼트&quot;: &quot;_7ev&quot;, &quot;문서 ID&quot;: &quot;1523&quot;}</td></tr><tr><td>센서/전원/단자 경로</td><td>110Vac → X3:90(2A F)/91 → DP01 전원; DP01 출력+/- → X3:92/93 → +PEW398/-PEW398; X3:94 / 169SCH1</td></tr><tr><td>모듈 도면 표기</td><td>CPU515 / MOD2 / PEW398: I6+30, U6-/I6-32<br>0/50 mbar</td></tr><tr><td>환산 호출</td><td><a href="networks/network-1773.html">원본 1773 / Part 1536</a><br>CRefRID 351 / CodeBlock 1548 RID 5<br>호출 앞 en 조건: (ON)<br>IN0 값 핀: ON</td></tr><tr><td>각 호출의 값 핀</td><td>IN0 ← ON<br>Analog_input ← PR_BF01<br>Coeff ← Coeff.COEFF_DP01<br>Zero ← Coeff.ZERO_DP01<br>OutValue ← Data.DP_01<br>Out_of_range ← Allarm.BF01_OFR</td></tr></tbody></table></div><details><summary>호출 앞 접점·원본 핀배선</summary><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 1555 / Wire 1549 / ORef 1542 / RID 1</td></tr><tr><td>CRef/IN0 / ON</td><td>Part 1536 / Wire 1550 / ORef 1543 / RID 1</td></tr><tr><td>CRef/Analog_input / PR_BF01</td><td>Part 1536 / Wire 1551 / ORef 1544 / RID 295</td></tr><tr><td>CRef/Coeff / Coeff.COEFF_DP01</td><td>Part 1536 / Wire 1552 / ORef 1545 / RID 451</td></tr><tr><td>CRef/Zero / Coeff.ZERO_DP01</td><td>Part 1536 / Wire 1553 / ORef 1546 / RID 297</td></tr><tr><td>CRef/OutValue / Data.DP_01</td><td>Part 1536 / Wire 1554 / ORef 1547 / RID 298</td></tr><tr><td>CRef/Out_of_range / Allarm.BF01_OFR</td><td>Part 1536 / Wire 24 / ORef 23 / RID 426</td></tr></tbody></table></div></details><h3>증상별 관찰·배제·다음 확인</h3><div class="table-wrap"><table><thead><tr><th>증상</th><th>확인할 구간</th><th>결과에 따른 다음 확인·근거</th></tr></thead><tbody><tr><td>값이0·고정이거나 물리 상태와 다름</td><td>%iw398 원시값과 Data.DP_01을 같은 시각에 기록. 110Vac → X3:90(2A F)/91 → DP01 전원; DP01 출력+/- → X3:92/93 → +PEW398/-PEW398; X3:94 / 169SCH1</td><td>원시값도 고정이면 센서·전원·변환기·단자·모듈진단을 구간별로 대조합니다. 원시값이 변하면 IN0/en·각Coeff/Zero·환산·쓰기 위치를 대조합니다. 실제 허가와 모듈 설정은 확인 전입니다.<br><a href="networks/network-1773.html">원본 1773 / Part 1536</a></td></tr><tr><td>변환값이 범위를 벗어나거나 갑자기 변함</td><td>Allarm.BF01_OFR·원시값·환산 직후 값·후속값을 분리합니다. 도면 참고 범위: 0/50 mbar</td><td>OFR·범위 이상 -9999와 허가 해제0의 근거를 확인합니다. 계수·영점·현재 단위·정수 자료형·ENO·호출 순서를 대조합니다. 값을 임의로 보정하지 않습니다.<br><a href="measurement-trace.html#linear">원본 환산·범위 이상</a></td></tr><tr><td>HMI 표시와 PLC값이 맞지 않음</td><td>참고 OutValue Data.DP_01와 기존 HMI 설정 주소를 비교합니다. 서로 다른 값의 출처·시각·자료형·단위를 기록합니다.</td><td>다른 원본 쓰기가 0곳 있습니다. 아래 정확한 쓰기 목록과 현재 호출을 대조합니다. HMI 설정 행이 없어도 임의 주소를 배정하지 않습니다.</td></tr><tr><td>알람이 반복되거나 리셋 뒤 응답이 다름</td><td>아래 읽기 위치에서 실제 사용 변수·비교값·기억·운전 허가와 최초 알람을 확인합니다. Data.DP_01만으로 원인을 확정하지 않습니다.</td><td>센서 원인 해소·알람 래치·Reset 접점·재기동 허가·최종 출력·물리 응답을 각각 기록합니다. OFR 읽기가 없음을 미사용으로 해석하지 않습니다.<br><a href="process-stop-alarms.html">관련 공정 정지·복구 근거</a></td></tr></tbody></table></div><h3>원시 입력의 Inputs 복사</h3><p>원본1071에서 이 심볼의 Inputs 복사는 확인하지 못했습니다. 다른 블록/현재 전달은 별도 확인합니다.</p><h3>환산값의 전체 정확한 Global 쓰기·읽기</h3><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>핀·정확한 근거</th><th>현재 확인</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1773.html">원본 1773 / Part 1536</a><br>CRef/OutValue / Wire 1554 / ORef 1547</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / filter</td><td><a href="networks/network-1883.html">원본 1883 / Part 213</a><br>Lt/in1 / Wire 322 / ORef 282</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / filter</td><td><a href="networks/network-1883.html">원본 1883 / Part 225</a><br>Ge/in1 / Wire 331 / ORef 288</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / filter</td><td><a href="networks/network-1883.html">원본 1883 / Part 228</a><br>Lt/in1 / Wire 334 / ORef 290</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / filter</td><td><a href="networks/network-1883.html">원본 1883 / Part 240</a><br>Ge/in1 / Wire 343 / ORef 296</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / filter</td><td><a href="networks/network-1883.html">원본 1883 / Part 243</a><br>Lt/in1 / Wire 346 / ORef 298</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / filter</td><td><a href="networks/network-1883.html">원본 1883 / Part 255</a><br>Ge/in1 / Wire 355 / ORef 304</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / filter</td><td><a href="networks/network-1883.html">원본 1883 / Part 258</a><br>Lt/in1 / Wire 358 / ORef 306</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / filter</td><td><a href="networks/network-1883.html">원본 1883 / Part 270</a><br>Ge/in1 / Wire 367 / ORef 312</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / filter</td><td><a href="networks/network-1886.html">원본 1886 / Part 24</a><br>Le/in1 / Wire 54 / ORef 37</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1992.html">원본 1992 / Part 1121</a><br>Gt/in1 / Wire 1174 / ORef 1154</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1992.html">원본 1992 / Part 1127</a><br>Lt/in1 / Wire 1180 / ORef 1158</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1992.html">원본 1992 / Part 1146</a><br>Lt/in1 / Wire 1195 / ORef 1168</td><td>현재 실행·값·설정 확인 전</td></tr></tbody></table></div><details><summary>읽는 비교·연산의 값 출처·자료형·원본 핀</summary><div class="table-wrap"><table><thead><tr><th>읽기 위치·원본 형식</th><th>접점·비교·값 연결</th></tr></thead><tbody><tr><td><a href="networks/network-1883.html">원본 1883 / Part 213</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / OFF</td><td>Part 377 / Wire 318 / ORef 279 / RID 1</td></tr><tr><td>Lt/in1 / Data.Ev_filter_on</td><td>Part 206 / Wire 319 / ORef 280 / RID 3</td></tr><tr><td>Lt/in2 / 51</td><td>Part 206 / Wire 320 / ORef 281 / RID 4</td></tr><tr><td>Lt/in1 / Data.DP_01</td><td>Part 213 / Wire 322 / ORef 282 / RID 6</td></tr><tr><td>Lt/in2 / Coeff.DP_01_SOGLIA_1</td><td>Part 213 / Wire 323 / ORef 283 / RID 8</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1883.html">원본 1883 / Part 225</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / OFF</td><td>Part 377 / Wire 318 / ORef 279 / RID 1</td></tr><tr><td>Lt/in1 / Data.Ev_filter_on</td><td>Part 206 / Wire 319 / ORef 280 / RID 3</td></tr><tr><td>Lt/in2 / 51</td><td>Part 206 / Wire 320 / ORef 281 / RID 4</td></tr><tr><td>Ge/in1 / Data.DP_01</td><td>Part 225 / Wire 331 / ORef 288 / RID 6</td></tr><tr><td>Ge/in2 / Coeff.DP_01_SOGLIA_1</td><td>Part 225 / Wire 332 / ORef 289 / RID 8</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1883.html">원본 1883 / Part 228</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / OFF</td><td>Part 377 / Wire 318 / ORef 279 / RID 1</td></tr><tr><td>Lt/in1 / Data.Ev_filter_on</td><td>Part 206 / Wire 319 / ORef 280 / RID 3</td></tr><tr><td>Lt/in2 / 51</td><td>Part 206 / Wire 320 / ORef 281 / RID 4</td></tr><tr><td>Ge/in1 / Data.DP_01</td><td>Part 225 / Wire 331 / ORef 288 / RID 6</td></tr><tr><td>Ge/in2 / Coeff.DP_01_SOGLIA_1</td><td>Part 225 / Wire 332 / ORef 289 / RID 8</td></tr><tr><td>Lt/in1 / Data.DP_01</td><td>Part 228 / Wire 334 / ORef 290 / RID 6</td></tr><tr><td>Lt/in2 / Coeff.DP_01_SOGLIA_2</td><td>Part 228 / Wire 335 / ORef 291 / RID 15</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1883.html">원본 1883 / Part 240</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / OFF</td><td>Part 377 / Wire 318 / ORef 279 / RID 1</td></tr><tr><td>Lt/in1 / Data.Ev_filter_on</td><td>Part 206 / Wire 319 / ORef 280 / RID 3</td></tr><tr><td>Lt/in2 / 51</td><td>Part 206 / Wire 320 / ORef 281 / RID 4</td></tr><tr><td>Ge/in1 / Data.DP_01</td><td>Part 240 / Wire 343 / ORef 296 / RID 6</td></tr><tr><td>Ge/in2 / Coeff.DP_01_SOGLIA_2</td><td>Part 240 / Wire 344 / ORef 297 / RID 15</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1883.html">원본 1883 / Part 243</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / OFF</td><td>Part 377 / Wire 318 / ORef 279 / RID 1</td></tr><tr><td>Lt/in1 / Data.Ev_filter_on</td><td>Part 206 / Wire 319 / ORef 280 / RID 3</td></tr><tr><td>Lt/in2 / 51</td><td>Part 206 / Wire 320 / ORef 281 / RID 4</td></tr><tr><td>Ge/in1 / Data.DP_01</td><td>Part 240 / Wire 343 / ORef 296 / RID 6</td></tr><tr><td>Ge/in2 / Coeff.DP_01_SOGLIA_2</td><td>Part 240 / Wire 344 / ORef 297 / RID 15</td></tr><tr><td>Lt/in1 / Data.DP_01</td><td>Part 243 / Wire 346 / ORef 298 / RID 6</td></tr><tr><td>Lt/in2 / Coeff.DP_01_SOGLIA_3</td><td>Part 243 / Wire 347 / ORef 299 / RID 19</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1883.html">원본 1883 / Part 255</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / OFF</td><td>Part 377 / Wire 318 / ORef 279 / RID 1</td></tr><tr><td>Lt/in1 / Data.Ev_filter_on</td><td>Part 206 / Wire 319 / ORef 280 / RID 3</td></tr><tr><td>Lt/in2 / 51</td><td>Part 206 / Wire 320 / ORef 281 / RID 4</td></tr><tr><td>Ge/in1 / Data.DP_01</td><td>Part 255 / Wire 355 / ORef 304 / RID 6</td></tr><tr><td>Ge/in2 / Coeff.DP_01_SOGLIA_3</td><td>Part 255 / Wire 356 / ORef 305 / RID 19</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1883.html">원본 1883 / Part 258</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / OFF</td><td>Part 377 / Wire 318 / ORef 279 / RID 1</td></tr><tr><td>Lt/in1 / Data.Ev_filter_on</td><td>Part 206 / Wire 319 / ORef 280 / RID 3</td></tr><tr><td>Lt/in2 / 51</td><td>Part 206 / Wire 320 / ORef 281 / RID 4</td></tr><tr><td>Ge/in1 / Data.DP_01</td><td>Part 255 / Wire 355 / ORef 304 / RID 6</td></tr><tr><td>Ge/in2 / Coeff.DP_01_SOGLIA_3</td><td>Part 255 / Wire 356 / ORef 305 / RID 19</td></tr><tr><td>Lt/in1 / Data.DP_01</td><td>Part 258 / Wire 358 / ORef 306 / RID 6</td></tr><tr><td>Lt/in2 / Coeff.DP_01_SOGLIA_4</td><td>Part 258 / Wire 359 / ORef 307 / RID 23</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1883.html">원본 1883 / Part 270</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / OFF</td><td>Part 377 / Wire 318 / ORef 279 / RID 1</td></tr><tr><td>Lt/in1 / Data.Ev_filter_on</td><td>Part 206 / Wire 319 / ORef 280 / RID 3</td></tr><tr><td>Lt/in2 / 51</td><td>Part 206 / Wire 320 / ORef 281 / RID 4</td></tr><tr><td>Ge/in1 / Data.DP_01</td><td>Part 270 / Wire 367 / ORef 312 / RID 6</td></tr><tr><td>Ge/in2 / Coeff.DP_01_SOGLIA_4</td><td>Part 270 / Wire 368 / ORef 313 / RID 23</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1886.html">원본 1886 / Part 24</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 21 / Wire 48 / ORef 34 / RID 52</td></tr><tr><td>Contact/operand / Inputs.FEEDBACKMOTOR SC-10</td><td>Part 22 / Wire 50 / ORef 35 / RID 304</td></tr><tr><td>Contact/operand / Inputs.VR04 Run</td><td>Part 23 / Wire 52 / ORef 36 / RID 318</td></tr><tr><td>Le/in1 / Data.DP_01</td><td>Part 24 / Wire 54 / ORef 37 / RID 6</td></tr><tr><td>Le/in2 / Coeff.DP_01_SOGLIA_1</td><td>Part 24 / Wire 55 / ORef 38 / RID 8</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1992.html">원본 1992 / Part 1121</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 1204 / Wire 1173 / ORef 1153 / RID 1</td></tr><tr><td>Gt/in1 / Data.DP_01</td><td>Part 1121 / Wire 1174 / ORef 1154 / RID 114</td></tr><tr><td>Gt/in2 / 2800</td><td>Part 1121 / Wire 1175 / ORef 1155 / RID 139</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1992.html">원본 1992 / Part 1127</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 1204 / Wire 1173 / ORef 1153 / RID 1</td></tr><tr><td>Lt/in1 / Data.DP_01</td><td>Part 1127 / Wire 1180 / ORef 1158 / RID 114</td></tr><tr><td>Lt/in2 / -100</td><td>Part 1127 / Wire 1181 / ORef 1159 / RID 140</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1992.html">원본 1992 / Part 1146</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 1204 / Wire 1173 / ORef 1153 / RID 1</td></tr><tr><td>Contact/operand / Flag.RESET_ALLARM</td><td>Part 1208 / Wire 1193 / ORef 1166 / RID 24</td></tr><tr><td>Contact/operand / Allarm.MAX_DP_FILTER</td><td>Part 1210 / Wire 1194 / ORef 1167 / RID 119</td></tr><tr><td>Lt/in1 / Data.DP_01</td><td>Part 1146 / Wire 1195 / ORef 1168 / RID 114</td></tr><tr><td>Lt/in2 / 2500</td><td>Part 1146 / Wire 1196 / ORef 1169 / RID 141</td></tr></tbody></table></div></td></tr></tbody></table></div></details><h3>범위 이상 OFR의 정확한 Global 참조</h3><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>핀·정확한 근거</th><th>현재 확인</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1773.html">원본 1773 / Part 1536</a><br>CRef/Out_of_range / Wire 24 / ORef 23</td><td>현재 실행·값·설정 확인 전</td></tr></tbody></table></div><p>색인에 읽기가 없더라도 HMI/외부 경보·미복원 자료·현재 프로그램의 사용 여부를 확정하지 않습니다.</p><h3>기존 HMI 설정 참고</h3><p>기존 설비별 HMI 분류에서 이 ID의 행을 확인하지 못했습니다. HMI가 없다는 뜻은 아니며 다른 이름·현재 주소는 추가 확인합니다.</p><p>같은 이름의 HMI 설정과 OutValue 사이의 현재 DB멤버·주소·표시환산 연결은 확인 전입니다.</p><details><summary>원본 도면 FG169 · PDF170</summary><a href="sources/Electrical_Rev2.pdf#page=170">원본 PDF 열기</a><img class="source-image" loading="lazy" alt="센서 원본 FG169" src="assets/sensor-circuits/FG169.png"></details><details><summary>원본 도면 FG172 · PDF173</summary><a href="sources/Electrical_Rev2.pdf#page=173">원본 PDF 열기</a><img class="source-image" loading="lazy" alt="센서 원본 FG172" src="assets/sensor-circuits/FG172.png"></details><h2 id="sensor-DP02">DP02 · 입력부터 사용값까지</h2><div class="table-wrap"><table><thead><tr><th>구간</th><th>원본·관찰 대상</th></tr></thead><tbody><tr><td>백업 심볼</td><td>{&quot;원본 심볼&quot;: &quot;pr_br02&quot;, &quot;백업 주소&quot;: &quot;%iw400&quot;, &quot;자료형&quot;: &quot;int&quot;, &quot;설명&quot;: &quot;differential pressure switchbags filter bf-02(4-20ma)&quot;, &quot;색인 세그먼트&quot;: &quot;_7ev&quot;, &quot;문서 ID&quot;: &quot;1522&quot;}</td></tr><tr><td>센서/전원/단자 경로</td><td>110Vac → X3:95(2A F)/96 → DP02 전원; DP02 출력+/- → X3:97/98 → +PEW400/-PEW400; X3:99 / 169SCH2</td></tr><tr><td>모듈 도면 표기</td><td>CPU515 / MOD2 / PEW400: I7+34, U7-/I7-36<br>0/50 mbar</td></tr><tr><td>환산 호출</td><td><a href="networks/network-1774.html">원본 1774 / Part 1556</a><br>CRefRID 351 / CodeBlock 1568 RID 5<br>호출 앞 en 조건: (ON)<br>IN0 값 핀: ON</td></tr><tr><td>각 호출의 값 핀</td><td>IN0 ← ON<br>Analog_input ← PR_BR02<br>Coeff ← Coeff.COEFF_DP02<br>Zero ← Coeff.ZERO_DP02<br>OutValue ← Data.DP_02<br>Out_of_range ← Allarm.BF02_OFR</td></tr></tbody></table></div><details><summary>호출 앞 접점·원본 핀배선</summary><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 1575 / Wire 1569 / ORef 1562 / RID 1</td></tr><tr><td>CRef/IN0 / ON</td><td>Part 1556 / Wire 1570 / ORef 1563 / RID 1</td></tr><tr><td>CRef/Analog_input / PR_BR02</td><td>Part 1556 / Wire 1571 / ORef 1564 / RID 300</td></tr><tr><td>CRef/Coeff / Coeff.COEFF_DP02</td><td>Part 1556 / Wire 1572 / ORef 1565 / RID 301</td></tr><tr><td>CRef/Zero / Coeff.ZERO_DP02</td><td>Part 1556 / Wire 1573 / ORef 1566 / RID 302</td></tr><tr><td>CRef/OutValue / Data.DP_02</td><td>Part 1556 / Wire 1574 / ORef 1567 / RID 303</td></tr><tr><td>CRef/Out_of_range / Allarm.BF02_OFR</td><td>Part 1556 / Wire 24 / ORef 23 / RID 430</td></tr></tbody></table></div></details><h3>증상별 관찰·배제·다음 확인</h3><div class="table-wrap"><table><thead><tr><th>증상</th><th>확인할 구간</th><th>결과에 따른 다음 확인·근거</th></tr></thead><tbody><tr><td>값이0·고정이거나 물리 상태와 다름</td><td>%iw400 원시값과 Data.DP_02을 같은 시각에 기록. 110Vac → X3:95(2A F)/96 → DP02 전원; DP02 출력+/- → X3:97/98 → +PEW400/-PEW400; X3:99 / 169SCH2</td><td>원시값도 고정이면 센서·전원·변환기·단자·모듈진단을 구간별로 대조합니다. 원시값이 변하면 IN0/en·각Coeff/Zero·환산·쓰기 위치를 대조합니다. 실제 허가와 모듈 설정은 확인 전입니다.<br><a href="networks/network-1774.html">원본 1774 / Part 1556</a></td></tr><tr><td>변환값이 범위를 벗어나거나 갑자기 변함</td><td>Allarm.BF02_OFR·원시값·환산 직후 값·후속값을 분리합니다. 도면 참고 범위: 0/50 mbar</td><td>OFR·범위 이상 -9999와 허가 해제0의 근거를 확인합니다. 계수·영점·현재 단위·정수 자료형·ENO·호출 순서를 대조합니다. 값을 임의로 보정하지 않습니다.<br><a href="measurement-trace.html#linear">원본 환산·범위 이상</a></td></tr><tr><td>HMI 표시와 PLC값이 맞지 않음</td><td>참고 OutValue Data.DP_02와 기존 HMI 설정 주소를 비교합니다. 서로 다른 값의 출처·시각·자료형·단위를 기록합니다.</td><td>다른 원본 쓰기가 0곳 있습니다. 아래 정확한 쓰기 목록과 현재 호출을 대조합니다. HMI 설정 행이 없어도 임의 주소를 배정하지 않습니다.</td></tr><tr><td>알람이 반복되거나 리셋 뒤 응답이 다름</td><td>아래 읽기 위치에서 실제 사용 변수·비교값·기억·운전 허가와 최초 알람을 확인합니다. Data.DP_02만으로 원인을 확정하지 않습니다.</td><td>센서 원인 해소·알람 래치·Reset 접점·재기동 허가·최종 출력·물리 응답을 각각 기록합니다. OFR 읽기가 없음을 미사용으로 해석하지 않습니다.<br><a href="process-stop-alarms.html">관련 공정 정지·복구 근거</a></td></tr></tbody></table></div><h3>원시 입력의 Inputs 복사</h3><p>원본1071에서 이 심볼의 Inputs 복사는 확인하지 못했습니다. 다른 블록/현재 전달은 별도 확인합니다.</p><h3>환산값의 전체 정확한 Global 쓰기·읽기</h3><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>핀·정확한 근거</th><th>현재 확인</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1774.html">원본 1774 / Part 1556</a><br>CRef/OutValue / Wire 1574 / ORef 1567</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / filter</td><td><a href="networks/network-1884.html">원본 1884 / Part 395</a><br>Lt/in1 / Wire 504 / ORef 464</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / filter</td><td><a href="networks/network-1884.html">원본 1884 / Part 407</a><br>Ge/in1 / Wire 513 / ORef 470</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / filter</td><td><a href="networks/network-1884.html">원본 1884 / Part 410</a><br>Lt/in1 / Wire 516 / ORef 472</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / filter</td><td><a href="networks/network-1884.html">원본 1884 / Part 422</a><br>Ge/in1 / Wire 525 / ORef 478</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / filter</td><td><a href="networks/network-1884.html">원본 1884 / Part 425</a><br>Lt/in1 / Wire 528 / ORef 480</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / filter</td><td><a href="networks/network-1884.html">원본 1884 / Part 437</a><br>Ge/in1 / Wire 537 / ORef 486</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / filter</td><td><a href="networks/network-1884.html">원본 1884 / Part 440</a><br>Lt/in1 / Wire 540 / ORef 488</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / filter</td><td><a href="networks/network-1884.html">원본 1884 / Part 452</a><br>Ge/in1 / Wire 549 / ORef 494</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / filter</td><td><a href="networks/network-1886.html">원본 1886 / Part 30</a><br>Le/in1 / Wire 65 / ORef 43</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1992.html">원본 1992 / Part 1124</a><br>Gt/in1 / Wire 1177 / ORef 1156</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1992.html">원본 1992 / Part 1130</a><br>Lt/in1 / Wire 1183 / ORef 1160</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1992.html">원본 1992 / Part 1149</a><br>Lt/in1 / Wire 1198 / ORef 1170</td><td>현재 실행·값·설정 확인 전</td></tr></tbody></table></div><details><summary>읽는 비교·연산의 값 출처·자료형·원본 핀</summary><div class="table-wrap"><table><thead><tr><th>읽기 위치·원본 형식</th><th>접점·비교·값 연결</th></tr></thead><tbody><tr><td><a href="networks/network-1884.html">원본 1884 / Part 395</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / OFF</td><td>Part 559 / Wire 500 / ORef 461 / RID 1</td></tr><tr><td>Gt/in1 / None</td><td>Part 388 / Wire 501 / ORef 462 / RID 3</td></tr><tr><td>Gt/in2 / 50</td><td>Part 388 / Wire 502 / ORef 463 / RID 30</td></tr><tr><td>Lt/in1 / Data.DP_02</td><td>Part 395 / Wire 504 / ORef 464 / RID 31</td></tr><tr><td>Lt/in2 / Coeff.DP_02_SOGLIA_1</td><td>Part 395 / Wire 505 / ORef 465 / RID 32</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1884.html">원본 1884 / Part 407</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / OFF</td><td>Part 559 / Wire 500 / ORef 461 / RID 1</td></tr><tr><td>Gt/in1 / None</td><td>Part 388 / Wire 501 / ORef 462 / RID 3</td></tr><tr><td>Gt/in2 / 50</td><td>Part 388 / Wire 502 / ORef 463 / RID 30</td></tr><tr><td>Ge/in1 / Data.DP_02</td><td>Part 407 / Wire 513 / ORef 470 / RID 31</td></tr><tr><td>Ge/in2 / Coeff.DP_02_SOGLIA_1</td><td>Part 407 / Wire 514 / ORef 471 / RID 32</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1884.html">원본 1884 / Part 410</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / OFF</td><td>Part 559 / Wire 500 / ORef 461 / RID 1</td></tr><tr><td>Gt/in1 / None</td><td>Part 388 / Wire 501 / ORef 462 / RID 3</td></tr><tr><td>Gt/in2 / 50</td><td>Part 388 / Wire 502 / ORef 463 / RID 30</td></tr><tr><td>Ge/in1 / Data.DP_02</td><td>Part 407 / Wire 513 / ORef 470 / RID 31</td></tr><tr><td>Ge/in2 / Coeff.DP_02_SOGLIA_1</td><td>Part 407 / Wire 514 / ORef 471 / RID 32</td></tr><tr><td>Lt/in1 / Data.DP_02</td><td>Part 410 / Wire 516 / ORef 472 / RID 31</td></tr><tr><td>Lt/in2 / Coeff.DP_02_SOGLIA_2</td><td>Part 410 / Wire 517 / ORef 473 / RID 37</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1884.html">원본 1884 / Part 422</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / OFF</td><td>Part 559 / Wire 500 / ORef 461 / RID 1</td></tr><tr><td>Gt/in1 / None</td><td>Part 388 / Wire 501 / ORef 462 / RID 3</td></tr><tr><td>Gt/in2 / 50</td><td>Part 388 / Wire 502 / ORef 463 / RID 30</td></tr><tr><td>Ge/in1 / Data.DP_02</td><td>Part 422 / Wire 525 / ORef 478 / RID 31</td></tr><tr><td>Ge/in2 / Coeff.DP_02_SOGLIA_2</td><td>Part 422 / Wire 526 / ORef 479 / RID 37</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1884.html">원본 1884 / Part 425</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / OFF</td><td>Part 559 / Wire 500 / ORef 461 / RID 1</td></tr><tr><td>Gt/in1 / None</td><td>Part 388 / Wire 501 / ORef 462 / RID 3</td></tr><tr><td>Gt/in2 / 50</td><td>Part 388 / Wire 502 / ORef 463 / RID 30</td></tr><tr><td>Ge/in1 / Data.DP_02</td><td>Part 422 / Wire 525 / ORef 478 / RID 31</td></tr><tr><td>Ge/in2 / Coeff.DP_02_SOGLIA_2</td><td>Part 422 / Wire 526 / ORef 479 / RID 37</td></tr><tr><td>Lt/in1 / Data.DP_02</td><td>Part 425 / Wire 528 / ORef 480 / RID 31</td></tr><tr><td>Lt/in2 / Coeff.DP_02_SOGLIA_3</td><td>Part 425 / Wire 529 / ORef 481 / RID 41</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1884.html">원본 1884 / Part 437</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / OFF</td><td>Part 559 / Wire 500 / ORef 461 / RID 1</td></tr><tr><td>Gt/in1 / None</td><td>Part 388 / Wire 501 / ORef 462 / RID 3</td></tr><tr><td>Gt/in2 / 50</td><td>Part 388 / Wire 502 / ORef 463 / RID 30</td></tr><tr><td>Ge/in1 / Data.DP_02</td><td>Part 437 / Wire 537 / ORef 486 / RID 31</td></tr><tr><td>Ge/in2 / Coeff.DP_02_SOGLIA_3</td><td>Part 437 / Wire 538 / ORef 487 / RID 41</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1884.html">원본 1884 / Part 440</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / OFF</td><td>Part 559 / Wire 500 / ORef 461 / RID 1</td></tr><tr><td>Gt/in1 / None</td><td>Part 388 / Wire 501 / ORef 462 / RID 3</td></tr><tr><td>Gt/in2 / 50</td><td>Part 388 / Wire 502 / ORef 463 / RID 30</td></tr><tr><td>Ge/in1 / Data.DP_02</td><td>Part 437 / Wire 537 / ORef 486 / RID 31</td></tr><tr><td>Ge/in2 / Coeff.DP_02_SOGLIA_3</td><td>Part 437 / Wire 538 / ORef 487 / RID 41</td></tr><tr><td>Lt/in1 / Data.DP_02</td><td>Part 440 / Wire 540 / ORef 488 / RID 31</td></tr><tr><td>Lt/in2 / Coeff.DP_02_SOGLIA_4</td><td>Part 440 / Wire 541 / ORef 489 / RID 45</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1884.html">원본 1884 / Part 452</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / OFF</td><td>Part 559 / Wire 500 / ORef 461 / RID 1</td></tr><tr><td>Gt/in1 / None</td><td>Part 388 / Wire 501 / ORef 462 / RID 3</td></tr><tr><td>Gt/in2 / 50</td><td>Part 388 / Wire 502 / ORef 463 / RID 30</td></tr><tr><td>Ge/in1 / Data.DP_02</td><td>Part 452 / Wire 549 / ORef 494 / RID 31</td></tr><tr><td>Ge/in2 / Coeff.DP_02_SOGLIA_4</td><td>Part 452 / Wire 550 / ORef 495 / RID 45</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1886.html">원본 1886 / Part 30</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 21 / Wire 48 / ORef 34 / RID 52</td></tr><tr><td>Contact/operand / Inputs.FEEDBACKMOTOR SC-11</td><td>Part 28 / Wire 61 / ORef 41 / RID 305</td></tr><tr><td>Contact/operand / Inputs.VR05 Run</td><td>Part 29 / Wire 63 / ORef 42 / RID 319</td></tr><tr><td>Le/in1 / Data.DP_02</td><td>Part 30 / Wire 65 / ORef 43 / RID 31</td></tr><tr><td>Le/in2 / Coeff.DP_01_SOGLIA_1</td><td>Part 30 / Wire 66 / ORef 44 / RID 8</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1992.html">원본 1992 / Part 1124</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 1204 / Wire 1173 / ORef 1153 / RID 1</td></tr><tr><td>Gt/in1 / Data.DP_02</td><td>Part 1124 / Wire 1177 / ORef 1156 / RID 116</td></tr><tr><td>Gt/in2 / 2800</td><td>Part 1124 / Wire 1178 / ORef 1157 / RID 139</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1992.html">원본 1992 / Part 1130</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 1204 / Wire 1173 / ORef 1153 / RID 1</td></tr><tr><td>Lt/in1 / Data.DP_02</td><td>Part 1130 / Wire 1183 / ORef 1160 / RID 116</td></tr><tr><td>Lt/in2 / -100</td><td>Part 1130 / Wire 1184 / ORef 1161 / RID 140</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1992.html">원본 1992 / Part 1149</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 1204 / Wire 1173 / ORef 1153 / RID 1</td></tr><tr><td>Contact/operand / Flag.RESET_ALLARM</td><td>Part 1208 / Wire 1193 / ORef 1166 / RID 24</td></tr><tr><td>Contact/operand / Allarm.MAX_DP_FILTER</td><td>Part 1210 / Wire 1194 / ORef 1167 / RID 119</td></tr><tr><td>Lt/in1 / Data.DP_01</td><td>Part 1146 / Wire 1195 / ORef 1168 / RID 114</td></tr><tr><td>Lt/in2 / 2500</td><td>Part 1146 / Wire 1196 / ORef 1169 / RID 141</td></tr><tr><td>Lt/in1 / Data.DP_02</td><td>Part 1149 / Wire 1198 / ORef 1170 / RID 116</td></tr><tr><td>Lt/in2 / 2500</td><td>Part 1149 / Wire 1199 / ORef 1171 / RID 141</td></tr></tbody></table></div></td></tr></tbody></table></div></details><h3>범위 이상 OFR의 정확한 Global 참조</h3><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>핀·정확한 근거</th><th>현재 확인</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1774.html">원본 1774 / Part 1556</a><br>CRef/Out_of_range / Wire 24 / ORef 23</td><td>현재 실행·값·설정 확인 전</td></tr></tbody></table></div><p>색인에 읽기가 없더라도 HMI/외부 경보·미복원 자료·현재 프로그램의 사용 여부를 확정하지 않습니다.</p><h3>기존 HMI 설정 참고</h3><p>기존 설비별 HMI 분류에서 이 ID의 행을 확인하지 못했습니다. HMI가 없다는 뜻은 아니며 다른 이름·현재 주소는 추가 확인합니다.</p><p>같은 이름의 HMI 설정과 OutValue 사이의 현재 DB멤버·주소·표시환산 연결은 확인 전입니다.</p><details><summary>원본 도면 FG169 · PDF170</summary><a href="sources/Electrical_Rev2.pdf#page=170">원본 PDF 열기</a><img class="source-image" loading="lazy" alt="센서 원본 FG169" src="assets/sensor-circuits/FG169.png"></details><details><summary>원본 도면 FG172 · PDF173</summary><a href="sources/Electrical_Rev2.pdf#page=173">원본 PDF 열기</a><img class="source-image" loading="lazy" alt="센서 원본 FG172" src="assets/sensor-circuits/FG172.png"></details><h2 id="sensor-RO01">RO01 · 입력부터 사용값까지</h2><div class="table-wrap"><table><thead><tr><th>구간</th><th>원본·관찰 대상</th></tr></thead><tbody><tr><td>백업 심볼</td><td>{&quot;원본 심볼&quot;: &quot;r001&quot;, &quot;백업 주소&quot;: &quot;%iw352&quot;, &quot;자료형&quot;: &quot;int&quot;, &quot;설명&quot;: &quot;oxigen control&quot;, &quot;색인 세그먼트&quot;: &quot;_7ev&quot;, &quot;문서 ID&quot;: &quot;1537&quot;}</td></tr><tr><td>센서/전원/단자 경로</td><td>RO01 소자+S/-S/-T/+T → 80RO01 H705:1+/2-/3-/4+; 110Vac X1:209(2A F)→15, 0Vac X1:210→16, GND17; 출력7+/8- → X1:211/212 → +PEW352/-PEW352; X1:213 / 80SCH1</td></tr><tr><td>모듈 도면 표기</td><td>CPU515 / MOD5 / PEW352: I0+2, U0-/I0-4<br>4–20mA / 산소 표시 환산·단위 확인 전</td></tr><tr><td>환산 호출</td><td><a href="networks/network-1748.html">원본 1748 / Part 496</a><br>CRefRID 351 / CodeBlock 508 RID 5<br>호출 앞 en 조건: (OFF)<br>IN0 값 핀: ON</td></tr><tr><td>각 호출의 값 핀</td><td>IN0 ← ON<br>Analog_input ← R001<br>Coeff ← Coeff.COEFF_R01<br>Zero ← Coeff.ZERO_R01<br>OutValue ← Data.Oxigen_RO01<br>Out_of_range ← Allarm.Ro01_OFR</td></tr></tbody></table></div><details><summary>호출 앞 접점·원본 핀배선</summary><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / OFF</td><td>Part 515 / Wire 509 / ORef 502 / RID 34</td></tr><tr><td>CRef/IN0 / ON</td><td>Part 496 / Wire 510 / ORef 503 / RID 1</td></tr><tr><td>CRef/Analog_input / R001</td><td>Part 496 / Wire 511 / ORef 504 / RID 111</td></tr><tr><td>CRef/Coeff / Coeff.COEFF_R01</td><td>Part 496 / Wire 512 / ORef 505 / RID 112</td></tr><tr><td>CRef/Zero / Coeff.ZERO_R01</td><td>Part 496 / Wire 513 / ORef 506 / RID 113</td></tr><tr><td>CRef/OutValue / Data.Oxigen_RO01</td><td>Part 496 / Wire 514 / ORef 507 / RID 114</td></tr><tr><td>CRef/Out_of_range / Allarm.Ro01_OFR</td><td>Part 496 / Wire 24 / ORef 23 / RID 393</td></tr></tbody></table></div></details><h3>증상별 관찰·배제·다음 확인</h3><div class="table-wrap"><table><thead><tr><th>증상</th><th>확인할 구간</th><th>결과에 따른 다음 확인·근거</th></tr></thead><tbody><tr><td>값이0·고정이거나 물리 상태와 다름</td><td>%iw352 원시값과 Data.Oxigen_RO01을 같은 시각에 기록. RO01 소자+S/-S/-T/+T → 80RO01 H705:1+/2-/3-/4+; 110Vac X1:209(2A F)→15, 0Vac X1:210→16, GND17; 출력7+/8- → X1:211/212 → +PEW352/-PEW352; X1:213 / 80SCH1</td><td>원시값도 고정이면 센서·전원·변환기·단자·모듈진단을 구간별로 대조합니다. 원시값이 변하면 IN0/en·각Coeff/Zero·환산·쓰기 위치를 대조합니다. 실제 허가와 모듈 설정은 확인 전입니다.<br><a href="networks/network-1748.html">원본 1748 / Part 496</a></td></tr><tr><td>변환값이 범위를 벗어나거나 갑자기 변함</td><td>Allarm.Ro01_OFR·원시값·환산 직후 값·후속값을 분리합니다. 도면 참고 범위: 4–20mA / 산소 표시 환산·단위 확인 전</td><td>OFR·범위 이상 -9999와 허가 해제0의 근거를 확인합니다. 계수·영점·현재 단위·정수 자료형·ENO·호출 순서를 대조합니다. 값을 임의로 보정하지 않습니다.<br><a href="measurement-trace.html#linear">원본 환산·범위 이상</a></td></tr><tr><td>HMI 표시와 PLC값이 맞지 않음</td><td>참고 OutValue Data.Oxigen_RO01와 기존 HMI 설정 주소를 비교합니다. 서로 다른 값의 출처·시각·자료형·단위를 기록합니다.</td><td>다른 원본 쓰기가 0곳 있습니다. 아래 정확한 쓰기 목록과 현재 호출을 대조합니다. HMI 설정 행이 없어도 임의 주소를 배정하지 않습니다.</td></tr><tr><td>알람이 반복되거나 리셋 뒤 응답이 다름</td><td>아래 읽기 위치에서 실제 사용 변수·비교값·기억·운전 허가와 최초 알람을 확인합니다. Data.Oxigen_RO01만으로 원인을 확정하지 않습니다.</td><td>센서 원인 해소·알람 래치·Reset 접점·재기동 허가·최종 출력·물리 응답을 각각 기록합니다. OFR 읽기가 없음을 미사용으로 해석하지 않습니다.<br><a href="process-stop-alarms.html">관련 공정 정지·복구 근거</a></td></tr></tbody></table></div><h3>원시 입력의 Inputs 복사</h3><div class="table-wrap"><table><thead><tr><th>복사·정적 조건</th><th>값·근거</th></tr></thead><tbody><tr><td>Inputs.RO_01<br>True</td><td>R001<br><a href="networks/network-1071.html">원본 1071 / Part 146</a></td></tr></tbody></table></div><h3>환산값의 전체 정확한 Global 쓰기·읽기</h3><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>핀·정확한 근거</th><th>현재 확인</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1748.html">원본 1748 / Part 496</a><br>CRef/OutValue / Wire 514 / ORef 507</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / burner control</td><td><a href="networks/network-1868.html">원본 1868 / Part 1278</a><br>Ge/in1 / Wire 1574 / ORef 1436</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / burner control</td><td><a href="networks/network-1868.html">원본 1868 / Part 1286</a><br>Lt/in1 / Wire 1580 / ORef 1440</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1982.html">원본 1982 / Part 484</a><br>Le/in1 / Wire 519 / ORef 506</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1982.html">원본 1982 / Part 487</a><br>Ge/in1 / Wire 522 / ORef 508</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1982.html">원본 1982 / Part 494</a><br>Ge/in1 / Wire 529 / ORef 512</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1982.html">원본 1982 / Part 497</a><br>Le/in1 / Wire 532 / ORef 514</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1983.html">원본 1983 / Part 627</a><br>Ge/in1 / Wire 649 / ORef 635</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1983.html">원본 1983 / Part 631</a><br>Lt/in1 / Wire 658 / ORef 642</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1984.html">원본 1984 / Part 593</a><br>Le/in1 / Wire 637 / ORef 620</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1984.html">원본 1984 / Part 610</a><br>Ge/in1 / Wire 648 / ORef 628</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1985.html">원본 1985 / Part 669</a><br>Sub/in1 / Wire 719 / ORef 700</td><td>현재 실행·값·설정 확인 전</td></tr></tbody></table></div><details><summary>읽는 비교·연산의 값 출처·자료형·원본 핀</summary><div class="table-wrap"><table><thead><tr><th>읽기 위치·원본 형식</th><th>접점·비교·값 연결</th></tr></thead><tbody><tr><td><a href="networks/network-1868.html">원본 1868 / Part 1278</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 1634 / Wire 1476 / ORef 1366 / RID 1</td></tr><tr><td>Contact/operand / Enable start burner(1)</td><td>Part 1638 / Wire 1483 / ORef 1372 / RID 92</td></tr><tr><td>Eq/in1 / WorkData.BR01_State</td><td>Part 1272 / Wire 1571 / ORef 1434 / RID 100</td></tr><tr><td>Eq/in2 / 77</td><td>Part 1272 / Wire 1572 / ORef 1435 / RID 128</td></tr><tr><td>Ge/in1 / Data.Oxigen_RO01</td><td>Part 1278 / Wire 1574 / ORef 1436 / RID 129</td></tr><tr><td>Ge/in2 / 60</td><td>Part 1278 / Wire 1575 / ORef 1437 / RID 130</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1868.html">원본 1868 / Part 1286</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 1634 / Wire 1476 / ORef 1366 / RID 1</td></tr><tr><td>Contact/operand / Enable start burner(1)</td><td>Part 1638 / Wire 1483 / ORef 1372 / RID 92</td></tr><tr><td>Eq/in1 / WorkData.BR01_State</td><td>Part 1272 / Wire 1571 / ORef 1434 / RID 100</td></tr><tr><td>Eq/in2 / 77</td><td>Part 1272 / Wire 1572 / ORef 1435 / RID 128</td></tr><tr><td>Lt/in1 / Data.Oxigen_RO01</td><td>Part 1286 / Wire 1580 / ORef 1440 / RID 129</td></tr><tr><td>Lt/in2 / 60</td><td>Part 1286 / Wire 1581 / ORef 1441 / RID 130</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1982.html">원본 1982 / Part 484</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 539 / Wire 518 / ORef 505 / RID 1</td></tr><tr><td>Le/in1 / Data.Oxigen_RO01</td><td>Part 484 / Wire 519 / ORef 506 / RID 52</td></tr><tr><td>Le/in2 / 0</td><td>Part 484 / Wire 520 / ORef 507 / RID 53</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1982.html">원본 1982 / Part 487</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 539 / Wire 518 / ORef 505 / RID 1</td></tr><tr><td>Ge/in1 / Data.Oxigen_RO01</td><td>Part 487 / Wire 522 / ORef 508 / RID 52</td></tr><tr><td>Ge/in2 / 200</td><td>Part 487 / Wire 523 / ORef 509 / RID 54</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1982.html">원본 1982 / Part 494</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 539 / Wire 518 / ORef 505 / RID 1</td></tr><tr><td>Contact/operand / Allarm.Oxigen_Fault</td><td>Part 541 / Wire 528 / ORef 511 / RID 55</td></tr><tr><td>Ge/in1 / Data.Oxigen_RO01</td><td>Part 494 / Wire 529 / ORef 512 / RID 52</td></tr><tr><td>Ge/in2 / 5</td><td>Part 494 / Wire 530 / ORef 513 / RID 13</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1982.html">원본 1982 / Part 497</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 539 / Wire 518 / ORef 505 / RID 1</td></tr><tr><td>Contact/operand / Allarm.Oxigen_Fault</td><td>Part 541 / Wire 528 / ORef 511 / RID 55</td></tr><tr><td>Ge/in1 / Data.Oxigen_RO01</td><td>Part 494 / Wire 529 / ORef 512 / RID 52</td></tr><tr><td>Ge/in2 / 5</td><td>Part 494 / Wire 530 / ORef 513 / RID 13</td></tr><tr><td>Le/in1 / Data.Oxigen_RO01</td><td>Part 497 / Wire 532 / ORef 514 / RID 52</td></tr><tr><td>Le/in2 / 195</td><td>Part 497 / Wire 533 / ORef 515 / RID 56</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1983.html">원본 1983 / Part 627</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 626 / Wire 647 / ORef 634 / RID 1</td></tr><tr><td>Ge/in1 / Data.Oxigen_RO01</td><td>Part 627 / Wire 649 / ORef 635 / RID 52</td></tr><tr><td>Ge/in2 / Data.RO01_MAX_SETPOINT</td><td>Part 627 / Wire 650 / ORef 636 / RID 57</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1983.html">원본 1983 / Part 631</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 626 / Wire 647 / ORef 634 / RID 1</td></tr><tr><td>Contact/operand / Allarm.Oxigen_Too_high</td><td>Part 629 / Wire 653 / ORef 638 / RID 58</td></tr><tr><td>Lt/in1 / Data.Oxigen_RO01</td><td>Part 631 / Wire 658 / ORef 642 / RID 52</td></tr><tr><td>Lt/in2 / app05</td><td>Part 631 / Wire 659 / ORef 643 / RID 61</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1984.html">원본 1984 / Part 593</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / OFF</td><td>Part 658 / Wire 633 / ORef 617 / RID 176</td></tr><tr><td>Gt/in1 / Manage_TC1_2.PID_Ref_Temp</td><td>Part 590 / Wire 634 / ORef 618 / RID 169</td></tr><tr><td>Gt/in2 / 650.0</td><td>Part 590 / Wire 635 / ORef 619 / RID 173</td></tr><tr><td>Le/in1 / Data.Oxigen_RO01</td><td>Part 593 / Wire 637 / ORef 620 / RID 52</td></tr><tr><td>Le/in2 / 5</td><td>Part 593 / Wire 638 / ORef 621 / RID 13</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1984.html">원본 1984 / Part 610</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / OFF</td><td>Part 658 / Wire 633 / ORef 617 / RID 176</td></tr><tr><td>Contact/operand / Flag.RESET_ALLARM</td><td>Part 662 / Wire 646 / ORef 626 / RID 24</td></tr><tr><td>Contact/operand / Allarm.Oxigen_LOW</td><td>Part 664 / Wire 647 / ORef 627 / RID 64</td></tr><tr><td>Ge/in1 / Data.Oxigen_RO01</td><td>Part 610 / Wire 648 / ORef 628 / RID 52</td></tr><tr><td>Ge/in2 / 20</td><td>Part 610 / Wire 649 / ORef 629 / RID 18</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1985.html">원본 1985 / Part 669</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 741 / Wire 714 / ORef 696 / RID 1</td></tr><tr><td>Contact/operand / RO01-RO02control disable</td><td>Part 743 / Wire 715 / ORef 697 / RID 65</td></tr><tr><td>Gt/in1 / Manage_TC1_2.PID_Ref_Temp</td><td>Part 663 / Wire 716 / ORef 698 / RID 169</td></tr><tr><td>Gt/in2 / 650.0</td><td>Part 663 / Wire 717 / ORef 699 / RID 173</td></tr><tr><td>Sub/in1 / Data.Oxigen_RO01</td><td>Part 669 / Wire 719 / ORef 700 / RID 52</td></tr><tr><td>Sub/in2 / Data.Oxigen_RO02</td><td>Part 669 / Wire 720 / ORef 701 / RID 67</td></tr><tr><td>Sub/out / app01</td><td>Part 669 / Wire 721 / ORef 702 / RID 68</td></tr></tbody></table></div></td></tr></tbody></table></div></details><h3>범위 이상 OFR의 정확한 Global 참조</h3><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>핀·정확한 근거</th><th>현재 확인</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1748.html">원본 1748 / Part 496</a><br>CRef/Out_of_range / Wire 24 / ORef 23</td><td>현재 실행·값·설정 확인 전</td></tr></tbody></table></div><p>색인에 읽기가 없더라도 HMI/외부 경보·미복원 자료·현재 프로그램의 사용 여부를 확정하지 않습니다.</p><h3>기존 HMI 설정 참고</h3><div class="table-wrap"><table><thead><tr><th>태그</th><th>설정 주소</th><th>Access Name</th></tr></thead><tbody><tr><td>I_RO_01</td><td>DB13,INT68</td><td>PLC</td></tr></tbody></table></div><p>같은 이름의 HMI 설정과 OutValue 사이의 현재 DB멤버·주소·표시환산 연결은 확인 전입니다.</p><details><summary>원본 도면 FG80 · PDF81</summary><a href="sources/Electrical_Rev2.pdf#page=81">원본 PDF 열기</a><img class="source-image" loading="lazy" alt="센서 원본 FG80" src="assets/sensor-circuits/FG80.png"></details><details><summary>원본 도면 FG110 · PDF111</summary><a href="sources/Electrical_Rev2.pdf#page=111">원본 PDF 열기</a><img class="source-image" loading="lazy" alt="센서 원본 FG110" src="assets/sensor-circuits/FG110.png"></details><h2 id="sensor-RO02">RO02 · 입력부터 사용값까지</h2><div class="table-wrap"><table><thead><tr><th>구간</th><th>원본·관찰 대상</th></tr></thead><tbody><tr><td>백업 심볼</td><td>{&quot;원본 심볼&quot;: &quot;r002&quot;, &quot;백업 주소&quot;: &quot;%iw354&quot;, &quot;자료형&quot;: &quot;int&quot;, &quot;설명&quot;: &quot;oxigen control&quot;, &quot;색인 세그먼트&quot;: &quot;_7ev&quot;, &quot;문서 ID&quot;: &quot;1536&quot;}</td></tr><tr><td>센서/전원/단자 경로</td><td>RO02 소자+S/-S/-T/+T → 80RO02 H705:1+/2-/3-/4+; 110Vac X1:214(2A F)→15, 0Vac X1:215→16, GND17; 출력7+/8- → X1:216/217 → +PEW354/-PEW354; X1:218 / 80SCH3</td></tr><tr><td>모듈 도면 표기</td><td>CPU515 / MOD5 / PEW354: I1+6, U1-/I1-8<br>4–20mA / 산소 표시 환산·단위 확인 전</td></tr><tr><td>환산 호출</td><td><a href="networks/network-1749.html">원본 1749 / Part 516</a><br>CRefRID 351 / CodeBlock 528 RID 5<br>호출 앞 en 조건: (OFF)<br>IN0 값 핀: ON</td></tr><tr><td>각 호출의 값 핀</td><td>IN0 ← ON<br>Analog_input ← R002<br>Coeff ← Coeff.COEFF_R02<br>Zero ← Coeff.ZERO_R02<br>OutValue ← Data.Oxigen_RO02<br>Out_of_range ← Allarm.RO02_OFR</td></tr></tbody></table></div><details><summary>호출 앞 접점·원본 핀배선</summary><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / OFF</td><td>Part 535 / Wire 529 / ORef 522 / RID 34</td></tr><tr><td>CRef/IN0 / ON</td><td>Part 516 / Wire 530 / ORef 523 / RID 1</td></tr><tr><td>CRef/Analog_input / R002</td><td>Part 516 / Wire 531 / ORef 524 / RID 116</td></tr><tr><td>CRef/Coeff / Coeff.COEFF_R02</td><td>Part 516 / Wire 532 / ORef 525 / RID 117</td></tr><tr><td>CRef/Zero / Coeff.ZERO_R02</td><td>Part 516 / Wire 533 / ORef 526 / RID 118</td></tr><tr><td>CRef/OutValue / Data.Oxigen_RO02</td><td>Part 516 / Wire 534 / ORef 527 / RID 119</td></tr><tr><td>CRef/Out_of_range / Allarm.RO02_OFR</td><td>Part 516 / Wire 24 / ORef 23 / RID 395</td></tr></tbody></table></div></details><h3>증상별 관찰·배제·다음 확인</h3><div class="table-wrap"><table><thead><tr><th>증상</th><th>확인할 구간</th><th>결과에 따른 다음 확인·근거</th></tr></thead><tbody><tr><td>값이0·고정이거나 물리 상태와 다름</td><td>%iw354 원시값과 Data.Oxigen_RO02을 같은 시각에 기록. RO02 소자+S/-S/-T/+T → 80RO02 H705:1+/2-/3-/4+; 110Vac X1:214(2A F)→15, 0Vac X1:215→16, GND17; 출력7+/8- → X1:216/217 → +PEW354/-PEW354; X1:218 / 80SCH3</td><td>원시값도 고정이면 센서·전원·변환기·단자·모듈진단을 구간별로 대조합니다. 원시값이 변하면 IN0/en·각Coeff/Zero·환산·쓰기 위치를 대조합니다. 실제 허가와 모듈 설정은 확인 전입니다.<br><a href="networks/network-1749.html">원본 1749 / Part 516</a></td></tr><tr><td>변환값이 범위를 벗어나거나 갑자기 변함</td><td>Allarm.RO02_OFR·원시값·환산 직후 값·후속값을 분리합니다. 도면 참고 범위: 4–20mA / 산소 표시 환산·단위 확인 전</td><td>OFR·범위 이상 -9999와 허가 해제0의 근거를 확인합니다. 계수·영점·현재 단위·정수 자료형·ENO·호출 순서를 대조합니다. 값을 임의로 보정하지 않습니다.<br><a href="measurement-trace.html#linear">원본 환산·범위 이상</a></td></tr><tr><td>HMI 표시와 PLC값이 맞지 않음</td><td>참고 OutValue Data.Oxigen_RO02와 기존 HMI 설정 주소를 비교합니다. 서로 다른 값의 출처·시각·자료형·단위를 기록합니다.</td><td>다른 원본 쓰기가 0곳 있습니다. 아래 정확한 쓰기 목록과 현재 호출을 대조합니다. HMI 설정 행이 없어도 임의 주소를 배정하지 않습니다.</td></tr><tr><td>알람이 반복되거나 리셋 뒤 응답이 다름</td><td>아래 읽기 위치에서 실제 사용 변수·비교값·기억·운전 허가와 최초 알람을 확인합니다. Data.Oxigen_RO02만으로 원인을 확정하지 않습니다.</td><td>센서 원인 해소·알람 래치·Reset 접점·재기동 허가·최종 출력·물리 응답을 각각 기록합니다. OFR 읽기가 없음을 미사용으로 해석하지 않습니다.<br><a href="process-stop-alarms.html">관련 공정 정지·복구 근거</a></td></tr></tbody></table></div><h3>원시 입력의 Inputs 복사</h3><div class="table-wrap"><table><thead><tr><th>복사·정적 조건</th><th>값·근거</th></tr></thead><tbody><tr><td>Inputs.RO_02<br>True</td><td>R002<br><a href="networks/network-1071.html">원본 1071 / Part 147</a></td></tr></tbody></table></div><h3>환산값의 전체 정확한 Global 쓰기·읽기</h3><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>핀·정확한 근거</th><th>현재 확인</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1749.html">원본 1749 / Part 516</a><br>CRef/OutValue / Wire 534 / ORef 527</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / analog input conversion</td><td><a href="networks/network-1750.html">원본 1750 / Part 566</a><br>Add/in1 / Wire 590 / ORef 579</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>read / allarms 3</td><td><a href="networks/network-1985.html">원본 1985 / Part 669</a><br>Sub/in2 / Wire 720 / ORef 701</td><td>현재 실행·값·설정 확인 전</td></tr></tbody></table></div><details><summary>읽는 비교·연산의 값 출처·자료형·원본 핀</summary><div class="table-wrap"><table><thead><tr><th>읽기 위치·원본 형식</th><th>접점·비교·값 연결</th></tr></thead><tbody><tr><td><a href="networks/network-1750.html">원본 1750 / Part 566</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;Card&quot;, &quot;Type&quot;: &quot;Cardinality&quot;}, &quot;value&quot;: &quot;2&quot;}, {&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / OFF</td><td>Part 594 / Wire 21 / ORef 22 / RID 34</td></tr><tr><td>Contact/operand / OFF</td><td>Part 596 / Wire 588 / ORef 578 / RID 34</td></tr><tr><td>Add/in1 / Data.Oxigen_RO02</td><td>Part 566 / Wire 590 / ORef 579 / RID 119</td></tr><tr><td>Add/in2 / 11</td><td>Part 566 / Wire 591 / ORef 580 / RID 126</td></tr><tr><td>Add/out / Data.RO03</td><td>Part 566 / Wire 592 / ORef 581 / RID 124</td></tr></tbody></table></div></td></tr><tr><td><a href="networks/network-1985.html">원본 1985 / Part 669</a><br>[{&quot;attributes&quot;: {&quot;Name&quot;: &quot;SrcType&quot;, &quot;Type&quot;: &quot;Type&quot;}, &quot;value&quot;: &quot;Int&quot;}]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / ON</td><td>Part 741 / Wire 714 / ORef 696 / RID 1</td></tr><tr><td>Contact/operand / RO01-RO02control disable</td><td>Part 743 / Wire 715 / ORef 697 / RID 65</td></tr><tr><td>Gt/in1 / Manage_TC1_2.PID_Ref_Temp</td><td>Part 663 / Wire 716 / ORef 698 / RID 169</td></tr><tr><td>Gt/in2 / 650.0</td><td>Part 663 / Wire 717 / ORef 699 / RID 173</td></tr><tr><td>Sub/in1 / Data.Oxigen_RO01</td><td>Part 669 / Wire 719 / ORef 700 / RID 52</td></tr><tr><td>Sub/in2 / Data.Oxigen_RO02</td><td>Part 669 / Wire 720 / ORef 701 / RID 67</td></tr><tr><td>Sub/out / app01</td><td>Part 669 / Wire 721 / ORef 702 / RID 68</td></tr></tbody></table></div></td></tr></tbody></table></div></details><h3>범위 이상 OFR의 정확한 Global 참조</h3><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>핀·정확한 근거</th><th>현재 확인</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1749.html">원본 1749 / Part 516</a><br>CRef/Out_of_range / Wire 24 / ORef 23</td><td>현재 실행·값·설정 확인 전</td></tr></tbody></table></div><p>색인에 읽기가 없더라도 HMI/외부 경보·미복원 자료·현재 프로그램의 사용 여부를 확정하지 않습니다.</p><h3>기존 HMI 설정 참고</h3><div class="table-wrap"><table><thead><tr><th>태그</th><th>설정 주소</th><th>Access Name</th></tr></thead><tbody><tr><td>I_RO_02</td><td>DB13,INT70</td><td>PLC</td></tr></tbody></table></div><p>같은 이름의 HMI 설정과 OutValue 사이의 현재 DB멤버·주소·표시환산 연결은 확인 전입니다.</p><details><summary>원본 도면 FG80 · PDF81</summary><a href="sources/Electrical_Rev2.pdf#page=81">원본 PDF 열기</a><img class="source-image" loading="lazy" alt="센서 원본 FG80" src="assets/sensor-circuits/FG80.png"></details><details><summary>원본 도면 FG110 · PDF111</summary><a href="sources/Electrical_Rev2.pdf#page=111">원본 PDF 열기</a><img class="source-image" loading="lazy" alt="센서 원본 FG110" src="assets/sensor-circuits/FG110.png"></details><h2 id="sensor-RO03">RO03 · 입력부터 사용값까지</h2><div class="table-wrap"><table><thead><tr><th>구간</th><th>원본·관찰 대상</th></tr></thead><tbody><tr><td>백업 심볼</td><td>{&quot;원본 심볼&quot;: &quot;r003&quot;, &quot;백업 주소&quot;: &quot;%iw356&quot;, &quot;자료형&quot;: &quot;int&quot;, &quot;설명&quot;: &quot;oxigen control&quot;, &quot;색인 세그먼트&quot;: &quot;_7ev&quot;, &quot;문서 ID&quot;: &quot;1535&quot;}</td></tr><tr><td>센서/전원/단자 경로</td><td>RO03 소자+S/-S/-T/+T → 81RO03 H705:1+/2-/3-/4+; 110Vac X1:219(2A F)→15, 0Vac X1:220→16, GND17; 출력7+/8- → X1:221/222 → +PEW356/-PEW356; X1:223 / 81SCH1</td></tr><tr><td>모듈 도면 표기</td><td>CPU515 / MOD5 / PEW356: I2+10, U2-/I2-12<br>4–20mA / 산소 표시 환산·단위 확인 전</td></tr><tr><td>환산 호출</td><td><a href="networks/network-1750.html">원본 1750 / Part 558</a><br>CRefRID 351 / CodeBlock 577 RID 5<br>호출 앞 en 조건: (OFF)<br>IN0 값 핀: ON</td></tr><tr><td>각 호출의 값 핀</td><td>IN0 ← ON<br>Analog_input ← R003<br>Coeff ← Coeff.COEFF_R03<br>Zero ← Coeff.ZERO_R03<br>OutValue ← Data.RO03<br>Out_of_range ← Allarm.RO03_OFR</td></tr></tbody></table></div><details><summary>호출 앞 접점·원본 핀배선</summary><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / OFF</td><td>Part 594 / Wire 21 / ORef 22 / RID 34</td></tr><tr><td>CRef/IN0 / ON</td><td>Part 558 / Wire 583 / ORef 572 / RID 1</td></tr><tr><td>CRef/Analog_input / R003</td><td>Part 558 / Wire 584 / ORef 573 / RID 121</td></tr><tr><td>CRef/Coeff / Coeff.COEFF_R03</td><td>Part 558 / Wire 585 / ORef 574 / RID 122</td></tr><tr><td>CRef/Zero / Coeff.ZERO_R03</td><td>Part 558 / Wire 586 / ORef 575 / RID 123</td></tr><tr><td>CRef/OutValue / Data.RO03</td><td>Part 558 / Wire 587 / ORef 576 / RID 124</td></tr><tr><td>CRef/Out_of_range / Allarm.RO03_OFR</td><td>Part 558 / Wire 24 / ORef 23 / RID 397</td></tr></tbody></table></div></details><h3>증상별 관찰·배제·다음 확인</h3><div class="table-wrap"><table><thead><tr><th>증상</th><th>확인할 구간</th><th>결과에 따른 다음 확인·근거</th></tr></thead><tbody><tr><td>값이0·고정이거나 물리 상태와 다름</td><td>%iw356 원시값과 Data.RO03을 같은 시각에 기록. RO03 소자+S/-S/-T/+T → 81RO03 H705:1+/2-/3-/4+; 110Vac X1:219(2A F)→15, 0Vac X1:220→16, GND17; 출력7+/8- → X1:221/222 → +PEW356/-PEW356; X1:223 / 81SCH1</td><td>원시값도 고정이면 센서·전원·변환기·단자·모듈진단을 구간별로 대조합니다. 원시값이 변하면 IN0/en·각Coeff/Zero·환산·쓰기 위치를 대조합니다. 실제 허가와 모듈 설정은 확인 전입니다.<br><a href="networks/network-1750.html">원본 1750 / Part 558</a></td></tr><tr><td>변환값이 범위를 벗어나거나 갑자기 변함</td><td>Allarm.RO03_OFR·원시값·환산 직후 값·후속값을 분리합니다. 도면 참고 범위: 4–20mA / 산소 표시 환산·단위 확인 전</td><td>OFR·범위 이상 -9999와 허가 해제0의 근거를 확인합니다. 계수·영점·현재 단위·정수 자료형·ENO·호출 순서를 대조합니다. 값을 임의로 보정하지 않습니다.<br><a href="measurement-trace.html#linear">원본 환산·범위 이상</a></td></tr><tr><td>HMI 표시와 PLC값이 맞지 않음</td><td>참고 OutValue Data.RO03와 기존 HMI 설정 주소를 비교합니다. 서로 다른 값의 출처·시각·자료형·단위를 기록합니다.</td><td>다른 원본 쓰기가 1곳 있습니다. 아래 정확한 쓰기 목록과 현재 호출을 대조합니다. HMI 설정 행이 없어도 임의 주소를 배정하지 않습니다.</td></tr><tr><td>알람이 반복되거나 리셋 뒤 응답이 다름</td><td>아래 읽기 위치에서 실제 사용 변수·비교값·기억·운전 허가와 최초 알람을 확인합니다. Data.RO03만으로 원인을 확정하지 않습니다.</td><td>센서 원인 해소·알람 래치·Reset 접점·재기동 허가·최종 출력·물리 응답을 각각 기록합니다. OFR 읽기가 없음을 미사용으로 해석하지 않습니다.<br><a href="process-stop-alarms.html">관련 공정 정지·복구 근거</a></td></tr></tbody></table></div><h3>원시 입력의 Inputs 복사</h3><div class="table-wrap"><table><thead><tr><th>복사·정적 조건</th><th>값·근거</th></tr></thead><tbody><tr><td>Inputs.RO_03<br>True</td><td>R003<br><a href="networks/network-1071.html">원본 1071 / Part 168</a></td></tr></tbody></table></div><h3>환산값의 전체 정확한 Global 쓰기·읽기</h3><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>핀·정확한 근거</th><th>현재 확인</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1750.html">원본 1750 / Part 558</a><br>CRef/OutValue / Wire 587 / ORef 576</td><td>현재 실행·값·설정 확인 전</td></tr><tr><td>write / analog input conversion</td><td><a href="networks/network-1750.html">원본 1750 / Part 566</a><br>Add/out / Wire 592 / ORef 581</td><td>현재 실행·값·설정 확인 전</td></tr></tbody></table></div><h3>범위 이상 OFR의 정확한 Global 참조</h3><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>핀·정확한 근거</th><th>현재 확인</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1750.html">원본 1750 / Part 558</a><br>CRef/Out_of_range / Wire 24 / ORef 23</td><td>현재 실행·값·설정 확인 전</td></tr></tbody></table></div><p>색인에 읽기가 없더라도 HMI/외부 경보·미복원 자료·현재 프로그램의 사용 여부를 확정하지 않습니다.</p><h3>호출과 같은 네트워크의 후속 값 명령</h3><div class="table-wrap"><table><thead><tr><th>명령·정적 조건</th><th>값 핀</th></tr></thead><tbody><tr><td><a href="networks/network-1750.html">원본 1750 / Part 566</a><br>Add / Data.RO03<br>[원본 추가 해석: 지원 전 명령 Add]</td><td><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / OFF</td><td>Part 594 / Wire 21 / ORef 22 / RID 34</td></tr><tr><td>Contact/operand / OFF</td><td>Part 596 / Wire 588 / ORef 578 / RID 34</td></tr><tr><td>Add/in1 / Data.Oxigen_RO02</td><td>Part 566 / Wire 590 / ORef 579 / RID 119</td></tr><tr><td>Add/in2 / 11</td><td>Part 566 / Wire 591 / ORef 580 / RID 126</td></tr><tr><td>Add/out / Data.RO03</td><td>Part 566 / Wire 592 / ORef 581 / RID 124</td></tr></tbody></table></div></td></tr></tbody></table></div><h3>기존 HMI 설정 참고</h3><div class="table-wrap"><table><thead><tr><th>태그</th><th>설정 주소</th><th>Access Name</th></tr></thead><tbody><tr><td>I_RO_03</td><td>DB13,INT72</td><td>PLC</td></tr></tbody></table></div><p>같은 이름의 HMI 설정과 OutValue 사이의 현재 DB멤버·주소·표시환산 연결은 확인 전입니다.</p><details><summary>원본 도면 FG81 · PDF82</summary><a href="sources/Electrical_Rev2.pdf#page=82">원본 PDF 열기</a><img class="source-image" loading="lazy" alt="센서 원본 FG81" src="assets/sensor-circuits/FG81.png"></details><details><summary>원본 도면 FG110 · PDF111</summary><a href="sources/Electrical_Rev2.pdf#page=111">원본 PDF 열기</a><img class="source-image" loading="lazy" alt="센서 원본 FG110" src="assets/sensor-circuits/FG110.png"></details><h2 id="sensor-RO04">RO04 · 입력부터 사용값까지</h2><div class="table-wrap"><table><thead><tr><th>구간</th><th>원본·관찰 대상</th></tr></thead><tbody><tr><td>백업 심볼</td><td>{&quot;원본 심볼&quot;: &quot;r004&quot;, &quot;백업 주소&quot;: &quot;%iw358&quot;, &quot;자료형&quot;: &quot;int&quot;, &quot;설명&quot;: &quot;oxigen control&quot;, &quot;색인 세그먼트&quot;: &quot;_7ev&quot;, &quot;문서 ID&quot;: &quot;1534&quot;}</td></tr><tr><td>센서/전원/단자 경로</td><td>RO04 소자+S/-S/-T/+T → 81RO04 H705:1+/2-/3-/4+; 110Vac X1:224(2A F)→15, 0Vac X1:225→16, GND17; 출력7+/8- → X1:226/227 → +PEW358/-PEW358; X1:228 / 81SCH3</td></tr><tr><td>모듈 도면 표기</td><td>CPU515 / MOD5 / PEW358: I3+14, U3-/I3-16<br>4–20mA / 산소 표시 환산·단위 확인 전</td></tr><tr><td>환산 호출</td><td><a href="networks/network-1751.html">원본 1751 / Part 575</a><br>CRefRID 351 / CodeBlock 587 RID 5<br>호출 앞 en 조건: (OFF)<br>IN0 값 핀: ON</td></tr><tr><td>각 호출의 값 핀</td><td>IN0 ← ON<br>Analog_input ← R004<br>Coeff ← Coeff.COEFF_R04<br>Zero ← Coeff.ZERO_R04<br>OutValue ← Data.RO04<br>Out_of_range ← Allarm.RO04_OFR</td></tr></tbody></table></div><details><summary>호출 앞 접점·원본 핀배선</summary><div class="table-wrap"><table><thead><tr><th>Gate/핀·값</th><th>원본 식별</th></tr></thead><tbody><tr><td>Contact/operand / OFF</td><td>Part 594 / Wire 588 / ORef 581 / RID 34</td></tr><tr><td>CRef/IN0 / ON</td><td>Part 575 / Wire 589 / ORef 582 / RID 1</td></tr><tr><td>CRef/Analog_input / R004</td><td>Part 575 / Wire 590 / ORef 583 / RID 128</td></tr><tr><td>CRef/Coeff / Coeff.COEFF_R04</td><td>Part 575 / Wire 591 / ORef 584 / RID 129</td></tr><tr><td>CRef/Zero / Coeff.ZERO_R04</td><td>Part 575 / Wire 592 / ORef 585 / RID 130</td></tr><tr><td>CRef/OutValue / Data.RO04</td><td>Part 575 / Wire 593 / ORef 586 / RID 131</td></tr><tr><td>CRef/Out_of_range / Allarm.RO04_OFR</td><td>Part 575 / Wire 24 / ORef 23 / RID 399</td></tr></tbody></table></div></details><h3>증상별 관찰·배제·다음 확인</h3><div class="table-wrap"><table><thead><tr><th>증상</th><th>확인할 구간</th><th>결과에 따른 다음 확인·근거</th></tr></thead><tbody><tr><td>값이0·고정이거나 물리 상태와 다름</td><td>%iw358 원시값과 Data.RO04을 같은 시각에 기록. RO04 소자+S/-S/-T/+T → 81RO04 H705:1+/2-/3-/4+; 110Vac X1:224(2A F)→15, 0Vac X1:225→16, GND17; 출력7+/8- → X1:226/227 → +PEW358/-PEW358; X1:228 / 81SCH3</td><td>원시값도 고정이면 센서·전원·변환기·단자·모듈진단을 구간별로 대조합니다. 원시값이 변하면 IN0/en·각Coeff/Zero·환산·쓰기 위치를 대조합니다. 실제 허가와 모듈 설정은 확인 전입니다.<br><a href="networks/network-1751.html">원본 1751 / Part 575</a></td></tr><tr><td>변환값이 범위를 벗어나거나 갑자기 변함</td><td>Allarm.RO04_OFR·원시값·환산 직후 값·후속값을 분리합니다. 도면 참고 범위: 4–20mA / 산소 표시 환산·단위 확인 전</td><td>OFR·범위 이상 -9999와 허가 해제0의 근거를 확인합니다. 계수·영점·현재 단위·정수 자료형·ENO·호출 순서를 대조합니다. 값을 임의로 보정하지 않습니다.<br><a href="measurement-trace.html#linear">원본 환산·범위 이상</a></td></tr><tr><td>HMI 표시와 PLC값이 맞지 않음</td><td>참고 OutValue Data.RO04와 기존 HMI 설정 주소를 비교합니다. 서로 다른 값의 출처·시각·자료형·단위를 기록합니다.</td><td>다른 원본 쓰기가 0곳 있습니다. 아래 정확한 쓰기 목록과 현재 호출을 대조합니다. HMI 설정 행이 없어도 임의 주소를 배정하지 않습니다.</td></tr><tr><td>알람이 반복되거나 리셋 뒤 응답이 다름</td><td>아래 읽기 위치에서 실제 사용 변수·비교값·기억·운전 허가와 최초 알람을 확인합니다. Data.RO04만으로 원인을 확정하지 않습니다.</td><td>센서 원인 해소·알람 래치·Reset 접점·재기동 허가·최종 출력·물리 응답을 각각 기록합니다. OFR 읽기가 없음을 미사용으로 해석하지 않습니다.<br><a href="process-stop-alarms.html">관련 공정 정지·복구 근거</a></td></tr></tbody></table></div><h3>원시 입력의 Inputs 복사</h3><div class="table-wrap"><table><thead><tr><th>복사·정적 조건</th><th>값·근거</th></tr></thead><tbody><tr><td>Inputs.RO_04<br>True</td><td>R004<br><a href="networks/network-1071.html">원본 1071 / Part 169</a></td></tr></tbody></table></div><h3>환산값의 전체 정확한 Global 쓰기·읽기</h3><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>핀·정확한 근거</th><th>현재 확인</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1751.html">원본 1751 / Part 575</a><br>CRef/OutValue / Wire 593 / ORef 586</td><td>현재 실행·값·설정 확인 전</td></tr></tbody></table></div><h3>범위 이상 OFR의 정확한 Global 참조</h3><div class="table-wrap"><table><thead><tr><th>방향·블록</th><th>핀·정확한 근거</th><th>현재 확인</th></tr></thead><tbody><tr><td>write / analog input conversion</td><td><a href="networks/network-1751.html">원본 1751 / Part 575</a><br>CRef/Out_of_range / Wire 24 / ORef 23</td><td>현재 실행·값·설정 확인 전</td></tr></tbody></table></div><p>색인에 읽기가 없더라도 HMI/외부 경보·미복원 자료·현재 프로그램의 사용 여부를 확정하지 않습니다.</p><h3>기존 HMI 설정 참고</h3><div class="table-wrap"><table><thead><tr><th>태그</th><th>설정 주소</th><th>Access Name</th></tr></thead><tbody><tr><td>I_RO_04</td><td>DB13,INT74</td><td>PLC</td></tr></tbody></table></div><p>같은 이름의 HMI 설정과 OutValue 사이의 현재 DB멤버·주소·표시환산 연결은 확인 전입니다.</p><details><summary>원본 도면 FG81 · PDF82</summary><a href="sources/Electrical_Rev2.pdf#page=82">원본 PDF 열기</a><img class="source-image" loading="lazy" alt="센서 원본 FG81" src="assets/sensor-circuits/FG81.png"></details><details><summary>원본 도면 FG110 · PDF111</summary><a href="sources/Electrical_Rev2.pdf#page=111">원본 PDF 열기</a><img class="source-image" loading="lazy" alt="센서 원본 FG110" src="assets/sensor-circuits/FG110.png"></details><h2 id="checks">3. 차이·미확인 사항</h2><div class="table-wrap"><table><thead><tr><th>항목</th><th>관찰·다음 확인</th><th>채널</th></tr></thead><tbody><tr><td>SM-07 / 호출 앞 OFF와 내부 IN0=ON의 차이</td><td>TC05·TC07·TC10·RO01~RO04의 호출 앞 en 접점은 OFF이며 IN0 값 핀은 ON입니다. 두 조건과 현재 호출·OFF 값을 각각 확인합니다. 호출되지 않았을 때와 호출 후 IN0가 해제됐을 때의 출력/OFR 유지·0 쓰기를 구분하며 접점을 임의로 바꾸지 않습니다.</td><td><a href="#sensor-TC05">TC05</a>, <a href="#sensor-TC07">TC07</a>, <a href="#sensor-TC10">TC10</a>, <a href="#sensor-RO01">RO01</a>, <a href="#sensor-RO02">RO02</a>, <a href="#sensor-RO03">RO03</a>, <a href="#sensor-RO04">RO04</a></td></tr><tr><td>SM-01 / PT100 변환기와 TC05 범위 차이</td><td>TC04/05는 FG79 PT100→79KA1/2→아날로그 입력 경로입니다. TC05의FG79 -30~250°C와FG104 -30~350°C, 심볼 설명의TC04 이름을 각 출처대로 보존합니다. 현재 명판·변환기범위·모듈설정·계수/영점을 대조합니다.</td><td><a href="#sensor-TC04">TC04</a>, <a href="#sensor-TC05">TC05</a></td></tr><tr><td>SM-02 / PSH01과 PC01의 다른 값</td><td>PSH01 %IW284→Data.Press_PC01과 PC01 %IW322→Data.PC_01은 다른 입력/출력입니다. Data.Press_PC01은 복원된정확한 Global에서 호출 출력만 확인했고 Data.PC_01은1901/1987에서 읽습니다. 현재 PID·HMI 매핑은 별도 확인합니다.</td><td><a href="#sensor-PSH01">PSH01</a>, <a href="#sensor-PC01">PC01</a></td></tr><tr><td>SM-03 / RO03의 후속 Add</td><td>1750 Part566은 Int Add이며 원본 피연산자 Data.Oxigen_RO02와 상수11·출력Data.RO03을 보존합니다. RO03 원시입력의 호출환산값과 RO02+11의 후속쓰기는 다른 값의 출처이며 현재 호출·쓰기 순서를 확인합니다. 이 문서는 계산 실행 결과가 아닙니다.</td><td><a href="#sensor-RO03">RO03</a></td></tr><tr><td>SM-04 / 백업 기존 simulation 쓰기</td><td>TC01/02의 변환값에는 원본1092 simulation 블록의 추가 쓰기가 있습니다. 현재 호출·모드·쓰기 순서는 확인 전이며 이 참조는 원본 구조 분석입니다. 새 시뮬레이터 작성·수정·행동 시험은 진행하지 않습니다.</td><td><a href="#sensor-TC01">TC01</a>, <a href="#sensor-TC02">TC02</a></td></tr><tr><td>SM-05 / SPARE와 보조 채널을 실물로 확정하지 않음</td><td>TC07는FG78/107 SPARE 표시, TC10는FG171 PEW390/392 SPARE입니다. TC09는386/388 회로와원본IW386 호출을 따로봅니다. 예약IW258/262와나머지채널을새실물센서로배정하지 않습니다.</td><td><a href="#sensor-TC07">TC07</a>, <a href="#sensor-TC09">TC09</a>, <a href="#sensor-TC10">TC10</a></td></tr><tr><td>SM-06 / HMI 설정 주소와 물리 단위</td><td>기존 HMI 행의 주소를 보존하되 같은 이름만으로 현재 DB의 멤버 오프셋·전달·표시 단위·스케일을 확정하지 않습니다. TC09/10와 DP01/02의기존 설비 분류 행은 없으므로 별칭으로 찾거나 자동 배정하지 않습니다. 산소 원본 비교0/5/20/195/200은현재 %단위로 환산하지 않습니다.</td><td><a href="#sensor-TC01">TC01</a>, <a href="#sensor-TC02">TC02</a>, <a href="#sensor-TC03">TC03</a>, <a href="#sensor-TC04">TC04</a>, <a href="#sensor-TC05">TC05</a>, <a href="#sensor-TC06">TC06</a>, <a href="#sensor-TC07">TC07</a>, <a href="#sensor-TC09">TC09</a>, <a href="#sensor-TC10">TC10</a>, <a href="#sensor-PSH01">PSH01</a>, <a href="#sensor-PSH02">PSH02</a>, <a href="#sensor-PSH03">PSH03</a>, <a href="#sensor-PC01">PC01</a>, <a href="#sensor-DP01">DP01</a>, <a href="#sensor-DP02">DP02</a>, <a href="#sensor-RO01">RO01</a>, <a href="#sensor-RO02">RO02</a>, <a href="#sensor-RO03">RO03</a>, <a href="#sensor-RO04">RO04</a></td></tr></tbody></table></div><p>기존 자료 불일치18건·현장 확인1,060건·설계 시험577건은 미확정 상태를 유지합니다. 이 작업지는 근거 대조이며 수리완료·보호설정 승인·현재 CPU 실행 검증이 아닙니다.</p><h2 id="native">4. 원본 구조·범위 확인</h2><p>42개 네트워크의 Part·Wire·ORef·CRef/CodeBlock 선언을 <a href="registers/sensor-measurement.json">정적 근거 JSON</a>에 보존합니다. Local/다른범위는 정확한 Global 참조와 합치지 않습니다. 모든 계수·영점값의 전체 참조도 JSON에 포함합니다.</p><div class="table-wrap"><table><thead><tr><th>블록·제목</th><th>원본 XML</th></tr></thead><tbody><tr><td><a href="networks/network-1071.html">원본 1071</a><br>hmi inputs / analog</td><td><a href="sources/decoded-original/0398-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-1092.html">원본 1092</a><br>simulation / </td><td><a href="sources/decoded-original/0412-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-1658.html">원본 1658</a><br>signal linearization / </td><td><a href="sources/decoded-original/0291-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-1659.html">원본 1659</a><br>signal linearization / </td><td><a href="sources/decoded-original/0014-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-1705.html">원본 1705</a><br>valve control loop / mv03 controlled by psh03</td><td><a href="sources/decoded-original/0344-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-1709.html">원본 1709</a><br>valve control loop / mv06 controlled by psh02</td><td><a href="sources/decoded-original/0347-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-1710.html">원본 1710</a><br>valve control loop / the working tool has a low range</td><td><a href="sources/decoded-original/0348-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-1731.html">원본 1731</a><br>analog input conversion / tc04</td><td><a href="sources/decoded-original/0481-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-1732.html">원본 1732</a><br>analog input conversion / tc-05</td><td><a href="sources/decoded-original/0482-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-1733.html">원본 1733</a><br>analog input conversion / tc-09</td><td><a href="sources/decoded-original/0483-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-1734.html">원본 1734</a><br>analog input conversion / tc-10</td><td><a href="sources/decoded-original/0484-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-1739.html">원본 1739</a><br>analog input conversion / tc-01</td><td><a href="sources/decoded-original/0489-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-1740.html">원본 1740</a><br>analog input conversion / tc-02</td><td><a href="sources/decoded-original/0490-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-1741.html">원본 1741</a><br>analog input conversion / tc-03</td><td><a href="sources/decoded-original/0491-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-1742.html">원본 1742</a><br>analog input conversion / tc-06</td><td><a href="sources/decoded-original/0492-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-1743.html">원본 1743</a><br>analog input conversion / tc-07</td><td><a href="sources/decoded-original/0493-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-1745.html">원본 1745</a><br>analog input conversion / psh-01</td><td><a href="sources/decoded-original/0495-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-1746.html">원본 1746</a><br>analog input conversion / psh-02</td><td><a href="sources/decoded-original/0496-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-1747.html">원본 1747</a><br>analog input conversion / psh-03</td><td><a href="sources/decoded-original/0497-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-1748.html">원본 1748</a><br>analog input conversion / r0-01</td><td><a href="sources/decoded-original/0498-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-1749.html">원본 1749</a><br>analog input conversion / r0-02</td><td><a href="sources/decoded-original/0499-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-1750.html">원본 1750</a><br>analog input conversion / r0-03</td><td><a href="sources/decoded-original/0500-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-1751.html">원본 1751</a><br>analog input conversion / r0-04</td><td><a href="sources/decoded-original/0501-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-1773.html">원본 1773</a><br>analog input conversion / dp-01</td><td><a href="sources/decoded-original/0521-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-1774.html">원본 1774</a><br>analog input conversion / dp-02</td><td><a href="sources/decoded-original/0522-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-1775.html">원본 1775</a><br>analog input conversion / pc-01</td><td><a href="sources/decoded-original/0523-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-1868.html">원본 1868</a><br>burner control / enable burner cleaning sequence</td><td><a href="sources/decoded-original/0184-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-1883.html">원본 1883</a><br>filter / time work/pause by dp01</td><td><a href="sources/decoded-original/0198-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-1884.html">원본 1884</a><br>filter / time work/pause by dp02</td><td><a href="sources/decoded-original/0199-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-1886.html">원본 1886</a><br>filter / enabling sleeve washing</td><td><a href="sources/decoded-original/0219-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-1901.html">원본 1901</a><br>filter / dp-01 control loop</td><td><a href="sources/decoded-original/0214-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-1980.html">원본 1980</a><br>allarms 3 / low tc03 temperature</td><td><a href="sources/decoded-original/0528-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-1981.html">원본 1981</a><br>allarms 3 / max tc04 temperature</td><td><a href="sources/decoded-original/0529-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-1982.html">원본 1982</a><br>allarms 3 / oxigen analyzer out of range</td><td><a href="sources/decoded-original/0530-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-1983.html">원본 1983</a><br>allarms 3 / oxigen too high</td><td><a href="sources/decoded-original/0531-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-1984.html">원본 1984</a><br>allarms 3 / ro01 oxigen low limit</td><td><a href="sources/decoded-original/0532-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-1985.html">원본 1985</a><br>allarms 3 / ro01-ro02 signal compare fault</td><td><a href="sources/decoded-original/0533-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-1986.html">원본 1986</a><br>allarms 3 / tc01/tc02 signal compare fault</td><td><a href="sources/decoded-original/0534-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-1987.html">원본 1987</a><br>allarms 3 / pc-01 low depressure</td><td><a href="sources/decoded-original/0535-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-1989.html">원본 1989</a><br>allarms 3 / max pressure psh-02</td><td><a href="sources/decoded-original/0537-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-1991.html">원본 1991</a><br>allarms 3 / tc-09 filter inlet temperature</td><td><a href="sources/decoded-original/0539-FlgNet.xml">원본 XML</a></td></tr><tr><td><a href="networks/network-1992.html">원본 1992</a><br>allarms 3 / max filter depressure</td><td><a href="sources/decoded-original/0540-FlgNet.xml">원본 XML</a></td></tr></tbody></table></div></main></body></html>