<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>BR01 신호 전달 분석</title><link rel="stylesheet" href="../assets/all-in-one.css"></head><body><main style="max-width:1240px;margin:auto;padding:24px"><h1>BR01 · 신호 전달·복수 쓰기 분석</h1><div class="notice info">원본 XML 핀과 식별 자료의 Global/Local 범위를 대조한 정적 작업지입니다. 읽기·쓰기 위치는 현재 호출·실행 순서·정상 극성·실제 값을 확정하지 않습니다. 이름만 같은 로컬 변수는 블록별로 구분합니다.</div><nav class="inline-actions"><a href="../circuit-guides/BR01.html">전기 회로 추적</a><a href="../construction-guides/BR01.html">시공 케이블 경로</a><a href="../procedures/BR01.html">진단·수리 작업지</a><a href="../signal-trace.html">전체 신호 분석 목록</a><a href="#multiple">복수 쓰기</a><a href="#transfer">직접 전달</a><a href="#signals">신호별 원본 위치</a></nav><div class="notice">원본 호출1612는 Simulation(1),1613의 HMI Inputs는 NOT Simulation(1)과 앞 호출 ENO 경로를 사용합니다. 백업 심볼은 %M180.0입니다. ENO 해석·현재 모드·전체 실행은 확인 전이며 두 블록이 동시에 쓰는 것으로 단정하지 않습니다. 백업 Simulation 블록의 정적 참조이며 새 시뮬레이터 실행·시험은 하지 않았습니다.</div><h2 id="multiple">1. 같은 전역 신호의 쓰기 위치</h2><p>같은 네트워크의 Set/Reset도 별도 위치입니다. 복수 쓰기는 확인 대상이며 오류 판정이 아닙니다. Global 범위가 확인된 동일 이름만 합산합니다.</p><div class="table-wrap"><table><thead><tr><th>신호·백업 주소</th><th>쓰기 Part/네트워크</th><th>쓰기 위치</th></tr></thead><tbody><tr><td>Close MV03 for Burner Startup<br>%M180.5</td><td>3곳 / 2개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>valve control loop · <a href="../networks/network-1706.html">원본 1706</a><br>Wire 49 · ORef 50 · Part 46.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 25 · ORef 26 · Part 1669.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1592 · ORef 1448 · Part 1306.operand</td></tr></tbody></table></div></details></td></tr><tr><td>Enable start burner<br>%M48.2</td><td>2곳 / 1개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1481 · ORef 1371 · Part 1130.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1590 · ORef 1446 · Part 1300.operand</td></tr></tbody></table></div></details></td></tr><tr><td>Lock Burner<br>%M28.0</td><td>2곳 / 1개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>burner control · <a href="../networks/network-1865.html">원본 1865</a><br>Wire 620 · ORef 598 · Part 579.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>burner control · <a href="../networks/network-1865.html">원본 1865</a><br>Wire 628 · ORef 603 · Part 588.operand</td></tr></tbody></table></div></details></td></tr><tr><td>Start High Flame<br>%Q7.0</td><td>3곳 / 1개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>burner control · <a href="../networks/network-1862.html">원본 1862</a><br>Wire 513 · ORef 479 · Part 422.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>burner control · <a href="../networks/network-1862.html">원본 1862</a><br>Wire 533 · ORef 494 · Part 453.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>burner control · <a href="../networks/network-1862.html">원본 1862</a><br>Wire 545 · ORef 503 · Part 470.operand</td></tr></tbody></table></div></details></td></tr><tr><td>WorkData.BR01_CleanTime<br>DB/주소 별도 확인</td><td>4곳 / 2개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>연산 출력 핀</td><td>Add.out</td><td>burner control · <a href="../networks/network-1867.html">원본 1867</a><br>Wire 647 · ORef 638 · Part 625.out</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1500 · ORef 1384 · Part 1159.out1</td></tr><tr><td>쓰기 · Global<br>연산 출력 핀</td><td>Add.out</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1530 · ORef 1406 · Part 1208.out</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1630 · ORef 1475 · Part 1363.out1</td></tr></tbody></table></div></details></td></tr><tr><td>WorkData.BR01_State<br>DB/주소 별도 확인</td><td>16곳 / 1개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1479 · ORef 1369 · Part 1122.out1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1492 · ORef 1378 · Part 1146.out1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1498 · ORef 1382 · Part 1154.out1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1511 · ORef 1392 · Part 1179.out1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1519 · ORef 1397 · Part 1188.out1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1539 · ORef 1412 · Part 1220.out1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1550 · ORef 1420 · Part 1240.out1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1560 · ORef 1426 · Part 1251.out1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1569 · ORef 1433 · Part 1267.out1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1579 · ORef 1439 · Part 1281.out1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1585 · ORef 1443 · Part 1289.out1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1594 · ORef 1450 · Part 1309.out1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1602 · ORef 1455 · Part 1318.out1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1611 · ORef 1462 · Part 1334.out1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1618 · ORef 1466 · Part 1342.out1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1628 · ORef 1473 · Part 1358.out1</td></tr></tbody></table></div></details></td></tr></tbody></table></div><h2 id="transfer">2. 단일 신호 전달·반전</h2><p>단일 읽기에서 Coil 또는 Move로 이어지는 확인 가능한 경로입니다. 아래 조건과 현재 호출을 함께 확인하며 일반 논리식·호출 인자를 단순 전달로 바꾸지 않습니다.</p><div class="table-wrap"><table><thead><tr><th>읽기 → 쓰기</th><th>명령·반전·조건</th><th>원본</th></tr></thead><tbody><tr><td>BR01_GAS → Inputs.BR_01_RETRANSMISSION_GAS</td><td>Move / 단일 전달<br><code>1</code></td><td>hmi inputs · <a href="../networks/network-1071.html">원본 1071</a> · Part 170</td></tr><tr><td>BR01_AIR → Inputs.BR_01_RETRANSMISSION_AIR</td><td>Move / 단일 전달<br><code>1</code></td><td>hmi inputs · <a href="../networks/network-1071.html">원본 1071</a> · Part 171</td></tr><tr><td>BR01_FlowMeter_GAS → Inputs.BR_01_MASSFLOWMETER_GAS</td><td>Move / 단일 전달<br><code>1</code></td><td>hmi inputs · <a href="../networks/network-1071.html">원본 1071</a> · Part 84</td></tr><tr><td>BR01_FlowMeter_AIR → Inputs.BR_01_MASSFLOWMETER_AIR</td><td>Move / 단일 전달<br><code>1</code></td><td>hmi inputs · <a href="../networks/network-1071.html">원본 1071</a> · Part 194</td></tr><tr><td>Calcolo_Aria → BR01_AIR_SP</td><td>Move / 단일 전달<br><code>(ON)</code></td><td>analog output conversion · <a href="../networks/network-1686.html">원본 1686</a> · Part 543</td></tr><tr><td>BR01_GAS_SP → test_out</td><td>Move / 단일 전달<br><code>[미확인: 지원 전 명령 Mul 590.eno]</code></td><td>analog output conversion · <a href="../networks/network-1687.html">원본 1687</a> · Part 22</td></tr></tbody></table></div><h2 id="signals">3. 신호별 원본 위치</h2><p>45개 이름을 선택했습니다. 참조가 없는 심볼은 미사용으로 확정하지 않으며 미복원 자료·간접 접근·현재 프로그램을 추가 확인합니다.</p><details id="signal-1"><summary>Allarm.BR01_Air_OFR · 내부/주소 확인 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>식별 원본 AK=Write · 호출 방향/인터페이스 추가 확인</td><td>CRef.Out_of_range</td><td>analog input conversion · <a href="../networks/network-1753.html">원본 1753</a><br>Wire 24 · ORef 23 · Part 615.Out_of_range</td></tr></tbody></table></div></details><details id="signal-2"><summary>Allarm.BR01_Gas_OFR · 내부/주소 확인 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>식별 원본 AK=Write · 호출 방향/인터페이스 추가 확인</td><td>CRef.Out_of_range</td><td>analog input conversion · <a href="../networks/network-1752.html">원본 1752</a><br>Wire 24 · ORef 23 · Part 595.Out_of_range</td></tr></tbody></table></div></details><details id="signal-3"><summary>BR01_AIR · %IW362 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>Move in</td><td>Move.in</td><td>hmi inputs · <a href="../networks/network-1071.html">원본 1071</a><br>Wire 190 · ORef 178 · Part 171.in</td></tr><tr><td>방향 미확정 · Global<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Analog_input</td><td>analog input conversion · <a href="../networks/network-1753.html">원본 1753</a><br>Wire 630 · ORef 623 · Part 615.Analog_input</td></tr></tbody></table></div></details><details id="signal-4"><summary>BR01_AIR_SP · %QW310 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>analog output conversion · <a href="../networks/network-1686.html">원본 1686</a><br>Wire 580 · ORef 560 · Part 543.out1</td></tr></tbody></table></div></details><details id="signal-5"><summary>BR01_FlowMeter_AIR · %IW366 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>Move in</td><td>Move.in</td><td>hmi inputs · <a href="../networks/network-1071.html">원본 1071</a><br>Wire 196 · ORef 198 · Part 194.in</td></tr><tr><td>방향 미확정 · Global<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Analog_input</td><td>analog input conversion · <a href="../networks/network-1755.html">원본 1755</a><br>Wire 691 · ORef 684 · Part 676.Analog_input</td></tr></tbody></table></div></details><details id="signal-6"><summary>BR01_FlowMeter_GAS · %IW364 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>Move in</td><td>Move.in</td><td>hmi inputs · <a href="../networks/network-1071.html">원본 1071</a><br>Wire 132 · ORef 180 · Part 84.in</td></tr><tr><td>방향 미확정 · Global<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Analog_input</td><td>analog input conversion · <a href="../networks/network-1754.html">원본 1754</a><br>Wire 686 · ORef 675 · Part 659.Analog_input</td></tr></tbody></table></div></details><details id="signal-7"><summary>BR01_GAS · %IW360 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>Move in</td><td>Move.in</td><td>hmi inputs · <a href="../networks/network-1071.html">원본 1071</a><br>Wire 187 · ORef 176 · Part 170.in</td></tr><tr><td>방향 미확정 · Global<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Analog_input</td><td>analog input conversion · <a href="../networks/network-1752.html">원본 1752</a><br>Wire 610 · ORef 603 · Part 595.Analog_input</td></tr></tbody></table></div></details><details id="signal-8"><summary>BR01_GAS_SP · %QW308 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>연산 출력 핀</td><td>Mul.out</td><td>analog output conversion · <a href="../networks/network-1687.html">원본 1687</a><br>Wire 624 · ORef 606 · Part 590.out</td></tr><tr><td>읽기 · Global<br>Move in</td><td>Move.in</td><td>analog output conversion · <a href="../networks/network-1687.html">원본 1687</a><br>Wire 24 · ORef 26 · Part 22.in</td></tr></tbody></table></div></details><details id="signal-9"><summary>Brurner Lock Out · %I17.1 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>burner control · <a href="../networks/network-1854.html">원본 1854</a><br>Wire 189 · ORef 166 · Part 221.operand</td></tr></tbody></table></div></details><details id="signal-10"><summary>burner on · %I17.0 · 쓰기 0곳</summary><p>복원 원본에서 같은 이름의 직접 핀 참조를 찾지 못했습니다.</p></details><details id="signal-11"><summary>Burner ON and OK · %I17.2 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>burner control · <a href="../networks/network-1862.html">원본 1862</a><br>Wire 514 · ORef 480 · Part 553.operand</td></tr></tbody></table></div></details><details id="signal-12"><summary>Calcolo_Aria · 내부/주소 확인 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Local<br>연산 출력 핀</td><td>Mul.out</td><td>analog output conversion · <a href="../networks/network-1686.html">원본 1686</a><br>Wire 576 · ORef 557 · Part 536.out</td></tr><tr><td>읽기 · Local<br>Move in</td><td>Move.in</td><td>analog output conversion · <a href="../networks/network-1686.html">원본 1686</a><br>Wire 579 · ORef 559 · Part 543.in</td></tr></tbody></table></div></details><details id="signal-13"><summary>Close MV03 for Burner Startup · %M180.5 · 쓰기 3곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>valve control loop · <a href="../networks/network-1706.html">원본 1706</a><br>Wire 49 · ORef 50 · Part 46.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>valve control loop · <a href="../networks/network-1706.html">원본 1706</a><br>Wire 35 · ORef 37 · Part 36.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 25 · ORef 26 · Part 1669.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1592 · ORef 1448 · Part 1306.operand</td></tr></tbody></table></div></details><details id="signal-14"><summary>Coeff.COEFF_FLOW_AIR_BR01 · 내부/주소 확인 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>방향 미확정 · Global<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Coeff</td><td>analog input conversion · <a href="../networks/network-1755.html">원본 1755</a><br>Wire 692 · ORef 685 · Part 676.Coeff</td></tr></tbody></table></div></details><details id="signal-15"><summary>Coeff.COEFF_FLOW_GAS_BR01 · 내부/주소 확인 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>방향 미확정 · Global<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Coeff</td><td>analog input conversion · <a href="../networks/network-1754.html">원본 1754</a><br>Wire 687 · ORef 676 · Part 659.Coeff</td></tr></tbody></table></div></details><details id="signal-16"><summary>Coeff.COEFF_TRASM_AIR_BR01 · 내부/주소 확인 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>방향 미확정 · Global<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Coeff</td><td>analog input conversion · <a href="../networks/network-1753.html">원본 1753</a><br>Wire 631 · ORef 624 · Part 615.Coeff</td></tr></tbody></table></div></details><details id="signal-17"><summary>Coeff.COEFF_TRASM_GAS_BR01 · 내부/주소 확인 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>방향 미확정 · Global<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Coeff</td><td>analog input conversion · <a href="../networks/network-1752.html">원본 1752</a><br>Wire 611 · ORef 604 · Part 595.Coeff</td></tr></tbody></table></div></details><details id="signal-18"><summary>Coeff.ZERO_FLOW_AIR_BR01 · 내부/주소 확인 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>방향 미확정 · Global<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Zero</td><td>analog input conversion · <a href="../networks/network-1755.html">원본 1755</a><br>Wire 693 · ORef 686 · Part 676.Zero</td></tr></tbody></table></div></details><details id="signal-19"><summary>Coeff.ZERO_FLOW_GAS_BR01 · 내부/주소 확인 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>방향 미확정 · Global<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Zero</td><td>analog input conversion · <a href="../networks/network-1754.html">원본 1754</a><br>Wire 688 · ORef 677 · Part 659.Zero</td></tr></tbody></table></div></details><details id="signal-20"><summary>Coeff.ZERO_TRASM_AIR_BR01 · 내부/주소 확인 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>방향 미확정 · Global<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Zero</td><td>analog input conversion · <a href="../networks/network-1753.html">원본 1753</a><br>Wire 632 · ORef 625 · Part 615.Zero</td></tr></tbody></table></div></details><details id="signal-21"><summary>Coeff.ZERO_TRASM_GAS_BR01 · 내부/주소 확인 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>방향 미확정 · Global<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Zero</td><td>analog input conversion · <a href="../networks/network-1752.html">원본 1752</a><br>Wire 612 · ORef 605 · Part 595.Zero</td></tr></tbody></table></div></details><details id="signal-22"><summary>Data.AIR_BR_01 · 내부/주소 확인 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>식별 원본 AK=Write · 호출 방향/인터페이스 추가 확인</td><td>CRef.OutValue</td><td>analog input conversion · <a href="../networks/network-1753.html">원본 1753</a><br>Wire 633 · ORef 626 · Part 615.OutValue</td></tr></tbody></table></div></details><details id="signal-23"><summary>Data.GAS_BR_01 · 내부/주소 확인 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>식별 원본 AK=Write · 호출 방향/인터페이스 추가 확인</td><td>CRef.OutValue</td><td>analog input conversion · <a href="../networks/network-1752.html">원본 1752</a><br>Wire 613 · ORef 606 · Part 595.OutValue</td></tr><tr><td>읽기 · Global<br>비교 입력 핀</td><td>Le.in1</td><td>burner control · <a href="../networks/network-1865.html">원본 1865</a><br>Wire 612 · ORef 594 · Part 573.in1</td></tr></tbody></table></div></details><details id="signal-24"><summary>Enable start burner · %M48.2 · 쓰기 2곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>burner control · <a href="../networks/network-1866.html">원본 1866</a><br>Wire 629 · ORef 619 · Part 644.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1481 · ORef 1371 · Part 1130.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1590 · ORef 1446 · Part 1300.operand</td></tr></tbody></table></div></details><details id="signal-25"><summary>Enable start burner(1) · %M48.0 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>Coil.operand</td><td>burner control · <a href="../networks/network-1866.html">원본 1866</a><br>Wire 628 · ORef 618 · Part 607.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1477 · ORef 1367 · Part 1636.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1483 · ORef 1372 · Part 1638.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>burner control · <a href="../networks/network-1870.html">원본 1870</a><br>Wire 1208 · ORef 1192 · Part 1232.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>burner control · <a href="../networks/network-1872.html">원본 1872</a><br>Wire 1344 · ORef 1315 · Part 1358.operand</td></tr></tbody></table></div></details><details id="signal-26"><summary>Foced Spark · %Q7.1 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>Coil.operand</td><td>burner control · <a href="../networks/network-1863.html">원본 1863</a><br>Wire 511 · ORef 495 · Part 477.operand</td></tr></tbody></table></div></details><details id="signal-27"><summary>high flame gas · %I17.7 · 쓰기 0곳</summary><p>복원 원본에서 같은 이름의 직접 핀 참조를 찾지 못했습니다.</p></details><details id="signal-28"><summary>Inputs.BR_01_MASSFLOWMETER_AIR · 내부/주소 확인 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>hmi inputs · <a href="../networks/network-1071.html">원본 1071</a><br>Wire 197 · ORef 199 · Part 194.out1</td></tr></tbody></table></div></details><details id="signal-29"><summary>Inputs.BR_01_MASSFLOWMETER_GAS · 내부/주소 확인 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>hmi inputs · <a href="../networks/network-1071.html">원본 1071</a><br>Wire 156 · ORef 192 · Part 84.out1</td></tr></tbody></table></div></details><details id="signal-30"><summary>Inputs.BR_01_RETRANSMISSION_AIR · 내부/주소 확인 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>hmi inputs · <a href="../networks/network-1071.html">원본 1071</a><br>Wire 191 · ORef 179 · Part 171.out1</td></tr></tbody></table></div></details><details id="signal-31"><summary>Inputs.BR_01_RETRANSMISSION_GAS · 내부/주소 확인 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>hmi inputs · <a href="../networks/network-1071.html">원본 1071</a><br>Wire 189 · ORef 177 · Part 170.out1</td></tr></tbody></table></div></details><details id="signal-32"><summary>Lock Burner · %M28.0 · 쓰기 2곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>burner control · <a href="../networks/network-1865.html">원본 1865</a><br>Wire 620 · ORef 598 · Part 579.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>burner control · <a href="../networks/network-1865.html">원본 1865</a><br>Wire 628 · ORef 603 · Part 588.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>burner control · <a href="../networks/network-1866.html">원본 1866</a><br>Wire 622 · ORef 613 · Part 636.operand</td></tr></tbody></table></div></details><details id="signal-33"><summary>max pressure air · %I17.6 · 쓰기 0곳</summary><p>복원 원본에서 같은 이름의 직접 핀 참조를 찾지 못했습니다.</p></details><details id="signal-34"><summary>max pressure gas · %I17.4 · 쓰기 0곳</summary><p>복원 원본에서 같은 이름의 직접 핀 참조를 찾지 못했습니다.</p></details><details id="signal-35"><summary>min pressure air · %I17.5 · 쓰기 0곳</summary><p>복원 원본에서 같은 이름의 직접 핀 참조를 찾지 못했습니다.</p></details><details id="signal-36"><summary>min pressure gas · %I17.3 · 쓰기 0곳</summary><p>복원 원본에서 같은 이름의 직접 핀 참조를 찾지 못했습니다.</p></details><details id="signal-37"><summary>Programmed stop burner · %M1.1 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>Coil.operand</td><td>burner control · <a href="../networks/network-1861.html">원본 1861</a><br>Wire 311 · ORef 302 · Part 292.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>burner control · <a href="../networks/network-1865.html">원본 1865</a><br>Wire 610 · ORef 593 · Part 638.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>burner control · <a href="../networks/network-1865.html">원본 1865</a><br>Wire 626 · ORef 602 · Part 650.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>burner control · <a href="../networks/network-1870.html">원본 1870</a><br>Wire 1203 · ORef 1188 · Part 1226.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>burner control · <a href="../networks/network-1870.html">원본 1870</a><br>Wire 1211 · ORef 1195 · Part 1238.operand</td></tr></tbody></table></div></details><details id="signal-38"><summary>Rem. Start/Stop Burner · %Q6.5 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>Coil.operand</td><td>burner control · <a href="../networks/network-1866.html">원본 1866</a><br>Wire 631 · ORef 620 · Part 611.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>burner control · <a href="../networks/network-1872.html">원본 1872</a><br>Wire 1332 · ORef 1307 · Part 1354.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>burner control · <a href="../networks/network-1872.html">원본 1872</a><br>Wire 1339 · ORef 1312 · Part 1356.operand</td></tr></tbody></table></div></details><details id="signal-39"><summary>Rst allarm Burner · %Q6.7 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>Coil.operand</td><td>burner control · <a href="../networks/network-1854.html">원본 1854</a><br>Wire 208 · ORef 181 · Part 149.operand</td></tr></tbody></table></div></details><details id="signal-40"><summary>Start Burner · %M48.3 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand<br>백업 Simulation 블록</td><td>simulation · <a href="../networks/network-1092.html">원본 1092</a><br>Wire 78 · ORef 51 · Part 38.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand<br>백업 Simulation 블록</td><td>simulation · <a href="../networks/network-1092.html">원본 1092</a><br>Wire 100 · ORef 67 · Part 46.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>Coil.operand</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1624 · ORef 1470 · Part 1354.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>burner control · <a href="../networks/network-1870.html">원본 1870</a><br>Wire 1204 · ORef 1189 · Part 1228.operand</td></tr></tbody></table></div></details><details id="signal-41"><summary>Start High Flame · %Q7.0 · 쓰기 3곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>burner control · <a href="../networks/network-1862.html">원본 1862</a><br>Wire 513 · ORef 479 · Part 422.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>burner control · <a href="../networks/network-1862.html">원본 1862</a><br>Wire 515 · ORef 481 · Part 555.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>burner control · <a href="../networks/network-1862.html">원본 1862</a><br>Wire 533 · ORef 494 · Part 453.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>burner control · <a href="../networks/network-1862.html">원본 1862</a><br>Wire 535 · ORef 495 · Part 569.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>burner control · <a href="../networks/network-1862.html">원본 1862</a><br>Wire 545 · ORef 503 · Part 470.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>burner control · <a href="../networks/network-1863.html">원본 1863</a><br>Wire 502 · ORef 488 · Part 525.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>burner control · <a href="../networks/network-1863.html">원본 1863</a><br>Wire 505 · ORef 490 · Part 527.operand</td></tr></tbody></table></div></details><details id="signal-42"><summary>Temperature Interlock OK · %Q6.6 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>Coil.operand</td><td>burner control · <a href="../networks/network-1856.html">원본 1856</a><br>Wire 159 · ORef 154 · Part 150.operand</td></tr></tbody></table></div></details><details id="signal-43"><summary>test_out · 내부/주소 확인 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Local<br>Move out</td><td>Move.out1</td><td>analog output conversion · <a href="../networks/network-1687.html">원본 1687</a><br>Wire 25 · ORef 27 · Part 22.out1</td></tr></tbody></table></div></details><details id="signal-44"><summary>WorkData.BR01_CleanTime · 내부/주소 확인 · 쓰기 4곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>연산 입력 핀</td><td>Add.in1</td><td>burner control · <a href="../networks/network-1867.html">원본 1867</a><br>Wire 645 · ORef 636 · Part 625.in1</td></tr><tr><td>쓰기 · Global<br>연산 출력 핀</td><td>Add.out</td><td>burner control · <a href="../networks/network-1867.html">원본 1867</a><br>Wire 647 · ORef 638 · Part 625.out</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1500 · ORef 1384 · Part 1159.out1</td></tr><tr><td>읽기 · Global<br>연산 입력 핀</td><td>Add.in1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1528 · ORef 1404 · Part 1208.in1</td></tr><tr><td>쓰기 · Global<br>연산 출력 핀</td><td>Add.out</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1530 · ORef 1406 · Part 1208.out</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1630 · ORef 1475 · Part 1363.out1</td></tr></tbody></table></div></details><details id="signal-45"><summary>WorkData.BR01_State · 내부/주소 확인 · 쓰기 16곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1479 · ORef 1369 · Part 1122.out1</td></tr><tr><td>읽기 · Global<br>비교 입력 핀</td><td>Eq.in1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1484 · ORef 1373 · Part 1137.in1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1492 · ORef 1378 · Part 1146.out1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1498 · ORef 1382 · Part 1154.out1</td></tr><tr><td>읽기 · Global<br>비교 입력 핀</td><td>Eq.in1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1502 · ORef 1385 · Part 1164.in1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1511 · ORef 1392 · Part 1179.out1</td></tr><tr><td>읽기 · Global<br>비교 입력 핀</td><td>Eq.in1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1513 · ORef 1393 · Part 1184.in1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1519 · ORef 1397 · Part 1188.out1</td></tr><tr><td>읽기 · Global<br>비교 입력 핀</td><td>Eq.in1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1520 · ORef 1398 · Part 1193.in1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1539 · ORef 1412 · Part 1220.out1</td></tr><tr><td>읽기 · Global<br>비교 입력 핀</td><td>Eq.in1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1541 · ORef 1413 · Part 1225.in1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1550 · ORef 1420 · Part 1240.out1</td></tr><tr><td>읽기 · Global<br>비교 입력 핀</td><td>Eq.in1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1552 · ORef 1421 · Part 1245.in1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1560 · ORef 1426 · Part 1251.out1</td></tr><tr><td>읽기 · Global<br>비교 입력 핀</td><td>Eq.in1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1561 · ORef 1427 · Part 1256.in1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1569 · ORef 1433 · Part 1267.out1</td></tr><tr><td>읽기 · Global<br>비교 입력 핀</td><td>Eq.in1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1571 · ORef 1434 · Part 1272.in1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1579 · ORef 1439 · Part 1281.out1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1585 · ORef 1443 · Part 1289.out1</td></tr><tr><td>읽기 · Global<br>비교 입력 핀</td><td>Eq.in1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1587 · ORef 1444 · Part 1294.in1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1594 · ORef 1450 · Part 1309.out1</td></tr><tr><td>읽기 · Global<br>비교 입력 핀</td><td>Eq.in1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1596 · ORef 1451 · Part 1314.in1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1602 · ORef 1455 · Part 1318.out1</td></tr><tr><td>읽기 · Global<br>비교 입력 핀</td><td>Eq.in1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1603 · ORef 1456 · Part 1323.in1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1611 · ORef 1462 · Part 1334.out1</td></tr><tr><td>읽기 · Global<br>비교 입력 핀</td><td>Eq.in1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1613 · ORef 1463 · Part 1339.in1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1618 · ORef 1466 · Part 1342.out1</td></tr><tr><td>읽기 · Global<br>비교 입력 핀</td><td>Eq.in1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1619 · ORef 1467 · Part 1347.in1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>burner control · <a href="../networks/network-1868.html">원본 1868</a><br>Wire 1628 · ORef 1473 · Part 1358.out1</td></tr></tbody></table></div></details><h2>4. 관련 호출 조건</h2><div class="table-wrap"><table><thead><tr><th>main 호출</th><th>원본·Call UID</th><th>정적 허가</th></tr></thead><tbody><tr><td>main → Simulation</td><td><a href="../networks/network-1612.html">원본 1612</a> · CRef 22</td><td><code>Simulation(1)</code></td></tr><tr><td>main → HMI Output</td><td><a href="../networks/network-1613.html">원본 1613</a> · CRef 25</td><td><code>[미확인: 호출 또는 외부 출력 23.eno]</code></td></tr><tr><td>main → HMI Inputs</td><td><a href="../networks/network-1613.html">원본 1613</a> · CRef 28</td><td><code>([미확인: 호출 또는 외부 출력 25.eno] AND NOT (Simulation(1)))</code></td></tr><tr><td>main → Motors 1</td><td><a href="../networks/network-1620.html">원본 1620</a> · CRef 319</td><td><code>ON</code></td></tr><tr><td>main → R1 scraps gate 2</td><td><a href="../networks/network-1620.html">원본 1620</a> · CRef 325</td><td><code>ON</code></td></tr><tr><td>main → Burner Control</td><td><a href="../networks/network-1620.html">원본 1620</a> · CRef 328</td><td><code>ON</code></td></tr><tr><td>main → Valve Control loop</td><td><a href="../networks/network-1621.html">원본 1621</a> · CRef 341</td><td><code>ON</code></td></tr></tbody></table></div><h2>5. 관련 미해석 피연산자</h2><p>아래는 관련 네트워크의 공유 미해석 위치이며 이 장치 전용 신호라고 단정하지 않습니다. 방향·이름·블록 인터페이스가 미확정인 참조는 읽기 또는 False로 치환하지 않습니다.</p><details><summary>6개 핀 위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Unknown<br>접점 operand</td><td>Contact.operand</td><td>hmi · <a href="../networks/network-1219.html">원본 1219</a><br>Wire 22 · ORef 24 · Part 23.operand</td></tr><tr><td>쓰기 · Unknown<br>코일 operand</td><td>Coil.operand</td><td>hmi · <a href="../networks/network-1219.html">원본 1219</a><br>Wire 26 · ORef 28 · Part 27.operand</td></tr><tr><td>읽기 · Unknown<br>접점 operand</td><td>Contact.operand</td><td>hmi · <a href="../networks/network-1219.html">원본 1219</a><br>Wire 29 · ORef 31 · Part 30.operand</td></tr><tr><td>쓰기 · Unknown<br>코일 operand</td><td>Coil.operand</td><td>hmi · <a href="../networks/network-1219.html">원본 1219</a><br>Wire 33 · ORef 35 · Part 34.operand</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.ET</td><td>auto start motors · <a href="../networks/network-1843.html">원본 1843</a><br>Wire 852 · ORef 842 · Part 835.ET</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.ET</td><td>burner control · <a href="../networks/network-1860.html">원본 1860</a><br>Wire 94 · ORef 96 · Part 88.ET</td></tr></tbody></table></div></details><h2>6. 수리·개선 확인 기록</h2><ol><li>현장 입력·처리된 Inputs·요청 Flag·실제 출력·응답·알람을 별도로 기록합니다.</li><li>동일 신호의 모든 쓰기 Part와 main 허가·호출 경로를 대조합니다.</li><li>리셋·새 운전 요청·자동 시퀀스·전원 재시작의 값 유지 여부를 현재 PLC/TIA에서 확인합니다.</li><li>원본 이름·주소·범위와 관찰 사실을 기록한 뒤 변경 후보를 검토합니다.</li></ol></main></body></html>