<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>FN02 신호 전달 분석</title><link rel="stylesheet" href="../assets/all-in-one.css"></head><body><main style="max-width:1240px;margin:auto;padding:24px"><h1>FN02 · 신호 전달·복수 쓰기 분석</h1><div class="notice info">원본 XML 핀과 식별 자료의 Global/Local 범위를 대조한 정적 작업지입니다. 읽기·쓰기 위치는 현재 호출·실행 순서·정상 극성·실제 값을 확정하지 않습니다. 이름만 같은 로컬 변수는 블록별로 구분합니다.</div><nav class="inline-actions"><a href="../circuit-guides/FN02.html">전기 회로 추적</a><a href="../construction-guides/FN02.html">시공 케이블 경로</a><a href="../procedures/FN02.html">진단·수리 작업지</a><a href="../signal-trace.html">전체 신호 분석 목록</a><a href="#multiple">복수 쓰기</a><a href="#transfer">직접 전달</a><a href="#signals">신호별 원본 위치</a></nav><div class="notice">원본 호출1612는 Simulation(1),1613의 HMI Inputs는 NOT Simulation(1)과 앞 호출 ENO 경로를 사용합니다. 백업 심볼은 %M180.0입니다. ENO 해석·현재 모드·전체 실행은 확인 전이며 두 블록이 동시에 쓰는 것으로 단정하지 않습니다. 백업 Simulation 블록의 정적 참조이며 새 시뮬레이터 실행·시험은 하지 않았습니다.</div><h2 id="multiple">1. 같은 전역 신호의 쓰기 위치</h2><p>같은 네트워크의 Set/Reset도 별도 위치입니다. 복수 쓰기는 확인 대상이며 오류 판정이 아닙니다. Global 범위가 확인된 동일 이름만 합산합니다.</p><div class="table-wrap"><table><thead><tr><th>신호·백업 주소</th><th>쓰기 Part/네트워크</th><th>쓰기 위치</th></tr></thead><tbody><tr><td>Allarm.FN02_INV<br>DB/주소 별도 확인</td><td>2곳 / 1개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>allarms 1 · <a href="../networks/network-1796.html">원본 1796</a><br>Wire 669 · ORef 665 · Part 663.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>allarms 1 · <a href="../networks/network-1796.html">원본 1796</a><br>Wire 27 · ORef 28 · Part 671.operand</td></tr></tbody></table></div></details></td></tr><tr><td>Allarm.FN_02_FAULT<br>DB/주소 별도 확인</td><td>2곳 / 1개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>allarms 1 · <a href="../networks/network-1796.html">원본 1796</a><br>Wire 642 · ORef 631 · Part 619.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>allarms 1 · <a href="../networks/network-1796.html">원본 1796</a><br>Wire 647 · ORef 634 · Part 624.operand</td></tr></tbody></table></div></details></td></tr><tr><td>Flag.M_FN_02<br>DB/주소 별도 확인</td><td>5곳 / 4개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>auto start motors · <a href="../networks/network-1843.html">원본 1843</a><br>Wire 729 · ORef 631 · Part 500.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>auto start motors · <a href="../networks/network-1843.html">원본 1843</a><br>Wire 755 · ORef 648 · Part 539.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>auto start motors · <a href="../networks/network-1844.html">원본 1844</a><br>Wire 1112 · ORef 995 · Part 878.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>auto start motors · <a href="../networks/network-1847.html">원본 1847</a><br>Wire 1036 · ORef 989 · Part 893.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>motors 1 · <a href="../networks/network-1948.html">원본 1948</a><br>Wire 611 · ORef 601 · Part 592.operand</td></tr></tbody></table></div></details></td></tr><tr><td>hours motors.FN_02_HOUR<br>DB/주소 별도 확인</td><td>2곳 / 2개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>time work motor · <a href="../networks/network-1026.html">원본 1026</a><br>Wire 1579 · ORef 1565 · Part 1550.out1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>time work motor · <a href="../networks/network-1050.html">원본 1050</a><br>Wire 2918 · ORef 2905 · Part 2890.out1</td></tr></tbody></table></div></details></td></tr><tr><td>hours motors.FN_02_MIN<br>DB/주소 별도 확인</td><td>2곳 / 1개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>연산 출력 핀</td><td>Add.out</td><td>time work motor · <a href="../networks/network-1026.html">원본 1026</a><br>Wire 1573 · ORef 1561 · Part 1540.out</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>time work motor · <a href="../networks/network-1026.html">원본 1026</a><br>Wire 1582 · ORef 1567 · Part 1553.out1</td></tr></tbody></table></div></details></td></tr></tbody></table></div><h2 id="transfer">2. 단일 신호 전달·반전</h2><p>단일 읽기에서 Coil 또는 Move로 이어지는 확인 가능한 경로입니다. 아래 조건과 현재 호출을 함께 확인하며 일반 논리식·호출 인자를 단순 전달로 바꾸지 않습니다.</p><div class="table-wrap"><table><thead><tr><th>읽기 → 쓰기</th><th>명령·반전·조건</th><th>원본</th></tr></thead><tbody><tr><td>FN02_Current → Inputs.FN02_ABSORPTION</td><td>Move / 단일 전달<br><code>1</code></td><td>hmi inputs · <a href="../networks/network-1071.html">원본 1071</a> · Part 122</td></tr><tr><td>Flag.M_FN_02 → Inputs.FN02 Run</td><td>Coil / 단일 전달<br><code>Flag.M_FN_02</code></td><td>simulation · <a href="../networks/network-1084.html">원본 1084</a> · Part 27</td></tr></tbody></table></div><h2 id="signals">3. 신호별 원본 위치</h2><p>17개 이름을 선택했습니다. 참조가 없는 심볼은 미사용으로 확정하지 않으며 미복원 자료·간접 접근·현재 프로그램을 추가 확인합니다.</p><details id="signal-1"><summary>Allarm.FN02_Absorbption_OFR · 내부/주소 확인 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>식별 원본 AK=Write · 호출 방향/인터페이스 추가 확인</td><td>CRef.Out_of_range</td><td>analog input conversion · <a href="../networks/network-1767.html">원본 1767</a><br>Wire 24 · ORef 23 · Part 1456.Out_of_range</td></tr></tbody></table></div></details><details id="signal-2"><summary>Allarm.FN02_INV · 내부/주소 확인 · 쓰기 2곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>allarms 1 · <a href="../networks/network-1796.html">원본 1796</a><br>Wire 669 · ORef 665 · Part 663.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1796.html">원본 1796</a><br>Wire 24 · ORef 25 · Part 670.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>allarms 1 · <a href="../networks/network-1796.html">원본 1796</a><br>Wire 27 · ORef 28 · Part 671.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>motors 1 · <a href="../networks/network-1948.html">원본 1948</a><br>Wire 21 · ORef 23 · Part 22.operand</td></tr></tbody></table></div></details><details id="signal-3"><summary>Allarm.FN_02_FAULT · 내부/주소 확인 · 쓰기 2곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>allarms 1 · <a href="../networks/network-1796.html">원본 1796</a><br>Wire 642 · ORef 631 · Part 619.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1796.html">원본 1796</a><br>Wire 645 · ORef 633 · Part 659.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>allarms 1 · <a href="../networks/network-1796.html">원본 1796</a><br>Wire 647 · ORef 634 · Part 624.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>motors 1 · <a href="../networks/network-1948.html">원본 1948</a><br>Wire 605 · ORef 598 · Part 618.operand</td></tr></tbody></table></div></details><details id="signal-4"><summary>Coeff.COEFF_FAN_A_FN02 · 내부/주소 확인 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>방향 미확정 · Global<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Coeff</td><td>analog input conversion · <a href="../networks/network-1767.html">원본 1767</a><br>Wire 1472 · ORef 1465 · Part 1456.Coeff</td></tr></tbody></table></div></details><details id="signal-5"><summary>Coeff.ZERO_FAN_A_FN02 · 내부/주소 확인 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>방향 미확정 · Global<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Zero</td><td>analog input conversion · <a href="../networks/network-1767.html">원본 1767</a><br>Wire 1473 · ORef 1466 · Part 1456.Zero</td></tr></tbody></table></div></details><details id="signal-6"><summary>Data.FN_02_FAN · 내부/주소 확인 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>식별 원본 AK=Write · 호출 방향/인터페이스 추가 확인</td><td>CRef.OutValue</td><td>analog input conversion · <a href="../networks/network-1767.html">원본 1767</a><br>Wire 1474 · ORef 1467 · Part 1456.OutValue</td></tr></tbody></table></div></details><details id="signal-7"><summary>Flag.M_FN_02 · 내부/주소 확인 · 쓰기 5곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand<br>백업 Simulation 블록</td><td>simulation · <a href="../networks/network-1084.html">원본 1084</a><br>Wire 22 · ORef 24 · Part 23.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>auto start motors · <a href="../networks/network-1843.html">원본 1843</a><br>Wire 729 · ORef 631 · Part 500.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>auto start motors · <a href="../networks/network-1843.html">원본 1843</a><br>Wire 755 · ORef 648 · Part 539.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>auto start motors · <a href="../networks/network-1844.html">원본 1844</a><br>Wire 1112 · ORef 995 · Part 878.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>auto start motors · <a href="../networks/network-1847.html">원본 1847</a><br>Wire 1036 · ORef 989 · Part 893.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>motors 1 · <a href="../networks/network-1948.html">원본 1948</a><br>Wire 611 · ORef 601 · Part 592.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>motors 1 · <a href="../networks/network-1948.html">원본 1948</a><br>Wire 612 · ORef 602 · Part 620.operand</td></tr></tbody></table></div></details><details id="signal-8"><summary>fn02_all_inv · %I3.1 · 쓰기 0곳</summary><p>복원 원본에서 같은 이름의 직접 핀 참조를 찾지 못했습니다.</p></details><details id="signal-9"><summary>FN02_Current · %IW328 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>Move in</td><td>Move.in</td><td>hmi inputs · <a href="../networks/network-1071.html">원본 1071</a><br>Wire 139 · ORef 128 · Part 122.in</td></tr><tr><td>방향 미확정 · Global<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Analog_input</td><td>analog input conversion · <a href="../networks/network-1767.html">원본 1767</a><br>Wire 1471 · ORef 1464 · Part 1456.Analog_input</td></tr></tbody></table></div></details><details id="signal-10"><summary>FN02_Fbk · %I3.0 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>time work motor · <a href="../networks/network-1026.html">원본 1026</a><br>Wire 1570 · ORef 1558 · Part 1588.operand</td></tr></tbody></table></div></details><details id="signal-11"><summary>FN02_SP · %QW306 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>연산 출력 핀</td><td>Mul.out</td><td>analog output conversion · <a href="../networks/network-1688.html">원본 1688</a><br>Wire 671 · ORef 655 · Part 640.out</td></tr></tbody></table></div></details><details id="signal-12"><summary>hours motors.FN_02_HOUR · 내부/주소 확인 · 쓰기 2곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>time work motor · <a href="../networks/network-1026.html">원본 1026</a><br>Wire 1579 · ORef 1565 · Part 1550.out1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>time work motor · <a href="../networks/network-1050.html">원본 1050</a><br>Wire 2918 · ORef 2905 · Part 2890.out1</td></tr></tbody></table></div></details><details id="signal-13"><summary>hours motors.FN_02_MIN · 내부/주소 확인 · 쓰기 2곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>연산 입력 핀</td><td>Add.in1</td><td>time work motor · <a href="../networks/network-1026.html">원본 1026</a><br>Wire 1571 · ORef 1559 · Part 1540.in1</td></tr><tr><td>쓰기 · Global<br>연산 출력 핀</td><td>Add.out</td><td>time work motor · <a href="../networks/network-1026.html">원본 1026</a><br>Wire 1573 · ORef 1561 · Part 1540.out</td></tr><tr><td>읽기 · Global<br>비교 입력 핀</td><td>Ge.in1</td><td>time work motor · <a href="../networks/network-1026.html">원본 1026</a><br>Wire 1574 · ORef 1562 · Part 1547.in1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>time work motor · <a href="../networks/network-1026.html">원본 1026</a><br>Wire 1582 · ORef 1567 · Part 1553.out1</td></tr></tbody></table></div></details><details id="signal-14"><summary>Inputs.FN02 Run · 내부/주소 확인 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>Coil.operand<br>백업 Simulation 블록</td><td>simulation · <a href="../networks/network-1084.html">원본 1084</a><br>Wire 26 · ORef 28 · Part 27.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1796.html">원본 1796</a><br>Wire 675 · ORef 673 · Part 672.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1796.html">원본 1796</a><br>Wire 640 · ORef 630 · Part 655.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>burner control · <a href="../networks/network-1857.html">원본 1857</a><br>Wire 39 · ORef 41 · Part 40.operand</td></tr></tbody></table></div></details><details id="signal-15"><summary>Inputs.FN02_ABSORPTION · 내부/주소 확인 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>hmi inputs · <a href="../networks/network-1071.html">원본 1071</a><br>Wire 141 · ORef 129 · Part 122.out1</td></tr></tbody></table></div></details><details id="signal-16"><summary>Inputs.FN02_All_Inv · 내부/주소 확인 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1796.html">원본 1796</a><br>Wire 679 · ORef 677 · Part 676.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1796.html">원본 1796</a><br>Wire 30 · ORef 31 · Part 662.operand</td></tr></tbody></table></div></details><details id="signal-17"><summary>Start FN02 · %Q2.3 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1796.html">원본 1796</a><br>Wire 636 · ORef 626 · Part 651.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>Coil.operand</td><td>motors 1 · <a href="../networks/network-1948.html">원본 1948</a><br>Wire 614 · ORef 603 · Part 596.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>cyc_int5 ogni 100ms · <a href="../networks/network-12.html">원본 12</a><br>Wire 370 · ORef 365 · Part 379.operand</td></tr></tbody></table></div></details><h2>4. 관련 호출 조건</h2><div class="table-wrap"><table><thead><tr><th>main 호출</th><th>원본·Call UID</th><th>정적 허가</th></tr></thead><tbody><tr><td>main → Simulation</td><td><a href="../networks/network-1612.html">원본 1612</a> · CRef 22</td><td><code>Simulation(1)</code></td></tr><tr><td>main → HMI Output</td><td><a href="../networks/network-1613.html">원본 1613</a> · CRef 25</td><td><code>[미확인: 호출 또는 외부 출력 23.eno]</code></td></tr><tr><td>main → HMI Inputs</td><td><a href="../networks/network-1613.html">원본 1613</a> · CRef 28</td><td><code>([미확인: 호출 또는 외부 출력 25.eno] AND NOT (Simulation(1)))</code></td></tr><tr><td>main → Motors 1</td><td><a href="../networks/network-1620.html">원본 1620</a> · CRef 319</td><td><code>ON</code></td></tr><tr><td>main → R1 scraps gate 2</td><td><a href="../networks/network-1620.html">원본 1620</a> · CRef 325</td><td><code>ON</code></td></tr><tr><td>main → Burner Control</td><td><a href="../networks/network-1620.html">원본 1620</a> · CRef 328</td><td><code>ON</code></td></tr><tr><td>main → Valve Control loop</td><td><a href="../networks/network-1621.html">원본 1621</a> · CRef 341</td><td><code>ON</code></td></tr></tbody></table></div><h2>5. 관련 미해석 피연산자</h2><p>아래는 관련 네트워크의 공유 미해석 위치이며 이 장치 전용 신호라고 단정하지 않습니다. 방향·이름·블록 인터페이스가 미확정인 참조는 읽기 또는 False로 치환하지 않습니다.</p><details><summary>6개 핀 위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Ingresso_run</td><td>hmi · <a href="../networks/network-1192.html">원본 1192</a><br>Wire 24 · ORef 25 · Part 23.Ingresso_run</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Allarme1</td><td>hmi · <a href="../networks/network-1192.html">원본 1192</a><br>Wire 28 · ORef 29 · Part 23.Allarme1</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Allarme2</td><td>hmi · <a href="../networks/network-1192.html">원본 1192</a><br>Wire 30 · ORef 31 · Part 23.Allarme2</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Risposta</td><td>hmi · <a href="../networks/network-1192.html">원본 1192</a><br>Wire 42 · ORef 43 · Part 23.Risposta</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Comulativo_allarmi</td><td>hmi · <a href="../networks/network-1192.html">원본 1192</a><br>Wire 46 · ORef 47 · Part 23.Comulativo_allarmi</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.ET</td><td>auto start motors · <a href="../networks/network-1843.html">원본 1843</a><br>Wire 852 · ORef 842 · Part 835.ET</td></tr></tbody></table></div></details><h2>6. 수리·개선 확인 기록</h2><ol><li>현장 입력·처리된 Inputs·요청 Flag·실제 출력·응답·알람을 별도로 기록합니다.</li><li>동일 신호의 모든 쓰기 Part와 main 허가·호출 경로를 대조합니다.</li><li>리셋·새 운전 요청·자동 시퀀스·전원 재시작의 값 유지 여부를 현재 PLC/TIA에서 확인합니다.</li><li>원본 이름·주소·범위와 관찰 사실을 기록한 뒤 변경 후보를 검토합니다.</li></ol></main></body></html>