<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>FN03 신호 전달 분석</title><link rel="stylesheet" href="../assets/all-in-one.css"></head><body><main style="max-width:1240px;margin:auto;padding:24px"><h1>FN03 · 신호 전달·복수 쓰기 분석</h1><div class="notice info">원본 XML 핀과 식별 자료의 Global/Local 범위를 대조한 정적 작업지입니다. 읽기·쓰기 위치는 현재 호출·실행 순서·정상 극성·실제 값을 확정하지 않습니다. 이름만 같은 로컬 변수는 블록별로 구분합니다.</div><nav class="inline-actions"><a href="../circuit-guides/FN03.html">전기 회로 추적</a><a href="../construction-guides/FN03.html">시공 케이블 경로</a><a href="../procedures/FN03.html">진단·수리 작업지</a><a href="../signal-trace.html">전체 신호 분석 목록</a><a href="#multiple">복수 쓰기</a><a href="#transfer">직접 전달</a><a href="#signals">신호별 원본 위치</a></nav><div class="notice">원본 호출1612는 Simulation(1),1613의 HMI Inputs는 NOT Simulation(1)과 앞 호출 ENO 경로를 사용합니다. 백업 심볼은 %M180.0입니다. ENO 해석·현재 모드·전체 실행은 확인 전이며 두 블록이 동시에 쓰는 것으로 단정하지 않습니다. 백업 Simulation 블록의 정적 참조이며 새 시뮬레이터 실행·시험은 하지 않았습니다.</div><h2 id="multiple">1. 같은 전역 신호의 쓰기 위치</h2><p>같은 네트워크의 Set/Reset도 별도 위치입니다. 복수 쓰기는 확인 대상이며 오류 판정이 아닙니다. Global 범위가 확인된 동일 이름만 합산합니다.</p><div class="table-wrap"><table><thead><tr><th>신호·백업 주소</th><th>쓰기 Part/네트워크</th><th>쓰기 위치</th></tr></thead><tbody><tr><td>Allarm.FN03_INV<br>DB/주소 별도 확인</td><td>2곳 / 1개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>allarms 1 · <a href="../networks/network-1801.html">원본 1801</a><br>Wire 891 · ORef 871 · Part 856.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>allarms 1 · <a href="../networks/network-1801.html">원본 1801</a><br>Wire 904 · ORef 879 · Part 864.operand</td></tr></tbody></table></div></details></td></tr><tr><td>Allarm.FN_03_FAULT<br>DB/주소 별도 확인</td><td>2곳 / 1개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>allarms 1 · <a href="../networks/network-1801.html">원본 1801</a><br>Wire 896 · ORef 874 · Part 859.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>allarms 1 · <a href="../networks/network-1801.html">원본 1801</a><br>Wire 901 · ORef 877 · Part 862.operand</td></tr></tbody></table></div></details></td></tr><tr><td>Flag.M_FN_03<br>DB/주소 별도 확인</td><td>5곳 / 5개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>auto start motors · <a href="../networks/network-1843.html">원본 1843</a><br>Wire 760 · ORef 651 · Part 545.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>auto start motors · <a href="../networks/network-1844.html">원본 1844</a><br>Wire 1120 · ORef 1000 · Part 889.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>auto start motors · <a href="../networks/network-1847.html">원본 1847</a><br>Wire 1035 · ORef 988 · Part 891.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>burner control · <a href="../networks/network-1866.html">원본 1866</a><br>Wire 626 · ORef 616 · Part 600.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>motors 1 · <a href="../networks/network-1954.html">원본 1954</a><br>Wire 758 · ORef 752 · Part 745.operand</td></tr></tbody></table></div></details></td></tr><tr><td>hours motors.FN_03_HOUR<br>DB/주소 별도 확인</td><td>2곳 / 2개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>time work motor · <a href="../networks/network-1031.html">원본 1031</a><br>Wire 1849 · ORef 1835 · Part 1820.out1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>time work motor · <a href="../networks/network-1051.html">원본 1051</a><br>Wire 2980 · ORef 2967 · Part 2952.out1</td></tr></tbody></table></div></details></td></tr><tr><td>hours motors.FN_03_MIN<br>DB/주소 별도 확인</td><td>2곳 / 1개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>연산 출력 핀</td><td>Add.out</td><td>time work motor · <a href="../networks/network-1031.html">원본 1031</a><br>Wire 1843 · ORef 1831 · Part 1810.out</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>time work motor · <a href="../networks/network-1031.html">원본 1031</a><br>Wire 1852 · ORef 1837 · Part 1823.out1</td></tr></tbody></table></div></details></td></tr></tbody></table></div><h2 id="transfer">2. 단일 신호 전달·반전</h2><p>단일 읽기에서 Coil 또는 Move로 이어지는 확인 가능한 경로입니다. 아래 조건과 현재 호출을 함께 확인하며 일반 논리식·호출 인자를 단순 전달로 바꾸지 않습니다.</p><div class="table-wrap"><table><thead><tr><th>읽기 → 쓰기</th><th>명령·반전·조건</th><th>원본</th></tr></thead><tbody><tr><td>Flag.M_FN_03 → Inputs.FN03 Run</td><td>Coil / 단일 전달<br><code>Flag.M_FN_03</code></td><td>simulation · <a href="../networks/network-1084.html">원본 1084</a> · Part 48</td></tr></tbody></table></div><h2 id="signals">3. 신호별 원본 위치</h2><p>10개 이름을 선택했습니다. 참조가 없는 심볼은 미사용으로 확정하지 않으며 미복원 자료·간접 접근·현재 프로그램을 추가 확인합니다.</p><details id="signal-1"><summary>Allarm.FN03_INV · 내부/주소 확인 · 쓰기 2곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>allarms 1 · <a href="../networks/network-1801.html">원본 1801</a><br>Wire 891 · ORef 871 · Part 856.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1801.html">원본 1801</a><br>Wire 902 · ORef 878 · Part 863.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>allarms 1 · <a href="../networks/network-1801.html">원본 1801</a><br>Wire 904 · ORef 879 · Part 864.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>motors 1 · <a href="../networks/network-1954.html">원본 1954</a><br>Wire 21 · ORef 23 · Part 22.operand</td></tr></tbody></table></div></details><details id="signal-2"><summary>Allarm.FN_03_FAULT · 내부/주소 확인 · 쓰기 2곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>allarms 1 · <a href="../networks/network-1801.html">원본 1801</a><br>Wire 896 · ORef 874 · Part 859.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1801.html">원본 1801</a><br>Wire 899 · ORef 876 · Part 861.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>allarms 1 · <a href="../networks/network-1801.html">원본 1801</a><br>Wire 901 · ORef 877 · Part 862.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>burner control · <a href="../networks/network-1858.html">원본 1858</a><br>Wire 256 · ORef 238 · Part 283.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>motors 1 · <a href="../networks/network-1954.html">원본 1954</a><br>Wire 756 · ORef 751 · Part 765.operand</td></tr></tbody></table></div></details><details id="signal-3"><summary>Flag.M_FN_03 · 내부/주소 확인 · 쓰기 5곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand<br>백업 Simulation 블록</td><td>simulation · <a href="../networks/network-1084.html">원본 1084</a><br>Wire 62 · ORef 53 · Part 47.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>auto start motors · <a href="../networks/network-1843.html">원본 1843</a><br>Wire 760 · ORef 651 · Part 545.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>auto start motors · <a href="../networks/network-1844.html">원본 1844</a><br>Wire 1120 · ORef 1000 · Part 889.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>auto start motors · <a href="../networks/network-1847.html">원본 1847</a><br>Wire 1035 · ORef 988 · Part 891.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>burner control · <a href="../networks/network-1866.html">원본 1866</a><br>Wire 623 · ORef 614 · Part 638.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>burner control · <a href="../networks/network-1866.html">원본 1866</a><br>Wire 626 · ORef 616 · Part 600.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>motors 1 · <a href="../networks/network-1954.html">원본 1954</a><br>Wire 758 · ORef 752 · Part 745.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>motors 1 · <a href="../networks/network-1954.html">원본 1954</a><br>Wire 759 · ORef 753 · Part 767.operand</td></tr></tbody></table></div></details><details id="signal-4"><summary>fn03_all_softstarter · %I4.2 · 쓰기 0곳</summary><p>복원 원본에서 같은 이름의 직접 핀 참조를 찾지 못했습니다.</p></details><details id="signal-5"><summary>FN03_Fbk · %I4.1 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>time work motor · <a href="../networks/network-1031.html">원본 1031</a><br>Wire 1840 · ORef 1828 · Part 1858.operand</td></tr></tbody></table></div></details><details id="signal-6"><summary>hours motors.FN_03_HOUR · 내부/주소 확인 · 쓰기 2곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>time work motor · <a href="../networks/network-1031.html">원본 1031</a><br>Wire 1849 · ORef 1835 · Part 1820.out1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>time work motor · <a href="../networks/network-1051.html">원본 1051</a><br>Wire 2980 · ORef 2967 · Part 2952.out1</td></tr></tbody></table></div></details><details id="signal-7"><summary>hours motors.FN_03_MIN · 내부/주소 확인 · 쓰기 2곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>연산 입력 핀</td><td>Add.in1</td><td>time work motor · <a href="../networks/network-1031.html">원본 1031</a><br>Wire 1841 · ORef 1829 · Part 1810.in1</td></tr><tr><td>쓰기 · Global<br>연산 출력 핀</td><td>Add.out</td><td>time work motor · <a href="../networks/network-1031.html">원본 1031</a><br>Wire 1843 · ORef 1831 · Part 1810.out</td></tr><tr><td>읽기 · Global<br>비교 입력 핀</td><td>Ge.in1</td><td>time work motor · <a href="../networks/network-1031.html">원본 1031</a><br>Wire 1844 · ORef 1832 · Part 1817.in1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>time work motor · <a href="../networks/network-1031.html">원본 1031</a><br>Wire 1852 · ORef 1837 · Part 1823.out1</td></tr></tbody></table></div></details><details id="signal-8"><summary>Inputs.FN03 Run · 내부/주소 확인 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>Coil.operand<br>백업 Simulation 블록</td><td>simulation · <a href="../networks/network-1084.html">원본 1084</a><br>Wire 64 · ORef 54 · Part 48.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>PContact.operand</td><td>allarms 1 · <a href="../networks/network-1801.html">원본 1801</a><br>Wire 53 · ORef 55 · Part 905.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1801.html">원본 1801</a><br>Wire 58 · ORef 60 · Part 59.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1801.html">원본 1801</a><br>Wire 885 · ORef 867 · Part 853.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1801.html">원본 1801</a><br>Wire 894 · ORef 873 · Part 858.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>burner control · <a href="../networks/network-1866.html">원본 1866</a><br>Wire 627 · ORef 617 · Part 642.operand</td></tr></tbody></table></div></details><details id="signal-9"><summary>Inputs.FN03_All_SoftStarter · 내부/주소 확인 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1801.html">원본 1801</a><br>Wire 889 · ORef 870 · Part 855.operand</td></tr></tbody></table></div></details><details id="signal-10"><summary>Start FN03 · %Q3.2 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1801.html">원본 1801</a><br>Wire 43 · ORef 45 · Part 44.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1801.html">원본 1801</a><br>Wire 56 · ORef 57 · Part 906.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1801.html">원본 1801</a><br>Wire 883 · ORef 866 · Part 852.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>Coil.operand</td><td>motors 1 · <a href="../networks/network-1954.html">원본 1954</a><br>Wire 761 · ORef 754 · Part 749.operand</td></tr></tbody></table></div></details><h2>4. 관련 호출 조건</h2><div class="table-wrap"><table><thead><tr><th>main 호출</th><th>원본·Call UID</th><th>정적 허가</th></tr></thead><tbody><tr><td>main → Simulation</td><td><a href="../networks/network-1612.html">원본 1612</a> · CRef 22</td><td><code>Simulation(1)</code></td></tr><tr><td>main → HMI Output</td><td><a href="../networks/network-1613.html">원본 1613</a> · CRef 25</td><td><code>[미확인: 호출 또는 외부 출력 23.eno]</code></td></tr><tr><td>main → HMI Inputs</td><td><a href="../networks/network-1613.html">원본 1613</a> · CRef 28</td><td><code>([미확인: 호출 또는 외부 출력 25.eno] AND NOT (Simulation(1)))</code></td></tr><tr><td>main → Motors 1</td><td><a href="../networks/network-1620.html">원본 1620</a> · CRef 319</td><td><code>ON</code></td></tr><tr><td>main → R1 scraps gate 2</td><td><a href="../networks/network-1620.html">원본 1620</a> · CRef 325</td><td><code>ON</code></td></tr><tr><td>main → Burner Control</td><td><a href="../networks/network-1620.html">원본 1620</a> · CRef 328</td><td><code>ON</code></td></tr><tr><td>main → Valve Control loop</td><td><a href="../networks/network-1621.html">원본 1621</a> · CRef 341</td><td><code>ON</code></td></tr></tbody></table></div><h2>5. 관련 미해석 피연산자</h2><p>아래는 관련 네트워크의 공유 미해석 위치이며 이 장치 전용 신호라고 단정하지 않습니다. 방향·이름·블록 인터페이스가 미확정인 참조는 읽기 또는 False로 치환하지 않습니다.</p><details><summary>6개 핀 위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Ingresso_run</td><td>hmi · <a href="../networks/network-1197.html">원본 1197</a><br>Wire 37 · ORef 24 · Part 22.Ingresso_run</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Allarme1</td><td>hmi · <a href="../networks/network-1197.html">원본 1197</a><br>Wire 39 · ORef 26 · Part 22.Allarme1</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Allarme2</td><td>hmi · <a href="../networks/network-1197.html">원본 1197</a><br>Wire 40 · ORef 27 · Part 22.Allarme2</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Risposta</td><td>hmi · <a href="../networks/network-1197.html">원본 1197</a><br>Wire 46 · ORef 33 · Part 22.Risposta</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Comulativo_allarmi</td><td>hmi · <a href="../networks/network-1197.html">원본 1197</a><br>Wire 48 · ORef 35 · Part 22.Comulativo_allarmi</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.ET</td><td>auto start motors · <a href="../networks/network-1843.html">원본 1843</a><br>Wire 852 · ORef 842 · Part 835.ET</td></tr></tbody></table></div></details><h2>6. 수리·개선 확인 기록</h2><ol><li>현장 입력·처리된 Inputs·요청 Flag·실제 출력·응답·알람을 별도로 기록합니다.</li><li>동일 신호의 모든 쓰기 Part와 main 허가·호출 경로를 대조합니다.</li><li>리셋·새 운전 요청·자동 시퀀스·전원 재시작의 값 유지 여부를 현재 PLC/TIA에서 확인합니다.</li><li>원본 이름·주소·범위와 관찰 사실을 기록한 뒤 변경 후보를 검토합니다.</li></ol></main></body></html>