<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>FN04 신호 전달 분석</title><link rel="stylesheet" href="../assets/all-in-one.css"></head><body><main style="max-width:1240px;margin:auto;padding:24px"><h1>FN04 · 신호 전달·복수 쓰기 분석</h1><div class="notice info">원본 XML 핀과 식별 자료의 Global/Local 범위를 대조한 정적 작업지입니다. 읽기·쓰기 위치는 현재 호출·실행 순서·정상 극성·실제 값을 확정하지 않습니다. 이름만 같은 로컬 변수는 블록별로 구분합니다.</div><nav class="inline-actions"><a href="../circuit-guides/FN04.html">전기 회로 추적</a><a href="../construction-guides/FN04.html">시공 케이블 경로</a><a href="../procedures/FN04.html">진단·수리 작업지</a><a href="../signal-trace.html">전체 신호 분석 목록</a><a href="#multiple">복수 쓰기</a><a href="#transfer">직접 전달</a><a href="#signals">신호별 원본 위치</a></nav><div class="notice">원본 호출1612는 Simulation(1),1613의 HMI Inputs는 NOT Simulation(1)과 앞 호출 ENO 경로를 사용합니다. 백업 심볼은 %M180.0입니다. ENO 해석·현재 모드·전체 실행은 확인 전이며 두 블록이 동시에 쓰는 것으로 단정하지 않습니다. 백업 Simulation 블록의 정적 참조이며 새 시뮬레이터 실행·시험은 하지 않았습니다.</div><h2 id="multiple">1. 같은 전역 신호의 쓰기 위치</h2><p>같은 네트워크의 Set/Reset도 별도 위치입니다. 복수 쓰기는 확인 대상이며 오류 판정이 아닙니다. Global 범위가 확인된 동일 이름만 합산합니다.</p><div class="table-wrap"><table><thead><tr><th>신호·백업 주소</th><th>쓰기 Part/네트워크</th><th>쓰기 위치</th></tr></thead><tbody><tr><td>Allarm.FN04_INV<br>DB/주소 별도 확인</td><td>2곳 / 1개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>allarms 1 · <a href="../networks/network-1809.html">원본 1809</a><br>Wire 1111 · ORef 1107 · Part 1105.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>allarms 1 · <a href="../networks/network-1809.html">원본 1809</a><br>Wire 27 · ORef 28 · Part 1113.operand</td></tr></tbody></table></div></details></td></tr><tr><td>Allarm.FN_04_FAULT<br>DB/주소 별도 확인</td><td>2곳 / 1개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>allarms 1 · <a href="../networks/network-1809.html">원본 1809</a><br>Wire 1084 · ORef 1073 · Part 1061.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>allarms 1 · <a href="../networks/network-1809.html">원본 1809</a><br>Wire 1089 · ORef 1076 · Part 1066.operand</td></tr></tbody></table></div></details></td></tr><tr><td>Data.SET_PERC_FN04<br>DB/주소 별도 확인</td><td>5곳 / 3개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>analog output conversion · <a href="../networks/network-1689.html">원본 1689</a><br>Wire 866 · ORef 852 · Part 831.out1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>analog output conversion · <a href="../networks/network-1689.html">원본 1689</a><br>Wire 872 · ORef 856 · Part 839.out1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>filter · <a href="../networks/network-1900.html">원본 1900</a><br>Wire 1860 · ORef 1855 · Part 1849.out1</td></tr><tr><td>쓰기 · Global<br>연산 출력 핀</td><td>Add.out</td><td>filter · <a href="../networks/network-1901.html">원본 1901</a><br>Wire 2008 · ORef 1983 · Part 1951.out</td></tr><tr><td>쓰기 · Global<br>연산 출력 핀</td><td>Add.out</td><td>filter · <a href="../networks/network-1901.html">원본 1901</a><br>Wire 2018 · ORef 1990 · Part 1963.out</td></tr></tbody></table></div></details></td></tr><tr><td>Flag.M_FN_04<br>DB/주소 별도 확인</td><td>4곳 / 4개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>auto start motors · <a href="../networks/network-1843.html">원본 1843</a><br>Wire 697 · ORef 608 · Part 443.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>auto start motors · <a href="../networks/network-1844.html">원본 1844</a><br>Wire 1046 · ORef 952 · Part 780.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>auto start motors · <a href="../networks/network-1847.html">원본 1847</a><br>Wire 1057 · ORef 1004 · Part 929.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>motors 1 · <a href="../networks/network-1965.html">원본 1965</a><br>Wire 1033 · ORef 1021 · Part 1010.operand</td></tr></tbody></table></div></details></td></tr><tr><td>hours motors.FN_04_HOUR<br>DB/주소 별도 확인</td><td>2곳 / 2개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>time work motor · <a href="../networks/network-1039.html">원본 1039</a><br>Wire 2281 · ORef 2267 · Part 2252.out1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>time work motor · <a href="../networks/network-1053.html">원본 1053</a><br>Wire 3098 · ORef 3087 · Part 3070.out1</td></tr></tbody></table></div></details></td></tr><tr><td>hours motors.FN_04_MIN<br>DB/주소 별도 확인</td><td>2곳 / 1개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>연산 출력 핀</td><td>Add.out</td><td>time work motor · <a href="../networks/network-1039.html">원본 1039</a><br>Wire 2275 · ORef 2263 · Part 2242.out</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>time work motor · <a href="../networks/network-1039.html">원본 1039</a><br>Wire 2284 · ORef 2269 · Part 2255.out1</td></tr></tbody></table></div></details></td></tr><tr><td>Inputs.FN04 Run<br>DB/주소 별도 확인</td><td>2곳 / 2개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>Coil.operand</td><td>hmi inputs · <a href="../networks/network-1070.html">원본 1070</a><br>Wire 117 · ORef 119 · Part 118.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>Coil.operand<br>백업 Simulation 블록</td><td>simulation · <a href="../networks/network-1085.html">원본 1085</a><br>Wire 69 · ORef 59 · Part 51.operand</td></tr></tbody></table></div></details></td></tr></tbody></table></div><h2 id="transfer">2. 단일 신호 전달·반전</h2><p>단일 읽기에서 Coil 또는 Move로 이어지는 확인 가능한 경로입니다. 아래 조건과 현재 호출을 함께 확인하며 일반 논리식·호출 인자를 단순 전달로 바꾸지 않습니다.</p><div class="table-wrap"><table><thead><tr><th>읽기 → 쓰기</th><th>명령·반전·조건</th><th>원본</th></tr></thead><tbody><tr><td>FN04_Fbk → Inputs.FN04 Run</td><td>Coil / 단일 전달<br><code>FN04_Fbk</code></td><td>hmi inputs · <a href="../networks/network-1070.html">원본 1070</a> · Part 118</td></tr><tr><td>FN04_All_inv → Inputs.FN04_All_inv</td><td>Coil / 단일 전달<br><code>FN04_All_inv</code></td><td>hmi inputs · <a href="../networks/network-1070.html">원본 1070</a> · Part 120</td></tr><tr><td>FN04_Current → Inputs.FN04_ABSORPTION</td><td>Move / 단일 전달<br><code>1</code></td><td>hmi inputs · <a href="../networks/network-1071.html">원본 1071</a> · Part 123</td></tr><tr><td>Flag.M_FN_04 → Inputs.FN04 Run</td><td>Coil / 단일 전달<br><code>Flag.M_FN_04</code></td><td>simulation · <a href="../networks/network-1085.html">원본 1085</a> · Part 51</td></tr></tbody></table></div><h2 id="signals">3. 신호별 원본 위치</h2><p>22개 이름을 선택했습니다. 참조가 없는 심볼은 미사용으로 확정하지 않으며 미복원 자료·간접 접근·현재 프로그램을 추가 확인합니다.</p><details id="signal-1"><summary>Allarm.FN04_Absorbption_OFR · 내부/주소 확인 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>식별 원본 AK=Write · 호출 방향/인터페이스 추가 확인</td><td>CRef.Out_of_range</td><td>analog input conversion · <a href="../networks/network-1770.html">원본 1770</a><br>Wire 24 · ORef 23 · Part 1476.Out_of_range</td></tr></tbody></table></div></details><details id="signal-2"><summary>Allarm.FN04_INV · 내부/주소 확인 · 쓰기 2곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>allarms 1 · <a href="../networks/network-1809.html">원본 1809</a><br>Wire 1111 · ORef 1107 · Part 1105.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1809.html">원본 1809</a><br>Wire 24 · ORef 25 · Part 1112.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>allarms 1 · <a href="../networks/network-1809.html">원본 1809</a><br>Wire 27 · ORef 28 · Part 1113.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>motors 1 · <a href="../networks/network-1965.html">원본 1965</a><br>Wire 21 · ORef 23 · Part 22.operand</td></tr></tbody></table></div></details><details id="signal-3"><summary>Allarm.FN_04_FAULT · 내부/주소 확인 · 쓰기 2곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>allarms 1 · <a href="../networks/network-1809.html">원본 1809</a><br>Wire 1084 · ORef 1073 · Part 1061.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1809.html">원본 1809</a><br>Wire 1087 · ORef 1075 · Part 1101.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>allarms 1 · <a href="../networks/network-1809.html">원본 1809</a><br>Wire 1089 · ORef 1076 · Part 1066.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>motors 1 · <a href="../networks/network-1965.html">원본 1965</a><br>Wire 1025 · ORef 1016 · Part 1040.operand</td></tr></tbody></table></div></details><details id="signal-4"><summary>Allarm.Prealarms_FN04 · 내부/주소 확인 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>Coil.operand</td><td>motors 1 · <a href="../networks/network-1964.html">원본 1964</a><br>Wire 1013 · ORef 999 · Part 982.operand</td></tr></tbody></table></div></details><details id="signal-5"><summary>Coeff.COEFF_ASPIRATOR_A_FN04 · 내부/주소 확인 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>방향 미확정 · Global<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Coeff</td><td>analog input conversion · <a href="../networks/network-1770.html">원본 1770</a><br>Wire 1492 · ORef 1485 · Part 1476.Coeff</td></tr></tbody></table></div></details><details id="signal-6"><summary>Coeff.ZERO_ASPIRATOR_A_FN04 · 내부/주소 확인 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>방향 미확정 · Global<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Zero</td><td>analog input conversion · <a href="../networks/network-1770.html">원본 1770</a><br>Wire 1493 · ORef 1486 · Part 1476.Zero</td></tr></tbody></table></div></details><details id="signal-7"><summary>Data.FN_04_ASPIRATOR · 내부/주소 확인 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>식별 원본 AK=Write · 호출 방향/인터페이스 추가 확인</td><td>CRef.OutValue</td><td>analog input conversion · <a href="../networks/network-1770.html">원본 1770</a><br>Wire 1494 · ORef 1487 · Part 1476.OutValue</td></tr><tr><td>읽기 · Global<br>비교 입력 핀</td><td>Lt.in1</td><td>filter · <a href="../networks/network-1901.html">원본 1901</a><br>Wire 2002 · ORef 1979 · Part 1948.in1</td></tr></tbody></table></div></details><details id="signal-8"><summary>Data.SET_PERC_FN04 · 내부/주소 확인 · 쓰기 5곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>비교 입력 핀</td><td>Lt.in1</td><td>analog output conversion · <a href="../networks/network-1689.html">원본 1689</a><br>Wire 861 · ORef 849 · Part 828.in1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>analog output conversion · <a href="../networks/network-1689.html">원본 1689</a><br>Wire 866 · ORef 852 · Part 831.out1</td></tr><tr><td>읽기 · Global<br>비교 입력 핀</td><td>Gt.in1</td><td>analog output conversion · <a href="../networks/network-1689.html">원본 1689</a><br>Wire 867 · ORef 853 · Part 836.in1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>analog output conversion · <a href="../networks/network-1689.html">원본 1689</a><br>Wire 872 · ORef 856 · Part 839.out1</td></tr><tr><td>읽기 · Global<br>연산 입력 핀</td><td>Mul.in1</td><td>analog output conversion · <a href="../networks/network-1689.html">원본 1689</a><br>Wire 873 · ORef 857 · Part 844.in1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>filter · <a href="../networks/network-1900.html">원본 1900</a><br>Wire 1860 · ORef 1855 · Part 1849.out1</td></tr><tr><td>읽기 · Global<br>연산 입력 핀</td><td>Add.in2</td><td>filter · <a href="../networks/network-1901.html">원본 1901</a><br>Wire 2007 · ORef 1982 · Part 1951.in2</td></tr><tr><td>쓰기 · Global<br>연산 출력 핀</td><td>Add.out</td><td>filter · <a href="../networks/network-1901.html">원본 1901</a><br>Wire 2008 · ORef 1983 · Part 1951.out</td></tr><tr><td>읽기 · Global<br>비교 입력 핀</td><td>Gt.in1</td><td>filter · <a href="../networks/network-1901.html">원본 1901</a><br>Wire 2012 · ORef 1986 · Part 1960.in1</td></tr><tr><td>읽기 · Global<br>연산 입력 핀</td><td>Add.in2</td><td>filter · <a href="../networks/network-1901.html">원본 1901</a><br>Wire 2017 · ORef 1989 · Part 1963.in2</td></tr><tr><td>쓰기 · Global<br>연산 출력 핀</td><td>Add.out</td><td>filter · <a href="../networks/network-1901.html">원본 1901</a><br>Wire 2018 · ORef 1990 · Part 1963.out</td></tr><tr><td>읽기 · Global<br>비교 입력 핀</td><td>Eq.in1</td><td>motors 1 · <a href="../networks/network-1965.html">원본 1965</a><br>Wire 1026 · ORef 1017 · Part 1005.in1</td></tr></tbody></table></div></details><details id="signal-9"><summary>Flag.FN_04_AUTO · 내부/주소 확인 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>startup only · <a href="../networks/network-404.html">원본 404</a><br>Wire 335 · ORef 323 · Part 313.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>filter · <a href="../networks/network-1901.html">원본 1901</a><br>Wire 1994 · ORef 1972 · Part 2025.operand</td></tr></tbody></table></div></details><details id="signal-10"><summary>Flag.M_FN_04 · 내부/주소 확인 · 쓰기 4곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand<br>백업 Simulation 블록</td><td>simulation · <a href="../networks/network-1085.html">원본 1085</a><br>Wire 67 · ORef 58 · Part 50.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>auto start motors · <a href="../networks/network-1843.html">원본 1843</a><br>Wire 697 · ORef 608 · Part 443.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>auto start motors · <a href="../networks/network-1844.html">원본 1844</a><br>Wire 1046 · ORef 952 · Part 780.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>auto start motors · <a href="../networks/network-1847.html">원본 1847</a><br>Wire 1057 · ORef 1004 · Part 929.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>motors 1 · <a href="../networks/network-1965.html">원본 1965</a><br>Wire 1033 · ORef 1021 · Part 1010.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>motors 1 · <a href="../networks/network-1965.html">원본 1965</a><br>Wire 1034 · ORef 1022 · Part 1046.operand</td></tr></tbody></table></div></details><details id="signal-11"><summary>FN04_All_inv · %I28.3 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>hmi inputs · <a href="../networks/network-1070.html">원본 1070</a><br>Wire 51 · ORef 80 · Part 69.operand</td></tr></tbody></table></div></details><details id="signal-12"><summary>FN04_Current · %IW394 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>Move in</td><td>Move.in</td><td>hmi inputs · <a href="../networks/network-1071.html">원본 1071</a><br>Wire 142 · ORef 130 · Part 123.in</td></tr><tr><td>방향 미확정 · Global<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Analog_input</td><td>analog input conversion · <a href="../networks/network-1770.html">원본 1770</a><br>Wire 1491 · ORef 1484 · Part 1476.Analog_input</td></tr></tbody></table></div></details><details id="signal-13"><summary>FN04_Fbk · %I28.2 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>time work motor · <a href="../networks/network-1039.html">원본 1039</a><br>Wire 2272 · ORef 2260 · Part 2290.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>hmi inputs · <a href="../networks/network-1070.html">원본 1070</a><br>Wire 30 · ORef 38 · Part 33.operand</td></tr></tbody></table></div></details><details id="signal-14"><summary>FN04_SP · %QW336 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>연산 출력 핀</td><td>Mul.out</td><td>analog output conversion · <a href="../networks/network-1689.html">원본 1689</a><br>Wire 875 · ORef 859 · Part 844.out</td></tr></tbody></table></div></details><details id="signal-15"><summary>hours motors.FN_04_HOUR · 내부/주소 확인 · 쓰기 2곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>time work motor · <a href="../networks/network-1039.html">원본 1039</a><br>Wire 2281 · ORef 2267 · Part 2252.out1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>time work motor · <a href="../networks/network-1053.html">원본 1053</a><br>Wire 3098 · ORef 3087 · Part 3070.out1</td></tr></tbody></table></div></details><details id="signal-16"><summary>hours motors.FN_04_MIN · 내부/주소 확인 · 쓰기 2곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>연산 입력 핀</td><td>Add.in1</td><td>time work motor · <a href="../networks/network-1039.html">원본 1039</a><br>Wire 2273 · ORef 2261 · Part 2242.in1</td></tr><tr><td>쓰기 · Global<br>연산 출력 핀</td><td>Add.out</td><td>time work motor · <a href="../networks/network-1039.html">원본 1039</a><br>Wire 2275 · ORef 2263 · Part 2242.out</td></tr><tr><td>읽기 · Global<br>비교 입력 핀</td><td>Ge.in1</td><td>time work motor · <a href="../networks/network-1039.html">원본 1039</a><br>Wire 2276 · ORef 2264 · Part 2249.in1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>time work motor · <a href="../networks/network-1039.html">원본 1039</a><br>Wire 2284 · ORef 2269 · Part 2255.out1</td></tr></tbody></table></div></details><details id="signal-17"><summary>Inputs.FN04 Run · 내부/주소 확인 · 쓰기 2곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>Coil.operand</td><td>hmi inputs · <a href="../networks/network-1070.html">원본 1070</a><br>Wire 117 · ORef 119 · Part 118.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>Coil.operand<br>백업 Simulation 블록</td><td>simulation · <a href="../networks/network-1085.html">원본 1085</a><br>Wire 69 · ORef 59 · Part 51.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1809.html">원본 1809</a><br>Wire 1117 · ORef 1115 · Part 1114.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1809.html">원본 1809</a><br>Wire 1082 · ORef 1072 · Part 1097.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>burner control · <a href="../networks/network-1857.html">원본 1857</a><br>Wire 26 · ORef 29 · Part 27.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>motors 1 · <a href="../networks/network-1964.html">원본 1964</a><br>Wire 1005 · ORef 992 · Part 1022.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>motors 1 · <a href="../networks/network-1970.html">원본 1970</a><br>Wire 21 · ORef 23 · Part 22.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 3 · <a href="../networks/network-1987.html">원본 1987</a><br>Wire 26 · ORef 28 · Part 27.operand</td></tr></tbody></table></div></details><details id="signal-18"><summary>Inputs.FN04_ABSORPTION · 내부/주소 확인 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>hmi inputs · <a href="../networks/network-1071.html">원본 1071</a><br>Wire 143 · ORef 131 · Part 123.out1</td></tr></tbody></table></div></details><details id="signal-19"><summary>Inputs.FN04_All_inv · 내부/주소 확인 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>Coil.operand</td><td>hmi inputs · <a href="../networks/network-1070.html">원본 1070</a><br>Wire 123 · ORef 121 · Part 120.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1809.html">원본 1809</a><br>Wire 1121 · ORef 1119 · Part 1118.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1809.html">원본 1809</a><br>Wire 30 · ORef 31 · Part 1104.operand</td></tr></tbody></table></div></details><details id="signal-20"><summary>spare_0 · %Q4.2 · 쓰기 0곳</summary><p>복원 원본에서 같은 이름의 직접 핀 참조를 찾지 못했습니다.</p></details><details id="signal-21"><summary>Start FN04 · %Q17.1 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1809.html">원본 1809</a><br>Wire 1078 · ORef 1068 · Part 1093.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>filter · <a href="../networks/network-1900.html">원본 1900</a><br>Wire 1856 · ORef 1852 · Part 1861.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>Coil.operand</td><td>motors 1 · <a href="../networks/network-1965.html">원본 1965</a><br>Wire 1036 · ORef 1023 · Part 1014.operand</td></tr></tbody></table></div></details><details id="signal-22"><summary>Stop_Fan_FN04 · 내부/주소 확인 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Local<br>코일 operand</td><td>Coil.operand</td><td>motors 1 · <a href="../networks/network-1964.html">원본 1964</a><br>Wire 1018 · ORef 1003 · Part 990.operand</td></tr><tr><td>읽기 · Local<br>접점 operand</td><td>Contact.operand</td><td>motors 1 · <a href="../networks/network-1965.html">원본 1965</a><br>Wire 1029 · ORef 1019 · Part 1042.operand</td></tr></tbody></table></div></details><h2>4. 관련 호출 조건</h2><div class="table-wrap"><table><thead><tr><th>main 호출</th><th>원본·Call UID</th><th>정적 허가</th></tr></thead><tbody><tr><td>main → Simulation</td><td><a href="../networks/network-1612.html">원본 1612</a> · CRef 22</td><td><code>Simulation(1)</code></td></tr><tr><td>main → HMI Output</td><td><a href="../networks/network-1613.html">원본 1613</a> · CRef 25</td><td><code>[미확인: 호출 또는 외부 출력 23.eno]</code></td></tr><tr><td>main → HMI Inputs</td><td><a href="../networks/network-1613.html">원본 1613</a> · CRef 28</td><td><code>([미확인: 호출 또는 외부 출력 25.eno] AND NOT (Simulation(1)))</code></td></tr><tr><td>main → Motors 1</td><td><a href="../networks/network-1620.html">원본 1620</a> · CRef 319</td><td><code>ON</code></td></tr><tr><td>main → R1 scraps gate 2</td><td><a href="../networks/network-1620.html">원본 1620</a> · CRef 325</td><td><code>ON</code></td></tr><tr><td>main → Burner Control</td><td><a href="../networks/network-1620.html">원본 1620</a> · CRef 328</td><td><code>ON</code></td></tr><tr><td>main → Valve Control loop</td><td><a href="../networks/network-1621.html">원본 1621</a> · CRef 341</td><td><code>ON</code></td></tr></tbody></table></div><h2>5. 관련 미해석 피연산자</h2><p>아래는 관련 네트워크의 공유 미해석 위치이며 이 장치 전용 신호라고 단정하지 않습니다. 방향·이름·블록 인터페이스가 미확정인 참조는 읽기 또는 False로 치환하지 않습니다.</p><details><summary>17개 핀 위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Unknown<br>Move out</td><td>Move.out1</td><td>hmi inputs · <a href="../networks/network-1070.html">원본 1070</a><br>Wire 24 · ORef 26 · Part 22.out1</td></tr><tr><td>쓰기 · Unknown<br>Move out</td><td>Move.out1</td><td>hmi inputs · <a href="../networks/network-1070.html">원본 1070</a><br>Wire 32 · ORef 29 · Part 27.out1</td></tr><tr><td>쓰기 · Unknown<br>Move out</td><td>Move.out1</td><td>hmi inputs · <a href="../networks/network-1070.html">원본 1070</a><br>Wire 40 · ORef 37 · Part 35.out1</td></tr><tr><td>쓰기 · Unknown<br>Move out</td><td>Move.out1</td><td>hmi inputs · <a href="../networks/network-1070.html">원본 1070</a><br>Wire 54 · ORef 46 · Part 42.out1</td></tr><tr><td>쓰기 · Unknown<br>Move out</td><td>Move.out1</td><td>hmi inputs · <a href="../networks/network-1070.html">원본 1070</a><br>Wire 57 · ORef 48 · Part 43.out1</td></tr><tr><td>쓰기 · Unknown<br>Move out</td><td>Move.out1</td><td>hmi inputs · <a href="../networks/network-1070.html">원본 1070</a><br>Wire 59 · ORef 50 · Part 44.out1</td></tr><tr><td>쓰기 · Unknown<br>Move out</td><td>Move.out1</td><td>hmi inputs · <a href="../networks/network-1070.html">원본 1070</a><br>Wire 72 · ORef 64 · Part 60.out1</td></tr><tr><td>쓰기 · Unknown<br>Move out</td><td>Move.out1</td><td>hmi inputs · <a href="../networks/network-1070.html">원본 1070</a><br>Wire 75 · ORef 66 · Part 61.out1</td></tr><tr><td>쓰기 · Unknown<br>Move out</td><td>Move.out1</td><td>hmi inputs · <a href="../networks/network-1070.html">원본 1070</a><br>Wire 77 · ORef 68 · Part 62.out1</td></tr><tr><td>쓰기 · Unknown<br>Move out</td><td>Move.out1</td><td>hmi inputs · <a href="../networks/network-1070.html">원본 1070</a><br>Wire 90 · ORef 82 · Part 78.out1</td></tr><tr><td>쓰기 · Unknown<br>Move out</td><td>Move.out1</td><td>hmi inputs · <a href="../networks/network-1070.html">원본 1070</a><br>Wire 93 · ORef 84 · Part 79.out1</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Ingresso_run</td><td>hmi · <a href="../networks/network-1205.html">원본 1205</a><br>Wire 24 · ORef 25 · Part 23.Ingresso_run</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Allarme1</td><td>hmi · <a href="../networks/network-1205.html">원본 1205</a><br>Wire 28 · ORef 29 · Part 23.Allarme1</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Allarme2</td><td>hmi · <a href="../networks/network-1205.html">원본 1205</a><br>Wire 30 · ORef 31 · Part 23.Allarme2</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Risposta</td><td>hmi · <a href="../networks/network-1205.html">원본 1205</a><br>Wire 42 · ORef 43 · Part 23.Risposta</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Comulativo_allarmi</td><td>hmi · <a href="../networks/network-1205.html">원본 1205</a><br>Wire 46 · ORef 47 · Part 23.Comulativo_allarmi</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.ET</td><td>auto start motors · <a href="../networks/network-1843.html">원본 1843</a><br>Wire 852 · ORef 842 · Part 835.ET</td></tr></tbody></table></div></details><h2>6. 수리·개선 확인 기록</h2><ol><li>현장 입력·처리된 Inputs·요청 Flag·실제 출력·응답·알람을 별도로 기록합니다.</li><li>동일 신호의 모든 쓰기 Part와 main 허가·호출 경로를 대조합니다.</li><li>리셋·새 운전 요청·자동 시퀀스·전원 재시작의 값 유지 여부를 현재 PLC/TIA에서 확인합니다.</li><li>원본 이름·주소·범위와 관찰 사실을 기록한 뒤 변경 후보를 검토합니다.</li></ol></main></body></html>