<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>MV01 신호 전달 분석</title><link rel="stylesheet" href="../assets/all-in-one.css"></head><body><main style="max-width:1240px;margin:auto;padding:24px"><h1>MV01 · 신호 전달·복수 쓰기 분석</h1><div class="notice info">원본 XML 핀과 식별 자료의 Global/Local 범위를 대조한 정적 작업지입니다. 읽기·쓰기 위치는 현재 호출·실행 순서·정상 극성·실제 값을 확정하지 않습니다. 이름만 같은 로컬 변수는 블록별로 구분합니다.</div><nav class="inline-actions"><a href="../circuit-guides/MV01.html">전기 회로 추적</a><a href="../construction-guides/MV01.html">시공 케이블 경로</a><a href="../procedures/MV01.html">진단·수리 작업지</a><a href="../signal-trace.html">전체 신호 분석 목록</a><a href="#multiple">복수 쓰기</a><a href="#transfer">직접 전달</a><a href="#signals">신호별 원본 위치</a></nav><div class="notice">원본 호출1612는 Simulation(1),1613의 HMI Inputs는 NOT Simulation(1)과 앞 호출 ENO 경로를 사용합니다. 백업 심볼은 %M180.0입니다. ENO 해석·현재 모드·전체 실행은 확인 전이며 두 블록이 동시에 쓰는 것으로 단정하지 않습니다. 백업 Simulation 블록의 정적 참조이며 새 시뮬레이터 실행·시험은 하지 않았습니다.</div><h2 id="multiple">1. 같은 전역 신호의 쓰기 위치</h2><p>같은 네트워크의 Set/Reset도 별도 위치입니다. 복수 쓰기는 확인 대상이며 오류 판정이 아닙니다. Global 범위가 확인된 동일 이름만 합산합니다.</p><div class="table-wrap"><table><thead><tr><th>신호·백업 주소</th><th>쓰기 Part/네트워크</th><th>쓰기 위치</th></tr></thead><tbody><tr><td>Allarm.MV01_FAULT<br>DB/주소 별도 확인</td><td>4곳 / 2개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>allarms 2 · <a href="../networks/network-1226.html">원본 1226</a><br>Wire 435 · ORef 371 · Part 254.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>allarms 2 · <a href="../networks/network-1226.html">원본 1226</a><br>Wire 495 · ORef 414 · Part 342.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>valve control loop · <a href="../networks/network-1714.html">원본 1714</a><br>Wire 1850 · ORef 1782 · Part 1598.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>valve control loop · <a href="../networks/network-1714.html">원본 1714</a><br>Wire 1857 · ORef 1787 · Part 1612.operand</td></tr></tbody></table></div></details></td></tr><tr><td>Data.Pot_MV01<br>DB/주소 별도 확인</td><td>3곳 / 2개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>연산 출력 핀</td><td>Add.out<br>백업 Simulation 블록</td><td>simulation · <a href="../networks/network-1083.html">원본 1083</a><br>Wire 107 · ORef 112 · Part 99.out</td></tr><tr><td>쓰기 · Global<br>연산 출력 핀</td><td>Sub.out<br>백업 Simulation 블록</td><td>simulation · <a href="../networks/network-1083.html">원본 1083</a><br>Wire 144 · ORef 147 · Part 341.out</td></tr><tr><td>쓰기 · Global<br>식별 원본 AK=Write · 호출 방향/인터페이스 추가 확인</td><td>CRef.OutValue</td><td>analog input conversion · <a href="../networks/network-1762.html">원본 1762</a><br>Wire 1111 · ORef 1085 · Part 1059.OutValue</td></tr></tbody></table></div></details></td></tr></tbody></table></div><h2 id="transfer">2. 단일 신호 전달·반전</h2><p>단일 읽기에서 Coil 또는 Move로 이어지는 확인 가능한 경로입니다. 아래 조건과 현재 호출을 함께 확인하며 일반 논리식·호출 인자를 단순 전달로 바꾸지 않습니다.</p><div class="table-wrap"><table><thead><tr><th>읽기 → 쓰기</th><th>명령·반전·조건</th><th>원본</th></tr></thead><tbody><tr><td>Start Open MV-01 → Inputs.MV01 Run_Opening</td><td>Coil / 단일 전달<br><code>Start Open MV-01</code></td><td>simulation · <a href="../networks/network-1083.html">원본 1083</a> · Part 43</td></tr><tr><td>Start Close MV-01 → Inputs.MV01 Run_Closing</td><td>Coil / 단일 전달<br><code>Start Close MV-01</code></td><td>simulation · <a href="../networks/network-1083.html">원본 1083</a> · Part 45</td></tr></tbody></table></div><h2 id="signals">3. 신호별 원본 위치</h2><p>25개 이름을 선택했습니다. 참조가 없는 심볼은 미사용으로 확정하지 않으며 미복원 자료·간접 접근·현재 프로그램을 추가 확인합니다.</p><details id="signal-1"><summary>Allarm.MV01_FAULT · 내부/주소 확인 · 쓰기 4곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>allarms 2 · <a href="../networks/network-1226.html">원본 1226</a><br>Wire 435 · ORef 371 · Part 254.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 2 · <a href="../networks/network-1226.html">원본 1226</a><br>Wire 493 · ORef 413 · Part 577.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>allarms 2 · <a href="../networks/network-1226.html">원본 1226</a><br>Wire 495 · ORef 414 · Part 342.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>valve control loop · <a href="../networks/network-1702.html">원본 1702</a><br>Wire 199 · ORef 167 · Part 242.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>valve control loop · <a href="../networks/network-1714.html">원본 1714</a><br>Wire 1850 · ORef 1782 · Part 1598.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>valve control loop · <a href="../networks/network-1714.html">원본 1714</a><br>Wire 1857 · ORef 1787 · Part 1612.operand</td></tr></tbody></table></div></details><details id="signal-2"><summary>Allarm.Pot_MV01_OFR · 내부/주소 확인 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>식별 원본 AK=Write · 호출 방향/인터페이스 추가 확인</td><td>CRef.Out_of_range</td><td>analog input conversion · <a href="../networks/network-1762.html">원본 1762</a><br>Wire 24 · ORef 23 · Part 1059.Out_of_range</td></tr></tbody></table></div></details><details id="signal-3"><summary>Coeff.COEFF_TRASM_MV01 · 내부/주소 확인 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>방향 미확정 · Global<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Coeff</td><td>analog input conversion · <a href="../networks/network-1762.html">원본 1762</a><br>Wire 1109 · ORef 1083 · Part 1059.Coeff</td></tr></tbody></table></div></details><details id="signal-4"><summary>Coeff.ZERO_TRASM_MV01 · 내부/주소 확인 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>방향 미확정 · Global<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Zero</td><td>analog input conversion · <a href="../networks/network-1762.html">원본 1762</a><br>Wire 1110 · ORef 1084 · Part 1059.Zero</td></tr></tbody></table></div></details><details id="signal-5"><summary>Data.Pot_MV01 · 내부/주소 확인 · 쓰기 3곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>비교 입력 핀</td><td>Le.in1<br>백업 Simulation 블록</td><td>simulation · <a href="../networks/network-1083.html">원본 1083</a><br>Wire 121 · ORef 122 · Part 120.in1</td></tr><tr><td>읽기 · Global<br>연산 입력 핀</td><td>Add.in1<br>백업 Simulation 블록</td><td>simulation · <a href="../networks/network-1083.html">원본 1083</a><br>Wire 102 · ORef 108 · Part 99.in1</td></tr><tr><td>쓰기 · Global<br>연산 출력 핀</td><td>Add.out<br>백업 Simulation 블록</td><td>simulation · <a href="../networks/network-1083.html">원본 1083</a><br>Wire 107 · ORef 112 · Part 99.out</td></tr><tr><td>읽기 · Global<br>비교 입력 핀</td><td>Ge.in1<br>백업 Simulation 블록</td><td>simulation · <a href="../networks/network-1083.html">원본 1083</a><br>Wire 131 · ORef 136 · Part 340.in1</td></tr><tr><td>읽기 · Global<br>연산 입력 핀</td><td>Sub.in1<br>백업 Simulation 블록</td><td>simulation · <a href="../networks/network-1083.html">원본 1083</a><br>Wire 142 · ORef 145 · Part 341.in1</td></tr><tr><td>쓰기 · Global<br>연산 출력 핀</td><td>Sub.out<br>백업 Simulation 블록</td><td>simulation · <a href="../networks/network-1083.html">원본 1083</a><br>Wire 144 · ORef 147 · Part 341.out</td></tr><tr><td>읽기 · Global<br>비교 입력 핀</td><td>Ge.in1<br>백업 Simulation 블록</td><td>simulation · <a href="../networks/network-1083.html">원본 1083</a><br>Wire 346 · ORef 343 · Part 342.in1</td></tr><tr><td>읽기 · Global<br>비교 입력 핀</td><td>Le.in1<br>백업 Simulation 블록</td><td>simulation · <a href="../networks/network-1083.html">원본 1083</a><br>Wire 153 · ORef 158 · Part 348.in1</td></tr><tr><td>쓰기 · Global<br>식별 원본 AK=Write · 호출 방향/인터페이스 추가 확인</td><td>CRef.OutValue</td><td>analog input conversion · <a href="../networks/network-1762.html">원본 1762</a><br>Wire 1111 · ORef 1085 · Part 1059.OutValue</td></tr><tr><td>읽기 · Global<br>비교 입력 핀</td><td>Ge.in1</td><td>cyc_int5 ogni 100ms · <a href="../networks/network-11.html">원본 11</a><br>Wire 418 · ORef 393 · Part 352.in1</td></tr><tr><td>읽기 · Global<br>비교 입력 핀</td><td>Le.in1</td><td>cyc_int5 ogni 100ms · <a href="../networks/network-11.html">원본 11</a><br>Wire 427 · ORef 398 · Part 361.in1</td></tr></tbody></table></div></details><details id="signal-6"><summary>DOWN MV01 PID · %M12.1 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>valve control loop · <a href="../networks/network-1702.html">원본 1702</a><br>Wire 213 · ORef 177 · Part 260.operand</td></tr><tr><td>쓰기 · Global<br>식별 원본 AK=Write · 호출 방향/인터페이스 추가 확인</td><td>CRef.QLMNDN</td><td>cyc_int5 ogni 100ms · <a href="../networks/network-11.html">원본 11</a><br>Wire 458 · ORef 411 · Part 366.QLMNDN</td></tr></tbody></table></div></details><details id="signal-7"><summary>Flag.M_MV01_Close · 내부/주소 확인 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>valve control loop · <a href="../networks/network-1702.html">원본 1702</a><br>Wire 187 · ORef 160 · Part 232.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>valve control loop · <a href="../networks/network-1702.html">원본 1702</a><br>Wire 197 · ORef 166 · Part 126.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>valve control loop · <a href="../networks/network-1702.html">원본 1702</a><br>Wire 215 · ORef 178 · Part 262.operand</td></tr></tbody></table></div></details><details id="signal-8"><summary>Flag.M_MV01_OPEN · 내부/주소 확인 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>valve control loop · <a href="../networks/network-1702.html">원본 1702</a><br>Wire 191 · ORef 162 · Part 119.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>valve control loop · <a href="../networks/network-1702.html">원본 1702</a><br>Wire 193 · ORef 164 · Part 238.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>valve control loop · <a href="../networks/network-1702.html">원본 1702</a><br>Wire 203 · ORef 170 · Part 248.operand</td></tr></tbody></table></div></details><details id="signal-9"><summary>Flag.MV01_Auto · 내부/주소 확인 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>startup only · <a href="../networks/network-404.html">원본 404</a><br>Wire 325 · ORef 315 · Part 293.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>valve control loop · <a href="../networks/network-1702.html">원본 1702</a><br>Wire 188 · ORef 161 · Part 234.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>valve control loop · <a href="../networks/network-1702.html">원본 1702</a><br>Wire 194 · ORef 165 · Part 240.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>valve control loop · <a href="../networks/network-1702.html">원본 1702</a><br>Wire 200 · ORef 168 · Part 244.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>valve control loop · <a href="../networks/network-1702.html">원본 1702</a><br>Wire 212 · ORef 176 · Part 258.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>cyc_int5 ogni 100ms · <a href="../networks/network-11.html">원본 11</a><br>Wire 414 · ORef 389 · Part 465.operand</td></tr></tbody></table></div></details><details id="signal-10"><summary>HMI_DB.ResetEncoderProcedure_MV01 · 내부/주소 확인 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>valve control loop · <a href="../networks/network-1702.html">원본 1702</a><br>Wire 22 · ORef 24 · Part 23.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>valve control loop · <a href="../networks/network-1702.html">원본 1702</a><br>Wire 276 · ORef 274 · Part 273.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>valve control loop · <a href="../networks/network-1703.html">원본 1703</a><br>Wire 35 · ORef 27 · Part 21.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>valve control loop · <a href="../networks/network-1703.html">원본 1703</a><br>Wire 46 · ORef 33 · Part 26.operand</td></tr></tbody></table></div></details><details id="signal-11"><summary>Inputs.MV01 Close · 내부/주소 확인 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>Coil.operand<br>백업 Simulation 블록</td><td>simulation · <a href="../networks/network-1083.html">원본 1083</a><br>Wire 163 · ORef 164 · Part 349.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>valve control loop · <a href="../networks/network-1702.html">원본 1702</a><br>Wire 192 · ORef 163 · Part 236.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>valve control loop · <a href="../networks/network-1702.html">원본 1702</a><br>Wire 221 · ORef 182 · Part 270.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>valve control loop · <a href="../networks/network-1703.html">원본 1703</a><br>Wire 37 · ORef 28 · Part 22.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>cyc_int5 ogni 100ms · <a href="../networks/network-11.html">원본 11</a><br>Wire 425 · ORef 396 · Part 475.operand</td></tr></tbody></table></div></details><details id="signal-12"><summary>Inputs.MV01 Open · 내부/주소 확인 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>Coil.operand<br>백업 Simulation 블록</td><td>simulation · <a href="../networks/network-1083.html">원본 1083</a><br>Wire 150 · ORef 152 · Part 151.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>valve control loop · <a href="../networks/network-1702.html">원본 1702</a><br>Wire 186 · ORef 159 · Part 230.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>valve control loop · <a href="../networks/network-1702.html">원본 1702</a><br>Wire 209 · ORef 174 · Part 256.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>cyc_int5 ogni 100ms · <a href="../networks/network-11.html">원본 11</a><br>Wire 416 · ORef 391 · Part 469.operand</td></tr></tbody></table></div></details><details id="signal-13"><summary>Inputs.MV01 Run_Closing · 내부/주소 확인 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>Coil.operand<br>백업 Simulation 블록</td><td>simulation · <a href="../networks/network-1083.html">원본 1083</a><br>Wire 106 · ORef 69 · Part 45.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 2 · <a href="../networks/network-1226.html">원본 1226</a><br>Wire 593 · ORef 591 · Part 590.operand</td></tr></tbody></table></div></details><details id="signal-14"><summary>Inputs.MV01 Run_Opening · 내부/주소 확인 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>Coil.operand<br>백업 Simulation 블록</td><td>simulation · <a href="../networks/network-1083.html">원본 1083</a><br>Wire 103 · ORef 67 · Part 43.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 2 · <a href="../networks/network-1226.html">원본 1226</a><br>Wire 597 · ORef 595 · Part 594.operand</td></tr></tbody></table></div></details><details id="signal-15"><summary>MV01_Close · %I8.2 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>analog input conversion · <a href="../networks/network-1762.html">원본 1762</a><br>Wire 1088 · ORef 1065 · Part 1115.operand</td></tr></tbody></table></div></details><details id="signal-16"><summary>MV01_Encoder.NewCountValue · 내부/주소 확인 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>valve control loop · <a href="../networks/network-1703.html">원본 1703</a><br>Wire 41 · ORef 30 · Part 23.out1</td></tr></tbody></table></div></details><details id="signal-17"><summary>MV01_Encoder.SetCountValue · 내부/주소 확인 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>valve control loop · <a href="../networks/network-1703.html">원본 1703</a><br>Wire 42 · ORef 31 · Part 24.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>Coil.operand</td><td>valve control loop · <a href="../networks/network-1703.html">원본 1703</a><br>Wire 44 · ORef 32 · Part 25.operand</td></tr></tbody></table></div></details><details id="signal-18"><summary>mv01_fbk_closing · %I3.3 · 쓰기 0곳</summary><p>복원 원본에서 같은 이름의 직접 핀 참조를 찾지 못했습니다.</p></details><details id="signal-19"><summary>mv01_fbk_opening · %I3.2 · 쓰기 0곳</summary><p>복원 원본에서 같은 이름의 직접 핀 참조를 찾지 못했습니다.</p></details><details id="signal-20"><summary>mv01_open · %I8.1 · 쓰기 0곳</summary><p>복원 원본에서 같은 이름의 직접 핀 참조를 찾지 못했습니다.</p></details><details id="signal-21"><summary>Real_SP_TC03xMV01 · 내부/주소 확인 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>방향 미확정 · Local<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.SP_INT</td><td>cyc_int5 ogni 100ms · <a href="../networks/network-11.html">원본 11</a><br>Wire 442 · ORef 401 · Part 366.SP_INT</td></tr></tbody></table></div></details><details id="signal-22"><summary>Real_TC03xMV01 · 내부/주소 확인 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>방향 미확정 · Local<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.PV_IN</td><td>cyc_int5 ogni 100ms · <a href="../networks/network-11.html">원본 11</a><br>Wire 443 · ORef 402 · Part 366.PV_IN</td></tr></tbody></table></div></details><details id="signal-23"><summary>Start Close MV-01 · %Q2.5 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand<br>백업 Simulation 블록</td><td>simulation · <a href="../networks/network-1083.html">원본 1083</a><br>Wire 104 · ORef 68 · Part 44.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 2 · <a href="../networks/network-1226.html">원본 1226</a><br>Wire 428 · ORef 366 · Part 519.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>valve control loop · <a href="../networks/network-1702.html">원본 1702</a><br>Wire 208 · ORef 173 · Part 254.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>Coil.operand</td><td>valve control loop · <a href="../networks/network-1702.html">원본 1702</a><br>Wire 223 · ORef 183 · Part 156.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>valve control loop · <a href="../networks/network-1713.html">원본 1713</a><br>Wire 1549 · ORef 1458 · Part 1651.operand</td></tr></tbody></table></div></details><details id="signal-24"><summary>Start Open MV-01 · %Q2.4 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand<br>백업 Simulation 블록</td><td>simulation · <a href="../networks/network-1083.html">원본 1083</a><br>Wire 101 · ORef 66 · Part 42.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 2 · <a href="../networks/network-1226.html">원본 1226</a><br>Wire 427 · ORef 365 · Part 517.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>Coil.operand</td><td>valve control loop · <a href="../networks/network-1702.html">원본 1702</a><br>Wire 211 · ORef 175 · Part 143.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>valve control loop · <a href="../networks/network-1702.html">원본 1702</a><br>Wire 220 · ORef 181 · Part 268.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>valve control loop · <a href="../networks/network-1713.html">원본 1713</a><br>Wire 1542 · ORef 1452 · Part 1649.operand</td></tr></tbody></table></div></details><details id="signal-25"><summary>UP MV01 PID · %M12.0 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>valve control loop · <a href="../networks/network-1702.html">원본 1702</a><br>Wire 201 · ORef 169 · Part 246.operand</td></tr><tr><td>쓰기 · Global<br>식별 원본 AK=Write · 호출 방향/인터페이스 추가 확인</td><td>CRef.QLMNUP</td><td>cyc_int5 ogni 100ms · <a href="../networks/network-11.html">원본 11</a><br>Wire 457 · ORef 410 · Part 366.QLMNUP</td></tr></tbody></table></div></details><h2>4. 관련 호출 조건</h2><div class="table-wrap"><table><thead><tr><th>main 호출</th><th>원본·Call UID</th><th>정적 허가</th></tr></thead><tbody><tr><td>main → Simulation</td><td><a href="../networks/network-1612.html">원본 1612</a> · CRef 22</td><td><code>Simulation(1)</code></td></tr><tr><td>main → HMI Output</td><td><a href="../networks/network-1613.html">원본 1613</a> · CRef 25</td><td><code>[미확인: 호출 또는 외부 출력 23.eno]</code></td></tr><tr><td>main → HMI Inputs</td><td><a href="../networks/network-1613.html">원본 1613</a> · CRef 28</td><td><code>([미확인: 호출 또는 외부 출력 25.eno] AND NOT (Simulation(1)))</code></td></tr><tr><td>main → Motors 1</td><td><a href="../networks/network-1620.html">원본 1620</a> · CRef 319</td><td><code>ON</code></td></tr><tr><td>main → R1 scraps gate 2</td><td><a href="../networks/network-1620.html">원본 1620</a> · CRef 325</td><td><code>ON</code></td></tr><tr><td>main → Burner Control</td><td><a href="../networks/network-1620.html">원본 1620</a> · CRef 328</td><td><code>ON</code></td></tr><tr><td>main → Valve Control loop</td><td><a href="../networks/network-1621.html">원본 1621</a> · CRef 341</td><td><code>ON</code></td></tr></tbody></table></div><h2>5. 관련 미해석 피연산자</h2><p>아래는 관련 네트워크의 공유 미해석 위치이며 이 장치 전용 신호라고 단정하지 않습니다. 방향·이름·블록 인터페이스가 미확정인 참조는 읽기 또는 False로 치환하지 않습니다.</p><details><summary>39개 핀 위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Ingresso_run_Opening</td><td>hmi · <a href="../networks/network-1190.html">원본 1190</a><br>Wire 47 · ORef 24 · Part 22.Ingresso_run_Opening</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Ingresso_run_Closing</td><td>hmi · <a href="../networks/network-1190.html">원본 1190</a><br>Wire 48 · ORef 25 · Part 22.Ingresso_run_Closing</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Allarme1</td><td>hmi · <a href="../networks/network-1190.html">원본 1190</a><br>Wire 49 · ORef 26 · Part 22.Allarme1</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Limit_switch_Open</td><td>hmi · <a href="../networks/network-1190.html">원본 1190</a><br>Wire 56 · ORef 33 · Part 22.Limit_switch_Open</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Limiti_Switch_Close</td><td>hmi · <a href="../networks/network-1190.html">원본 1190</a><br>Wire 57 · ORef 34 · Part 22.Limiti_Switch_Close</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Risposta_Opening</td><td>hmi · <a href="../networks/network-1190.html">원본 1190</a><br>Wire 62 · ORef 39 · Part 22.Risposta_Opening</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Risposta_Closing</td><td>hmi · <a href="../networks/network-1190.html">원본 1190</a><br>Wire 63 · ORef 40 · Part 22.Risposta_Closing</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Limit_Switch_Open_HMI</td><td>hmi · <a href="../networks/network-1190.html">원본 1190</a><br>Wire 64 · ORef 41 · Part 22.Limit_Switch_Open_HMI</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Limit_Switch_Close_HMI</td><td>hmi · <a href="../networks/network-1190.html">원본 1190</a><br>Wire 65 · ORef 42 · Part 22.Limit_Switch_Close_HMI</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Comulativo_allarmi</td><td>hmi · <a href="../networks/network-1190.html">원본 1190</a><br>Wire 68 · ORef 45 · Part 22.Comulativo_allarmi</td></tr><tr><td>읽기 · Unknown<br>접점 operand</td><td>Contact.operand</td><td>valve control loop · <a href="../networks/network-1702.html">원본 1702</a><br>Wire 206 · ORef 172 · Part 252.operand</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.CaptureEnable</td><td>analog input conversion · <a href="../networks/network-1756.html">원본 1756</a><br>Wire 56 · ORef 28 · Part 23.CaptureEnable</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.SyncEnable</td><td>analog input conversion · <a href="../networks/network-1756.html">원본 1756</a><br>Wire 57 · ORef 29 · Part 23.SyncEnable</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.SetCountValue</td><td>analog input conversion · <a href="../networks/network-1756.html">원본 1756</a><br>Wire 60 · ORef 32 · Part 23.SetCountValue</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.StatusHW</td><td>analog input conversion · <a href="../networks/network-1756.html">원본 1756</a><br>Wire 61 · ORef 33 · Part 23.StatusHW</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.StatusGate</td><td>analog input conversion · <a href="../networks/network-1756.html">원본 1756</a><br>Wire 62 · ORef 34 · Part 23.StatusGate</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.StatusUp</td><td>analog input conversion · <a href="../networks/network-1756.html">원본 1756</a><br>Wire 63 · ORef 35 · Part 23.StatusUp</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.StatusDown</td><td>analog input conversion · <a href="../networks/network-1756.html">원본 1756</a><br>Wire 64 · ORef 36 · Part 23.StatusDown</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.CompResult0</td><td>analog input conversion · <a href="../networks/network-1756.html">원본 1756</a><br>Wire 65 · ORef 37 · Part 23.CompResult0</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.CompResult1</td><td>analog input conversion · <a href="../networks/network-1756.html">원본 1756</a><br>Wire 66 · ORef 38 · Part 23.CompResult1</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.SyncStatus</td><td>analog input conversion · <a href="../networks/network-1756.html">원본 1756</a><br>Wire 67 · ORef 39 · Part 23.SyncStatus</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.CaptureStatus</td><td>analog input conversion · <a href="../networks/network-1756.html">원본 1756</a><br>Wire 68 · ORef 40 · Part 23.CaptureStatus</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.CapturedValue</td><td>analog input conversion · <a href="../networks/network-1756.html">원본 1756</a><br>Wire 69 · ORef 41 · Part 23.CapturedValue</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.ZeroStatus</td><td>analog input conversion · <a href="../networks/network-1756.html">원본 1756</a><br>Wire 70 · ORef 42 · Part 23.ZeroStatus</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.PosOverflow</td><td>analog input conversion · <a href="../networks/network-1756.html">원본 1756</a><br>Wire 71 · ORef 43 · Part 23.PosOverflow</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.NegOverflow</td><td>analog input conversion · <a href="../networks/network-1756.html">원본 1756</a><br>Wire 72 · ORef 44 · Part 23.NegOverflow</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Error</td><td>analog input conversion · <a href="../networks/network-1756.html">원본 1756</a><br>Wire 73 · ORef 45 · Part 23.Error</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.ErrorID</td><td>analog input conversion · <a href="../networks/network-1756.html">원본 1756</a><br>Wire 74 · ORef 46 · Part 23.ErrorID</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.MeasuredValue</td><td>analog input conversion · <a href="../networks/network-1756.html">원본 1756</a><br>Wire 76 · ORef 48 · Part 23.MeasuredValue</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.CompareMeasuredValue</td><td>analog input conversion · <a href="../networks/network-1756.html">원본 1756</a><br>Wire 77 · ORef 49 · Part 23.CompareMeasuredValue</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.LMNS_ON</td><td>cyc_int5 ogni 100ms · <a href="../networks/network-11.html">원본 11</a><br>Wire 434 · ORef 433 · Part 366.LMNS_ON</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.LMNUP</td><td>cyc_int5 ogni 100ms · <a href="../networks/network-11.html">원본 11</a><br>Wire 436 · ORef 435 · Part 366.LMNUP</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.LMNDN</td><td>cyc_int5 ogni 100ms · <a href="../networks/network-11.html">원본 11</a><br>Wire 438 · ORef 437 · Part 366.LMNDN</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.PVPER_ON</td><td>cyc_int5 ogni 100ms · <a href="../networks/network-11.html">원본 11</a><br>Wire 440 · ORef 439 · Part 366.PVPER_ON</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.PV_PER</td><td>cyc_int5 ogni 100ms · <a href="../networks/network-11.html">원본 11</a><br>Wire 445 · ORef 444 · Part 366.PV_PER</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.PV_FAC</td><td>cyc_int5 ogni 100ms · <a href="../networks/network-11.html">원본 11</a><br>Wire 450 · ORef 449 · Part 366.PV_FAC</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.PV_OFF</td><td>cyc_int5 ogni 100ms · <a href="../networks/network-11.html">원본 11</a><br>Wire 452 · ORef 451 · Part 366.PV_OFF</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.PV</td><td>cyc_int5 ogni 100ms · <a href="../networks/network-11.html">원본 11</a><br>Wire 460 · ORef 459 · Part 366.PV</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.ER</td><td>cyc_int5 ogni 100ms · <a href="../networks/network-11.html">원본 11</a><br>Wire 462 · ORef 461 · Part 366.ER</td></tr></tbody></table></div></details><h2>6. 수리·개선 확인 기록</h2><ol><li>현장 입력·처리된 Inputs·요청 Flag·실제 출력·응답·알람을 별도로 기록합니다.</li><li>동일 신호의 모든 쓰기 Part와 main 허가·호출 경로를 대조합니다.</li><li>리셋·새 운전 요청·자동 시퀀스·전원 재시작의 값 유지 여부를 현재 PLC/TIA에서 확인합니다.</li><li>원본 이름·주소·범위와 관찰 사실을 기록한 뒤 변경 후보를 검토합니다.</li></ol></main></body></html>