<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>PV02 신호 전달 분석</title><link rel="stylesheet" href="../assets/all-in-one.css"></head><body><main style="max-width:1240px;margin:auto;padding:24px"><h1>PV02 · 신호 전달·복수 쓰기 분석</h1><div class="notice info">원본 XML 핀과 식별 자료의 Global/Local 범위를 대조한 정적 작업지입니다. 읽기·쓰기 위치는 현재 호출·실행 순서·정상 극성·실제 값을 확정하지 않습니다. 이름만 같은 로컬 변수는 블록별로 구분합니다.</div><nav class="inline-actions"><a href="../circuit-guides/PV02.html">전기 회로 추적</a><a href="../construction-guides/PV02.html">시공 케이블 경로</a><a href="../procedures/PV02.html">진단·수리 작업지</a><a href="../signal-trace.html">전체 신호 분석 목록</a><a href="#multiple">복수 쓰기</a><a href="#transfer">직접 전달</a><a href="#signals">신호별 원본 위치</a></nav><div class="notice">원본 호출1612는 Simulation(1),1613의 HMI Inputs는 NOT Simulation(1)과 앞 호출 ENO 경로를 사용합니다. 백업 심볼은 %M180.0입니다. ENO 해석·현재 모드·전체 실행은 확인 전이며 두 블록이 동시에 쓰는 것으로 단정하지 않습니다. 백업 Simulation 블록의 정적 참조이며 새 시뮬레이터 실행·시험은 하지 않았습니다.</div><h2 id="multiple">1. 같은 전역 신호의 쓰기 위치</h2><p>같은 네트워크의 Set/Reset도 별도 위치입니다. 복수 쓰기는 확인 대상이며 오류 판정이 아닙니다. Global 범위가 확인된 동일 이름만 합산합니다.</p><div class="table-wrap"><table><thead><tr><th>신호·백업 주소</th><th>쓰기 Part/네트워크</th><th>쓰기 위치</th></tr></thead><tbody><tr><td>Allarm.PV_02_GATE_A_NOT_CLOSE<br>DB/주소 별도 확인</td><td>2곳 / 1개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>allarms 1 · <a href="../networks/network-1817.html">원본 1817</a><br>Wire 1649 · ORef 1626 · Part 1605.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>allarms 1 · <a href="../networks/network-1817.html">원본 1817</a><br>Wire 1654 · ORef 1629 · Part 1610.operand</td></tr></tbody></table></div></details></td></tr><tr><td>Allarm.PV_02_GATE_A_NOT_OPEN<br>DB/주소 별도 확인</td><td>2곳 / 1개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>allarms 1 · <a href="../networks/network-1817.html">원본 1817</a><br>Wire 1637 · ORef 1617 · Part 1587.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>allarms 1 · <a href="../networks/network-1817.html">원본 1817</a><br>Wire 1642 · ORef 1620 · Part 1592.operand</td></tr></tbody></table></div></details></td></tr><tr><td>Allarm.PV_02_GATE_B_NOT_CLOSE<br>DB/주소 별도 확인</td><td>2곳 / 1개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>allarms 1 · <a href="../networks/network-1818.html">원본 1818</a><br>Wire 1713 · ORef 1690 · Part 1669.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>allarms 1 · <a href="../networks/network-1818.html">원본 1818</a><br>Wire 1718 · ORef 1693 · Part 1674.operand</td></tr></tbody></table></div></details></td></tr><tr><td>Allarm.PV_02_GATE_B_NOT_OPEN<br>DB/주소 별도 확인</td><td>2곳 / 1개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>allarms 1 · <a href="../networks/network-1818.html">원본 1818</a><br>Wire 1701 · ORef 1681 · Part 1651.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>allarms 1 · <a href="../networks/network-1818.html">원본 1818</a><br>Wire 1706 · ORef 1684 · Part 1656.operand</td></tr></tbody></table></div></details></td></tr><tr><td>Close EV A 01  PV-02<br>DB/주소 별도 확인</td><td>3곳 / 2개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1916.html">원본 1916</a><br>Wire 520 · ORef 497 · Part 477.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1918.html">원본 1918</a><br>Wire 836 · ORef 786 · Part 677.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1918.html">원본 1918</a><br>Wire 881 · ORef 819 · Part 758.operand</td></tr></tbody></table></div></details></td></tr><tr><td>Close EV B 01  PV-02<br>DB/주소 별도 확인</td><td>3곳 / 2개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1916.html">원본 1916</a><br>Wire 521 · ORef 498 · Part 480.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1918.html">원본 1918</a><br>Wire 849 · ORef 796 · Part 702.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1918.html">원본 1918</a><br>Wire 868 · ORef 809 · Part 733.operand</td></tr></tbody></table></div></details></td></tr><tr><td>Flag.PV_02_GATE_A_MEM_CLOSE<br>DB/주소 별도 확인</td><td>3곳 / 2개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>startup only · <a href="../networks/network-405.html">원본 405</a><br>Wire 320 · ORef 314 · Part 303.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1923.html">원본 1923</a><br>Wire 70 · ORef 46 · Part 33.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1923.html">원본 1923</a><br>Wire 73 · ORef 48 · Part 35.operand</td></tr></tbody></table></div></details></td></tr><tr><td>Flag.PV_02_GATE_A_MEM_OPEN<br>DB/주소 별도 확인</td><td>2곳 / 1개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1923.html">원본 1923</a><br>Wire 59 · ORef 40 · Part 26.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1923.html">원본 1923</a><br>Wire 62 · ORef 42 · Part 28.operand</td></tr></tbody></table></div></details></td></tr><tr><td>Flag.PV_02_GATE_B_MEM_CLOSE<br>DB/주소 별도 확인</td><td>3곳 / 2개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>startup only · <a href="../networks/network-405.html">원본 405</a><br>Wire 321 · ORef 315 · Part 305.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1924.html">원본 1924</a><br>Wire 70 · ORef 46 · Part 33.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1924.html">원본 1924</a><br>Wire 73 · ORef 48 · Part 35.operand</td></tr></tbody></table></div></details></td></tr><tr><td>Flag.PV_02_GATE_B_MEM_OPEN<br>DB/주소 별도 확인</td><td>2곳 / 1개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1924.html">원본 1924</a><br>Wire 59 · ORef 40 · Part 26.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1924.html">원본 1924</a><br>Wire 62 · ORef 42 · Part 28.operand</td></tr></tbody></table></div></details></td></tr><tr><td>Open EV A 01  PV-02<br>DB/주소 별도 확인</td><td>3곳 / 2개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1916.html">원본 1916</a><br>Wire 518 · ORef 495 · Part 471.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1918.html">원본 1918</a><br>Wire 837 · ORef 787 · Part 680.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1918.html">원본 1918</a><br>Wire 880 · ORef 818 · Part 755.operand</td></tr></tbody></table></div></details></td></tr><tr><td>Open EV B 01  PV-02<br>DB/주소 별도 확인</td><td>3곳 / 2개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1916.html">원본 1916</a><br>Wire 519 · ORef 496 · Part 474.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1918.html">원본 1918</a><br>Wire 848 · ORef 795 · Part 699.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1918.html">원본 1918</a><br>Wire 869 · ORef 810 · Part 736.operand</td></tr></tbody></table></div></details></td></tr></tbody></table></div><h2 id="transfer">2. 단일 신호 전달·반전</h2><p>단일 읽기에서 Coil 또는 Move로 이어지는 확인 가능한 경로입니다. 아래 조건과 현재 호출을 함께 확인하며 일반 논리식·호출 인자를 단순 전달로 바꾸지 않습니다.</p><div class="table-wrap"><table><thead><tr><th>읽기 → 쓰기</th><th>명령·반전·조건</th><th>원본</th></tr></thead><tbody><tr><td>PV-02 GATE A EV → Inputs.PV-02 EV A OPEN</td><td>Coil / 단일 전달<br><code>PV-02 GATE A EV</code></td><td>simulation · <a href="../networks/network-1091.html">원본 1091</a> · Part 23</td></tr><tr><td>PV-02 GATE A EV → Inputs.PV-02 EV A CLOSE</td><td>Coil / NOT 반전<br><code>NOT (PV-02 GATE A EV)</code></td><td>simulation · <a href="../networks/network-1091.html">원본 1091</a> · Part 25</td></tr><tr><td>PV-02 GATE B EV → Inputs.PV-02 GATE B OPEN</td><td>Coil / 단일 전달<br><code>PV-02 GATE B EV</code></td><td>simulation · <a href="../networks/network-1091.html">원본 1091</a> · Part 27</td></tr><tr><td>PV-02 GATE B EV → Inputs.PV-02 GATE B CLOSE</td><td>Coil / NOT 반전<br><code>NOT (PV-02 GATE B EV)</code></td><td>simulation · <a href="../networks/network-1091.html">원본 1091</a> · Part 29</td></tr></tbody></table></div><h2 id="signals">3. 신호별 원본 위치</h2><p>37개 이름을 선택했습니다. 참조가 없는 심볼은 미사용으로 확정하지 않으며 미복원 자료·간접 접근·현재 프로그램을 추가 확인합니다.</p><details id="signal-1"><summary>Allarm.PV_02_GATE_A_NOT_CLOSE · 내부/주소 확인 · 쓰기 2곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>allarms 1 · <a href="../networks/network-1817.html">원본 1817</a><br>Wire 1649 · ORef 1626 · Part 1605.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1817.html">원본 1817</a><br>Wire 1652 · ORef 1628 · Part 1676.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>allarms 1 · <a href="../networks/network-1817.html">원본 1817</a><br>Wire 1654 · ORef 1629 · Part 1610.operand</td></tr></tbody></table></div></details><details id="signal-2"><summary>Allarm.PV_02_GATE_A_NOT_OPEN · 내부/주소 확인 · 쓰기 2곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>allarms 1 · <a href="../networks/network-1817.html">원본 1817</a><br>Wire 1637 · ORef 1617 · Part 1587.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1817.html">원본 1817</a><br>Wire 1640 · ORef 1619 · Part 1666.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>allarms 1 · <a href="../networks/network-1817.html">원본 1817</a><br>Wire 1642 · ORef 1620 · Part 1592.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1916.html">원본 1916</a><br>Wire 504 · ORef 485 · Part 532.operand</td></tr></tbody></table></div></details><details id="signal-3"><summary>Allarm.PV_02_GATE_B_NOT_CLOSE · 내부/주소 확인 · 쓰기 2곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>allarms 1 · <a href="../networks/network-1818.html">원본 1818</a><br>Wire 1713 · ORef 1690 · Part 1669.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1818.html">원본 1818</a><br>Wire 1716 · ORef 1692 · Part 1740.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>allarms 1 · <a href="../networks/network-1818.html">원본 1818</a><br>Wire 1718 · ORef 1693 · Part 1674.operand</td></tr></tbody></table></div></details><details id="signal-4"><summary>Allarm.PV_02_GATE_B_NOT_OPEN · 내부/주소 확인 · 쓰기 2곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>allarms 1 · <a href="../networks/network-1818.html">원본 1818</a><br>Wire 1701 · ORef 1681 · Part 1651.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1818.html">원본 1818</a><br>Wire 1704 · ORef 1683 · Part 1730.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>allarms 1 · <a href="../networks/network-1818.html">원본 1818</a><br>Wire 1706 · ORef 1684 · Part 1656.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1916.html">원본 1916</a><br>Wire 505 · ORef 486 · Part 534.operand</td></tr></tbody></table></div></details><details id="signal-5"><summary>Close EV A 01  PV-02 · 내부/주소 확인 · 쓰기 3곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1916.html">원본 1916</a><br>Wire 520 · ORef 497 · Part 477.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1918.html">원본 1918</a><br>Wire 836 · ORef 786 · Part 677.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1918.html">원본 1918</a><br>Wire 881 · ORef 819 · Part 758.operand</td></tr></tbody></table></div></details><details id="signal-6"><summary>close ev a 01 pv-02 · %M30.0 · 쓰기 0곳</summary><p>복원 원본에서 같은 이름의 직접 핀 참조를 찾지 못했습니다.</p></details><details id="signal-7"><summary>Close EV B 01  PV-02 · 내부/주소 확인 · 쓰기 3곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1916.html">원본 1916</a><br>Wire 521 · ORef 498 · Part 480.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1918.html">원본 1918</a><br>Wire 849 · ORef 796 · Part 702.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1918.html">원본 1918</a><br>Wire 868 · ORef 809 · Part 733.operand</td></tr></tbody></table></div></details><details id="signal-8"><summary>close ev b 01 pv-02 · %M30.2 · 쓰기 0곳</summary><p>복원 원본에서 같은 이름의 직접 핀 참조를 찾지 못했습니다.</p></details><details id="signal-9"><summary>Data.SET_PV02A_Open_time · 내부/주소 확인 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>식별 원본 AK=Write · 호출 방향/인터페이스 추가 확인</td><td>CRef.KT</td><td>r1 scraps gate 2 · <a href="../networks/network-1917.html">원본 1917</a><br>Wire 38 · ORef 39 · Part 32.KT</td></tr><tr><td>읽기 · Global<br>타이머 설정 value</td><td>SdCoil.value</td><td>r1 scraps gate 2 · <a href="../networks/network-1918.html">원본 1918</a><br>Wire 890 · ORef 825 · Part 773.value</td></tr></tbody></table></div></details><details id="signal-10"><summary>Data.SET_PV02B_Open_time · 내부/주소 확인 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>식별 원본 AK=Write · 호출 방향/인터페이스 추가 확인</td><td>CRef.KT</td><td>r1 scraps gate 2 · <a href="../networks/network-1917.html">원본 1917</a><br>Wire 29 · ORef 30 · Part 23.KT</td></tr><tr><td>읽기 · Global<br>타이머 설정 value</td><td>SdCoil.value</td><td>r1 scraps gate 2 · <a href="../networks/network-1918.html">원본 1918</a><br>Wire 858 · ORef 802 · Part 717.value</td></tr></tbody></table></div></details><details id="signal-11"><summary>EV04_Close · %I9.5 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1923.html">원본 1923</a><br>Wire 65 · ORef 44 · Part 30.operand</td></tr></tbody></table></div></details><details id="signal-12"><summary>EV04_Open · %I9.4 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1923.html">원본 1923</a><br>Wire 54 · ORef 38 · Part 23.operand</td></tr></tbody></table></div></details><details id="signal-13"><summary>EV05_Close · %I9.7 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1924.html">원본 1924</a><br>Wire 65 · ORef 44 · Part 30.operand</td></tr></tbody></table></div></details><details id="signal-14"><summary>EV05_Open · %I9.6 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1924.html">원본 1924</a><br>Wire 54 · ORef 38 · Part 23.operand</td></tr></tbody></table></div></details><details id="signal-15"><summary>Flag.PV_02_GATE_A_MEM_CLOSE · 내부/주소 확인 · 쓰기 3곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>startup only · <a href="../networks/network-405.html">원본 405</a><br>Wire 320 · ORef 314 · Part 303.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1817.html">원본 1817</a><br>Wire 1686 · ORef 1684 · Part 1683.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1923.html">원본 1923</a><br>Wire 70 · ORef 46 · Part 33.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1923.html">원본 1923</a><br>Wire 73 · ORef 48 · Part 35.operand</td></tr></tbody></table></div></details><details id="signal-16"><summary>Flag.PV_02_GATE_A_MEM_OPEN · 내부/주소 확인 · 쓰기 2곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1817.html">원본 1817</a><br>Wire 1682 · ORef 1680 · Part 1679.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1916.html">원본 1916</a><br>Wire 508 · ORef 488 · Part 538.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1918.html">원본 1918</a><br>Wire 882 · ORef 820 · Part 912.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1923.html">원본 1923</a><br>Wire 59 · ORef 40 · Part 26.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1923.html">원본 1923</a><br>Wire 62 · ORef 42 · Part 28.operand</td></tr></tbody></table></div></details><details id="signal-17"><summary>Flag.PV_02_GATE_B_MEM_CLOSE · 내부/주소 확인 · 쓰기 3곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>startup only · <a href="../networks/network-405.html">원본 405</a><br>Wire 321 · ORef 315 · Part 305.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1818.html">원본 1818</a><br>Wire 1750 · ORef 1748 · Part 1747.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1924.html">원본 1924</a><br>Wire 70 · ORef 46 · Part 33.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1924.html">원본 1924</a><br>Wire 73 · ORef 48 · Part 35.operand</td></tr></tbody></table></div></details><details id="signal-18"><summary>Flag.PV_02_GATE_B_MEM_OPEN · 내부/주소 확인 · 쓰기 2곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1818.html">원본 1818</a><br>Wire 1746 · ORef 1744 · Part 1743.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1916.html">원본 1916</a><br>Wire 509 · ORef 489 · Part 540.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1918.html">원본 1918</a><br>Wire 850 · ORef 797 · Part 906.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1924.html">원본 1924</a><br>Wire 59 · ORef 40 · Part 26.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1924.html">원본 1924</a><br>Wire 62 · ORef 42 · Part 28.operand</td></tr></tbody></table></div></details><details id="signal-19"><summary>Inputs.PV-02 EV A CLOSE · 내부/주소 확인 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>Coil.operand<br>백업 Simulation 블록</td><td>simulation · <a href="../networks/network-1091.html">원본 1091</a><br>Wire 44 · ORef 33 · Part 25.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1923.html">원본 1923</a><br>Wire 67 · ORef 45 · Part 31.operand</td></tr></tbody></table></div></details><details id="signal-20"><summary>Inputs.PV-02 EV A OPEN · 내부/주소 확인 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>Coil.operand<br>백업 Simulation 블록</td><td>simulation · <a href="../networks/network-1091.html">원본 1091</a><br>Wire 41 · ORef 31 · Part 23.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1923.html">원본 1923</a><br>Wire 56 · ORef 39 · Part 24.operand</td></tr></tbody></table></div></details><details id="signal-21"><summary>Inputs.PV-02 GATE B CLOSE · 내부/주소 확인 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>Coil.operand<br>백업 Simulation 블록</td><td>simulation · <a href="../networks/network-1091.html">원본 1091</a><br>Wire 50 · ORef 37 · Part 29.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1924.html">원본 1924</a><br>Wire 67 · ORef 45 · Part 31.operand</td></tr></tbody></table></div></details><details id="signal-22"><summary>Inputs.PV-02 GATE B OPEN · 내부/주소 확인 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>Coil.operand<br>백업 Simulation 블록</td><td>simulation · <a href="../networks/network-1091.html">원본 1091</a><br>Wire 47 · ORef 35 · Part 27.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1924.html">원본 1924</a><br>Wire 56 · ORef 39 · Part 24.operand</td></tr></tbody></table></div></details><details id="signal-23"><summary>maintenance PV02 · %M80.6 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1920.html">원본 1920</a><br>Wire 737 · ORef 728 · Part 754.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1920.html">원본 1920</a><br>Wire 743 · ORef 732 · Part 760.operand</td></tr></tbody></table></div></details><details id="signal-24"><summary>mem gate a open pv-02 · %M12.4 · 쓰기 0곳</summary><p>복원 원본에서 같은 이름의 직접 핀 참조를 찾지 못했습니다.</p></details><details id="signal-25"><summary>mem gate b open pv-02 · %M12.3 · 쓰기 0곳</summary><p>복원 원본에서 같은 이름의 직접 핀 참조를 찾지 못했습니다.</p></details><details id="signal-26"><summary>Open EV A 00 PV-02 · %M30.4 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>Coil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1919.html">원본 1919</a><br>Wire 699 · ORef 693 · Part 686.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1920.html">원본 1920</a><br>Wire 741 · ORef 730 · Part 756.operand</td></tr></tbody></table></div></details><details id="signal-27"><summary>Open EV A 01  PV-02 · 내부/주소 확인 · 쓰기 3곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1916.html">원본 1916</a><br>Wire 518 · ORef 495 · Part 471.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1918.html">원본 1918</a><br>Wire 837 · ORef 787 · Part 680.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1918.html">원본 1918</a><br>Wire 880 · ORef 818 · Part 755.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1920.html">원본 1920</a><br>Wire 742 · ORef 731 · Part 758.operand</td></tr></tbody></table></div></details><details id="signal-28"><summary>open ev a 01 pv-02 · %M30.3 · 쓰기 0곳</summary><p>복원 원본에서 같은 이름의 직접 핀 참조를 찾지 못했습니다.</p></details><details id="signal-29"><summary>Open EV B 00  PV-02 · 내부/주소 확인 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>Coil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1919.html">원본 1919</a><br>Wire 702 · ORef 695 · Part 690.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1920.html">원본 1920</a><br>Wire 735 · ORef 726 · Part 750.operand</td></tr></tbody></table></div></details><details id="signal-30"><summary>open ev b 00 pv-02 · %M30.5 · 쓰기 0곳</summary><p>복원 원본에서 같은 이름의 직접 핀 참조를 찾지 못했습니다.</p></details><details id="signal-31"><summary>Open EV B 01  PV-02 · 내부/주소 확인 · 쓰기 3곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1916.html">원본 1916</a><br>Wire 519 · ORef 496 · Part 474.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1918.html">원본 1918</a><br>Wire 848 · ORef 795 · Part 699.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1918.html">원본 1918</a><br>Wire 869 · ORef 810 · Part 736.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1920.html">원본 1920</a><br>Wire 736 · ORef 727 · Part 752.operand</td></tr></tbody></table></div></details><details id="signal-32"><summary>open ev b 01 pv-02 · %M30.1 · 쓰기 0곳</summary><p>복원 원본에서 같은 이름의 직접 핀 참조를 찾지 못했습니다.</p></details><details id="signal-33"><summary>PV-02 GATE A EV · %Q5.4 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand<br>백업 Simulation 블록</td><td>simulation · <a href="../networks/network-1091.html">원본 1091</a><br>Wire 39 · ORef 30 · Part 22.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand<br>백업 Simulation 블록</td><td>simulation · <a href="../networks/network-1091.html">원본 1091</a><br>Wire 42 · ORef 32 · Part 24.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1817.html">원본 1817</a><br>Wire 1631 · ORef 1612 · Part 1658.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1817.html">원본 1817</a><br>Wire 1643 · ORef 1621 · Part 1668.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>Coil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1920.html">원본 1920</a><br>Wire 746 · ORef 733 · Part 724.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1923.html">원본 1923</a><br>Wire 52 · ORef 37 · Part 22.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1923.html">원본 1923</a><br>Wire 60 · ORef 41 · Part 27.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1923.html">원본 1923</a><br>Wire 63 · ORef 43 · Part 29.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1923.html">원본 1923</a><br>Wire 71 · ORef 47 · Part 34.operand</td></tr></tbody></table></div></details><details id="signal-34"><summary>PV-02 GATE B EV · %Q5.5 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand<br>백업 Simulation 블록</td><td>simulation · <a href="../networks/network-1091.html">원본 1091</a><br>Wire 45 · ORef 34 · Part 26.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand<br>백업 Simulation 블록</td><td>simulation · <a href="../networks/network-1091.html">원본 1091</a><br>Wire 48 · ORef 36 · Part 28.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1818.html">원본 1818</a><br>Wire 29 · ORef 30 · Part 1722.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1818.html">원본 1818</a><br>Wire 31 · ORef 32 · Part 1732.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>Coil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1920.html">원본 1920</a><br>Wire 740 · ORef 729 · Part 717.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1924.html">원본 1924</a><br>Wire 82 · ORef 83 · Part 22.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1924.html">원본 1924</a><br>Wire 85 · ORef 86 · Part 27.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1924.html">원본 1924</a><br>Wire 87 · ORef 88 · Part 29.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1924.html">원본 1924</a><br>Wire 90 · ORef 91 · Part 34.operand</td></tr></tbody></table></div></details><details id="signal-35"><summary>PV-02 Gate ON · %M12.2 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>Coil.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1916.html">원본 1916</a><br>Wire 512 · ORef 490 · Part 456.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1916.html">원본 1916</a><br>Wire 515 · ORef 492 · Part 542.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1918.html">원본 1918</a><br>Wire 832 · ORef 783 · Part 902.operand</td></tr></tbody></table></div></details><details id="signal-36"><summary>Selector Op Gate A PV-02 · %I10.0 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1919.html">원본 1919</a><br>Wire 697 · ORef 692 · Part 706.operand</td></tr></tbody></table></div></details><details id="signal-37"><summary>Selector Op Gate B PV-02 · %I10.1 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>r1 scraps gate 2 · <a href="../networks/network-1919.html">원본 1919</a><br>Wire 700 · ORef 694 · Part 708.operand</td></tr></tbody></table></div></details><h2>4. 관련 호출 조건</h2><div class="table-wrap"><table><thead><tr><th>main 호출</th><th>원본·Call UID</th><th>정적 허가</th></tr></thead><tbody><tr><td>main → Simulation</td><td><a href="../networks/network-1612.html">원본 1612</a> · CRef 22</td><td><code>Simulation(1)</code></td></tr><tr><td>main → HMI Output</td><td><a href="../networks/network-1613.html">원본 1613</a> · CRef 25</td><td><code>[미확인: 호출 또는 외부 출력 23.eno]</code></td></tr><tr><td>main → HMI Inputs</td><td><a href="../networks/network-1613.html">원본 1613</a> · CRef 28</td><td><code>([미확인: 호출 또는 외부 출력 25.eno] AND NOT (Simulation(1)))</code></td></tr><tr><td>main → Motors 1</td><td><a href="../networks/network-1620.html">원본 1620</a> · CRef 319</td><td><code>ON</code></td></tr><tr><td>main → R1 scraps gate 2</td><td><a href="../networks/network-1620.html">원본 1620</a> · CRef 325</td><td><code>ON</code></td></tr><tr><td>main → Burner Control</td><td><a href="../networks/network-1620.html">원본 1620</a> · CRef 328</td><td><code>ON</code></td></tr><tr><td>main → Valve Control loop</td><td><a href="../networks/network-1621.html">원본 1621</a> · CRef 341</td><td><code>ON</code></td></tr></tbody></table></div><h2>5. 관련 미해석 피연산자</h2><p>아래는 관련 네트워크의 공유 미해석 위치이며 이 장치 전용 신호라고 단정하지 않습니다. 방향·이름·블록 인터페이스가 미확정인 참조는 읽기 또는 False로 치환하지 않습니다.</p><details><summary>17개 핀 위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.GateA_Open</td><td>hmi · <a href="../networks/network-1216.html">원본 1216</a><br>Wire 45 · ORef 24 · Part 22.GateA_Open</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.GateA_Close</td><td>hmi · <a href="../networks/network-1216.html">원본 1216</a><br>Wire 46 · ORef 25 · Part 22.GateA_Close</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.GateB_Open</td><td>hmi · <a href="../networks/network-1216.html">원본 1216</a><br>Wire 47 · ORef 26 · Part 22.GateB_Open</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.GateB_Close</td><td>hmi · <a href="../networks/network-1216.html">원본 1216</a><br>Wire 48 · ORef 27 · Part 22.GateB_Close</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Selector_GateA</td><td>hmi · <a href="../networks/network-1216.html">원본 1216</a><br>Wire 49 · ORef 28 · Part 22.Selector_GateA</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Selector_GateB</td><td>hmi · <a href="../networks/network-1216.html">원본 1216</a><br>Wire 50 · ORef 29 · Part 22.Selector_GateB</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Allarm1</td><td>hmi · <a href="../networks/network-1216.html">원본 1216</a><br>Wire 51 · ORef 30 · Part 22.Allarm1</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Allarm2</td><td>hmi · <a href="../networks/network-1216.html">원본 1216</a><br>Wire 52 · ORef 31 · Part 22.Allarm2</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Allarm3</td><td>hmi · <a href="../networks/network-1216.html">원본 1216</a><br>Wire 53 · ORef 32 · Part 22.Allarm3</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Allarm4</td><td>hmi · <a href="../networks/network-1216.html">원본 1216</a><br>Wire 54 · ORef 33 · Part 22.Allarm4</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.HMI_GateA_Open</td><td>hmi · <a href="../networks/network-1216.html">원본 1216</a><br>Wire 58 · ORef 37 · Part 22.HMI_GateA_Open</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.HMI_GateA_Close</td><td>hmi · <a href="../networks/network-1216.html">원본 1216</a><br>Wire 59 · ORef 38 · Part 22.HMI_GateA_Close</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.HMI_GateB_Open</td><td>hmi · <a href="../networks/network-1216.html">원본 1216</a><br>Wire 60 · ORef 39 · Part 22.HMI_GateB_Open</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.HMI_GateB_Close</td><td>hmi · <a href="../networks/network-1216.html">원본 1216</a><br>Wire 61 · ORef 40 · Part 22.HMI_GateB_Close</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.HMI_Selector_GateA</td><td>hmi · <a href="../networks/network-1216.html">원본 1216</a><br>Wire 62 · ORef 41 · Part 22.HMI_Selector_GateA</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.HMI_Selector_GateB</td><td>hmi · <a href="../networks/network-1216.html">원본 1216</a><br>Wire 63 · ORef 42 · Part 22.HMI_Selector_GateB</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Total_Allarms</td><td>hmi · <a href="../networks/network-1216.html">원본 1216</a><br>Wire 64 · ORef 43 · Part 22.Total_Allarms</td></tr></tbody></table></div></details><h2>6. 수리·개선 확인 기록</h2><ol><li>현장 입력·처리된 Inputs·요청 Flag·실제 출력·응답·알람을 별도로 기록합니다.</li><li>동일 신호의 모든 쓰기 Part와 main 허가·호출 경로를 대조합니다.</li><li>리셋·새 운전 요청·자동 시퀀스·전원 재시작의 값 유지 여부를 현재 PLC/TIA에서 확인합니다.</li><li>원본 이름·주소·범위와 관찰 사실을 기록한 뒤 변경 후보를 검토합니다.</li></ol></main></body></html>