<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>RD01 신호 전달 분석</title><link rel="stylesheet" href="../assets/all-in-one.css"></head><body><main style="max-width:1240px;margin:auto;padding:24px"><h1>RD01 · 신호 전달·복수 쓰기 분석</h1><div class="notice info">원본 XML 핀과 식별 자료의 Global/Local 범위를 대조한 정적 작업지입니다. 읽기·쓰기 위치는 현재 호출·실행 순서·정상 극성·실제 값을 확정하지 않습니다. 이름만 같은 로컬 변수는 블록별로 구분합니다.</div><nav class="inline-actions"><a href="../circuit-guides/RD01.html">전기 회로 추적</a><a href="../construction-guides/RD01.html">시공 케이블 경로</a><a href="../procedures/RD01.html">진단·수리 작업지</a><a href="../signal-trace.html">전체 신호 분석 목록</a><a href="#multiple">복수 쓰기</a><a href="#transfer">직접 전달</a><a href="#signals">신호별 원본 위치</a></nav><div class="notice">원본 호출1612는 Simulation(1),1613의 HMI Inputs는 NOT Simulation(1)과 앞 호출 ENO 경로를 사용합니다. 백업 심볼은 %M180.0입니다. ENO 해석·현재 모드·전체 실행은 확인 전이며 두 블록이 동시에 쓰는 것으로 단정하지 않습니다. 백업 Simulation 블록의 정적 참조이며 새 시뮬레이터 실행·시험은 하지 않았습니다.</div><h2 id="multiple">1. 같은 전역 신호의 쓰기 위치</h2><p>같은 네트워크의 Set/Reset도 별도 위치입니다. 복수 쓰기는 확인 대상이며 오류 판정이 아닙니다. Global 범위가 확인된 동일 이름만 합산합니다.</p><div class="table-wrap"><table><thead><tr><th>신호·백업 주소</th><th>쓰기 Part/네트워크</th><th>쓰기 위치</th></tr></thead><tbody><tr><td>Allarm.RD01_INV<br>DB/주소 별도 확인</td><td>2곳 / 1개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>allarms 1 · <a href="../networks/network-1787.html">원본 1787</a><br>Wire 371 · ORef 367 · Part 365.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>allarms 1 · <a href="../networks/network-1787.html">원본 1787</a><br>Wire 27 · ORef 28 · Part 373.operand</td></tr></tbody></table></div></details></td></tr><tr><td>Allarm.RD_01_FAN_FAULT<br>DB/주소 별도 확인</td><td>2곳 / 1개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>allarms 1 · <a href="../networks/network-1788.html">원본 1788</a><br>Wire 378 · ORef 367 · Part 355.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>allarms 1 · <a href="../networks/network-1788.html">원본 1788</a><br>Wire 383 · ORef 370 · Part 360.operand</td></tr></tbody></table></div></details></td></tr><tr><td>Allarm.RD_01_FAULT<br>DB/주소 별도 확인</td><td>2곳 / 1개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>allarms 1 · <a href="../networks/network-1787.html">원본 1787</a><br>Wire 344 · ORef 333 · Part 321.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>allarms 1 · <a href="../networks/network-1787.html">원본 1787</a><br>Wire 349 · ORef 336 · Part 326.operand</td></tr></tbody></table></div></details></td></tr><tr><td>Flag.M_RD_01<br>DB/주소 별도 확인</td><td>4곳 / 4개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>auto start motors · <a href="../networks/network-1843.html">원본 1843</a><br>Wire 719 · ORef 623 · Part 478.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>auto start motors · <a href="../networks/network-1844.html">원본 1844</a><br>Wire 1081 · ORef 974 · Part 826.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>auto start motors · <a href="../networks/network-1847.html">원본 1847</a><br>Wire 1063 · ORef 1008 · Part 939.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>motors 1 · <a href="../networks/network-1936.html">원본 1936</a><br>Wire 265 · ORef 249 · Part 236.operand</td></tr></tbody></table></div></details></td></tr><tr><td>Flag.M_RD_01_FAN<br>DB/주소 별도 확인</td><td>4곳 / 4개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>auto start motors · <a href="../networks/network-1843.html">원본 1843</a><br>Wire 715 · ORef 620 · Part 469.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>auto start motors · <a href="../networks/network-1844.html">원본 1844</a><br>Wire 1077 · ORef 971 · Part 817.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>auto start motors · <a href="../networks/network-1847.html">원본 1847</a><br>Wire 1070 · ORef 1012 · Part 948.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>motors 1 · <a href="../networks/network-1939.html">원본 1939</a><br>Wire 302 · ORef 292 · Part 283.operand</td></tr></tbody></table></div></details></td></tr><tr><td>hours motors.RD_01_FAN_HOUR<br>DB/주소 별도 확인</td><td>2곳 / 2개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>time work motor · <a href="../networks/network-1020.html">원본 1020</a><br>Wire 1255 · ORef 1241 · Part 1226.out1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>time work motor · <a href="../networks/network-1049.html">원본 1049</a><br>Wire 2853 · ORef 2841 · Part 2825.out1</td></tr></tbody></table></div></details></td></tr><tr><td>hours motors.RD_01_FAN_MIN<br>DB/주소 별도 확인</td><td>2곳 / 1개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>연산 출력 핀</td><td>Add.out</td><td>time work motor · <a href="../networks/network-1020.html">원본 1020</a><br>Wire 1249 · ORef 1237 · Part 1216.out</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>time work motor · <a href="../networks/network-1020.html">원본 1020</a><br>Wire 1258 · ORef 1243 · Part 1229.out1</td></tr></tbody></table></div></details></td></tr><tr><td>hours motors.RD_01_HOUR<br>DB/주소 별도 확인</td><td>2곳 / 2개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>time work motor · <a href="../networks/network-1019.html">원본 1019</a><br>Wire 1201 · ORef 1187 · Part 1172.out1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>time work motor · <a href="../networks/network-1049.html">원본 1049</a><br>Wire 2850 · ORef 2839 · Part 2822.out1</td></tr></tbody></table></div></details></td></tr><tr><td>hours motors.RD_01_MIN<br>DB/주소 별도 확인</td><td>2곳 / 1개 네트워크</td><td><details><summary>위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>연산 출력 핀</td><td>Add.out</td><td>time work motor · <a href="../networks/network-1019.html">원본 1019</a><br>Wire 1195 · ORef 1183 · Part 1162.out</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>time work motor · <a href="../networks/network-1019.html">원본 1019</a><br>Wire 1204 · ORef 1189 · Part 1175.out1</td></tr></tbody></table></div></details></td></tr></tbody></table></div><h2 id="transfer">2. 단일 신호 전달·반전</h2><p>단일 읽기에서 Coil 또는 Move로 이어지는 확인 가능한 경로입니다. 아래 조건과 현재 호출을 함께 확인하며 일반 논리식·호출 인자를 단순 전달로 바꾸지 않습니다.</p><div class="table-wrap"><table><thead><tr><th>읽기 → 쓰기</th><th>명령·반전·조건</th><th>원본</th></tr></thead><tbody><tr><td>RD01_Current → Inputs.RD01_ABSORBPTION</td><td>Move / 단일 전달<br><code>1</code></td><td>hmi inputs · <a href="../networks/network-1071.html">원본 1071</a> · Part 144</td></tr><tr><td>Flag.M_RD_01 → Inputs.RD01 run</td><td>Coil / 단일 전달<br><code>Flag.M_RD_01</code></td><td>simulation · <a href="../networks/network-1082.html">원본 1082</a> · Part 37</td></tr><tr><td>Flag.M_RD_01_FAN → Inputs.fan RD01 run</td><td>Coil / 단일 전달<br><code>Flag.M_RD_01_FAN</code></td><td>simulation · <a href="../networks/network-1082.html">원본 1082</a> · Part 41</td></tr></tbody></table></div><h2 id="signals">3. 신호별 원본 위치</h2><p>25개 이름을 선택했습니다. 참조가 없는 심볼은 미사용으로 확정하지 않으며 미복원 자료·간접 접근·현재 프로그램을 추가 확인합니다.</p><details id="signal-1"><summary>Allarm.RD01_Absorbption_OFR · 내부/주소 확인 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>식별 원본 AK=Write · 호출 방향/인터페이스 추가 확인</td><td>CRef.Out_of_range</td><td>analog input conversion · <a href="../networks/network-1771.html">원본 1771</a><br>Wire 24 · ORef 23 · Part 1496.Out_of_range</td></tr></tbody></table></div></details><details id="signal-2"><summary>Allarm.RD01_INV · 내부/주소 확인 · 쓰기 2곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>allarms 1 · <a href="../networks/network-1787.html">원본 1787</a><br>Wire 371 · ORef 367 · Part 365.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1787.html">원본 1787</a><br>Wire 24 · ORef 25 · Part 372.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>allarms 1 · <a href="../networks/network-1787.html">원본 1787</a><br>Wire 27 · ORef 28 · Part 373.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>motors 1 · <a href="../networks/network-1936.html">원본 1936</a><br>Wire 21 · ORef 23 · Part 22.operand</td></tr></tbody></table></div></details><details id="signal-3"><summary>Allarm.RD_01_FAN_FAULT · 내부/주소 확인 · 쓰기 2곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>allarms 1 · <a href="../networks/network-1788.html">원본 1788</a><br>Wire 378 · ORef 367 · Part 355.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1788.html">원본 1788</a><br>Wire 381 · ORef 369 · Part 395.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>allarms 1 · <a href="../networks/network-1788.html">원본 1788</a><br>Wire 383 · ORef 370 · Part 360.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>motors 1 · <a href="../networks/network-1939.html">원본 1939</a><br>Wire 296 · ORef 289 · Part 309.operand</td></tr></tbody></table></div></details><details id="signal-4"><summary>Allarm.RD_01_FAULT · 내부/주소 확인 · 쓰기 2곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>allarms 1 · <a href="../networks/network-1787.html">원본 1787</a><br>Wire 344 · ORef 333 · Part 321.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1787.html">원본 1787</a><br>Wire 347 · ORef 335 · Part 361.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>allarms 1 · <a href="../networks/network-1787.html">원본 1787</a><br>Wire 349 · ORef 336 · Part 326.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>motors 1 · <a href="../networks/network-1936.html">원본 1936</a><br>Wire 253 · ORef 242 · Part 272.operand</td></tr></tbody></table></div></details><details id="signal-5"><summary>Coeff.COEFF_DRUM_A_RD01 · 내부/주소 확인 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>방향 미확정 · Global<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Coeff</td><td>analog input conversion · <a href="../networks/network-1771.html">원본 1771</a><br>Wire 1512 · ORef 1505 · Part 1496.Coeff</td></tr></tbody></table></div></details><details id="signal-6"><summary>Coeff.ZERO_DRUM_A_RD01 · 내부/주소 확인 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>방향 미확정 · Global<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Zero</td><td>analog input conversion · <a href="../networks/network-1771.html">원본 1771</a><br>Wire 1513 · ORef 1506 · Part 1496.Zero</td></tr></tbody></table></div></details><details id="signal-7"><summary>Data.Amp_RD01 · 내부/주소 확인 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>식별 원본 AK=Write · 호출 방향/인터페이스 추가 확인</td><td>CRef.OutValue</td><td>analog input conversion · <a href="../networks/network-1771.html">원본 1771</a><br>Wire 1514 · ORef 1507 · Part 1496.OutValue</td></tr></tbody></table></div></details><details id="signal-8"><summary>Disable_Load_RD01 · 내부/주소 확인 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Local<br>코일 operand</td><td>Coil.operand</td><td>motors 1 · <a href="../networks/network-1931.html">원본 1931</a><br>Wire 90 · ORef 77 · Part 66.operand</td></tr><tr><td>읽기 · Local<br>접점 operand</td><td>Contact.operand</td><td>motors 1 · <a href="../networks/network-1932.html">원본 1932</a><br>Wire 134 · ORef 121 · Part 155.operand</td></tr><tr><td>읽기 · Local<br>접점 operand</td><td>Contact.operand</td><td>motors 1 · <a href="../networks/network-1933.html">원본 1933</a><br>Wire 172 · ORef 159 · Part 193.operand</td></tr></tbody></table></div></details><details id="signal-9"><summary>Flag.M_RD_01 · 내부/주소 확인 · 쓰기 4곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand<br>백업 Simulation 블록</td><td>simulation · <a href="../networks/network-1082.html">원본 1082</a><br>Wire 25 · ORef 27 · Part 26.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>auto start motors · <a href="../networks/network-1843.html">원본 1843</a><br>Wire 719 · ORef 623 · Part 478.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>auto start motors · <a href="../networks/network-1844.html">원본 1844</a><br>Wire 1081 · ORef 974 · Part 826.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>auto start motors · <a href="../networks/network-1847.html">원본 1847</a><br>Wire 1063 · ORef 1008 · Part 939.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>motors 1 · <a href="../networks/network-1936.html">원본 1936</a><br>Wire 265 · ORef 249 · Part 236.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>motors 1 · <a href="../networks/network-1936.html">원본 1936</a><br>Wire 266 · ORef 250 · Part 282.operand</td></tr></tbody></table></div></details><details id="signal-10"><summary>Flag.M_RD_01_FAN · 내부/주소 확인 · 쓰기 4곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand<br>백업 Simulation 블록</td><td>simulation · <a href="../networks/network-1082.html">원본 1082</a><br>Wire 28 · ORef 30 · Part 29.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>auto start motors · <a href="../networks/network-1843.html">원본 1843</a><br>Wire 715 · ORef 620 · Part 469.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>SCoil.operand</td><td>auto start motors · <a href="../networks/network-1844.html">원본 1844</a><br>Wire 1077 · ORef 971 · Part 817.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>auto start motors · <a href="../networks/network-1847.html">원본 1847</a><br>Wire 1070 · ORef 1012 · Part 948.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>RCoil.operand</td><td>motors 1 · <a href="../networks/network-1939.html">원본 1939</a><br>Wire 302 · ORef 292 · Part 283.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>motors 1 · <a href="../networks/network-1939.html">원본 1939</a><br>Wire 303 · ORef 293 · Part 315.operand</td></tr></tbody></table></div></details><details id="signal-11"><summary>hours motors.RD_01_FAN_HOUR · 내부/주소 확인 · 쓰기 2곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>time work motor · <a href="../networks/network-1020.html">원본 1020</a><br>Wire 1255 · ORef 1241 · Part 1226.out1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>time work motor · <a href="../networks/network-1049.html">원본 1049</a><br>Wire 2853 · ORef 2841 · Part 2825.out1</td></tr></tbody></table></div></details><details id="signal-12"><summary>hours motors.RD_01_FAN_MIN · 내부/주소 확인 · 쓰기 2곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>연산 입력 핀</td><td>Add.in1</td><td>time work motor · <a href="../networks/network-1020.html">원본 1020</a><br>Wire 1247 · ORef 1235 · Part 1216.in1</td></tr><tr><td>쓰기 · Global<br>연산 출력 핀</td><td>Add.out</td><td>time work motor · <a href="../networks/network-1020.html">원본 1020</a><br>Wire 1249 · ORef 1237 · Part 1216.out</td></tr><tr><td>읽기 · Global<br>비교 입력 핀</td><td>Ge.in1</td><td>time work motor · <a href="../networks/network-1020.html">원본 1020</a><br>Wire 1250 · ORef 1238 · Part 1223.in1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>time work motor · <a href="../networks/network-1020.html">원본 1020</a><br>Wire 1258 · ORef 1243 · Part 1229.out1</td></tr></tbody></table></div></details><details id="signal-13"><summary>hours motors.RD_01_HOUR · 내부/주소 확인 · 쓰기 2곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>time work motor · <a href="../networks/network-1019.html">원본 1019</a><br>Wire 1201 · ORef 1187 · Part 1172.out1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>time work motor · <a href="../networks/network-1049.html">원본 1049</a><br>Wire 2850 · ORef 2839 · Part 2822.out1</td></tr></tbody></table></div></details><details id="signal-14"><summary>hours motors.RD_01_MIN · 내부/주소 확인 · 쓰기 2곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>연산 입력 핀</td><td>Add.in1</td><td>time work motor · <a href="../networks/network-1019.html">원본 1019</a><br>Wire 1193 · ORef 1181 · Part 1162.in1</td></tr><tr><td>쓰기 · Global<br>연산 출력 핀</td><td>Add.out</td><td>time work motor · <a href="../networks/network-1019.html">원본 1019</a><br>Wire 1195 · ORef 1183 · Part 1162.out</td></tr><tr><td>읽기 · Global<br>비교 입력 핀</td><td>Ge.in1</td><td>time work motor · <a href="../networks/network-1019.html">원본 1019</a><br>Wire 1196 · ORef 1184 · Part 1169.in1</td></tr><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>time work motor · <a href="../networks/network-1019.html">원본 1019</a><br>Wire 1204 · ORef 1189 · Part 1175.out1</td></tr></tbody></table></div></details><details id="signal-15"><summary>Inputs.fan RD01 run · 내부/주소 확인 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>Coil.operand<br>백업 Simulation 블록</td><td>simulation · <a href="../networks/network-1082.html">원본 1082</a><br>Wire 40 · ORef 42 · Part 41.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1788.html">원본 1788</a><br>Wire 401 · ORef 399 · Part 398.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1788.html">원본 1788</a><br>Wire 376 · ORef 366 · Part 391.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>motors 1 · <a href="../networks/network-1936.html">원본 1936</a><br>Wire 25 · ORef 27 · Part 26.operand</td></tr></tbody></table></div></details><details id="signal-16"><summary>Inputs.RD01 run · 내부/주소 확인 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>코일 operand</td><td>Coil.operand<br>백업 Simulation 블록</td><td>simulation · <a href="../networks/network-1082.html">원본 1082</a><br>Wire 36 · ORef 38 · Part 37.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1787.html">원본 1787</a><br>Wire 377 · ORef 375 · Part 374.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1787.html">원본 1787</a><br>Wire 342 · ORef 332 · Part 357.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>burner control · <a href="../networks/network-1857.html">원본 1857</a><br>Wire 31 · ORef 33 · Part 32.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>motors 1 · <a href="../networks/network-1934.html">원본 1934</a><br>Wire 205 · ORef 203 · Part 202.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>motors 1 · <a href="../networks/network-1955.html">원본 1955</a><br>Wire 21 · ORef 23 · Part 22.operand</td></tr></tbody></table></div></details><details id="signal-17"><summary>Inputs.RD01_ABSORBPTION · 내부/주소 확인 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>Move out</td><td>Move.out1</td><td>hmi inputs · <a href="../networks/network-1071.html">원본 1071</a><br>Wire 159 · ORef 149 · Part 144.out1</td></tr></tbody></table></div></details><details id="signal-18"><summary>Inputs.RD01_All_inv · 내부/주소 확인 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1787.html">원본 1787</a><br>Wire 381 · ORef 379 · Part 378.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1787.html">원본 1787</a><br>Wire 30 · ORef 31 · Part 364.operand</td></tr></tbody></table></div></details><details id="signal-19"><summary>rd01_all_inv · %I0.3 · 쓰기 0곳</summary><p>복원 원본에서 같은 이름의 직접 핀 참조를 찾지 못했습니다.</p></details><details id="signal-20"><summary>RD01_Current · %IW332 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>Move in</td><td>Move.in</td><td>hmi inputs · <a href="../networks/network-1071.html">원본 1071</a><br>Wire 157 · ORef 148 · Part 144.in</td></tr><tr><td>방향 미확정 · Global<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Analog_input</td><td>analog input conversion · <a href="../networks/network-1771.html">원본 1771</a><br>Wire 1511 · ORef 1504 · Part 1496.Analog_input</td></tr></tbody></table></div></details><details id="signal-21"><summary>RD01_Fbk · %I0.2 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>time work motor · <a href="../networks/network-1019.html">원본 1019</a><br>Wire 1192 · ORef 1180 · Part 1210.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>motors 1 · <a href="../networks/network-1931.html">원본 1931</a><br>Wire 21 · ORef 23 · Part 22.operand</td></tr></tbody></table></div></details><details id="signal-22"><summary>RD01_SP_SPEED · %QW290 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>쓰기 · Global<br>연산 출력 핀</td><td>Mul.out</td><td>analog output conversion · <a href="../networks/network-1684.html">원본 1684</a><br>Wire 453 · ORef 437 · Part 422.out</td></tr></tbody></table></div></details><details id="signal-23"><summary>RD01F_Fbk · %I0.4 · 쓰기 0곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>time work motor · <a href="../networks/network-1020.html">원본 1020</a><br>Wire 1246 · ORef 1234 · Part 1264.operand</td></tr></tbody></table></div></details><details id="signal-24"><summary>Start fan RD01 · %Q0.2 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1788.html">원본 1788</a><br>Wire 372 · ORef 362 · Part 387.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>Coil.operand</td><td>motors 1 · <a href="../networks/network-1939.html">원본 1939</a><br>Wire 305 · ORef 294 · Part 287.operand</td></tr></tbody></table></div></details><details id="signal-25"><summary>Start RD01 · %Q0.1 · 쓰기 1곳</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>allarms 1 · <a href="../networks/network-1787.html">원본 1787</a><br>Wire 338 · ORef 328 · Part 353.operand</td></tr><tr><td>쓰기 · Global<br>코일 operand</td><td>Coil.operand</td><td>motors 1 · <a href="../networks/network-1936.html">원본 1936</a><br>Wire 268 · ORef 251 · Part 240.operand</td></tr><tr><td>읽기 · Global<br>접점 operand</td><td>Contact.operand</td><td>motors 1 · <a href="../networks/network-1938.html">원본 1938</a><br>Wire 281 · ORef 270 · Part 297.operand</td></tr></tbody></table></div></details><h2>4. 관련 호출 조건</h2><div class="table-wrap"><table><thead><tr><th>main 호출</th><th>원본·Call UID</th><th>정적 허가</th></tr></thead><tbody><tr><td>main → Simulation</td><td><a href="../networks/network-1612.html">원본 1612</a> · CRef 22</td><td><code>Simulation(1)</code></td></tr><tr><td>main → HMI Output</td><td><a href="../networks/network-1613.html">원본 1613</a> · CRef 25</td><td><code>[미확인: 호출 또는 외부 출력 23.eno]</code></td></tr><tr><td>main → HMI Inputs</td><td><a href="../networks/network-1613.html">원본 1613</a> · CRef 28</td><td><code>([미확인: 호출 또는 외부 출력 25.eno] AND NOT (Simulation(1)))</code></td></tr><tr><td>main → Motors 1</td><td><a href="../networks/network-1620.html">원본 1620</a> · CRef 319</td><td><code>ON</code></td></tr><tr><td>main → R1 scraps gate 2</td><td><a href="../networks/network-1620.html">원본 1620</a> · CRef 325</td><td><code>ON</code></td></tr><tr><td>main → Burner Control</td><td><a href="../networks/network-1620.html">원본 1620</a> · CRef 328</td><td><code>ON</code></td></tr><tr><td>main → Valve Control loop</td><td><a href="../networks/network-1621.html">원본 1621</a> · CRef 341</td><td><code>ON</code></td></tr></tbody></table></div><h2>5. 관련 미해석 피연산자</h2><p>아래는 관련 네트워크의 공유 미해석 위치이며 이 장치 전용 신호라고 단정하지 않습니다. 방향·이름·블록 인터페이스가 미확정인 참조는 읽기 또는 False로 치환하지 않습니다.</p><details><summary>9개 핀 위치 펼치기</summary><div class="table-wrap"><table><thead><tr><th>역할·범위</th><th>원본 핀 근거</th><th>블록·위치</th></tr></thead><tbody><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Ingresso_run</td><td>hmi · <a href="../networks/network-1179.html">원본 1179</a><br>Wire 24 · ORef 25 · Part 23.Ingresso_run</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Allarme1</td><td>hmi · <a href="../networks/network-1179.html">원본 1179</a><br>Wire 28 · ORef 29 · Part 23.Allarme1</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Allarme2</td><td>hmi · <a href="../networks/network-1179.html">원본 1179</a><br>Wire 30 · ORef 31 · Part 23.Allarme2</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Comulativo_allarmi</td><td>hmi · <a href="../networks/network-1179.html">원본 1179</a><br>Wire 46 · ORef 47 · Part 23.Comulativo_allarmi</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Ingresso_run</td><td>hmi · <a href="../networks/network-1180.html">원본 1180</a><br>Wire 37 · ORef 24 · Part 22.Ingresso_run</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Allarme1</td><td>hmi · <a href="../networks/network-1180.html">원본 1180</a><br>Wire 39 · ORef 26 · Part 22.Allarme1</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Risposta</td><td>hmi · <a href="../networks/network-1180.html">원본 1180</a><br>Wire 46 · ORef 33 · Part 22.Risposta</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.Comulativo_allarmi</td><td>hmi · <a href="../networks/network-1180.html">원본 1180</a><br>Wire 48 · ORef 35 · Part 22.Comulativo_allarmi</td></tr><tr><td>방향 미확정 · Unknown<br>호출 방향·미분류 핀 확인 필요</td><td>CRef.ET</td><td>auto start motors · <a href="../networks/network-1843.html">원본 1843</a><br>Wire 852 · ORef 842 · Part 835.ET</td></tr></tbody></table></div></details><h2>6. 수리·개선 확인 기록</h2><ol><li>현장 입력·처리된 Inputs·요청 Flag·실제 출력·응답·알람을 별도로 기록합니다.</li><li>동일 신호의 모든 쓰기 Part와 main 허가·호출 경로를 대조합니다.</li><li>리셋·새 운전 요청·자동 시퀀스·전원 재시작의 값 유지 여부를 현재 PLC/TIA에서 확인합니다.</li><li>원본 이름·주소·범위와 관찰 사실을 기록한 뒤 변경 후보를 검토합니다.</li></ol></main></body></html>