# BATCH01 v1.16.0 실제 게시 확인

AB01을 포함한묶음 실제게시 검증완료. feature aab32a48f8cfcd5523a0fc43047e7be5627bfa1a, Netlify 6acb6e546a59be00083a0b94 ready 2026-10-11T11:09:29.045Z. 아래본문은설비별검증시점 기록이며그당시해시/미확보경계를보존한다. 최신묶음JSON/루트 PUBLICATION_STATUS.md 참고.

# BATCH01 AB01 검증 — 본체 후보 / 주변 계측·알람 참고 / 게시 대기

AB01(P12)은 재연소로 역할 대응 후보다. 기존 TC01/TC02 입력 참조2개는 보존하고 본체 출력·HMI·LAD·전용010-390 내부 안전순서는 미확보로 남긴다. 주변 온도/산소 알람7그룹·타이머6개, BR01 인터페이스를 본체 고유 제어로 배정하지 않는다. 7영역40항목(3/4/1/15/9/3/5), 근거15쌍·원본위치1055·해시103으로 연결했다. 기록양식 신호는0개다.

- 30XML 관련 핀과 선언을 독립 대조했다. 위치/해시 수는 모든 블록의 전체 의미검토 수가 아니다. 0175 UID249/0291 UID41/0346 CallRef1의 문맥별 선언 충돌을 보존한다. SCL1719는 검색색인 근거이며 전체 원본 body·TIA 컴파일 증명이 아니다. 이번에 찾은 DB39/선택 선언과 기존 AB01-INVESTIGATION.md·JSON의 과거 조사 범위를 구분했다.
- TC01/02 PIW272/274 Peripherie→환산 DB1W110/108과 IW272/274 SAM=None→DB13W36/38을 분리했다. TC07/RO01/RO02의 OFF 전단 EN, 내부 IN0 ON, PIW280/352/354·IW·OFR·Coeff/Zero를 구분했다. FC63 원시 범위/−9999/IN0 false 분기는 정적 연결 대조이며 CPU 계산시험이 아니다.
- MAX6초 T85의 자기래치→Sub.ENO→RealLt Reset과 MAXMAX6초 T86의 ON·RESET·자기래치 Reset을 구분한다. MAXMAX 정상온도 접점은 그 Reset 가지에 없다. Wire287과 COMP Wire809의 연산허가/비교 pre 병렬을 직렬 허가로 바꾸지 않았다. COMP NOT M80.2·온도>400 OR·차이<−100/>100·1분 T116, 산소 Fault/TooHigh/OFF LOW/NOT M80.1 채널차이·T68/T117을 각각 원문으로 보존했다. 수치를 현장 산소%나 권고 설정으로 환산하지 않았다.
- HMI Reset DB2X13.4→공통 DB2X6.0과1초 해제를 전용 복구 완료로 확정하지 않는다. TC02-only의 TC01_OFR/EnableTC01 원문, BR01 두Enable/Q6.5·6.6/99KA1·2 실제5/9/외부010-390·실제화염을 분리했다.
- OEM PDF78/79/81/98/100/107/108/111, 시공3/6/56/64, PID1의 원본13쪽을 실제 렌더·시각 대조했다. FG78/107 Rev2/17.03.2025와 다른 개정공란을 구분한다. OEM AB01 기능 대시공HE01/CC01 위치, TC KX 대4–20mA 구간, RO 센서/변환기, TC07 SPARE·6SB2 간선·가림/중복은 확인 대기로 보존한다. 기존 PNG8개와 원본712·대장89·기존16 프로파일·다른 설비 양식·중지5를 보존했다.
- CSS1280/390·기본/큰글자160항목, 원본15쌍30화면의 이미지/선택/강조, 검색13양성/입력문자0건, 알람문서 두 폭/오버플로0, 잘못된 주소 overview 복귀를 확인했다.
- 첫 저장 신호0개→수정·재열기, 미지 신호0/공란/false·미지 필드·타설비2건/초안 보존, 실제 통합JSON42445B, 미리보기1추가2유지→실제3→4복원·저장후재읽기·재열기, 비교2차이를 확인했다. 요약 캐시와 canonical 관찰값은 구분했다. 보고서 인쇄1회·A4 PDF2쪽311217B를 생성하고 모든 쪽을 시각 대조했다. 격리8877 QA만 사용했으며 운영 기록 변경0이다.

저장 당시 자료묶음 SHA256 b912e8717f2ce0b2d91cdff67dd3033f75f801f4d3987e38278fc4e4bbd8de80. 최종 공통 audit/hash 갱신은 이 저장시점 근거를 덮어쓰지 않는다. 문서/정적/UI기록/PDF passed; 본체 동일성·TIA/liveCPU/현장복구 미확인. 최종 BATCH01 공통회귀/패키지/GitHub/Netlify 게시 pending·실제게시12/23 유지. 시뮬레이터/PLC/현장/보호값/SEJIN 변경0. 다음 묶음 최종게시 후 HE01 및P03/P04/P14. 상세 BATCH01-AB01-VERIFICATION.json.

검증 상세: [JSON](../../../BATCH01-AB01-VERIFICATION.json), [설비 작업실](../../../all-in-one/index.html#view=manual&equipment=P12).
