# 작업 기록 — FN01(P15)

- 표준 GME-STD-1.0.0 / phase1, 태그 대응 FN01. 팬 본체/모터 관리 관계·실물 동일성은 미확정.
- 시작 기준119fcf232ae431b40d080841001b6e39091a0319 / 게시v1.4.0. 작성 소스v1.5.0.
- 시작/검증2026-10-11 Asia/Seoul. 원래 채팅의 readonly 조사·독립 리뷰 완료 결과를 이어받았다. 사용자 지시로 새 High 채팅에서 FN01 남은 검증을 계속했다. 부모 실제 UI 모델은 직접 관측하지 않았고 인계 도구의 GPT-6.1 Sol/High 지정과 채팅 ID를 근거로 남긴다.
- 백업 ../gme-expansion-before-20261011 및 ../gme-phase1-before-20261011-v1.4.0. 원본730·추가3·중지5, 기존 완료/미확정·운영 기록·저장키 보존.
- 영향: equipment_standard_profiles.py/build-all-in-one.py, 공통 표시·매뉴얼/수리 라우팅, 요구사항 대장의 범위 표시, 정확한 앵커가 추가된19네트워크HTML, 정적 검사, 버전/MD/패키지. 저장·복원 알고리즘은 유지한다. 보고서 참고 링크 묶음의 인쇄 페이지 나눔만 보완한다.

## 7영역 적용표

| 영역 | 적용·작성 근거 | 미확정·비해당 |
|---|---|---|
| 설비·자료 기준 | FN01/P15 순환 팬, M22 주팬·M29 별도 SPARE 냉각팬 | 실물·관리 관계·현행 모델 |
| I/O·HMI | Q2.7/I3.5/I3.6/QW292/IW334와 내부/HMI, 기존4관찰신호 | 물리→처리 전달·정상극성·현재 이벤트 |
| 제어 구조 | 직접20규칙/미해석3,1951 요청 해제/출력·1845 예열5쓰기·1685 변환 | 호출·다른 쓰기·최종속도; 전용조절루프 근거 없음 |
| 전기 전달 | FG47/48=PDF48/49,5경로·주팬90kW/146A·47AS1 ACS580-01-169A-4 | 현행 배선·단자/설정. FG54 M29 1.1kW SPARE는 별도 |
| 알람·복구 | FAULT/INV2개 Tag_63 2초,1950 Local90분·1988 진동10초/OFF 구분 | 실제 활성/타이머/복구 |
| 증상별 수리 | 기존5증상과4관찰신호·수집위치/원본5쌍 | 실제 관찰·수리판정·조치·복구 자동입력 없음 |
| 완료 기준 | 기존 P15 열린 확인·TC05 상충/현장자료 경계 | TIA·현재CPU·실물/현장복구 별도 |

## 핵심 원본·경계

- source_hashes62개와 묶음SHA는 registers/all-in-one-data.json의equipment_standards.profiles 중 priority_key=P15에서 확인한다. XML·식별선언·대장·도면 해시를 포함한다.
- 1951:689→Wire714/ORef699 기동,1798 Part740/Wire743/ORef741 처리 응답,Part744/Wire747/ORef745 인버터,1685 Mul473/Wire504/ORef488 속도,1772 CRef1516/Wire1531/ORef1524 아날로그 입력.1772 OutValue는Wire1534/ORef1527, 범위오류Wire24/ORef23으로 별도다.
- 원본0253-FlgNet.xml의 HYDROGEN_BOX_FAULT 분기만 NOT: ORef695→Wire706→Part722→Wire723→Part724→Wire725→OR676.in5→Wire709→RCoil685. 다른4조건은 OR.in1~4. Part680 없음.
- 알람0433-FlgNet.xml의 SdCoil681/Tag_63 시간은0656-IdentXmlPart.xml RID28/NID20/UID695 S5T#2S. 별도0252/0606 RID112/NID21의90분 Local Stop을 합치지 않는다.
- 0466/0661 속도는SET_PERC_VT01 제한5/100·×272.0169의Move60/65/70/74/78·Wire129/140/151/159/167은 예열 HMI1~4단계와15 쓰기, 미해석5개는 직접미해석3과 별도.
- Electrical_Rev2 FG47/48·54·79·104 보존 이미지 독립 시각 대조. TC05 FG79 −30~250,FG104 PEW260 −30~350 및 PLC 설명TC04/IW260·reserved TC05/IW262 상충 유지. 승인 시공 자료 PDF4/5/6/33/51/58 대응은 현행 단자 확정 아님.

## 네 기능과 실제 검증

| 기능 | 구현·실제 결과 |
|---|---|
| 도면·래더 비교 | FN01 전용5쌍, 각 원본 앵커와 FG47/48 이미지 도착, PC/모바일 넘침0 |
| 통합 백업·선택 복원 | 격리8876 P15 충돌복원+새기록 추가3→4건, 재읽기·재열기. 다른P02/FN01 기록·초안 바이트 동일, 미지필드/추가행/빈값 보존 |
| 전후 비교 | P15 두 기록 Flag.M_FN_01 값1→2, 미기록/추가행·저장원본 포함, 다른 키 기록 미혼입 |
| 보고서/PDF | 변경 후 인쇄0·미리보기 재생성 안내, A4 최종PDF3쪽 전체 렌더 시각 확인. 참고자료와 마지막 안내의 페이지 나눔 보완 |

일반 저장 후0 재열기·빈칸은schema null로 재열기, 미지 future-row 유지. 저장 실패 시 notes바이트 불변, 타탭 변경 모의 주입 시 최신 변경 보존/저장 차단, 임시 패치 제거. 격리IAB/Chrome notes/drafts null로 정리했으며 운영 기록 작성0. PC/모바일·기본/큰글자 전체528화면(BC01 144/FN04 196/FN01 188), FN01 별칭/타이머 검색·특수문자/빈결과·증상/기록 왕복·새로고침, 독립 정적 리뷰 결과를 재사용했다. 추가 격리 화면 콘솔error/warn0이며 과거 출처 없는 브라우저 오류 이력과 구분한다.

## 상태·다음 작업

| 구분 | 상태 | 경계 |
|---|---|---|
| documentation | complete_with_gaps | 현재CPU·실물·TC05 상충 확인 대기 |
| static_review | passed | 원본/독립검토·설비/BC01 검사; 패키지 최종값은루트검증 |
| ui_records | passed | 격리QA; PDF 보완 후 최종시각 대조 결과는루트검증 |
| publication | verified | 0c07210026f3 / Netlify6acb12f64509ac00083da961 ready·commit_ref 일치 |
| tia_compile/live_cpu/field_recovery | not_performed | 자동완료하지 않음 |

FN01 패키지/게시 검증 완료 전 FN02로 넘어가지 않는다. 다음 구현은 FN02(P16), 먼저 원본·고유 제어/알람/회로를 조사한다. 상세/완료 커밋은 PUBLICATION_STATUS.md와 V1.5.0-VERIFICATION.md/.json을 확인한다.

## 게시 완료 · 다음 FN02

0c07210026f3b9236856f22c5c7c505f368de0a5 / tag·Release v1.5.0 / Netlify6acb12f64509ac00083da961 ready.14+2검사·ZIP CRC/전체SHA·Release digest/size·새Node24 GitHubclone·게시51파일과실제UI를확인했다. FN01의문서/정적/UI·기록/게시단위를완료했다. 현재CPU·실물/현장확인은보류를유지하며다음FN02(P16) 원본조사로이어간다.
