# 작업 기록 — FN04(P02)

- 표준 GME-STD-1.0.0 / phase1 시범
- 기준 3899f0254af596aa56b6deb8f513c5c042565fbf, v1.3.0
- 시작 2026-10-11 Asia/Seoul. PREP-01 공통화·BC01 회귀 이후 착수.
- 실행 모델: 부모 UI 미관측, 읽기 전용 조사/리뷰 gpt-6.1-sol / ultra 도구 지정.
- 대응: 태그 대응 FN04, 팬/모터 관리 관계와 실물 동일성은 미확정.
- 목표: 기존 완료 분석을 보존하고7영역·도면/래더 비교·P02 백업 선택복원/전후비교/보고서를 연결한다. BC01 수량/태그를 복제하지 않는다.
- 보존: ../gme-expansion-before-20261011, BC01 근거 데이터/원본730/추가3/중지5 및 기존 note/repair_observation/미지필드/초안/저장키.

## 7영역 적용표

| 영역 | 적용·근거 | 미확정 |
|---|---|---|
| 설비·자료 기준 | FN04·P02/집진 배기팬, 공동59AS1와M31/M36 분기 | 실물·관리 관계·현행 모델 |
| I/O·HMI | inputs/outputs/internal/HMI 원본대장, 기존 관찰4신호 | 원시→처리·현재 이벤트·읽기/쓰기 |
| 제어 구조 | 기존 직접22규칙/미해석3,1900/1901/1689 조절·제한·다른쓰기 | 호출·최종값·실행주기 |
| 전기 전달 | FG59/60=PDF60/61,5경로·직렬 보호/기동/응답/속도/전류 | 정상극성·양단·C05 혼재 |
| 알람·복구 | FAULT/INV2개·Tag_74 S5T#17S, 별도1964/1770 경계 | 실제 최초알람·Reset/재요청·복구 |
| 증상별 수리 | 기존5증상과evidence_plan 수집위치·원본 비교 | 실제 관찰·조치/복구 자료 |
| 완료 기준 | 기존priority_open_work P02, 현재자료/실물/수리/충돌/중지 분리 | TIA·현재CPU·현장복구 별도 |

## 핵심 근거

- control-spec.specifications FN04의22직접규칙/미해석3 보존. 1965:1010 요청 Reset과1014 최종 Coil을 구분한다.
- alarm-recovery FN04의1809 FAULT/INV Set/Reset, 공유Tag_74/17초. 별도1964 예비알람/90분과1770 전류 범위 오류를 직접2알람에 합치지 않는다.
- regulation-manual FN04의PC01 피연산자와DP-01 제목·250단위 미확정, 설정20/±1/5·100 제한/×272를 그대로 연결한다.
- electrical-trace FN04: 도면59AS1 ACS580-01-293A-4(160kW)와M31/M36 각75kW·123A는 보존 도면값이며 현행 설치값이 아니다. 시공PDF48/52 C05 혼재는 미해소.
- sources/decoded-original/0265-FlgNet.xml,0443-FlgNet.xml 및각 declaration. 새 프로파일 source_hashes는 실제 XML/선언·대장·도면을 해시로 묶고원본 Part/Wire 위치를 연결한다.

## 현재 상태

구현 중. 정적/UI/저장/PDF/게시 검증 후 갱신. TIA 컴파일·현재CPU·현장복구는 미수행.

## 다음 한 작업

FN04 7영역 공통 렌더와P02 기록 도구 격리를 구현·독립검토·검증한다.

## v1.4.0 최종 로컬 검증

문서 complete_with_gaps, 정적 검토 passed, ui_records passed. BC01144/FN04196화면·선택격리/검색·저장/복원/재열기·0/빈칸·미지필드/다른설비/초안·실패/동시탭/닫힌대기복원·PDF A4 2쪽 렌더 통과. 현재 기준과 검증 상세는 루트 V1.4.0-VERIFICATION.md/.json. 게시 확인은 진행 중이며 TIA/현재CPU/현장복구 미수행. 다음 한 작업은 v1.4.0 최종 패키지·GitHub/Netlify 게시 검증, 이후FN01(P15)이다.
