# 14KA 및 공통 비상·전원 부품 설명 대조

- 원본: `all-in-one/sources/Electrical_Rev2.pdf`
- SHA256: `5ee22a177bb3feebde85a326ee0272d8b7d8198a2bd7147f8d120ff8858636f6`
- 원본 도면의 FG와 PDF쪽을 구분했다. 해당 구간은 PDF쪽=FG+1이다.
- 원본 텍스트로 탐색한 후 source-matched 완전쪽 미리보기를 시각 대조했다. OCR 좌표는 탐색용이며 기능 확정의 근거로 승격하지 않았다.
- 읽기 전용 조사자2명이 PDF 9/10/11/13/14/15/16/19/21/25/28/31/43/48/60쪽을 나누어 확인했다. 부모는 공통 입력·피드백·출력·코일군과 변압기 귀환의 PDF10/13/14/15쪽을 추가 대조하고 통합했다.

| 새 설명 | 확인한 범위 | 주요 PDF쪽 |
|---|---|---|
| 14KA1 / 14KA5 | BC01·RD01·MC04의 STO OUT1/IN1 및 OUT2/IN2 접점쌍 | 15,19,21,25,13,14 |
| 14KA2 | VS01·MV02/MV05/MV06 공용30AS1·FN02의 OUT1/IN1; 반대14KA6 | 15,28,31,43,13,14 |
| 14KA3 / 14KA7 | +24Vdc 출력전원10.9 직렬접점과 FN01·FN04/FN04A 공용59AS1의 두 STO 경로 | 15,11,48,60,13,14 |
| 14KA4 | 110Vac9.7, 15KA1/15KA2 코일 공급의 직렬접점; 반대14KA8 | 15,10,16,13,14 |
| 14KA9 | 8T1→14KA9→14KA10→버너보드 X1:419/420의 두 전원선 | 15,9,13,14 |
| 13KA1 | 자체24Vdc전원, 비상입력, T4/IN F/S 피드백, 110Vac가 입력되는13–14/23–24 출력 접점과 별도표시경로 | 14,13,15 |
| 15KA1 / 15KA2 | 직접기동모터·소프트스타터의3상공급버스 직렬접촉기; 전체설비주전원으로 확장하지 않음 | 9,16,13 |
| 8T1 | 버너보드용440/230V, 원문535W; 임의로VA로 바꾸지 않음 | 9 |
| 9T1 | 공통보조전원440/110V, 원문3600VA, 9.8/9.9와14KA4·8 이후9.7; JB1/JB2분기 | 10 |
| 13.5 | 13KA1 출력14→14KA1/2/3/4/9 A1 병렬; 출력24/13.6과 구분 | 14,15 |

원래6개 설명의 id·제목·본문·주소·설비범위·출처·링크·경계문은 그대로 보존했다. 새13개 설명은 공통부품이므로 `equipment: []`를 유지하며 관련 부하명을 본문에 명시했다. 각 새 record의 `evidence`에 PDF쪽/FG/관찰 대상을 남겼다.

접점쌍의 번호와 경로는 도면 표기이다. 실제 접점 정상/불량·복귀·STO 안전상태, AUTO/MONITORED 설정, 현재 CPU 대응, 사진 부품의 실제 동일성, 현재 결선/전압과 현장 복구는 미확인이다. 교차리뷰에서9T1의0Vac9.9가9QF2후단처럼읽히는문장을수정했다: 9.4쪽만9QF2를통과하고반대2차끝의0Vac9.9는직결이다. 보호값 변경이나 현장 조치를 제안하지 않았다. 철거5개 추가 조사와 보류 도면상충은 재개하지 않았다.

다른 채팅의 v1.28 연결추적 작업과 같은 폴더 쓰기를 분리했다. 이 작업은 별도 worktree에서 v1.29 설명 확대를 준비하고, 게시된 선행 변경을 최종 통합할 때 기존 trace와 미지 필드를 보존한다.
